[
 {
  "n": 101,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/perkins-powered-diesel-generator-sets.html",
  "title": "Wholesale Perkins Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Power band | Typical engine families | Application fit"
  ],
  "rows": [
   "| 8–100kW | 403, 404, 1103, 1104 | Shops, offices, telecom stations, residential standby, field work and daily emergency supply",
   "| 100–1000kW | 1106, 1206, 1506, 1706, 2206, 2506, 2806 | Hospitals, hotels, industrial plants, shopping malls, data centres and mines",
   "| 1000–2000kW | 4008, 4012 | Large data centres, industrial parks, ports, offshore projects and oil and gas fields",
   "| 2000–3400kW | 4016 | Utility-scale standby, heavy process plants and multi-unit paralleled power stations"
  ]
 },
 {
  "n": 101,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/perkins-powered-diesel-generator-sets.html",
  "title": "Wholesale Perkins Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)",
   "| kW | kVA | kW | kVA",
   "| Perkins Series（50HZ）"
  ],
  "rows": [
   "| AWT-P8 | 7 | 9 | 8 | 10 | 403D-11G | 1200*700*1100 | 300 | 2000*850*1250 | 600",
   "| AWT-P8 | 7 | 9 | 8 | 10 | 403J-11G | 1200*700*1100 | 350 | 2000*850*1250 | 650",
   "| AWT-P11 | 10 | 13 | 11 | 14 | 403A-15G1 | 1250*700*1100 | 350 | 2000*850*1250 | 650",
   "| AWT-P11 | 10 | 13 | 11 | 14 | 403D-15G | 1250*700*1100 | 350 | 2000*850*1250 | 650",
   "| AWT-P13 | 12 | 15 | 13 | 16 | 403A-15G2 | 1250*700*1100 | 350 | 2000*850*1250 | 650",
   "| AWT-P18 | 16 | 20 | 18 | 23 | 404D-22G | 1500*710*1100 | 500 | 2000*850*1250 | 800",
   "| AWT-P18 | 16 | 20 | 18 | 23 | 404J-22G | 1500*710*1100 | 500 | 2000*850*1250 | 800",
   "| AWT-P24 | 22 | 28 | 24 | 30 | 404D-22TG | 1550*720*1100 | 550 | 2200*1000*1450 | 1000",
   "| AWT-P26 | 24 | 30 | 26 | 33 | 1103A-33G | 1500*750*1100 | 800 | 2200*1000*1450 | 1250",
   "| AWT-P28 | 25 | 31 | 28 | 35 | 1103D-33G2 | 1500*750*1100 | 850 | 2200*1000*1450 | 1300",
   "| AWT-P35 | 32 | 40 | 35 | 44 | 404J-E22TAG | 1500*750*1100 | 850 | 2200*1000*1450 | 1300",
   "| AWT-P40 | 36 | 45 | 40 | 50 | 1103A-33 TG1 | 1550*750*1180 | 920 | 2200*1000*1450 | 1370",
   "| AWT-P53 | 48 | 60 | 53 | 66 | 1103A-33 TG2 | 1550*750*1180 | 1050 | 2200*1000*1450 | 1500",
   "| AWT-P53 | 48 | 60 | 53 | 66 | 1104D-44TG2 | 1800*750*1180 | 1100 | 2400*1100*1550 | 1600",
   "| AWT-P57 | 52 | 65 | 57 | 71 | 1104A-44TG1 | 1800*750*1180 | 1100 | 2400*1100*1550 | 1600",
   "| AWT-P70 | 64 | 80 | 70 | 88 | 1104A-44TG2 | 1850*780*1200 | 1150 | 2400*1100*1550 | 1650",
   "| AWT-P70 | 64 | 80 | 70 | 88 | 1104D-E44TAG1 | 1850*780*1200 | 1150 | 2400*1100*1550 | 1650",
   "| AWT-P90 | 80 | 100 | 90 | 113 | 1104C-44TAG2 | 1950*800*1200 | 1250 | 2600*1100*1550 | 1800",
   "| AWT-P90 | 80 | 100 | 90 | 113 | 1104D-E44TAG2 | 1950*800*1200 | 1250 | 2600*1100*1550 | 1800",
   "| AWT-P109 | 97 | 121 | 109 | 136 | 1204J-E44TTAG2 | 2000*800*1200 | 1300 | 2600*1100*1550 | 1850",
   "| AWT-P118 | 108 | 135 | 118 | 148 | 1106A-70TG1 | 2500*950*1450 | 1350 | 3200*1300*1850 | 2250",
   "| AWT-P126 | 114 | 143 | 126 | 158 | 1106D-E70TAG2 | 2600*950*1450 | 1450 | 3200*1300*1850 | 2350",
   "| AWT-P132 | 120 | 150 | 132 | 165 | 1106A-70TAG2 | 2600*950*1450 | 1450 | 3200*1300*1850 | 2350",
   "| AWT-P138 | 125 | 156 | 138 | 173 | 1106D-E70TAG3 | 2600*950*1450 | 1450 | 3200*1300*1850 | 2350",
   "| AWT-P162 | 144 | 180 | 162 | 203 | 1106A-70TAG3 | 2700*950*1450 | 1700 | 3400*1300*1950 | 2700",
   "| AWT-P162 | 144 | 180 | 162 | 203 | 1106D-E70TAG4 | 2700*950*1450 | 1700 | 3400*1300*1950 | 2700",
   "| AWT-P175 | 159 | 199 | 175 | 219 | 1206J-E70TTAG3/4 | 2700*950*1450 | 1700 | 3400*1300*1950 | 2700",
   "| AWT-P176 | 160 | 200 | 176 | 220 | 1106A-70TAG4 | 2800*950*1450 | 2100 | 3600*1400*2050 | 3200",
   "| AWT-P176 | 160 | 200 | 176 | 220 | 1206A-E70TTAG1 | 2900*1050*1800 | 2200 | 3600*1400*2050 | 3300",
   "| AWT-P176 | 160 | 200 | 176 | 220 | 1206D-E70TTAG1 | 2900*1050*1800 | 2200 | 3600*1400*2050 | 3300",
   "| AWT-P202 | 184 | 230 | 202 | 253 | 1206A-E70TTAG2 | 3000*1100*1800 | 2300 | 3800*1500*2100 | 3450",
   "| AWT-P202 | 184 | 230 | 202 | 253 | 1206D-E70TTAG2 | 3000*1100*1800 | 2300 | 3800*1500*2100 | 3450",
   "| AWT-P220 | 200 | 250 | 220 | 275 | 1206A-E70TTAG3 | 3000*1100*1800 | 2300 | 3800*1500*2100 | 3450",
   "| AWT-P220 | 200 | 250 | 220 | 275 | 1206D-E70TTAG3 | 3000*1100*1800 | 2300 | 3800*1500*2100 | 3450",
   "| AWT-P232 | 210 | 263 | 232 | 290 | 1706J-E93TAG1 | 3000*1100*1800 | 2300 | 3800*1500*2100 | 3450",
   "| AWT-P226 | 206 | 258 | 226 | 283 | 1506A-E88TAG3 | 3000*1100*1800 | 2300 | 3800*1500*2100 | 3450",
   "| AWT-P275 | 249 | 311 | 275 | 344 | 1706J-E93TAG2 | 3050*1100*1800 | 2350 | 3800*1500*2100 | 3500",
   "| AWT-P270 | 246 | 308 | 270 | 338 | 1506A-E88TAG5 | 3050*1100*1800 | 2350 | 3800*1500*2100 | 3500",
   "| AWT-P270 | 246 | 308 | 270 | 338 | 1706A-E93TAG1 | 3100*1100*1800 | 2350 | 3800*1500*2100 | 3500",
   "| AWT-P320 | 280 | 350 | 320 | 400 | 2206C-E13TAG2 | 3250*1200*2000 | 3200 | 4000*1600*2150 | 4450",
   "| AWT-P360 | 320 | 400 | 360 | 450 | 2206C-E13TAG3 | 3350*1200*2000 | 3300 | 4000*1600*2150 | 4550",
   "| AWT-P360 | 320 | 400 | 360 | 450 | 2206D-E13TAG3 | 3350*1200*2000 | 3300 | 4000*1600*2150 | 4550",
   "| AWT-P362 | 328 | 410 | 362 | 453 | 2406J-E13TAG3 | 3350*1200*2000 | 3300 | 4000*1600*2150 | 4550",
   "| AWT-P400 | 364 | 455 | 400 | 500 | 2506C-E15TAG1 | 3450*1200*2050 | 3500 | 4200*1600*2250 | 4950",
   "| AWT-P440 | 400 | 500 | 440 | 550 | 2506C-E15TAG2 | 3450*1200*2100 | 3760 | 4200*1600*2250 | 5210",
   "| AWT-P440 | 400 | 500 | 440 | 550 | 2506D-E15TAG2 | 3450*1200*2100 | 3760 | 4200*1600*2250 | 5210",
   "| AWT-P488 | 444 | 555 | 488 | 610 | 2806J-E18TAG1 | 3700*1200*2100 | 4000 | 4300*1700*2350 | 5600",
   "| AWT-P520 | 473 | 591 | 520 | 650 | 2806C-E18TAG 1A | 4100*1600*2200 | 4600 | 4900*2000*2500 | 6600",
   "| AWT-P572 | 520 | 650 | 572 | 715 | 2806A-E18 TAG2 | 4200*1600*2200 | 4800 | 4900*2000*2500 | 6800",
   "| AWT-P627 | 570 | 713 | 627 | 784 | 2806A-E18TTAG4 | 4400*1700*2300 | 5200 | 5500*2200*2600 | 8000",
   "| AWT-P680 | 617 | 771 | 680 | 850 | 2806A-E18TTAG5 | 4500*1800*2300 | 5400 | 5500*2200*2600 | 8200",
   "| AWT-P660 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 4500*1800*2300 | 5500 | 5500*2200*2600 | 8300",
   "| AWT-P704 | 640 | 800 | 704 | 880 | 4006-23TAG3A | 4600*1800*2300 | 5500 | 5500*2200*2600 | 8300",
   "| AWT-P800 | 720 | 900 | 800 | 1000 | 4008TAG1A | 4800*2100*2500 | 7700 | 5500*2200*2600 | 10500",
   "| AWT-P990 | 818 | 1023 | 880 | 1100 | 4008TAG2A | 4900*2100*2500 | 8000 | 6000*2400*2950 | 11000",
   "| AWT-P990 | 900 | 1125 | 990 | 1238 | 4008-30TAG3 | 4950*2150*2500 | 8200 | 6000*2400*2950 | 11200",
   "| AWT-P1100 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | 5000*2200*2550 | 8300 | 6000*2400*2950 | 11300",
   "| AWT-P1210 | 1100 | 1375 | 1210 | 1513 | 4012-46TWG3A | 5000*2200*2550 | 8400 | 6000*2400*2950 | 11400",
   "| AWT-P1320 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A | 5050*2200*2550 | 8800 | 6000*2400*2950 | 11800",
   "| AWT-P1500 | 1368 | 1710 | 1500 | 1875 | 4012-46TAG3A | 5100*2200*2550 | 9100 | 6000*2400*2950 | 12100",
   "| AWT-P1600 | 1480 | 1850 | 1600 | 2000 | 4016TAG1A | 5700*2800*3100 | 13500 | / | /",
   "| AWT-P1760 | 1600 | 2000 | 1760 | 2200 | 4016TAG2A | 5800*2800*3100 | 14000 | / | /",
   "| AWT-P2000 | 1800 | 2250 | 2000 | 2500 | 4016-61TRG3 | 5900*2800*3100 | 15700 | / | /",
   "| AWT-P2000G | 2000 | 2500 | / | / | 4016-61TRG3X | 5900*2800*3100 | 16000 | / | /"
  ]
 },
 {
  "n": 101,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/perkins-powered-diesel-generator-sets.html",
  "title": "Wholesale Perkins Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)",
   "| kW | kVA | kW | kVA",
   "| Perkins Series（60HZ）"
  ],
  "rows": [
   "| AWT-P10 | 9 | 11 | 9.9 | 12 | 403F-11G | 1200*700*1100 | 300 | 2000*850*1250 | 600",
   "| AWT-P10 | 9 | 11 | 10 | 13 | 403D-11G | 1200*700*1100 | 300 | 2000*850*1250 | 600",
   "| AWT-P12 | 11 | 14 | 12 | 15 | 403F-15G | 1200*700*1100 | 320 | 2000*850*1250 | 620",
   "| AWT-P14 | 13 | 16 | 14 | 18 | 403D-15G | 1250*700*1100 | 350 | 2000*850*1250 | 650",
   "| AWT-P16 | 14 | 18 | 16 | 20 | 403A-15G2 | 1250*700*1100 | 400 | 2000*850*1250 | 700",
   "| AWT-P21 | 19 | 24 | 21 | 26 | 404D-22G | 1500*710*1100 | 500 | 2000*850*1250 | 800",
   "| AWT-P29 | 26 | 33 | 29 | 36 | 404D-22TG | 1550*720*1100 | 550 | 2200*1000*1450 | 1000",
   "| AWT-P32 | 29 | 36 | 32 | 40 | 404D-22TAG | 1550*720*1100 | 550 | 2200*1000*1450 | 1000",
   "| AWT-P40 | 36 | 45 | 40 | 50 | 404J-E22TAG | 1550*720*1100 | 600 | 2200*1000*1450 | 1050",
   "| AWT-P47 | 43 | 54 | 47 | 59 | 1103A-33TG1 | 1550*750*1180 | 920 | 2200*1000*1450 | 1370",
   "| AWT-P57 | / | / | 57 | 71 | 1104D-44TG1 | 1950*800*1200 | 1250 | 2600*1100*1550 | 1800",
   "| AWT-P60 | 55 | 69 | 60 | 75 | 1103A-33TG2 | 1550*750*1180 | 1050 | 2200*1000*1450 | 1500",
   "| AWT-P60 | 55 | 69 | 60 | 75 | 1104D-E44TG1 | 1850*780*1200 | 1150 | 2600*1100*1550 | 1700",
   "| AWT-P67 | 61 | 76 | 67 | 84 | 1104A-44TG1 | 1950*800*1200 | 1250 | 2600*1100*1550 | 1800",
   "| AWT-P80 | 73 | 91 | 80 | 100 | 1104A-44TG2 | 1900*800*1200 | 1250 | 2600*1100*1550 | 1800",
   "| AWT-P80 | 73 | 91 | 80 | 100 | 1104D-E44TAG1 | 1900*800*1200 | 1200 | 2600*1100*1550 | 1750",
   "| AWT-P101 | 92 | 115 | 101 | 126 | 1104C-44TAG2 | 1950*800*1200 | 1250 | 2800*1180*1600 | 1950",
   "| AWT-P109 | 96 | 120 | 109 | 136 | 1204J-E44TTAG2 | 2000*800*1200 | 1300 | 2800*1180*1600 | 2000",
   "| AWT-P110 | 100 | 125 | 110 | 138 | 1104D-E44TAG2 | 1950*800*1200 | 1250 | 2800*1180*1600 | 1950",
   "| AWT-P135 | 122 | 153 | 135 | 169 | 1106A-70TG1 | 2500*950*1450 | 1350 | 3200*1300*1850 | 2250",
   "| AWT-P143 | 130 | 163 | 143 | 179 | 1106D-E70TAG2 | 2600*950*1450 | 1450 | 3200*1300*1850 | 2350",
   "| AWT-P150 | 135 | 169 | 150 | 188 | 1106A-70TAG2 | 2600*950*1450 | 1450 | 3200*1300*1850 | 2350",
   "| AWT-P150 | 135 | 169 | 150 | 188 | 1206F-E70TTAG3 | 2600*950*1450 | 1450 | 3200*1300*1850 | 2350",
   "| AWT-P153 | 139 | 174 | 153 | 191 | 1106D-E70TAG3 | 2600*950*1450 | 1450 | 3200*1300*1850 | 2350",
   "| AWT-P175 | 158 | 198 | 175 | 219 | 1106A-70TAG3 | 2700*950*1450 | 1700 | 3400*1300*1950 | 2700",
   "| AWT-P175 | 160 | 200 | 175 | 219 | 1106D-E70TAG4 | 2700*950*1450 | 1700 | 3400*1300*1950 | 2700",
   "| AWT-P200 | / | / | 200 | 250 | 1106D-E70TAG5 | 2800*950*1450 | 1650 | 3600*1400*2050 | 2750",
   "| AWT-P200 | 180 | 225 | 200 | 250 | 1206A-E70TTAG1 | 2800*950*1450 | 1700 | 3600*1400*2050 | 2800",
   "| AWT-P200 | 180 | 225 | 200 | 250 | 1206F-E70TTAG4 | 2700*950*1450 | 1750 | 3600*1400*2050 | 2850",
   "| AWT-P200 | 180 | 225 | 200 | 250 | 1206J-E70TTAG4 | 2700*950*1450 | 1700 | 3600*1400*2050 | 2800",
   "| AWT-P261 | 237 | 296 | 261 | 326 | 1706D-E93TAG1 | 2800*950*1450 | 2100 | 3600*1400*2050 | 3200",
   "| AWT-P296 | 267 | 334 | 296 | 370 | 1706J-E93TAG2 | 3000*1100*1800 | 2300 | 3800*1500*2100 | 3450",
   "| AWT-P318 | 288 | 360 | 318 | 398 | 1706D-E93TAG2 | 3000*1100*1800 | 2350 | 3800*1500*2100 | 3500",
   "| AWT-P350 | 320 | 400 | 350 | 438 | 2206A-E13TAG5 | 3350*1200*2000 | 3300 | 4000*1600*2150 | 4600",
   "| AWT-P350 | 320 | 400 | 350 | 438 | 2206D-E13TAG2 | 3350*1200*2000 | 3300 | 4000*1600*2150 | 4600",
   "| AWT-P350 | 320 | 400 | 350 | 438 | 2206C-E13TAG2/3 | 3350*1200*2000 | 3300 | 4000*1600*2150 | 4600",
   "| AWT-P375 | 340 | 425 | 375 | 469 | 2206F-E13TAG2 | 3350*1200*2000 | 3300 | 4000*1600*2150 | 4600",
   "| AWT-P379 | 342 | 428 | 379 | 474 | 2406J-E13TAG3 | 3350*12002000 | 3300 | 4000*1600*2150 | 4600",
   "| AWT-P400 | 350 | 438 | 400 | 500 | 2206A-E13TAG6 | 3400*1200*2000 | 3400 | 4200*1600*2250 | 4850",
   "| AWT-P400 | 350 | 438 | 400 | 500 | 2206D-E13TAG3 | 3400*1200*2000 | 3400 | 4200*1600*2250 | 4850",
   "| AWT-P450 | 400 | 500 | 450 | 563 | 2506C-E15TAG1/2 | 3450*1200*2100 | 3760 | 4200*1600*2250 | 5210",
   "| AWT-P450 | 400 | 500 | 450 | 563 | 2806F-E18TAG1 | 3450*1200*2100 | 3760 | 4200*1600*2250 | 5210",
   "| AWT-P500 | 455 | 569 | 500 | 625 | 2806F-E18TAG1 | 3600*1200*2100 | 3760 | 4300*1700*2350 | 5360",
   "| AWT-P517 | 468 | 585 | 517 | 646 | 2506C-E15TAG3 | 4100*1600*2200 | 4600 | 4900*2000*2500 | 6600",
   "| AWT-P550 | / | / | 550 | 688 | 2506C-E15TAG4 | 4200*1600*2200 | 4700 | 4900*2000*2500 | 6700",
   "| AWT-P550 | 500 | 625 | 550 | 688 | 2806C-E18TAG1A | 4100*1600*2200 | 4600 | 4900*2000*2500 | 6600",
   "| AWT-P550 | 500 | 625 | 550 | 688 | 2806A-E18TAG2 | 4200*1600*2200 | 4800 | 4900*2000*2500 | 6800",
   "| AWT-P550 | 500 | 625 | 550 | 688 | 2806A-E18TAG3 | 4200*1600*2200 | 4800 | 4900*2000*2500 | 6800",
   "| AWT-P600 | 545 | 681 | 600 | 750 | 2806C-E18TAG3 | 4300*1650*2200 | 4900 | 5500*2200*2600 | 7700",
   "| AWT-P660 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 4400*1700*2300 | 5200 | 5500*2200*2600 | 8000",
   "| AWT-P710 | 642 | 803 | 710 | 888 | 2806A-E18TTAG4/5 | 4400*1700*2300 | 5200 | 5500*2200*2600 | 8000",
   "| AWT-P716 | 650 | 813 | 716 | 895 | 2806A-E18TTAG6 | 4400*1700*2300 | 5200 | 5500*2200*2600 | 8000",
   "| AWT-P716 | 650 | 813 | 716 | 895 | 2806C-E18TTAG6 | 4500*1800*2300 | 5500 | 5500*2200*2600 | 8300",
   "| AWT-P755 | 679 | 849 | 755 | 944 | 4006-23TAG3A | 4600*1800*2300 | 5500 | 5500*2200*2600 | 8300",
   "| AWT-P750 | 680 | 850 | 750 | 938 | 2806A-E18TTAG7 | 4400*1700*2300 | 5200 | 5500*2200*2600 | 8000",
   "| AWT-P750 | 680 | 850 | 750 | 938 | 2806C-E18TTAG7 | 4500*1800*2300 | 5500 | 5500*2200*2600 | 8300",
   "| AWT-P780 | 707 | 884 | 780 | 975 | 4008TAG1A | 4800*2100*2500 | 7700 | 6000*2400*2950 | 10700",
   "| AWT-P878 | 796 | 995 | 878 | 1098 | 4008TAG2 | 4900*2100*2500 | 8000 | 6000*2400*2950 | 11000",
   "| AWT-P1108 | 1002 | 1253 | 1108 | 1385 | 4012-46TWG2A | 5000*2200*2550 | 8300 | 6000*2400*2950 | 11300",
   "| AWT-P1200 | 1092 | 1365 | 1200 | 1500 | 4012-46TWG3A | 5000*2200*2550 | 8400 | 6000*2400*2950 | 11400",
   "| AWT-P1320 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A | 5050*2200*2550 | 8800 | 6000*2400*2950 | 11800",
   "| AWT-P1504 | 1368 | 1710 | 1504 | 1880 | 4012-46TAG3A | 5100*2200*2550 | 9100 | 6000*2400*2950 | 12100"
  ]
 },
 {
  "n": 102,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/yuchai-powered-diesel-generator-sets.html",
  "title": "Wholesale Yuchai Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Model | Prime Power | Standby Power | Engine | Typical Application"
  ],
  "rows": [
   "| AWT-Y20 | 20 kW / 25 kVA | 22 kW / 28 kVA | YC4V35-D20 | Shops, offices, telecom base stations",
   "| AWT-Y90 | 90 kW / 113 kVA | 100 kW / 125 kVA | YC4A140L-D25 | Factories, hotels, hospitals, medium mines",
   "| AWT-Y400 | 400 kW / 500 kVA | 440 kW / 550 kVA | YC6T660-D31 | Industrial parks, data centers, ports",
   "| AWT-Y1000 | 1000 kW / 1250 kVA | 1100 kW / 1375 kVA | YC12VTD1680-D30 | Large data centers, oil and gas fields",
   "| AWT-Y2500 | 2500 kW / 3125 kVA | 2750 kW / 3438 kVA | YC16VC4200-D30 | Offshore facilities, heavy industrial plants"
  ]
 },
 {
  "n": 102,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/yuchai-powered-diesel-generator-sets.html",
  "title": "Wholesale Yuchai Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)",
   "| kW | kVA | kW | kVA",
   "| Yuchai Series（Stage II 50HZ）"
  ],
  "rows": [
   "| AWT-Y20 | 20 | 25 | 22 | 28 | YC4V35-D20 | 1440*720*980 | 550 | 2000*850*1250 | 850",
   "| AWT-Y25 | 25 | 31 | 28 | 35 | YC4V45Z-D20 | 1440*720*980 | 550 | 2000*850*1250 | 850",
   "| AWT-Y30 | 30 | 38 | 33 | 41 | YC4V55Z-D20 | 1440*720*980 | 550 | 2000*850*1250 | 850",
   "| AWT-Y35 | 35 | 44 | 40 | 50 | YC4D60-D21 | 1440*720*980 | 500 | 2000*850*1250 | 800",
   "| AWT-Y35 | 35 | 44 | 40 | 50 | YC4D60-D25 | 1600*800*1100 | 500 | 2200*1000*1450 | 950",
   "| AWT-Y50 | 50 | 63 | 55 | 69 | YC4D90Z-D21 | 1600*800*1100 | 950 | 2200*1000*1450 | 1400",
   "| AWT-Y50 | 50 | 63 | 55 | 69 | YC4D90Z-D25 | 1850*630*1200 | 950 | 2400*1100*1550 | 1450",
   "| AWT-Y60 | 60 | 75 | 66 | 83 | YC4A100Z-D20 | 1850*630*1200 | 980 | 2400*1100*1550 | 1480",
   "| AWT-Y60 | 60 | 75 | 66 | 83 | YC4A100Z-D25 | 1850*630*1200 | 950 | 2400*1100*1550 | 1450",
   "| AWT-Y90 | 90 | 113 | 100 | 125 | YC4A140L-D25 | 1850*630*1200 | 1200 | 2400*1100*1550 | 1700",
   "| AWT-Y110 | 110 | 138 | 120 | 150 | YC4A180L-D20 | 1900*650*1250 | 1300 | 2600*1100*1550 | 1850",
   "| AWT-Y110 | 110 | 138 | 120 | 150 | YC6B180L-D20 | 2400*900*1550 | 1500 | 3200*1300*1850 | 2400",
   "| AWT-Y125 | 125 | 156 | 140 | 175 | YC6B205L-D20 | 2500*950*1600 | 1600 | 3200*1300*1850 | 2500",
   "| AWT-Y140 | 140 | 175 | 150 | 188 | YC6A230L-D20 | 2500*1000*1600 | 1800 | 3200*1300*1850 | 2700",
   "| AWT-Y150 | 150 | 188 | 165 | 206 | YC6A245L-D21 | 2500*1100*1750 | 1900 | 3200*1300*1850 | 2800",
   "| AWT-Y210 | 210 | 263 | 230 | 288 | YC6MK350L-D20 | 3100*1050*1750 | 2750 | 3800*1500*2100 | 3900",
   "| AWT-Y250 | 250 | 313 | 275 | 344 | YC6MK420L-D20 | 3200*1100*1750 | 2900 | 4000*1600*2150 | 4200",
   "| AWT-Y300 | 300 | 375 | 330 | 413 | YC6MJ500L-D21 | 3300*1150*1750 | 3100 | 4000*1600*2150 | 4400",
   "| AWT-Y360 | 360 | 450 | 400 | 500 | YC6T600L-D22 | 3400*1450*1900 | 3500 | 4200*1600*2250 | 4950",
   "| AWT-Y400 | 400 | 500 | 440 | 550 | YC6T660L-D20 | 3500*1500*1970 | 4000 | 4200*1600*2250 | 5450"
  ]
 },
 {
  "n": 102,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/yuchai-powered-diesel-generator-sets.html",
  "title": "Wholesale Yuchai Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)",
   "| kW | kVA | kW | kVA",
   "| Yuchai Series（Stage II 60HZ）"
  ],
  "rows": [
   "| AWT-Y21 | 21 | 26 | 23 | 29 | YC4V35-D21 | 1440*720*980 | 540 | 2000*850*1250 | 840",
   "| AWT-Y25 | 25 | 31 | 30 | 38 | YC4V45Z-D21 | 1440*720*980 | 560 | 2000*850*1250 | 860",
   "| AWT-Y35 | 35 | 44 | 38 | 48 | YC4V55Z-D21 | 1600*800*1100 | 630 | 2200*1000*1450 | 1080",
   "| AWT-Y40 | 40 | 50 | 43 | 54 | YC4D65-D20 | 1600*800*1100 | 560 | 2200*1000*1450 | 1010",
   "| AWT-Y50 | 50 | 63 | 54 | 68 | YC4D80Z-D20 | 1800*750*1100 | 800 | 2400*1100*1550 | 1300",
   "| AWT-Y60 | 60 | 75 | 65 | 81 | YC4D100Z-D20 | 2000*800*1250 | 1100 | 2600*1100*1550 | 1650",
   "| AWT-Y80 | 80 | 100 | 87 | 109 | YC6B130Z-D20 | 2400*820*1400 | 1300 | 3000*1180*1700 | 2000",
   "| AWT-Y95 | 95 | 119 | 106 | 133 | YC6B160Z-D20 | 2400*820*1400 | 1400 | 3000*1180*1700 | 2100",
   "| AWT-Y125 | 125 | 156 | 139 | 174 | YC6B210L-D20 | 2500*850*1450 | 1450 | 3200*1300*1850 | 2350",
   "| AWT-Y150 | 150 | 188 | 163 | 204 | YC6A245L-D20 | 2500*970*1500 | 1800 | 3200*1300*1850 | 2700",
   "| AWT-Y215 | 215 | 269 | 238 | 298 | YC6MK360L-D20 | 3000*1100*1750 | 2300 | 3800*1500*2100 | 3450",
   "| AWT-Y250 | 250 | 313 | 278 | 348 | YC6MK420L-D21 | 3000*1250*1550 | 3000 | 3800*1500*2100 | 4150",
   "| AWT-Y310 | 310 | 388 | 342 | 428 | YC6MJ515L-D22 | 3000*1250*1550 | 3100 | 3800*1500*2100 | 4250",
   "| AWT-Y400 | 400 | 500 | 437 | 546 | YC6T660L-D21 | 3500*1500*1970 | 4000 | 4200*1600*2250 | 5450"
  ]
 },
 {
  "n": 102,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/yuchai-powered-diesel-generator-sets.html",
  "title": "Wholesale Yuchai Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)",
   "| kW | kVA | kW | kVA",
   "| Yuchai Series（Stage IIIA 50HZ）"
  ],
  "rows": [
   "| AWT-Y45 | 45 | 56 | 50 | 63 | YCD4V33H6-75 | 1600*800*1100 | 540 | 2200*1000*1450 | 990",
   "| AWT-Y48 | 48 | 60 | 53 | 66 | YC4D80-D34 | 1850*630*1200 | 560 | 2400*1100*1550 | 1060",
   "| AWT-Y55 | 55 | 69 | 61 | 76 | YC4D90-D34 | 1850*630*1200 | 630 | 2400*1100*1550 | 1130",
   "| AWT-Y60 | 60 | 75 | 66 | 83 | YC4D105-D34 | 1850*630*1200 | 560 | 2400*1100*1550 | 1060",
   "| AWT-Y90 | 90 | 113 | 99 | 124 | YC4D140-D31 | 1900*650*1250 | 800 | 2400*1100*1550 | 1300",
   "| AWT-Y90 | 90 | 113 | 99 | 124 | YC4D155-D31 | 2100*750*1300 | 1100 | 2800*1180*1600 | 1800",
   "| AWT-Y85 | 85 | 106 | 94 | 118 | YC4A140-D30 | 2500*850*1300 | 1500 | 3200*1300*1850 | 2400",
   "| AWT-Y90 | 90 | 113 | 99 | 124 | YC4A155-D30 | 2500*900*1600 | 1500 | 3200*1300*1850 | 2400",
   "| AWT-Y100 | 100 | 125 | 110 | 138 | YC4A165-D30 | 2500*970*1500 | 1450 | 3200*1300*1850 | 2350",
   "| AWT-Y110 | 110 | 138 | 121 | 151 | YC4A190-D30 | 2500*900*1600 | 2300 | 3200*1300*1850 | 3200",
   "| AWT-Y125 | 125 | 156 | 138 | 173 | YCD6Q23H8-210 | 2500*970*1500 | 2500 | 3200*1300*1850 | 3400",
   "| AWT-Y170 | 170 | 213 | 187 | 234 | YCD6Q33H6-260 | 2500*900*1600 | 2500 | 3200*1300*1850 | 3400",
   "| AWT-Y125 | 125 | 156 | 138 | 173 | YC6A205-D30 | 2500*970*1500 | 2700 | 3200*1300*1850 | 3600",
   "| AWT-Y140 | 140 | 175 | 153 | 191 | YC6A230-D30 | 2500*900*1600 | 3000 | 3200*1300*1850 | 3900",
   "| AWT-Y150 | 150 | 188 | 165 | 206 | YC6A245-D30 | 2500*970*1500 | 2900 | 3200*1300*1850 | 3800",
   "| AWT-Y170 | 170 | 213 | 187 | 234 | YC6A275-D30 | 3000*1100*1750 | 3000 | 3800*1500*2100 | 4150",
   "| AWT-Y210 | 210 | 263 | 231 | 289 | YCA08350-D30 | 3000*1100*1750 | 3100 | 3800*1500*2100 | 4250",
   "| AWT-Y210 | 210 | 263 | 231 | 289 | YC6MK350-D30 | 3000*1100*1750 | 3000 | 3800*1500*2100 | 4150",
   "| AWT-Y250 | 250 | 313 | 275 | 344 | YC6MK420-D30 | 3000*1100*1750 | 3100 | 3800*1500*2100 | 4250",
   "| AWT-Y270 | 270 | 338 | 297 | 371 | YC6MK450-D30 | 3000*1100*1750 | 3100 | 3800*1500*2100 | 4250",
   "| AWT-Y300 | 300 | 375 | 330 | 413 | YC6MJ500-D30 | 3100*1100*1750 | 3100 | 3800*1500*2100 | 4250",
   "| AWT-Y330 | 330 | 413 | 363 | 454 | YC6MJ540-D30 | 3200*1100*1750 | 3200 | 4200*1600*2250 | 4650",
   "| AWT-Y360 | 360 | 450 | 396 | 495 | YC6MJ600-D30 | 3500*1500*1970 | 3400 | 4300*1700*2350 | 5000",
   "| AWT-Y300 | 300 | 375 | 330 | 413 | YC6K500-D31 | 3500*1500*1970 | 3500 | 4300*1700*2350 | 5100",
   "| AWT-Y300 | 300 | 375 | 330 | 413 | YC6K500-D30 | 3500*1500*1970 | 3500 | 4300*1700*2350 | 5100",
   "| AWT-Y320 | 320 | 400 | 352 | 440 | YC6K520-D30 | 3500*1500*1970 | 3800 | 4300*1700*2350 | 5400",
   "| AWT-Y360 | 360 | 450 | 396 | 495 | YC6K600-D30 | 3500*1500*1970 | 3800 | 4300*1700*2350 | 5400",
   "| AWT-Y400 | 400 | 500 | 440 | 550 | YC6K660-D30 | 3500*1500*1970 | 3800 | 4300*1700*2350 | 5400",
   "| AWT-Y400 | 400 | 500 | 440 | 550 | YC6T660-D31 | 3500*1500*1970 | 3800 | 4300*1700*2350 | 5400",
   "| AWT-Y470 | 470 | 588 | 517 | 646 | YC6TD780-D31 | 3600*1600*2000 | 4000 | 4300*1700*2350 | 5600",
   "| AWT-Y505 | 505 | 631 | 555 | 694 | YC6TD840-D31 | 3650*1600*2000 | 4500 | 4500*1800*2380 | 6200",
   "| AWT-Y545 | 545 | 681 | 599 | 749 | YC6TD900-D31 | 3750*1650*2000 | 4500 | 4500*1800*2380 | 6200",
   "| AWT-Y470 | 470 | 588 | 517 | 646 | YC6TD780-D30 | 3750*1650*2000 | 4500 | 4500*1800*2380 | 6200",
   "| AWT-Y505 | 505 | 631 | 555 | 694 | YC6TD840-D30 | 3500*1500*1970 | 4500 | 4500*1800*2380 | 6200",
   "| AWT-Y505 | 505 | 631 | 555 | 694 | YC6TD840-D30 | 3650*1600*2000 | 5000 | 4500*1800*2380 | 6700",
   "| AWT-Y545 | 545 | 681 | 599 | 749 | YC6TD900-D30 | 3650*1600*2000 | 5000 | 4500*1800*2380 | 6700",
   "| AWT-Y600 | 600 | 750 | 660 | 825 | YC6TD1000-D30 | 3650*1600*2000 | 5000 | 4500*1800*2380 | 6700",
   "| AWT-Y670 | 670 | 838 | 737 | 921 | YC6TD1100-D30 | 3750*1650*2000 | 5000 | 4500*1800*2380 | 6700",
   "| AWT-Y645 | 645 | 806 | 710 | 888 | YC6TH1070-D31 | 3750*1650*2000 | 6000 | 4500*1800*2380 | 7700",
   "| AWT-Y735 | 735 | 919 | 809 | 1011 | YC6TH1220-D31 | 3750*1650*2000 | 6000 | 4500*1800*2380 | 7700",
   "| AWT-Y800 | 800 | 1000 | 880 | 1100 | YC6TH1320-D31 | 3750*1650*2000 | 6000 | 4500*1800*2380 | 7700",
   "| AWT-Y610 | 610 | 763 | 671 | 839 | YC6C1020-D31 | 4000*1650*2100 | 6500 | 4900*2000*2500 | 8500",
   "| AWT-Y645 | 645 | 806 | 710 | 888 | YC6C1070-D31 | 4000*1650*2100 | 7000 | 4900*2000*2500 | 9000",
   "| AWT-Y735 | 735 | 919 | 809 | 1011 | YC6C1220-D31 | 4200*1650*2100 | 7500 | 5500*2200*2600 | 10000",
   "| AWT-Y800 | 800 | 1000 | 880 | 1100 | YC6C1320-D31 | 4200*1650*2100 | 7800 | 5500*2200*2600 | 10300",
   "| AWT-Y910 | 910 | 1138 | 1001 | 1251 | YC6C1520-D31 | 4300*1650*2100 | 8000 | 5500*2200*2600 | 10500",
   "| AWT-Y1000 | 1000 | 1250 | 1100 | 1375 | YC6C1660-D31 | 4400*1650*2100 | 8300 | 5500*2400*2800 | 11100",
   "| AWT-Y1000 | 1000 | 1250 | 1100 | 1375 | YC6C1660-D30 | 4600*1800*2600 | 8300 | 5500*2400*2800 | 11100",
   "| AWT-Y810 | 810 | 1013 | 891 | 1114 | YC12VTD1350-D30 | 4800*1900*2230 | 8800 | 6000*2400*2950 | 11800",
   "| AWT-Y900 | 900 | 1125 | 990 | 1238 | YC12VTD1500-D30 | 4900*1800*2600 | 9000 | 6000*2400*2950 | 12000",
   "| AWT-Y1000 | 1000 | 1250 | 1100 | 1375 | YC12VTD1680-D30 | 5000*1800*2600 | 9500 | 6000*2400*2950 | 12500",
   "| AWT-Y1100 | 1100 | 1375 | 1210 | 1513 | YC12VTD1830-D30 | 5200*2150*2600 | 9500 | 6000*2400*2950 | 12500",
   "| AWT-Y1200 | 1200 | 1500 | 1320 | 1650 | YC12VTD2000-D30 | 5200*2150*2600 | 9900 | 6000*2400*2950 | 12900",
   "| AWT-Y1250 | 1250 | 1563 | 1375 | 1719 | YC12VC2070-D31 | 5600*2000*2600 | 14000 | / | /",
   "| AWT-Y1400 | 1400 | 1750 | 1540 | 1925 | YC12VC2270-D31 | 5600*2140*2300 | 14500 | / | /",
   "| AWT-Y1500 | 1500 | 1875 | 1650 | 2063 | YC12VC2510-D31 | 5800*2000*2600 | 14800 | / | /",
   "| AWT-Y1600 | 1600 | 2000 | 1760 | 2200 | YC12VC2700-D31 | 5800*2300*2600 | 15200 | / | /",
   "| AWT-Y1800 | 1800 | 2250 | 1980 | 2475 | YC12VC3000-D30 | 5800*2300*2600 | 16500 | / | /",
   "| AWT-Y1400 | 1400 | 1750 | 1540 | 1925 | YC16VTD2270-D30 | 5600*2300*2600 | 12000 | / | /",
   "| AWT-Y1500 | 1500 | 1875 | 1650 | 2063 | YC16VTD2510-D30 | 5650*2350*2600 | 12500 | / | /",
   "| AWT-Y1600 | 1600 | 2000 | 1760 | 2200 | YC16VTD2700-D30 | 6200*2400*2900 | 13200 | / | /",
   "| AWT-Y1800 | 1800 | 2250 | 1980 | 2475 | YC16VC3000-D31 | 7350*2670*2950 | 16000 | / | /",
   "| AWT-Y2000 | 2000 | 2500 | 2200 | 2750 | YC16VC3300-D31 | 7400*3100*3300 | 17500 | / | /",
   "| AWT-Y2200 | 2200 | 2750 | 2420 | 3025 | YC16VC3600-D31 | 7500*3100*3300 | 19200 | / | /",
   "| AWT-Y2400 | 2400 | 3000 | 2640 | 3300 | YC16VC4000-D31 | 7500*3100*3300 | 25500 | / | /",
   "| AWT-Y2500 | 2500 | 3125 | 2750 | 3438 | YC16VC4200-D30 | 7500*3100*3300 | 25500 | / | /",
   "| AWT-Y2700 | 2700 | 3375 | 2970 | 3713 | YC16VC4500-D30 | 7500*3100*3300 | 28750 | / | /",
   "| AWT-Y3000 | 3000 | 3750 | 3300 | 4125 | YC16VC4900-D30 | 7500*3100*3300 | 28750 | / | /"
  ]
 },
 {
  "n": 102,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/yuchai-powered-diesel-generator-sets.html",
  "title": "Wholesale Yuchai Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)",
   "| kW | kVA | kW | kVA",
   "| Yuchai Series（Stage IIIA 60HZ）"
  ],
  "rows": [
   "| AWT-Y85 | 85 | 106 | 94 | 118 | YC4D140-D33 | 1900*650*1250 | 800 | 2400*1100*1550 | 1250",
   "| AWT-Y90 | 90 | 113 | 99 | 124 | YC4D155-D33 | 2100*750*1300 | 1100 | 2800*1180*1600 | 1800",
   "| AWT-Y110 | 110 | 138 | 121 | 151 | YC4D180-D33 | 2500*850*1300 | 1500 | 3200*1300*1850 | 2400",
   "| AWT-Y125 | 125 | 156 | 138 | 173 | YC4A205-D32 | 2500*900*1600 | 1500 | 3200*1300*1850 | 2400",
   "| AWT-Y150 | 150 | 188 | 165 | 206 | YC6A245-D32 | 2500*970*1500 | 1450 | 3200*1300*1850 | 2350",
   "| AWT-Y170 | 170 | 213 | 187 | 234 | YC6A285-D32 | 3000*1100*1750 | 2300 | 3800*1500*2100 | 3450",
   "| AWT-Y180 | 180 | 225 | 198 | 248 | YC6A305-D32 | 3000*1100*1750 | 2500 | 3800*1500*2100 | 3650",
   "| AWT-Y215 | 215 | 269 | 237 | 296 | YC6MK360-D30 | 3000*1150*1750 | 2700 | 3800*1500*2100 | 3850",
   "| AWT-Y250 | 250 | 313 | 275 | 344 | YC6MK420-D31 | 3100*1150*1780 | 2900 | 3800*1500*2100 | 4050",
   "| AWT-Y300 | 300 | 375 | 330 | 413 | YC6MK500-D32 | 3200*1350*1780 | 3500 | 4000*1600*2150 | 4800",
   "| AWT-Y470 | 470 | 588 | 517 | 646 | YC6TD780-D32 | 3600*1650*2100 | 3800 | 4300*1700*2350 | 5400",
   "| AWT-Y500 | 500 | 625 | 550 | 688 | YC6TD840-D32 | 3600*1650*2100 | 4000 | 4300*1700*2350 | 5600",
   "| AWT-Y565 | 565 | 706 | 622 | 778 | YC6TD940-D32 | 3700*1650*2100 | 4500 | 4500*1800*2380 | 6200",
   "| AWT-Y610 | 610 | 763 | 671 | 839 | YC6TD1020-D32 | 3800*1650*2100 | 5000 | 4600*1900*2430 | 6800",
   "| AWT-Y640 | 640 | 800 | 704 | 880 | YC6TH1070-D33 | 4200*1650*2100 | 6000 | 4900*2000*2500 | 8000",
   "| AWT-Y730 | 730 | 913 | 803 | 1004 | YC6TH1220-D33 | 4200*1650*2100 | 6500 | 4900*2000*2500 | 8500",
   "| AWT-Y810 | 810 | 1013 | 891 | 1114 | YC6TH1350-D33 | 4200*1650*2100 | 6800 | 4900*2000*2500 | 8800",
   "| AWT-Y1300 | 1300 | 1625 | 1430 | 1788 | YC12VC2170-D33 | 5600*2000*2800 | 14500 | / | /",
   "| AWT-Y810 | 810 | 1013 | 891 | 1114 | YC12VTD1350-D32 | 4600*1800*2150 | 8300 | / | /",
   "| AWT-Y900 | 900 | 1125 | 990 | 1238 | YC12VTD1500-D32 | 4800*1900*2230 | 8600 | / | /",
   "| AWT-Y1000 | 1000 | 1250 | 1100 | 1375 | YC12VTD1680-D32 | 5000*2150*2600 | 9300 | / | /",
   "| AWT-Y1100 | 1100 | 1375 | 1210 | 1513 | YC12VTD1860-D32 | 5200*2150*2600 | 9800 | / | /",
   "| AWT-Y1250 | 1250 | 1563 | 1375 | 1719 | YC12VTD2070-D32 | 5300*2000*2600 | 10500 | / | /",
   "| AWT-Y1400 | 1400 | 1750 | 1540 | 1925 | YC16VTD2270-D32 | 5500*2140*2300 | 11000 | / | /",
   "| AWT-Y1500 | 1500 | 1875 | 1650 | 2063 | YC16VTD2510-D32 | 5800*2000*2600 | 12000 | / | /",
   "| AWT-Y1600 | 1600 | 2000 | 1760 | 2200 | YC16VTD2700-D32 | 6200*2150*2600 | 13500 | / | /"
  ]
 },
 {
  "n": 102,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/yuchai-powered-diesel-generator-sets.html",
  "title": "Wholesale Yuchai Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)",
   "| kW | kVA | kW | kVA",
   "| Yuchai Series（Stage IIIB 50HZ）"
  ],
  "rows": [
   "| AWT-Y18 | 18 | 23 | 20 | 25 | YCDV254FHZ-25 | 1440*720*980 | 500 | 2000*850*1250 | 800",
   "| AWT-Y22 | 22 | 28 | 24 | 30 | YCDV254FHZ-35 | 1440*720*980 | 500 | 2000*850*1250 | 800",
   "| AWT-Y27 | 27 | 34 | 30 | 38 | YCDV254FHZ-40 | 1600*800*1100 | 600 | 2200*1000*1450 | 1050",
   "| AWT-Y33 | 33 | 41 | 36 | 45 | YCDV254FHZ-50 | 1600*800*1100 | 600 | 2200*1000*1450 | 1050",
   "| AWT-Y18 | 18 | 23 | 20 | 25 | YCDA2530-D40 | 1850*630*1200 | 500 | 2400*1100*1550 | 1000",
   "| AWT-Y20 | 20 | 25 | 22 | 28 | YCDA2540-D40 | 1850*630*1200 | 500 | 2400*1100*1550 | 1000",
   "| AWT-Y25 | 25 | 31 | 28 | 35 | YCDA2545-D40 | 1850*630*1200 | 500 | 2400*1100*1550 | 1000",
   "| AWT-Y33 | 33 | 41 | 36 | 45 | YCDA2555-D40 | 1900*650*1250 | 600 | 2600*1100*1550 | 1150",
   "| AWT-Y55 | 55 | 69 | 61 | 76 | YCA0590-D40 | 2000*750*1300 | 700 | 2600*1100*1550 | 1250",
   "| AWT-Y35 | 35 | 44 | 39 | 49 | YCA05105-D40 | 1600*850*1200 | 650 | 2200*1000*1450 | 1100",
   "| AWAT-Y70 | 70 | 88 | 77 | 96 | YCA05120-D40 | 2000*650*1250 | 700 | 2600*1100*1550 | 1250",
   "| AWT-Y85 | 85 | 106 | 94 | 118 | YCA05140-D40 | 2100*750*1300 | 750 | 2800*1180*1600 | 1450",
   "| AWT-Y100 | 100 | 125 | 110 | 138 | YCA05165-D40 | 2100*750*1250 | 800 | 2800*1180*1600 | 1500",
   "| AWT-Y110 | 110 | 138 | 121 | 151 | YCA05190-D40 | 2100*750*1300 | 1000 | 2800*1180*1600 | 1700",
   "| AWT-Y125 | 125 | 156 | 138 | 173 | YCA05210-D40 | 2200*800*1250 | 1500 | 3000*1180*1700 | 2200",
   "| AWT-Y140 | 140 | 175 | 154 | 193 | YCA08230-D40 | 2300*850*1300 | 1600 | 3000*1180*1700 | 2300",
   "| AWT-Y150 | 150 | 188 | 165 | 206 | YCA08245-D40 | 2500*850*1300 | 1700 | 3200*1300*1850 | 2600",
   "| AWT-Y165 | 165 | 206 | 182 | 228 | YCA08275-D40 | 2500*850*1300 | 1800 | 3200*1300*1850 | 2700",
   "| AWT-Y190 | 190 | 238 | 209 | 261 | YCA08315-D40 | 2500*900*1600 | 1900 | 3200*1300*1850 | 2800",
   "| AWT-Y210 | 210 | 263 | 231 | 289 | YCA08350-D40 | 2500*970*1500 | 2100 | 3200*1300*1850 | 3000",
   "| AWT-Y210 | 210 | 263 | 231 | 289 | YCMK10350-D40 | 3000*1100*1750 | 2300 | 3800*1500*2100 | 3450",
   "| AWT-Y260 | 260 | 325 | 286 | 358 | YCMK10435-D40 | 3100*1150*1750 | 2400 | 3800*1500*2100 | 3550",
   "| AWT-Y290 | 290 | 363 | 319 | 399 | YCMK10480-D40 | 3150*1150*1750 | 2500 | 4000*1600*2150 | 3800",
   "| AWT-Y310 | 310 | 388 | 341 | 426 | YCMJ12520-D40 | 3400*1450*1750 | 2600 | 4300*1700*2350 | 4200",
   "| AWT-Y330 | 330 | 413 | 363 | 454 | YCMJ12550-D40 | 3600*1600*2200 | 2800 | 4300*1700*2350 | 4400",
   "| AWT-Y360 | 360 | 450 | 396 | 495 | YCMJ12600-D40 | 3800*1600*2200 | 3500 | 4500*1800*2380 | 5200"
  ]
 },
 {
  "n": 102,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/yuchai-powered-diesel-generator-sets.html",
  "title": "Wholesale Yuchai Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)",
   "| kW | kVA | kW | kVA",
   "| Yuchai Series（Stage IIIB 60HZ）"
  ],
  "rows": [
   "| AWT-Y18 | 18 | 23 | 20 | 25 | YCDA2530-D42 | 1440*720*980 | 500 | 2000*850*1250 | 800",
   "| AWT-Y22 | 22 | 28 | 24 | 30 | YCDA2540-D42 | 1440*720*980 | 500 | 2000*850*1250 | 800",
   "| AWT-Y25 | 25 | 31 | 28 | 35 | YCDA2545-D42 | 1600*800*1100 | 550 | 2200*1000*1450 | 1000",
   "| AWT-Y33 | 33 | 41 | 36 | 45 | YCDA2555-D42 | 1600*800*1100 | 550 | 2200*1000*1450 | 1000",
   "| AWT-Y55 | 55 | 69 | 61 | 76 | YCA0590-D42 | 1800*750*1100 | 600 | 2400*1100*1550 | 1100",
   "| AWT-Y60 | 60 | 75 | 66 | 83 | YCA05105-D42 | 2000*800*1250 | 700 | 2600*1100*1550 | 1250",
   "| AWT-Y70 | 70 | 88 | 77 | 96 | YCA05120-D42 | 2400*820*1400 | 800 | 3000*1180*1700 | 1500",
   "| AWT-Y85 | 85 | 106 | 94 | 118 | YCA05140-D42 | 2400*820*1400 | 900 | 3000*1180*1700 | 1600",
   "| AWT-Y100 | 100 | 125 | 110 | 138 | YCA05165-D42 | 2450*850*1250 | 1000 | 3200*1300*1850 | 1900",
   "| AWT-Y110 | 110 | 138 | 121 | 151 | YCA05190-D42 | 2500*970*1500 | 1100 | 3200*1300*1850 | 2000",
   "| AWT-Y125 | 125 | 156 | 138 | 173 | YCA05210-D42 | 2500*850*1300 | 1300 | 3200*1300*1850 | 2200",
   "| AWT-Y150 | 150 | 188 | 165 | 206 | YCA08245-D42 | 2600*850*1300 | 1500 | 3400*1300*1950 | 2500",
   "| AWT-Y170 | 170 | 213 | 187 | 234 | YCA08285-D42 | 2650*850*1300 | 1700 | 3400*1300*1950 | 2700",
   "| AWT-Y195 | 195 | 244 | 215 | 269 | YCA08325-D42 | 2750*850*1300 | 1800 | 3400*1300*1950 | 2800",
   "| AWT-Y215 | 215 | 269 | 237 | 296 | YCA08360-D42 | 2950*850*1300 | 2000 | 3800*1500*2100 | 3150",
   "| AWT-Y215 | 215 | 269 | 237 | 296 | YCMK10360-D42 | 3000*1250*1550 | 2200 | 3800*1500*2100 | 3350",
   "| AWT-Y265 | 265 | 331 | 292 | 365 | YCMK10440-D42 | 3100*1250*1550 | 2400 | 3800*1500*2100 | 3550",
   "| AWT-Y300 | 300 | 375 | 330 | 413 | YCMK10500-D42 | 3200*1250*1550 | 2600 | 4200*1600*2250 | 4050",
   "| AWT-Y315 | 315 | 394 | 347 | 434 | YCMJ12520-D42 | 3400*1250*1550 | 2800 | 4200*1600*2250 | 4250",
   "| AWT-Y340 | 340 | 425 | 374 | 468 | YCMJ12570-D42 | 3580*1500*1830 | 3000 | 4300*1700*2350 | 4600",
   "| AWT-Y375 | 375 | 469 | 413 | 516 | YCMJ12620-D42 | 3580*1500*1830 | 3300 | 4300*1700*2350 | 4900"
  ]
 },
 {
  "n": 102,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/yuchai-powered-diesel-generator-sets.html",
  "title": "Wholesale Yuchai Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)",
   "| kW | kVA | kW | kVA",
   "| Yuchai Series（Dual-band 50/60HZ）"
  ],
  "rows": [
   "| AWT-Y55 | 55 | 69 | 61 | 76 | YC4D100Z-D20 | 1850*630*1200 | 950 | 2400*1100*1550 | 1450",
   "| AWT-Y85 | 85 | 106 | 94 | 118 | YC6B160Z-D20 | 1850*630*1200 | 950 | 2400*1100*1550 | 1450",
   "| AWT-Y125 | 125 | 156 | 138 | 173 | YC6B210L-D20 | 2500*850*1300 | 1700 | 3200*1300*1850 | 2600",
   "| AWT-Y210 | 210 | 263 | 231 | 289 | YC6MK360L-D20 | 3000*1100*1750 | 2200 | 3800*1500*2100 | 3350",
   "| AWT-Y250 | 250 | 313 | 275 | 344 | YC6MK420L-D21 | 3200*1150*1750 | 3000 | 4000*1600*2150 | 4300",
   "| AWT-Y300 | 300 | 375 | 330 | 413 | YC6MJ515L-D22 | 3500*1500*1970 | 3260 | 4200*1600*2250 | 4710",
   "| AWT-Y400 | 400 | 500 | 440 | 550 | YC6T660L-D21 | 3600*1500*1970 | 4000 | 4300*1700*2350 | 5600",
   "| AWT-Y500 | 500 | 625 | 550 | 688 | YC6TD840-D31 | 4000*1600*2200 | 4100 | 4900*2000*2500 | 6100",
   "| AWT-Y810 | 810 | 1013 | 891 | 1114 | YC12VTD1350-D32 | 4500*2140*2300 | 9100 | / | /",
   "| AWT-Y900 | 900 | 1125 | 990 | 1238 | YC12VTD1500-D32 | 5000*2000*2600 | 8500 | / | /",
   "| AWT-Y1000 | 1000 | 1250 | 1100 | 1375 | YC12VTD1680-D32 | 5200*2150*2600 | 8000 | / | /",
   "| AWT-Y1000 | 1000 | 1250 | 1100 | 1375 | YC12VTD1860-D32 | 5200*2150*2600 | 8000 | / | /",
   "| AWT-Y1000 | 1000 | 1250 | 1100 | 1375 | YC12VTD2070-D32 | 5200*2000*2600 | 9300 | / | /"
  ]
 },
 {
  "n": 103,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/baudouin-powered-diesel-generator-sets.html",
  "title": "Wholesale Baudouin Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Model | Prime / Standby | Engine | Open Type (mm / kg) | Silent Type (mm / kg)"
  ],
  "rows": [
   "| AWT-B50 | 50 / 55 kW | 4M10G2D3/5 | 1800×800×1350 / 750 | 2400×1100×1550 / 1250",
   "| AWT-B200 | 200 / 220 kW | 6M12G8D3/5 | 2470×950×1450 / 1600 | 3200×1300×1850 / 2500",
   "| AWT-B600 | 600 / 650 kW | 6M33G8D3/5 | 2850×1000×1530 / 2500 | 3600×1400×2050 / 3600",
   "| AWT-B1200 | 1200 / 1320 kW | 12M33G14D3/5 | 4500×2000×2350 / 9200 | 5500×2400×2800 / 12000",
   "| AWT-B2000 | 2000 / 2200 kW | 12M55G4D3/5 | 8230×2600×2700 / 22000 | Container build"
  ]
 },
 {
  "n": 103,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/baudouin-powered-diesel-generator-sets.html",
  "title": "Wholesale Baudouin Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)",
   "| kW | kVA | kW | kVA",
   "| Baudouin Series Stage IIIA （50HZ）"
  ],
  "rows": [
   "| AWT-B14 | 14 | 18 | 16 | 20 | 4M08G2D3/5 | 1600*800*1250 | 650 | 2200*1000*1450 | 1100",
   "| AWT-B16 | 16 | 20 | 18 | 23 | 4M08G4D3/5 | 1650*600*1150 | 650 | 2200*1000*1450 | 1100",
   "| AWT-B24 | 24 | 30 | 30 | 38 | 4M08G8D3/5 | 1800*800*1350 | 700 | 2400*1100*1550 | 1200",
   "| AWT-B30 | 30 | 38 | 36 | 45 | 4M08G10D3/5 | 1800*800*1350 | 750 | 2400*1100*1550 | 1250",
   "| AWT-B50 | 50 | 63 | 55 | 69 | 4M10G2D3/5 | 1800*800*1350 | 750 | 2400*1100*1550 | 1250",
   "| AWT-B64 | 64 | 80 | 70 | 88 | 4M10G4D3/5 | 1800*750*1200 | 750 | 2400*1100*1550 | 1250",
   "| AWT-B80 | 80 | 100 | 88 | 110 | 4M10G6D3/5 | 1800*750*1200 | 750 | 2400*1100*1550 | 1250",
   "| AWT-B90 | 90 | 113 | 100 | 125 | 4M12G1D3/5 | 1850*750*1200 | 1000 | 2600*1100*1550 | 1550",
   "| AWT-B100 | 100 | 125 | 120 | 150 | 4M12G2D3/5 | 2150*850*1350 | 1000 | 2800*1180*1600 | 1700",
   "| AWT-B120 | 120 | 150 | 132 | 165 | 4M12G4D3/5 | 2150*850*1350 | 1200 | 2800*1180*1600 | 1900",
   "| AWT-B150 | 150 | 188 | 160 | 200 | 6M12G2D3/5 | 2100*900*1550 | 1400 | 2800*1180*1600 | 2100",
   "| AWT-B180 | 180 | 225 | 200 | 250 | 6M12G6D3/5 | 2470*930*1450 | 1550 | 3200*1300*1850 | 2450",
   "| AWT-B200 | 200 | 250 | 220 | 275 | 6M12G8D3/5 | 2470*950*1450 | 1600 | 3200*1300*1850 | 2500",
   "| AWT-B250 | 250 | 313 | 280 | 350 | 6M16G8D3/5 | 2470*990*1450 | 1700 | 3200*1300*1850 | 2600",
   "| AWT-B300 | 300 | 375 | 320 | 400 | 6M21G2D3/5 | 2750*1050*1800 | 1900 | 3600*1400*2050 | 3000",
   "| AWT-B350 | 350 | 438 | 400 | 500 | 6M21G6D3/5 | 2750*1050*1800 | 2100 | 3600*1400*2050 | 3200",
   "| AWT-B400 | 400 | 500 | 440 | 550 | 6M21G8D3/5 | 2900*1100*1800 | 2200 | 3600*1400*2050 | 3300",
   "| AWT-B520 | 520 | 650 | 580 | 725 | 6M33G6D3/5 | 2900*1100*1800 | 2300 | 3600*1400*2050 | 3400",
   "| AWT-B600 | 600 | 750 | 650 | 813 | 6M33G8D3/5 | 2850*1000*1530 | 2500 | 3600*1400*2050 | 3600",
   "| AWT-B640 | 640 | 800 | 700 | 875 | 8M33G2D3/5 | 4100*1800*2200 | 7800 | 4900*2000*2500 | 9800",
   "| AWT-B720 | 720 | 900 | 800 | 1000 | 8M33G4D3/5 | 4200*1800*2200 | 7200 | 4900*2000*2500 | 9200",
   "| AWT-B800 | 800 | 1000 | 880 | 1100 | 8M33G6D3/5 | 4300*1800*2200 | 7500 | 5500*2200*2600 | 10000",
   "| AWT-B900 | 900 | 1125 | 1000 | 1250 | 12M33G6D3/5 | 4500*1850*2200 | 8000 | 5500*2200*2600 | 10500",
   "| AWT-B1000 | 1000 | 1250 | 1100 | 1375 | 12M33G8D3/5 | 4500*1850*2250 | 8500 | 5500*2200*2600 | 11000",
   "| AWT-B1100 | 1100 | 1375 | 1200 | 1500 | 12M33G10D3/5 | 4400*1850*2250 | 8500 | 5500*2200*2600 | 11000",
   "| AWT-B1200 | 1200 | 1500 | 1320 | 1650 | 12M33G14D3/5 | 4500*2000*2350 | 9200 | 5500*2400*2800 | 12000",
   "| AWT-B1250 | 1250 | 1563 | 1400 | 1750 | 16M33G0D3/5 | 7200*2150*2340 | 13000 | / | /",
   "| AWT-B1400 | 1400 | 1750 | 1520 | 1900 | 16M33G4D3/5 | 7200*2150*2340 | 13500 | / | /",
   "| AWT-B1500 | 1500 | 1875 | 1650 | 2063 | 16M33G6D3/5 | 7200*2150*2340 | 13800 | / | /",
   "| AWT-B1600 | 1600 | 2000 | 1800 | 2250 | 16M33G8D3/5 | 7200*2150*2340 | 14000 | / | /",
   "| AWT-B1600 | 1600 | 2000 | 1800 | 2250 | 20M33G2D3/5 | 7200*2150*2340 | 14000 | / | /",
   "| AWT-B1800 | 1800 | 2250 | 2000 | 2500 | 20M33G4D3/5 | 7200*2150*2340 | 14000 | / | /",
   "| AWT-B1800 | 1800 | 2250 | 2000 | 2500 | 12M55G2D3/5 | 6620*2210*2500 | 14000 | / | /",
   "| AWT-B2000 | 2000 | 2500 | 2200 | 2750 | 12M55G4D3/5 | 8230*2600*2700 | 22000 | / | /",
   "| AWT-B2200 | 2200 | 2750 | 2400 | 3000 | 12M55G6D3/5 | 8230*2600*2700 | 22000 | / | /",
   "| AWT-B2250 | 2250 | 2813 | 2500 | 3125 | 16M55G0D3/5 | 8230*2600*2700 | 22000 | / | /",
   "| AWT-B2400 | 2400 | 3000 | 2650 | 3313 | 16M55G2D3/5 | 8230*2600*2700 | 22000 | / | /",
   "| AWT-B2600 | 2600 | 3250 | 3000 | 3750 | 16M55G4D3/5 | 8230*2600*2700 | 22000 | / | /",
   "| AWT-B3000 | 3000 | 3750 | 3300 | 4125 | 16M55G6D3/5 | 8230*2600*2700 | 29800 | / | /"
  ]
 },
 {
  "n": 103,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/baudouin-powered-diesel-generator-sets.html",
  "title": "Wholesale Baudouin Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)",
   "| kW | kVA | kW | kVA",
   "| Baudouin Series（50HZ）"
  ],
  "rows": [
   "| AWT-B15 | 15 | 19 | 16 | 20 | 4M06G20/5 | 1600*800*1250 | 650 | 2200*1000*1450 | 1100",
   "| AWT-B18 | 18 | 23 | 20 | 25 | 4M06G25/5 | 1650*600*1150 | 650 | 2200*1000*1450 | 1100",
   "| AWT-B26 | 26 | 33 | 28 | 35 | 4M06G35/5 | 1800*800*1350 | 700 | 2400*1100*1550 | 1200",
   "| AWT-B32 | 32 | 40 | 35 | 44 | 4M06G44/5 | 1800*800*1150 | 750 | 2400*1100*1550 | 1250",
   "| AWT-B36 | 36 | 45 | 40 | 50 | 4M06G50/5 | 1800*800*1350 | 750 | 2400*1100*1550 | 1250",
   "| AWT-B40 | 40 | 50 | 44 | 55 | 4M06G55/5 | 1800*750*1200 | 750 | 2400*1100*1550 | 1250",
   "| AWT-B52 | 52 | 65 | 57 | 71 | 4M10G70/5 | 1850*750*1200 | 1000 | 2600*1100*1550 | 1550",
   "| AWT-B64 | 64 | 80 | 70 | 88 | 4M10G88/5 | 2150*850*1350 | 1000 | 3000*1180*1700 | 1700",
   "| AWT-B80 | 80 | 100 | 88 | 110 | 4M10G110/5 | 2150*850*1350 | 1200 | 3000*1180*1700 | 1900",
   "| AWT-B80 | 80 | 100 | 100 | 125 | 4M10G125/5 | 2100*900*1550 | 1400 | 3000*1180*1700 | 2100",
   "| AWT-B108 | 108 | 135 | 120 | 150 | 6M11G150/5 | 2470*930*1450 | 1550 | 3200*1300*1850 | 2450",
   "| AWT-B120 | 120 | 150 | 132 | 165 | 6M11G165/5 | 2470*950*1450 | 1600 | 3200*1300*1850 | 2500",
   "| AWT-B135 | 135 | 169 | 150 | 188 | 6M11G188/5 | 2470*990*1450 | 1700 | 3200*1300*1850 | 2600",
   "| AWT-B160 | 160 | 200 | 176 | 220 | 6M16G220/5 | 2750*1050*1500 | 1900 | 3600*1400*2050 | 3000",
   "| AWT-B184 | 184 | 230 | 200 | 250 | 6M16G250/5 | 2750*1050*1500 | 2100 | 3600*1400*2050 | 3200",
   "| AWT-B200 | 200 | 250 | 220 | 275 | 6M16G275/5 | 2900*1100*1600 | 2200 | 3800*1500*2100 | 3350",
   "| AWT-B220 | 220 | 275 | 240 | 300 | 6M16G300/5 | 2900*1100*1600 | 2300 | 3800*1500*2100 | 3450",
   "| AWT-B250 | 250 | 313 | 280 | 350 | 6M16G350/5 | 2950*1100*1630 | 2500 | 3800*1500*2100 | 3650",
   "| AWT-B300 | 300 | 375 | 320 | 400 | 6M21G400/5 | 3100*1150*1660 | 2500 | 3800*1500*2100 | 3650",
   "| AWT-B320 | 320 | 400 | 350 | 438 | 6M21G440/5 | 3500*1500*1800 | 4800 | 4300*1700*2350 | 6400",
   "| AWT-B360 | 360 | 450 | 400 | 500 | 6M21G500/5 | 3500*1500*1800 | 4800 | 4300*1700*2350 | 6400",
   "| AWT-B400 | 400 | 500 | 440 | 550 | 6M21G550/5 | 3600*1500*1850 | 5000 | 4300*1700*2350 | 6600",
   "| AWT-B480 | 480 | 600 | 528 | 660 | 6M33G660/5 | 3700*1550*1850 | 5500 | 4500*1800*2380 | 7200",
   "| AWT-B520 | 520 | 650 | 572 | 715 | 6M33G715/5 | 3700*1550*1850 | 5600 | 4500*1800*2380 | 7300",
   "| AWT-B544 | 544 | 680 | 600 | 750 | 6M33G750/5 | 3900*1800*2100 | 7000 | 4900*2000*2500 | 9000",
   "| AWT-B600 | 600 | 750 | 660 | 825 | 6M33G825/5 | 4500*1800*2200 | 7800 | 5500*2200*2600 | 10300",
   "| AWT-B640 | 640 | 800 | 720 | 900 | 8M33G900/5 | 4200*1800*2200 | 7200 | 5500*2200*2600 | 9700",
   "| AWT-B720 | 720 | 900 | 800 | 1000 | 8M33G1000/5 | 4300*1800*2200 | 7500 | 5500*2200*2600 | 10000",
   "| AWT-B800 | 800 | 1000 | 880 | 1100 | 8M33G1100/5 | 4500*1850*2200 | 7500 | 5500*2200*2600 | 10000",
   "| AWT-B640 | 640 | 800 | 700 | 875 | 12M26G900/5 | 4500*1850*2200 | 8000 | 5500*2200*2600 | 10500",
   "| AWT-B720 | 720 | 900 | 800 | 1000 | 12M26G1000/5 | 4500*1850*2250 | 8500 | 5500*2200*2600 | 11000",
   "| AWT-B800 | 800 | 1000 | 880 | 1100 | 12M26G1100/5 | 4400*1850*2250 | 8500 | 5500*2200*2600 | 11000",
   "| AWT-B900 | 900 | 1125 | 1000 | 1250 | 12M33G1250/5 | 4500*2000*2350 | 9200 | 5500*2400*2800 | 12000",
   "| AWT-B1000 | 1000 | 1250 | 1100 | 1375 | 12M33G1400/5 | 4500*2050*2450 | 9500 | 5500*2400*2800 | 12300",
   "| AWT-B1100 | 1100 | 1375 | 1200 | 1500 | 12M33G1500/5 | 4500*2100*2500 | 10000 | 5500*2400*2800 | 12800",
   "| AWT-B1200 | 1200 | 1500 | 1320 | 1650 | 12M33G1650/5 | 4600*2000*2500 | 8200 | 5500*2400*2800 | 11000",
   "| AWT-B1200 | 1200 | 1500 | 1360 | 1700 | 16M33G1700/5 | 7200*2150*2340 | 13000 | / | /",
   "| AWT-B1400 | 1400 | 1750 | 1520 | 1900 | 16M33G1900/5 | 7200*2150*2340 | 13500 | / | /",
   "| AWT-B1500 | 1500 | 1875 | 1650 | 2063 | 16M33G2000/5 | 7200*2150*2340 | 13800 | / | /",
   "| AWT-B1650 | 1650 | 2063 | 1800 | 2250 | 16M33G2250/5 | 7200*2150*2340 | 14000 | / | /",
   "| AWT-B1600 | 1600 | 2000 | 1800 | 2250 | 20M33G2250/5 | 7200*2150*2340 | 14000 | / | /",
   "| AWT-B1800 | 1800 | 2250 | 2000 | 2500 | 20M33G2500/5 | 7200*2150*2340 | 14000 | / | /",
   "| AWT-B1824 | 1824 | 2280 | 2040 | 2550 | 12M55G2550/5 | 6620*2210*2500 | 14000 | / | /",
   "| AWT-B2000 | 2000 | 2500 | 2200 | 2750 | 12M55G2750/5 | 8230*2600*2700 | 22000 | / | /",
   "| AWT-B2200 | 2200 | 2750 | 2400 | 3000 | 12M55G3000/5 | 8230*2600*2700 | 22000 | / | /",
   "| AWT-B2250 | 2250 | 2813 | 2500 | 3125 | 16M55G3000/5 | 8230*2600*2700 | 22000 | / | /",
   "| AWT-B2400 | 2400 | 3000 | 2650 | 3313 | 16M55G3300/5 | 8230*2600*2700 | 22000 | / | /",
   "| AWT-B2600 | 2600 | 3250 | 3000 | 3750 | 16M55G3750/5 | 8230*2600*2700 | 22000 | / | /",
   "| AWT-B3000 | 3000 | 3750 | 3300 | 4125 | 16M55G4000/5 | 8230*2600*2700 | 29800 | / | /"
  ]
 },
 {
  "n": 103,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/baudouin-powered-diesel-generator-sets.html",
  "title": "Wholesale Baudouin Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)",
   "| kW | kVA | kW | kVA",
   "| Baudouin Series（60HZ）"
  ],
  "rows": [
   "| AWT-B18 | 18 | 23 | 20 | 25 | 4M06G20/6 | 1600*800*1250 | 650 | 2200*1000*1450 | 1100",
   "| AWT-B24 | 23 | 29 | 25 | 31 | 4M06G25/6 | 1650*600*1150 | 650 | 2200*1000*1450 | 1100",
   "| AWT-B30 | 30 | 38 | 33 | 41 | 4M06G33/6 | 1800*800*1350 | 700 | 2400*1100*1550 | 1200",
   "| AWT-B37 | 37 | 46 | 41 | 51 | 4M06G41/6 | 1800*800*1350 | 750 | 2400*1100*1550 | 1250",
   "| AWT-B45 | 45 | 56 | 50 | 63 | 4M06G50/6 | 1800*800*1350 | 750 | 2400*1100*1550 | 1250",
   "| AWT-B50 | 50 | 63 | 55 | 69 | 4M06G55/6 | 1800*750*1200 | 750 | 2400*1100*1550 | 1250",
   "| AWT-B60 | 60 | 75 | 66 | 83 | 4M10G66/6 | 1800*750*1200 | 750 | 2400*1100*1550 | 1250",
   "| AWT-B75 | 75 | 94 | 83 | 104 | 4M10G83/6 | 1850*750*1200 | 1000 | 2600*1100*1550 | 1550",
   "| AWT-B90 | 90 | 113 | 100 | 125 | 4M10G105/6 | 2150*850*1350 | 1000 | 3000*1180*1700 | 1700",
   "| AWT-B100 | 100 | 125 | 110 | 138 | 6M11G110/6 | 2150*850*1350 | 1200 | 3000*1180*1700 | 1900",
   "| AWT-B120 | 120 | 150 | 135 | 169 | 6M11G135/6 | 2100*900*1550 | 1400 | 3000*1180*1700 | 2100",
   "| AWT-B145 | 145 | 181 | 160 | 200 | 6M11G160/6 | 2470*930*1450 | 1550 | 3200*1300*1850 | 2450",
   "| AWT-B160 | 160 | 200 | 176 | 220 | 6M11G176/6 | 2470*950*1450 | 1600 | 3200*1300*1850 | 2500",
   "| AWT-B180 | 180 | 225 | 200 | 250 | 6M16G200/6 | 2470*990*1450 | 1700 | 3200*1300*1850 | 2600",
   "| AWT-B200 | 200 | 250 | 220 | 275 | 6M16G220/6 | 2750*1050*1800 | 1900 | 3400*1300*1950 | 2900",
   "| AWT-B227 | 227 | 284 | 250 | 313 | 6M16G250/6 | 2750*1050*1800 | 2100 | 3400*1300*1950 | 3100",
   "| AWT-B280 | 280 | 350 | 308 | 385 | 6M16G308/6 | 2900*1100*1800 | 2200 | 3600*1400*2050 | 3300",
   "| AWT-B300 | 300 | 375 | 330 | 413 | 6M21G330/6 | 2900*1100*1800 | 2300 | 3600*1400*2050 | 3400",
   "| AWT-B350 | 350 | 438 | 390 | 488 | 6M21G390/6 | 2850*1000*1530 | 2500 | 3600*1400*2050 | 3600",
   "| AWT-B360 | 360 | 450 | 400 | 500 | 6M21G400/6 | 3100*1150*1560 | 2500 | 3800*1500*2100 | 3650",
   "| AWT-B400 | 400 | 500 | 460 | 575 | 6M21G460/6 | 3500*1500*1800 | 4800 | 4200*1600*2250 | 6250",
   "| AWT-B520 | 520 | 650 | 575 | 719 | 6M33G575/6 | 3500*1500*1800 | 4800 | 4200*1600*2250 | 6250",
   "| AWT-B550 | 550 | 688 | 600 | 750 | 6M33G600/6 | 3600*1500*1850 | 5000 | 4300*1700*2350 | 6600",
   "| AWT-B575 | 575 | 719 | 633 | 791 | 6M33G633/6 | 3700*1550*1850 | 5500 | 4500*1800*2380 | 7200",
   "| AWT-B600 | 600 | 750 | 660 | 825 | 6M33G660/6 | 3700*1550*1850 | 5600 | 4500*1800*2380 | 7300",
   "| AWT-B700 | 700 | 875 | 770 | 963 | 8M33G770/6 | 3900*1800*2100 | 7000 | 4600*1900*2430 | 8800",
   "| AWT-B720 | 720 | 900 | 800 | 1000 | 8M33G800/6 | 4100*1800*2200 | 7000 | 4900*2000*2500 | 9000",
   "| AWT-B800 | 800 | 1000 | 900 | 1125 | 8M33G900/6 | 4200*1800*2200 | 7200 | 5500*2200*2600 | 9700",
   "| AWT-B720 | 720 | 900 | 800 | 1000 | 12M26G800/6 | 4300*1800*2200 | 7500 | 5500*2200*2600 | 10000",
   "| AWT-B800 | 800 | 1000 | 900 | 1125 | 12M26G900/6 | 4500*1850*2200 | 8000 | 5500*2200*2600 | 10500",
   "| AWT-B910 | 910 | 1138 | 1000 | 1250 | 12M26G1000/6 | 4500*1850*2250 | 8500 | 5500*2200*2600 | 11000",
   "| AWT-B900 | 900 | 1125 | 1000 | 1250 | 12M33G1000/6 | 4400*1850*2250 | 8500 | 5500*2200*2600 | 11000",
   "| AWT-B1000 | 1000 | 1250 | 1100 | 1375 | 12M33G1100/6 | 4500*2000*2350 | 9200 | 5500*2400*2800 | 12000",
   "| AWT-B1092 | 1092 | 1365 | 1200 | 1500 | 12M33G1200/6 | 4500*2050*2450 | 9500 | 5500*2400*2800 | 12300",
   "| AWT-B1176 | 1176 | 1470 | 1300 | 1625 | 12M33G1300/6 | 4500*2100*2500 | 10000 | 5500*2400*2800 | 12800",
   "| AWT-B1275 | 1275 | 1594 | 1400 | 1750 | 16M33G1400/6 | 4600*2000*2500 | 8200 | 5500*2400*2800 | 11000",
   "| AWT-B1365 | 1365 | 1706 | 1500 | 1875 | 16M33G1500/6 | 7200*2150*2340 | 13000 | / | /",
   "| AWT-B1500 | 1500 | 1875 | 1650 | 2063 | 16M33G1650/6 | 7200*2150*2340 | 13500 | / | /",
   "| AWT-B1500 | 1500 | 1875 | 1750 | 2188 | 16M33G1750/6 | 7200*2150*2340 | 13800 | / | /",
   "| AWT-B1600 | 1600 | 2000 | 1750 | 2188 | 20M33G2000/6 | 7200*2150*2340 | 14000 | / | /",
   "| AWT-B1800 | 1800 | 2250 | 2000 | 2500 | 20M33G2200/6 | 7200*2150*2340 | 14000 | / | /",
   "| AWT-B2000 | 2000 | 2500 | 2200 | 2750 | 12M55G2200/6 | 7200*2150*2340 | 14000 | / | /",
   "| AWT-B2045 | 2045 | 2556 | 2300 | 2875 | 12M55G2250/6 | 6620*2210*2500 | 14000 | / | /",
   "| AWT-B2250 | 2250 | 2813 | 2500 | 3125 | 12M55G2500/6 | 8230*2600*2700 | 22000 | / | /",
   "| AWT-B2400 | 2400 | 3000 | 2640 | 3300 | 16M55G2640/6 | 8230*2600*2700 | 22000 | / | /",
   "| AWT-B2560 | 2560 | 3200 | 2800 | 3500 | 16M55G2800/6 | 8230*2600*2700 | 22000 | / | /",
   "| AWT-B2640 | 2640 | 3300 | 3000 | 3750 | 16M55G3000/6 | 8230*2600*2700 | 22000 | / | /",
   "| AWT-B3000 | 3000 | 3750 | 3300 | 4125 | 16M55G3300/6 | 8230*2600*2700 | 22000 | / | /"
  ]
 },
 {
  "n": 104,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/mtu-powered-diesel-generator-sets.html",
  "title": "Wholesale MTU Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Model | Prime kW/kVA | Standby kW/kVA | Engine"
  ],
  "rows": [
   "| AWT-M520 | 480/600 | 520/650 | 12V1600G10F",
   "| AWT-M700 | 640/800 | 700/875 | 12V2000G65",
   "| AWT-M1000 | 900/1125 | 1000/1250 | 18V2000G65",
   "| AWT-M1650 | 1500/1875 | 1650/2063 | 12V4000G63",
   "| AWT-M2200 | 2000/2500 | 2200/2750 | 20V4000G23",
   "| AWT-M2750 | 2500/3125 | 2750/3438 | 20V4000G63L"
  ]
 },
 {
  "n": 104,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/mtu-powered-diesel-generator-sets.html",
  "title": "Wholesale MTU Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)",
   "| kW | kVA | kW | kVA",
   "| MTU Series(50HZ）"
  ],
  "rows": [
   "| AWT-M520 | 480 | 600 | 520 | 650 | 12V1600G10F | 3300*1400*1970 | 3900 | 4000*1600*2150 | 5200",
   "| AWT-M570 | 520 | 650 | 570 | 713 | 12V1600G20F | 3400*1400*1850 | 4400 | 4200*1600*2250 | 5850",
   "| AWT-M570 | 520 | 650 | 570 | 713 | 12V2000G25 | 4000*1650*2280 | 6500 | 4900*2000*2500 | 8500",
   "| AWT-M700 | 640 | 800 | 700 | 875 | 12V2000G65 | 4200*1650*2280 | 7000 | 4900*2000*2500 | 9000",
   "| AWT-M800 | 728 | 910 | 800 | 1000 | 16V2000G25 | 4300*1600*2300 | 5800 | 4900*2000*2500 | 7800",
   "| AWT-M880 | 800 | 1000 | 880 | 1100 | 16V2000G65 | 4300*1600*2300 | 6000 | 4900*2000*2500 | 8000",
   "| AWT-M1000 | 900 | 1125 | 1000 | 1250 | 18V2000G65 | 4700*2000*2380 | 9000 | 5500*2200*2600 | 11800",
   "| AWT-M1100 | 1000 | 1250 | 1100 | 1375 | 18V2000G26F | 4700*2000*2380 | 9000 | 5500*2200*2600 | 11800",
   "| AWT-M1200 | 1100 | 1375 | 1200 | 1500 | 12V4000G23R | 5500*2220*2660 | 12000 | 6500*2600*2800 | 15500",
   "| AWT-M1320 | 1200 | 1500 | 1320 | 1650 | 12V4000G23 | 5500*2220*2660 | 12500 | 6500*2600*2800 | 16000",
   "| AWT-M1650 | 1500 | 1875 | 1650 | 2063 | 12V4000G63 | 5500*2220*2660 | 13000 | 6500*2600*2800 | 16500",
   "| AWT-M1880 | 1600 | 2000 | 1800 | 2250 | 16V4000G23 | 6500*2600*2680 | 17000 | 7500*2800*3000 | 21000",
   "| AWT-M2000 | 1800 | 2250 | 1980 | 2475 | 16V4000G63 | 6500*2600*2680 | 17500 | 7500*2800*3000 | 21500",
   "| AWT-M2200 | 2000 | 2500 | 2200 | 2750 | 20V4000G23 | 8300*2950*2700 | 20500 | / | /",
   "| AWT-M2500 | 2200 | 2750 | 2500 | 3125 | 20V4000G63 | 8300*2950*2700 | 21000 | / | /",
   "| AWT-M2750 | 2500 | 3125 | 2750 | 3438 | 20V4000G63L | 8300*2950*2700 | 21000 | / | /"
  ]
 },
 {
  "n": 104,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/mtu-powered-diesel-generator-sets.html",
  "title": "Wholesale MTU Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)",
   "| kW | kVA | kW | kVA",
   "| MTU Series（60HZ）"
  ],
  "rows": [
   "| AWT-M700 | 635 | 794 | 700 | 875 | 12V2000G45 | 4200*1650*2280 | 6000 | 4900*2000*2500 | 8000",
   "| AWT-M800 | 728 | 910 | 800 | 1000 | 12V2000G85 | 4300*1650*2280 | 6500 | 5500*2200*2600 | 9300",
   "| AWT-M908 | 825 | 1031 | 908 | 1135 | 16V2000G45 | 4300*1700*2300 | 7000 | 5500*2200*2600 | 9800",
   "| AWT-M1000 | 910 | 1138 | 1000 | 1250 | 16V2000G85 | 4300*1700*2300 | 7500 | 5500*2200*2600 | 10300",
   "| AWT-M1200 | 1075 | 1344 | 1200 | 1500 | 18V2000G85 | 4700*2000*2380 | 9000 | 5500*2200*2600 | 11800",
   "| AWT-M1540 | 1400 | 1750 | 1540 | 1925 | 12V4000G43 | 5500*2220*2660 | 12500 | 6500*2600*2800 | 16000",
   "| AWT-M1800 | 1630 | 2038 | 1800 | 2250 | 12V4000G83 | 5500*2220*2660 | 12500 | 6500*2600*2800 | 16000",
   "| AWT-M2080 | 1890 | 2363 | 2080 | 2600 | 16V4000G43 | 6500*2600*2680 | 17500 | 7500*2800*3000 | 21500",
   "| AWT-M2350 | 2130 | 2663 | 2350 | 2938 | 16V4000G83 | 6500*2600*2680 | 17500 | 7500*2800*3000 | 21500",
   "| AWT-M2530 | 2300 | 2875 | 2530 | 3163 | 20V4000G43 | 8000*2950*2700 | 20500 | / | /",
   "| AWT-M2800 | 2545 | 3181 | 2800 | 3500 | 20V4000G83 | 8200*2950*2700 | 20500 | / | /",
   "| AWT-M3090 | 2810 | 3513 | 3090 | 3863 | 20V4000G83L | 8300*2950*2700 | 20500 | / | /"
  ]
 },
 {
  "n": 105,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/volvo-powered-diesel-generator-sets.html",
  "title": "Wholesale Volvo Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Model | Prime Power (kW/kVA) | Standby Power (kW/kVA) | Engine Model"
  ],
  "rows": [
   "| AWT-V201 | 146 / 183 | 161 / 201 | TAD840GE-B",
   "| AWT-V451 | 328 / 410 | 361 / 451 | TAD1345GE-B",
   "| AWT-V649 | 472 / 590 | 519 / 649 | TWD1644GE",
   "| AWT-V748 | 544 / 680 | 598 / 748 | TWD1744GE"
  ]
 },
 {
  "n": 105,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/volvo-powered-diesel-generator-sets.html",
  "title": "Wholesale Volvo Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)",
   "| kW | kVA | kW | kVA",
   "| Volvo Series Stage II/Tier2（50HZ）"
  ],
  "rows": [
   "| AWT-V201 | 146 | 183 | 161 | 201 | TAD840GE-B | 2500*1000*1800 | 1200 | 3200*1300*1850 | 2100",
   "| AWT-V253 | 184 | 230 | 202 | 253 | TAD841GE | 2550*1060*1500 | 1700 | 3200*1300*1850 | 2600",
   "| AWT-V303 | 220 | 275 | 242 | 303 | TAD842GE | 2550*1060*1500 | 1800 | 3400*1300*1950 | 2800",
   "| AWT-V325 | 236 | 295 | 260 | 325 | TAD843GE | 2650*1100*1500 | 2000 | 3400*1300*1950 | 3000",
   "| AWT-V319 | 232 | 290 | 255 | 319 | TAD1341GE-B | 2650*1100*1500 | 2550 | 3400*1300*1950 | 3550",
   "| AWT-V352 | 256 | 320 | 282 | 352 | TAD1342GE-B | 3100*1200*1750 | 3100 | 3800*1500*2100 | 4250",
   "| AWT-V374 | 272 | 340 | 299 | 374 | TAD1343GE-B | 3100*1200*1750 | 3500 | 3800*1500*2100 | 4650",
   "| AWT-V407 | 296 | 370 | 326 | 407 | TAD1344GE-B | 3100*1200*1750 | 3500 | 3800*1500*2100 | 4650",
   "| AWT-V451 | 328 | 410 | 361 | 451 | TAD1345GE-B | 3200*1250*1800 | 3500 | 4000*1600*2150 | 4800",
   "| AWT-V495 | 360 | 450 | 396 | 495 | TAD1346GE | 3250*1250*2000 | 3500 | 4000*1600*2150 | 4800",
   "| AWT-V583 | 424 | 530 | 466 | 583 | TAD1642GE-B | 3300*1250*2000 | 3600 | 4000*1600*2150 | 4900",
   "| AWT-V649 | 472 | 590 | 519 | 649 | TWD1644GE | 3350*1350*2000 | 4000 | 4200*1600*2250 | 5450",
   "| AWT-V639 | 504 | 630 | 554 | 693 | TWD1645GE | 3400*1350*2000 | 4000 | 4200*1600*2250 | 5450",
   "| AWT-V748 | 544 | 680 | 598 | 748 | TWD1744GE | 3500*1400*2100 | 4500 | 4300*1700*2350 | 6100"
  ]
 },
 {
  "n": 105,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/volvo-powered-diesel-generator-sets.html",
  "title": "Wholesale Volvo Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)",
   "| kW | kVA | kW | kVA",
   "| Volvo Series Stage II/Tier2 （60HZ）"
  ],
  "rows": [
   "| AWT-V220 | 160 | 200 | 176 | 220 | TAD840GE-B | 2500*1000*1800 | 1200 | 3200*1300*1850 | 2100",
   "| AWT-V259 | 188 | 235 | 207 | 259 | TAD841GE | 2550*1060*1500 | 1700 | 3200*1300*1850 | 2600",
   "| AWT-V297 | 216 | 270 | 238 | 297 | TAD842GE | 2550*1060*1500 | 1800 | 3400*1300*1950 | 2800",
   "| AWT-V314 | 228 | 285 | 251 | 314 | TAD843GE | 2650*1100*1500 | 2000 | 3400*1300*1950 | 3000",
   "| AWT-V341 | 248 | 310 | 273 | 341 | TAD1341GE-B | 2650*1100*1500 | 2550 | 3400*1300*1950 | 3550",
   "| AWT-V396 | 288 | 360 | 317 | 396 | TAD1342GE-B | 3100*1200*1750 | 3100 | 3800*1500*2100 | 4250",
   "| AWT-V407 | 296 | 370 | 326 | 407 | TAD1343GE-B | 3100*1200*1750 | 3500 | 3800*1500*2100 | 4650",
   "| AWT-V450 | 328 | 410 | 360 | 450 | TAD1344GE-B | 3100*1200*1750 | 3500 | 3800*1500*2100 | 4650",
   "| AWT-V457 | 332 | 415 | 366 | 457 | TAD1345GE-B | 3200*1250*1800 | 3500 | 4000*1600*2150 | 4800",
   "| AWT-V506 | 368 | 460 | 405 | 506 | TAD1346GE | 3250*1250*2000 | 3500 | 4000*1600*2150 | 4800",
   "| AWT-V622 | 452 | 565 | 498 | 622 | TAD1642GE-B | 3300*1250*2000 | 3600 | 4000*1600*2150 | 4900",
   "| AWT-V678 | 493 | 616 | 542 | 678 | TWD1644GE | 3350*1350*2000 | 4000 | 4200*1600*2250 | 5450",
   "| AWT-V721 | 524 | 655 | 577 | 721 | TWD1645GE | 3400*1350*2000 | 4000 | 4200*1600*2250 | 5450",
   "| AWT-V792 | 576 | 720 | 634 | 792 | TWD1744GE | 3500*1400*2100 | 4500 | 4300*1700*2350 | 6100"
  ]
 },
 {
  "n": 105,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/volvo-powered-diesel-generator-sets.html",
  "title": "Wholesale Volvo Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)",
   "| kW | kVA | kW | kVA",
   "| Volvo Series Stage IIIA/Tier3 （50HZ）"
  ],
  "rows": [
   "| AWT-V251 | 182 | 228 | 201 | 251 | TAD851GE | 2250*735*1550 | 1150 | 3000*1180*1700 | 1850",
   "| AWT-V286 | 208 | 260 | 229 | 286 | TAD852GE | 2250*735*1550 | 1150 | 3000*1180*1700 | 1850",
   "| AWT-V288 | 210 | 262 | 230 | 288 | TAD853GE | 2250*735*1550 | 1150 | 3000*1180*1700 | 1850",
   "| AWT-V319 | 232 | 290 | 255 | 319 | TAD1351GE | 3000*1200*1700 | 2850 | 3800*1500*2100 | 4000",
   "| AWT-V363 | 264 | 330 | 290 | 363 | TAD1352GE | 3000*1200*1700 | 2850 | 3800*1500*2100 | 4000",
   "| AWT-V374 | 272 | 340 | 299 | 374 | TAD1354GE | 3000*1200*1800 | 3050 | 3800*1500*2100 | 4200",
   "| AWT-V413 | 300 | 375 | 330 | 413 | TAD1355GE | 3000*1200*1800 | 3300 | 3800*1500*2100 | 4450",
   "| AWT-V457 | 332 | 415 | 366 | 457 | TAD1650GE | 3300*1200*2050 | 3480 | 4300*1700*2350 | 5080",
   "| AWT-V501 | 364 | 455 | 401 | 501 | TAD1651GE | 3400*1350*2050 | 3700 | 4300*1700*2350 | 5300",
   "| AWT-V594 | 432 | 540 | 475 | 594 | TWD1652GE | 3450*1400*2100 | 3750 | 4300*1700*2350 | 5350",
   "| AWT-V644 | 468 | 585 | 515 | 644 | TWD1653GE | 3500*1500*2200 | 4100 | 4300*1700*2350 | 5700"
  ]
 },
 {
  "n": 105,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/volvo-powered-diesel-generator-sets.html",
  "title": "Wholesale Volvo Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)",
   "| kW | kVA | kW | kVA",
   "| Volvo Series Stage IIIA/Tier3 （60HZ）"
  ],
  "rows": [
   "| AWT-V256 | 186 | 233 | 205 | 256 | TAD851GE | 2250*735*1550 | 1150 | 3000*1180*1700 | 1850",
   "| AWT-V286 | 208 | 260 | 229 | 286 | TAD852GE | 2250*735*1550 | 1150 | 3000*1180*1700 | 1850",
   "| AWT-V308 | 224 | 280 | 246 | 308 | TAD853GE | 2250*735*1550 | 1150 | 3000*1180*1700 | 1850",
   "| AWT-V281 | 204 | 255 | 225 | 281 | TAD1350GE | 3000*1200*1700 | 2850 | 3800*1500*2100 | 4000",
   "| AWT-V341 | 248 | 310 | 273 | 341 | TAD1351GE | 3000*1200*1700 | 2850 | 3800*1500*2100 | 4000",
   "| AWT-V396 | 288 | 360 | 317 | 396 | TAD1352GE | 3000*1200*1800 | 3050 | 3800*1500*2100 | 4200",
   "| AWT-V451 | 328 | 410 | 361 | 451 | TAD1353GE | 3000*1200*1800 | 3300 | 3800*1500*2100 | 4450",
   "| AWT-V396 | 288 | 360 | 317 | 396 | TAD1354GE | 3300*1200*2050 | 3480 | 4300*1700*2350 | 5080",
   "| AWT-V402 | 292 | 365 | 322 | 402 | TAD1355GE | 3400*1350*2050 | 3700 | 4300*1700*2350 | 5300",
   "| AWT-V512 | 372 | 465 | 410 | 512 | TAD1650GE | 3450*1400*2100 | 3750 | 4300*1700*2350 | 5350",
   "| AWT-V574 | 418 | 522 | 459 | 574 | TAD1651GE | 3500*1500*2200 | 4100 | 4300*1700*2350 | 5700"
  ]
 },
 {
  "n": 105,
  "url": "https://www.awtgenset.com/product/diesel-generator-by-engine/volvo-powered-diesel-generator-sets.html",
  "title": "Wholesale Volvo Powered Diesel Generator Sets Manufacturers, Factory",
  "header": [
   "| Genset Model | Genset Prime Power | Genset Standby Power | Engine Model | Open Type Dimension(mm) | Open Type Weight(kg) | Silent Type Dimension(mm) | Silent Type Weight(kg)",
   "| kW | kVA | kW | kVA",
   "| Volvo Series Stage IIIB/Tier4F*（60HZ）"
  ],
  "rows": [
   "| AWT-V107 | 78 | 98 | 86 | 107 | TAD580VE | 2000*1000*1500 | 1200 | 2800*1180*1600 | 1900",
   "| AWT-V135 | 98 | 123 | 108 | 135 | TAD581VE | 2000*1000*1500 | 1300 | 2800*1180*1600 | 2000",
   "| AWT-V165 | 120 | 150 | 132 | 165 | TAD582VE | 2100*1100*1600 | 1400 | 2800*1180*1600 | 2100",
   "| AWT-V193 | 141 | 176 | 154 | 193 | TAD881VE | 2300*1200*1700 | 1900 | 3000*1180*1700 | 2650",
   "| AWT-V221 | 161 | 201 | 177 | 221 | TAD882VE | 2400*1300*1800 | 2100 | 3200*1300*1850 | 3000",
   "| AWT-V248 | 181 | 226 | 198 | 248 | TAD883VE | 2500*1400*1900 | 2300 | 3200*1300*1850 | 3200",
   "| AWT-V274 | 200 | 250 | 219 | 274 | TAD1181VE | 2300*1200*1700 | 1800 | 3200*1300*1850 | 2700",
   "| AWT-V297 | 217 | 271 | 238 | 297 | TAD1381VE | 2500*1400*1900 | 2500 | 3200*1300*1850 | 3400",
   "| AWT-V331 | 241 | 301 | 265 | 331 | TAD1382VE | 2600*1400*1900 | 2700 | 3400*1300*1950 | 3700",
   "| AWT-V365 | 266 | 332 | 292 | 365 | TAD1383VE | 2700*1500*2000 | 3000 | 3400*1300*1950 | 4000",
   "| AWT-V399 | 290 | 363 | 319 | 399 | TAD1384VE | 2800*1500*2000 | 3300 | 3600*1400*2050 | 4400",
   "| AWT-V427 | 310 | 388 | 342 | 427 | TAD1385VE | 2900*1600*2100 | 3500 | 3600*1400*2050 | 4600",
   "| AWT-V698 | 508 | 635 | 558 | 698 | TWD1682GE | 3000*1600*2100 | 4000 | 3800*1500*2100 | 5150",
   "| AWT-V770 | 560 | 700 | 616 | 770 | TWD1683GE | 3100*1700*2200 | 4500 | 3800*1500*2100 | 5650"
  ]
 }
]
