[
 {
  "n": 101,
  "url": "https://www.baifapower.cn/Generatorwithemissioncontrol",
  "title": "",
  "header": [
   "| BAIFA MODEL | POWER | DIESEL ENGINE | ALTERNATOR | Emission | ENGINE MANUFACTURER / COUNTRY",
   "| Standby KVA | Prime KVA | Brand | Model | Gov. | STAMFORD"
  ],
  "rows": [
   "| BF-P35-T3 | 35 | 32 | PERKINS | 1103D-33G2 | | S1L2-J | STAGE 3A | UK",
   "| BF-P66-T3 | 66 | 60 | 1104D-44TG2 | | S1L2-Y | STAGE 3A | CHINA",
   "| BF-C66Q-T3 | 66 | 60 | CUMMINS | 4BTAA3.3G14 | | S1L2-Y | STAGE 3A | INDIA",
   "| BF-C70-T3 | 70 | 63 | QSB5-G1 | | S1L2-Y | TIER 3/ STAGE 3A/ CHINA STAGE3 | TBA",
   "| BF-D26-T3 | 26 | 25 | DEUTZ AG | D 2011 L03 | | VARIOUS | STAGE IIIA/ TIER 3 | GERMANY",
   "| BF-D40-T3 | 39 | 36 | DEUTZ AG | D 2011 L04 | | | STAGE IIIA/ TIER 3 | GERMANY",
   "| BF-FP65-T3 | 65 | 60 | FPT | NEF45SM1F.S500 | | | STAGE IIIA | ITALY",
   "| BF-FP88-T3 | 88 | 80 | FPT | NEF45TE1P.S551 | | | STAGE IIIA/ TIER 3 | ITALY",
   "| BF-FP110-T3 | 110 | 100 | FPT | NEF45TE2p.9S550 | | | STAGE IIIA/ TIER 3 | ITALY",
   "| BF-D145-T3 | 143 | 136 | DEUTZ AG | TCD 2013 L4 2V | EQUAL TO VOLVO | | STAGE IIIA/ TIER 3 | GERMANY",
   "| BF-FP165-T3 | 165 | 150 | FPT | NEF67TE1PV.S550 | | | STAGE IIIA/ TIER 3 | ITALY",
   "| BF-FP193-T3 | 193 | 175 | FPT | NEF67TE2PV.S550 | | | STAGE IIIA/ TIER 3 | ITALY",
   "| BF-FP220-T3 | 220 | 200 | FPT | NEF67TE3PV.S550 | | | STAGE IIIA/ TIER 3 | ITALY",
   "| BF-D220-T3 | 218 | 206 | DEUTZ AG | TCD 2013 L6 2V | EQUAL TO VOLVO | | STAGE IIIA/ TIER 6 | GERMANY",
   "| BF-V220-T3 | 220 | 200 | VOLVO | TAD851GE | EMS2 / ECU | UCI 274H1 | STAGE IIIA/ TIER 3 | INDIA",
   "| BF-V250-T3 | 250 | 230 | VOLVO | TAD851GE | EMS2 / ECU | UCDI 274J1 | STAGE IIIA/ TIER 3 | INDIA",
   "| BF-V275-T3 | 275 | 250 | VOLVO | TAD851GE | EMS2 / ECU | UCDI 274K1 | STAGE IIIA/ TIER 3 | INDIA",
   "| BF-FP275-T3 | 275 | 250 | FPT | CURSOR87TE3F.F550 | | VARIOUS | STAGE IIIA/ TIER 3 | CHINA",
   "| BF-V320-T3 | 320 | 290 | VOLVO | TAD852GE | EMS2 / ECU | S4L1D-D41 | STAGE IIIA/ TIER 3 | INDIA",
   "| BF-FP330-T3 | 330 | 300 | FPT | CURSOR87TE4F.F550 | | VARIOUS | STAGE IIIA/ TIER 3 | CHINA",
   "| BF-V360-T3 | 358 | 325 | VOLVO | TAD1351GE | EMS2 / ECU | S4L1D-E41 | STAGE IIIA/ TIER 3 | SWEDEN",
   "| BF-V400-T3 | 415 | 360 | VOLVO | TAD1354GE | EMS2 / ECU | S4L1D-E41 | STAGE IIIA/ TIER 3 | SWEDEN",
   "| BF-V420-T3 | 420 | 380 | VOLVO | TAD1354GE | EMS2 / ECU | S4L1D-F41 | STAGE IIIA/ TIER 3 | SWEDEN",
   "| BF-FP440-T3 | 440 | 400 | FPT | CURSOR13TE2F.S550 | | VARIOUS | STAGE IIIA/ TIER 3 | FRANCE",
   "| BF-V450-T3 | 450 | 410 | VOLVO | TAD1355GE | EMS2 / ECU | S4L1D-F41 | STAGE IIIA/ TIER 3 | SWEDEN",
   "| BF-V500-T3 | 500 | 450 | VOLVO | TAD1650GE | EMS2 / ECU | S4L1D-G41 | STAGE IIIA/ TIER 3 | SWEDEN",
   "| BF-V550-T3 | 550 | 500 | VOLVO | TAD1651GE | EMS2 / ECU | S5L1D-C4 | STAGE IIIA/ TIER 3 | SWEDEN",
   "| BF-V660-T3 | 660 | 600 | VOLVO | TWD1652GE | EMS2 / ECU | S5L1D-E41 | STAGE IIIA/ TIER 3 | SWEDEN",
   "| BF-V700-T3 | 688 | 625 | VOLVO | TWD1653GE | EMS2 / ECU | S5L1D-E41 | STAGE IIIA/ TIER 3 | SWEDEN",
   "| BF-V720-T3 | 720 | 650 | VOLVO | TWD1653GE | EMS2 / ECU | S5L1D-F41 | STAGE IIIA/ TIER 3 | SWEDEN",
   "| BF-V900TWIN-T3 | 900 | 820 | VOLVO PENTA | 2*TAD1355GE | EMS2 / ECU | 2*S4L1D-F41 | STAGE IIIA/ TIER 3 | SWEDEN"
  ]
 },
 {
  "n": 101,
  "url": "https://www.baifapower.cn/Generatorwithemissioncontrol",
  "title": "",
  "header": [
   "| BAIFA MODEL | POWER | DIESEL ENGINE | ALTERNATOR | Emission | ENGINE MANUFACTURER / COUNTRY",
   "| Standby KVA | Prime KVA | Brand | Model | Gov. | STAMFORD"
  ],
  "rows": [
   "| BF-V770-T2 | 770 | 700 | VOLVO | TWD1645GE | EMS2 / ECU | S5L1D-G4 | STAGE II /TIER 2 | SWEDEN",
   "| TBA | 836 | 760 | VOLVO | TWD1744GE | ECM4 | S5L1D-H41 | STAGE II /TIER 2 | SWEDEN",
   "| BF-C825Q-T2 | 825 | 750 | CUMMINS | QSK23-G8 | | S5L1D-H41 | TIER 2/ CHINA STAGE3 | INDIA",
   "| BF-C900Q-T2 | 900 | 810 | QSK23-G9 | | S6L1D-C4 | TIER 2/ CHINA STAGE3 | INDIA",
   "| BF-P895-T2 | 895 | 813 | PERKINS | 2806C-E18TTAG6 | | S6L1D-C4 | TIER 2 | USA",
   "| BF-P938-T2 | 938 | 850 | 2806C-E18TTAG7 | | S6L1D-C4 | TIER 2 | UK",
   "| TBA | | 750 | 5006AC-E23TAG1 | | TBA | TIER 2 | TBA",
   "| | 800 | 5006AC-E23TAG2 | | TIER 2 | TBA",
   "| | 909 | 5008AC-E30TAG1 | | TIER 2 | TBA",
   "| | 1011 | 5008AC-E30TAG2 | | TIER 2 | TBA",
   "| | 1124 | 5008AC-E30TAG3 | | TIER 2 | TBA",
   "| BF-C1100Q-T2 | 1100 | 1000 | CUMMINS | QST30-G4 | | S6L1D-E4 | TIER 2/ CHINA STAGE3 | USA",
   "| BF-C1100Q-T2 | 1100 | 1000 | QSK38-G10 | | S6L1D-E4 | TIER 2/ CHINA STAGE3 | CHINA",
   "| BF-C1250Q-T2 | 1250 | 1135 | QSK38-G2 | | S6L1D-F4 | TIER 2/ CHINA STAGE3 | UK",
   "| BF-C1400Q-T2 | 1400 | 1275 | QSK38-G3 | | S6L1D-G4 | TIER 2/ CHINA STAGE3 | UK",
   "| BF-C1400Q-T2 | 1400 | 1275 | QSK38-G5 | | S6L1D-G4 | TIER 2/ CHINA STAGE3 | UK",
   "| BF-C1400Q-T2 | 1400 | 1275 | QSK50-G2 | | S6L1D-G4 | TIER 2/ CHINA STAGE3 | TBA",
   "| BF-C1540Q-T2 | 1540 | 1400 | QSK50-G3 | | S6L1D-H4 | TIER 2/ CHINA STAGE3 | UK/ CCEC",
   "| BF-C1700Q-T2 | 1700 | 1540 | QSK50-G4 | | S7L1D-C4 | TIER 2/ CHINA STAGE3 | UK/ CCEC",
   "| BF-C1825Q-T2 | 1825 | 1650 | QSK50-G7 | | S7L1D-D4 | TIER 2/ CHINA STAGE3 | UK/ CCEC",
   "| BF-C1875Q-T2 | 1875 | 1713 | QSK50-G13 | | S7L1D-E41 | TIER 2/ CHINA STAGE3 | UK/ CCEC",
   "| BF-C1875Q-T2 | 1875 | 1750 | QSK50-G19 | | S7L1D-E41 | TIER 2 | TBA",
   "| BF-C2000Q-T2 | 2000 | 1875 | QSK50-G20 | | S7L1D-F41 | TIER 2 | TBA",
   "| BF-C2250Q-T2 | 2250 | 2000 | QSK50-G21 | | S7L1D-G41 | TIER 2 | TBA",
   "| BF-C1875Q-T2 | 1875 | 1700 | QSK60-G10 | | S7L1D-E41 | TIER 2/ CHINA STAGE3 | TBA",
   "| BF-C2250-T2 | 2250 | 2000 | QSK60-G11 | | S7L1D-G41 | TIER 2/ CHINA STAGE3 | UK",
   "| BF-C2000Q-T2 | 2000 | 1825 | QSK60-G12 | | S7L1D-F41 | TIER 2/ CHINA STAGE3 | UK",
   "| BF-C2500Q-T2 | 2500 | 2000 | QSK60-G18 | | S7L1D-G41 | TIER 2/ CHINA STAGE3 | UK",
   "| BF-C2500Q-T2 | 2500 | 2250 | QSK60-G21 | | S7L1D-H41 | TIER 2/ CHINA STAGE3 | UK",
   "| BF-C2750Q-T2 | 2750 | 2500 | QSK60-G23 | | S7L1D-J41 | TIER 2/ CHINA STAGE3 | UK/ CCEC",
   "| BF-C3000Q-T2 | 3000 | 2750 | QSK78-G15 | | LSA52.3 UL16 | TIER 2/ CHINA STAGE3 | UK",
   "| BF-C3763Q-T2 | 3763 | 3363 | QSK95-G10 | | LSA 53.2M12 | TIER 2 | USA",
   "| BF-M880-T2 | 880 | 800 | MTU | 12V2000G26F | | S6L1D-C4",
   "| BF-M1000-T2 | 1000 | 910 | | 16V2000G16F | | S6L1D-D4",
   "| BF-M1100-T2 | 1100 | 1000 | | 16V2000G26F | | S6L1D-E4",
   "| BF-M1250-T2 | 1250 | 1135 | | 16V2000G36F | | S6L1D-F4",
   "| BF-M1375-T2 | 1375 | 1250 | | 18V2000G26F | | S6L1D-G4",
   "| BF-M2200-T2 | 2200 | 2000 | | 12V4000G34F | | S7L1D-G41",
   "| BF-M2750-T2 | 2750 | 2510 | | 16V4000G34F | | S7L1D-J41",
   "| BF-M3700-T2 | 3575 | 3250 | | 20V4000G44F | | LSA 53.2M12",
   "| BF-M3960-T2 | 3960 | 3600 | | 20V4000G44LF | | LSA 54.2L14",
   "| BF-BD23-T3 | 22.5 | 20 | 4M08G4D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD38-T3 | 37.5 | 30 | 4M08G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD45-T3 | 45 | 37.5 | 4M08G10D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD68-T3 | 68.75 | 62.5 | 4M10G2D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD87-T3 | 87.5 | 80 | 4M10G4D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD110-T3 | 110 | 100 | 4M10G6D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD125-T3 | 125 | 112.5 | 4M12G1D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD150-T3 | 150 | 125 | 4M12G2D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD165-T3 | 165 | 150 | 4M12G4D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD200-T3 | 200 | 187.5 | 6M12G2D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD250-T3 | 250 | 225 | 6M12G6D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD275-T3 | 275 | 250 | 6M12G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD350-T3 | 350 | 312.5 | 6M16G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD400-T3 | 400 | 375 | 6M21G2D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD500-T3 | 500 | 437.5 | 6M21G6D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD550-T3 | 550 | 500 | 6M21G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD725-T3 | 725 | 650 | BAUDOUIN | 6M33G6D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BD-BD812-T3 | 812.5 | 750 | 6M33G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD750-T2 | 750 | 682 | 6M33G8D2/5 | | TIER 2 | CHINA",
   "| BF-BD825-T2 | 825 | 750 | 8M33G2D2/5 | | TIER 2 | CHINA",
   "| BF-BD900-T2 | 900 | 818 | 8M33G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD1000-T2 | 1000 | 900 | 8M33G6D2/5 | | TIER 2 | CHINA",
   "| BF-BD1250-T2 | 1250 | 1125 | 12M33G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD1400-T2 | 1400 | 1273 | 12M33G6D2/5 | | TIER 2 | CHINA",
   "| BF-BD1500-T2 | 1500 | 1375 | 12M33G8D2/5 | | TIER 2 | CHINA",
   "| BF-BD1750-T2 | 1750 | 1563 | 16M33G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD1900-T2 | 1900 | 1750 | 16M33G6D2/5 | | TIER 2 | CHINA",
   "| BF-BD2060-T2 | 2063 | 1875 | 16M33G8D2/5 | | TIER 2 | CHINA",
   "| BF-BD2250-T2 | 2250 | 2000 | 20M33G2D2/5 | | TIER 2 | CHINA",
   "| BF-BD2500-T2 | 2500 | 2250 | 20M33G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD2750-T2 | 2750 | 2500 | 12M55G8D2/5 | | TIER 2 | CHINA",
   "| BF-BD3000-T2 | 3000 | 2750 | 12M55G10D2/5 | | TIER 2 | CHINA",
   "| BF-BD3125-T2 | 3125 | 2813 | 16M55G2D2/5 | | TIER 2 | CHINA",
   "| BF-BD3313-T2 | 3313 | 3000 | 16M55G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD3750-T2 | 3750 | 3250 | 16M55G6D2/5 | | TIER 2 | CHINA",
   "| BF-BD4125-T2 | 4125 | 3750 | 16M55G8D2/5 | | TIER 2 | CHINA",
   "| BF-SM2500-T2 | 2500 | 2250 | S16R2-A2PTAW-C | Elec | S7L1D-H41 | TIER 2/ CHINA STAGE3 | CHINA"
  ]
 },
 {
  "n": 101,
  "url": "https://www.baifapower.cn/Generatorwithemissioncontrol",
  "title": "",
  "header": [
   "| BAIFA MODEL | POWER | DIESEL ENGINE | ALTERNATOR",
   "| Standby KVA | Prime KVA | Brand | Model | Gov. | STAMFORD"
  ],
  "rows": [
   "| BF-M880-T2 | 880 | 800 | MTU | 12V2000G26F | | S6L1D-C4",
   "| BF-M1000-T2 | 1000 | 910 | | 16V2000G16F | | S6L1D-D4",
   "| BF-M1100-T2 | 1100 | 1000 | | 16V2000G26F | | S6L1D-E4",
   "| BF-M1250-T2 | 1250 | 1135 | | 16V2000G36F | | S6L1D-F4",
   "| BF-M1375-T2 | 1375 | 1250 | | 18V2000G26F | | S6L1D-G4",
   "| BF-M2200-T2 | 2200 | 2000 | | 12V4000G34F | | S7L1D-G41",
   "| BF-M2750-T2 | 2750 | 2510 | | 16V4000G34F | | S7L1D-J41",
   "| BF-M3700-T2 | 3575 | 3250 | | 20V4000G44F | | LSA 53.2M12",
   "| BF-M3960-T2 | 3960 | 3600 | | 20V4000G44LF | | LSA 54.2L14",
   "| BF-BD23-T3 | 22.5 | 20 | 4M08G4D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD38-T3 | 37.5 | 30 | 4M08G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD45-T3 | 45 | 37.5 | 4M08G10D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD68-T3 | 68.75 | 62.5 | 4M10G2D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD87-T3 | 87.5 | 80 | 4M10G4D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD110-T3 | 110 | 100 | 4M10G6D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD125-T3 | 125 | 112.5 | 4M12G1D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD150-T3 | 150 | 125 | 4M12G2D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD165-T3 | 165 | 150 | 4M12G4D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD200-T3 | 200 | 187.5 | 6M12G2D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD250-T3 | 250 | 225 | 6M12G6D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD275-T3 | 275 | 250 | 6M12G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD350-T3 | 350 | 312.5 | 6M16G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD400-T3 | 400 | 375 | 6M21G2D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD500-T3 | 500 | 437.5 | 6M21G6D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD550-T3 | 550 | 500 | 6M21G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD725-T3 | 725 | 650 | BAUDOUIN | 6M33G6D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BD-BD812-T3 | 812.5 | 750 | 6M33G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD750-T2 | 750 | 682 | 6M33G8D2/5 | | TIER 2 | CHINA",
   "| BF-BD825-T2 | 825 | 750 | 8M33G2D2/5 | | TIER 2 | CHINA",
   "| BF-BD900-T2 | 900 | 818 | 8M33G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD1000-T2 | 1000 | 900 | 8M33G6D2/5 | | TIER 2 | CHINA",
   "| BF-BD1250-T2 | 1250 | 1125 | 12M33G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD1250-T2 | 1250 | 1125 | 12M33G5D2/5 W/A | | TIER 2 | CHINA",
   "| BF-BD1400-T2 | 1400 | 1273 | 12M33G6D2/5 | | TIER 2 | CHINA",
   "| BF-BD1400-T2 | 1400 | 1273 | 12M33G7D2/5 W/A | | TIER 2 | CHINA",
   "| BF-BD1500-T2 | 1500 | 1375 | 12M33G8D2/5 | | TIER 2 | CHINA",
   "| BF-BD1500-T2 | 1500 | 1375 | 12M33G9D2/5 W/A | | TIER 2 | CHINA",
   "| BF-BD1750-T2 | 1750 | 1563 | 16M33G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD1900-T2 | 1900 | 1750 | 16M33G6D2/5 | | TIER 2 | CHINA",
   "| BF-BD2060-T2 | 2063 | 1875 | 16M33G8D2/5 | | TIER 2 | CHINA",
   "| BF-BD2250-T2 | 2250 | 2000 | 20M33G2D2/5 | | TIER 2 | CHINA",
   "| BF-BD2500-T2 | 2500 | 2250 | 20M33G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD2750-T2 | 2750 | 2500 | 12M55G8D2/5 | | TIER 2 | CHINA",
   "| BF-BD3000-T2 | 3000 | 2750 | 12M55G10D2/5 | | TIER 2 | CHINA",
   "| BF-BD3125-T2 | 3125 | 2813 | 16M55G2D2/5 | | TIER 2 | CHINA",
   "| BF-BD3313-T2 | 3313 | 3000 | 16M55G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD3750-T2 | 3750 | 3250 | 16M55G6D2/5 | | TIER 2 | CHINA",
   "| BF-BD4125-T2 | 4125 | 3750 | 16M55G8D2/5 | | TIER 2 | CHINA",
   "| BF-DW900-T2 | 900 | 813 | DP222CBS | | TIER 2 | KOREA",
   "| BF-DW1000-T2 | 1000 | 900 | DP222CCS | | TIER 2 | KOREA"
  ]
 },
 {
  "n": 101,
  "url": "https://www.baifapower.cn/Generatorwithemissioncontrol",
  "title": "",
  "header": [
   "| BAIFA MODEL | POWER | DIESEL ENGINE | ALTERNATOR | Emission | ENGINE MANUFACTURER / COUNTRY",
   "| Standby KVA | Prime KVA | Brand | Model | Gov. | STAMFORD"
  ],
  "rows": [
   "| BF-C28Q-3 | 28 | 25 | CUMMINS (CHINA) | QSB3.9-G31 | ECM | S0L2-M1 | Stage IIIA / CHINA STAGE3 | CHINA",
   "| BF-C40Q-3 | 44 | 40 | QSB3.9-G33 | ECM | S1L2-K1 | Stage IIIA / CHINA STAGE3 | CHINA",
   "| BF-C70Q-3 | 70 | 64 | QSB3.9-G35 | ECM | S1L2-Y1 | Stage IIIA / CHINA STAGE3 | CHINA",
   "| BF-C95Q-3 | 94 | 85 | QSB3.9-G37 | ECM | UCI 224G1 | Stage IIIA / CHINA STAGE4 | CHINA",
   "| BF-C110Q-3 | 110 | 100 | QSB3.9-G39 | ECM | UCI 274C1 | Stage IIIA / CHINA STAGE5 | CHINA",
   "| BF-C125Q-3 | 125 | 115 | QSB5.9-G30 | ECM | UCI 274D1 | Stage IIIA / CHINA STAGE6 | CHINA",
   "| BF-C140Q-3 | 138 | 125 | QSB5.9-G31 | ECM | UCI 274ES1 | Stage IIIA / CHINA STAGE7 | CHINA",
   "| BF-C165Q-3 | 165 | 150 | QSB5.9-G33 | ECM | UCI 274F1 | Stage IIIA / CHINA STAGE8 | CHINA",
   "| BF-C200Q-3 | 200 | 182 | QSB6.7-G32 | ECM | UCI 274G1 | Stage IIIA / CHINA STAGE9 | CHINA",
   "| BF-C206Q-3 | 206 | 188 | QSB6.7-G32 | ECM | UCI 274H1 | Stage IIIA / CHINA STAGE10 | CHINA",
   "| BF-C220Q-3 | 220 | 200 | QSB6.7-G31 | ECM | UCDI 274H1 | Stage IIIA / CHINA STAGE11 | CHINA",
   "| BF-C250Q-3 | 250 | 230 | QSB6.7-G31 | ECM | UCDI 274J1 | Stage IIIA / CHINA STAGE12 | CHINA",
   "| BF-C275Q-3 | 275 | 250 | QSL8.9-G4 | ECM | UCDI 274K1 | Stage IIIA / CHINA STAGE13 | CHINA",
   "| BF-C315DQ-3 | 315 | 290 | QSL8.9-G33 | ECM | S4L1S-D41 | Stage IIIA / CHINA STAGE14 | CHINA",
   "| BF-C350DQ-3 | 340 | 310 | QSL8.9-G30 | ECM | S4L1S-D41 | Stage IIIA / CHINA STAGE15 | CHINA",
   "| BF-C360DQ-3 | 350 | 320 | QSL8.9-G30 | ECM | S4L1S-E41 | Stage IIIA / CHINA STAGE16 | CHINA",
   "| BF-C400Q-3 | 400 | 360 | QSZ13-G6 | ECM | S4L1D-E41 | Stage IIIA / CHINA STAGE17 | CHINA",
   "| BF-C450Q-3 | 450 | 400 | QSZ13-G7 | ECM | S4L1D-F41 | Stage IIIA / CHINA STAGE18 | CHINA",
   "| BF-C440Q-3 | 438 | 400 | CUMMINS (CHINA) | QSNT-G3 | | VARIOUS | CHINA STAGE3 | CHINA",
   "| BF-C500Q-3 | 500 | 450 | QSNT-G4X | | CHINA STAGE3 | CHINA",
   "| BF-C500Q-3 | 500 | 450 | QSNT-G4X | | CHINA STAGE3 | CHINA",
   "| BF-C500Q-3 | 500 | 450 | QSK19-G14 | | CHINA STAGE3 | CHINA",
   "| BF-C560Q-3 | 563 | 500 | QSK19-G13 | | CHINA STAGE3 | CHINA",
   "| BF-C630Q-3 | 631 | 575 | QSK19-G12 | | CHINA STAGE3 | CHINA",
   "| BF-C650Q-3 | 650 | 588 | QSK19-G6 | | CHINA STAGE3 | CHINA",
   "| BF-C713Q-3 | 713 | 650 | QSK19-G4 | | CHINA STAGE3 | CHINA",
   "| BF-C750Q-3 | 750 | 688 | QSK19-G11 | | CHINA STAGE3 | CHINA",
   "| BF-C500Q-3 | 500 | 455 | QSK19-G15 | | CHINA STAGE3 | CHINA",
   "| BF-C550Q-3 | 550 | 500 | QSK19-G16 | | CHINA STAGE3 | CHINA",
   "| BF-C625-3 | 625 | 569 | QSK19-G17 | | CHINA STAGE3 | CHINA",
   "| BF-C700-3 | 700 | 636 | QSK19-G18 | | CHINA STAGE3 | CHINA",
   "| BF-C750-3 | 750 | 681 | QSK19-G19 | | CHINA STAGE3 | CHINA",
   "| BF-C638-3 | 638 | 563 | KTA19-G8E | | CHINA STAGE3 | CHINA",
   "| BF-C694-3 | 694 | 625 | KTA19-G8A | | CHINA STAGE3 | CHINA",
   "| BF-C750-3 | 750 | 681 | KTA19-G9A | | CHINA STAGE3 | CHINA",
   "| BF-C1000-3 | 1000 | 937.5 | KTA38-G5E | | CHINA STAGE3 | CHINA",
   "| BF-C1125-3 | 1125 | 1062.5 | KTA38-G7E | | CHINA STAGE3 | CHINA",
   "| BF-C1250-3 | 1250 | 1125 | KTA38-G9E | | CHINA STAGE3 | CHINA",
   "| BF-C1375-3 | 1375 | 1250 | KTA38-G9A | | CHINA STAGE3 | CHINA",
   "| BF-C1375-3 | 1375 | 1250 | KTA50-G3E | | CHINA STAGE3 | CHINA",
   "| BF-C1500-3 | 1500 | 1375 | KTA50-G7E | | CHINA STAGE3 | CHINA",
   "| BF-C1625-3 | 1625 | 1500 | KTA50-G8E | | CHINA STAGE3 | CHINA",
   "| BF-C1875-3 | 1875 | 1675 | KTA50-G15A | | CHINA STAGE3 | CHINA",
   "| BF-C2000-3 | 2000 | 1875 | KTA50-G16A | | CHINA STAGE3 | CHINA",
   "| BF-C825Q-3 | 825 | 750 | QSK19-G20 | | CHINA STAGE3 | CHINA",
   "| BF-C900Q-3 | 900 | 818.75 | QSK19-G21 | | CHINA STAGE3 | CHINA",
   "| BF-C1000Q-3 | 1000 | 908.75 | QSK38-G9 | | CHINA STAGE3 | CHINA",
   "| BF-C1100Q-3 | 1100 | 1000 | QSK38-G10 | | CHINA STAGE3 | CHINA",
   "| BF-C1250Q-3 | 1250 | 1136.25 | QSK38-G11 | | CHINA STAGE3 | CHINA",
   "| BF-C1400Q-3 | 1400 | 1272.5 | QSK38-G12 | | CHINA STAGE3 | CHINA",
   "| BF-C1540Q-3 | 1540 | 1400 | QSK38-G13 | | CHINA STAGE3 | CHINA",
   "| BF-C1675Q-3 | 1675 | 1522.5 | QSK38-G14 | | CHINA STAGE3 | CHINA",
   "| BF-C1760Q-3 | 1760 | 1600 | QSK38-G15 | | CHINA STAGE3 | CHINA",
   "| BF-C825Q-3 | 825 | 750 | QSK38-G8 | | CHINA STAGE3 | CHINA",
   "| BF-C890Q-3 | 887.5 | 812.5 | QSK38-G7 | | CHINA STAGE3 | CHINA",
   "| BF-C1000Q-3 | 1000 | 910 | QSK38-G6 | | CHINA STAGE3 | CHINA",
   "| BF-C1110Q-3 | 1108.75 | 1007.5 | QSK38-G1 | | CHINA STAGE3 | CHINA",
   "| BF-C1260Q-3 | 1258.75 | 1143.75 | QSK38-G2 | | CHINA STAGE3 | CHINA",
   "| BF-C1375Q-3 | 1375 | 1250 | QSK38-G5 | | CHINA STAGE3 | CHINA",
   "| BF-C1375-3 | 1375 | 1250 | KTA50-G3E | | CHINA STAGE3 | CHINA",
   "| BF-C1500Q-3 | 1500 | 1350 | QSK38-G19 | | CHINA STAGE3 | CHINA",
   "| BF-C1600-3 | 1650 | 1500 | KTA50-G8E | | | CHINA STAGE3 | CHINA",
   "| BF-BD1000-3 | 1000 | 900 | 8M33G4D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD1100-3 | 1100 | 1000 | 8M33G6D3/5^ | | CHINA STAGE3 | CHINA",
   "| BF-BD1250-3 | 1250 | 1125 | 12M33G6D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD1375-3 | 1375 | 1250 | 12M33G8D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD1500-3 | 1500 | 1375 | 12M33G10D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD1650-3 | 1650 | 1500 | 12M33G14D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD1750-3 | 1750 | 1562.5 | 16M33G0D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD1900-3 | 1900 | 1750 | 16M33G4D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD2060-3 | 2062.5 | 1875 | 16M33G6D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD2250-3 | 2250 | 2000 | 16M33G8D3/5^ | | CHINA STAGE3 | CHINA",
   "| BF-BD2250-3 | 2250 | 2000 | 20M33G2D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD2500-3 | 2500 | 2250 | 20M33G4D3/5^ | | CHINA STAGE3 | CHINA",
   "| BF-BD2500-3 | 2500 | 2250 | 12M55G2D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD2750-3 | 2750 | 2500 | 12M55G4D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD3000-3 | 3000 | 2750 | 12M55G6D3/5^ | | CHINA STAGE3 | CHINA",
   "| BF-BD3100-3 | 3125 | 2812.5 | 16M55G0D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD3300-3 | 3312.5 | 3000 | 16M55G2D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD3750-3 | 3750 | 3250 | 16M55G4D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD4100-3 | 4125 | 3750 | 16M55G6D3/5^ | | CHINA STAGE3 | CHINA",
   "| BF-M1700 | 1700 | 1550 | MTU JV CHINA | 12V4000G23F | ADEC | S7L1D-C41 | CHINA STAGE3 | CHINA",
   "| BF-M1800 | 1800 | 1640 | 12V4000G23F | ADEC | S7L1D-D41 | CHINA STAGE3 | CHINA",
   "| BF-M2000 | 2000 | 1850 | 16V4000G23F | ADEC | S7L1D-G41 | CHINA STAGE3 | CHINA",
   "| BF-M2250 | 2250 | 2050 | 16V4000G23F | ADEC | S7L1D-G41 | CHINA STAGE3 | CHINA",
   "| BF-M2500 | 2500 | 2275 | 16V4000G63F | ADEC | S7L1D-H41 | CHINA STAGE3 | CHINA",
   "| BF-M2750 | 2750 | 2500 | 20V4000G23F | ADEC | S7L1D-J41 | CHINA STAGE3 | CHINA",
   "| BF-M3000 | 3000 | 2750 | 20V4000G63F | ADEC | LSA52.3 UL16 | CHINA STAGE3 | CHINA",
   "| BF-M3250 | 3300 | 3000 | 20V4000G63LF | ADEC | LSA 53.2M9 | CHINA STAGE3 | CHINA",
   "| BF-P10-V | 10 | 9 | PERKINS | 403J-11G | ECU | S0L1-H1 | 1.96 | STAGE V | UK | 16-24WKS LT |",
   "| BF-P22-V | 22 | 20 | PERKINS | 404J-22G | ECU | S0L2-G1 | 3.99 | STAGE V | UK | 16-24WKS LT |",
   "| BF-P44-V | 44 | 40 | PERKINS | 404J-E22TAG | ECU | S1L2-K1 | 7.13 | STAGE V | USA | 16-24WKS LT | ●",
   "| BF-P10-60T4F | 10 | 9 | PERKINS | 403F-11G | ECU | S0L1-H1 | | EPA TIER 4 FINAL | UK | |"
  ]
 },
 {
  "n": 102,
  "url": "https://www.baifapower.cn/60Hz-Tier3-560kW",
  "title": "",
  "header": [
   "| | POWERED BY VOLVO | 1800RPM TIER 3",
   "| BAIFA MODEL | STANBY kVA | PRIME kVA | BRAND | ENGINE STAMFORD | GOV. | ALTERNATOR STAMFORD",
   "| MODEL | kVA | kVA | | | |"
  ],
  "rows": [
   "| BF-V220T3-60 | 285 | 259 | VOLVO PENTA | TAD851GE | EMS2 / ECU | UCI 274H1",
   "| BF-V320T3-60 | 316 | 287 | TAD852GE | EMS2 / ECU | S4L1D-D41",
   "| BF-V321T3-60 | 344 | 313 | TAD853GE | EMS2 / ECU | S4L1D-D41",
   "| BF-V360T3-60 | 375 | 341 | TAD1351GE | EMS2 / ECU | S4L1D-E41",
   "| BF-V400T3-60 | 437 | 400 | TAD1352GE | EMS2 / ECU | S4L1D-F41",
   "| BF-V450T3-60 | 500 | 454 | TAD1353GE | EMS2 / ECU | S4L1D-F41",
   "| BF-V510T3-60 | 568 | 516 | TAD1650GE | EMS2 / ECU | S4L1D-G41",
   "| BF-V550T3-60 | 641 | 580 | TAD1651GE | EMS2 / ECU | S5L1D-C4"
  ]
 },
 {
  "n": 103,
  "url": "https://www.baifapower.cn/STAGE-III-3/",
  "title": "",
  "header": [
   "| BAIFA MODEL | POWER | DIESEL ENGINE | ALTERNATOR | Emission | ENGINE MANUFACTURER / COUNTRY",
   "| Standby KVA | Prime KVA | Brand | Model | Gov. | STAMFORD"
  ],
  "rows": [
   "| BF-P35-T3 | 35 | 32 | PERKINS | 1103D-33G2 | | S1L2-J | STAGE 3A | UK",
   "| BF-P66-T3 | 66 | 60 | 1104D-44TG2 | | S1L2-Y | STAGE 3A | CHINA",
   "| BF-C66Q-T3 | 66 | 60 | CUMMINS | 4BTAA3.3G14 | | S1L2-Y | STAGE 3A | INDIA",
   "| BF-C70-T3 | 70 | 63 | QSB5-G1 | | S1L2-Y | TIER 3/ STAGE 3A/ CHINA STAGE3 | TBA",
   "| BF-D26-T3 | 26 | 25 | DEUTZ AG | D 2011 L03 | | VARIOUS | STAGE IIIA/ TIER 3 | GERMANY",
   "| BF-D40-T3 | 39 | 36 | DEUTZ AG | D 2011 L04 | | | STAGE IIIA/ TIER 3 | GERMANY",
   "| BF-FP65-T3 | 65 | 60 | FPT | NEF45SM1F.S500 | | | STAGE IIIA | ITALY",
   "| BF-FP88-T3 | 88 | 80 | FPT | NEF45TE1P.S551 | | | STAGE IIIA/ TIER 3 | ITALY",
   "| BF-FP110-T3 | 110 | 100 | FPT | NEF45TE2p.9S550 | | | STAGE IIIA/ TIER 3 | ITALY",
   "| BF-D145-T3 | 143 | 136 | DEUTZ AG | TCD 2013 L4 2V | EQUAL TO VOLVO | | STAGE IIIA/ TIER 3 | GERMANY",
   "| BF-FP165-T3 | 165 | 150 | FPT | NEF67TE1PV.S550 | | | STAGE IIIA/ TIER 3 | ITALY",
   "| BF-FP193-T3 | 193 | 175 | FPT | NEF67TE2PV.S550 | | | STAGE IIIA/ TIER 3 | ITALY",
   "| BF-FP220-T3 | 220 | 200 | FPT | NEF67TE3PV.S550 | | | STAGE IIIA/ TIER 3 | ITALY",
   "| BF-D220-T3 | 218 | 206 | DEUTZ AG | TCD 2013 L6 2V | EQUAL TO VOLVO | | STAGE IIIA/ TIER 6 | GERMANY",
   "| BF-V220-T3 | 220 | 200 | VOLVO | TAD851GE | EMS2 / ECU | UCI 274H1 | STAGE IIIA/ TIER 3 | INDIA",
   "| BF-V250-T3 | 250 | 230 | VOLVO | TAD851GE | EMS2 / ECU | UCDI 274J1 | STAGE IIIA/ TIER 3 | INDIA",
   "| BF-V275-T3 | 275 | 250 | VOLVO | TAD851GE | EMS2 / ECU | UCDI 274K1 | STAGE IIIA/ TIER 3 | INDIA",
   "| BF-FP275-T3 | 275 | 250 | FPT | CURSOR87TE3F.F550 | | VARIOUS | STAGE IIIA/ TIER 3 | CHINA",
   "| BF-V320-T3 | 320 | 290 | VOLVO | TAD852GE | EMS2 / ECU | S4L1D-D41 | STAGE IIIA/ TIER 3 | INDIA",
   "| BF-FP330-T3 | 330 | 300 | FPT | CURSOR87TE4F.F550 | | VARIOUS | STAGE IIIA/ TIER 3 | CHINA",
   "| BF-V360-T3 | 358 | 325 | VOLVO | TAD1351GE | EMS2 / ECU | S4L1D-E41 | STAGE IIIA/ TIER 3 | SWEDEN",
   "| BF-V400-T3 | 415 | 360 | VOLVO | TAD1354GE | EMS2 / ECU | S4L1D-E41 | STAGE IIIA/ TIER 3 | SWEDEN",
   "| BF-V420-T3 | 420 | 380 | VOLVO | TAD1354GE | EMS2 / ECU | S4L1D-F41 | STAGE IIIA/ TIER 3 | SWEDEN",
   "| BF-FP440-T3 | 440 | 400 | FPT | CURSOR13TE2F.S550 | | VARIOUS | STAGE IIIA/ TIER 3 | FRANCE",
   "| BF-V450-T3 | 450 | 410 | VOLVO | TAD1355GE | EMS2 / ECU | S4L1D-F41 | STAGE IIIA/ TIER 3 | SWEDEN",
   "| BF-V500-T3 | 500 | 450 | VOLVO | TAD1650GE | EMS2 / ECU | S4L1D-G41 | STAGE IIIA/ TIER 3 | SWEDEN",
   "| BF-V550-T3 | 550 | 500 | VOLVO | TAD1651GE | EMS2 / ECU | S5L1D-C4 | STAGE IIIA/ TIER 3 | SWEDEN",
   "| BF-V660-T3 | 660 | 600 | VOLVO | TWD1652GE | EMS2 / ECU | S5L1D-E41 | STAGE IIIA/ TIER 3 | SWEDEN",
   "| BF-V700-T3 | 688 | 625 | VOLVO | TWD1653GE | EMS2 / ECU | S5L1D-E41 | STAGE IIIA/ TIER 3 | SWEDEN",
   "| BF-V720-T3 | 720 | 650 | VOLVO | TWD1653GE | EMS2 / ECU | S5L1D-F41 | STAGE IIIA/ TIER 3 | SWEDEN",
   "| BF-V900TWIN-T3 | 900 | 820 | VOLVO PENTA | 2*TAD1355GE | EMS2 / ECU | 2*S4L1D-F41 | STAGE IIIA/ TIER 3 | SWEDEN"
  ]
 },
 {
  "n": 103,
  "url": "https://www.baifapower.cn/STAGE-III-3/",
  "title": "",
  "header": [
   "| BAIFA MODEL | POWER | DIESEL ENGINE | ALTERNATOR | Emission | ENGINE MANUFACTURER / COUNTRY",
   "| Standby KVA | Prime KVA | Brand | Model | Gov. | STAMFORD"
  ],
  "rows": [
   "| BF-V770-T2 | 770 | 700 | VOLVO | TWD1645GE | EMS2 / ECU | S5L1D-G4 | STAGE II /TIER 2 | SWEDEN",
   "| TBA | 836 | 760 | VOLVO | TWD1744GE | ECM4 | S5L1D-H41 | STAGE II /TIER 2 | SWEDEN",
   "| BF-C825Q-T2 | 825 | 750 | CUMMINS | QSK23-G8 | | S5L1D-H41 | TIER 2/ CHINA STAGE3 | INDIA",
   "| BF-C900Q-T2 | 900 | 810 | QSK23-G9 | | S6L1D-C4 | TIER 2/ CHINA STAGE3 | INDIA",
   "| BF-P895-T2 | 895 | 813 | PERKINS | 2806C-E18TTAG6 | | S6L1D-C4 | TIER 2 | USA",
   "| BF-P938-T2 | 938 | 850 | 2806C-E18TTAG7 | | S6L1D-C4 | TIER 2 | UK",
   "| TBA | | 750 | 5006AC-E23TAG1 | | TBA | TIER 2 | TBA",
   "| | 800 | 5006AC-E23TAG2 | | TIER 2 | TBA",
   "| | 909 | 5008AC-E30TAG1 | | TIER 2 | TBA",
   "| | 1011 | 5008AC-E30TAG2 | | TIER 2 | TBA",
   "| | 1124 | 5008AC-E30TAG3 | | TIER 2 | TBA",
   "| BF-C1100Q-T2 | 1100 | 1000 | CUMMINS | QST30-G4 | | S6L1D-E4 | TIER 2/ CHINA STAGE3 | USA",
   "| BF-C1100Q-T2 | 1100 | 1000 | QSK38-G10 | | S6L1D-E4 | TIER 2/ CHINA STAGE3 | CHINA",
   "| BF-C1250Q-T2 | 1250 | 1135 | QSK38-G2 | | S6L1D-F4 | TIER 2/ CHINA STAGE3 | UK",
   "| BF-C1400Q-T2 | 1400 | 1275 | QSK38-G3 | | S6L1D-G4 | TIER 2/ CHINA STAGE3 | UK",
   "| BF-C1400Q-T2 | 1400 | 1275 | QSK38-G5 | | S6L1D-G4 | TIER 2/ CHINA STAGE3 | UK",
   "| BF-C1400Q-T2 | 1400 | 1275 | QSK50-G2 | | S6L1D-G4 | TIER 2/ CHINA STAGE3 | TBA",
   "| BF-C1540Q-T2 | 1540 | 1400 | QSK50-G3 | | S6L1D-H4 | TIER 2/ CHINA STAGE3 | UK/ CCEC",
   "| BF-C1700Q-T2 | 1700 | 1540 | QSK50-G4 | | S7L1D-C4 | TIER 2/ CHINA STAGE3 | UK/ CCEC",
   "| BF-C1825Q-T2 | 1825 | 1650 | QSK50-G7 | | S7L1D-D4 | TIER 2/ CHINA STAGE3 | UK/ CCEC",
   "| BF-C1875Q-T2 | 1875 | 1713 | QSK50-G13 | | S7L1D-E41 | TIER 2/ CHINA STAGE3 | UK/ CCEC",
   "| BF-C1875Q-T2 | 1875 | 1750 | QSK50-G19 | | S7L1D-E41 | TIER 2 | TBA",
   "| BF-C2000Q-T2 | 2000 | 1875 | QSK50-G20 | | S7L1D-F41 | TIER 2 | TBA",
   "| BF-C2250Q-T2 | 2250 | 2000 | QSK50-G21 | | S7L1D-G41 | TIER 2 | TBA",
   "| BF-C1875Q-T2 | 1875 | 1700 | QSK60-G10 | | S7L1D-E41 | TIER 2/ CHINA STAGE3 | TBA",
   "| BF-C2250-T2 | 2250 | 2000 | QSK60-G11 | | S7L1D-G41 | TIER 2/ CHINA STAGE3 | UK",
   "| BF-C2000Q-T2 | 2000 | 1825 | QSK60-G12 | | S7L1D-F41 | TIER 2/ CHINA STAGE3 | UK",
   "| BF-C2500Q-T2 | 2500 | 2000 | QSK60-G18 | | S7L1D-G41 | TIER 2/ CHINA STAGE3 | UK",
   "| BF-C2500Q-T2 | 2500 | 2250 | QSK60-G21 | | S7L1D-H41 | TIER 2/ CHINA STAGE3 | UK",
   "| BF-C2750Q-T2 | 2750 | 2500 | QSK60-G23 | | S7L1D-J41 | TIER 2/ CHINA STAGE3 | UK/ CCEC",
   "| BF-C3000Q-T2 | 3000 | 2750 | QSK78-G15 | | LSA52.3 UL16 | TIER 2/ CHINA STAGE3 | UK",
   "| BF-C3763Q-T2 | 3763 | 3363 | QSK95-G10 | | LSA 53.2M12 | TIER 2 | USA",
   "| BF-M880-T2 | 880 | 800 | MTU | 12V2000G26F | | S6L1D-C4",
   "| BF-M1000-T2 | 1000 | 910 | | 16V2000G16F | | S6L1D-D4",
   "| BF-M1100-T2 | 1100 | 1000 | | 16V2000G26F | | S6L1D-E4",
   "| BF-M1250-T2 | 1250 | 1135 | | 16V2000G36F | | S6L1D-F4",
   "| BF-M1375-T2 | 1375 | 1250 | | 18V2000G26F | | S6L1D-G4",
   "| BF-M2200-T2 | 2200 | 2000 | | 12V4000G34F | | S7L1D-G41",
   "| BF-M2750-T2 | 2750 | 2510 | | 16V4000G34F | | S7L1D-J41",
   "| BF-M3700-T2 | 3575 | 3250 | | 20V4000G44F | | LSA 53.2M12",
   "| BF-M3960-T2 | 3960 | 3600 | | 20V4000G44LF | | LSA 54.2L14",
   "| BF-BD23-T3 | 22.5 | 20 | 4M08G4D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD38-T3 | 37.5 | 30 | 4M08G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD45-T3 | 45 | 37.5 | 4M08G10D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD68-T3 | 68.75 | 62.5 | 4M10G2D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD87-T3 | 87.5 | 80 | 4M10G4D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD110-T3 | 110 | 100 | 4M10G6D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD125-T3 | 125 | 112.5 | 4M12G1D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD150-T3 | 150 | 125 | 4M12G2D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD165-T3 | 165 | 150 | 4M12G4D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD200-T3 | 200 | 187.5 | 6M12G2D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD250-T3 | 250 | 225 | 6M12G6D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD275-T3 | 275 | 250 | 6M12G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD350-T3 | 350 | 312.5 | 6M16G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD400-T3 | 400 | 375 | 6M21G2D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD500-T3 | 500 | 437.5 | 6M21G6D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD550-T3 | 550 | 500 | 6M21G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD725-T3 | 725 | 650 | BAUDOUIN | 6M33G6D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BD-BD812-T3 | 812.5 | 750 | 6M33G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD750-T2 | 750 | 682 | 6M33G8D2/5 | | TIER 2 | CHINA",
   "| BF-BD825-T2 | 825 | 750 | 8M33G2D2/5 | | TIER 2 | CHINA",
   "| BF-BD900-T2 | 900 | 818 | 8M33G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD1000-T2 | 1000 | 900 | 8M33G6D2/5 | | TIER 2 | CHINA",
   "| BF-BD1250-T2 | 1250 | 1125 | 12M33G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD1400-T2 | 1400 | 1273 | 12M33G6D2/5 | | TIER 2 | CHINA",
   "| BF-BD1500-T2 | 1500 | 1375 | 12M33G8D2/5 | | TIER 2 | CHINA",
   "| BF-BD1750-T2 | 1750 | 1563 | 16M33G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD1900-T2 | 1900 | 1750 | 16M33G6D2/5 | | TIER 2 | CHINA",
   "| BF-BD2060-T2 | 2063 | 1875 | 16M33G8D2/5 | | TIER 2 | CHINA",
   "| BF-BD2250-T2 | 2250 | 2000 | 20M33G2D2/5 | | TIER 2 | CHINA",
   "| BF-BD2500-T2 | 2500 | 2250 | 20M33G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD2750-T2 | 2750 | 2500 | 12M55G8D2/5 | | TIER 2 | CHINA",
   "| BF-BD3000-T2 | 3000 | 2750 | 12M55G10D2/5 | | TIER 2 | CHINA",
   "| BF-BD3125-T2 | 3125 | 2813 | 16M55G2D2/5 | | TIER 2 | CHINA",
   "| BF-BD3313-T2 | 3313 | 3000 | 16M55G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD3750-T2 | 3750 | 3250 | 16M55G6D2/5 | | TIER 2 | CHINA",
   "| BF-BD4125-T2 | 4125 | 3750 | 16M55G8D2/5 | | TIER 2 | CHINA",
   "| BF-SM2500-T2 | 2500 | 2250 | S16R2-A2PTAW-C | Elec | S7L1D-H41 | TIER 2/ CHINA STAGE3 | CHINA"
  ]
 },
 {
  "n": 103,
  "url": "https://www.baifapower.cn/STAGE-III-3/",
  "title": "",
  "header": [
   "| BAIFA MODEL | POWER | DIESEL ENGINE | ALTERNATOR",
   "| Standby KVA | Prime KVA | Brand | Model | Gov. | STAMFORD"
  ],
  "rows": [
   "| BF-M880-T2 | 880 | 800 | MTU | 12V2000G26F | | S6L1D-C4",
   "| BF-M1000-T2 | 1000 | 910 | | 16V2000G16F | | S6L1D-D4",
   "| BF-M1100-T2 | 1100 | 1000 | | 16V2000G26F | | S6L1D-E4",
   "| BF-M1250-T2 | 1250 | 1135 | | 16V2000G36F | | S6L1D-F4",
   "| BF-M1375-T2 | 1375 | 1250 | | 18V2000G26F | | S6L1D-G4",
   "| BF-M2200-T2 | 2200 | 2000 | | 12V4000G34F | | S7L1D-G41",
   "| BF-M2750-T2 | 2750 | 2510 | | 16V4000G34F | | S7L1D-J41",
   "| BF-M3700-T2 | 3575 | 3250 | | 20V4000G44F | | LSA 53.2M12",
   "| BF-M3960-T2 | 3960 | 3600 | | 20V4000G44LF | | LSA 54.2L14",
   "| BF-BD23-T3 | 22.5 | 20 | 4M08G4D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD38-T3 | 37.5 | 30 | 4M08G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD45-T3 | 45 | 37.5 | 4M08G10D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD68-T3 | 68.75 | 62.5 | 4M10G2D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD87-T3 | 87.5 | 80 | 4M10G4D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD110-T3 | 110 | 100 | 4M10G6D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD125-T3 | 125 | 112.5 | 4M12G1D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD150-T3 | 150 | 125 | 4M12G2D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD165-T3 | 165 | 150 | 4M12G4D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD200-T3 | 200 | 187.5 | 6M12G2D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD250-T3 | 250 | 225 | 6M12G6D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD275-T3 | 275 | 250 | 6M12G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD350-T3 | 350 | 312.5 | 6M16G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD400-T3 | 400 | 375 | 6M21G2D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD500-T3 | 500 | 437.5 | 6M21G6D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD550-T3 | 550 | 500 | 6M21G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD725-T3 | 725 | 650 | BAUDOUIN | 6M33G6D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BD-BD812-T3 | 812.5 | 750 | 6M33G8D3/5 | | STAGE 3A/ CHINA STAGE3 | CHINA",
   "| BF-BD750-T2 | 750 | 682 | 6M33G8D2/5 | | TIER 2 | CHINA",
   "| BF-BD825-T2 | 825 | 750 | 8M33G2D2/5 | | TIER 2 | CHINA",
   "| BF-BD900-T2 | 900 | 818 | 8M33G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD1000-T2 | 1000 | 900 | 8M33G6D2/5 | | TIER 2 | CHINA",
   "| BF-BD1250-T2 | 1250 | 1125 | 12M33G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD1250-T2 | 1250 | 1125 | 12M33G5D2/5 W/A | | TIER 2 | CHINA",
   "| BF-BD1400-T2 | 1400 | 1273 | 12M33G6D2/5 | | TIER 2 | CHINA",
   "| BF-BD1400-T2 | 1400 | 1273 | 12M33G7D2/5 W/A | | TIER 2 | CHINA",
   "| BF-BD1500-T2 | 1500 | 1375 | 12M33G8D2/5 | | TIER 2 | CHINA",
   "| BF-BD1500-T2 | 1500 | 1375 | 12M33G9D2/5 W/A | | TIER 2 | CHINA",
   "| BF-BD1750-T2 | 1750 | 1563 | 16M33G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD1900-T2 | 1900 | 1750 | 16M33G6D2/5 | | TIER 2 | CHINA",
   "| BF-BD2060-T2 | 2063 | 1875 | 16M33G8D2/5 | | TIER 2 | CHINA",
   "| BF-BD2250-T2 | 2250 | 2000 | 20M33G2D2/5 | | TIER 2 | CHINA",
   "| BF-BD2500-T2 | 2500 | 2250 | 20M33G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD2750-T2 | 2750 | 2500 | 12M55G8D2/5 | | TIER 2 | CHINA",
   "| BF-BD3000-T2 | 3000 | 2750 | 12M55G10D2/5 | | TIER 2 | CHINA",
   "| BF-BD3125-T2 | 3125 | 2813 | 16M55G2D2/5 | | TIER 2 | CHINA",
   "| BF-BD3313-T2 | 3313 | 3000 | 16M55G4D2/5 | | TIER 2 | CHINA",
   "| BF-BD3750-T2 | 3750 | 3250 | 16M55G6D2/5 | | TIER 2 | CHINA",
   "| BF-BD4125-T2 | 4125 | 3750 | 16M55G8D2/5 | | TIER 2 | CHINA",
   "| BF-DW900-T2 | 900 | 813 | DP222CBS | | TIER 2 | KOREA",
   "| BF-DW1000-T2 | 1000 | 900 | DP222CCS | | TIER 2 | KOREA"
  ]
 },
 {
  "n": 103,
  "url": "https://www.baifapower.cn/STAGE-III-3/",
  "title": "",
  "header": [
   "| BAIFA MODEL | POWER | DIESEL ENGINE | ALTERNATOR | Emission | ENGINE MANUFACTURER / COUNTRY",
   "| Standby KVA | Prime KVA | Brand | Model | Gov. | STAMFORD"
  ],
  "rows": [
   "| BF-C28Q-3 | 28 | 25 | CUMMINS (CHINA) | QSB3.9-G31 | ECM | S0L2-M1 | Stage IIIA / CHINA STAGE3 | CHINA",
   "| BF-C40Q-3 | 44 | 40 | QSB3.9-G33 | ECM | S1L2-K1 | Stage IIIA / CHINA STAGE3 | CHINA",
   "| BF-C70Q-3 | 70 | 64 | QSB3.9-G35 | ECM | S1L2-Y1 | Stage IIIA / CHINA STAGE3 | CHINA",
   "| BF-C95Q-3 | 94 | 85 | QSB3.9-G37 | ECM | UCI 224G1 | Stage IIIA / CHINA STAGE4 | CHINA",
   "| BF-C110Q-3 | 110 | 100 | QSB3.9-G39 | ECM | UCI 274C1 | Stage IIIA / CHINA STAGE5 | CHINA",
   "| BF-C125Q-3 | 125 | 115 | QSB5.9-G30 | ECM | UCI 274D1 | Stage IIIA / CHINA STAGE6 | CHINA",
   "| BF-C140Q-3 | 138 | 125 | QSB5.9-G31 | ECM | UCI 274ES1 | Stage IIIA / CHINA STAGE7 | CHINA",
   "| BF-C165Q-3 | 165 | 150 | QSB5.9-G33 | ECM | UCI 274F1 | Stage IIIA / CHINA STAGE8 | CHINA",
   "| BF-C200Q-3 | 200 | 182 | QSB6.7-G32 | ECM | UCI 274G1 | Stage IIIA / CHINA STAGE9 | CHINA",
   "| BF-C206Q-3 | 206 | 188 | QSB6.7-G32 | ECM | UCI 274H1 | Stage IIIA / CHINA STAGE10 | CHINA",
   "| BF-C220Q-3 | 220 | 200 | QSB6.7-G31 | ECM | UCDI 274H1 | Stage IIIA / CHINA STAGE11 | CHINA",
   "| BF-C250Q-3 | 250 | 230 | QSB6.7-G31 | ECM | UCDI 274J1 | Stage IIIA / CHINA STAGE12 | CHINA",
   "| BF-C275Q-3 | 275 | 250 | QSL8.9-G4 | ECM | UCDI 274K1 | Stage IIIA / CHINA STAGE13 | CHINA",
   "| BF-C315DQ-3 | 315 | 290 | QSL8.9-G33 | ECM | S4L1S-D41 | Stage IIIA / CHINA STAGE14 | CHINA",
   "| BF-C350DQ-3 | 340 | 310 | QSL8.9-G30 | ECM | S4L1S-D41 | Stage IIIA / CHINA STAGE15 | CHINA",
   "| BF-C360DQ-3 | 350 | 320 | QSL8.9-G30 | ECM | S4L1S-E41 | Stage IIIA / CHINA STAGE16 | CHINA",
   "| BF-C400Q-3 | 400 | 360 | QSZ13-G6 | ECM | S4L1D-E41 | Stage IIIA / CHINA STAGE17 | CHINA",
   "| BF-C450Q-3 | 450 | 400 | QSZ13-G7 | ECM | S4L1D-F41 | Stage IIIA / CHINA STAGE18 | CHINA",
   "| BF-C440Q-3 | 438 | 400 | CUMMINS (CHINA) | QSNT-G3 | | VARIOUS | CHINA STAGE3 | CHINA",
   "| BF-C500Q-3 | 500 | 450 | QSNT-G4X | | CHINA STAGE3 | CHINA",
   "| BF-C500Q-3 | 500 | 450 | QSNT-G4X | | CHINA STAGE3 | CHINA",
   "| BF-C500Q-3 | 500 | 450 | QSK19-G14 | | CHINA STAGE3 | CHINA",
   "| BF-C560Q-3 | 563 | 500 | QSK19-G13 | | CHINA STAGE3 | CHINA",
   "| BF-C630Q-3 | 631 | 575 | QSK19-G12 | | CHINA STAGE3 | CHINA",
   "| BF-C650Q-3 | 650 | 588 | QSK19-G6 | | CHINA STAGE3 | CHINA",
   "| BF-C713Q-3 | 713 | 650 | QSK19-G4 | | CHINA STAGE3 | CHINA",
   "| BF-C750Q-3 | 750 | 688 | QSK19-G11 | | CHINA STAGE3 | CHINA",
   "| BF-C500Q-3 | 500 | 455 | QSK19-G15 | | CHINA STAGE3 | CHINA",
   "| BF-C550Q-3 | 550 | 500 | QSK19-G16 | | CHINA STAGE3 | CHINA",
   "| BF-C625-3 | 625 | 569 | QSK19-G17 | | CHINA STAGE3 | CHINA",
   "| BF-C700-3 | 700 | 636 | QSK19-G18 | | CHINA STAGE3 | CHINA",
   "| BF-C750-3 | 750 | 681 | QSK19-G19 | | CHINA STAGE3 | CHINA",
   "| BF-C638-3 | 638 | 563 | KTA19-G8E | | CHINA STAGE3 | CHINA",
   "| BF-C694-3 | 694 | 625 | KTA19-G8A | | CHINA STAGE3 | CHINA",
   "| BF-C750-3 | 750 | 681 | KTA19-G9A | | CHINA STAGE3 | CHINA",
   "| BF-C1000-3 | 1000 | 937.5 | KTA38-G5E | | CHINA STAGE3 | CHINA",
   "| BF-C1125-3 | 1125 | 1062.5 | KTA38-G7E | | CHINA STAGE3 | CHINA",
   "| BF-C1250-3 | 1250 | 1125 | KTA38-G9E | | CHINA STAGE3 | CHINA",
   "| BF-C1375-3 | 1375 | 1250 | KTA38-G9A | | CHINA STAGE3 | CHINA",
   "| BF-C1375-3 | 1375 | 1250 | KTA50-G3E | | CHINA STAGE3 | CHINA",
   "| BF-C1500-3 | 1500 | 1375 | KTA50-G7E | | CHINA STAGE3 | CHINA",
   "| BF-C1625-3 | 1625 | 1500 | KTA50-G8E | | CHINA STAGE3 | CHINA",
   "| BF-C1875-3 | 1875 | 1675 | KTA50-G15A | | CHINA STAGE3 | CHINA",
   "| BF-C2000-3 | 2000 | 1875 | KTA50-G16A | | CHINA STAGE3 | CHINA",
   "| BF-C825Q-3 | 825 | 750 | QSK19-G20 | | CHINA STAGE3 | CHINA",
   "| BF-C900Q-3 | 900 | 818.75 | QSK19-G21 | | CHINA STAGE3 | CHINA",
   "| BF-C1000Q-3 | 1000 | 908.75 | QSK38-G9 | | CHINA STAGE3 | CHINA",
   "| BF-C1100Q-3 | 1100 | 1000 | QSK38-G10 | | CHINA STAGE3 | CHINA",
   "| BF-C1250Q-3 | 1250 | 1136.25 | QSK38-G11 | | CHINA STAGE3 | CHINA",
   "| BF-C1400Q-3 | 1400 | 1272.5 | QSK38-G12 | | CHINA STAGE3 | CHINA",
   "| BF-C1540Q-3 | 1540 | 1400 | QSK38-G13 | | CHINA STAGE3 | CHINA",
   "| BF-C1675Q-3 | 1675 | 1522.5 | QSK38-G14 | | CHINA STAGE3 | CHINA",
   "| BF-C1760Q-3 | 1760 | 1600 | QSK38-G15 | | CHINA STAGE3 | CHINA",
   "| BF-C825Q-3 | 825 | 750 | QSK38-G8 | | CHINA STAGE3 | CHINA",
   "| BF-C890Q-3 | 887.5 | 812.5 | QSK38-G7 | | CHINA STAGE3 | CHINA",
   "| BF-C1000Q-3 | 1000 | 910 | QSK38-G6 | | CHINA STAGE3 | CHINA",
   "| BF-C1110Q-3 | 1108.75 | 1007.5 | QSK38-G1 | | CHINA STAGE3 | CHINA",
   "| BF-C1260Q-3 | 1258.75 | 1143.75 | QSK38-G2 | | CHINA STAGE3 | CHINA",
   "| BF-C1375Q-3 | 1375 | 1250 | QSK38-G5 | | CHINA STAGE3 | CHINA",
   "| BF-C1375-3 | 1375 | 1250 | KTA50-G3E | | CHINA STAGE3 | CHINA",
   "| BF-C1500Q-3 | 1500 | 1350 | QSK38-G19 | | CHINA STAGE3 | CHINA",
   "| BF-C1600-3 | 1650 | 1500 | KTA50-G8E | | | CHINA STAGE3 | CHINA",
   "| BF-BD1000-3 | 1000 | 900 | 8M33G4D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD1100-3 | 1100 | 1000 | 8M33G6D3/5^ | | CHINA STAGE3 | CHINA",
   "| BF-BD1250-3 | 1250 | 1125 | 12M33G6D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD1375-3 | 1375 | 1250 | 12M33G8D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD1500-3 | 1500 | 1375 | 12M33G10D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD1650-3 | 1650 | 1500 | 12M33G14D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD1750-3 | 1750 | 1562.5 | 16M33G0D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD1900-3 | 1900 | 1750 | 16M33G4D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD2060-3 | 2062.5 | 1875 | 16M33G6D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD2250-3 | 2250 | 2000 | 16M33G8D3/5^ | | CHINA STAGE3 | CHINA",
   "| BF-BD2250-3 | 2250 | 2000 | 20M33G2D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD2500-3 | 2500 | 2250 | 20M33G4D3/5^ | | CHINA STAGE3 | CHINA",
   "| BF-BD2500-3 | 2500 | 2250 | 12M55G2D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD2750-3 | 2750 | 2500 | 12M55G4D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD3000-3 | 3000 | 2750 | 12M55G6D3/5^ | | CHINA STAGE3 | CHINA",
   "| BF-BD3100-3 | 3125 | 2812.5 | 16M55G0D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD3300-3 | 3312.5 | 3000 | 16M55G2D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD3750-3 | 3750 | 3250 | 16M55G4D3/5 | | CHINA STAGE3 | CHINA",
   "| BF-BD4100-3 | 4125 | 3750 | 16M55G6D3/5^ | | CHINA STAGE3 | CHINA",
   "| BF-M1700 | 1700 | 1550 | MTU JV CHINA | 12V4000G23F | ADEC | S7L1D-C41 | CHINA STAGE3 | CHINA",
   "| BF-M1800 | 1800 | 1640 | 12V4000G23F | ADEC | S7L1D-D41 | CHINA STAGE3 | CHINA",
   "| BF-M2000 | 2000 | 1850 | 16V4000G23F | ADEC | S7L1D-G41 | CHINA STAGE3 | CHINA",
   "| BF-M2250 | 2250 | 2050 | 16V4000G23F | ADEC | S7L1D-G41 | CHINA STAGE3 | CHINA",
   "| BF-M2500 | 2500 | 2275 | 16V4000G63F | ADEC | S7L1D-H41 | CHINA STAGE3 | CHINA",
   "| BF-M2750 | 2750 | 2500 | 20V4000G23F | ADEC | S7L1D-J41 | CHINA STAGE3 | CHINA",
   "| BF-M3000 | 3000 | 2750 | 20V4000G63F | ADEC | LSA52.3 UL16 | CHINA STAGE3 | CHINA",
   "| BF-M3250 | 3300 | 3000 | 20V4000G63LF | ADEC | LSA 53.2M9 | CHINA STAGE3 | CHINA"
  ]
 },
 {
  "n": 104,
  "url": "https://www.baifapower.cn/50Hz-STAGE-V5",
  "title": "",
  "header": [
   "| BAIFA MODEL | POWER | DIESEL ENGINE | ALTERNATOR | | | | |",
   "| | Standby KVA | Prime KVA | Brand | Model | Gov. | STAMFORD | FUEL CONSUMPTION 75% L/H | Emission | ENGINE MANUFACTURER / COUNTRY | ESTIMATED ENGINE DELIVERY TIME | 1500/1800 RPM SWITCHABLE"
  ],
  "rows": [
   "| BF-P10-V | 10 | 9 | PERKINS | 403J-11G | ECU | S0L1-H1 | 1.96 | STAGE V | UK | 16-24WKS LT |",
   "| BF-P22-V | 22 | 20 | PERKINS | 404J-22G | ECU | S0L2-G1 | 3.99 | STAGE V | UK | 16-24WKS LT |",
   "| BF-FP40-V | 40 | 37 | FPT | F34TEVP02.00 | ECU | S1L2-K1 | 5.772 | STAGE V | ITALY | 6 months | ●",
   "| BF-P44-V | 44 | 40 | PERKINS | 404J-E22TAG | ECU | S1L2-K1 | 7.13 | STAGE V | USA | 16-24WKS LT | ●",
   "| BF-FP50-V | 50 | 45 | FPT | F34TEVP04.00 | ECU | S1L2-N1 | 6.89 | STAGE V | ITALY | 6 months | ●",
   "| BF-FP60-V | 60 | 59 | FPT | F34TEVP01.00 | ECU | S1L2-Y1 | 8.82 | STAGE V | ITALY | 6 months | ●",
   "| BF-FP70-V | 67 | 60 | FPT | F36ETVP03.A62 | ECU | S1L2-Y1 | 8.81 | STAGE V | ITALY | 7 months | ●",
   "| BF-FP90-V | 94 | 85 | FPT | F36ETVP03.A85 | ECU | UCI 224G1 | 12.3 | STAGE V | ITALY | 7 months | ●",
   "| BF-FP110-V | 105 | 105 | FPT | F36ETVP03.A94 | ECU | UCI 274C1 | 15.2 | STAGE V | ITALY | 7 months | ●",
   "| BF-V110-V | 107 | 100 | VOLVO PENTA | TAD580VE | ECU | UCI 274C1 | 14.1 | STAGE V | FRANCE | 4-5 MONTHS | ●",
   "| BF-V130-V | 130 | 118 | VOLVO PENTA | TAD581VE | ECU | UCI 274D1 | 16.5 | STAGE V | FRANCE | 4-5 MONTHS | ●",
   "| BF-P140-V | 132 | 120 | PERKINS | 1204J-E44TAG2 | ECU | UCI 274D1 | 20.15 | STAGE V | UK | 16-24WKS LT | ●",
   "| BF-V150-V | 147 | 135 | VOLVO PENTA | TAD582VE | ECU | UCI 274E1 | 18.87 | STAGE V | FRANCE | 4-5 MONTHS | ●",
   "| BF-V165-V | 165 | 150 | VOLVO PENTA | TAD880GE | ECU | UCI 274F1 | 20.86 | STAGE V | FRANCE | 4-5 MONTHS |",
   "| BF-FP170-V | 167 | 156 | FPT | N67TEVP06.00 | ECU | UCI 274F1 | 21.36 | STAGE V | ITALY | 7 months | ●",
   "| BF-P220-V | 219 | 198 | PERKINS | 1206J-E70TTAG3/4 | ECU | UCI 274H1 | 32.4 | STAGE V | UK | 16-24WKS LT | ●",
   "| BF-V220-V | 220 | 200 | VOLVO PENTA | TAD881GE | ECU | UCI 274H1 | 27.53 | STAGE V | FRANCE | 4-5 MONTHS |",
   "| BF-FP230-V | 227 | 205 | FPT | N67TEVP05.00 | ECU | UCI 274H1 | 28.5 | STAGE V | ITALY | 7 months | ●",
   "| BF-V275-V | 275 | 250 | VOLVO PENTA | TAD882GE | ECU | UCDI 274K1 | 34.4 | STAGE V | FRANCE | 4-5 MONTHS |",
   "| BF-P290-V | 286 | 260 | ERKINS | 1706J-E93TAG1 | ECU | S4L1D-C41 | 41.38 | STAGE V | USA | 16-24WKS LT |",
   "| BF-FP290-V | 299 | 271 | FPT | C87TEVP01.00 | ECU | S4L1D-C41 | 38.14 | STAGE V | FRANCE | 7 months | ●",
   "| BF-FP330-V | 334 | 303 | FPT | C87TEVP04.00 | ECU | S4L1D-D41 | 42.63 | STAGE V | FRANCE | 7 months | ●",
   "| BF-V330-V | 332 | 302 | VOLVO PENTA | TAD1380GE | ECU | S4L1D-D41 | 42 | STAGE V | SWEDEN | 4-5 MONTHS |",
   "| BF-P340-V | 341 | 310 | PERKINS | 1706J-E93TAG2 | ECU | S4L1D-D41 | 48.35 | STAGE V | USA | 16-24WKS LT | ●",
   "| BF-SC385-V | 385 | 350 | SCANIA | DC13 320A 02-61 | ECU | S4L1D-E41 | 46.4 | STAGE V | SWEDEN | 4 months | ●",
   "| BF-SC385-V | 385 | 350 | SCANIA | DC13 505A 350KVA | ECU | S4L1D-E41 | 44.9 | STAGE V | SWEDEN | 4 months |",
   "| BF-V390-V | 387 | 352 | VOLVO PENTA | TAD1381GE | ECU | S4L1D-E41 | 48.7 | STAGE V | SWEDEN | 4-5 MONTHS |",
   "| BF-FP400-V | 402 | 364 | FPT | C13ETVP03.A363 | ECU | S4L1D-E41 | 49.8 | STAGE V | FRANCE | 7 months | ●",
   "| BF-FP440-V | 444 | 402 | FPT | C13ETVP03.A395 | ECU | S4L1D-F41 | 54.88 | STAGE V | FRANCE | 7 months | ●",
   "| BF-V440-V | 440 | 400 | VOLVO PENTA | TAD1382GE | ECU | S4L1D-F41 | 55.45 | STAGE V | SWEDEN | 4-5 MONTHS |",
   "| BF-SC440-V | 440 | 400 | SCANIA | DC13 320A 02-62 | ECU | S4L1D-F41 | 52.5 | STAGE V | SWEDEN | 4 months | ●",
   "| BF-SC440-V | 440 | 400 | SCANIA | DC13 505A 400KVA | ECU | S4L1D-F41 | 51.1 | STAGE V | SWEDEN | 4 months |",
   "| | | | | | | | 63.53 | | | | ●",
   "| BF-SC500-V 13L | 495 | 450 | SCANIA | DC13 320A 02-63 | ECU | S4L1D-G41 | 59 | STAGE V | SWEDEN | 4 months | ●",
   "| BF-SC500-V 16L | 500 | 450 | SCANIA | DC16 320A 02-61 | ECU | S4L1D-G41 | 61.2 | STAGE V | SWEDEN | 4 months | ●",
   "| BF-SC550-V | 550 | 500 | SCANIA | DC16 320A 02-62 | ECU | S5L1D-C41 | 67.7 | STAGE V | SWEDEN | 4 months | ●",
   "| BF-SC550-V | 550 | 500 | SCANIA | DC13 505A 500KVA | ECU | S5L1D-C41 | 63.8 | STAGE V | SWEDEN | 4 months |",
   "| BF-SC610-V | 605 | 550 | SCANIA | DC16 320A 02-63 | ECU | S5L1D-D41 | 74.4 | STAGE V | SWEDEN | 4 months | ●",
   "| BF-P610-V | 605 | 550 | PERKINS | 2806J-E18TAG1 | ECU | S5L1D-D41 | 91.48 | STAGE V | USA | 16-24WKS LT | ●",
   "| BF-V740-V | 737 | 670 | VOLVO PENTA | TWD1683GE | ECU | S5L1D-F41 | 90.33 | STAGE V | SWEDEN | 4-5 MONTHS | ●",
   "| BF-V880TWIN-V | 880 | 800 | VOLVO PENTA | 2*TAD1382GE | ECU | 2*S4L1D-F41 | 110.9 | STAGE V | SWEDEN | 4-5 MONTHS |",
   "| BF-SC900TWIN-V | 990 | 900 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S4L1D-G41 | 59 | STAGE V | SWEDEN | 4 months | ●",
   "| BF-SC1100TWIN-V | 1100 | 1000 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S5L1D-C41 | 67.7 | STAGE V | SWEDEN | 4 months | ●",
   "| BF-SC1000TWIN-V | 1210 | 1100 | SCANIA | 2*DC163 320A 02-63 | ECU | 2*S5L1D-D41 | 131.2 | STAGE V | SWEDEN | 4 months | ●",
   "| BF-V1475TWIN-V | 1474 | 1340 | VOLVO PENTA | 2*TWD1683GE | ECU | 2*S5L1D-F41 | 180.66 | STAGE V | SWEDEN | 4-5 MONTHS | ●"
  ]
 },
 {
  "n": 105,
  "url": "https://www.baifapower.cn/60Hz-TIER4-FINAL",
  "title": "",
  "header": [
   "| PREMIUM | P≥8KW NOMINAL POWER, WITH EPA TIER4 FINAL CERTIFICATE 1800RPM 60Hz |",
   "| BAIFA MODEL | POWER | DIESEL ENGINE | ALTERNATOR | PRICE | | | |",
   "| | Standby KVA | Prime KVA | Brand | Model | Gov. | STAMFORD | Standard pricelist price OPEN UNIT | Emission | ENGINE MANUFACTURER / COUNTRY | ESTIMATED ENGINE DELIVERY TIME | 1500/1800 RPM SWITCHABLE"
  ],
  "rows": [
   "| BF-P10-60T4F | 10 | 9 | PERKINS | 403F-11G | ECU | S0L1-H1 | | EPA TIER 4 FINAL | UK | |",
   "| BF-FP40-T4F | 42 | 38 | FPT | F34TEVP02.00 | ECU | S1L2-K1 | | EPA TIER 4 FINAL | ITALY | | ●",
   "| BF-P44-T4F | 50 | 45 | PERKINS | 404J-E22TAG | ECU | S1L2-K1 | | EPA TIER 4 FINAL | USA | | ●",
   "| BF-FP50-60T4F | 52 | 47 | FPT | F34TEVP04.00 | ECU | S1L2-N1 | | EPA TIER 4 FINAL | ITALY | | ●",
   "| BF-FP60-60T4F | 60 | 58 | FPT | F34TEVP01.00 | ECU | S1L2-Y1 | | EPA TIER 4 FINAL | ITALY | | ●",
   "| BF-FP70-60T4F | 75 | 68 | FPT | F36ETVP03.A62 | ECU | S1L2-Y1 | | EPA TIER 4 FINAL | ITALY | | ●",
   "| BF-FP90-60T4F | 102 | 93 | FPT | F36ETVP03.A85 | ECU | UCI 224G1 | | EPA TIER 4 FINAL | ITALY | | ●",
   "| BF-FP110-60T4F | 115 | 104 | FPT | F36ETVP03.A94 | ECU | UCI 274C1 | | EPA TIER 4 FINAL | ITALY | | ●",
   "| BF-P140-60T4F | 136 | 122 | PERKINS | 1204J-E44TTAG2 | ECU | UCI 274D1 | | EPA TIER 4 FINAL | UK | | ●",
   "| BF-FP170-60T4F | 191 | 173 | FPT | N67TEVP06.00 | ECU | UCI 274F1 | | EPA TIER 4 FINAL | ITALY | | ●",
   "| BF-P220-60T4F | 188 | 169 | PERKINS | 1206J-E70TTAG3/4 | ECU | UCI 274H1 | | EPA TIER 4 FINAL | UK | | ●",
   "| BF-FP230-60T4F | 257 | 233 | FPT | N67TEVP05.00 | ECU | UCI 274H1 | | EPA TIER 4 FINAL | ITALY | | ●",
   "| BF-FP290-60T4F | 331 | 300 | FPT | C87TEVP01.00 | ECU | S4L1D-C41 | | EPA TIER 4 FINAL | ITALY | | ●",
   "| BF-FP330-60T4F | 380 | 344 | FPT | C87TEVP04.00 | ECU | S4L1D-D41 | | EPA TIER 4 FINAL | ITALY | | ●",
   "| BF-P340-60T4F | 369 | 334 | PERKINS | 1706J-E93TAG2 | ECU | S4L1D-D41 | | EPA TIER 4 FINAL | USA | | ●",
   "| BF-SC385-60T4F | 385 | 350 | SCANIA | DC13 320A 02-61 | ECU | S4L1D-E41 | | EPA TIER 4 FINAL | SWEDEN | | ●",
   "| BF-FP400-60T4F | 450 | 406 | FPT | C13ETVP03.A363 | ECU | S4L1D-E41 | | EPA TIER 4 FINAL | ITALY | | ●",
   "| BF-FP440-60T4F | 501 | 452 | FPT | C13ETVP03.A395 | ECU | S4L1D-F41 | | EPA TIER 4 FINAL | ITALY | | ●",
   "| BF-SC440-60T4F | 440 | 400 | SCANIA | DC13 320A 02-62 | ECU | S4L1D-F41 | | EPA TIER 4 FINAL | SWEDEN | | ●",
   "| BF-P450-60T4F | 469 | 425 | PERKINS | 2206F-E13TAG2 | ECU | S4L1D-F41 | | EPA TIER 4 FINAL | USA | | ●",
   "| BF-SC500-60T4F 13L | 495 | 450 | SCANIA | DC13 320A 02-63 | ECU | S4L1D-G41 | | EPA TIER 4 FINAL | SWEDEN | | ●",
   "| BF-SC500-60T4F 16L | 500 | 450 | SCANIA | DC16 320A 02-61 | ECU | S4L1D-G41 | | EPA TIER 4 FINAL | SWEDEN | | ●",
   "| BF-SC550-60T4F | 550 | 500 | SCANIA | DC16 320A 02-62 | ECU | S5L1D-C41 | | EPA TIER 4 FINAL | SWEDEN | | ●",
   "| BF-SC610-60T4F | 605 | 550 | SCANIA | DC16 320A 02-63 | ECU | S5L1D-D41 | | EPA TIER 4 FINAL | SWEDEN | | ●",
   "| BF-P610-60T4F | 625 | 569 | PERKINS | 2806J-E18TAG1 | ECU | S5L1D-D41 | | EPA TIER 4 FINAL | USA | | ●",
   "| BF-V660-60T4F | 698 | 63 | VOLVO PENTA | TWD1682GE | ECU | S5L1D-E41 | | EPA TIER 4 FINAL | SWEDEN | | ●",
   "| BF-V770-60T4F | 770 | 700 | VOLVO PENTA | TWD1683GE | ECU | S5L1D-F41 | | EPA TIER 4 FINAL | SWEDEN | | ●",
   "| BF-SC880TWIN-60T4F | 880 | 80 | SCANIA | 2*DC13 320A 02-62 | ECU | 2*S4L1D-F41 | | PA TIER 4 FINAL | SWEDEN | | ●",
   "| BF-SC990TWIN-60T4F 13L | 990 | 900 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S4L1D-G41 | | PA TIER 4 FINAL | SWEDEN | | ●",
   "| BF-SC1100TWIN-60T4F | 1100 | 1000 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S5L1D-C41 | | PA TIER 4 FINAL | SWEDEN | | ●",
   "| BF-SC1210TWIN-60T4F | 1210 | 1100 | SCANIA | 2*DC16 320A 02-63 | ECU | 2*S5L1D-D41 | | PA TIER 4 FINAL | SWEDEN | | ●",
   "| BF-V1400TWIN-60T4F | 1396 | 1270 | VOLVO PENTA | 2*TWD1682GE | ECU | 2*S5L1D-E41 | | PA TIER 4 FINAL | SWEDEN | | ●",
   "| BF-V1540TWIN-60T4F | 1540 | 1400 | VOLVO PENTA | 2*TWD1683GE | ECU | 2*S5L1D-F41 | | PA TIER 4 FINAL | SWEDEN | | ●"
  ]
 },
 {
  "n": 106,
  "url": "https://www.baifapower.cn/TWIN-POWER-T2-T3-T4FV",
  "title": "",
  "header": [
   "| | POWERED BY VOLVO | 1500RPM | STAGE 2 TIER 2",
   "| BAIFA MODEL | STANBY kVA | PRIME kVA | BRAND | ENGINE MODEL | GOV. | ALTERNATOR STAMFORD | DIMENSION MM SOUNDPROOF TYPE"
  ],
  "rows": [
   "| BF-V900TWIN-T2 | 900 | 820 | VOLVO PENTA | 2*TAD1344GE | EMS2 / ECU | 2*S4L1D-F41 | ISO 20'ft HC",
   "| BF-V1000TWIN-T2 | 1000 | 900 | 2*TAD1345GE | EMS2 / ECU | 2*S4L1D-G41 | ISO 20'ft HC",
   "| BF-V1100TWIN-T2 | 1100 | 1000 | 2*TAD1346GE | EMS2 / ECU | 2*S5L1D-C41 | ISO 20'ft HC",
   "| BF-V1320TWIN-T2 | 1320 | 1200 | 2*TAD1642GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC",
   "| BF-V1375TWIN-T2 | 1376 | 1250 | 2*TWD1644GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC",
   "| BF-V1440TWIN-T2 | 1440 | 1300 | 2*TWD1644GE | EMS2 / ECU | 2*S5L1D-F41 | ISO 20'ft HC",
   "| BF-V1540TWIN-T2 | 1540 | 1400 | 2*TWD1645GE | EMS2 / ECU | 2*S5L1D-G4 | ISO 20'ft HC",
   "| BF-V1670TWIN-T2 | 1672 | 1520 | 2*TWD1744GE | ECM4 | 2*S5L1D-H41 | ISO 20'ft HC",
   "| BF-V1100TWIN-60 | 1128 | 1024 | 2*TAD1346GE | EMS2 / ECU | 2*S5L1D-C41 | ISO 20'ft HC",
   "| BF-V1320TWIN-60 | 1376 | 1250 | 2*TAD1642GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC",
   "| BF-V1375TWIN-60 | 1504 | 1368 | 2*TWD1644GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC",
   "| BF-V1540TWIN-60 | 1600 | 1450 | 2*TWD1645GE | EMS2 / ECU | 2*S5L1D-F41 | ISO 20'ft HC",
   "| BF-V1670TWIN-60 | 1760 | 1600 | 2*TWD1744GE | ECM4 | 2*S5L1D-G41 | ISO 20'ft HC",
   "| BF-V1000TWIN-T3 | 1000 | 900 | 2*TAD1650GE | EMS2 / ECU | 2*S4L1D-G41 | ISO 20'ft HC",
   "| BF-V1100TWIN-T3 | 1100 | 1000 | 2*TAD1651GE | EMS2 / ECU | 2*S5L1D-C4 | ISO 20'ft HC",
   "| BF-V1300TWIN-T3 | 1320 | 1200 | 2*TWD1652GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC",
   "| BF-V1400TWIN-T3 | 1376 | 1250 | 2*TWD1653GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC",
   "| BF-V1440TWIN-T3 | 1440 | 1300 | 2*TWD1653GE | EMS2 / ECU | 2*S5L1D-F41 | ISO 20'ft HC",
   "| BF-V870WIN-60 | 874 | 800 | 2*TAD1352GE | EMS2 / ECU | 2*S4L1D-E41 | ISO 20'ft HC",
   "| BF-V1000TWIN-60 | 1000 | 908 | 2*TAD1353GE | EMS2 / ECU | 2*S4L1D-F41 | ISO 20'ft HC",
   "| BF-V1100TWIN-60 | 1136 | 1032 | 2*TAD1650GE | EMS2 / ECU | 2*S5L1D-C41 | ISO 20'ft HC",
   "| BF-V1300TWIN-60 | 1282 | 1160 | 2*TAD1651GE | EMS2 / ECU | 2*S4L1D-F41 | ISO 20'ft HC"
  ]
 }
]
