[
 {
  "n": 101,
  "url": "https://baudouin.com/engine_product/6m11-heat-exchanger/",
  "title": "6M11 Heat Exchanger - Baudouin",
  "header": [
   "| Model | Rated Power | Peak Torque | Displacement | Aspiration | Coupling FWH | FW | Throttle"
  ],
  "rows": [
   "| 6M11V0D0 | 115 kW @ 2100 rpm | 746 Nm @ 1100 rpm | 6,75 | TCA | SAE3 - 11.5 | M",
   "| 6M11V1D0 | 136 kW @ 2100 rpm | 1030 Nm @ 1100 rpm | 6,75 | TCA | SAE3 - 11.5 | M"
  ]
 },
 {
  "n": 103,
  "url": "https://baudouin.com/engine_product/20m55-generator-set/",
  "title": "20M55 Generator Set - Baudouin Generator Sets",
  "header": [
   "| | | Gross Engine Output",
   "| Engines Models | DCR | DCR | DCP | DCP",
   "| kVA | kWe | kVA | kWe",
   "| 50Hz | | | |"
  ],
  "rows": [
   "| 20M55G 4500/5 | 4500 | 3600 | 4125 | 3300",
   "| 20M55G5000/5 | 4750 | 3800 | 4375 | 3500",
   "| 20M55G5250/5 | 5250 | 4200 | 4750 | 3800",
   "| 60Hz | | | |",
   "| 20M55G3600 | / | / | 4125 | 3300",
   "| 20M55G4000 | 5000 | 4000 | 4500 | 3600",
   "| 20M55G4250 | / | / | 4750 | 3800"
  ]
 },
 {
  "n": 106,
  "url": "https://baudouin.com/engine_product/6m33-stage-v/",
  "title": "6M33 StageV - Baudouin PowerKit Diesel Engines",
  "header": [
   "| Model | Gross Engine Output | Typical engine output | |",
   "| PRP | ESP | PRP | PRP | PRP | PRP",
   "| 50Hz | kWm | kWm | kWe | kVA | kWe | kVA"
  ],
  "rows": [
   "| 6M33G2D5/S | 575 | 633 | 500 | 625 | 550 | 688",
   "| 6M33G4D5/S | 660 | 725 | 600 | 750 | 660 | 825",
   "| 6M33G6D2/5 | 575 | 633 | 500 | 625 | 580 | 725",
   "| 6M33G8D2/5 | 610 | 680 | 544 | 680 | 600 | 750",
   "| 60Hz | | | | | |",
   "| 6M33G2D5/S | 575 | 633 | 500 | 625 | 550 | 688",
   "| 6M33G4D5/S | 600 | 660 | 520 | 650 | 580 | 725",
   "| 6M33G8D2/6 | 610 | 670 | 550 | 688 | 600 | 750",
   "| 6M33G10D2/6 | 670 | 715 | 600 | 750 | 633 | 791",
   "| 6M33G12D2/6 | 670 | 726 | 600 | 750 | 644 | 805"
  ]
 },
 {
  "n": 106,
  "url": "https://baudouin.com/engine_product/6m33-stage-v/",
  "title": "6M33 StageV - Baudouin PowerKit Diesel Engines",
  "header": [],
  "rows": [
   "| Cylinders 6",
   "| Bore & Stroke (mm) 150x185",
   "| Total Displacement (L) 19.6",
   "| Cylinders Arrangement In line",
   "| Fuel System High Pressure Common Rail",
   "| Governor (Gov.) ECU/ Electronic"
  ]
 },
 {
  "n": 107,
  "url": "https://baudouin.com/engine_product/12m33-stagev/",
  "title": "12M33 StageV - Baudouin PowerKit Diesel Engines",
  "header": [
   "| Model | Gross Engine Output | Typical engine output | |",
   "| PRP | ESP | PRP | PRP | PRP | PRP",
   "| 50Hz | kWm | kWm | kWe | kVA | kWe | kVA"
  ],
  "rows": [
   "| 12M33G8D5/S | 1130 | 1240 | 1000 | 1250 | 1100 | 1375",
   "| 12M33G4D2/5 | 1108 | 1108 | 920 | 1150 | 1000 | 1250",
   "| 12M33G6D2/5 | 1130 | 1240 | 1024 | 1275 | 1120 | 1400",
   "| 12M33G8D2/5 | 1200 | 1320 | 1100 | 1375 | 1200 | 1500",
   "| 12M33G4D3/5 | 880 | 968 | 800 | 1000 | 880 | 1100",
   "| 60Hz | | | | | |",
   "| 12M33G8D5/S | 1130 | 1240 | 1000 | 1375 | 1100 | 1375",
   "| 12M33G8D2/6 | 1007 | 1120 | 900 | 1125 | 1000 | 1250",
   "| 12M33G12D2/6 | 1290 | 1420 | 1100 | 1375 | 1300 | 1625"
  ]
 },
 {
  "n": 107,
  "url": "https://baudouin.com/engine_product/12m33-stagev/",
  "title": "12M33 StageV - Baudouin PowerKit Diesel Engines",
  "header": [],
  "rows": [
   "| Cylinders 12",
   "| Bore & Stroke (mm) 150x185",
   "| Total Displacement (L) 39.2",
   "| Cylinders Arrangement V-Type",
   "| Fuel System High Pressure Common Rail",
   "| Governor (Gov.) ECU/ Electronic"
  ]
 },
 {
  "n": 108,
  "url": "https://baudouin.com/engine_product/4m06/",
  "title": "4M06 - Baudouin PowerKit Diesel Engines",
  "header": [
   "| Model | Gross Engine Output | Typical Generator Output",
   "| PRP | ESP | PRP | PRP | ESP | ESP",
   "| | kWm | kWe | kVA | kWe | kVA",
   "| 50Hz | | | | | |"
  ],
  "rows": [
   "| 4M06G2D0/S | 18 | 20 | 15 | 18 | 16 | 20",
   "| 4M06GT20/5 | 18 | 20 | 15 | 18 | 16 | 20",
   "| 4M06G4D0/S | 23 | 25 | 18 | 23 | 20 | 25",
   "| 4M06GT25/5 | 23 | 25 | 18 | 23 | 20 | 25",
   "| 4M06G6D0/S | 30 | 33 | 26 | 32 | 28 | 35",
   "| 4M06GT35/5 | 30 | 33 | 26 | 32 | 28 | 35",
   "| 4M06G8D0/S | 36 | 40 | 32 | 40 | 35 | 44",
   "| 4M06G50/5 | 44 | 48 | 36 | 45 | 40 | 50",
   "| 4M06G10D0/S | 48 | 53 | 40 | 50 | 44 | 55",
   "| 60Hz | | | | | |",
   "| 4M06G2D0/S | 23 | 25 | 18 | 23 | 20 | 25",
   "| 4M06G4D0/S | 27 | 30 | 23 | 29 | 25 | 32",
   "| 4M06G6D0/S | 37 | 41 | 30 | 38 | 33 | 42",
   "| 4M06G8D0/S | 43 | 47 | 37 | 47 | 41 | 51",
   "| 4M06G50/6 | 53 | 58 | 45 | 56 | 50 | 63",
   "| 4M06G10D0/S | 58 | 63 | 50 | 63 | 55 | 69"
  ]
 },
 {
  "n": 108,
  "url": "https://baudouin.com/engine_product/4m06/",
  "title": "4M06 - Baudouin PowerKit Diesel Engines",
  "header": [],
  "rows": [
   "| Cylinders: 4",
   "| Bore & Stroke (mm): 89x92",
   "| Total Displacement (L): 2.3",
   "| Cylinders Arrangement: In line",
   "| Fuel System: High Pressure Common Rail/ Mechanical",
   "| Governor (Gov.): ECU/ Electronic",
   "| Aspiration (Asp.): Naturally Aspirated, Turbocharged, Turbocharged & air-to-air cooled"
  ]
 },
 {
  "n": 109,
  "url": "https://baudouin.com/engine_product/4m10/",
  "title": "4M10 - Baudouin PowerKit Diesel Engines",
  "header": [
   "| Model | Gross Engine Output | Typical Generator Output",
   "| PRP | ESP | PRP | PRP | ESP | ESP",
   "| | kWm | kWe | kVA | kWe | kVA",
   "| 50Hz | | | | | |"
  ],
  "rows": [
   "| 4M10G2D0/S | 60 | 66 | 52 | 65 | 57 | 72",
   "| 4M10G4D0/S | 72 | 80 | 64 | 80 | 70 | 88",
   "| 4M10G6D0/S | 96 | 106 | 80 | 100 | 88 | 110",
   "| 60Hz | | | | | |",
   "| 4M10G2D0/S | 72 | 80 | 60 | 75 | 68 | 85",
   "| 4M10G4D0/S | 85 | 95 | 75 | 94 | 83 | 103",
   "| 4M10G6D0/S | 105 | 115 | 90 | 113 | 100 | 125"
  ]
 },
 {
  "n": 109,
  "url": "https://baudouin.com/engine_product/4m10/",
  "title": "4M10 - Baudouin PowerKit Diesel Engines",
  "header": [],
  "rows": [
   "| Cylinders: 4",
   "| Bore & Stroke (mm): 105x118",
   "| Total Displacement (L): 4.1",
   "| Cylinders Arrangement: In line",
   "| Fuel System: Mechanical",
   "| Governor (Gov.): Electronic",
   "| Aspiration (Asp.): Turbocharged & air-to-air-cooled"
  ]
 },
 {
  "n": 110,
  "url": "https://baudouin.com/engine_product/4m12/",
  "title": "4M12 - Baudouin PowerKit Diesel Engines",
  "header": [
   "| Model PowerKit | Gross Engine Output | Typical Generator Output",
   "| PRP | ESP | PRP | PRP | ESP | ESP",
   "| kWm | kWm | kWe | kVA | kWe | kVA",
   "| 50Hz | | | | | |"
  ],
  "rows": [
   "| 4M12G1D3/5 | 110 | 120 | 90 | 113 | 100 | 125",
   "| 4M12G1D3/5 | 110 | 120 | 90 | 113 | 100 | 125",
   "| 60Hz | | | | | |",
   "| 4M12G2D5/S | 126 | 140 | 110 | 138 | 120 | 150",
   "| 4M12G2D3/6 | 132 | 145 | 120 | 150 | 130 | 163"
  ]
 },
 {
  "n": 110,
  "url": "https://baudouin.com/engine_product/4m12/",
  "title": "4M12 - Baudouin PowerKit Diesel Engines",
  "header": [],
  "rows": [
   "| Cylinders 4",
   "| Bore & Stroke (mm) 108x125",
   "| Total Displacement (L) 4.58",
   "| Cylinders Arrangement In line",
   "| Fuel System High pressure common rail",
   "| Governor (Gov.) ECU",
   "| Aspiration (Asp.) Turbocharged & air-to-air cooled"
  ]
 },
 {
  "n": 111,
  "url": "https://baudouin.com/engine_product/6m11/",
  "title": "6M11 - Baudouin PowerKit Diesel Engines",
  "header": [
   "| Model | Gross Engine Output | Typical Generator Output",
   "| PRP | ESP | PRP | PRP | ESP | ESP",
   "| | kWm | kWe | kVA | kWe | kVA",
   "| 50Hz | | | | | |"
  ],
  "rows": [
   "| 6M11G150/5 | 128 | 140 | 108 | 135 | 120 | 150",
   "| 6M11G4D0/S | 138 | 152 | 120 | 150 | 132 | 165",
   "| 60Hz | | | | | |",
   "| 6M11G110/6 | 120 | 132 | 100 | 125 | 110 | 138",
   "| 6M11G2D0/S | 138 | 152 | 120 | 150 | 132 | 165",
   "| 6M11G135/6 | 144 | 158 | 120 | 150 | 135 | 170",
   "| 6M11G4D0/S | 164 | 180 | 145 | 181 | 160 | 200",
   "| 6M11G176/6 | 182 | 200 | 160 | 200 | 176 | 220"
  ]
 },
 {
  "n": 111,
  "url": "https://baudouin.com/engine_product/6m11/",
  "title": "6M11 - Baudouin PowerKit Diesel Engines",
  "header": [],
  "rows": [
   "| Cylinders Arrangement: In line",
   "| Fuel System: Mechanical",
   "| Cylinders: 6",
   "| Total Displacement (L): 6.75",
   "| Bore & Stroke (mm): 105x130",
   "| Aspiration (Asp.): Turbocharged & air-to-air cooled",
   "| Governor (Gov.): Electronic"
  ]
 },
 {
  "n": 112,
  "url": "https://baudouin.com/engine_product/6m12/",
  "title": "6M12 - Baudouin PowerKit Diesel Engines",
  "header": [
   "| Model | Gross Engine Output | Typical Generator Output",
   "| PRP | ESP | PRP | PRP | ESP | ESP",
   "| | kWm | kWe | kVA | kWe | kVA",
   "| 50Hz | | | | | |"
  ],
  "rows": [
   "| 6M12G2D3/5 | 168 | 185 | 144 | 180 | 160 | 200",
   "| 6M12G4D3/5 | 196 | 216 | 160 | 200 | 176 | 220",
   "| 6M12G6D3/5 | 218 | 240 | 180 | 225 | 200 | 250",
   "| 6M12G8D3/5 | 240 | 264 | 200 | 250 | 220 | 275",
   "| 60Hz | | | | | |",
   "| 6M12G2D3/6 | 216 | 238 | 180 | 225 | 200 | 250",
   "| 6M12G4D3/6 | 240 | 264 | 200 | 250 | 220 | 275"
  ]
 },
 {
  "n": 112,
  "url": "https://baudouin.com/engine_product/6m12/",
  "title": "6M12 - Baudouin PowerKit Diesel Engines",
  "header": [],
  "rows": [
   "| Cylinders 6",
   "| Bore & Stroke (mm) 108x136",
   "| Total Displacement (L) 7.47",
   "| Cylinders Arrangement In line",
   "| Fuel System High pressure common rail",
   "| Governor (Gov.) ECU",
   "| Aspiration (Asp.) Turbocharged & air-to-air cooled"
  ]
 },
 {
  "n": 113,
  "url": "https://baudouin.com/engine_product/6m16-3/",
  "title": "6M16 - Baudouin PowerKit Diesel Engines",
  "header": [
   "| Model | Gross Engine Output | Typical Generator Output",
   "| PRP | ESP | PRP | PRP | ESP | ESP",
   "| | kWm | kWe | kVA | kWe | kVA",
   "| 50Hz | | | | | |"
  ],
  "rows": [
   "| 6M16G220/5 | 182 | 200 | 160 | 200 | 176 | 220",
   "| 6M16G4D0/S | 216 | 238 | 184 | 230 | 200 | 250",
   "| 6M16G6D0/S | 240 | 264 | 200 | 250 | 220 | 275",
   "| 6M16G300/5 | 255 | 280 | 220 | 275 | 240 | 300",
   "| 6M16G350/5 | 291 | 320 | 256 | 320 | 280 | 350",
   "| 60Hz | | | | | |",
   "| 6M16G2D0/S | 216 | 238 | 180 | 225 | 200 | 250",
   "| 6M16G4D0/S | 240 | 264 | 200 | 250 | 224 | 280",
   "| 6M16G6D0/S | 262 | 288 | 227 | 284 | 250 | 313",
   "| 6M16G308/6 | 327 | 360 | 280 | 350 | 308 | 385"
  ]
 },
 {
  "n": 113,
  "url": "https://baudouin.com/engine_product/6m16-3/",
  "title": "6M16 - Baudouin PowerKit Diesel Engines",
  "header": [],
  "rows": [
   "| Cylinders: 6",
   "| Bore & Stroke (mm): 126x130",
   "| Total Displacement (L): 9.7",
   "| Cylinders Arrangement: In line",
   "| Fuel System: Mechanical",
   "| Governor (Gov.): Electronic",
   "| Aspiration (Asp.): Turbocharges & air-to-air cooled"
  ]
 },
 {
  "n": 114,
  "url": "https://baudouin.com/engine_product/6m21/",
  "title": "6M21 - Baudouin PowerKit Diesel Engines",
  "header": [
   "| Model | Gross Engine Output | Typical Generator Output | |",
   "| PRP | ESP | PRP | PRP | ESP | ESP | |",
   "| | kWm | kWe | kVA | kWe | kVA | |",
   "| 50Hz | | | | | | | |"
  ],
  "rows": [
   "| 6M21G2D0/S | 350 | 385 | 300 | 375 | 320 | 400 | |",
   "| 6M21G440/5 | 368 | 405 | 320 | 400 | 352 | 440 | |",
   "| 6M21G6D0/S | 409 | 450 | 360 | 450 | 400 | 500 | |",
   "| 6M21G8D0/S | 450 | 490 | 400 | 500 | 440 | 550 | |",
   "| 60Hz | | | | | | | |",
   "| 6M21G330/6 | 350 | 385 | 300 | 375 | 330 | 413 | T/A-A | ELEC",
   "| 6M21G2D0/S | 366 | 402 | 312 | 390 | 344 | 430 | T/A-A | ELEC",
   "| 6M21G390/6 | 407 | 448 | 350 | 438 | 390 | 488 | T/A-A | ELEC",
   "| 6M21G400/6 | 418 | 460 | 360 | 455 | 400 | 500 | T/A-A | ECU",
   "| 6M21G8D0/S | 450 | 510 | 400 | 500 | 460 | 575 | T/A-A | ECU"
  ]
 },
 {
  "n": 114,
  "url": "https://baudouin.com/engine_product/6m21/",
  "title": "6M21 - Baudouin PowerKit Diesel Engines",
  "header": [],
  "rows": [
   "| Cylinders: 6",
   "| Bore & Stroke (mm): 127x165",
   "| Total Displacement (L): 12.54",
   "| Cylinders Arrangement: In line",
   "| Fuel System: Mechanical Pump/ High Pressure Common Rail",
   "| Governor (Gov.): Electronic/ ECU",
   "| Aspiration (Asp.): Turbocharged & air-to-air cooled"
  ]
 },
 {
  "n": 115,
  "url": "https://baudouin.com/engine_product/6m31/",
  "title": "6M31 - Baudouin PowerKit Diesel Engines",
  "header": [
   "| Model | Gross Engine Output | | Typical Generator Output",
   "| PRP | ESP | DCP | PRP | PRP | | ESP | ESP | DCP | DCP",
   "| | kWm | | kWe | kVA | | kWe | kVA | kWe | kVA",
   "| 50Hz | | | | | | | | | |"
  ],
  "rows": [
   "| 6M31G660/5 | 561 | 610 | | 480 | 600 | | 528 | 660 | |",
   "| 6M31G725/5 | 580 | 640 | | 520 | 650 | | 580 | 725 | |",
   "| 6M31G750/5 | 640 | 680 | | 550 | 688 | | 600 | 750 | |",
   "| 6M31G825/5 | 680 | 740 | | 600 | 750 | | 660 | 825 | |",
   "| 60Hz | | | | | | | | | |",
   "| 6M31G528/6 | 561 | 610 | | 480 | 600 | | 528 | 660 | |",
   "| 6M31G580/6 | 580 | 640 | | 520 | 650 | | 580 | 725 | |",
   "| 6M31G600/6 | 640 | 680 | | 550 | 688 | | 600 | 750 | |",
   "| 6M31G660/6 | 680 | 740 | | 600 | 750 | | 660 | 825 | |",
   "| 6M31G700/6 | 730 | 800 | | 640 | 800 | | 700 | 875 | |",
   "| 6M31G800/6 | 800 | 880 | | 720 | 900 | | 800 | 1000 | |"
  ]
 },
 {
  "n": 115,
  "url": "https://baudouin.com/engine_product/6m31/",
  "title": "6M31 - Baudouin PowerKit Diesel Engines",
  "header": [],
  "rows": [
   "| Cylinders 6",
   "| Bore & Stroke (mm) 149x177",
   "| Total Displacement (L) 18.5",
   "| Cylinders Arrangement 6 In line",
   "| Fuel System High pressure common rail",
   "| Governor (Gov.) ECU",
   "| Aspiration (Asp.) Turbocharged & air-to-air cooled"
  ]
 },
 {
  "n": 116,
  "url": "https://baudouin.com/engine_product/6m33/",
  "title": "6M33 - Baudouin PowerKit Diesel Engines",
  "header": [
   "| Model PowerKit | Gross Engine Output | Typical Generator Output",
   "| PRP | ESP | PRP | PRP | ESP | ESP",
   "| kWm | kWm | kWe | kVA | kWe | kVA",
   "| 50Hz | | | | | |"
  ],
  "rows": [
   "| 6M33G2D0/S | 575 | 633 | 520 | 650 | 572 | 715",
   "| 6M33G750/5 | 610 | 670 | 544 | 680 | 600 | 750",
   "| 6M33G6D0/S | 675 | 725 | 600 | 750 | 660 | 825",
   "| 60Hz | | | | | |",
   "| 6M33G1D0/S | 575 | 633 | 520 | 650 | 572 | 715",
   "| 6M33G600/6 | 610 | 670 | 550 | 688 | 600 | 750",
   "| 6M33G633/6 | 645 | 710 | 575 | 719 | 633 | 791",
   "| 6M33G6D0/S | 670 | 740 | 600 | 750 | 660 | 825",
   "| | | | | | |",
   "| 50Hz | kWm | | kWe | kVA | RPM |",
   "| 6M33G715/5 | 575 | | 520 | 650 | 1500 |",
   "| 6M33G825/5 | 675 | | 600 | 750 | 1500 |",
   "| 60Hz | | | | | |",
   "| 6M33G580/6 | 575 | | 520 | 650 | 1800 |",
   "| 6M33G660/6 | 670 | | 600 | 750 | 1800 |"
  ]
 },
 {
  "n": 116,
  "url": "https://baudouin.com/engine_product/6m33/",
  "title": "6M33 - Baudouin PowerKit Diesel Engines",
  "header": [],
  "rows": [
   "| Cylinders: 6",
   "| Bore & Stroke (mm): 150x185",
   "| Total Displacement (L): 19.6",
   "| Cylinders Arrangement: In line",
   "| Fuel System: High Pressure Common Rail/ Mechanical",
   "| Governor (Gov.): ECU/ Electronic",
   "| Aspiration (Asp.): Turbocharged & air-to-air cooled"
  ]
 },
 {
  "n": 117,
  "url": "https://baudouin.com/engine_product/8m21/",
  "title": "8M21 - Baudouin PowerKit Diesel Engines",
  "header": [
   "| Model PowerKit | Gross Engine Output | Typical Generator Output",
   "| PRP | ESP | PRP | PRP | ESP | ESP",
   "| kWm | kWm | kWe | kVA | kWe | kVA",
   "| 50Hz | | | | | |"
  ],
  "rows": [
   "| 8M21G660/5 | 530 | 580 | 480 | 600 | 528 | 660",
   "| 60Hz | | | | | |",
   "| 8M21G520/6 | 530 | 580 | 472 | 590 | 520 | 650"
  ]
 },
 {
  "n": 117,
  "url": "https://baudouin.com/engine_product/8m21/",
  "title": "8M21 - Baudouin PowerKit Diesel Engines",
  "header": [],
  "rows": [
   "| Cylinders: 8",
   "| Bore & Stroke (mm): 127x165",
   "| Total Displacement (L): 16.72",
   "| Cylinders Arrangement: In line",
   "| Fuel System: Mechanical",
   "| Governor (Gov.): Electronic",
   "| Aspiration (Asp.): Turbocharged & air-to-air cooled"
  ]
 },
 {
  "n": 118,
  "url": "https://baudouin.com/engine_product/8m33/",
  "title": "8M33 - Baudouin PowerKit Diesel Engines",
  "header": [
   "| Model | Gross Engine Output | Typical Generator Output",
   "| ESP kWm | PRP kWm | ESP kWe | ESP kVA | PRP kWe | PRP kVA",
   "| 50Hz | | | | | |"
  ],
  "rows": [
   "| 8M33G900/5 | 800 | 730 | 720 | 900 | 640 | 800",
   "| 8M33G1000/5 | 890 | 815 | 800 | 1000 | 720 | 900",
   "| 8M33G1100/5 | 975 | 880 | 880 | 1100 | 800 | 1000",
   "| 8M33G800/6 | 909 | 826 | 800 | 1000 | 720 | 900",
   "| 8M33G900/6 | 1012 | 910 | 900 | 1125 | 800 | 1000",
   "| 60Hz | | | | | |",
   "| 8M33G770/6 | 768 | 845 | 700 | 875 | 770 | 963",
   "| 8M33G800/6 | 826 | 909 | 720 | 900 | 800 | 1000",
   "| 8M33G900/6 | 910 | 1012 | 800 | 1000 | 900 | 1125",
   "| | | | | | |",
   "| 50Hz | kWm | | kWe | kVA | RPM |",
   "| 8M33G875/5 | 730 | | 640 | 800 | 1500 |",
   "| 8M33G1100/5 | 890 | | 800 | 1000 | 1500 |",
   "| 60Hz | | | | | |",
   "| 8M33G700/6 | 730 | | 640 | 800 | 1800 |",
   "| 8M33G900/6 | 910 | | 800 | 1000 | 1800 |"
  ]
 },
 {
  "n": 118,
  "url": "https://baudouin.com/engine_product/8m33/",
  "title": "8M33 - Baudouin PowerKit Diesel Engines",
  "header": [],
  "rows": [
   "| Cylinders: 8",
   "| Total Displacement (L): 26.1",
   "| Cylinders Arrangement: At Vee",
   "| Fuel System: High Pressure Common Rail/ Mechanical",
   "| Governor (Gov.): ECU/ Electronic",
   "| Aspiration (Asp.): TCA",
   "| Cooling System: Radiator",
   "| Emissions: Unregulated"
  ]
 },
 {
  "n": 119,
  "url": "https://baudouin.com/engine_product/12m26/",
  "title": "12M26 - Baudouin PowerKit Diesel Engines",
  "header": [
   "| Model | Gross Engine Output | | Typical Generator Output",
   "| PRP | ESP | DCP | PRP | PRP | | ESP | ESP | DCP | DCP",
   "| | kWm | | kWe | kVA | | kWe | kVA | kWe | kVA",
   "| 50Hz | | | | | | | | | |"
  ],
  "rows": [
   "| 12M26G900/5 | 720 | 793 | - | 652 | 815 | | 720 | 900 | |",
   "| 12M26G1000/5 | 820 | 902 | - | 720 | 900 | | 800 | 1000 | |",
   "| 12M26G2D0/S | 880 | 968 | - | 816 | 1020 | | 898 | 1120 | |",
   "| 60Hz | | | | | | | | | |",
   "| 12M26G704/6 | 720 | 792 | | 640 | 800 | | 704 | 880 | |",
   "| 12M26G800/6 | 820 | 902 | | 720 | 900 | | 800 | 1000 | |",
   "| 12M26G2D0/S | 880 | 968 | | 800 | 1000 | | 880 | 1100 | |",
   "| 12M26G900/6 | 920 | 1012 | | 800 | 1000 | | 900 | 1125 | |",
   "| 12M26G1000/6 | 1014 | 1115 | | 910 | 1138 | | 1000 | 1250 | |"
  ]
 },
 {
  "n": 119,
  "url": "https://baudouin.com/engine_product/12m26/",
  "title": "12M26 - Baudouin PowerKit Diesel Engines",
  "header": [],
  "rows": [
   "| Cylinders: 12",
   "| Bore & Stroke (mm): 150x150",
   "| Total Displacement (L): 31.8",
   "| Cylinders Arrangement: At Vee",
   "| Fuel System: Mechanical",
   "| Governor (Gov.): Electronic",
   "| Aspiration (Asp.): Turbocharged & air-to-air cooled"
  ]
 },
 {
  "n": 120,
  "url": "https://baudouin.com/engine_product/12m33/",
  "title": "12M33 - Baudouin PowerKit Diesel Engines",
  "header": [
   "| Model PowerKit | Gross Engine Output | Typical Generator Output",
   "| PRP | ESP | PRP | PRP | ESP | ESP",
   "| kWm | kWm | kWe | kVA | kWe | kVA",
   "| 50Hz | | | | | |"
  ],
  "rows": [
   "| 12M33G1250/5 | 1007 | 1108 | 920 | 1150 | 1000 | 1250",
   "| 12M33G1265/5 | 1007 | 1108 | 920 | 1150 | 1012 | 1265",
   "| 12M33G1410/5 | 1130 | 1240 | 1024 | 1280 | 1128 | 1410",
   "| 12M33G1500/5 | 1200 | 1320 | 1100 | 1375 | 1200 | 1500",
   "| 12M33G1650/5 | 1350 | 1450 | 1200 | 1500 | 1320 | 1650",
   "| 60Hz | | | | | |",
   "| 12M33G1000/6 | 1007 | 1108 | 900 | 1125 | 1000 | 1250",
   "| 12M33G1100/6 | 1150 | 1265 | 1000 | 1250 | 1100 | 1375",
   "| 12M33G1200/6 | 1200 | 1320 | 1092 | 1365 | 1200 | 1500",
   "| 12M33G1300/6 | 1290 | 1420 | 1176 | 1470 | 1300 | 1625",
   "| | | | | | |",
   "| 50Hz | kWm | | kWe | kVA | RPM |",
   "| 12M33G1265/5 | 1018 | | 900 | 1125 | 1500 |",
   "| 12M33G1410/5 | 1130 | | 1100 | 1250 | 1500 |",
   "| 12M33G1650/5 | 1350 | | 1200 | 1500 | 1500 |",
   "| 60Hz | | | | | |",
   "| 12M33G1105/6 | 1100 | | 1000 | 1250 | 1800 |",
   "| 12M33G1240/6 | 1235 | | 1100 | 1375 | 1800 |",
   "| 12M33G1320/6 | 1350 | | 1200 | 1500 | 1800 |"
  ]
 },
 {
  "n": 120,
  "url": "https://baudouin.com/engine_product/12m33/",
  "title": "12M33 - Baudouin PowerKit Diesel Engines",
  "header": [],
  "rows": [
   "| Cylinders: 12",
   "| Bore & Stroke (mm): 150x185",
   "| Total Displacement (L): 39.2",
   "| Cylinders Arrangement: At Vee",
   "| Fuel System: High Pressure Common Rail/ Mechanical",
   "| Governor (Gov.): ECU/ Electronic",
   "| Aspiration (Asp.): Turbocharged & air-to-air cooled"
  ]
 },
 {
  "n": 121,
  "url": "https://baudouin.com/engine_product/12m55/",
  "title": "12M55 - Baudouin PowerKit Diesel Engines",
  "header": [
   "| Model PowerKit | Gross Engine Output | Typical Generator Output",
   "| PRP | ESP | PRP | PRP | ESP | ESP",
   "| kWm | kWm | kWe | kVA | kWe | kVA",
   "| 50Hz | | | | | |"
  ],
  "rows": [
   "| 12M55G2550/5 | 1985 | 2210 | 1824 | 2280 | 2040 | 2550",
   "| 12M55G2750/5 | 2200 | 2450 | 2000 | 2500 | 2200 | 2750",
   "| 12M55G8D0/5 | - | - | - | - | - | -",
   "| 12M55G3000/5^ | 2420 | 2700 | 2200 | 2750 | 3000 |",
   "| 60Hz | | | | | |",
   "| 12M55G2250/6 | 2200 | 2500 | 2045 | 2557 | 2250 | 2813",
   "| 12M55G2500/6 | 2450 | 2700 | 2250 | 2813 | 2500 | 3125",
   "| | | | | | |",
   "| 50Hz | kWm | | kWe | kVA | RPM |",
   "| 12M55G2550/5 | 1985 | | 1800 | 2250 | 1500 |",
   "| 12M55G2750/5 | 2200 | | 2000 | 2500 | 1500 |",
   "| 12M55G3000/5 | 2420 | | 2200 | 2750 | 1500 |",
   "| 60Hz | | | | | |",
   "| 12M55G2500/6 | 2450 | | 2250 | 2813 | 1800 |"
  ]
 },
 {
  "n": 121,
  "url": "https://baudouin.com/engine_product/12m55/",
  "title": "12M55 - Baudouin PowerKit Diesel Engines",
  "header": [],
  "rows": [
   "| Bore & Stroke (mm): 180x215",
   "| Total Displacement (L): 65.6",
   "| Cylinders: 12",
   "| Cylinders Arrangement: At Vee",
   "| Fuel System: High Pressure Common Rail",
   "| Governor (Gov.): ECU",
   "| Aspiration (Asp.): Turbocharged & air-to-water cooled"
  ]
 },
 {
  "n": 122,
  "url": "https://baudouin.com/engine_product/16m33/",
  "title": "16M33 - Baudouin PowerKit Diesel Engines",
  "header": [
   "| Model PowerKit | Gross Engine Output | Typical Generator Output",
   "| PRP | ESP | PRP | PRP | ESP | ESP",
   "| kWm | kWm | kWe | kVA | kWe | kVA",
   "| 50Hz | | | | | |"
  ],
  "rows": [
   "| 16M33G1700/5 | 1680 | 1530 | 1520 | 1990 | 1400 | 1750",
   "| 16M33G1900/5 | 1000 | 1680 | 1650 | 2050 | 1500 | 1875",
   "| 16M33G2000/5 | 1980 | 1800 | 1800 | 2250 | 1650 | 2050",
   "| 16M33G2250/5 | 1580 | 1440 | 1400 | 1750 | 1275 | 1594",
   "| 60Hz | | | | | |",
   "| 16M33G1400/6 | 1440 | 1580 | 1275 | 1594 | 1400 | 1750",
   "| 16M33G1500/6 | 1530 | 1680 | 1365 | 1706 | 1500 | 1875",
   "| 16M33G1650/6 | 1625 | 1785 | 1500 | 1875 | 1650 | 2063",
   "| 16M33G1750/6 | 1750 | 1920 | 1590 | 1988 | 1750 | 2188",
   "| | | | | | |",
   "| 50Hz | kWm | | kWe | kVA | RPM |",
   "| 16M33G1900/5 | 1530 | | 1400 | 1750 | 1500 |",
   "| 16M33G2000/5 | 1680 | | 1500 | 1875 | 1500 |",
   "| 16M33G2250/5 | 1800 | | 1600 | 2000 | 1500 |",
   "| 60Hz | | | | | |",
   "| 16M33G1500/6 | 1530 | | 1400 | 1750 | 1800 |",
   "| 16M33G1750/6 | 1750 | | 1600 | 2000 | 1800 |"
  ]
 },
 {
  "n": 122,
  "url": "https://baudouin.com/engine_product/16m33/",
  "title": "16M33 - Baudouin PowerKit Diesel Engines",
  "header": [],
  "rows": [
   "| Bore & Stroke (mm): 15-x185",
   "| Total Displacement (L): 52.3",
   "| Cylinders: 16",
   "| Cylinders Arrangement: At Vee",
   "| Fuel System: High Pressure Common Rail",
   "| Governor (Gov.): ECU",
   "| Aspiration (Asp.): Turbocharged & air-to-water cooled"
  ]
 },
 {
  "n": 123,
  "url": "https://baudouin.com/engine_product/16m55/",
  "title": "16M55 - Baudouin PowerKit Diesel Engines",
  "header": [
   "| Model PowerKit | Gross Engine Output | Typical Generator Output",
   "| PRP | ESP | PRP | PRP | ESP | ESP",
   "| kWm | kWm | kWe | kVA | kWe | kVA",
   "| 50Hz | | | | | |"
  ],
  "rows": [
   "| 16M55G3000/5 | 2500 | 2750 | 2250 | 2813 | 2500 | 3125",
   "| 16M55G3300/5 | 2646 | 2900 | 2400 | 3000 | 2650 | 3313",
   "| 16M55G3750/5 | 2900 | 3300 | 2600 | 3250 | 3000 | 3750",
   "| 16M55G4000/5^ | 3300 | 3600 | 3000 | 3750 | 3300 | 4125",
   "| 60Hz | | | | | |",
   "| 16M55G2640/6 | 2710 | 2960 | 2400 | 3000 | 2640 | 3300",
   "| 16M55G2800/6 | 2870 | 3150 | 2560 | 3200 | 2800 | 3500",
   "| 16M55G3000/6 | 2930 | 3350 | 2640 | 3300 | 3000 | 3750",
   "| 16M55G3300/6 | 3300 | 3600 | 3000 | 3750 | 3300 | 4125",
   "| | | | | | |",
   "| 50Hz | kWm | | kWe | kVA | RPM |",
   "| 16M55G3300/5 | 2646 | | 2400 | 3000 | 1500 |",
   "| 16M55G3750/5 | 2900 | | 2600 | 3250 | 1500 |",
   "| 16M55G4000/5 | 3300 | | 3000 | 3750 | 1500 |",
   "| 60Hz | | | | | |",
   "| 16M55G2640/6 | 2710 | | 2400 | 3000 | 1800 |",
   "| 16M55G3000/6 | 2930 | | 2640 | 3300 | 1800 |",
   "| 16M55G3300/6 | 3300 | | 3000 | 3750 | 1800 |"
  ]
 },
 {
  "n": 123,
  "url": "https://baudouin.com/engine_product/16m55/",
  "title": "16M55 - Baudouin PowerKit Diesel Engines",
  "header": [],
  "rows": [
   "| Cylinders: 16",
   "| Bore & Stroke (mm): 180x215",
   "| Total Displacement (L): 87.5",
   "| Cylinders Arrangement: At Vee",
   "| Fuel System: High Pressure Common Rail",
   "| Governor (Gov.): ECU",
   "| Aspiration (Asp.): Turbocharged & air-to-water cooled"
  ]
 },
 {
  "n": 124,
  "url": "https://baudouin.com/engine_product/20m33-2/",
  "title": "20M33 - Baudouin PowerKit Diesel Engines",
  "header": [
   "| Model PowerKit | Gross Engine Output | Typical Generator Output",
   "| PRP | ESP | PRP | PRP | ESP | ESP",
   "| kWm | kWm | kWe | kVA | kWe | kVA",
   "| 50Hz | | | | | |"
  ],
  "rows": [
   "| 20M33G2250/5 | 1850 | 2020 | 1600 | 2000 | 1800 | 2250",
   "| 20M33G2500/5 | 2010 | 2210 | 1800 | 2250 | 2000 | 2500",
   "| 60Hz | | | | | |",
   "| 20M33G2000/6 | 2027 | 2230 | 1800 | 2250 | 2000 | 2500",
   "| 20M33G2200/6 | 2240 | 2460 | 2000 | 2500 | 2200 | 2750",
   "| | | | | | |",
   "| 50Hz | kWm | | kWe | kVA | RPM |",
   "| 20M33G2250/5 | 1850 | | 1600 | 2000 | 1500 |",
   "| 20M33G2500/5 | 2010 | | 1800 | 2250 | 1500 |",
   "| 20M33G2750/5 | 2210 | | 2000 | 2500 | 1500 |",
   "| 60Hz | | | | | |",
   "| 20M33G2000/6 | 2027 | | 1800 | 2250 | 1800 |",
   "| 20M33G2200/6 | 2240 | | 2000 | 2500 | 1800 |"
  ]
 },
 {
  "n": 124,
  "url": "https://baudouin.com/engine_product/20m33-2/",
  "title": "20M33 - Baudouin PowerKit Diesel Engines",
  "header": [],
  "rows": [
   "| Cylinders: 20",
   "| Bore & Stroke (mm): 150x185",
   "| Total Displacement (L): 65.4",
   "| Cylinders Arrangement: At Vee",
   "| Fuel System: High Pressure Common Rail",
   "| Governor (Gov.): ECU",
   "| Aspiration (Asp.): Turbocharged & air-to-water cooled"
  ]
 }
]
