[
 {
  "n": 101,
  "url": "https://www.biaopower.com/cummins-generating-set-1100kw-1375kva_p105.html",
  "title": "Cummins Generating Set 1100kw 1375kva",
  "header": [],
  "rows": [
   "| Power | 1500KVA/1200KW",
   "| Engine Model | KTA50-G8",
   "| Bore/stroke(mm) | 108/130",
   "| Fuel consumption(g/kwh) | 213",
   "| Genset Model | AI-1500",
   "| Rated Voltage | 110-600V(Can be adjusted)",
   "| Rated Frequency | 50HZ",
   "| Prime Power | 1100KW",
   "| Standby Power | 1210KW",
   "| Bore×Stroke | 159mm x159mm",
   "| Displacement | 50.3L",
   "| Prime Power/Speed | 1200KW / 1500rpm",
   "| Standby Power/Speed | 1320KW / 1500rpm",
   "| Prime power | 1000KW",
   "| Frequency/speed | 50Hz/1500rpm",
   "| Power factor | 0.8",
   "| Voltage adjust range | ≥5%",
   "| Voltage regulation NL-FL | ≤±1%",
   "| Protection Grade | IP23"
  ]
 },
 {
  "n": 102,
  "url": "https://www.biaopower.com/ba-power-200kva-cummins-diesel-generator-set_p68.html",
  "title": "BA Power 200kva Cummins Diesel Generator Set",
  "header": [],
  "rows": [
   "Prime Power: 160kw/200kva",
   "Standby Power: 176kw/220kva",
   "Model: 6CTAA8.3-G2",
   "Alternator model : EG280-160N/160KW"
  ]
 },
 {
  "n": 103,
  "url": "https://www.biaopower.com/cummins-engine-kta50-gs8-diesel-power-generator-set-1500kva-generator-1200kw-electric-power-plant_p102.html",
  "title": "Cummins Engine KTA50-GS8 Diesel Power Generator Set 1500kva Generator 1200kw Electric Power Plant",
  "header": [],
  "rows": [
   "| Model | CLK-1500GF",
   "| Power | 1500kva",
   "| Frequency | 50HZ",
   "| Voltage | 380/220v(voltage can be customized)",
   "| Size of Open type | 12000*2400*2900mm",
   "| Weight of Open type | 10300kg",
   "| Standby Power | 1200kw",
   "| Cylinders | V-16",
   "| Bore*Stroke | 159*159mm",
   "| Displacement | 50L",
   "| Fuel Consumption at 100% Load | 204g/kw.h",
   "| Power factor | 0.8",
   "| Voltage adjust range | ≥5%",
   "| Protection Grade | IP23"
  ]
 },
 {
  "n": 104,
  "url": "https://www.biaopower.com/300kw-silent-ukkms-diesel-generator-set_p71.html",
  "title": "300kw Silent UKKMS Diesel Generator Set",
  "header": [],
  "rows": [
   "Prime Power: 300kw/375kva",
   "Standby Power: 330kw/413kva",
   "Engine Model: UK555-GA",
   "Alternator Brand: BA315-300"
  ]
 },
 {
  "n": 105,
  "url": "https://www.biaopower.com/50-degree-1000kva-soundproof-perkins-diesel-generator-set-4008tag2_p99.html",
  "title": "50 Degree 1000kva Soundproof Perkins Diesel Generator Set 4008TAG2",
  "header": [
   "| Generator set model | Voltage | Hz | Phase | P.F. | Prime Power | Standby Power",
   "| (V) | | | | KVA | KW | KVA | KW"
  ],
  "rows": [
   "| AP1100 | 230/400 | 50 | 3 | 0.8 | 1000 | 800 | 1100 | 880"
  ]
 },
 {
  "n": 105,
  "url": "https://www.biaopower.com/50-degree-1000kva-soundproof-perkins-diesel-generator-set-4008tag2_p99.html",
  "title": "50 Degree 1000kva Soundproof Perkins Diesel Generator Set 4008TAG2",
  "header": [
   "| | Baseload power | Prime power | Standby power"
  ],
  "rows": [
   "| Gross engine power (kWb) | 719 | 899 | 985",
   "| Typical Genset electrical output 0.8pf 25ºC (100 kPa) (KW) | 657 | 828 | 910"
  ]
 },
 {
  "n": 106,
  "url": "https://www.biaopower.com/ba-power-diesel-driven-generator-1000kva_p81.html",
  "title": "BA Power Diesel Driven Generator 1000kva",
  "header": [
   "| Genset Model | Prime Power | Standby Power | Engine Model | Fuel Consumption | Displacement | Genset Dimension | Weight",
   "| KW | KVA | KW | KVA | (L/h) | (L) | L*W*H(mm) | (kg)"
  ],
  "rows": [
   "| BA69 | 50 | 63 | 55 | 69 | UK333-G1 | 19.6 | 5.9 | 2200×860×1460 | 1120",
   "| BA76 | 55 | 69 | 61 | 76 | UK333-G2 | 22.3 | 5.9 | 2200×860×1460 | 1350",
   "| BA83 | 60 | 75 | 66 | 83 | UK333-G3 | 24.5 | 5.9 | 2300×860×1563 | 1760",
   "| BA97 | 70 | 88 | 77 | 97 | UK333-GA | 29.9 | 8.3 | 2400×860×1606 | 1920",
   "| BA110 | 80 | 100 | 88 | 110 | UK333-G5 | 37.9 | 8.3 | 2400×860×1606 | 2130",
   "| BA125 | 90 | 113 | 100 | 125 | UK333-G6 | 48.5 | 14.0 | 3000×980×1760 | 2600",
   "| BA138 | 100 | 125 | 110 | 138 | UK333-G7 | 48.5 | 14.0 | 3000×980×1760 | 2600",
   "| BA165 | 120 | 150 | 132 | 165 | UK333-G8 | 53.3 | 14.0 | 3100×1180×1760 | 2900",
   "| BA206 | 150 | 188 | 165 | 206 | UK333-G9 | 60.6 | 14.0 | 3100×980×1760 | 2900",
   "| BA228 | 165 | 206 | 182 | 228 | UK333-G10 | 63.0 | 14.0 | 3100×1080×1760 | 2950",
   "| BA234 | 170 | 213 | 187 | 234 | UK333-G11 | 63.0 | 14.0 | 3100×1080×1760 | 2950",
   "| BA275 | 200 | 250 | 220 | 275 | UK555-G1 | 76.8 | 14.0 | 3300×1380×1850 | 3250",
   "| BA344 | 250 | 313 | 275 | 344 | UK555-G2 | 88.9 | 18.9 | 3400×1250×1970 | 3500",
   "| BA400 | 290 | 363 | 320 | 400 | UK555-G3 | 98.8 | 18.9 | 3400×1250×1970 | 3650",
   "| BA413 | 300 | 375 | 330 | 413 | UK555-GA | 98.8 | 18.9 | 3400×1250×1970 | 3650",
   "| BA440 | 320 | 400 | 352 | 440 | UK555-G5 | 98.8 | 18.9 | 3400×1250×1970 | 3700",
   "| BA454 | 330 | 413 | 363 | 454 | UK555-G6 | 98.8 | 18.9 | 3400×1250×1970 | 3800",
   "| BA481 | 350 | 438 | 385 | 481 | UK555-G7 | 100.3 | 18.9 | 3700×1550×1940 | 4000",
   "| BA495 | 360 | 450 | 396 | 495 | UK555-G8 | 100.3 | 18.9 | 3700×1550×1940 | 4000",
   "| BA550 | 400 | 500 | 440 | 550 | UK666-G1 | 107.5 | 18.9 | 3750×1960×2360 | 4200",
   "| BA578 | 420 | 525 | 462 | 578 | UK666-G2 | 119.9 | 18.9 | 3700×1550×1940 | 4300",
   "| BA650 | 470 | 588 | 520 | 650 | UK666-G3 | 120.3 | 19.0 | 3700×1550×1940 | 4500",
   "| BA688 | 500 | 625 | 550 | 688 | UK666-GA | 122.9 | 19.0 | 4300×1700×2360 | 8300",
   "| BA743 | 540 | 675 | 594 | 743 | UK666-G5 | 135.7 | 37.8 | 4450×1700×2360 | 8650",
   "| BA825 | 600 | 750 | 660 | 825 | UK666-G6 | 142.6 | 37.8 | 4450×1700×2360 | 8400",
   "| BA880 | 640 | 800 | 704 | 880 | UK666-G7 | 148.5 | 37.8 | 4450×1700×2360 | 8400",
   "| BA1000 | 720 | 900 | 800 | 1000 | UK777-G2 | 155.1 | 38.0 | 4450×1700×2360 | 8650",
   "| BA1100 | 800 | 1000 | 880 | 1100 | UK777-G3 | 175.4 | 37.8 | 4450×1700×2360 | 8700"
  ]
 }
]
