[
 {
  "n": 101,
  "url": "https://www.cgmitalia.it/en/industrial-generating-sets",
  "title": "Industrial CGM Generators | Silent, Robust, and Reliable",
  "header": [
   "| | Model | PDF | PRP | STYB | Engine | M/E | Emissions | No. of cylinders | Net mechanical power | ¾ load consumption | Tank | Open base frame | Soundproof canopy | dB(A) at 7 mt | Manual panel | Automatic panel",
   "| | | KVA | KW | KVA | KW | | | | | Hp/Kw | lt/hr | lt | Modello | Kg | LxLWxH [mm] | Modello | Kg | LxLWxH [mm] | dB(A) | Modello | Modello"
  ],
  "rows": [
   "| 10P | | 10 | 8 | 11 | 8.8 | 403A-11G | M | 0 | 3 | 11.3/8.4 | 2 | 55 | B20 | 360 | 1400x700x1400 | C20 | 440 | 1580x735x1105 | 68 | QM45 | QA60",
   "| 14P | | 14 | 11.2 | 15.4 | 12.3 | 403A-15G1 | M | 0 | 3 | 16.1/12 | 2.8 | 55 | B20 | 425 | 1400x700x1400 | C20 | 515 | 1580x735x1105 | 68 | QM45 | QA60",
   "| 15P | | 15 | 12 | 16.5 | 13.2 | 403A-15G2 | M | 0 | 3 | 17.4/13 | 3.1 | 55 | B20 | 430 | 1400x700x1400 | C20 | 520 | 1580x735x1105 | 68 | QM45 | QA60",
   "| 20P | | 20 | 16 | 22 | 17.6 | 404A-22G1 | M | 0 | 4 | 24.7/18.4 | 4 | 55 | B20 | 495 | 1400x700x1400 | C20 | 590 | 1580x735x1105 | 68 | QM45 | QA60",
   "| 30P | | 30 | 24 | 33 | 26.4 | 1103A-33G | M | 0 | 3 | 37.1/27.7 | 5.6 | 100 | B50 | 690 | 1650x850x1600 | C30 | 855 | 1800x885x1335 | 69 | QM45 | QA60",
   "| 45P | | 45 | 36 | 49.5 | 39.6 | 1103A-33TG1 | M | 0 | 3 | 55/41 | 5.6 | 100 | B50 | 755 | 1650x850x1600 | C50 | 930 | 2000x885x1335 | 69 | QM45 | QA60",
   "| 60P | | 60 | 48 | 66 | 52.8 | 1103A-33TG2 | M | 0 | 3 | 72.1/53.8 | 10.8 | 100 | B50 | 800 | 1650x850x1600 | C50 | 960 | 2000x885x1335 | 69 | QM60 | QA60",
   "| 80P | | 80 | 64 | 88 | 70.4 | 1104A-44TG2 | M | 0 | 4 | 96.5/72 | 14 | 120 | B100 | 1010 | 2100x1000x1800 | C100 | 1285 | 2300x1085x1670 | 69 | QM100 | QA100",
   "| 100P | | 100 | 80 | 110 | 88 | 1104C-44TAG2 | E | 2 | 4 | 120.6/90 | 17 | 120 | B100 | 1135 | 2100x1000x1800 | C100 | 1390 | 2300x1085x1670 | 69 | QM100 | QA100",
   "| 135P | | 135 | 108 | 149 | 119.2 | 1106A-70TG1 | M | 0 | 6 | 158.2/118 | 22.7 | 250 | B200 | 1600 | 2400x1100x2000 | C200 | 1930 | 3200x1135x2100 | 69 | QM200A | QA200A",
   "| 150P | | 150 | 120 | 165 | 132 | 1106A-70TAG2 | M | 0 | 6 | 175.6/131 | 24.5 | 250 | B200 | 1730 | 2400x1100x2000 | C200 | 2060 | 3200x1135x2100 | 69 | QM200 | QA200",
   "| 180P | | 180 | 144 | 198 | 158.4 | 1106A-70TAG3 | M | 0 | 6 | 210.5/157 | 32 | 250 | B200 | 1740 | 2400x1100x2000 | C200 | 2070 | 3200x1135x2100 | 69 | QM200 | QA200",
   "| 200P | | 200 | 160 | 220 | 176 | 1106A-70TAG4 | E | 0 | 6 | 233.2/174 | 34.7 | 250 | B200 | 1820 | 2400x1100x2000 | C200 | 2150 | 3200x1135x2100 | 69 | QM200 | QA200",
   "| 230P | | 230 | 184 | 253 | 202.4 | 1206A-E70TTAG2 | E | 0 | 6 | 261.4/195 | 38 | 250 | B300 | 2115 | 2800x1310x1800 | C300 | 2780 | 3700x1435x2250 | 69 | QM250 | QA250",
   "| 250P | | 250 | 200 | 275 | 220 | 1206A-E70TTAG3 | E | 0 | 6 | 290.9/217 | 41.5 | 250 | B300 | 2115 | 2800x1310x1800 | C300 | 2780 | 3700x1435x2250 | 69 | QM250 | QA250",
   "| 280P | | 280 | 224 | 308 | 246.4 | 1506A-E88TAG4 | E | 0 | 6 | 328.4/245 | 46 | 250 | B300 | 2500 | 2800x1310x1800 | C300 | 3160 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| 300P | | 300 | 240 | 330 | 264 | 1506A-E88TAG5 | E | 0 | 6 | 359.2/268 | 48 | 250 | B300 | 2500 | 2800x1310x1800 | C300 | 3160 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| 350P | | 350 | 280 | 385 | 308 | 1706A-E93TAG2 | E | 0 | 6 | 404.8/302 | 54 | 250 | B300 | 2580 | 2800x1310x1800 | C300 | 3245 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| 400P | | 400 | 320 | 440 | 352 | 2206A-E13TAG3 | E | 0 | 6 | 467.8/349 | 62 | 400 | B400 | 3430 | 2950x1550x2100 | C450 | 4420 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 450P | | 450 | 360 | 495 | 396 | 2506A-E15TAG1 | E | 0 | 6 | 530.8/396 | 72 | 400 | B750 | 3870 | 3450x1550x2300 | C500 | 5080 | 4850x1866x2547 | 69 | QM500 | QA500",
   "| 500P | | 500 | 400 | 550 | 440 | 2506A-E15TAG2 | E | 0 | 6 | 583.1/435 | 76 | 400 | B750 | 3930 | 3450x1550x2300 | C500 | 5140 | 4850x1866x2547 | 69 | QM500 | QA500",
   "| 600P | | 600 | 480 | 660 | 528 | 2806A-E18TAG1A | E | 0 | 6 | 699.7/522 | 90 | 400 | B750 | 5060 | 3450x1550x2300 | C750 | 6400 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| 650P | | 650 | 520 | 715 | 572 | 2806A-E18TAG2 | E | 0 | 6 | 757.4/565 | 97 | 400 | B750 | 5060 | 3450x1550x2300 | C750 | 6400 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| 700P | | 700 | 560 | 770 | 616 | 2806A-E18TTAG4 | E | 0 | 6 | 798.9/596 | 109 | 400 | B750 | 5360 | 3450x1550x2300 | C800 | 7680 | 5450x2200x2650 | 70 | QM1000 | QA1000",
   "| 750P | | 750 | 600 | 825 | 660 | 2806A-E18TTAG5 | E | 0 | 6 | 866/646 | 118 | 400 | B750 | 5630 | 3450x1550x2300 | C800 | 7680 | 5450x2200x2650 | 70 | QM1000 | QA1000",
   "| 800P | | 800 | 640 | 880 | 704 | 4006-23TAG3A | E | 0 | 6 | 904.8/675 | 130 | 400 | B800 | 6400 | 4100x2010x2400 | C800 | 8070 | 5450x2200x2650 | 70 | QM1000 | QA1000",
   "| 900P | | 900 | 720 | 990 | 792 | 4008-TAG1 | E | 0 | 8 | 1028.2/767 | 143 | 400 | B1700 | 8075 | 5000x2100x2600 | C1400 | 9710 | 6680x2200x3300 | 70 | QM1000 | QA1000",
   "| 1022P | | 1022 | 817.6 | 1125 | 900 | 4008-TAG2A | E | 0 | 8 | 1154.2/861 | 162 | 400 | B1700 | 8125 | 5000x2100x2600 | C1400 | 9760 | 6680x2200x3300 | 70 | QM1000 | QA1000",
   "| 1125P | | 1125 | 900 | 1250 | 1000 | 4008-30TAG3 | E | 0 | 8 | 1269.4/947 | 188 | 400 | B1700 | 8230 | 5000x2100x2600 | C1400 | 9865 | 6680x2200x3300 | 70 | QM3000 | QA3000",
   "| 1250P | | 1250 | 1000 | 1375 | 1100 | 4012-46TWG2A | E | 0 | 12 | 1414.2/1055 | 196 | 400 | B1700 | 9900 | 5000x2100x2600 | C1400 | 11400 | 6680x2200x3300 | 70 | QM3000 | QA3000",
   "| 1360P | | 1360 | 1088 | 1496 | 1196.8 | 4012-46TWG3A | E | 0 | 12 | 1540.2/1149 | 213 | 400 | B1700 | 10350 | 5000x2100x2600 | C1400 | 11850 | 6680x2200x3300 | 70 | QM3000 | QA3000",
   "| 1500P | | 1500 | 1200 | 1650 | 1320 | 4012-46TAG2A | E | 0 | 12 | 1698.4/1267 | 225 | 0 | B1700 | 11640 | 5000x2100x2600 | C1500 | 17850 | 7800x2500x4000 | 70 | QM3000 | QA3000",
   "| 1700P | | 1700 | 1360 | 1870 | 1496 | 4012-46TAG3A | E | 0 | 12 | 1930.3/1440 | 275 | 0 | B1700 | 12440 | 5000x2100x2600 | C1500 | 18650 | 7800x2500x4000 | 70 | QM3000 | QA3000",
   "| 1850P | | 1850 | 1480 | 2035 | 1628 | 4016-TAG1A | E | 0 | 16 | 2060.3/1537 | 277 | 0 | B2500 | 14640 | 5800x2250x2600 | CT40HC | 22350 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| 2000P | | 2000 | 1600 | 2200 | 1760 | 4016-TAG2A | E | 0 | 16 | 2298.9/1715 | 316 | 0 | B2500 | 14640 | 5800x2250x2600 | CT40HC | 22350 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| 2250P | | 2250 | 1800 | 2500 | 2000 | 4016-61TRG3 | E | 0 | 16 | 2513.4/1875 | 344 | 0 | B2500 | 15440 | 5800x2250x2600 | CT40HC | 23150 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| 2500P | | 2500 | 2000 | 2500 | 2000 | 4016-61TRG3X | E | 0 | 16 | 2792.2/2083 | 394 | 0 | B2500 | 15740 | 5800x2250x2600 | CT40HC | 23450 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| v40P | | 40 | 32 | 44 | 35.2 | 404J-E22TA | E | 5 | 4 | 50.3/37.5 | 7.3 | 100 | B50 | 661 | 1650x850x1600 | C50 | 836 | 2000x885x1335 | 69 | QM45 | QA60",
   "| v60P | | 60 | 48 | 66 | 52.8 | 904J-E36TA | E | 5 | 4 | 64.2/47.9 | 9.8 | 120 | B100 | 1045 | 2100x1000x1800 | C100 | 1320 | 2300x1085x1670 | 69 | QM60A | QA60A",
   "| v123P | | 123 | 98.4 | 136 | 108.8 | 1204J-E44TTA | E | 5 | 4 | 146.4/109.2 | 20.5 | 250 | B200 | 1628 | 2400x1100x2000 | C200 | 1948 | 3200x1135x2100 | 69 | QM200A | QA200A",
   "| v200P | | 200 | 160 | 220 | 176 | 1204J-E70TTA | E | 5 | 6 | 231.1/172.4 | 33 | 250 | B200 | 2256 | 2400x1100x2000 | C200 | 2586 | 3200x1135x2100 | 69 | QM200A | QA200A",
   "| v250P | | 250 | 200 | 275 | 220 | 1706J-E93TAG1 | E | 5 | 6 | 296.2/221 | 40 | 250 | B300 | 2448 | 2800x1310x1800 | C300 | 3113 | 3700x1435x2250 | 69 | QM250 | QA250",
   "| v300P | | 300 | 240 | 330 | 264 | 1706J-E93TAG2 | E | 5 | 6 | 355.2/265 | 46 | 250 | B300 | 2512 | 2800x1310x1800 | C300 | 3177 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| v410P | | 410 | 328 | 452 | 361.6 | 2406J-E13TAG3 | E | 5 | 6 | 467.8/349 | 61 | 400 | B400 | 3831 | 2950x1550x2100 | C450 | 4821 | 4270x1735x2350 | 69 | QM500 | QA500"
  ]
 },
 {
  "n": 101,
  "url": "https://www.cgmitalia.it/en/industrial-generating-sets",
  "title": "Industrial CGM Generators | Silent, Robust, and Reliable",
  "header": [
   "| | Model | PDF | PRP | STYB | Engine | M/E | Emissions | No. of cylinders | Net mechanical power | ¾ load consumption | Tank | Open base frame | Soundproof canopy | dB(A) at 7 mt | Manual panel | Automatic panel",
   "| | | KVA | KW | KVA | KW | | | | | Hp/Kw | lt/hr | lt | Modello | Kg | LxLWxH [mm] | Modello | Kg | LxLWxH [mm] | dB(A) | Modello | Modello"
  ],
  "rows": [
   "| 30F | | 30 | 24 | 33 | 26.4 | R24MSFS01.31A01 | E | 0 | 4 | 36.1/26.9 | 5.9 | 100 | B50 | 590 | 1650x850x1600 | C30 | 765 | 1800x885x1335 | 69 | QM45 | QA60",
   "| 50F | | 50 | 40 | 55 | 44 | FPT R38MSNS01.55A02 | M | 0 | 4 | 63.7/47,5 | 11.6 | 100 | B50 | 745 | 1650x850x1600 | C100 | 1040 | 2300x1085x1670 | 69 | QM60 | QA60",
   "| 60F | | 60 | 48 | 66 | 52.8 | FPT R38MSNS01.66A02 | M | 2 | 4 | 71.4/53.3 | 13.3 | 120 | B50 | 765 | 1650x850x1600 | C100 | 1060 | 2300x1085x1670 | 69 | QM60 | QA60",
   "| 80F | | 80 | 64 | 88 | 70.4 | FPT N45 SM3 | M | 0 | 4 | 98.3/73.3 | 15 | 120 | B100 | 1090 | 2100x1000x1800 | C100 | 1345 | 2300x1085x1670 | 69 | QM100 | QA100",
   "| 100F | | 100 | 80 | 110 | 88 | FPT N45 TM2A | M | 2 | 4 | 117.3/87.5 | 15.5 | 120 | B100 | 1155 | 2100x1000x1800 | C100 | 1410 | 2300x1085x1670 | 69 | QM100 | QA100",
   "| 120F | | 120 | 96 | 132 | 105.6 | FPT N45T M3 | M | 0 | 4 | 143.4/107 | 21 | 120 | B100 | 1245 | 2100x1000x1800 | C100 | 1500 | 2300x1085x1670 | 69 | QM200 | QA200",
   "| 130F | | 130 | 104 | 143 | 114.4 | FPT N67 SM1 | M | 0 | 6 | 147.5/110 | 23 | 250 | B200 | 1525 | 2400x1100x2000 | C200 | 1855 | 3200x1135x2100 | 69 | QM200 | QA200",
   "| 150F | | 150 | 120 | 165 | 132 | FPT N67 TM4 | M | 0 | 6 | 199.7/149 | 26 | 250 | B200 | 1620 | 2400x1100x2000 | C200 | 1950 | 3200x1135x2100 | 69 | QM200 | QA200",
   "| 170F | | 170 | 136 | 187 | 149.6 | FPT NEF N67TM4 | M | 0 | 6 | 199.7/149 | 28 | 250 | B200 | 1670 | 2400x1100x2000 | C200 | 2000 | 3200x1135x2100 | 69 | QM200 | QA200",
   "| 200F | | 200 | 160 | 220 | 176 | FPT NEF N67TM7 | M | 0 | 6 | 235.9/176 | 32 | 250 | B200 | 1720 | 2400x1100x2000 | C200 | 2050 | 3200x1135x2100 | 69 | QM200 | QA200",
   "| 250F | | 250 | 200 | 275 | 220 | FPT NEF N67TE8P | E | 0 | 6 | 289.5/216 | 37 | 250 | B200 | 1915 | 2400x1100x2000 | C200 | 2245 | 3200x1135x2100 | 69 | QM250 | QA250",
   "| 300F | | 300 | 240 | 330 | 264 | FPT CURSOR87 TE4 | E | 0 | 6 | 368.6/275 | 50 | 250 | B300 | 2660 | 2800x1310x1800 | C300 | 3320 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| 350F | | 350 | 280 | 385 | 308 | FPT CURSOR13 TE2A | E | 2 | 6 | 402.1/300 | 55 | 250 | B300 | 3100 | 2800x1310x1800 | C300 | 3840 | 3900x1435x2250 | 69 | QM500 | QA500",
   "| 400F | | 400 | 320 | 440 | 352 | FPT CURSOR13 TE3A | E | 2 | 6 | 471.8/352 | 68 | 250 | B300 | 3235 | 2800x1310x1800 | C300 | 3957 | 3900x1435x2250 | 69 | QM500 | QA500",
   "| 450F | | 450 | 360 | 495 | 396 | FPT CURSOR13 TE6W | E | 0 | 6 | 497.3/371 | 71 | 400 | B400 | 3510 | 2950x1550x2100 | C450 | 4500 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 500F | | 500 | 400 | 550 | 440 | FPT CURSOR13 TE7W | E | 0 | 6 | 556.3/415 | 78 | 400 | B400 | 3580 | 2950x1550x2100 | C450 | 4570 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 600F | | 600 | 480 | 660 | 528 | FPT CURSOR16 TE1W | E | 0 | 6 | 676.9/505 | 92 | 400 | B750 | 4300 | 3450x1550x2300 | C500 | 5510 | 4850x1866x2547 | 69 | QM1000 | QA1000",
   "| e30F | | 30 | 24 | 33 | 26.4 | R24MSFS01.31A01 | E | 3A | 4 | 36.1/26.9 | 5.9 | 100 | B50 | 590 | 1650x850x1600 | C30 | 765 | 1800x885x1335 | 69 | QM45 | QA60",
   "| e40F | | 40 | 32 | 44 | 35.2 | R24MSFS01.40A01 | E | 3A | 4 | 43,6/32,5 | 7.9 | 100 | B50 | 660 | 1650x850x1600 | C50 | 760 | 2000x885x1335 | 69 | QM45 | QA60",
   "| e60F | | 60 | 48 | 66 | 52.8 | FPT N45 SM1F | M | 3A | 4 | 73.1/54.5 | 12.5 | 120 | B100 | 935 | 2100x1000x1800 | C100 | 1190 | 2300x1085x1670 | 69 | QM60 | QA60",
   "| e80F | | 80 | 64 | 88 | 70.4 | FPT N45TE1P.S550 | E | 3A | 4 | 97.7/72.9 | 15.1 | 120 | B100 | 1135 | 2100x1000x1800 | C100 | 1390 | 2300x1085x1670 | 69 | QM100 | QA100",
   "| e100F | | 100 | 80 | 110 | 88 | FPT NEF45TE2P.S550 | E | 3A | 4 | 119.8/89.4 | 18.8 | 120 | B100 | 1155 | 2100x1000x1800 | C100 | 1410 | 2300x1085x1670 | 69 | QM100 | QA100",
   "| e150F | | 150 | 120 | 165 | 132 | FPT NEF N67TE1PV | E | 3A | 6 | 176.3/131.5 | 27 | 250 | B200 | 1610 | 2400x1100x2000 | C200 | 1940 | 3200x1135x2100 | 69 | QM200 | QA200",
   "| e170F | | 170 | 136 | 187 | 149.6 | FPT NEF67TE2PV | E | 3A | 6 | 201.1/150 | 31 | 250 | B200 | 1670 | 2400x1100x2000 | C200 | 2000 | 3200x1135x2100 | 69 | QM200 | QA200",
   "| e200F | | 200 | 160 | 220 | 176 | FPT NEF N67TE3PV | E | 3A | 6 | 234.6/175 | 39 | 250 | B200 | 1720 | 2400x1100x2000 | C200 | 2050 | 3200x1135x2100 | 69 | QM200 | QA200",
   "| e250F | | 250 | 200 | 275 | 220 | FPT CURSOR87 TE3F | E | 3A | 6 | 308.3/230 | 48 | 250 | B300 | 2440 | 2800x1310x1800 | C300 | 3100 | 3700x1435x2250 | 69 | QM250 | QA250",
   "| e300F | | 300 | 240 | 330 | 264 | FPT CURSOR87 TE1PV | E | 3A | 6 | 351.2/262 | 53 | 250 | B300 | 2660 | 2800x1310x1800 | C300 | 3320 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| e400F | | 400 | 320 | 440 | 352 | FPT CURSOR13 TE2F | E | 3A | 6 | 498.7/372 | 68 | 400 | B400 | 3285 | 2950x1550x2100 | C450 | 4275 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| v60F | | 60 | 48 | 60 | 48 | FPT F34TEVP01.00 | E | 5 | 4 | 72.4/54 | 10.9 | 120 | B100 | 945 | 2100x1000x1800 | C100 | 1200 | 2300x1085x1670 | 69 | QM60A | QA60A",
   "| v82F | | 82 | 65.6 | 82 | 65.6 | FPT F36ETVP03.A85 | E | 5 | 4 | 109.4/81.6 | 15.7 | 400 | B100 | 1450 | 2100x1000x1800 | C100+ | 1700 | 2800x1150x1785 | 69 | QM100A | QA100A",
   "| v100F | | 100 | 80 | 100 | 80 | FPT F36ETVP03.A94 | E | 5 | 4 | 121.4/90.6 | 17.6 | 400 | B100 | 1475 | 2100x1000x1800 | C100+ | 1725 | 2800x1150x1785 | 69 | QM100A | QA100A",
   "| v150F | | 150 | 120 | 150 | 120 | FPT NEF N67TEVP06.00 | E | 5 | 6 | 182.3/136 | 24.6 | 250 | B200 | 1900 | 2400x1100x2000 | C200+ | 3070 | 3500x1200x2290 | 69 | QM200A | QA200A",
   "| v200F | | 200 | 160 | 200 | 160 | FPT NEF N67 TEVP05.00 | E | 5 | 6 | 235.9/176 | 31.4 | 250 | B200 | 2020 | 2400x1100x2000 | C200+ | 3200 | 3500x1200x2290 | 69 | QM200A | QA200A"
  ]
 },
 {
  "n": 101,
  "url": "https://www.cgmitalia.it/en/industrial-generating-sets",
  "title": "Industrial CGM Generators | Silent, Robust, and Reliable",
  "header": [
   "| | Model | PDF | PRP | STYB | Engine | M/E | Emissions | No. of cylinders | Net mechanical power | ¾ load consumption | Tank | Open base frame | Soundproof canopy | dB(A) at 7 mt | Manual panel | Automatic panel",
   "| | | KVA | KW | KVA | KW | | | | | Hp/Kw | lt/hr | lt | Modello | Kg | LxLWxH [mm] | Modello | Kg | LxLWxH [mm] | dB(A) | Modello | Modello"
  ],
  "rows": [
   "| 40Y | | 40 | 32 | 44 | 35.2 | 4TNV98T-GECS | M | 2 | 4 | 50.5/37.7 | 7.8 | 100 | B50 | 665 | 1650x850x1600 | C50 | 840 | 2000x885x1335 | 69 | QM45 | QA60",
   "| e33Y | | 33 | 26.4 | 36.3 | 29 | 4TNV98-IGECS | M | 3A | 4 | 41.2/30.7 | 6.7 | 100 | B50 | 610 | 1650x850x1600 | C30 | 785 | 1800x885x1335 | 69 | QM45 | QA60",
   "| e41Y | | 41 | 32.8 | 45 | 36 | 4TNV98T-ZGECS | E | 3A | 4 | 50.8/37.9 | 8.5 | 100 | B50 | 665 | 1650x850x1600 | C50 | 840 | 2000x885x1335 | 69 | QM45 | QA60",
   "| v8,5Y | | 8.5 | 6.8 | 9.4 | 7.5 | 3TNV80F-NGB | M | 5 | 3 | 10.9/8.1 | 2.2 | 55 | B20 | 355 | 1400x700x1400 | C20 | 445 | 1580x735x1105 | 68 | QM45 | QA60",
   "| v13Y | | 13 | 10.4 | 14.3 | 11.4 | 3TNV88F-UGB | M | 5 | 3 | 16.8/12.5 | 3 | 100 | B20 | 435 | 1650x700x1400 | C30 | 610 | 1800x885x1335 | 69 | QM45 | QA60",
   "| v18Y | | 18 | 14.4 | 19.8 | 15.8 | 4TNV88-BIB | M | 5 | 4 | 22.4/16.7 | 4 | 100 | B20 | 460 | 1650x700x1400 | C30 | 635 | 1800x885x1335 | 69 | QM45 | QA60",
   "| v35Y | | 35 | 28 | 38.5 | 30.8 | 4TNV98C-IYE | E | 5 | 4 | 43.6/32.5 | 6.7 | 100 | B50 | 655 | 1650x850x1600 | C50 | 830 | 2000x885x1335 | 69 | QM45A | QA60A",
   "| v43Y | | 43 | 34.4 | 47.3 | 37.8 | 4TNV98CT-IYE | E | 5 | 4 | 53.6/40 | 8.5 | 100 | B50 | 700 | 1650x850x1600 | C50 | 875 | 2000x885x1335 | 69 | QM45A | QA60A"
  ]
 },
 {
  "n": 101,
  "url": "https://www.cgmitalia.it/en/industrial-generating-sets",
  "title": "Industrial CGM Generators | Silent, Robust, and Reliable",
  "header": [
   "| | Model | PDF | PRP | STYB | Engine | M/E | Emissions | No. of cylinders | Net mechanical power | ¾ load consumption | Tank | Open base frame | Soundproof canopy | dB(A) at 7 mt | Manual panel | Automatic panel",
   "| | | KVA | KW | KVA | KW | | | | | Hp/Kw | lt/hr | lt | Modello | Kg | LxLWxH [mm] | Modello | Kg | LxLWxH [mm] | dB(A) | Modello | Modello"
  ],
  "rows": [
   "| e25KH | | 25 | 20 | 27.5 | 22 | KOHLER KDI 2504M | M | 3A | 4 | 30.2/22.5 | 4.4 | 55 | B20 | 530 | 1400x700x1400 | C20 | 620 | 1580x735x1105 | 68 | QM45 | QA60",
   "| v5LW | | 5 | 4 | 5.5 | 4.4 | KOHLER KDW702 | M | 5 | 2 | 6.6/4.9 | 1.5 | 55 | B20 | 325 | 1400x700x1400 | C20 | 415 | 1580x735x1105 | 68 | QM45 | QA60",
   "| v7,5LW | | 7.5 | 6 | 8.2 | 6.6 | KOHLER KDW1003 | M | 5 | 3 | 10.2/7.6 | 2.1 | 55 | B20 | 345 | 1400x700x1400 | C20 | 435 | 1580x735x1105 | 68 | QM45 | QA60",
   "| v10,5LW | | 10.5 | 8.4 | 12 | 9.6 | KOHLER KDW1404 | M | 5 | 4 | 13.8/10.3 | 2.8 | 55 | B20 | 360 | 1400x700x1400 | C20 | 450 | 1580x735x1105 | 68 | QM45 | QA60",
   "| v20R | | 20 | 16 | 22 | 17.6 | REHLKO KSD 1403TCA | E | 5 | 3 | 23.5/17.5 | 3.1 | 55 | B20 | 430 | 1400x700x1400 | C20 | 486 | 1580x735x1105 | 68 | QM45 | QA60",
   "| v33KH | | 33 | 26.4 | 36.3 | 29 | KOHLER KDI 1903TCR | E | 5 | 3 | 41.3/30.8 | 6.3 | 120 | B100 | 785 | 2100x1000x1800 | C100 | 1040 | 2300x1085x1670 | 68 | QM100AP_V33_V45 | QA100A",
   "| v45KH | | 45 | 36 | 50 | 40 | KOHLER KDI 2504TCR | E | 5 | 4 | 55.6/41.5 | 8.2 | 120 | B100 | 845 | 2100x1000x1800 | C100 | 1100 | 2300x1085x1670 | 69 | QM100AP_V33_V45 | QA100A"
  ]
 },
 {
  "n": 101,
  "url": "https://www.cgmitalia.it/en/industrial-generating-sets",
  "title": "Industrial CGM Generators | Silent, Robust, and Reliable",
  "header": [
   "| | Model | PDF | PRP | STYB | Engine | E/M | Emissions | No. of cylinders | Net mechanical power | Tank | Open base frame | Soundproof canopy | dB(A) at 7 mt | Manual panel | Automatic panel",
   "| | | KVA | KW | KVA | KW | | | | | Hp/Kw | lt | Modello | Kg | LxLWxH [mm] | Modello | Kg | LxLWxH [mm] | dB(A) | Modello | Modello"
  ],
  "rows": [
   "| 18B | | 18 | 14.4 | 19.8 | 15.8 | 4M06G2D0/S | E | 0 | 4 | 22.8/17 | 100 | B50 | 570 | 1650x850x1600 | C30 | 745 | 1800x885x1335 | 69 | QM45 | QA60",
   "| 23B | | 23 | 18.4 | 25.3 | 20.2 | 4M06G4D0/S | E | 0 | 4 | 29.5/22 | 100 | B50 | 585 | 1650x850x1600 | C30 | 760 | 1800x885x1335 | 69 | QM45 | QA60",
   "| 30B | | 30 | 24 | 33 | 26.4 | 4M06G6D0/S | E | 0 | 4 | 38.9/29 | 100 | B50 | 610 | 1650x850x1600 | C30 | 785 | 1800x885x1335 | 69 | QM45 | QA60",
   "| 40B | | 40 | 32 | 44 | 35.2 | 4M06G8D0/S | E | 0 | 4 | 48.3/36 | 100 | B50 | 670 | 1650x850x1600 | C50 | 840 | 2000x885x1335 | 69 | QM45 | QA60",
   "| 45B | | 45 | 36 | 49.5 | 39.6 | 4M06G50/5 | E | 0 | 4 | 56.3/42 | 100 | B50 | 670 | 1650x850x1600 | C50 | 840 | 2000x885x1335 | 69 | QM45 | QA60",
   "| 50B | | 50 | 40 | 55 | 44 | 4M06G10D0/S | E | 0 | 4 | 61.7/46 | 100 | B50 | 720 | 1650x850x1600 | C50 | 890 | 2000x885x1335 | 69 | QM60 | QA60",
   "| 65B | | 65 | 52 | 71.5 | 57.2 | 4M10G2D0/S | E | 0 | 4 | 76.4/57 | 120 | B100 | 1100 | 2100x1000x1800 | C100 | 1355 | 2300x1085x1670 | 69 | QM100 | QA100",
   "| 80B | | 80 | 64 | 88 | 70.4 | 4M10G4D0/S | E | 0 | 4 | 92.5/69 | 120 | B100 | 1245 | 2100x1000x1800 | C100 | 1500 | 2300x1085x1670 | 69 | QM100 | QA100",
   "| 100B | | 100 | 80 | 110 | 88 | 4M10G6D0/S | E | 0 | 4 | 123.3/92 | 120 | B100 | 1270 | 2100x1000x1800 | C100 | 1525 | 2300x1085x1670 | 69 | QM100 | QA100",
   "| 130B | | 130 | 104 | 143 | 114.4 | 6M11G2D0/S | E | 0 | 6 | 154.2/115 | 250 | B200 | 1665 | 2400x1100x2000 | C200 | 1995 | 3200x1135x2100 | 69 | QM200 | QA200",
   "| 150B | | 150 | 120 | 165 | 132 | 6M11G4D0/S | E | 0 | 6 | 178.3/133 | 250 | B200 | 1700 | 2400x1100x2000 | C200 | 2030 | 3200x1135x2100 | 69 | QM200 | QA200",
   "| 200B | | 200 | 160 | 220 | 176 | 6M16G2D0/S | E | 0 | 6 | 233.2/174 | 250 | B300 | 2080 | 2800x1310x1800 | C300 | 2735 | 3700x1435x2250 | 69 | QM250 | QA250",
   "| 230B | | 230 | 184 | 253 | 202.4 | 6M16G4D0/S | E | 0 | 6 | 272.1/203 | 250 | B300 | 2180 | 2800x1310x1800 | C300 | 2840 | 3700x1435x2250 | 69 | QM250 | QA250",
   "| 250B | | 250 | 200 | 275 | 220 | 6M16G6D0/S | E | 0 | 6 | 304.3/227 | 250 | B300 | 2180 | 2800x1310x1800 | C300 | 2840 | 3700x1435x2250 | 69 | QM250 | QA250",
   "| 275B | | 275 | 220 | 302.5 | 242 | 6M16G300/5 | E | 0 | 6 | 324.4/242 | 250 | B300 | 2400 | 2800x1310x1800 | C300 | 3060 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| 320B | | 320 | 256 | 352 | 281.6 | 6M16G350/5 | E | 0 | 6 | 370/276 | 250 | B300 | 2400 | 2800x1310x1800 | C300 | 3060 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| 350B | | 350 | 280 | 385 | 308 | 6M21G2D0/S | E | 0 | 6 | 438.3/327 | 400 | B400 | 3245 | 2950x1550x2100 | C450 | 4235 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 400B | | 400 | 320 | 440 | 352 | 6M21G440/5 | E | 0 | 6 | 462.5/345 | 400 | B400 | 3380 | 2950x1550x2100 | C450 | 4370 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 450B | | 450 | 360 | 495 | 396 | 6M21G500/5 | E | 0 | 6 | 521.4/389 | 400 | B400 | 3430 | 2950x1550x2100 | C450 | 4420 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 500B | | 500 | 400 | 550 | 440 | 6M21G8D0/S | E | 0 | 6 | 584.5/436 | 400 | B400 | 3490 | 2950x1550x2100 | C450 | 4480 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 600B | | 600 | 480 | 660 | 528 | 6M31G660/5 | E | 0 | 8 | 726.3/541.8 | 400 | B750 | 5960 | 3450x1550x2300 | C750 | 7300 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| 650B | | 650 | 520 | 715 | 572 | 6M31G725/5 | E | 0 | 6 | 754.7/563 | 400 | B750 | 5400 | 3450x1550x2300 | C750 | 6740 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| 680B | | 680 | 544 | 748 | 598.4 | 6M31G750/5 | E | 0 | 6 | 835.1/623 | 400 | B750 | 5400 | 3450x1550x2300 | C750 | 6740 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| 750B | | 750 | 600 | 825 | 660 | 6M31G825/5 | E | 0 | 6 | 888.7/663 | 400 | B750 | 5750 | 3450x1550x2300 | C750 | 7420 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| 800B | | 800 | 640 | 880 | 704 | 6M31G900/5 | E | 0 | 8 | 937/699 | 400 | B800 | 6970 | 4100x2010x2400 | C800 | 8640 | 5450x2200x2650 | 70 | QM1000 | QA1000",
   "| 900B | | 900 | 720 | 990 | 792 | 6M31G1000/5 | E | 0 | 8 | 1050.9/784 | 400 | B800 | 7170 | 4100x2010x2400 | C800 | 8840 | 5450x2200x2650 | 70 | QM1000 | QA1000",
   "| 1000B | | 1000 | 800 | 1100 | 880 | 12M26G2D0/S | E | 0 | 12 | 1115.7/832.3 | 400 | B800 | 7020 | 4100x2010x2400 | C800 | 8690 | 5450x2200x2650 | 70 | QM1000 | QA1000",
   "| 1150B | | 1150 | 920 | 1265 | 1012 | 12M33G1250/5 | E | 0 | 12 | 1270.8/948 | 0 | B1700 | 10290 | 5000x2100x2600 | C1500 | 16500 | 7800x2500x4000 | 70 | QM3000 | QA3000",
   "| 1250B | | 1250 | 1000 | 1375 | 1100 | 12M33G1400/5 | E | 0 | 12 | 1395.4/1041 | 0 | B1700 | 10540 | 5000x2100x2600 | C1500 | 16750 | 7800x2500x4000 | 70 | QM3000 | QA3000",
   "| 1375B | | 1375 | 1100 | 1512.5 | 1210 | 12M33G1500/5 | E | 0 | 12 | 1529.5/1141 | 0 | B1700 | 10940 | 5000x2100x2600 | C1500 | 17150 | 7800x2500x4000 | 70 | QM3000 | QA3000",
   "| 1500B | | 1500 | 1200 | 1650 | 1320 | 12M33G1650/5 | E | 0 | 12 | 1730.6/1291 | 0 | B1700 | 13330 | 5000x2100x2600 | C1500 | 19540 | 7800x2500x4000 | 70 | QM3000 | QA3000",
   "| 1750B | | 1750 | 1400 | 1925 | 1540 | 16M33G1900/5 | E | 0 | 16 | 1954.4/1458 | 0 | B1700 | 14130 | 5000x2100x2600 | CT40HC | 21840 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| 1800B | | 1800 | 1440 | 1980 | 1584 | 16M33G2000/5 | E | 0 | 16 | 2155.5/1608 | 0 | B1700 | 14130 | 5000x2100x2600 | CT40HC | 21840 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| 2050B | | 2050 | 1640 | 2255 | 1804 | 16M33G8D0/5 | E | 0 | 16 | 2087.1/1557 | 0 | B1700 | 14130 | 5000x2100x2600 | CT40HC | 21840 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| 2250B | | 2250 | 1800 | 2475 | 1980 | 20M33G2500/5 | E | 0 | 20 | 2568.4/1916 | 0 | B2500 | 20010 | 5800x2250x2600 | CT40HC | 27720 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| 2500B | | 2500 | 2000 | 2750 | 2200 | 12M55G2750/5 | E | 0 | 12 | 2798.9/2088 | 0 | B2500 | 20310 | 5800x2250x2600 | CT40HC | 28020 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| 2750B | | 2750 | 2200 | 3025 | 2420 | 12M55G3000/5 | E | 0 | 12 | 3085.8/2302 | 0 | B2500 | 20810 | 5800x2250x2600 | CT40HC | 28520 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| 2800B | | 2800 | 2240 | 3080 | 2464 | 16M55G3000/5 | E | 0 | 16 | 3127.3/2333 | 0 | B3000 | 21650 | 7100x2650x3200 | CT40HC | 39580 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| 3000B | | 3000 | 2400 | 3300 | 2640 | 16M55G3300/5 | E | 0 | 16 | 3351.2/2500 | 0 | B3000 | 21650 | 7100x2650x3200 | CT40HC | 39580 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| 3250B | | 3250 | 2600 | 3575 | 2860 | 16M55G3750/5 | E | 0 | 16 | 3630/2708 | 0 | B3000 | 24650 | 7100x2650x3200 | CT40HC | 42580 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| 3750B | | 3750 | 3000 | 4125 | 3300 | 16M55G4000/5 | E | 0 | 16 | 4189/3125 | 0 | B3000 | 24650 | 7100x2650x3200 | CT40HC | 42580 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| e63B | | 63 | 50.4 | 69 | 55.2 | 4M10G2D3/5 | E | 3A | 4 | 75.1/56 | 120 | B100 | 1147 | 2100x1000x1800 | C100 | 1402 | 2300x1085x1670 | 69 | QM100 | QA100",
   "| e82B | | 82 | 65.6 | 90 | 72 | 4M10G4D3/5 | E | 3A | 4 | 95.2/71 | 120 | B100 | 1270 | 2100x1000x1800 | C100 | 1525 | 2300x1085x1670 | 69 | QM100 | QA100",
   "| e100B | | 100 | 80 | 110 | 88 | 4M10G6D3/5 | E | 3A | 4 | 123.3/92 | 120 | B100 | 1270 | 2100x1000x1800 | C100 | 1525 | 2300x1085x1670 | 69 | QM100 | QA100",
   "| e125B | | 125 | 100 | 150 | 120 | 4M12G2D3/5 | E | 3A | 4 | 160.9/120 | 250 | B200 | 1493 | 2400x1100x2000 | C200 | 1823 | 3200x1135x2100 | 69 | QM200 | QA200",
   "| e150B | | 150 | 120 | 165 | 132 | 4M12G4D3/5 | E | 3A | 4 | 174.3/130 | 250 | B200 | 1528 | 2400x1100x2000 | C200 | 1858 | 3200x1135x2100 | 69 | QM200 | QA200",
   "| e200B | | 200 | 160 | 225 | 180 | 6M12G4D3/5 | E | 3A | 6 | 252/188 | 250 | B200 | 1848 | 2400x1100x2000 | C200 | 2503 | 3200x1135x2100 | 69 | QM250 | QA250",
   "| e225B | | 225 | 180 | 250 | 200 | 6M12G6D3/5 | E | 3A | 6 | 268.1/200 | 250 | B200 | 1948 | 2400x1100x2000 | C200 | 2608 | 3200x1135x2100 | 69 | QM250 | QA250",
   "| e250B | | 250 | 200 | 275 | 220 | 6M12G8D3/5 | E | 3A | 6 | 304.3/227 | 250 | B200 | 1948 | 2400x1100x2000 | C200 | 2608 | 3200x1135x2100 | 69 | QM250 | QA250",
   "| e313B | | 313 | 250.4 | 350 | 280 | 6M16G8D3/5S | E | 3A | 6 | 348.5/260 | 250 | B300 | 2387 | 2800x1310x1800 | C300 | 3047 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| e375B | | 375 | 300 | 400 | 320 | 6M21G2D3/5 | E | 3A | 6 | 442.4/330 | 400 | B400 | 3388 | 2950x1550x2100 | C450 | 4378 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| e400B | | 400 | 320 | 440 | 352 | 6M21G4D3/5 | E | 3A | 6 | 466.5/348 | 400 | B400 | 3388 | 2950x1550x2100 | C450 | 4378 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| e438B | | 438 | 350.4 | 500 | 400 | 6M21G6D3/5 | E | 3A | 6 | 498.7/372 | 400 | B400 | 3428 | 2950x1550x2100 | C450 | 4418 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| e500B | | 500 | 400 | 550 | 440 | 6M21G8D3/5 | E | 3A | 6 | 584.5/436 | 400 | B400 | 3489 | 2950x1550x2100 | C450 | 4479 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| e600B | | 600 | 480 | 660 | 528 | 8M21G5D3/5 | E | 3A | 8 | 667.6/498 | 400 | B750 | 5760 | 3450x1550x2300 | C750 | 7100 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| v250B | | 250 | 200 | 275 | 220 | 6M13G8D5/S | E | 5 | 6 | 304/226 | 250 | B300 | 2850 | 2800x1310x1800 | C300 | 3480 | 3700x1435x2250 | 69 | QM250 | QA250",
   "| v300B | | 313 | 250.4 | 350 | 280 | 6M16G2D5/S | E | 5 | 6 | 368,2/274,7 | 400 | B400 | 2810 | 2950x1550x2100 | C450 | 4080 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| v313B | | 313 | 250.4 | 350 | 280 | 6M16G2D5/S | E | 5 | 6 | 368,2/274,7 | 400 | B400 | 2810 | 2950x1550x2100 | C450 | 4080 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| v375B | | 375 | 300 | 400 | 320 | 6M21G2D5/S | E | 5 | 6 | 470.5/351 | 400 | B400 | 3270 | 2950x1550x2100 | C450 | 4540 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| v450B | | 500 | 400 | 550 | 440 | 6M21G4D5/S | E | 5 | 6 | 530.8/396 | 400 | B400 | 3300 | 2950x1550x2100 | C500 | 5050 | 4850x1820x2550 | 69 | QM500 | QA500",
   "| v500B | | 500 | 400 | 550 | 440 | 6M21G6D5/S | E | 5 | 6 | 584.5/436 | 400 | B400 | 3390 | 2950x1550x2100 | C500 | 5140 | 4850x1820x2550 | 69 | QM500 | QA500",
   "| v625B | | 625 | 500 | 687.5 | 550 | 6M33G2D5/5 | E | 5 | 6 | 742.6/554 | 400 | B750 | 5760 | 3450x1550x2300 | C750 | 7100 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| v750B | | 750 | 600 | 825 | 660 | 6M33G4D5/S | E | 5 | 6 | 856.6/639 | 400 | B750 | 5951 | 3450x1550x2300 | C750 | 7291 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| v1250B | | 1250 | 1000 | 1375 | 1100 | 12M33G8D5/5 | E | 5 | 12 | 1474.5/1100 | 2500 | | | | CT20HC | 12000 | 6058X2438X2591 | 70 | QM3000 | QA3000"
  ]
 },
 {
  "n": 101,
  "url": "https://www.cgmitalia.it/en/industrial-generating-sets",
  "title": "Industrial CGM Generators | Silent, Robust, and Reliable",
  "header": [
   "| | Model | PDF | PRP | STYB | Engine | M/E | Emissions | No. of cylinders | Net mechanical power | ¾ load consumption | Tank | Open base frame | Soundproof canopy | dB(A) at 7 mt | Manual panel | Automatic panel",
   "| | | KVA | KW | KVA | KW | | | | | Hp/Kw | lt/hr | lt | Modello | Kg | LxLWxH [mm] | Modello | Kg | LxLWxH [mm] | dB(A) | Modello | Modello"
  ],
  "rows": [
   "| 250S | | 250 | 200 | 275 | 220 | DC09 072A 02 11 | E | 0 | 5 | 294.9/220 | 38 | 250 | B300 | 2470 | 2800x1310x1800 | C300 | 3130 | 3700x1435x2250 | 69 | QM250 | QA250",
   "| 280S | | 280 | 224 | 308 | 246.4 | DC09 072A 02 12 | E | 0 | 5 | 324.4/242 | 42 | 250 | B300 | 2685 | 2800x1310x1800 | C300 | 3345 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| 300S | | 300 | 240 | 330 | 264 | DC09 072A 02 13 | E | 0 | 5 | 349.9/261 | 45 | 250 | B300 | 2685 | 2800x1310x1800 | C300 | 3345 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| 330S | | 330 | 264 | 363 | 290.4 | DC09 072A 02 14 | E | 0 | 5 | 379.4/283 | 49 | 250 | B300 | 2770 | 2800x1310x1800 | C300 | 3430 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| 375S | | 375 | 300 | 413 | 330.4 | DC13 072A 02 11 | E | 0 | 6 | 429/320 | 54 | 400 | B400 | 3230 | 2950x1550x2100 | C450 | 4220 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 410S | | 410 | 328 | 451 | 360.8 | DC13 072A 02 12 | E | 0 | 6 | 475.9/355 | 60 | 400 | B400 | 3230 | 2950x1550x2100 | C450 | 4220 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 450S | | 450 | 360 | 495 | 396 | DC13 072A 02 13 | E | 0 | 6 | 526.8/393 | 66 | 400 | B400 | 3280 | 2950x1550x2100 | C450 | 4270 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 500S | | 500 | 400 | 550 | 440 | DC13 072A 02 14 | E | 0 | 6 | 573.7/428 | 72 | 400 | B400 | 3345 | 2950x1550x2100 | C450 | 4335 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 555S | | 555 | 444 | 610 | 488 | DC16 093A 02 52 | E | 0 | 8 | 634/473 | 83 | 400 | B750 | 4430 | 3450x1550x2300 | C500 | 5570 | 4850x1866x2547 | 69 | QM1000 | QA1000",
   "| 600S | | 600 | 480 | 660 | 528 | DC16 093A 02 54 | E | 0 | 8 | 730.6/545 | 90 | 400 | B750 | 4680 | 3450x1550x2300 | C500 | 5720 | 4850x1866x2547 | 69 | QM1000 | QA1000",
   "| 625S | | 625 | 500 | 688 | 550.4 | DC16 093A 02 54 | E | 0 | 8 | 730.6/545 | 93 | 400 | B750 | 4680 | 3450x1550x2300 | C500 | 5860 | 4850x1866x2547 | 69 | QM1000 | QA1000",
   "| 640S | | 640 | 512 | 704 | 563.2 | DC16 093A 02 54 | E | 0 | 8 | 730.6/545 | 95 | 400 | B750 | 4680 | 3450x1550x2300 | C500 | 5860 | 4850x1866x2547 | 69 | QM1000 | QA1000",
   "| 650S | | 650 | 520 | 715 | 572 | DC16 078A 02 42 | E | 0 | 8 | 741.3/553 | 98 | 400 | B750 | 4680 | 3450x1550x2300 | C500 | 5880 | 4850x1866x2547 | 69 | QM1000 | QA1000",
   "| 700S | | 700 | 560 | 770 | 616 | DC16 078A 02 43 | E | 0 | 8 | 798.9/596 | 105 | 400 | B750 | 4930 | 3450x1550x2300 | C500 | 5960 | 4850x1866x2547 | 69 | QM1000 | QA1000",
   "| 730S | | 730 | 584 | 803 | 642.4 | DC16 078A 02 44 | E | 0 | 8 | 829.8/619 | 110 | 400 | B750 | 4930 | 3450x1550x2300 | C500 | 6030 | 4850x1866x2547 | 69 | QM1000 | QA1000",
   "| e250S | | 250 | 200 | 275 | 220 | DC09 071A 02 01 | E | 3A | 5 | 294.9/220 | 44 | 250 | B300 | 2470 | 2800x1310x1800 | C300 | 3130 | 3700x1435x2250 | 69 | QM250 | QA250",
   "| e280S | | 280 | 224 | 308 | 246.4 | DC09 071A 02 02 | E | 3A | 5 | 324.4/242 | 48 | 250 | B300 | 2685 | 2800x1310x1800 | C300 | 3345 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| e300S | | 300 | 240 | 330 | 264 | DC09 071A 02 03 | E | 3A | 5 | 349.9/261 | 51 | 250 | B300 | 2685 | 2800x1310x1800 | C300 | 3345 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| e330S | | 330 | 264 | 363 | 290.4 | DC09 071A 02 04 | E | 3A | 5 | 379.4/283 | 55.5 | 250 | B300 | 2770 | 2800x1310x1800 | C300 | 3430 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| e365S | | 365 | 292 | 402 | 321.6 | DC13 071A 02 01 | E | 3A | 6 | 422.3/315 | 59.5 | 400 | B400 | 3230 | 2950x1550x2100 | C450 | 4220 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| e410S | | 410 | 328 | 451 | 360.8 | DC09 071A 02 02 | E | 3A | 6 | 474.5/354 | 66.7 | 400 | B400 | 3230 | 2950x1550x2100 | C450 | 4220 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| e500S | | 500 | 400 | 550 | 440 | DC16 071A 02 01 | E | 3A | 8 | 569.7/425 | 82.6 | 400 | B750 | 4130 | 3450x1550x2300 | C750 | 5470 | 5050x2150x2550 | 69 | QM500 | QA500",
   "| e550S | | 550 | 440 | 605 | 484 | DC16 071A 02 02 | E | 3A | 8 | 626/467 | 90 | 400 | B750 | 4430 | 3450x1550x2300 | C500 | 5530 | 4850x1866x2547 | 69 | QM1000 | QA1000",
   "| v250S | | 250 | 200 | 275 | 220 | DC09 320A 02 61 | E | 5 | 5 | 290.9/217 | 39.6 | 250 | B300 | 2770 | 2800x1310x1800 | C300 | 3330 | 3700x1435x2250 | 69 | QM250A | QA250A",
   "| v275S | | 275 | 220 | 303 | 242.4 | DC09 320A 02 62 | E | 5 | 5 | 319/238 | 43 | 250 | B300 | 2985 | 2800x1310x1800 | C300 | 3545 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| v300S | | 300 | 240 | 330 | 264 | DC09 320A 02 63 | E | 5 | 5 | 347.2/259 | 47 | 250 | B300 | 2985 | 2800x1310x1800 | C300 | 3545 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| v330S | | 330 | 264 | 363 | 290.4 | DC09 320A 02 64 | E | 5 | 5 | 379.4/283 | 51 | 250 | B300 | 3070 | 2800x1310x1800 | C300 | 3630 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| v350S | | 350 | 280 | 385 | 308 | DC13 320A 02 61 | E | 5 | 6 | 408.8/305 | 53 | 400 | B400 | 3380 | 2950x1550x2100 | C450 | 4270 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| v400S | | 400 | 320 | 440 | 352 | DC13 320A 02 62 | E | 5 | 6 | 461.1/344 | 60 | 400 | B400 | 3530 | 2950x1550x2100 | C450 | 4420 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| v450S | | 450 | 360 | 495 | 396 | DC13 320A 02 63 | E | 5 | 6 | 518.8/387 | 67 | 400 | B400 | 3560 | 2950x1550x2100 | C450 | 4450 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| v500S | | 500 | 400 | 550 | 440 | DC16 320A 02 62 | E | 5 | 8 | 571/426 | 82 | 400 | B750 | 4280 | 3450x1550x2300 | C500 | 5900 | 4850x1866x2547 | 69 | QM500 | QA500",
   "| v550S | | 550 | 440 | 605 | 484 | DC16 320A 02 63 | E | 5 | 8 | 627.3/468 | 85 | 400 | B750 | 4580 | 3450x1550x2300 | C500 | 5950 | 4850x1866x2547 | 69 | QM1000 | QA1000"
  ]
 },
 {
  "n": 101,
  "url": "https://www.cgmitalia.it/en/industrial-generating-sets",
  "title": "Industrial CGM Generators | Silent, Robust, and Reliable",
  "header": [
   "| | Model | PDF | PRP | STYB | Engine | M/E | Emissions | No. of cylinders | Net mechanical power | ¾ load consumption | Tank | Open base frame | Soundproof canopy | dB(A) at 7 mt | Manual panel | Automatic panel",
   "| | | KVA | KW | KVA | KW | | | | | Hp/Kw | lt/hr | lt | Modello | Kg | LxLWxH [mm] | Modello | Kg | LxLWxH [mm] | dB(A) | Modello | Modello"
  ],
  "rows": [
   "| 25CU | | 25 | 20 | 27.5 | 22 | X2.5-G2 | M | 0 | 3 | 30.8/23 | 4.8 | 100 | B50 | 540 | 1650x850x1600 | C30 | 705 | 1800x885x1335 | 69 | QM45 | QA60",
   "| 35CU | | 35 | 28 | 38.5 | 30.8 | X3.3-G1 | M | 0 | 4 | 41.6/31 | 6.1 | 100 | B50 | 610 | 1650x850x1600 | C50 | 775 | 2000x885x1335 | 69 | QM45 | QA60",
   "| 60CU | | 60 | 48 | 66 | 52.8 | 4BTAA3.3-G13 | E | 0 | 4 | 71/53 | 11 | 120 | B100 | 860 | 2100x1000x1800 | C100 | 1115 | 2300x1085x1670 | 69 | QM100 | QA100",
   "| 100CU | | 100 | 80 | 110 | 88 | 6BTA5.9-G5 | E | 0 | 6 | 120.6/90 | 18 | 120 | B200 | 1270 | 2400x1100x2000 | C130 | 1570 | 3200x1135x2100 | 69 | QM100 | QA100",
   "| 140CU | | 140 | 112 | 154 | 123.2 | 6BTAA5.9-G6 | E | 0 | 6 | 175.6/131 | 27 | 250 | B200 | 1605 | 2400x1100x2000 | C200 | 1935 | 3200x1135x2100 | 69 | QM200 | QA200",
   "| 150CU | | 150 | 120 | 165 | 132 | 6BTAA5.9-G7 | E | 0 | 6 | 187.7/140 | 29 | 250 | B200 | 1640 | 2400x1100x2000 | C200 | 1970 | 3200x1135x2100 | 69 | QM200 | QA200",
   "| 250CU | | 250 | 200 | 275 | 220 | 6LTAA9.5-G3 | E | 0 | 6 | 335.1/250 | 42 | 250 | B300 | 2240 | 2800x1310x1800 | C300 | 2900 | 3700x1435x2250 | 69 | QM250 | QA250",
   "| 275CU | | 275 | 220 | 303 | 242.4 | 6LTAA9.5-G3 | E | 0 | 6 | 335.1/250 | 42 | 250 | B300 | 2450 | 2800x1310x1800 | C300 | 3110 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| 300CU | | 300 | 240 | 330 | 264 | 6LTAA9.5-G1 | E | 0 | 6 | 388.7/290 | 50 | 250 | B300 | 2450 | 2800x1310x1800 | C300 | 3110 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| 315CU | | 315 | 252 | 347 | 277.6 | 6LTAA9.5-G1 | E | 0 | 6 | 388.7/290 | 50 | 250 | B300 | 2450 | 2800x1310x1800 | C300 | 3110 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| 410CU | | 410 | 328 | 451 | 360.8 | QSG12-G4 | E | 0 | 6 | 477.2/356 | 60 | 400 | B400 | 2915 | 2950x1550x2100 | C450 | 3905 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 500CU | | 500 | 400 | 550 | 440 | M15-G8 | E | 2 | 6 | 576.4/430 | 73 | 400 | B400 | 3515 | 2950x1550x2100 | C450 | 4505 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 630CU | | 630 | 504 | 693 | 554.4 | VTA28-G5 | E | 0 | 12 | 721.2/538 | 104 | 400 | B750 | 6305 | 3450x1550x2300 | C750 | 7645 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| 810CU | | 810 | 648 | 891 | 712.8 | QSK23-G3 | E | 0 | 6 | 914.2/682 | 121 | 400 | B800 | 7160 | 4100x2010x2400 | C800 | 8830 | 5450x2200x2650 | 70 | QM1000 | QA1000",
   "| 910CU | | 910 | 728 | 1001 | 800.8 | KTA38-G3 | E | 0 | 12 | 1049.6/783 | 151 | 400 | B1700 | 9205 | 5000x2100x2600 | C1400 | 10840 | 6680x2200x3300 | 70 | QM1000 | QA1000",
   "| 1015CU | | 1015 | 812 | 1116 | 892.8 | KTA38-G14 | E | 0 | 12 | 1146.1/855 | 161 | 400 | B1700 | 9355 | 5000x2100x2600 | C1400 | 10990 | 6680x2200x3300 | 70 | QM1000 | QA1000",
   "| 1140CU | | 1140 | 912 | 1254 | 1003.2 | | N | 0 | | | 199 | 400 | B1700 | | 5000x2100x2600 | C1400 | | 6680x2200x3300 | 70 | QM3000 | QA3000",
   "| 1275CU | | 1275 | 1020 | 1403 | 1122.4 | KTA50-G3 | E | 0 | 16 | 1439.7/1074 | 199 | 400 | B1700 | 10220 | 5000x2100x2600 | C1400 | 11720 | 6680x2200x3300 | 70 | QM3000 | QA3000",
   "| 1500CU | | 1500 | 1200 | 1650 | 1320 | KTA50-GS8 | E | 0 | 16 | 1682.3/1255 | 238 | 0 | B1700 | 12510 | 5000x2100x2600 | C1500 | 18720 | 7800x2500x4000 | 70 | QM3000 | QA3000",
   "| 1820CU | | 1820 | 1456 | 2000 | 1600 | KTA50-G23 | E | 0 | 16 | 2037.5/1520 | 289 | 0 | B1700 | 13410 | 5000x2100x2600 | C1500 | 19700 | 7800x2500x4000 | 70 | QM3000 | QA3000",
   "| 2030CU | | 2030 | 1624 | 2233 | 1786.4 | QSK60-G4 | E | 0 | 16 | 2272.1/1695 | 291 | 0 | B3000 | 20150 | 7100x2650x3200 | SH40 | | | 70 | QM3000 | QA3000",
   "| 2750CU | | 2750 | 2200 | 3025 | 2420 | QSK78-G9 | E | 0 | 18 | 3041.6/2269 | 406 | 0 | B3000 | 20650 | 7100x2650x3200 | SH40 | | | 70 | QM3000 | QA3000"
  ]
 },
 {
  "n": 101,
  "url": "https://www.cgmitalia.it/en/industrial-generating-sets",
  "title": "Industrial CGM Generators | Silent, Robust, and Reliable",
  "header": [
   "| | Model | PDF | PRP | STYB | Engine | M/E | Emissions | No. of cylinders | Net mechanical power | ¾ load consumption | Tank | Open base frame | Soundproof canopy | dB(A) at 7 mt | Manual panel | Automatic panel",
   "| | | KVA | KW | KVA | KW | | | | | Hp/Kw | lt/hr | lt | Modello | Kg | LxLWxH [mm] | Modello | Kg | LxLWxH [mm] | dB(A) | Modello | Modello"
  ],
  "rows": [
   "| 200DS | | 200 | 160 | 210 | 168 | DP054CC | E | 0 | 4 | 230.6/172 | 35 | 250 | B200 | 1917 | 2400x1100x2000 | C200 | 2247 | 3200x1135x2100 | 69 | QM200 | QA200",
   "| 230DS | | 230 | 184 | 250 | 200 | DP086CB | E | 0 | 6 | 266.8/199 | 39.6 | 250 | B300 | 2270 | 2800x1310x1800 | C300 | 2930 | 3700x1435x2250 | 69 | QM250 | QA250",
   "| 250DS | | 250 | 200 | 280 | 224 | DP086CC | E | 0 | 6 | 290.9/217 | 42.9 | 250 | B300 | 2640 | 2800x1310x1800 | C300 | 2930 | 3700x1435x2250 | 69 | QM250 | QA250",
   "| 280DS | | 280 | 224 | 300 | 240 | DP086CD | E | 0 | 6 | 320.4/239 | 47.9 | 250 | B300 | 2640 | 2800x1310x1800 | C300 | 3300 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| 300DS | | 300 | 240 | 335 | 268 | DP086CE | E | 0 | 6 | 349.9/261 | 51.3 | 250 | B300 | 2680 | 2800x1310x1800 | C300 | 3340 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| 365DS | | 365 | 292 | 405 | 324 | DP126LB | E | 0 | 6 | 416.9/311 | 57 | 400 | B400 | 2860 | 2950x1550x2100 | C450 | 3850 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 410DS | | 410 | 328 | 470 | 376 | P158LE | E | 0 | 8 | 467.8/349 | 65 | 400 | B400 | 3250 | 2950x1550x2100 | C450 | 4240 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 450DS | | 450 | 360 | 510 | 408 | DP158LC | E | 0 | 8 | 525.5/392 | 73 | 400 | B400 | 3495 | 2950x1550x2100 | C450 | 4485 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 500DS | | 500 | 400 | 550 | 440 | DP158LD | E | 0 | 8 | 600.5/448 | 83 | 400 | B400 | 3560 | 2950x1550x2100 | C450 | 4550 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 530DS | | 530 | 424 | 580 | 464 | DP158LD | E | 0 | 8 | 600.5/448 | 83 | 400 | B400 | 3850 | 2950x1550x2100 | C450 | 4840 | 4270x1735x2350 | 69 | QM1000 | QA1000",
   "| 570DS | | 570 | 456 | 630 | 504 | DP180LA | E | 0 | 10 | 651.5/486 | 94 | 400 | B750 | 3930 | 3450x1550x2300 | C500 | 5530 | 4850x1866x2547 | 69 | QM1000 | QA1000",
   "| 630DS | | 630 | 504 | 710 | 568 | DP180LB | E | 0 | 10 | 723.9/540 | 104 | 400 | B750 | 4515 | 3450x1550x2300 | C500 | 5780 | 4850x1866x2547 | 69 | QM1000 | QA1000",
   "| 680DS | | 680 | 544 | 750 | 600 | DP222LB | E | 0 | 12 | 777.5/580 | 109 | 400 | B750 | 4835 | 3450x1550x2300 | C750 | 5530 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| 750DS | | 750 | 600 | 825 | 660 | DP222LC | E | 0 | 12 | 848.5/633 | 119 | 400 | B750 | 5085 | 3450x1550x2300 | C750 | 5670 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| 800DS | | 800 | 640 | 900 | 720 | DP222CB | E | 0 | 12 | 916.9/684 | 127 | 400 | B750 | 5505 | 3450x1550x2300 | C800 | 7270 | 5450x2200x2650 | 70 | QM1000 | QA1000",
   "| 900DS | | 900 | 720 | 1000 | 800 | DP222CC | E | 0 | 12 | 1030.8/769 | 137 | 400 | B750 | 5705 | 3450x1550x2300 | C800 | 7470 | 5450x2200x2650 | 70 | QM1000 | QA1000",
   "| v30HY | | 30 | 24 | 32 | 25.6 | HYUNDAI INFRACORE DM01VP | E | 5 | 3 | 36.7/27.4 | 5.6 | 100 | B50 | 538 | 1650x850x1600 | C30 | 673 | 1800x885x1335 | 69 | QM45 | QA60",
   "| v50HY | | 50 | 40 | 52 | 41.6 | HYUNDAI INFRACORE DM02VP | E | 5 | 4 | 60.9/45.4 | 8.4 | 100 | B50 | 607 | 1650x850x1600 | C100 | 1364 | 2300x1085x1670 | 69 | QM45 | QA60",
   "| v60HY | | 60 | 48 | 60 | 48 | HYUNDAI INFRACORE DM03VG | E | 5 | 4 | 72.8/54.3 | 10.6 | 120 | B100 | 1089 | 2100x1000x1800 | C100 | 1364 | 2300x1085x1670 | 69 | QM60A | QA60A",
   "| v80HY | | 80 | 64 | 85 | 68 | HYUNDAI INFRACORE DM03VP | E | 5 | 4 | 96.5/72 | 11.9 | 120 | B100 | 1100 | 2100x1000x1800 | C100 | 1376 | 2300x1085x1670 | 69 | QM100A | QA100A",
   "| v100HY | | 100 | 80 | 105 | 84 | HYUNDAI INFRACORE DP034CDV | E | 5 | 4 | 120/89.5 | 17.3 | 120 | B100 | 1137 | 2100x1000x1800 | C100 | 1395 | 2300x1085x1670 | 69 | QM100A | QA100A",
   "| v160HY | | 160 | 128 | 175 | 140 | HYUNDAI INFRACORE DP054CBV | E | 5 | 4 | 183.2/136.7 | 25.1 | 250 | B200 | 1912 | 2400x1100x2000 | C300 | 2620 | 3700x1435x2250 | 69 | QM200A | QA200A",
   "| v200HY | | 200 | 160 | 210 | 168 | HYUNDAI INFRACORE DP054CCV | E | 5 | 4 | 230.2/171.7 | 31.2 | 250 | B200 | 2000 | 2400x1100x2000 | C300 | 2700 | 3700x1435x2250 | 69 | QM200A | QA200A",
   "| v250HY | | 250 | 200 | 280 | 224 | HYUNDAI INFRACORE DP086CCV | E | 5 | 6 | 290.2/216.5 | 39.1 | 250 | B300 | 2461 | 2800x1310x1800 | C300 | 3162 | 3700x1435x2250 | 69 | QM250 | QA250",
   "| v300HY | | 300 | 240 | 335 | 268 | HYUNDAI INFRACORE DP086CEV | E | 5 | 6 | 345.2/257.5 | 46.1 | 250 | B300 | 2461 | 2800x1310x1800 | C300 | 3162 | 3700x1435x2250 | 69 | QM500 | QA500"
  ]
 },
 {
  "n": 101,
  "url": "https://www.cgmitalia.it/en/industrial-generating-sets",
  "title": "Industrial CGM Generators | Silent, Robust, and Reliable",
  "header": [
   "| | Model | PDF | PRP | STYB | Engine | M/E | Emissions | No. of cylinders | Net mechanical power | ¾ load consumption | Tank | Open base frame | Soundproof canopy | dB(A) at 7 mt | Manual panel | Automatic panel",
   "| | | KVA | KW | KVA | KW | | | | | Hp/Kw | lt/hr | lt | Modello | Kg | LxLWxH [mm] | Modello | Kg | LxLWxH [mm] | dB(A) | Modello | Modello"
  ],
  "rows": [
   "| 200VO | | 200 | 160 | 220 | 176 | TAD 840GE-B | E | 2 | 6 | 237.3/177 | 34 | 250 | B300 | 2010 | 2800x1310x1800 | C300 | 2670 | 3700x1435x2250 | 69 | QM250 | QA250",
   "| 250VO | | 250 | 200 | 275 | 220 | TAD 841GE | E | 2 | 6 | 294.9/220 | 42.5 | 250 | B300 | 2110 | 2800x1310x1800 | C300 | 2770 | 3700x1435x2250 | 69 | QM250 | QA250",
   "| 300VO | | 300 | 240 | 330 | 264 | TAD 842GE | E | 2 | 6 | 349.9/261 | 49 | 250 | B300 | 2323 | 2800x1310x1800 | C300 | 2983 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| 325VO | | 325 | 260 | 358 | 286.4 | TAD 843GE | E | 2 | 6 | 375.3/280 | 52.5 | 250 | B300 | 2407 | 2800x1310x1800 | C300 | 3067 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| 350VO | | 350 | 280 | 387 | 309.6 | TAD 1342GE-B | E | 2 | 6 | 406.2/303 | 54 | 400 | B400 | 3265 | 2950x1550x2100 | C450 | 4255 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 380VO | | 380 | 304 | 418 | 334.4 | TAD 1343GE-B | E | 2 | 6 | 435.7/325 | 58 | 400 | B400 | 3405 | 2950x1550x2100 | C450 | 4395 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 410VO | | 410 | 328 | 452 | 361.6 | TAD 1344GE-B | E | 2 | 6 | 474.5/354 | 65 | 400 | B400 | 3405 | 2950x1550x2100 | C450 | 4395 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 450VO | | 450 | 360 | 501 | 400.8 | TAD 1345GE-B | E | 2 | 6 | 520.1/388 | 70 | 400 | B400 | 3445 | 2950x1550x2100 | C450 | 4435 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 500VO | | 500 | 400 | 556 | 444.8 | TAD 1346GE | E | 2 | 6 | 572.4/427 | 78 | 400 | B400 | 3515 | 2950x1550x2100 | C450 | 4505 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 590VO | | 590 | 472 | 651 | 520.8 | TAD 1642GE-B | E | 2 | 6 | 674.3/503 | 90 | 400 | B750 | 4490 | 3450x1550x2300 | C500 | 5700 | 4850x1866x2547 | 69 | QM1000 | QA1000",
   "| 650VO | | 650 | 520 | 715 | 572 | TWD 1644GE | E | 2 | 6 | 742.6/554 | 101 | 400 | B750 | 5110 | 3450x1550x2300 | C750 | 6450 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| 700VO | | 700 | 560 | 770 | 616 | TWD 1645GE | E | 2 | 6 | 797.6/595 | 108 | 400 | B750 | 5360 | 3450x1550x2300 | C750 | 6700 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| 760VO | | 760 | 608 | 836 | 668.8 | TWD 1744GE | E | 2 | 6 | 864.6/645 | 116 | 400 | B750 | 5360 | 3450x1550x2300 | C750 | 6700 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| e250VO | | 250 | 200 | 275 | 220 | TAD 851GE | E | 3A | 6 | 294.9/220 | 41.7 | 250 | B300 | 2110 | 2800x1310x1800 | C300 | 2770 | 3700x1435x2250 | 69 | QM250 | QA250",
   "| e290VO | | 290 | 232 | 319 | 255.2 | TAD 852GE | E | 3A | 6 | 332.4/248 | 46.8 | 250 | B300 | 2323 | 2800x1310x1800 | C300 | 2983 | 3700x1435x2250 | 69 | QM500 | QA500",
   "| e330VO | | 330 | 264 | 363 | 290.4 | TAD 1351GE | E | 3A | 6 | 374/279 | 52.4 | 400 | B400 | 3260 | 2950x1550x2100 | C450 | 4260 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| e365VO | | 365 | 292 | 402 | 321.6 | TAD 1352GE | E | 3A | 6 | 420.9/314 | 60.1 | 400 | B400 | 3405 | 2950x1550x2100 | C450 | 4395 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| e380VO | | 380 | 304 | 418 | 334.4 | TAD 1343GE-B | E | 3A | 6 | 435.7/325 | 58 | 400 | B400 | 3405 | 2950x1550x2100 | C450 | 4395 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| e410VO | | 410 | 328 | 451 | 360.8 | TAD 1355GE | E | 3A | 6 | 475.9/355 | 68 | 400 | B400 | 3405 | 2950x1550x2100 | C450 | 4395 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| e460VO | | 460 | 368 | 506 | 404.8 | TAD 1650GE | E | 3A | 6 | 512.1/382 | 73.7 | 400 | B750 | 3880 | 3450x1550x2300 | C500 | 5090 | 4850x1820x2550 | 69 | QM500 | QA500",
   "| e500VO | | 500 | 400 | 550 | 440 | TAD 1651GE | E | 3A | 6 | 564.3/421 | 81.2 | 400 | B750 | 3930 | 3450x1550x2300 | C500 | 5140 | 4850x1820x2550 | 69 | QM500 | QA500",
   "| e600VO | | 600 | 480 | 660 | 528 | TWD 1652GE | E | 3A | 6 | 676.9/505 | 99.4 | 400 | B750 | 5110 | 3450x1550x2300 | C750 | 6450 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| e650VO | | 650 | 520 | 715 | 572 | TWD 1653GE | E | 3A | 6 | 733.2/547 | 106.9 | 400 | B750 | 5110 | 3450x1550x2300 | C750 | 6450 | 5050x2150x2550 | 69 | QM1000 | QA1000",
   "| v250VO | | 250 | 200 | 275 | 220 | TAD 882GE | E | 5 | 6 | 294.9/220 | 39.8 | 250 | B300 | 2500 | 2800x1310x1800 | C300 | 3000 | 3700x1435x2250 | 69 | QM250A | QA250A",
   "| v300VO | | 300 | 240 | 330 | 264 | TAD 1380GE | E | 5 | 6 | 386.1/288 | 53.6 | 400 | B400 | 3180 | 2950x1550x2100 | C450 | 4255 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| v350VO | | 350 | 280 | 385 | 308 | TAD 1381GE | E | 5 | 6 | 406.2/303 | 56.2 | 400 | B400 | 3265 | 2950x1550x2100 | C450 | 4255 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| v400VO | | 400 | 320 | 440 | 352 | TAD 1382GE | E | 5 | 6 | 461.1/344 | 53.2 | 400 | B400 | 3405 | 2950x1550x2100 | C450 | 4395 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| v660VO | | 660 | 528 | 726 | 580.8 | TWD 1683GE | E | 5 | 6 | 764.1/570 | 101 | 400 | B750 | 5610 | 3450x1550x2300 | C750 | 6950 | 5050x2150x2550 | 69 | QM1000 | QA1000"
  ]
 },
 {
  "n": 101,
  "url": "https://www.cgmitalia.it/en/industrial-generating-sets",
  "title": "Industrial CGM Generators | Silent, Robust, and Reliable",
  "header": [
   "| | Model | PDF | PRP | STYB | Engine | M/E | Emissions | No. of cylinders | Net mechanical power | ¾ load consumption | Tank | Open base frame | Soundproof canopy | dB(A) at 7 mt | Manual panel | Automatic panel",
   "| | | KVA | KW | KVA | KW | | | | | Hp/Kw | lt/hr | lt | Modello | Kg | LxLWxH [mm] | Modello | Kg | LxLWxH [mm] | dB(A) | Modello | Modello"
  ],
  "rows": [
   "| 12,5DZa | | 12.5 | 10 | 13.7 | 11 | F2L 2011 | M | 0 | 2 | 16.1/12 | 2.7 | 55 | B20 | 460 | 1400x700x1400 | C20 | 545 | 1580x735x1105 | 75 | QM45 | QA60",
   "| 12,5DZo | | 12.5 | 10 | 13.7 | 11 | F2M 2011 | M | 0 | 2 | 16.1/12 | 2.7 | 55 | B20 | 470 | 1400x700x1400 | C20 | 555 | 1580x735x1105 | 68 | QM45 | QA60",
   "| 20DZa | | 20 | 16 | 22 | 17.6 | F3L 2011 | M | 2 | 3 | 25.5/19 | 4 | 100 | B20 | 510 | 1400x700x1400 | C30 | 595 | 1800x885x1335 | 75 | QM45 | QA60",
   "| 20DZo | | 20 | 16 | 22 | 17.6 | F3M 2011 | M | 2 | 3 | 25.5/19 | 4 | 55 | B20 | 525 | 1400x700x1400 | C20 | 610 | 1580x735x1105 | 68 | QM45 | QA60",
   "| 30DZa | | 30 | 24 | 33 | 26.4 | F4L 2011 | M | 2 | 4 | 37/27.6 | 5.5 | 100 | B50 | 635 | 1650x850x1600 | C50 | 800 | 2000x885x1335 | 75 | QM45 | QA60",
   "| 30DZo | | 30 | 24 | 33 | 26.4 | F4M 2011 | M | 2 | 4 | 37/27.6 | 5.5 | 100 | B50 | 645 | 1650x850x1600 | C30 | 810 | 1800x885x1335 | 69 | QM45 | QA60",
   "| 40DZa | | 40 | 32 | 44 | 35.2 | BF4L 2011 | M | 2 | 4 | 48.8/36.4 | 7.1 | 100 | B50 | 665 | 1650x850x1600 | C50 | 840 | 2000x885x1335 | 75 | QM45 | QA60",
   "| 40DZo | | 40 | 32 | 44 | 35.2 | BF4M 2011 | M | 2 | 4 | 48.8/36.4 | 7.1 | 100 | B50 | 675 | 1650x850x1600 | C50 | 850 | 2000x885x1335 | 69 | QM45 | QA60",
   "| 60DZo | | 60 | 48 | 66 | 52.8 | BF4M 2011 C | M | 2 | 4 | 75.2/56.1 | 10.5 | 100 | B50 | 760 | 1650x850x1600 | C50 | 930 | 2000x885x1335 | 69 | QM100 | QA100",
   "| 75DZ | | 75 | 60 | 82.5 | 66 | BF4M 2012 C | M | 2 | 4 | 88.6/66.1 | 13.6 | 120 | B100 | 1285 | 2100x1000x1800 | C100 | 1540 | 2300x1085x1670 | 69 | QM100 | QA100",
   "| 100DZ | | 100 | 80 | 110 | 88 | BF4M 1013 EC | M | 2 | 4 | 124.4/92.8 | 17.3 | 120 | B100 | 1375 | 2100x1000x1800 | C100 | 1630 | 2300x1085x1670 | 69 | QM100 | QA100",
   "| 130DZ | | 130 | 104 | 143 | 114.4 | BF4M 1013 FC | E | 2 | 4 | 151.5/113 | 21 | 120 | B200 | 1485 | 2400x1100x2000 | C200 | 2080 | 3200x1135x2100 | 69 | QM200 | QA200",
   "| 165DZ | | 165 | 132 | 182 | 145.6 | BF6M 1013 EC | M | 2 | 6 | 190.3/142 | 25 | 250 | B200 | 1750 | 2400x1100x2000 | C200 | 2080 | 3200x1135x2100 | 69 | QM200 | QA200",
   "| 180DZ | | 180 | 144 | 198 | 158.4 | BF6M 1013 FC G1 | E | 2 | 6 | 209.1/156 | 31 | 250 | B300 | 2015 | 2800x1310x1800 | C300 | 2675 | 3700x1435x2250 | 69 | QM200 | QA200",
   "| 200DZ | | 200 | 160 | 220 | 176 | BF6M 1013 FC G2 | E | 2 | 6 | 239.9/179 | 36 | 250 | B300 | 2060 | 2800x1310x1800 | C300 | 2720 | 3700x1435x2250 | 69 | QM200 | QA200",
   "| 250DZ | | 250 | 200 | 275 | 220 | TCD 2013 L06 4V | E | 2 | 6 | 288.2/215 | 43 | 250 | B300 | 2210 | 2800x1310x1800 | C300 | 2870 | 3700x1435x2250 | 69 | QM250 | QA250",
   "| 315DZ | | 315 | 252 | 347 | 277.6 | BF6M 1015 C G1 | E | 2 | 6 | 363.3/271 | 41 | 400 | B400 | 2825 | 2950x1550x2100 | C450 | 3815 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 350DZ | | 350 | 280 | 385 | 308 | BF6M 1015 C G2 | E | 2 | 6 | 403.5/301 | 50 | 400 | B400 | 2905 | 2950x1550x2100 | C450 | 3895 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 380DZ | | 380 | 304 | 418 | 334.4 | BF6M 1015 CP | E | 2 | 6 | 453.1/338 | 63 | 400 | B400 | 3010 | 2950x1550x2100 | C450 | 4000 | 4270x1735x2350 | 69 | QM500 | QA500",
   "| 450DZ | | 450 | 360 | 495 | 396 | BF8M 1015 C G1 | E | 2 | 8 | 513.4/383 | 63 | 400 | B400 | 4085 | 2950x1550x2100 | C500 | 4785 | 4850x1866x2547 | 69 | QM500 | QA500",
   "| 480DZ | | 480 | 384 | 528 | 422.4 | BF8M 1015 C G2 | E | 2 | 8 | 541.6/404 | 68 | 400 | B400 | 4145 | 2950x1550x2100 | C500 | 4845 | 4850x1866x2547 | 69 | QM500 | QA500",
   "| 510DZ | | 510 | 408 | 561 | 448.8 | BF8M 1015 CP | E | 2 | 8 | 581.8/434 | 84 | 400 | B400 | 4200 | 2950x1550x2100 | C500 | 4900 | 4850x1866x2547 | 69 | QM500 | QA500",
   "| 750DZ | | 750 | 600 | 825 | 660 | DEUTZ TCD 24V12 | E | 2 | 12 | 891.4/665 | 118.9 | 400 | B800 | 6320 | 2950x1550x2100 | C750 | 7230 | 4850x1820x2550 | 69 | QM1000 | QM1000"
  ]
 },
 {
  "n": 101,
  "url": "https://www.cgmitalia.it/en/industrial-generating-sets",
  "title": "Industrial CGM Generators | Silent, Robust, and Reliable",
  "header": [
   "| | Model | PDF | PRP | STYB | Engine | M/E | Emissions | No. of cylinders | Net mechanical power | ¾ load consumption | Tank | Open base frame | Soundproof canopy | dB(A) at 7 mt | Manual panel | Automatic panel",
   "| | | KVA | KW | KVA | KW | | | | | Hp/Kw | lt/hr | lt | Modello | Kg | LxLWxH [mm] | Modello | Kg | LxLWxH [mm] | dB(A) | Modello | Modello"
  ],
  "rows": [
   "| 1050MH | | 1050 | 840 | 1155 | 924 | S12H-PTA | E | 0 | 12 | 1193/890 | 161 | 400 | B1700 | 10020 | 5000x2100x2600 | C1400 | 11520 | 6680x2200x3300 | 70 | QM1000 | QA1000",
   "| 1280MH | | 1280 | 1024 | 1408 | 1126.4 | S12R-PTA | E | 0 | 12 | 1447.7/1080 | 205 | 400 | B1700 | 11100 | 5000x2100x2600 | C1400 | 12600 | 6680x2200x3300 | 70 | QM3000 | QA3000",
   "| 1380MH | | 1380 | 1104 | 1518 | 1214.4 | S12R-PTA2 | E | 0 | 12 | 1561.7/1165 | 214 | 400 | B1700 | 11500 | 5000x2100x2600 | C1400 | 13000 | 6680x2200x3300 | 70 | QM3000 | QA3000",
   "| 1550MH | | 1550 | 1240 | 1705 | 1364 | S12R-F1PTAW2 | E | 0 | 12 | 1741.3/1299 | 245 | 0 | B1700 | 12000 | 5000x2100x2600 | CT40HC | 21430 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| 1550MH | | 1550 | 1240 | 1705 | 1364 | S12R-F1PTAW2 | E | 0 | 12 | 1741.3/1299 | 245 | 0 | B1700 | 12000 | 5000x2100x2600 | C1500 | 18720 | 7800x2500x4000 | 70 | QM3000 | QA3000",
   "| 1720MH | | 1720 | 1376 | 1892 | 1513.6 | S16R-PTA | E | 0 | 16 | 1943.7/1450 | 262 | 0 | B2500 | 14530 | 5800x2250x2600 | CT40HC | 22240 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| 1900MH | | 1900 | 1520 | 2090 | 1672 | S16R-PTA2 | E | 0 | 16 | 2144.8/1600 | 306 | 0 | B2500 | 14530 | 5800x2250x2600 | CT40HC | 22240 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| 2000MH | | 2000 | 1600 | 2200 | 1760 | S16R-PTAA2 | E | 0 | 16 | 2257.4/1684 | 319 | 0 | B2500 | 14530 | 5800x2250x2600 | CT40HC | 22240 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| 2250MH | | 2250 | 1800 | 2475 | 1980 | S16R2-PTAW | E | 0 | 16 | 2545.6/1899 | 356 | 0 | B2500 | 16330 | 5800x2250x2600 | CT40HC | 24040 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| 2380MH | | 2380 | 1904 | 2618 | 2094.4 | S16R2-PTAW-E | E | 0 | 16 | 2678.3/1998 | 386 | 0 | B2500 | 18510 | 5800x2250x2600 | CT40HC | 26220 | 12192x2438x2591 | 70 | QM3000 | QA3000",
   "| 2500MH | | 2500 | 2000 | 2750 | 2200 | S16R2-PTAW2-E | E | 0 | 16 | 2827.1/2109 | 396 | 0 | B2500 | 16630 | 5800x2250x2600 | CT40HC | 24340 | 12192x2438x2591 | 70 | QM3000 | QA3000"
  ]
 },
 {
  "n": 102,
  "url": "https://www.cgmitalia.it/en/eco-power-generating-sets",
  "title": "Eco Power | The Energy Revolution powered by CGM",
  "header": [
   "| | Model | PDF | Power rating | Storage capacity | Frequency | Voltage | Weight | Dimensions | Battery | Charging time",
   "| | | kVA | NOMINAL kWh | USEFUL kWh | Hz | Volt | Kg | mm | Tipo | Quantità | Cicli @ 90% | 20-90% | 20-100%"
  ],
  "rows": [
   "| EP 24/30 | | 24 | 33 | 26.4 | 50 | 400 | 950 | 1650x1180x2000 | LifePo | 1 | 5000 | ~1.20Hr | ~2.00Hr",
   "| EP 24/60 | | 24 | 66 | 52.8 | 50 | 400 | 1150 | 1650x1180x2000 | LifePo | 1 | 5000 | ~2.40Hr | ~3.20Hr",
   "| EP 30/30 | | 30 | 33 | 26.4 | 50 | 400 | 1150 | 1650x1180x2000 | LifePo | 1 | 5000 | ~1.00Hr | ~1.30Hr",
   "| EP 30/60 | | 30 | 66 | 52.8 | 50 | 400 | 1250 | 1650x1180x2000 | LifePo | 1 | 5000 | ~2.00Hr | ~2.40Hr",
   "| EP 45/60 | | 45 | 66 | 52.8 | 50 | 400 | 1550 | 1650x1180x2000 | LifePo | 1 | 5000 | ~1.30Hr | ~2.30Hr",
   "| EP 45/120 | | 45 | 132 | 105.6 | 50 | 400 | 1850 | 1650x1180x2000 | LifePo | 2 | 5000 | ~3.00Hr | ~4.00Hr",
   "| EP 120/100 | | 120 | 103.6 | 82.8 | 50 | 400 | 2200 | 2400x1240x2100 | LiNMC | 4 | 6000 | ~1.00Hr | ~1.20Hr",
   "| EP 120/200 | | 120 | 207.2 | 165.7 | 50 | 400 | 3200 | 2400x1240x2100 | LiNMC | 8 | 6000 | ~2.00Hr | ~2.40Hr"
  ]
 },
 {
  "n": 102,
  "url": "https://www.cgmitalia.it/en/eco-power-generating-sets",
  "title": "Eco Power | The Energy Revolution powered by CGM",
  "header": [
   "| | Model | PDF | Power rating | Storage capacity | Power assist | Capacità del generatore | Frequency | Voltage | Weight | Dimensions | Battery | Charging time",
   "| | | kVA | NOMINAL kWh | USEFUL kWh | kVA | kVA PRP | Hz | Volt | Kg | mm | Tipo | Quantità | Cicli @ 90% | 20-90% | 20-100%"
  ],
  "rows": [
   "| EPH 24/30/18 | | 24 | 33 | 26.4 | 40 | 18 | 50 | 400 | 1460 | 2380x1100x1601 | LifePo | 1 | 5000 | ~2.00Hr | ~2.50Hr",
   "| EPH 24/60/18XL | | 24 | 66 | 52.8 | 40 | 18 | 50 | 1000 | 2100 | 2380x1100x2031 | LifePo | 1 | 5000 | ~4.00Hr | ~5.00Hr",
   "| EPH 30/30/18 | | 30 | 33 | 26.4 | 45 | 18 | 50 | 400 | 1460 | 2380x1100x1601 | LifePo | 1 | 5000 | ~2.00Hr | ~2.50Hr",
   "| EPH 30/60/18XL | | 30 | 66 | 52.8 | 45 | 18 | 50 | 1000 | 2100 | 2380x1100x2031 | LifePo | 1 | 5000 | ~4.00Hr | ~5.00Hr",
   "| EPH 45/60/43 | | 45 | 66 | 52.8 | 65 | 43 | 50 | 400 | 1820 | 2800x1100x1801 | LifePo | 1 | 5000 | ~4.00Hr | ~5.00Hr",
   "| EPH 45/60/43XL | | 45 | 66 | 52.8 | 65 | 43 | 50 | 1000 | 2420 | 2800x1100x1801 | LifePo | 1 | 5000 | ~4.00Hr | ~5.00Hr"
  ]
 }
]
