[
 {
  "n": 101,
  "url": "http://www.changsongpower.com/cn/product/fadianji2131.html",
  "title": "30KW 帕金斯柴油发电机组",
  "header": [
   "| 机组型号 Gensets Model | 输出功率 Output Power | 柴油机型号 Engine Model | 机组外形尺寸 Gensets Overall Dimensions | 重量 Weight",
   "| 长松牌 Defeng Trademark | | 千瓦/千伏安 kW/kVA | 长*宽*高mm L * W * H mm | 千克 Kg"
  ],
  "rows": [
   "| 19GF | 19/24 | 3.1524 | 1500*1000*1150 | 656",
   "| 24GF | 24/30 | 3.1524 | 1500*1000*1150 | 656",
   "| 35GF | 35/44 | 4.236 | 2070*1000*1240 | 840",
   "| 40GF | 40/50 | 1004G | 2070*1000*1280 | 895",
   "| 52GF | 52/65 | T4.236 | 2070*1000*1280 | 944",
   "| 62GF | 62/78 | 1004TG | 2070*1000*1280 | 964",
   "| 80GF | 80/100 | 1006TG1A | 2500*1000*1420 | 1244",
   "| 88GF | 88/110 | 1006TG2A | 2500*1000*1420 | 1246",
   "| 120GF | 120/150 | 1006TGA | 2500*1000*1500 | 1458",
   "| 140GF | 140/175 | 1306.9TG2 | 2950*1300*1665 | 1912",
   "| 176GF | 176/220 | 1306.9TAG | 2950*1300*1665 | 2009",
   "| 200GF | 200/250 | 1306.9TAG1 | 2950*1300*1665 | 2193",
   "| 220GF | 220/275 | 1306.9TAG3 | 2950*1300*1760 | 2393",
   "| 264GF | 264/330 | 2006TWG2 | 2950*1300*1850 | 2896",
   "| 304GF | 304/380 | 2006TAG2 | 2950*1300*2010 | 3120",
   "| 340GF | 340/425 | 2006TTAG | 3300*1406*1860 | 3944",
   "| 400GF | 400/500 | 3008TAG3A | 3300*1406*1860 | 4120",
   "| 440GF | 440/550 | 3008TAG4 | 3500*1406*2000 | 4233",
   "| 484GF | 484/605 | 3012TG | 3500*1406*2000 | 4500",
   "| 500GF | 500/625 | 3012TWG2 | 3500*1406*2000 | 4500",
   "| 572GF | 572/715 | 3012TAG2B | 3680*1406*2000 | 4233",
   "| 600GF | 600/750 | 3012TAG2A | 3680*1406*2000 | 4233",
   "| 704GF | 704/880 | 3012TAG3A | 3680*1406*2000 | 5540",
   "| 749GF | 749/930 | 4008TAG | 4860*1880*2417 | 7625",
   "| 800GF | 800/1000 | 4008TAG1 | 4860*1880*2417 | 7625",
   "| 880GF | 880/1100 | 4008TAG2 | 4860*1880*2417 | 7625",
   "| 1100GF | 1100/1375 | 4012TWG2 | 5374*1760*2462 | 10650",
   "| 1120GF | 1120/1400 | 4012TAG | 5374*1760*2462 | 10650",
   "| 1200GF | 1200/1500 | 4012TAG1 | 5250*2220*2895 | 10650"
  ]
 },
 {
  "n": 102,
  "url": "http://www.changsongpower.com/cn/product/chaiyouji0855.html",
  "title": "R6105系列固定动力用柴油机",
  "header": [],
  "rows": [
   "| Model | | 6105AZLG",
   "| Output power | kw | 121KW",
   "| Fuel consumption | g/kw.h | 224",
   "| Cylinders | | 6",
   "| Bore | mm | 105",
   "| Engine displacement | L | 3.93"
  ]
 },
 {
  "n": 104,
  "url": "http://www.changsongpower.com/en/product/chaiyouji1159.html",
  "title": "4100 diesel engine for loader excavator",
  "header": [
   "| | 机型 项目 | ZH4100Y6",
   "| 1 | 型式 | 四冲程，水冷，直列，直喷燃烧室"
  ],
  "rows": [
   "| 2 | 汽缸数-缸径*行程 （mm） | 4-100*115",
   "| 3 | 活塞总排量 （L） | 3.26",
   "| 4 | 压缩比 | 19:1",
   "| 5 | 发火次序 | 1-3-4-2",
   "| 6 | 进气方式 | 自然吸气",
   "| 8 | 最高空载转速（r/min） | ≤2380",
   "| 9 | 最低空载稳定转速（r/min） | ≤550",
   "| 10 | 最大扭矩/转速（N.M/r/min） | 220/1430",
   "| 11 | 标定工况时 | 平均有效压力（kpa） | 620",
   "| 12 | 燃油消耗率（g/kw.h） | ≤258.4",
   "| 13 | 机油消耗率（g/kw.h） | ≤2.04",
   "| 14 | 排气温度（℃） | ≤540",
   "| 15 | 曲轴转向 | 逆时针（从功率输出端看）",
   "| 16 | 冷却方式 | 强制水冷",
   "| 17 | 润滑方式 | 压力飞溅复合式",
   "| 18 | 启动方式 | 电启动",
   "| 19 | 净质量 | 380"
  ]
 }
]
