[
 {
  "n": 101,
  "url": "http://www.comler.cn/cp.asp?id=67",
  "title": "康姆勒原装发电机组_",
  "header": [
   "| 机组型号 | 机组品牌 | 油机型号 | 油机常用功率(KW) | 调速方式 | 油机品牌 | 额定电压（V） | 额定电流（A) | 功率因数 | 频率 (HZ) | 转速 (r/min) | 外形尺寸 (mm) | 重量 (KG)"
  ],
  "rows": [
   "| COMLER10KW | 康姆勒 | COMLER4G401 | 16 | 高压共轨 | 康姆勒 | 400/230 | 18 | 0.8 | 50 | 1500 | 1400*600*1005 | 470",
   "| COMLER15KW | 康姆勒 | COMLER4G401.5 | 22 | 高压共轨 | 康姆勒 | 400/230 | 27.1 | 0.8 | 50 | 1500 | 1400*600*1005 | 475",
   "| COMLER20KW | 康姆勒 | COMLER4G402 | 27 | 高压共轨 | 康姆勒 | 400/230 | 36.1 | 0.8 | 50 | 1500 | 1400*600*1005 | 480",
   "| COMLER30KW | 康姆勒 | COMLER4G403 | 36 | 高压共轨 | 康姆勒 | 400/230 | 54.1 | 0.8 | 50 | 1500 | 1440*600*1050 | 500",
   "| COMLER40KW | 康姆勒 | COMLER4G304 | 49 | 高压共轨 | 康姆勒 | 400/230 | 72.2 | 0.8 | 50 | 1500 | 1700*750*1180 | 950",
   "| COMLER50KW | 康姆勒 | COMLER4G305 | 58 | 高压共轨 | 康姆勒 | 400/230 | 90.2 | 0.8 | 50 | 1500 | 1700*750*1180 | 1050",
   "| COMLER70KW | 康姆勒 | COMLER4G307 | 78 | 高压共轨 | 康姆勒 | 400/230 | 126.3 | 0.8 | 50 | 1500 | 1900*800*1420 | 1250",
   "| COMLER80KW | 康姆勒 | COMLER4G308 | 95 | 高压共轨 | 康姆勒 | 400/230 | 144.3 | 0.8 | 50 | 1500 | 1900*800*1420 | 1280",
   "| COMLER100KW | 康姆勒 | COMLER4G31 | 125 | 高压共轨 | 康姆勒 | 400/230 | 180.4 | 0.8 | 50 | 1500 | 2050*800*1450 | 1350",
   "| COMLER120KW | 康姆勒 | COMLER6G31.2 | 140 | 高压共轨 | 康姆勒 | 400/230 | 216.5 | 0.8 | 50 | 1500 | 2600*900*1550 | 1600",
   "| COMLER150KW | 康姆勒 | COMLER6G31.5 | 186 | 高压共轨 | 康姆勒 | 400/230 | 270.6 | 0.8 | 50 | 1500 | 2600*900*1550 | 1800",
   "| COMLER170KW | 康姆勒 | COMLER6G31.7 | 186 | 高压共轨 | 康姆勒 | 400/230 | 306.7 | 0.8 | 50 | 1500 | 2600*900*1550 | 2030",
   "| COMLER180KW | 康姆勒 | COMLER6G31.8 | 208 | 高压共轨 | 康姆勒 | 400/230 | 324.8 | 0.8 | 50 | 1500 | 2600*960*1650 | 2300",
   "| COMLER200KW | 康姆勒 | COMLER6G32 | 230 | 高压共轨 | 康姆勒 | 400/230 | 360.9 | 0.8 | 50 | 1500 | 2600*960*1650 | 2600",
   "| COMLER230KW | 康姆勒 | COMLER6G32.3 | 255 | 高压共轨 | 康姆勒 | 400/230 | 415 | 0.8 | 50 | 1500 | 2600*960*1650 | 2800",
   "| COMLER250KW | 康姆勒 | COMLER6G32.5 | 307 | 高压共轨 | 康姆勒 | 400/230 | 451.1 | 0.8 | 50 | 1500 | 3150*1140*1760 | 3100",
   "| COMLER280KW | 康姆勒 | COMLER6G32.8 | 307 | 高压共轨 | 康姆勒 | 400/230 | 505.2 | 0.8 | 50 | 1500 | 3150*1140*1760 | 3200",
   "| COMLER300KW | 康姆勒 | COMLER6G33 | 340 | 高压共轨 | 康姆勒 | 400/230 | 541.3 | 0.8 | 50 | 1500 | 3150*1140*1760 | 3300",
   "| COMLER320KW | 康姆勒 | COMLER6G33.3 | 360 | 高压共轨 | 康姆勒 | 400/230 | 577.4 | 0.8 | 50 | 1500 | 3150*1230*1760 | 3500",
   "| COMLER360KW | 康姆勒 | COMLER6G33.6 | 401 | 高压共轨 | 康姆勒 | 400/230 | 649.5 | 0.8 | 50 | 1500 | 3150*1230*1760 | 3600",
   "| COMLER400KW | 康姆勒 | COMLER6G34 | 450 | 高压共轨 | 康姆勒 | 400/230 | 721.7 | 0.8 | 50 | 1500 | 3150*1230*1760 | 3800",
   "| COMLER450KW | 康姆勒 | COMLER6G34.5 | 520 | 高压共轨 | 康姆勒 | 400/230 | 811.9 | 0.8 | 50 | 1500 | 3800*1240*2356 | 5050",
   "| COMLER500KW | 康姆勒 | COMLER6G35 | 572 | 高压共轨 | 康姆勒 | 400/230 | 902.1 | 0.8 | 50 | 1500 | 3800*1240*2356 | 5200",
   "| COMLER550KW | 康姆勒 | COMLER6G35.5 | 622 | 高压共轨 | 康姆勒 | 400/230 | 992.3 | 0.8 | 50 | 1500 | 3800*1240*2356 | 5400",
   "| COMLER600KW | 康姆勒 | COMLER6G36 | 685 | 高压共轨 | 康姆勒 | 400/230 | 1082.6 | 0.8 | 50 | 1500 | 3800*1240*2356 | 5600",
   "| COMLER660KW | 康姆勒 | COMLER6G36.6 | 728 | 高压共轨 | 康姆勒 | 400/230 | 1190.8 | 0.8 | 50 | 1500 | 3800*1240*2356 | 6050",
   "| COMLER730KW | 康姆勒 | COMLER6G37.3 | 820 | 高压共轨 | 康姆勒 | 400/230 | 1317.1 | 0.8 | 50 | 1500 | 4100*1800*2450 | 7500",
   "| COMLER800KW | 康姆勒 | COMLER6G38 | 880 | 高压共轨 | 康姆勒 | 400/230 | 1443.4 | 0.8 | 50 | 1500 | 4100*1800*2450 | 8200",
   "| COMLER900KW | 康姆勒 | COMLER6G39D | 1018 | 电控单体泵 | 康姆勒 | 400/230 | 1623.8 | 0.8 | 50 | 1500 | 4450*1800*2430 | 10500",
   "| COMLER1000KW | 康姆勒 | COMLER6G310D | 1118 | 电控单体泵 | 康姆勒 | 400/230 | 1804.3 | 0.8 | 50 | 1500 | 4450*1850*2430 | 11000",
   "| COMLER1100KW | 康姆勒 | COMLERG311D | 1230 | 电控单体泵 | 康姆勒 | 400/230 | 1984.7 | 0.8 | 50 | 1500 | 4450*1850*2430 | 11600",
   "| COMLER1200KW | 康姆勒 | COMLER12G312 | 1420 | 高压共轨 | 康姆勒 | 400/230 | 2165.1 | 0.8 | 50 | 1500 | 5250*2320*2834 | 13800",
   "| COMLER1350KW | 康姆勒 | COMLER12G313.5 | 1560 | 高压共轨 | 康姆勒 | 400/230 | 2435.8 | 0.8 | 50 | 1500 | 5250*2320*2834 | 14000",
   "| COMLER1500KW | 康姆勒 | COMLER12G315 | 1720 | 高压共轨 | 康姆勒 | 400/230 | 2706.4 | 0.8 | 50 | 1500 | 5400*2320*2834 | 16000",
   "| COMLER1600KW | 康姆勒 | COMLER12G316 | 1850 | 高压共轨 | 康姆勒 | 400/230 | 2886.8 | 0.8 | 50 | 1500 | 5400*2320*2834 | 16500",
   "| COMLER1800KW | 康姆勒 | COMLER12G318 | 2010 | 高压共轨 | 康姆勒 | 400/230 | 3247.7 | 0.8 | 50 | 1500 | 5500*2320*2900 | 18500",
   "| COMLER2000KW | 康姆勒 | COMLER16G320 | 2250 | 高压共轨 | 康姆勒 | 400/230 | 3608.5 | 0.8 | 50 | 1500 | 6500*2350*2845 | 21800",
   "| COMLER2200KW | 康姆勒 | COMLER16G622 | 2510 | 高压共轨 | 康姆勒 | 400/230 | 3969.4 | 0.8 | 50 | 1500 | 6500*2350*2845 | 22800",
   "| COMLER2400KW | 康姆勒 | COMLER16G324 | 2680 | 高压共轨 | 康姆勒 | 400/230 | 4330.3 | 0.8 | 50 | 1500 | 6500*2350*2845 | 24800",
   "| COMLER2500KW | 康姆勒 | COMLER16G325 | 2773 | 高压共轨 | 康姆勒 | 400/230 | 4510.7 | 0.8 | 50 | 1500 | 6500*2350*2845 | 25800"
  ]
 },
 {
  "n": 102,
  "url": "http://www.comler.cn/cp1.asp?id=57",
  "title": "沃尔沃发电机组_",
  "header": [
   "| 机组型号 | 机组品牌 | 油机型号 | 油机常用功率(KW) | 调速方式 | 油机品牌 | 排放 | 额定电压（V） | 额定电流（A) | 功率因数 | 频率(HZ) | 转速(r/min) | 外形尺寸 (mm) | 重量 (KG)"
  ],
  "rows": [
   "| COMLER80KW | 康姆勒 | TAD580VE | 86 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 144.3 | 0.8 | 50 | 1500 | 2050*1000*1900 | 2200",
   "| COMLER100KW | 康姆勒 | TAD582VE | 118 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 180.4 | 0.8 | 50 | 1500 | 2050*1000*1900 | 2400",
   "| COMLER120KW | 康姆勒 | TAD880VE | 135 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 216.5 | 0.8 | 50 | 1500 | 2180*1000*2050 | 3000",
   "| COMLER150KW | 康姆勒 | TAD882VE | 163 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 270.6 | 0.8 | 50 | 1500 | 2180*1000*2050 | 3100",
   "| COMLER200KW | 康姆勒 | TAD1181VE | 223 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 360.9 | 0.8 | 50 | 1500 | 2600*1000*2350 | 3300",
   "| COMLER250KW | 康姆勒 | TAD1382VE | 267 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 451.1 | 0.8 | 50 | 1500 | 2600*1140*2550 | 3800",
   "| COMLER300KW | 康姆勒 | TAD1385VE | 339 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 541.3 | 0.8 | 50 | 1500 | 2600*1140*2550 | 4100",
   "| COMLER260KW | 康姆勒 | TAD1351GE | 279 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 469.1 | 0.8 | 50 | 1500 | 3100*1100*1900 | 3100",
   "| COMLER280KW | 康姆勒 | TAD1352GE | 314 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 505.2 | 0.8 | 50 | 1500 | 3100*1100*1900 | 3150",
   "| COMLER300KW | 康姆勒 | TAD1354GE | 328 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 541.3 | 0.8 | 50 | 1500 | 3100*1100*1900 | 3200",
   "| COMLER330KW | 康姆勒 | TAD1355GE | 355 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 595.4 | 0.8 | 50 | 1500 | 3100*1100*1900 | 3300",
   "| COMLER360KW | 康姆勒 | TAD1650GE | 393 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 649.5 | 0.8 | 50 | 1500 | 3150*1200*2100 | 4100",
   "| COMLER400KW | 康姆勒 | TAD1651GE | 430 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 721.7 | 0.8 | 50 | 1500 | 3150*1200*2100 | 4200",
   "| COMLER480KW | 康姆勒 | TWD1652GE | 505 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 866.1 | 0.8 | 50 | 1500 | 3550*1600*2180 | 4800",
   "| COMLER500KW | 康姆勒 | TWD1653GE | 547 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 902.1 | 0.8 | 50 | 1500 | 3550*1600*2180 | 5100",
   "| COMLER550KW | 康姆勒 | TWD1645GE | 595 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 992.3 | 0.8 | 50 | 1500 | 3550*1600*2180 | 5200"
  ]
 },
 {
  "n": 103,
  "url": "http://www.comler.cn/cp1.asp?id=56",
  "title": "珀金斯发电机组_",
  "header": [
   "| 机组型号 | 机组品牌 | 油机型号 | 油机常用功率(KW) | 调速方式 | 油机品牌 | 额定电压（V） | 额定电流（A) | 功率因数 | 频率(HZ) | 转速 (r/min) | 外形尺寸 (mm) | 重量 (KG)"
  ],
  "rows": [
   "| COMLER10KW | 康姆勒 | 403A-15G1 | 13.5 | 机调 | 珀金斯 | 400/230 | 18 | 0.8 | 50 | 1500 | 1400*600*950 | 450",
   "| COMLER16KW | 康姆勒 | 404A-22G1 | 20.6 | 机调 | 珀金斯 | 400/230 | 28.9 | 0.8 | 50 | 1500 | 1400*600*950 | 480",
   "| COMLER22KW | 康姆勒 | 404D-22TG | 27.7 | 电调 | 珀金斯 | 400/230 | 39.7 | 0.8 | 50 | 1500 | 1400*600*950 | 500",
   "| COMLER50KW | 康姆勒 | 1104D-44TG2 | 57.6 | 电调 | 珀金斯 | 400/230 | 90.2 | 0.8 | 50 | 1500 | 1900*800*1270 | 600",
   "| COMLER64KW | 康姆勒 | 1104D-E44TAG1 | 85.7 | 电喷 | 珀金斯 | 400/230 | 115.5 | 0.8 | 50 | 1500 | 1900*800*1370 | 800",
   "| COMLER80KW | 康姆勒 | 1104D-E44TAG2 | 94.6 | 电喷 | 珀金斯 | 400/230 | 144.3 | 0.8 | 50 | 1500 | 1900*800*1370 | 900",
   "| COMLER110KW | 康姆勒 | 1106D-E70TAG2 | 149.4 | 电喷 | 珀金斯 | 400/230 | 198.5 | 0.8 | 50 | 1500 | 2300*900*1450 | 1200",
   "| COMLER120KW | 康姆勒 | 1106D-E70TAG3 | 162.9 | 电喷 | 珀金斯 | 400/230 | 216.5 | 0.8 | 50 | 1500 | 2300*900*1450 | 1260",
   "| COMLER150KW | 康姆勒 | 1106D-E70TAG4 | 188.7 | 电喷 | 珀金斯 | 400/230 | 270.6 | 0.8 | 50 | 1500 | 2450*900*1450 | 1450",
   "| COMLER160KW | 康姆勒 | 1206D-E70TTAG1 | 204.9 | 电喷 | 珀金斯 | 400/230 | 288.7 | 0.8 | 50 | 1500 | 2600*950*1850 | 1600",
   "| COMLER180KW | 康姆勒 | 1206D-E70TTAG2 | 226.8 | 电喷 | 珀金斯 | 400/230 | 324.8 | 0.8 | 50 | 1500 | 2600*950*1850 | 1780",
   "| COMLER200KW | 康姆勒 | 1206D-E70TTAG3 | 248.5 | 电喷 | 珀金斯 | 400/230 | 360.9 | 0.8 | 50 | 1500 | 2600*950*1850 | 2000",
   "| COMLER250KW | 康姆勒 | 1706A-E93TAG1 | 295 | 电喷 | 珀金斯 | 400/230 | 451.1 | 0.8 | 50 | 1500 | 3150*1140*1700 | 2600",
   "| COMLER280KW | 康姆勒 | 2206C-E13TAG2 | 305 | 电喷 | 珀金斯 | 400/230 | 505.2 | 0.8 | 50 | 1500 | 3300*1250*2100 | 3000",
   "| COMLER320KW | 康姆勒 | 2206D-E13TAG3 | 349 | 电喷 | 珀金斯 | 400/230 | 577.4 | 0.8 | 50 | 1500 | 3300*1250*2100 | 3100",
   "| COMLER360KW | 康姆勒 | 2506C-E15TAG1 | 434 | 电喷 | 珀金斯 | 400/230 | 649.5 | 0.8 | 50 | 1500 | 3300*1250*2100 | 3500",
   "| COMLER400KW | 康姆勒 | 2506D-E15TAG2 | 435 | 电喷 | 珀金斯 | 400/230 | 721.7 | 0.8 | 50 | 1500 | 3300*1250*2100 | 4500",
   "| COMLER500KW | 康姆勒 | 2806C-E18TAG1A | 514 | 电喷 | 珀金斯 | 400/230 | 902.1 | 0.8 | 50 | 1500 | 3700*1465*2120 | 5400",
   "| COMLER640KW | 康姆勒 | 4006-23TAG3A | 705 | 电调 | 珀金斯 | 400/230 | 1154.7 | 0.8 | 50 | 1500 | 3800*1700*2356 | 6500",
   "| COMLER720KW | 康姆勒 | 4008TAG1A | 805 | 电调 | 珀金斯 | 400/230 | 1299.1 | 0.8 | 50 | 1500 | 4550*2150*2380 | 7500",
   "| COMLER820KW | 康姆勒 | 4008TAG2A | 899 | 电调 | 珀金斯 | 400/230 | 1479.5 | 0.8 | 50 | 1500 | 4550*2150*2380 | 8500",
   "| COMLER900KW | 康姆勒 | 4008-30TAG3 | 1105 | 电调 | 珀金斯 | 400/230 | 1623.8 | 0.8 | 50 | 1500 | 4550*2150*2380 | 9500",
   "| COMLER1000KW | 康姆勒 | 4012-46TWG2A | 1113 | 电调 | 珀金斯 | 400/230 | 1804.3 | 0.8 | 50 | 1500 | 4650*1980*2480 | 11500",
   "| COMLER1200KW | 康姆勒 | 4012-46TAG2A | 1500 | 电调 | 珀金斯 | 400/230 | 2165.1 | 0.8 | 50 | 1500 | 4800*2115*2605 | 13000",
   "| COMLER1350KW | 康姆勒 | 4012-46TAG3A | 1521 | 电调 | 珀金斯 | 400/230 | 2435.8 | 0.8 | 50 | 1500 | 4800*2115*2605 | 13500",
   "| COMLER1500KW | 康姆勒 | 4016TAG1A | 1588 | 电调 | 珀金斯 | 400/230 | 2706.4 | 0.8 | 50 | 1500 | 5950*2140*2690 | 16500",
   "| COMLER1600KW | 康姆勒 | 4016TAG2A | 1766 | 电调 | 珀金斯 | 400/230 | 2886.8 | 0.8 | 50 | 1500 | 5950*2140*2690 | 18500",
   "| COMLER1800KW | 康姆勒 | 4016-61TRG3 | 1975 | 电调 | 珀金斯 | 400/230 | 3247.7 | 0.8 | 50 | 1500 | 6150*2200*2690 | 20400",
   "| COMLER2000KW | 康姆勒 | 4016-61TRG3X | 2183 | 电调 | 珀金斯 | 400/230 | 3608.5 | 0.8 | 50 | 1500 | 6150*2200*2690 | 21400"
  ]
 },
 {
  "n": 104,
  "url": "http://www.comler.cn/cp1.asp?id=55",
  "title": "上柴发电机组_",
  "header": [
   "| 机组型号 | 机组品牌 | 油机型号 | 油机常用功率(KW) | 调速方式 | 油机品牌 | 额定电压（V） | 额定电流（A) | 功率因数 | 频率 (HZ) | 转速 (r/min) | 外形尺寸 (mm) | 重量 (KG)"
  ],
  "rows": [
   "| COMLER10KW | 康姆勒 | 4Z2.9-G43 | 16 | 高压共轨 | 上柴 | 400/230 | 18 | 0.8 | 50 | 1500 | 1400*600*1005 | 470",
   "| COMLER15KW | 康姆勒 | 4Z2.9-G42 | 22 | 高压共轨 | 上柴 | 400/230 | 27.1 | 0.8 | 50 | 1500 | 1400*600*1005 | 475",
   "| COMLER20KW | 康姆勒 | 4Z2.9-G41 | 27 | 高压共轨 | 上柴 | 400/230 | 36.1 | 0.8 | 50 | 1500 | 1400*600*1005 | 480",
   "| COMLER30KW | 康姆勒 | 4Z3.2-G41 | 36 | 高压共轨 | 上柴 | 400/230 | 54.1 | 0.8 | 50 | 1500 | 1440*600*1050 | 500",
   "| COMLER40KW | 康姆勒 | 4ZTAA3.2-G32 | 49 | 高压共轨 | 上柴 | 400/230 | 72.2 | 0.8 | 50 | 1500 | 1700*750*1180 | 950",
   "| COMLER50KW | 康姆勒 | 4ZTAA3.2-G34 | 58 | 高压共轨 | 上柴 | 400/230 | 90.2 | 0.8 | 50 | 1500 | 1700*750*1180 | 1050",
   "| COMLER70KW | 康姆勒 | 4HTAA4.3-G33 | 78 | 高压共轨 | 上柴 | 400/230 | 126.3 | 0.8 | 50 | 1500 | 1900*800*1420 | 1250",
   "| COMLER80KW | 康姆勒 | 4HTAA4.3-G34 | 95 | 高压共轨 | 上柴 | 400/230 | 144.3 | 0.8 | 50 | 1500 | 1900*800*1420 | 1280",
   "| COMLER100KW | 康姆勒 | 4HTAA4.3-G36 | 125 | 高压共轨 | 上柴 | 400/230 | 180.4 | 0.8 | 50 | 1500 | 2050*800*1450 | 1350",
   "| COMLER120KW | 康姆勒 | 6HTAA6.5-G32 | 140 | 高压共轨 | 上柴 | 400/230 | 216.5 | 0.8 | 50 | 1500 | 2600*900*1550 | 1600",
   "| COMLER150KW | 康姆勒 | 6HTAA6.5-G34 | 186 | 高压共轨 | 上柴 | 400/230 | 270.6 | 0.8 | 50 | 1500 | 2600*900*1550 | 1800",
   "| COMLER170KW | 康姆勒 | 6HTAA6.5-G34 | 186 | 高压共轨 | 上柴 | 400/230 | 306.7 | 0.8 | 50 | 1500 | 2600*900*1550 | 2030",
   "| COMLER180KW | 康姆勒 | 6DTAA8.9-G32 | 208 | 高压共轨 | 上柴 | 400/230 | 324.8 | 0.8 | 50 | 1500 | 2600*960*1650 | 2300",
   "| COMLER200KW | 康姆勒 | 6DTAA8.9-G33 | 230 | 高压共轨 | 上柴 | 400/230 | 360.9 | 0.8 | 50 | 1500 | 2600*960*1650 | 2600",
   "| COMLER230KW | 康姆勒 | 6DTAA8.9-G34 | 255 | 高压共轨 | 上柴 | 400/230 | 415 | 0.8 | 50 | 1500 | 2600*960*1650 | 2800",
   "| COMLER250KW | 康姆勒 | 6ETAA11.8-G33 | 307 | 高压共轨 | 上柴 | 400/230 | 451.1 | 0.8 | 50 | 1500 | 3150*1140*1760 | 3100",
   "| COMLER280KW | 康姆勒 | 6ETAA11.8-G33 | 307 | 高压共轨 | 上柴 | 400/230 | 505.2 | 0.8 | 50 | 1500 | 3150*1140*1760 | 3200",
   "| COMLER300KW | 康姆勒 | 6ETAA11.8-G31 | 340 | 高压共轨 | 上柴 | 400/230 | 541.3 | 0.8 | 50 | 1500 | 3150*1140*1760 | 3300",
   "| COMLER320KW | 康姆勒 | 6ETAA12.8-G32 | 360 | 高压共轨 | 上柴 | 400/230 | 577.4 | 0.8 | 50 | 1500 | 3150*1230*1760 | 3500",
   "| COMLER360KW | 康姆勒 | 6ETAA12.8-G31 | 401 | 高压共轨 | 上柴 | 400/230 | 649.5 | 0.8 | 50 | 1500 | 3150*1230*1760 | 3600",
   "| COMLER400KW | 康姆勒 | 6ETAA12.8-G310 | 450 | 高压共轨 | 上柴 | 400/230 | 721.7 | 0.8 | 50 | 1500 | 3150*1230*1760 | 3800",
   "| COMLER450KW | 康姆勒 | 6KTAA25-G35 | 520 | 高压共轨 | 上柴 | 400/230 | 811.9 | 0.8 | 50 | 1500 | 3800*1240*2356 | 5050",
   "| COMLER500KW | 康姆勒 | 6KTAA25-G34 | 572 | 高压共轨 | 上柴 | 400/230 | 902.1 | 0.8 | 50 | 1500 | 3800*1240*2356 | 5200",
   "| COMLER550KW | 康姆勒 | 6KTAA25-G33 | 622 | 高压共轨 | 上柴 | 400/230 | 992.3 | 0.8 | 50 | 1500 | 3800*1240*2356 | 5400",
   "| COMLER600KW | 康姆勒 | 6KTAA25-G32 | 685 | 高压共轨 | 上柴 | 400/230 | 1082.6 | 0.8 | 50 | 1500 | 3800*1240*2356 | 5600",
   "| COMLER660KW | 康姆勒 | 6KTAA25-G31 | 728 | 高压共轨 | 上柴 | 400/230 | 1190.8 | 0.8 | 50 | 1500 | 3800*1240*2356 | 6050",
   "| COMLER730KW | 康姆勒 | 6KTAA25-G320 | 820 | 高压共轨 | 上柴 | 400/230 | 1317.1 | 0.8 | 50 | 1500 | 4100*1800*2450 | 7500",
   "| COMLER800KW | 康姆勒 | 6KTAA25-G321 | 880 | 高压共轨 | 上柴 | 400/230 | 1443.4 | 0.8 | 50 | 1500 | 4100*1800*2450 | 8200",
   "| COMLER900KW | 康姆勒 | 6WTAA35-G310 | 1018 | 电控单体泵 | 上柴 | 400/230 | 1623.8 | 0.8 | 50 | 1500 | 4450*1800*2430 | 10500",
   "| COMLER1000KW | 康姆勒 | 6WTAA35-G311 | 1118 | 电控单体泵 | 上柴 | 400/230 | 1804.3 | 0.8 | 50 | 1500 | 4450*1850*2430 | 11000",
   "| COMLER1100KW | 康姆勒 | 6WTAA35-G313 | 1230 | 电控单体泵 | 上柴 | 400/230 | 1984.7 | 0.8 | 50 | 1500 | 4450*1850*2430 | 11600",
   "| COMLER1200KW | 康姆勒 | 12KTA58-G35 | 1420 | 高压共轨 | 上柴 | 400/230 | 2165.1 | 0.8 | 50 | 1500 | 5250*2320*2834 | 13800",
   "| COMLER1350KW | 康姆勒 | 12KTA58-G34 | 1560 | 高压共轨 | 上柴 | 400/230 | 2435.8 | 0.8 | 50 | 1500 | 5250*2320*2834 | 14000",
   "| COMLER1500KW | 康姆勒 | 12KTA58-G33 | 1720 | 高压共轨 | 上柴 | 400/230 | 2706.4 | 0.8 | 50 | 1500 | 5400*2320*2834 | 16000",
   "| COMLER1600KW | 康姆勒 | 12KTA58-G32 | 1850 | 高压共轨 | 上柴 | 400/230 | 2886.8 | 0.8 | 50 | 1500 | 5400*2320*2834 | 16500",
   "| COMLER1800KW | 康姆勒 | 12KTA58-G31 | 2010 | 高压共轨 | 上柴 | 400/230 | 3247.7 | 0.8 | 50 | 1500 | 5500*2320*2900 | 18500",
   "| COMLER2000KW | 康姆勒 | 16KTA76-G33 | 2250 | 高压共轨 | 上柴 | 400/230 | 3608.5 | 0.8 | 50 | 1500 | 6500*2350*2845 | 21800",
   "| COMLER2200KW | 康姆勒 | 16KTA76-G32 | 2510 | 高压共轨 | 上柴 | 400/230 | 3969.4 | 0.8 | 50 | 1500 | 6500*2350*2845 | 22800",
   "| COMLER2400KW | 康姆勒 | 16KTA76-G31 | 2680 | 高压共轨 | 上柴 | 400/230 | 4330.3 | 0.8 | 50 | 1500 | 6500*2350*2845 | 24800",
   "| COMLER2500KW | 康姆勒 | 16KTA76-G310 | 2773 | 高压共轨 | 上柴 | 400/230 | 4510.7 | 0.8 | 50 | 1500 | 6500*2350*2845 | 25800"
  ]
 },
 {
  "n": 105,
  "url": "http://www.comler.cn/cp1.asp?id=106",
  "title": "博杜安发电机组_",
  "header": [
   "| 机组型号 | 机组品牌 | 油机型号 | 油机常用功率(KW) | 调速方式 | 油机品牌 | 额定电压（V） | 额定电流（A) | 功率因数 | 频率 (HZ) | 转速 (r/min) | 外形尺寸 (mm) | 重量 (KG)"
  ],
  "rows": [
   "| COMLER12KW | 康姆勒 | 4M08G2D3/5 | 18 | 电控 | 博杜安 | 400/230 | 21.7 | 0.8 | 50 | 1500 | 1440*690*1150 | 500",
   "| COMLER16KW | 康姆勒 | 4M08G4D3/5 | 25 | 电控 | 博杜安 | 400/230 | 28.9 | 0.8 | 50 | 1500 | 1440*690*1150 | 520",
   "| COMLER24KW | 康姆勒 | 4M08G8D3/5 | 33 | 电控 | 博杜安 | 400/230 | 43.3 | 0.8 | 50 | 1500 | 1700*750*1180 | 800",
   "| COMLER30KW | 康姆勒 | 4M08G10D3/5 | 36.8 | 电控 | 博杜安 | 400/230 | 54.1 | 0.8 | 50 | 1500 | 1700*750*1180 | 850",
   "| COMLER50KW | 康姆勒 | 4M10G2D3/5 | 60 | 电控 | 博杜安 | 400/230 | 90.2 | 0.8 | 50 | 1500 | 1900*750*1245 | 950",
   "| COMLER64KW | 康姆勒 | 4M10G4D3/5 | 74.5 | 电控 | 博杜安 | 400/230 | 115.5 | 0.8 | 50 | 1500 | 1900*750*1245 | 980",
   "| COMLER80KW | 康姆勒 | 4M10G6D3/5 | 96 | 电控 | 博杜安 | 400/230 | 144.3 | 0.8 | 50 | 1500 | 1900*760*1250 | 1020",
   "| COMLER90KW | 康姆勒 | 4M12G1D3/5 | 110 | 电控 | 博杜安 | 400/230 | 162.4 | 0.8 | 50 | 1500 | 1900*800*1420 | 1050",
   "| COMLER100KW | 康姆勒 | 4M12G2D3/5 | 125 | 电控 | 博杜安 | 400/230 | 180.4 | 0.8 | 50 | 1500 | 1900*800*1420 | 1150",
   "| COMLER120KW | 康姆勒 | 4M12G4D3/5 | 135 | 电控 | 博杜安 | 400/230 | 216.5 | 0.8 | 50 | 1500 | 1900*800*1420 | 1250",
   "| COMLER150KW | 康姆勒 | 6M12G2D3/5 | 168 | 电控 | 博杜安 | 400/230 | 270.6 | 0.8 | 50 | 1500 | 2600*900*1500 | 1650",
   "| COMLER180KW | 康姆勒 | 6M12G6D3/5 | 218 | 电控 | 博杜安 | 400/230 | 324.8 | 0.8 | 50 | 1500 | 2600*900*1500 | 1850",
   "| COMLER200KW | 康姆勒 | 6M12G8D3/5 | 235 | 电控 | 博杜安 | 400/230 | 360.9 | 0.8 | 50 | 1500 | 2600*900*1500 | 2050",
   "| COMLER250KW | 康姆勒 | 6M16G8D3/5 | 290 | 电控 | 博杜安 | 400/230 | 451.1 | 0.8 | 50 | 1500 | 3150*1140*1760 | 2850",
   "| COMLER300KW | 康姆勒 | 6M21G2D3/5 | 350 | 电控 | 博杜安 | 400/230 | 541.3 | 0.8 | 50 | 1500 | 3150*1140*1760 | 3050",
   "| COMLER350KW | 康姆勒 | 6M21G6D3/5 | 392 | 电控 | 博杜安 | 400/230 | 631.5 | 0.8 | 50 | 1500 | 3150*1140*1760 | 3550",
   "| COMLER400KW | 康姆勒 | 6M21G8D3/5 | 450 | 电控 | 博杜安 | 400/230 | 721.7 | 0.8 | 50 | 1500 | 3150*1140*1760 | 3850",
   "| COMLER500KW | 康姆勒 | 6M33G6D3/5 | 575 | 电控 | 博杜安 | 400/230 | 902.1 | 0.8 | 50 | 1500 | 3700*1600*2200 | 5050",
   "| COMLER600KW | 康姆勒 | 6M33G8D3/5 | 675 | 电控 | 博杜安 | 400/230 | 1082.6 | 0.8 | 50 | 1500 | 3700*1600*2200 | 5050",
   "| COMLER650KW | 康姆勒 | 8M33G2D3/5 | 720 | 电控 | 博杜安 | 400/230 | 1172.8 | 0.8 | 50 | 1500 | 4100*1800*2450 | 7500",
   "| COMLER720KW | 康姆勒 | 8M33G4D3/5 | 815 | 电控 | 博杜安 | 400/230 | 1299.1 | 0.8 | 50 | 1500 | 4100*1800*2450 | 7800",
   "| COMLER800KW | 康姆勒 | 8M33G6D3/5 | 890 | 电控 | 博杜安 | 400/230 | 1443.4 | 0.8 | 50 | 1500 | 4100*1800*2450 | 8500",
   "| COMLER900KW | 康姆勒 | 12M33G6D3/5 | 1007 | 电控 | 博杜安 | 400/230 | 1623.8 | 0.8 | 50 | 1500 | 4835*2200*2550 | 10600",
   "| COMLER1000KW | 康姆勒 | 12M33G8D3/5 | 1130 | 电控 | 博杜安 | 400/230 | 1804.3 | 0.8 | 50 | 1500 | 4835*2200*2550 | 11600",
   "| COMLER1100KW | 康姆勒 | 12M33G10D3/5 | 1200 | 电控 | 博杜安 | 400/230 | 1984.7 | 0.8 | 50 | 1500 | 4835*2200*2550 | 12000",
   "| COMLER1200KW | 康姆勒 | 12M33G14D3/5 | 1350 | 电控 | 博杜安 | 400/230 | 2165.1 | 0.8 | 50 | 1500 | 4835*2200*2550 | 12600",
   "| COMLER1400KW | 康姆勒 | 16M33G4D3/5 | 1530 | 电控 | 博杜安 | 400/230 | 2526 | 0.8 | 50 | 1500 | 5400*2220*2790 | 14500",
   "| COMLER1500KW | 康姆勒 | 16M33G6D3/5 | 1680 | 电控 | 博杜安 | 400/230 | 2706.4 | 0.8 | 50 | 1500 | 5400*2220*2790 | 15500",
   "| COMLER1600KW | 康姆勒 | 16M33G8D3/5 | 1800 | 电控 | 博杜安 | 400/230 | 2886.8 | 0.8 | 50 | 1500 | 5400*2220*2790 | 16500",
   "| COMLER1800KW | 康姆勒 | 20M33G4D3/5 | 2010 | 电控 | 博杜安 | 400/230 | 3247.7 | 0.8 | 50 | 1500 | 6900*2500*2910 | 18500",
   "| COMLER2000KW | 康姆勒 | 12M55G4D3/5 | 2200 | 电控 | 博杜安 | 400/230 | 3608.5 | 0.8 | 50 | 1500 | 6300*2350*2920 | 19500",
   "| COMLER2200KW | 康姆勒 | 12M55G6D3/5 | 2420 | 电控 | 博杜安 | 400/230 | 3969.4 | 0.8 | 50 | 1500 | 6300*2350*2920 | 20500",
   "| COMLER2400KW | 康姆勒 | 16M55G2D3/5 | 2646 | 电控 | 博杜安 | 400/230 | 4330.3 | 0.8 | 50 | 1500 | 7400*2750*3500 | 25800",
   "| COMLER2600KW | 康姆勒 | 16M55G4D3/5 | 2900 | 电控 | 博杜安 | 400/230 | 4691.1 | 0.8 | 50 | 1500 | 7500*2750*3500 | 27500",
   "| COMLER3000KW | 康姆勒 | 16M55G6D3/5 | 3300 | 电控 | 博杜安 | 400/230 | 5412.8 | 0.8 | 50 | 1500 | 7500*2750*3500 | 30500"
  ]
 },
 {
  "n": 106,
  "url": "http://www.comler.cn/cp1.asp?id=866",
  "title": "康明斯发电机组_",
  "header": [
   "| 机组型号 | 机组品牌 | 油机型号 | 油机常用功率(KW) | 调速方式 | 油机品牌 | 额定电压（V） | 额定电流（A) | 功率因数 | 频率 (HZ) | 转速 (r/min) | 外形尺寸 (mm) | 重量 (KG)"
  ],
  "rows": [
   "| COMLER20KW | 康姆勒 | QSB3.9-G31 | 25 | 电控 | 康明斯 | 400/230 | 36.1 | 0.8 | 50 | 1500 | 1655*840*1275 | 800",
   "| COMLER30KW | 康姆勒 | QSB3.9-G33 | 36 | 电控 | 康明斯 | 400/230 | 54.1 | 0.8 | 50 | 1500 | 1655*840*1275 | 820",
   "| COMLER50KW | 康姆勒 | QSB3.9-G35 | 58 | 电控 | 康明斯 | 400/230 | 90.2 | 0.8 | 50 | 1500 | 1655*840*1275 | 950",
   "| COMLER70KW | 康姆勒 | QSB3.9-G3 | 79 | 电控 | 康明斯 | 400/230 | 126.3 | 0.8 | 50 | 1500 | 1900*800* 1500 | 1020",
   "| COMLER90KW | 康姆勒 | QSB3.9-G39 | 100 | 电控 | 康明斯 | 400/230 | 162.4 | 0.8 | 50 | 1500 | 1900*800* 1500 | 1050",
   "| COMLER100KW | 康姆勒 | QSB5.9-G3 | 120 | 电控 | 康明斯 | 400/230 | 180.4 | 0.8 | 50 | 1500 | 2600*900*1550 | 1150",
   "| COMLER120KW | 康姆勒 | QSB5.9-G31 | 132 | 电控 | 康明斯 | 400/230 | 216.5 | 0.8 | 50 | 1500 | 2600*900*1550 | 1250",
   "| COMLER150KW | 康姆勒 | QSB6.7-G32 | 173 | 电控 | 康明斯 | 400/230 | 270.6 | 0.8 | 50 | 1500 | 2600*1100*1650 | 1650",
   "| COMLER180KW | 康姆勒 | QSB6.7-G31 | 209 | 电控 | 康明斯 | 400/230 | 324.8 | 0.8 | 50 | 1500 | 2600*1100*1650 | 1850",
   "| COMLER200KW | 康姆勒 | QSL8.9-G34 | 238 | 电控 | 康明斯 | 400/230 | 360.9 | 0.8 | 50 | 1500 | 2600*1100*1650 | 2050",
   "| COMLER250KW | 康姆勒 | QSL8.9-G33 | 270 | 电控 | 康明斯 | 400/230 | 451.1 | 0.8 | 50 | 1500 | 2900*1100*1650 | 2850",
   "| COMLER300KW | 康姆勒 | QSM11-G6 | 343 | 电控 | 康明斯 | 400/230 | 541.3 | 0.8 | 50 | 1500 | 3150*1320*1820 | 3050",
   "| COMLER350KW | 康姆勒 | QSZ13-G5 | 411 | 电控 | 康明斯 | 400/230 | 631.5 | 0.8 | 50 | 1500 | 3150*1360*2060 | 3550",
   "| COMLER400KW | 康姆勒 | QSZ13-G10 | 463 | 电控 | 康明斯 | 400/230 | 721.7 | 0.8 | 50 | 1500 | 3150*1360*2060 | 3850",
   "| COMLER450KW | 康姆勒 | KTA19-G8E | 500 | 电调 | 康明斯 | 400/230 | 811.9 | 0.8 | 50 | 1500 | 3800*1470*2238 | 4550",
   "| COMLER500KW | 康姆勒 | KTA19-G8A | 550 | 电调 | 康明斯 | 400/230 | 902.1 | 0.8 | 50 | 1500 | 3800*1470*2238 | 5050",
   "| COMLER550KW | 康姆勒 | KTA19-G9A | 600 | 电调 | 康明斯 | 400/230 | 992.3 | 0.8 | 50 | 1500 | 3800*1470*2238 | 5550",
   "| COMLER600KW | 康姆勒 | QSK19-G33 | 668 | 电调 | 康明斯 | 400/230 | 1082.6 | 0.8 | 50 | 1500 | 3800*1450*2200 | 6050",
   "| COMLER650KW | 康姆勒 | QSK19-G34 | 724 | 电喷 | 康明斯 | 400/230 | 1172.8 | 0.8 | 50 | 1500 | 4010*1450*2200 | 6550",
   "| COMLER730KW | 康姆勒 | KTA38-G5E | 825 | 电喷 | 康明斯 | 400/230 | 1317.1 | 0.8 | 50 | 1500 | 5000*2040*2565 | 7500",
   "| COMLER800KW | 康姆勒 | KTA38-G7E | 935 | 电调 | 康明斯 | 400/230 | 1443.4 | 0.8 | 50 | 1500 | 5000*2040*2565 | 8500",
   "| COMLER900KW | 康姆勒 | KTA38-G9E | 990 | 电调 | 康明斯 | 400/230 | 1623.8 | 0.8 | 50 | 1500 | 5000*2040*2565 | 9800",
   "| COMLER1000KW | 康姆勒 | KTA38-G9A | 1100 | 电调 | 康明斯 | 400/230 | 1804.3 | 0.8 | 50 | 1500 | 5000*2040*2565 | 10500",
   "| COMLER1100KW | 康姆勒 | KTA50-G7E | 1210 | 电调 | 康明斯 | 400/230 | 1984.7 | 0.8 | 50 | 1500 | 5000*2040*2565 | 12000",
   "| COMLER1200KW | 康姆勒 | KTA50-G8E | 1320 | 电调 | 康明斯 | 400/230 | 2165.1 | 0.8 | 50 | 1500 | 5000*2040*2500 | 13000",
   "| COMLER1300KW | 康姆勒 | QSK38-G32 | 1399 | 电调 | 康明斯 | 400/230 | 2345.6 | 0.8 | 50 | 1500 | 4650*2100*2355 | 13500",
   "| COMLER1340KW | 康姆勒 | KTA50-G15A | 1485 | 电喷 | 康明斯 | 400/230 | 2417.7 | 0.8 | 50 | 1500 | 5750*2200*2890 | 14500",
   "| COMLER1500KW | 康姆勒 | KTA50-G16A | 1650 | 电喷 | 康明斯 | 400/230 | 2706.4 | 0.8 | 50 | 1500 | 5750*2200*2890 | 15500"
  ]
 },
 {
  "n": 107,
  "url": "http://www.comler.cn/cp.asp?id=57",
  "title": "沃尔沃发电机组_",
  "header": [
   "| 机组型号 | 机组品牌 | 油机型号 | 油机常用功率(KW) | 调速方式 | 油机品牌 | 排放 | 额定电压（V） | 额定电流（A) | 功率因数 | 频率(HZ) | 转速(r/min) | 外形尺寸 (mm) | 重量 (KG)"
  ],
  "rows": [
   "| COMLER80KW | 康姆勒 | TAD580VE | 86 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 144.3 | 0.8 | 50 | 1500 | 2050*1000*1900 | 2200",
   "| COMLER100KW | 康姆勒 | TAD582VE | 118 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 180.4 | 0.8 | 50 | 1500 | 2050*1000*1900 | 2400",
   "| COMLER120KW | 康姆勒 | TAD880VE | 135 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 216.5 | 0.8 | 50 | 1500 | 2180*1000*2050 | 3000",
   "| COMLER150KW | 康姆勒 | TAD882VE | 163 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 270.6 | 0.8 | 50 | 1500 | 2180*1000*2050 | 3100",
   "| COMLER200KW | 康姆勒 | TAD1181VE | 223 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 360.9 | 0.8 | 50 | 1500 | 2600*1000*2350 | 3300",
   "| COMLER250KW | 康姆勒 | TAD1382VE | 267 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 451.1 | 0.8 | 50 | 1500 | 2600*1140*2550 | 3800",
   "| COMLER300KW | 康姆勒 | TAD1385VE | 339 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 541.3 | 0.8 | 50 | 1500 | 2600*1140*2550 | 4100",
   "| COMLER260KW | 康姆勒 | TAD1351GE | 279 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 469.1 | 0.8 | 50 | 1500 | 3100*1100*1900 | 3100",
   "| COMLER280KW | 康姆勒 | TAD1352GE | 314 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 505.2 | 0.8 | 50 | 1500 | 3100*1100*1900 | 3150",
   "| COMLER300KW | 康姆勒 | TAD1354GE | 328 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 541.3 | 0.8 | 50 | 1500 | 3100*1100*1900 | 3200",
   "| COMLER330KW | 康姆勒 | TAD1355GE | 355 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 595.4 | 0.8 | 50 | 1500 | 3100*1100*1900 | 3300",
   "| COMLER360KW | 康姆勒 | TAD1650GE | 393 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 649.5 | 0.8 | 50 | 1500 | 3150*1200*2100 | 4100",
   "| COMLER400KW | 康姆勒 | TAD1651GE | 430 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 721.7 | 0.8 | 50 | 1500 | 3150*1200*2100 | 4200",
   "| COMLER480KW | 康姆勒 | TWD1652GE | 505 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 866.1 | 0.8 | 50 | 1500 | 3550*1600*2180 | 4800",
   "| COMLER500KW | 康姆勒 | TWD1653GE | 547 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 902.1 | 0.8 | 50 | 1500 | 3550*1600*2180 | 5100",
   "| COMLER550KW | 康姆勒 | TWD1645GE | 595 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 992.3 | 0.8 | 50 | 1500 | 3550*1600*2180 | 5200"
  ]
 },
 {
  "n": 108,
  "url": "http://www.comler.cn/cp.asp?id=56",
  "title": "珀金斯发电机组_",
  "header": [
   "| 机组型号 | 机组品牌 | 油机型号 | 油机常用功率(KW) | 调速方式 | 油机品牌 | 额定电压（V） | 额定电流（A) | 功率因数 | 频率(HZ) | 转速 (r/min) | 外形尺寸 (mm) | 重量 (KG)"
  ],
  "rows": [
   "| COMLER10KW | 康姆勒 | 403A-15G1 | 13.5 | 机调 | 珀金斯 | 400/230 | 18 | 0.8 | 50 | 1500 | 1400*600*950 | 450",
   "| COMLER16KW | 康姆勒 | 404A-22G1 | 20.6 | 机调 | 珀金斯 | 400/230 | 28.9 | 0.8 | 50 | 1500 | 1400*600*950 | 480",
   "| COMLER22KW | 康姆勒 | 404D-22TG | 27.7 | 电调 | 珀金斯 | 400/230 | 39.7 | 0.8 | 50 | 1500 | 1400*600*950 | 500",
   "| COMLER50KW | 康姆勒 | 1104D-44TG2 | 57.6 | 电调 | 珀金斯 | 400/230 | 90.2 | 0.8 | 50 | 1500 | 1900*800*1270 | 600",
   "| COMLER64KW | 康姆勒 | 1104D-E44TAG1 | 85.7 | 电喷 | 珀金斯 | 400/230 | 115.5 | 0.8 | 50 | 1500 | 1900*800*1370 | 800",
   "| COMLER80KW | 康姆勒 | 1104D-E44TAG2 | 94.6 | 电喷 | 珀金斯 | 400/230 | 144.3 | 0.8 | 50 | 1500 | 1900*800*1370 | 900",
   "| COMLER110KW | 康姆勒 | 1106D-E70TAG2 | 149.4 | 电喷 | 珀金斯 | 400/230 | 198.5 | 0.8 | 50 | 1500 | 2300*900*1450 | 1200",
   "| COMLER120KW | 康姆勒 | 1106D-E70TAG3 | 162.9 | 电喷 | 珀金斯 | 400/230 | 216.5 | 0.8 | 50 | 1500 | 2300*900*1450 | 1260",
   "| COMLER150KW | 康姆勒 | 1106D-E70TAG4 | 188.7 | 电喷 | 珀金斯 | 400/230 | 270.6 | 0.8 | 50 | 1500 | 2450*900*1450 | 1450",
   "| COMLER160KW | 康姆勒 | 1206D-E70TTAG1 | 204.9 | 电喷 | 珀金斯 | 400/230 | 288.7 | 0.8 | 50 | 1500 | 2600*950*1850 | 1600",
   "| COMLER180KW | 康姆勒 | 1206D-E70TTAG2 | 226.8 | 电喷 | 珀金斯 | 400/230 | 324.8 | 0.8 | 50 | 1500 | 2600*950*1850 | 1780",
   "| COMLER200KW | 康姆勒 | 1206D-E70TTAG3 | 248.5 | 电喷 | 珀金斯 | 400/230 | 360.9 | 0.8 | 50 | 1500 | 2600*950*1850 | 2000",
   "| COMLER250KW | 康姆勒 | 1706A-E93TAG1 | 295 | 电喷 | 珀金斯 | 400/230 | 451.1 | 0.8 | 50 | 1500 | 3150*1140*1700 | 2600",
   "| COMLER280KW | 康姆勒 | 2206C-E13TAG2 | 305 | 电喷 | 珀金斯 | 400/230 | 505.2 | 0.8 | 50 | 1500 | 3300*1250*2100 | 3000",
   "| COMLER320KW | 康姆勒 | 2206D-E13TAG3 | 349 | 电喷 | 珀金斯 | 400/230 | 577.4 | 0.8 | 50 | 1500 | 3300*1250*2100 | 3100",
   "| COMLER360KW | 康姆勒 | 2506C-E15TAG1 | 434 | 电喷 | 珀金斯 | 400/230 | 649.5 | 0.8 | 50 | 1500 | 3300*1250*2100 | 3500",
   "| COMLER400KW | 康姆勒 | 2506D-E15TAG2 | 435 | 电喷 | 珀金斯 | 400/230 | 721.7 | 0.8 | 50 | 1500 | 3300*1250*2100 | 4500",
   "| COMLER500KW | 康姆勒 | 2806C-E18TAG1A | 514 | 电喷 | 珀金斯 | 400/230 | 902.1 | 0.8 | 50 | 1500 | 3700*1465*2120 | 5400",
   "| COMLER640KW | 康姆勒 | 4006-23TAG3A | 705 | 电调 | 珀金斯 | 400/230 | 1154.7 | 0.8 | 50 | 1500 | 3800*1700*2356 | 6500",
   "| COMLER720KW | 康姆勒 | 4008TAG1A | 805 | 电调 | 珀金斯 | 400/230 | 1299.1 | 0.8 | 50 | 1500 | 4550*2150*2380 | 7500",
   "| COMLER820KW | 康姆勒 | 4008TAG2A | 899 | 电调 | 珀金斯 | 400/230 | 1479.5 | 0.8 | 50 | 1500 | 4550*2150*2380 | 8500",
   "| COMLER900KW | 康姆勒 | 4008-30TAG3 | 1105 | 电调 | 珀金斯 | 400/230 | 1623.8 | 0.8 | 50 | 1500 | 4550*2150*2380 | 9500",
   "| COMLER1000KW | 康姆勒 | 4012-46TWG2A | 1113 | 电调 | 珀金斯 | 400/230 | 1804.3 | 0.8 | 50 | 1500 | 4650*1980*2480 | 11500",
   "| COMLER1200KW | 康姆勒 | 4012-46TAG2A | 1500 | 电调 | 珀金斯 | 400/230 | 2165.1 | 0.8 | 50 | 1500 | 4800*2115*2605 | 13000",
   "| COMLER1350KW | 康姆勒 | 4012-46TAG3A | 1521 | 电调 | 珀金斯 | 400/230 | 2435.8 | 0.8 | 50 | 1500 | 4800*2115*2605 | 13500",
   "| COMLER1500KW | 康姆勒 | 4016TAG1A | 1588 | 电调 | 珀金斯 | 400/230 | 2706.4 | 0.8 | 50 | 1500 | 5950*2140*2690 | 16500",
   "| COMLER1600KW | 康姆勒 | 4016TAG2A | 1766 | 电调 | 珀金斯 | 400/230 | 2886.8 | 0.8 | 50 | 1500 | 5950*2140*2690 | 18500",
   "| COMLER1800KW | 康姆勒 | 4016-61TRG3 | 1975 | 电调 | 珀金斯 | 400/230 | 3247.7 | 0.8 | 50 | 1500 | 6150*2200*2690 | 20400",
   "| COMLER2000KW | 康姆勒 | 4016-61TRG3X | 2183 | 电调 | 珀金斯 | 400/230 | 3608.5 | 0.8 | 50 | 1500 | 6150*2200*2690 | 21400"
  ]
 },
 {
  "n": 109,
  "url": "http://www.comler.cn/cp.asp?id=55",
  "title": "上柴发电机组_",
  "header": [
   "| 机组型号 | 机组品牌 | 油机型号 | 油机常用功率(KW) | 调速方式 | 油机品牌 | 额定电压（V） | 额定电流（A) | 功率因数 | 频率 (HZ) | 转速 (r/min) | 外形尺寸 (mm) | 重量 (KG)"
  ],
  "rows": [
   "| COMLER10KW | 康姆勒 | 4Z2.9-G43 | 16 | 高压共轨 | 上柴 | 400/230 | 18 | 0.8 | 50 | 1500 | 1400*600*1005 | 470",
   "| COMLER15KW | 康姆勒 | 4Z2.9-G42 | 22 | 高压共轨 | 上柴 | 400/230 | 27.1 | 0.8 | 50 | 1500 | 1400*600*1005 | 475",
   "| COMLER20KW | 康姆勒 | 4Z2.9-G41 | 27 | 高压共轨 | 上柴 | 400/230 | 36.1 | 0.8 | 50 | 1500 | 1400*600*1005 | 480",
   "| COMLER30KW | 康姆勒 | 4Z3.2-G41 | 36 | 高压共轨 | 上柴 | 400/230 | 54.1 | 0.8 | 50 | 1500 | 1440*600*1050 | 500",
   "| COMLER40KW | 康姆勒 | 4ZTAA3.2-G32 | 49 | 高压共轨 | 上柴 | 400/230 | 72.2 | 0.8 | 50 | 1500 | 1700*750*1180 | 950",
   "| COMLER50KW | 康姆勒 | 4ZTAA3.2-G34 | 58 | 高压共轨 | 上柴 | 400/230 | 90.2 | 0.8 | 50 | 1500 | 1700*750*1180 | 1050",
   "| COMLER70KW | 康姆勒 | 4HTAA4.3-G33 | 78 | 高压共轨 | 上柴 | 400/230 | 126.3 | 0.8 | 50 | 1500 | 1900*800*1420 | 1250",
   "| COMLER80KW | 康姆勒 | 4HTAA4.3-G34 | 95 | 高压共轨 | 上柴 | 400/230 | 144.3 | 0.8 | 50 | 1500 | 1900*800*1420 | 1280",
   "| COMLER100KW | 康姆勒 | 4HTAA4.3-G36 | 125 | 高压共轨 | 上柴 | 400/230 | 180.4 | 0.8 | 50 | 1500 | 2050*800*1450 | 1350",
   "| COMLER120KW | 康姆勒 | 6HTAA6.5-G32 | 140 | 高压共轨 | 上柴 | 400/230 | 216.5 | 0.8 | 50 | 1500 | 2600*900*1550 | 1600",
   "| COMLER150KW | 康姆勒 | 6HTAA6.5-G34 | 186 | 高压共轨 | 上柴 | 400/230 | 270.6 | 0.8 | 50 | 1500 | 2600*900*1550 | 1800",
   "| COMLER170KW | 康姆勒 | 6HTAA6.5-G34 | 186 | 高压共轨 | 上柴 | 400/230 | 306.7 | 0.8 | 50 | 1500 | 2600*900*1550 | 2030",
   "| COMLER180KW | 康姆勒 | 6DTAA8.9-G32 | 208 | 高压共轨 | 上柴 | 400/230 | 324.8 | 0.8 | 50 | 1500 | 2600*960*1650 | 2300",
   "| COMLER200KW | 康姆勒 | 6DTAA8.9-G33 | 230 | 高压共轨 | 上柴 | 400/230 | 360.9 | 0.8 | 50 | 1500 | 2600*960*1650 | 2600",
   "| COMLER230KW | 康姆勒 | 6DTAA8.9-G34 | 255 | 高压共轨 | 上柴 | 400/230 | 415 | 0.8 | 50 | 1500 | 2600*960*1650 | 2800",
   "| COMLER250KW | 康姆勒 | 6ETAA11.8-G33 | 307 | 高压共轨 | 上柴 | 400/230 | 451.1 | 0.8 | 50 | 1500 | 3150*1140*1760 | 3100",
   "| COMLER280KW | 康姆勒 | 6ETAA11.8-G33 | 307 | 高压共轨 | 上柴 | 400/230 | 505.2 | 0.8 | 50 | 1500 | 3150*1140*1760 | 3200",
   "| COMLER300KW | 康姆勒 | 6ETAA11.8-G31 | 340 | 高压共轨 | 上柴 | 400/230 | 541.3 | 0.8 | 50 | 1500 | 3150*1140*1760 | 3300",
   "| COMLER320KW | 康姆勒 | 6ETAA12.8-G32 | 360 | 高压共轨 | 上柴 | 400/230 | 577.4 | 0.8 | 50 | 1500 | 3150*1230*1760 | 3500",
   "| COMLER360KW | 康姆勒 | 6ETAA12.8-G31 | 401 | 高压共轨 | 上柴 | 400/230 | 649.5 | 0.8 | 50 | 1500 | 3150*1230*1760 | 3600",
   "| COMLER400KW | 康姆勒 | 6ETAA12.8-G310 | 450 | 高压共轨 | 上柴 | 400/230 | 721.7 | 0.8 | 50 | 1500 | 3150*1230*1760 | 3800",
   "| COMLER450KW | 康姆勒 | 6KTAA25-G35 | 520 | 高压共轨 | 上柴 | 400/230 | 811.9 | 0.8 | 50 | 1500 | 3800*1240*2356 | 5050",
   "| COMLER500KW | 康姆勒 | 6KTAA25-G34 | 572 | 高压共轨 | 上柴 | 400/230 | 902.1 | 0.8 | 50 | 1500 | 3800*1240*2356 | 5200",
   "| COMLER550KW | 康姆勒 | 6KTAA25-G33 | 622 | 高压共轨 | 上柴 | 400/230 | 992.3 | 0.8 | 50 | 1500 | 3800*1240*2356 | 5400",
   "| COMLER600KW | 康姆勒 | 6KTAA25-G32 | 685 | 高压共轨 | 上柴 | 400/230 | 1082.6 | 0.8 | 50 | 1500 | 3800*1240*2356 | 5600",
   "| COMLER660KW | 康姆勒 | 6KTAA25-G31 | 728 | 高压共轨 | 上柴 | 400/230 | 1190.8 | 0.8 | 50 | 1500 | 3800*1240*2356 | 6050",
   "| COMLER730KW | 康姆勒 | 6KTAA25-G320 | 820 | 高压共轨 | 上柴 | 400/230 | 1317.1 | 0.8 | 50 | 1500 | 4100*1800*2450 | 7500",
   "| COMLER800KW | 康姆勒 | 6KTAA25-G321 | 880 | 高压共轨 | 上柴 | 400/230 | 1443.4 | 0.8 | 50 | 1500 | 4100*1800*2450 | 8200",
   "| COMLER900KW | 康姆勒 | 6WTAA35-G310 | 1018 | 电控单体泵 | 上柴 | 400/230 | 1623.8 | 0.8 | 50 | 1500 | 4450*1800*2430 | 10500",
   "| COMLER1000KW | 康姆勒 | 6WTAA35-G311 | 1118 | 电控单体泵 | 上柴 | 400/230 | 1804.3 | 0.8 | 50 | 1500 | 4450*1850*2430 | 11000",
   "| COMLER1100KW | 康姆勒 | 6WTAA35-G313 | 1230 | 电控单体泵 | 上柴 | 400/230 | 1984.7 | 0.8 | 50 | 1500 | 4450*1850*2430 | 11600",
   "| COMLER1200KW | 康姆勒 | 12KTA58-G35 | 1420 | 高压共轨 | 上柴 | 400/230 | 2165.1 | 0.8 | 50 | 1500 | 5250*2320*2834 | 13800",
   "| COMLER1350KW | 康姆勒 | 12KTA58-G34 | 1560 | 高压共轨 | 上柴 | 400/230 | 2435.8 | 0.8 | 50 | 1500 | 5250*2320*2834 | 14000",
   "| COMLER1500KW | 康姆勒 | 12KTA58-G33 | 1720 | 高压共轨 | 上柴 | 400/230 | 2706.4 | 0.8 | 50 | 1500 | 5400*2320*2834 | 16000",
   "| COMLER1600KW | 康姆勒 | 12KTA58-G32 | 1850 | 高压共轨 | 上柴 | 400/230 | 2886.8 | 0.8 | 50 | 1500 | 5400*2320*2834 | 16500",
   "| COMLER1800KW | 康姆勒 | 12KTA58-G31 | 2010 | 高压共轨 | 上柴 | 400/230 | 3247.7 | 0.8 | 50 | 1500 | 5500*2320*2900 | 18500",
   "| COMLER2000KW | 康姆勒 | 16KTA76-G33 | 2250 | 高压共轨 | 上柴 | 400/230 | 3608.5 | 0.8 | 50 | 1500 | 6500*2350*2845 | 21800",
   "| COMLER2200KW | 康姆勒 | 16KTA76-G32 | 2510 | 高压共轨 | 上柴 | 400/230 | 3969.4 | 0.8 | 50 | 1500 | 6500*2350*2845 | 22800",
   "| COMLER2400KW | 康姆勒 | 16KTA76-G31 | 2680 | 高压共轨 | 上柴 | 400/230 | 4330.3 | 0.8 | 50 | 1500 | 6500*2350*2845 | 24800",
   "| COMLER2500KW | 康姆勒 | 16KTA76-G310 | 2773 | 高压共轨 | 上柴 | 400/230 | 4510.7 | 0.8 | 50 | 1500 | 6500*2350*2845 | 25800"
  ]
 },
 {
  "n": 110,
  "url": "http://www.comler.cn/cp1.asp?id=58",
  "title": "康姆勒原装机组_",
  "header": [
   "| 机组型号 | 机组品牌 | 油机型号 | 油机常用功率(KW) | 调速方式 | 油机品牌 | 额定电压（V） | 额定电流（A) | 功率因数 | 频率 (HZ) | 转速 (r/min) | 外形尺寸 (mm) | 重量 (KG)"
  ],
  "rows": [
   "| COMLER10KW | 康姆勒 | COMLER4G401 | 16 | 高压共轨 | 康姆勒 | 400/230 | 18 | 0.8 | 50 | 1500 | 1400*600*1005 | 470",
   "| COMLER15KW | 康姆勒 | COMLER4G401.5 | 22 | 高压共轨 | 康姆勒 | 400/230 | 27.1 | 0.8 | 50 | 1500 | 1400*600*1005 | 475",
   "| COMLER20KW | 康姆勒 | COMLER4G402 | 27 | 高压共轨 | 康姆勒 | 400/230 | 36.1 | 0.8 | 50 | 1500 | 1400*600*1005 | 480",
   "| COMLER30KW | 康姆勒 | COMLER4G403 | 36 | 高压共轨 | 康姆勒 | 400/230 | 54.1 | 0.8 | 50 | 1500 | 1440*600*1050 | 500",
   "| COMLER40KW | 康姆勒 | COMLER4G304 | 49 | 高压共轨 | 康姆勒 | 400/230 | 72.2 | 0.8 | 50 | 1500 | 1700*750*1180 | 950",
   "| COMLER50KW | 康姆勒 | COMLER4G305 | 58 | 高压共轨 | 康姆勒 | 400/230 | 90.2 | 0.8 | 50 | 1500 | 1700*750*1180 | 1050",
   "| COMLER70KW | 康姆勒 | COMLER4G307 | 78 | 高压共轨 | 康姆勒 | 400/230 | 126.3 | 0.8 | 50 | 1500 | 1900*800*1420 | 1250",
   "| COMLER80KW | 康姆勒 | COMLER4G308 | 95 | 高压共轨 | 康姆勒 | 400/230 | 144.3 | 0.8 | 50 | 1500 | 1900*800*1420 | 1280",
   "| COMLER100KW | 康姆勒 | COMLER4G31 | 125 | 高压共轨 | 康姆勒 | 400/230 | 180.4 | 0.8 | 50 | 1500 | 2050*800*1450 | 1350",
   "| COMLER120KW | 康姆勒 | COMLER6G31.2 | 140 | 高压共轨 | 康姆勒 | 400/230 | 216.5 | 0.8 | 50 | 1500 | 2600*900*1550 | 1600",
   "| COMLER150KW | 康姆勒 | COMLER6G31.5 | 186 | 高压共轨 | 康姆勒 | 400/230 | 270.6 | 0.8 | 50 | 1500 | 2600*900*1550 | 1800",
   "| COMLER170KW | 康姆勒 | COMLER6G31.7 | 186 | 高压共轨 | 康姆勒 | 400/230 | 306.7 | 0.8 | 50 | 1500 | 2600*900*1550 | 2030",
   "| COMLER180KW | 康姆勒 | COMLER6G31.8 | 208 | 高压共轨 | 康姆勒 | 400/230 | 324.8 | 0.8 | 50 | 1500 | 2600*960*1650 | 2300",
   "| COMLER200KW | 康姆勒 | COMLER6G32 | 230 | 高压共轨 | 康姆勒 | 400/230 | 360.9 | 0.8 | 50 | 1500 | 2600*960*1650 | 2600",
   "| COMLER230KW | 康姆勒 | COMLER6G32.3 | 255 | 高压共轨 | 康姆勒 | 400/230 | 415 | 0.8 | 50 | 1500 | 2600*960*1650 | 2800",
   "| COMLER250KW | 康姆勒 | COMLER6G32.5 | 307 | 高压共轨 | 康姆勒 | 400/230 | 451.1 | 0.8 | 50 | 1500 | 3150*1140*1760 | 3100",
   "| COMLER280KW | 康姆勒 | COMLER6G32.8 | 307 | 高压共轨 | 康姆勒 | 400/230 | 505.2 | 0.8 | 50 | 1500 | 3150*1140*1760 | 3200",
   "| COMLER300KW | 康姆勒 | COMLER6G33 | 340 | 高压共轨 | 康姆勒 | 400/230 | 541.3 | 0.8 | 50 | 1500 | 3150*1140*1760 | 3300",
   "| COMLER320KW | 康姆勒 | COMLER6G33.3 | 360 | 高压共轨 | 康姆勒 | 400/230 | 577.4 | 0.8 | 50 | 1500 | 3150*1230*1760 | 3500",
   "| COMLER360KW | 康姆勒 | COMLER6G33.6 | 401 | 高压共轨 | 康姆勒 | 400/230 | 649.5 | 0.8 | 50 | 1500 | 3150*1230*1760 | 3600",
   "| COMLER400KW | 康姆勒 | COMLER6G34 | 450 | 高压共轨 | 康姆勒 | 400/230 | 721.7 | 0.8 | 50 | 1500 | 3150*1230*1760 | 3800",
   "| COMLER450KW | 康姆勒 | COMLER6G34.5 | 520 | 高压共轨 | 康姆勒 | 400/230 | 811.9 | 0.8 | 50 | 1500 | 3800*1240*2356 | 5050",
   "| COMLER500KW | 康姆勒 | COMLER6G35 | 572 | 高压共轨 | 康姆勒 | 400/230 | 902.1 | 0.8 | 50 | 1500 | 3800*1240*2356 | 5200",
   "| COMLER550KW | 康姆勒 | COMLER6G35.5 | 622 | 高压共轨 | 康姆勒 | 400/230 | 992.3 | 0.8 | 50 | 1500 | 3800*1240*2356 | 5400",
   "| COMLER600KW | 康姆勒 | COMLER6G36 | 685 | 高压共轨 | 康姆勒 | 400/230 | 1082.6 | 0.8 | 50 | 1500 | 3800*1240*2356 | 5600",
   "| COMLER660KW | 康姆勒 | COMLER6G36.6 | 728 | 高压共轨 | 康姆勒 | 400/230 | 1190.8 | 0.8 | 50 | 1500 | 3800*1240*2356 | 6050",
   "| COMLER730KW | 康姆勒 | COMLER6G37.3 | 820 | 高压共轨 | 康姆勒 | 400/230 | 1317.1 | 0.8 | 50 | 1500 | 4100*1800*2450 | 7500",
   "| COMLER800KW | 康姆勒 | COMLER6G38 | 880 | 高压共轨 | 康姆勒 | 400/230 | 1443.4 | 0.8 | 50 | 1500 | 4100*1800*2450 | 8200",
   "| COMLER900KW | 康姆勒 | COMLER6G39D | 1018 | 电控单体泵 | 康姆勒 | 400/230 | 1623.8 | 0.8 | 50 | 1500 | 4450*1800*2430 | 10500",
   "| COMLER1000KW | 康姆勒 | COMLER6G310D | 1118 | 电控单体泵 | 康姆勒 | 400/230 | 1804.3 | 0.8 | 50 | 1500 | 4450*1850*2430 | 11000",
   "| COMLER1100KW | 康姆勒 | COMLERG311D | 1230 | 电控单体泵 | 康姆勒 | 400/230 | 1984.7 | 0.8 | 50 | 1500 | 4450*1850*2430 | 11600",
   "| COMLER1200KW | 康姆勒 | COMLER12G312 | 1420 | 高压共轨 | 康姆勒 | 400/230 | 2165.1 | 0.8 | 50 | 1500 | 5250*2320*2834 | 13800",
   "| COMLER1350KW | 康姆勒 | COMLER12G313.5 | 1560 | 高压共轨 | 康姆勒 | 400/230 | 2435.8 | 0.8 | 50 | 1500 | 5250*2320*2834 | 14000",
   "| COMLER1500KW | 康姆勒 | COMLER12G315 | 1720 | 高压共轨 | 康姆勒 | 400/230 | 2706.4 | 0.8 | 50 | 1500 | 5400*2320*2834 | 16000",
   "| COMLER1600KW | 康姆勒 | COMLER12G316 | 1850 | 高压共轨 | 康姆勒 | 400/230 | 2886.8 | 0.8 | 50 | 1500 | 5400*2320*2834 | 16500",
   "| COMLER1800KW | 康姆勒 | COMLER12G318 | 2010 | 高压共轨 | 康姆勒 | 400/230 | 3247.7 | 0.8 | 50 | 1500 | 5500*2320*2900 | 18500",
   "| COMLER2000KW | 康姆勒 | COMLER16G320 | 2250 | 高压共轨 | 康姆勒 | 400/230 | 3608.5 | 0.8 | 50 | 1500 | 6500*2350*2845 | 21800",
   "| COMLER2200KW | 康姆勒 | COMLER16G622 | 2510 | 高压共轨 | 康姆勒 | 400/230 | 3969.4 | 0.8 | 50 | 1500 | 6500*2350*2845 | 22800",
   "| COMLER2400KW | 康姆勒 | COMLER16G324 | 2680 | 高压共轨 | 康姆勒 | 400/230 | 4330.3 | 0.8 | 50 | 1500 | 6500*2350*2845 | 24800",
   "| COMLER2500KW | 康姆勒 | COMLER16G325 | 2773 | 高压共轨 | 康姆勒 | 400/230 | 4510.7 | 0.8 | 50 | 1500 | 6500*2350*2845 | 25800"
  ]
 },
 {
  "n": 111,
  "url": "http://www.comler.cn/cp1.asp?id=54",
  "title": "玉柴发电机组_",
  "header": [
   "| 机组型号 | 机组品牌 | 油机型号 | 油机常用功率(KW) | 调速方式 | 油机品牌 | 额定电压（V） | 额定电流（A) | 功率因数 | 频率 (HZ) | 转速 (r/min) | 外形尺寸 (mm) | 重量 (KG)"
  ],
  "rows": [
   "| COMLER10KW | 康姆勒 | YCDV254FHZ-25 | 20 | 高压共轨 | 玉柴 | 400/230 | 18 | 0.8 | 50 | 1500 | 1500*660*1065 | 500",
   "| COMLER15KW | 康姆勒 | YCDV254FHZ-25 | 20 | 高压共轨 | 玉柴 | 400/230 | 27.1 | 0.8 | 50 | 1500 | 1500*660*1065 | 520",
   "| COMLER20KW | 康姆勒 | YCDV254FHZ-35 | 25 | 高压共轨 | 玉柴 | 400/230 | 36.1 | 0.8 | 50 | 1500 | 1500*660*1065 | 550",
   "| COMLER25KW | 康姆勒 | YCDV254FHZ-40 | 30 | 高压共轨 | 玉柴 | 400/230 | 45.1 | 0.8 | 50 | 1500 | 1500*660*1065 | 600",
   "| COMLER30KW | 康姆勒 | YCDV254FHZ-50 | 36.8 | 高压共轨 | 玉柴 | 400/230 | 54.1 | 0.8 | 50 | 1500 | 1500*660*1065 | 620",
   "| COMLER40KW | 康姆勒 | YCD4V33H6-75 | 50 | 高压共轨 | 玉柴 | 400/230 | 72.2 | 0.8 | 50 | 1500 | 1500*660*1065 | 650",
   "| COMLER50KW | 康姆勒 | YC4D90-D34 | 60 | 高压共轨 | 玉柴 | 400/230 | 90.2 | 0.8 | 50 | 1500 | 1900*800*1210 | 850",
   "| COMLER60KW | 康姆勒 | YC4D105-D34 | 70 | 高压共轨 | 玉柴 | 400/230 | 108.3 | 0.8 | 50 | 1500 | 1900*800*1210 | 900",
   "| COMLER90KW | 康姆勒 | YC4D140-D31 | 100 | 高压共轨 | 玉柴 | 400/230 | 162.4 | 0.8 | 50 | 1500 | 1960*800*1350 | 950",
   "| COMLER100KW | 康姆勒 | YC4A165-D30 | 110 | 高压共轨 | 玉柴 | 400/230 | 180.4 | 0.8 | 50 | 1500 | 2180*800*1360 | 1050",
   "| COMLER110KW | 康姆勒 | YC4A190-D30 | 125 | 高压共轨 | 玉柴 | 400/230 | 198.5 | 0.8 | 50 | 1500 | 2180*800*1360 | 1100",
   "| COMLER120KW | 康姆勒 | YCD6Q23H8-210 | 140 | 高压共轨 | 玉柴 | 400/230 | 216.5 | 0.8 | 50 | 1500 | 2600*965*1760 | 1200",
   "| COMLER150KW | 康姆勒 | YCD6Q33H6-260 | 190 | 高压共轨 | 玉柴 | 400/230 | 270.6 | 0.8 | 50 | 1500 | 2600*965*1760 | 1500",
   "| COMLER170KW | 康姆勒 | YCD6Q33H6-260 | 190 | 高压共轨 | 玉柴 | 400/230 | 306.7 | 0.8 | 50 | 1500 | 2600*965*1760 | 1700",
   "| COMLER200KW | 康姆勒 | YCA08350-D30 | 235 | 高压共轨 | 玉柴 | 400/230 | 360.9 | 0.8 | 50 | 1500 | 2600*1080*1485 | 1800",
   "| COMLER250KW | 康姆勒 | YC6MK420-D30 | 281 | 高压共轨 | 玉柴 | 400/230 | 451.1 | 0.8 | 50 | 1500 | 3050*1050*1730 | 2500",
   "| COMLER280KW | 康姆勒 | YC6MK450-D30 | 301 | 高压共轨 | 玉柴 | 400/230 | 505.2 | 0.8 | 50 | 1500 | 3050*1050*1730 | 2550",
   "| COMLER300KW | 康姆勒 | YC6MJ500-D30 | 334 | 高压共轨 | 玉柴 | 400/230 | 541.3 | 0.8 | 50 | 1500 | 3150*1150*1730 | 3000",
   "| COMLER330KW | 康姆勒 | YC6MJ540-D30 | 365 | 高压共轨 | 玉柴 | 400/230 | 595.4 | 0.8 | 50 | 1500 | 3150*1150*1730 | 3200",
   "| COMLER360KW | 康姆勒 | YC6MJ600-D30 | 401 | 高压共轨 | 玉柴 | 400/230 | 649.5 | 0.8 | 50 | 1500 | 3150*1150*1730 | 3500",
   "| COMLER400KW | 康姆勒 | YC6K660-D30 | 441 | 高压共轨 | 玉柴 | 400/230 | 721.7 | 0.8 | 50 | 1500 | 3300*1250*1870 | 3800",
   "| COMLER500KW | 康姆勒 | YC6TD840-D31 | 561 | 电控单体泵 | 玉柴 | 400/230 | 902.1 | 0.8 | 50 | 1500 | 3800*1680*2100 | 4600",
   "| COMLER550KW | 康姆勒 | YC6TD900-D31 | 605 | 电控单体泵 | 玉柴 | 400/230 | 992.3 | 0.8 | 50 | 1500 | 3800*1820*2100 | 4800",
   "| COMLER600KW | 康姆勒 | YC6TD1000-D30 | 668 | 高压共轨 | 玉柴 | 400/230 | 1082.6 | 0.8 | 50 | 1500 | 3800*1820*2100 | 5400",
   "| COMLER650KW | 康姆勒 | YC6TH1070-D31 | 715 | 电控单体泵 | 玉柴 | 400/230 | 1172.8 | 0.8 | 50 | 1500 | 4200*1820*2100 | 6200",
   "| COMLER720KW | 康姆勒 | YCDV270A3H-1200 | 800 | 电控单体泵 | 玉柴 | 400/230 | 1299.1 | 0.8 | 50 | 1500 | 4200*1880*2180 | 7400",
   "| COMLER800KW | 康姆勒 | YCDV270A3H-1320 | 880 | 电控单体泵 | 玉柴 | 400/230 | 1443.4 | 0.8 | 50 | 1500 | 4200*1880*2180 | 8400",
   "| COMLER900KW | 康姆勒 | YC6C1520-D31 | 1016 | 电控单体泵 | 玉柴 | 400/230 | 1623.8 | 0.8 | 50 | 1500 | 4550*1760*2500 | 10600",
   "| COMLER1000KW | 康姆勒 | YC6C1660-D31 | 1110 | 电控单体泵 | 玉柴 | 400/230 | 1804.3 | 0.8 | 50 | 1500 | 4650*1760*2500 | 11000",
   "| COMLER1100KW | 康姆勒 | YC12VTD1830-D31 | 1220 | 电控单体泵 | 玉柴 | 400/230 | 1984.7 | 0.8 | 50 | 1500 | 4350*2100*2510 | 11500",
   "| COMLER1200KW | 康姆勒 | YC12VTD2000-D30 | 1345 | 高压共轨 | 玉柴 | 400/230 | 2165.1 | 0.8 | 50 | 1500 | 4350*2100*2510 | 12300",
   "| COMLER1350KW | 康姆勒 | YC16VTD2270-D30 | 1520 | 高压共轨 | 玉柴 | 400/230 | 2435.8 | 0.8 | 50 | 1500 | 5100*2500*2700 | 14500",
   "| COMLER1500KW | 康姆勒 | YC16VTD2510-D30 | 1680 | 高压共轨 | 玉柴 | 400/230 | 2706.4 | 0.8 | 50 | 1500 | 5300*2500*2700 | 15000",
   "| COMLER1600KW | 康姆勒 | YC16VTD2700-D30 | 1805 | 高压共轨 | 玉柴 | 400/230 | 2886.8 | 0.8 | 50 | 1500 | 5300*2500*2700 | 15500",
   "| COMLER1800KW | 康姆勒 | YC20VTD3000-D30 | 2005 | 高压共轨 | 玉柴 | 400/230 | 3247.7 | 0.8 | 50 | 1500 | 7100*2800*3150 | 18400",
   "| COMLER2000KW | 康姆勒 | YC20VTD3300-D30 | 2205 | 高压共轨 | 玉柴 | 400/230 | 3608.5 | 0.8 | 50 | 1500 | 7100*2800*3150 | 19400",
   "| COMLER2200KW | 康姆勒 | YC16VC3600-D31 | 2405 | 电控单体泵 | 玉柴 | 400/230 | 3969.4 | 0.8 | 50 | 1500 | 6750*2720*3250 | 23400",
   "| COMLER2400KW | 康姆勒 | YC16VC4000-D31 | 2673 | 电控单体泵 | 玉柴 | 400/230 | 4330.3 | 0.8 | 50 | 1500 | 7200*2620*3100 | 24000",
   "| COMLER2500KW | 康姆勒 | YC16VC4200-D30 | 2808 | 高压共轨 | 玉柴 | 400/230 | 4510.7 | 0.8 | 50 | 1500 | 7600*2620*3100 | 25500",
   "| COMLER2700KW | 康姆勒 | YC16VC4500-D30 | 3010 | 高压共轨 | 玉柴 | 400/230 | 4871.5 | 0.8 | 50 | 1500 | 7800*2620*3100 | 31500",
   "| COMLER3000KW | 康姆勒 | YC16VC4900-D30 | 3280 | 高压共轨 | 玉柴 | 400/230 | 5412.8 | 0.8 | 50 | 1500 | 7800*2620*3100 | 31500"
  ]
 }
]
