[
 {
  "n": 166,
  "url": "https://www.depcogenerator.com/cummins-ranges-24-kw-diesel-generator_p8.html",
  "title": "Custom Cummins Ranges 24 kW Diesel Generator manufacturer & factory | Depcogenerator.com",
  "header": [
   "| Details Generator Set | GenSet Model | DPK-DC-30 | Type | Silent"
  ],
  "rows": [
   "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
   "| Phase | 3 | Rated voltage | 380V",
   "| Prime output | 22kW/28kVA | Standby output | 24kW/30kVA",
   "| Cylinder | 4 | Cooling system | Water",
   "| N.W (kg) | 1035 | Size (L*W*H)mm | 2250*950*1250",
   "| Fuel Con.(L/H) | 6.7 | Fuel capacity tank | 60 L",
   "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
   "| Model | 4B3.9-G1 | Fuel | Diesel",
   "| Cylinder | 4 | Cooling system | Water-cooling",
   "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
   "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
   "| Governor | Mechanical | Displacement(L) | 3.9",
   "| No.of bearings | 1 | Insulation class | H",
   "| Wires | 12 | Ingress protection | IP23",
   "| Excitation system | Shunt | Volrage | ±1%"
  ]
 },
 {
  "n": 167,
  "url": "https://www.depcogenerator.com/cummins-ranges-69-kva-diesel-generator_p50.html",
  "title": "Custom Cummins Ranges 69 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
  "header": [
   "| Details Generator Set | GenSet Model | DPK-DC-70 | Type | Silent"
  ],
  "rows": [
   "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
   "| Phase | 3 | Rated voltage | 380V",
   "| Prime output | 50kW/63kVA | Standby output | 55kW/69kVA",
   "| Cylinder | 4 | Cooling system | Water",
   "| N.W (kg) | 1270 | Size (L*W*H)mm | 2450*1000*1400",
   "| Fuel Con.(L/H) | 15.0 | Fuel capacity tank | 160 L",
   "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
   "| Model | 4BTA3.9-G2 | Fuel | Diesel",
   "| Cylinder | 4 | Cooling system | Water-cooling",
   "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
   "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
   "| Governor | Electrical | Displacement(L) | 3.9",
   "| No.of bearings | 1 | Insulation class | H",
   "| Wires | 12 | Ingress protection | IP23",
   "| Excitation system | Shunt | Volrage | ±1%"
  ]
 },
 {
  "n": 168,
  "url": "https://www.depcogenerator.com/sdec-ranges-60hz-76-kva-diesel-generator_p635.html",
  "title": "Custom SDEC Ranges 60Hz 76 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
  "header": [
   "| Details Generator Set | GenSet Model | DPK-DSE-75 | Type | Silent"
  ],
  "rows": [
   "| Frequency (Hz) | 60 | Speed ( rpm ) | 1800",
   "| Phase | 3 | Rated voltage | 440V",
   "| Prime output | 55kW/69kVA | Standby output | 61kW/76kVA",
   "| Cylinder | 4 | Cooling system | Water",
   "| N.W (kg) | 1340 | Size (L*W*H)mm | 2600*1000*1450",
   "| Fuel Con.(L/H) | 13.96 | Fuel capacity tank | 180 L",
   "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
   "| Model | 4HT4.3-G22 | Fuel | Diesel",
   "| Cylinder | 4 | Cooling system | Water-cooling",
   "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124",
   "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
   "| Governor | Electrical | Displacement(L) | 4.3",
   "| No.of bearings | 1 | Insulation class | H",
   "| Wires | 12 | Ingress protection | IP23",
   "| Excitation system | Shunt | Volrage | ±1%"
  ]
 },
 {
  "n": 169,
  "url": "https://www.depcogenerator.com/cummins-ranges-62-kva-diesel-generator_p49.html",
  "title": "Custom Cummins Ranges 62 kva Diesel Generator manufacturer & factory | Depcogenerator.com",
  "header": [
   "| Details Generator Set | GenSet Model | DPK-DC-62 | Type | Silent"
  ],
  "rows": [
   "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
   "| Phase | 3 | Rated voltage | 380V",
   "| Prime output | 45kW/56kVA | Standby output | 50kW/62kVA",
   "| Cylinder | 4 | Cooling system | Water",
   "| N.W (kg) | 1270 | Size (L*W*H)mm | 2450*1000*1400",
   "| Fuel Con.(L/H) | 15.0 | Fuel capacity tank | 160 L",
   "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
   "| Model | 4BTA3.9-G2 | Fuel | Diesel",
   "| Cylinder | 4 | Cooling system | Water-cooling",
   "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 102 X 120",
   "| Cyle | 4 Staoke | Compression ratio | 17.3:1",
   "| Governor | Electrical | Displacement(L) | 3.9",
   "| No.of bearings | 1 | Insulation class | H",
   "| Wires | 12 | Ingress protection | IP23",
   "| Excitation system | Shunt | Volrage | ±1%"
  ]
 },
 {
  "n": 170,
  "url": "https://www.depcogenerator.com/perkins-ranges-385-kva-diesel-generator_p181.html",
  "title": "Custom Perkins Ranges 385 kVA Diesel Generator manufacturer & factory | Depcogenerator.com",
  "header": [
   "| Details Generator Set | GenSet Model | DPK-DP-385 | Type | Silent"
  ],
  "rows": [
   "| Frequency (Hz) | 50 | Speed ( rpm ) | 1500",
   "| Phase | 3 | Rated voltage | 380V",
   "| Prime output | 280kW/350kVA | Standby output | 308kW/385kVA",
   "| Cylinder | 6 | Cooling system | Water",
   "| N.W (kg) | 4224 | Size (L*W*H)mm | 4050*1450*2150",
   "| Fuel Con.(L/H) | 75 | Fuel capacity tank | 606L",
   "| Running time (H) | 8 | Sound decibel | 70DB-75DB",
   "| Model | 2206C-E13TAG2 | Fuel | Diesel",
   "| Cylinder | 6 | Cooling system | Water-cooling",
   "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 130 X 157",
   "| Cyle | 4 Staoke | Compression ratio | 16.3:1",
   "| Governor | Electrical | Displacement(L) | 12.5",
   "| No.of bearings | 1 | Insulation class | H",
   "| Wires | 12 | Ingress protection | IP23",
   "| Excitation system | Shunt | Volrage | ±1%"
  ]
 }
]
