[
 {
  "n": 101,
  "url": "https://www.ettesgenerator.com/MAN-biogas-generator-set-CHP.html",
  "title": "MAN Biogas Power generator, Combined Heat and Power (CHP) Unit",
  "header": [
   "| Model | Elec. Power (kWe) | Heat Output (kWt) | Engine Model | Engine Power (kW) | Cyls. Type | Dspl. (L) | Elec. Eff. | Heat Eff. | Total Eff. | Tech Specs"
  ],
  "rows": [
   "| EM-66B5 | 66 | 93 | E0834LE322 | 80 | 4.L | 4.6 | 36.5% | 45.0% | 81.5% |",
   "| EM-100B5 | 100 | 135 | E0836LE302 | 110 | 6.L | 6.9 | 37.8% | 45.0% | 82.8% |",
   "| ※EM-130B5 | 130 | / | E2876TE302 | 130 | 6.L | 12.8 | 36.5% | / | / |",
   "| EM-200B5 | 200 | 255 | E2876LE202 | 220 | 6.L | 12.8 | 36.7% | 46.8% | 83.5% |",
   "| EM-220B5 | 220 | 269 | E2676LE212 | 252 | 6.L | 12.4 | 40.2% | 49.1% | 89.3% |",
   "| ※EM-300B5 | 300 | 379 | E3268LE252 | 320 | 8.V | 17.2 | 39.2% | 49.5% | 88.7% |",
   "| EM-350B5 | 350 | 450 | E3268LE222 | 370 | 8.V | 17.2 | 39.3% | 50.5% | 89.8% |",
   "| EM-430B5 | 430 | 481 | E3262LE242 | 450 | 12.V | 25.8 | 39.3% | 43.9% | 83.2% |"
  ]
 },
 {
  "n": 102,
  "url": "https://www.ettesgenerator.com/diesel-gensets-models-list-mtu-series.html",
  "title": "ET Gensets Models List MTU Series from China manufacturer - ETTES POWER",
  "header": [
   "| kW | kVa | kW | kVa"
  ],
  "rows": [
   "| ET-300 | 220 | 275 | 240 | 300 | 6R1600G10F"
  ]
 },
 {
  "n": 102,
  "url": "https://www.ettesgenerator.com/diesel-gensets-models-list-mtu-series.html",
  "title": "ET Gensets Models List MTU Series from China manufacturer - ETTES POWER",
  "header": [
   "| kW | kVa | kW | kVa"
  ],
  "rows": [
   "| ET-880 | 640 | 800 | 704 | 880 | 12V2000G45 | 780 | 12.V | TBA | 3971*1848*2150 | 5080 |",
   "| ET-1000 | 728 | 910 | 800 | 1000 | 12V2000G85 | 810 | 12.V | TBA | 4200*1650*2280 | 7000 |",
   "| ET-1137 | 820 | 1025 | 910 | 1137 | 16V2000G45 | 1007 | 16.V | TBA | 4500*2000*2300 | 7850 |",
   "| ET-1265 | 820 | 1025 | 900 | 1125 | 16V2000G65 | 975 | 16.V | TBA | 4500*2000*2300 | 7850 |",
   "| ET-1450 | 908 | 1135 | 1000 | 1250 | 18V2000G65 | 1100 | 18.V | TBA | 4750*2100*2380 | 9000 |",
   "| ET-1500 | 1000 | 1250 | / | / | 18V2000G26F",
   "| 1212 | 18.V | TBA | 4750*2100*2380 | 9000 |",
   "| ET-1562S | / | / | 1100 | 1375 | 18V2000G76F | 1235 | 18.V | TBA | 4750*2100*2380 | 9000 |",
   "| ET-1875 | 1312 | 1640 | 1440 | 1800 | 12V4000G23 | 1575 | 12.V | TBA | 6150*2150*2400 | 13500 |",
   "| ET-2200 | 1600 | 2000 | 1760 | 2200 | 12V4000G83S | 1910 | 12.V | TBA | 6150*2150*2400 | 14000 |",
   "| ET-2250 | 1640 | 2050 | 1800 | 2250 | 16V4000G23 | 1965 | 16.V | TBA | 6500*2600*2500 | 17000 |",
   "| ET-2500 | 1800 | 2250 | 2000 | 2500 | 16V4000G63 | 2185 | 16.V | TBA | 6500*2600*2500 | 17600 |",
   "| ET-2750 | 2000 | 2500 | 2200 | 2750 | 20V4000G23 | 2420 | 20.V | TBA | 8300*2950*2550 | 20500 |",
   "| ET-3125 | 2200 | 2750 | 2400 | 3000 | 20V4000G63 | 2420 | 20.V | TBA | 8300*2950*2550 | 21000 |",
   "| ET-3438 | 2400 | 3000 | 2600 | 3250 | 20V4000G63L | 2590 | 20.V | TBA | 8300*2950*2550 | 21000 |",
   "| ET-3750 | 2200 | 2750 | 2400 | 3000 | 20V4000G63 | 3311 | 20.V | TBA | 8300*2950*2550 | 21000 |",
   "| ET-4000 | 2400 | 3000 | 2600 | 3250 | 20V4000G63L | 3311 | 20.V | TBA | 8300*2950*2550 | 21000 |"
  ]
 },
 {
  "n": 103,
  "url": "https://www.ettesgenerator.com/Perkins-2000-Series-pd46817356.html",
  "title": "Perkins 2000 Series from China manufacturer - ETTES POWER",
  "header": [
   "| kW | kVa | kW | kVa"
  ],
  "rows": [
   "| EP-10 | 7 | 9 | 8 | 10 | 403A-11G1★ | TBA | 3.L | TBA | 1150*500*1100 | 280 |",
   "| EP-15 | 10 | 13 | 11 | 15 | 403A-15G1★ | TBA | 3.L | TBA | 1250*500*1100 | 350 |",
   "| EP-17 | 12 | 15 | 13 | 17 | 403A-15G2★ | TBA | 3.L | TBA | 1250*500*1100 | 370 |",
   "| EP-22 | 16 | 20 | 18 | 22 | 404A22G1★ | TBA | 4.L | TBA | 1370*880*1450 | 430 |",
   "| EP-30 | 22 | 27 | 24 | 30 | 404D-22TG★ | TBA | 4.L | TBA | 1503*900*1200 | 680 |",
   "| EP-33 | 24 | 30 | 26.4 | 33 | 1103A-33G | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
   "| EP-48 | 35 | 44 | 38 | 48 | 1104C-44G1 | TBA | 4.L | TBA | 1650*900*1310 | 780 |",
   "| EP-50 | 36 | 45 | 40 | 50 | 1103C-33TG1 | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
   "| EP-50 | 36 | 45 | 40 | 50 | 1103C-33TG2 | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
   "| EP-66 | 48 | 60 | 53 | 66 | 1104C-44TG2 | TBA | 4.L | TBA | 1650*900*1310 | 780 |",
   "| EP-66 | 48 | 60 | 53 | 66 | 1103A-33TG2 | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
   "| EP-72 | 52 | 65 | 58 | 72 | 1104A-44TG1★ | TBA | 4.L | TBA | 1760*760*1380 | 900 |",
   "| EP-88 | 64 | 80 | 70 | 88 | 1104A-44TG2★ | TBA | 4.L | TBA | 1760*760*1380 | 900 |",
   "| EP-110 | 80 | 100 | 88 | 110 | 1104C-44TAG2★ | TBA | 4.L | TBA | 1760*760*1380 | 900 |",
   "| EP-150 | 108 | 135 | 120 | 150 | 1106A-70TG1★ | TBA | 6.L | TBA | 2410*930*1650 | 1550 |",
   "| EP-150 | 108 | 135 | 120 | 150 | 1106A-70TAG1 | TBA | 6.L | TBA | 2410*930*1650 | 1550 |",
   "| EP-157 | 114 | 143 | 125 | 157 | 1106D-E70TAG2 | TBA | 6.L | TBA | 2410*930*1650 | 1600 |",
   "| EP-165 | 120 | 150 | 132 | 165 | 1106A-70TAG2★ | TBA | 6.L | TBA | 2410*930*1650 | 1600 |",
   "| EP-200 | 144 | 180 | 160 | 200 | 1106A-70TAG3★ | TBA | 6.L | TBA | 2550*930*1670 | 1800 |",
   "| EP-220 | 160 | 200 | 176 | 220 | 1106A-70TAG4★ | TBA | 6.L | TBA | 2550*930*1670 | 1860 |",
   "| EP-250 | 180 | 225 | 200 | 250 | 1506A-E88TAG2 | TBA | 6.L | TBA | 2600*1255*1850 | 2000 |",
   "| EP-275 | 200 | 250 | 220 | 275 | 1506A-E88TAG3 | TBA | 6.L | TBA | 2600*1255*1850 | 2100 |",
   "| EP-275 | 200 | 250 | 220 | 275 | 1306C-E87TAG6 | TBA | 6.L | TBA | 2600*1255*1850 | 2100 |",
   "| EP-300 | 220 | 275 | 240 | 300 | 1506A-E88TAG4 | TBA | 6.L | TBA | 2600*1255*1850 | 2200 |",
   "| EP-330 | 240 | 300 | 264 | 330 | 1506A-E88TAG5 | TBA | 6.L | TBA | 2600*1255*1850 | 2300 |",
   "| EP-330 | 240 | 300 | 264 | 330 | 1606A-E93TAG5 | TBA | 6.L | TBA | 2600*1255*1850 | 2300 |",
   "| EP-400 | 280 | 350 | 320 | 400 | 2206C-E13TAG2 | TBA | 6.L | TBA | 3100*1120*1788 | 3000 |",
   "| EP-450 | 320 | 400 | 360 | 450 | 2206C-E13TAG3 | TBA | 6.L | TBA | 3100*1120*1788 | 3200 |",
   "| EP-500 | 360 | 450 | 400 | 500 | 2506C-E15TAG1 | TBA | 6.L | TBA | 3400*1270*1974 | 4000 |",
   "| EP-550 | 400 | 500 | 440 | 550 | 2506C-E15TAG2 | TBA | 6.L | TBA | 3400*1270*1974 | 4200 |",
   "| EP-660 | 480 | 600 | 528 | 660 | 2806C-E18TAG1A | TBA | 6.L | TBA | 3600*1400*2100 | 4500 |",
   "| EP-715 | 520 | 650 | 572 | 715 | 2806A-E18TAG2 | TBA | 6.L | TBA | 3600*1400*2100 | 4600 |",
   "| EP-825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | TBA | 6.L | TBA | 3965*1710*2200 | 5480 |",
   "| EP-880 | 640 | 800 | 704 | 880 | 4006-23TAG3A | TBA | 6.L | TBA | 3965*1710*2200 | 5500 |",
   "| EP-1000 | 720 | 900 | 800 | 1000 | 4008-TAG1A | TBA | 8.L | TBA | 4650*2060*2300 | 7450 |",
   "| EP-1100 | 800 | 1000 | 880 | 1100 | 4008TAG2A | TBA | 8.L | TBA | 4650*2060*2300 | 7600 |",
   "| EP-1250 | 900 | 1125 | 1000 | 1250 | 4008-30TAG3 | TBA | 8.L | TBA | 4700*2060*2300 | 7850 |",
   "| EP-1375 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | TBA | 12.V | TBA | 4800*1780*2480 | 9500 |",
   "| EP-1500 | 1100 | 1375 | 1200 | 1500 | 4012-46TWG3A | TBA | 12.V | TBA | 4880*1990*2506 | 9630 |",
   "| EP-1650 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A | TBA | 12.V | TBA | 4900*2000*2506 | 10900 |",
   "| EP-1875 | 1368 | 1705 | 1500 | 1875 | 4012-46TAG3A | TBA | 12.V | TBA | 5100*2170*2850 | 11200 |",
   "| EP-2000 | 1480 | 1850 | 1600 | 2000 | 4016TAG1A | TBA | 16.V | TBA | 5710*2775*3350 | 13000 |",
   "| EP-2000 | 1480 | 1850 | 1600 | 2000 | 4016-61TRG1 | TBA | 16.V | TBA | 5710*2775*3350 | 13000 |",
   "| EP-2250 | 1600 | 2000 | 1800 | 2250 | 4016TAG2A | TBA | 16.V | TBA | 5710*2775*3350 | 13500 |",
   "| EP-2250 | 1600 | 2000 | 1800 | 2250 | 4016-61TRG2 | TBA | 16.V | TBA | 5710*2775*3350 | 13500 |",
   "| EP-2500 | 1800 | 2250 | 2000 | 2500 | 4016-61TRG3 | TBA | 16.V | TBA | 6000*2700*3400 | 14000 |"
  ]
 },
 {
  "n": 103,
  "url": "https://www.ettesgenerator.com/Perkins-2000-Series-pd46817356.html",
  "title": "Perkins 2000 Series from China manufacturer - ETTES POWER",
  "header": [
   "| kW | kVa | kW | kVa"
  ],
  "rows": [
   "| EP-12 | 9 | 11 | 10 | 12 | 403D-11G ★ | TBA | 3.L | TBA | 1300*690*1320 | 280 |",
   "| EP-18 | 13 | 16 | 14 | 18 | 403D-15G ★ | TBA | 3.L | TBA | 1300*690*1320 | 350 |",
   "| EP-20 | 14 | 18 | 16 | 20 | 403A-15G2 ★ | TBA | 3.L | TBA | 1300*690*1320 | 360 |",
   "| EP-26 | 19 | 24 | 21 | 26 | 404D-22G ★ | TBA | 4.L | TBA | 1470*690*1320 | 430 |",
   "| EP-35 | 26 | 32 | 29 | 35 | 404D-22TG | TBA | 4.L | TBA | 1470*690*1320 | 440 |",
   "| EP-40 | 29 | 36 | 32 | 40 | 404D-22TAG | TBA | 4.L | TBA | 1760*760*1380 | 550 |",
   "| EP-69 | 50 | 63 | 55 | 69 | 1104D-44TG1 | TBA | 4.L | TBA | 2000*900*1550 | 1100 |",
   "| EP-83 | 60 | 75 | 66 | 83 | 1104D-E44TG1 | TBA | 4.L | TBA | 2000*900*1550 | 1200 |",
   "| EP-100 | 72 | 90 | 80 | 100 | 1104C-44TAG1/"
  ]
 },
 {
  "n": 104,
  "url": "https://www.ettesgenerator.com/cummins-n855-series.html",
  "title": "Cummins N855 Series from China manufacturer - ETTES POWER",
  "header": [
   "| kW | kVa | kW | kVa"
  ],
  "rows": [
   "| EC-28 | 20 | 25 | 22 | 28 | 4B3.9-G | 27/36 | 4.L",
   "| 3.9 | 1820*760*1280 | 876 |",
   "| EC-30 | 22 | 28 | 24 | 30 | 4B3.9-G | 27/36 | 4.L",
   "| 3.9 | 1820*760*1400 | 888 |",
   "| EC-41 | 30 | 38 | 33 | 41 | 4BT3.9-G | 40/54 | 4.L",
   "| 3.9 | 1820*760*1400 | 893 |",
   "| EC-55 | 40 | 50 | 44 | 55 | 4BTA3.9-G2 | 55/74 | 4.L",
   "| 3.9 | 2000*760*1450 | 930 |",
   "| EC-63 | 45 | 56 | 50 | 63 | 4BTA3.9-G2 | 55/74 | 4.L",
   "| 3.9 | 2000*760*1300 | 930 |"
  ]
 },
 {
  "n": 105,
  "url": "https://www.ettesgenerator.com/Perkins-1100-Series-pd48462357.html",
  "title": "Perkins 1100 Series from China manufacturer - ETTES POWER",
  "header": [
   "| kW | kVa | kW | kVa"
  ],
  "rows": [
   "| EP-10 | 7 | 9 | 8 | 10 | 403A-11G1★ | TBA | 3.L | TBA | 1150*500*1100 | 280 |",
   "| EP-15 | 10 | 13 | 11 | 15 | 403A-15G1★ | TBA | 3.L | TBA | 1250*500*1100 | 350 |",
   "| EP-17 | 12 | 15 | 13 | 17 | 403A-15G2★ | TBA | 3.L | TBA | 1250*500*1100 | 370 |",
   "| EP-22 | 16 | 20 | 18 | 22 | 404A22G1★ | TBA | 4.L | TBA | 1370*880*1450 | 430 |",
   "| EP-30 | 22 | 27 | 24 | 30 | 404D-22TG★ | TBA | 4.L | TBA | 1503*900*1200 | 680 |",
   "| EP-33 | 24 | 30 | 26.4 | 33 | 1103A-33G | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
   "| EP-48 | 35 | 44 | 38 | 48 | 1104C-44G1 | TBA | 4.L | TBA | 1650*900*1310 | 780 |",
   "| EP-50 | 36 | 45 | 40 | 50 | 1103C-33TG1 | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
   "| EP-50 | 36 | 45 | 40 | 50 | 1103C-33TG2 | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
   "| EP-66 | 48 | 60 | 53 | 66 | 1104C-44TG2 | TBA | 4.L | TBA | 1650*900*1310 | 780 |",
   "| EP-66 | 48 | 60 | 53 | 66 | 1103A-33TG2 | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
   "| EP-72 | 52 | 65 | 58 | 72 | 1104A-44TG1★ | TBA | 4.L | TBA | 1760*760*1380 | 900 |",
   "| EP-88 | 64 | 80 | 70 | 88 | 1104A-44TG2★ | TBA | 4.L | TBA | 1760*760*1380 | 900 |",
   "| EP-110 | 80 | 100 | 88 | 110 | 1104C-44TAG2★ | TBA | 4.L | TBA | 1760*760*1380 | 900 |",
   "| EP-150 | 108 | 135 | 120 | 150 | 1106A-70TG1★ | TBA | 6.L | TBA | 2410*930*1650 | 1550 |",
   "| EP-150 | 108 | 135 | 120 | 150 | 1106A-70TAG1 | TBA | 6.L | TBA | 2410*930*1650 | 1550 |",
   "| EP-157 | 114 | 143 | 125 | 157 | 1106D-E70TAG2 | TBA | 6.L | TBA | 2410*930*1650 | 1600 |",
   "| EP-165 | 120 | 150 | 132 | 165 | 1106A-70TAG2★ | TBA | 6.L | TBA | 2410*930*1650 | 1600 |",
   "| EP-200 | 144 | 180 | 160 | 200 | 1106A-70TAG3★ | TBA | 6.L | TBA | 2550*930*1670 | 1800 |",
   "| EP-220 | 160 | 200 | 176 | 220 | 1106A-70TAG4★ | TBA | 6.L | TBA | 2550*930*1670 | 1860 |",
   "| EP-250 | 180 | 225 | 200 | 250 | 1506A-E88TAG2 | TBA | 6.L | TBA | 2600*1255*1850 | 2000 |",
   "| EP-275 | 200 | 250 | 220 | 275 | 1506A-E88TAG3 | TBA | 6.L | TBA | 2600*1255*1850 | 2100 |",
   "| EP-275 | 200 | 250 | 220 | 275 | 1306C-E87TAG6 | TBA | 6.L | TBA | 2600*1255*1850 | 2100 |",
   "| EP-300 | 220 | 275 | 240 | 300 | 1506A-E88TAG4 | TBA | 6.L | TBA | 2600*1255*1850 | 2200 |",
   "| EP-330 | 240 | 300 | 264 | 330 | 1506A-E88TAG5 | TBA | 6.L | TBA | 2600*1255*1850 | 2300 |",
   "| EP-330 | 240 | 300 | 264 | 330 | 1606A-E93TAG5 | TBA | 6.L | TBA | 2600*1255*1850 | 2300 |",
   "| EP-400 | 280 | 350 | 320 | 400 | 2206C-E13TAG2 | TBA | 6.L | TBA | 3100*1120*1788 | 3000 |",
   "| EP-450 | 320 | 400 | 360 | 450 | 2206C-E13TAG3 | TBA | 6.L | TBA | 3100*1120*1788 | 3200 |",
   "| EP-500 | 360 | 450 | 400 | 500 | 2506C-E15TAG1 | TBA | 6.L | TBA | 3400*1270*1974 | 4000 |",
   "| EP-550 | 400 | 500 | 440 | 550 | 2506C-E15TAG2 | TBA | 6.L | TBA | 3400*1270*1974 | 4200 |",
   "| EP-660 | 480 | 600 | 528 | 660 | 2806C-E18TAG1A | TBA | 6.L | TBA | 3600*1400*2100 | 4500 |",
   "| EP-715 | 520 | 650 | 572 | 715 | 2806A-E18TAG2 | TBA | 6.L | TBA | 3600*1400*2100 | 4600 |",
   "| EP-825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | TBA | 6.L | TBA | 3965*1710*2200 | 5480 |",
   "| EP-880 | 640 | 800 | 704 | 880 | 4006-23TAG3A | TBA | 6.L | TBA | 3965*1710*2200 | 5500 |",
   "| EP-1000 | 720 | 900 | 800 | 1000 | 4008-TAG1A | TBA | 8.L | TBA | 4650*2060*2300 | 7450 |",
   "| EP-1100 | 800 | 1000 | 880 | 1100 | 4008TAG2A | TBA | 8.L | TBA | 4650*2060*2300 | 7600 |",
   "| EP-1250 | 900 | 1125 | 1000 | 1250 | 4008-30TAG3 | TBA | 8.L | TBA | 4700*2060*2300 | 7850 |",
   "| EP-1375 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | TBA | 12.V | TBA | 4800*1780*2480 | 9500 |",
   "| EP-1500 | 1100 | 1375 | 1200 | 1500 | 4012-46TWG3A | TBA | 12.V | TBA | 4880*1990*2506 | 9630 |",
   "| EP-1650 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A | TBA | 12.V | TBA | 4900*2000*2506 | 10900 |",
   "| EP-1875 | 1368 | 1705 | 1500 | 1875 | 4012-46TAG3A | TBA | 12.V | TBA | 5100*2170*2850 | 11200 |",
   "| EP-2000 | 1480 | 1850 | 1600 | 2000 | 4016TAG1A | TBA | 16.V | TBA | 5710*2775*3350 | 13000 |",
   "| EP-2000 | 1480 | 1850 | 1600 | 2000 | 4016-61TRG1 | TBA | 16.V | TBA | 5710*2775*3350 | 13000 |",
   "| EP-2250 | 1600 | 2000 | 1800 | 2250 | 4016TAG2A | TBA | 16.V | TBA | 5710*2775*3350 | 13500 |",
   "| EP-2250 | 1600 | 2000 | 1800 | 2250 | 4016-61TRG2 | TBA | 16.V | TBA | 5710*2775*3350 | 13500 |",
   "| EP-2500 | 1800 | 2250 | 2000 | 2500 | 4016-61TRG3 | TBA | 16.V | TBA | 6000*2700*3400 | 14000 |"
  ]
 },
 {
  "n": 105,
  "url": "https://www.ettesgenerator.com/Perkins-1100-Series-pd48462357.html",
  "title": "Perkins 1100 Series from China manufacturer - ETTES POWER",
  "header": [
   "| kW | kVa | kW | kVa"
  ],
  "rows": [
   "| EP-12 | 9 | 11 | 10 | 12 | 403D-11G ★ | TBA | 3.L | TBA | 1300*690*1320 | 280 |",
   "| EP-18 | 13 | 16 | 14 | 18 | 403D-15G ★ | TBA | 3.L | TBA | 1300*690*1320 | 350 |",
   "| EP-20 | 14 | 18 | 16 | 20 | 403A-15G2 ★ | TBA | 3.L | TBA | 1300*690*1320 | 360 |",
   "| EP-26 | 19 | 24 | 21 | 26 | 404D-22G ★ | TBA | 4.L | TBA | 1470*690*1320 | 430 |",
   "| EP-35 | 26 | 32 | 29 | 35 | 404D-22TG | TBA | 4.L | TBA | 1470*690*1320 | 440 |",
   "| EP-40 | 29 | 36 | 32 | 40 | 404D-22TAG | TBA | 4.L | TBA | 1760*760*1380 | 550 |",
   "| EP-69 | 50 | 63 | 55 | 69 | 1104D-44TG1 | TBA | 4.L | TBA | 2000*900*1550 | 1100 |",
   "| EP-83 | 60 | 75 | 66 | 83 | 1104D-E44TG1 | TBA | 4.L | TBA | 2000*900*1550 | 1200 |",
   "| EP-100 | 72 | 90 | 80 | 100 | 1104C-44TAG1/"
  ]
 },
 {
  "n": 106,
  "url": "https://www.ettesgenerator.com/cummins-k19-series.html",
  "title": "Cummins K19 Series from China manufacturer - ETTES POWER",
  "header": [
   "| kW | kVa | kW | kVa"
  ],
  "rows": [
   "| EC-28 | 20 | 25 | 22 | 28 | 4B3.9-G | 27/36 | 4.L",
   "| 3.9 | 1820*760*1280 | 876 |",
   "| EC-30 | 22 | 28 | 24 | 30 | 4B3.9-G | 27/36 | 4.L",
   "| 3.9 | 1820*760*1400 | 888 |",
   "| EC-41 | 30 | 38 | 33 | 41 | 4BT3.9-G | 40/54 | 4.L",
   "| 3.9 | 1820*760*1400 | 893 |",
   "| EC-55 | 40 | 50 | 44 | 55 | 4BTA3.9-G2 | 55/74 | 4.L",
   "| 3.9 | 2000*760*1450 | 930 |",
   "| EC-63 | 45 | 56 | 50 | 63 | 4BTA3.9-G2 | 55/74 | 4.L",
   "| 3.9 | 2000*760*1300 | 930 |"
  ]
 },
 {
  "n": 107,
  "url": "https://www.ettesgenerator.com/cummins-k38-series.html",
  "title": "Cummins k38 Series from China manufacturer - ETTES POWER",
  "header": [
   "| kW | kVa | kW | kVa"
  ],
  "rows": [
   "| EC-28 | 20 | 25 | 22 | 28 | 4B3.9-G | 27/36 | 4.L",
   "| 3.9 | 1820*760*1280 | 876 |",
   "| EC-30 | 22 | 28 | 24 | 30 | 4B3.9-G | 27/36 | 4.L",
   "| 3.9 | 1820*760*1400 | 888 |",
   "| EC-41 | 30 | 38 | 33 | 41 | 4BT3.9-G | 40/54 | 4.L",
   "| 3.9 | 1820*760*1400 | 893 |",
   "| EC-55 | 40 | 50 | 44 | 55 | 4BTA3.9-G2 | 55/74 | 4.L",
   "| 3.9 | 2000*760*1450 | 930 |",
   "| EC-63 | 45 | 56 | 50 | 63 | 4BTA3.9-G2 | 55/74 | 4.L",
   "| 3.9 | 2000*760*1300 | 930 |"
  ]
 },
 {
  "n": 108,
  "url": "https://www.ettesgenerator.com/cummins-k50-series.html",
  "title": "Cummins K50 Series from China manufacturer - ETTES POWER",
  "header": [
   "| kW | kVa | kW | kVa"
  ],
  "rows": [
   "| EC-28 | 20 | 25 | 22 | 28 | 4B3.9-G | 27/36 | 4.L",
   "| 3.9 | 1820*760*1280 | 876 |",
   "| EC-30 | 22 | 28 | 24 | 30 | 4B3.9-G | 27/36 | 4.L",
   "| 3.9 | 1820*760*1400 | 888 |",
   "| EC-41 | 30 | 38 | 33 | 41 | 4BT3.9-G | 40/54 | 4.L",
   "| 3.9 | 1820*760*1400 | 893 |",
   "| EC-55 | 40 | 50 | 44 | 55 | 4BTA3.9-G2 | 55/74 | 4.L",
   "| 3.9 | 2000*760*1450 | 930 |",
   "| EC-63 | 45 | 56 | 50 | 63 | 4BTA3.9-G2 | 55/74 | 4.L",
   "| 3.9 | 2000*760*1300 | 930 |"
  ]
 },
 {
  "n": 109,
  "url": "https://www.ettesgenerator.com/Perkins-4000-Series-pd42785846.html",
  "title": "Perkins 4000 Series from China manufacturer - ETTES POWER",
  "header": [
   "| kW | kVa | kW | kVa"
  ],
  "rows": [
   "| EP-10 | 7 | 9 | 8 | 10 | 403A-11G1★ | TBA | 3.L | TBA | 1150*500*1100 | 280 |",
   "| EP-15 | 10 | 13 | 11 | 15 | 403A-15G1★ | TBA | 3.L | TBA | 1250*500*1100 | 350 |",
   "| EP-17 | 12 | 15 | 13 | 17 | 403A-15G2★ | TBA | 3.L | TBA | 1250*500*1100 | 370 |",
   "| EP-22 | 16 | 20 | 18 | 22 | 404A22G1★ | TBA | 4.L | TBA | 1370*880*1450 | 430 |",
   "| EP-30 | 22 | 27 | 24 | 30 | 404D-22TG★ | TBA | 4.L | TBA | 1503*900*1200 | 680 |",
   "| EP-33 | 24 | 30 | 26.4 | 33 | 1103A-33G | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
   "| EP-48 | 35 | 44 | 38 | 48 | 1104C-44G1 | TBA | 4.L | TBA | 1650*900*1310 | 780 |",
   "| EP-50 | 36 | 45 | 40 | 50 | 1103C-33TG1 | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
   "| EP-50 | 36 | 45 | 40 | 50 | 1103C-33TG2 | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
   "| EP-66 | 48 | 60 | 53 | 66 | 1104C-44TG2 | TBA | 4.L | TBA | 1650*900*1310 | 780 |",
   "| EP-66 | 48 | 60 | 53 | 66 | 1103A-33TG2 | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
   "| EP-72 | 52 | 65 | 58 | 72 | 1104A-44TG1★ | TBA | 4.L | TBA | 1760*760*1380 | 900 |",
   "| EP-88 | 64 | 80 | 70 | 88 | 1104A-44TG2★ | TBA | 4.L | TBA | 1760*760*1380 | 900 |",
   "| EP-110 | 80 | 100 | 88 | 110 | 1104C-44TAG2★ | TBA | 4.L | TBA | 1760*760*1380 | 900 |",
   "| EP-150 | 108 | 135 | 120 | 150 | 1106A-70TG1★ | TBA | 6.L | TBA | 2410*930*1650 | 1550 |",
   "| EP-150 | 108 | 135 | 120 | 150 | 1106A-70TAG1 | TBA | 6.L | TBA | 2410*930*1650 | 1550 |",
   "| EP-157 | 114 | 143 | 125 | 157 | 1106D-E70TAG2 | TBA | 6.L | TBA | 2410*930*1650 | 1600 |",
   "| EP-165 | 120 | 150 | 132 | 165 | 1106A-70TAG2★ | TBA | 6.L | TBA | 2410*930*1650 | 1600 |",
   "| EP-200 | 144 | 180 | 160 | 200 | 1106A-70TAG3★ | TBA | 6.L | TBA | 2550*930*1670 | 1800 |",
   "| EP-220 | 160 | 200 | 176 | 220 | 1106A-70TAG4★ | TBA | 6.L | TBA | 2550*930*1670 | 1860 |",
   "| EP-250 | 180 | 225 | 200 | 250 | 1506A-E88TAG2 | TBA | 6.L | TBA | 2600*1255*1850 | 2000 |",
   "| EP-275 | 200 | 250 | 220 | 275 | 1506A-E88TAG3 | TBA | 6.L | TBA | 2600*1255*1850 | 2100 |",
   "| EP-275 | 200 | 250 | 220 | 275 | 1306C-E87TAG6 | TBA | 6.L | TBA | 2600*1255*1850 | 2100 |",
   "| EP-300 | 220 | 275 | 240 | 300 | 1506A-E88TAG4 | TBA | 6.L | TBA | 2600*1255*1850 | 2200 |",
   "| EP-330 | 240 | 300 | 264 | 330 | 1506A-E88TAG5 | TBA | 6.L | TBA | 2600*1255*1850 | 2300 |",
   "| EP-330 | 240 | 300 | 264 | 330 | 1606A-E93TAG5 | TBA | 6.L | TBA | 2600*1255*1850 | 2300 |",
   "| EP-400 | 280 | 350 | 320 | 400 | 2206C-E13TAG2 | TBA | 6.L | TBA | 3100*1120*1788 | 3000 |",
   "| EP-450 | 320 | 400 | 360 | 450 | 2206C-E13TAG3 | TBA | 6.L | TBA | 3100*1120*1788 | 3200 |",
   "| EP-500 | 360 | 450 | 400 | 500 | 2506C-E15TAG1 | TBA | 6.L | TBA | 3400*1270*1974 | 4000 |",
   "| EP-550 | 400 | 500 | 440 | 550 | 2506C-E15TAG2 | TBA | 6.L | TBA | 3400*1270*1974 | 4200 |",
   "| EP-660 | 480 | 600 | 528 | 660 | 2806C-E18TAG1A | TBA | 6.L | TBA | 3600*1400*2100 | 4500 |",
   "| EP-715 | 520 | 650 | 572 | 715 | 2806A-E18TAG2 | TBA | 6.L | TBA | 3600*1400*2100 | 4600 |",
   "| EP-825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | TBA | 6.L | TBA | 3965*1710*2200 | 5480 |",
   "| EP-880 | 640 | 800 | 704 | 880 | 4006-23TAG3A | TBA | 6.L | TBA | 3965*1710*2200 | 5500 |",
   "| EP-1000 | 720 | 900 | 800 | 1000 | 4008-TAG1A | TBA | 8.L | TBA | 4650*2060*2300 | 7450 |",
   "| EP-1100 | 800 | 1000 | 880 | 1100 | 4008TAG2A | TBA | 8.L | TBA | 4650*2060*2300 | 7600 |",
   "| EP-1250 | 900 | 1125 | 1000 | 1250 | 4008-30TAG3 | TBA | 8.L | TBA | 4700*2060*2300 | 7850 |",
   "| EP-1375 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | TBA | 12.V | TBA | 4800*1780*2480 | 9500 |",
   "| EP-1500 | 1100 | 1375 | 1200 | 1500 | 4012-46TWG3A | TBA | 12.V | TBA | 4880*1990*2506 | 9630 |",
   "| EP-1650 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A | TBA | 12.V | TBA | 4900*2000*2506 | 10900 |",
   "| EP-1875 | 1368 | 1705 | 1500 | 1875 | 4012-46TAG3A | TBA | 12.V | TBA | 5100*2170*2850 | 11200 |",
   "| EP-2000 | 1480 | 1850 | 1600 | 2000 | 4016TAG1A | TBA | 16.V | TBA | 5710*2775*3350 | 13000 |",
   "| EP-2000 | 1480 | 1850 | 1600 | 2000 | 4016-61TRG1 | TBA | 16.V | TBA | 5710*2775*3350 | 13000 |",
   "| EP-2250 | 1600 | 2000 | 1800 | 2250 | 4016TAG2A | TBA | 16.V | TBA | 5710*2775*3350 | 13500 |",
   "| EP-2250 | 1600 | 2000 | 1800 | 2250 | 4016-61TRG2 | TBA | 16.V | TBA | 5710*2775*3350 | 13500 |",
   "| EP-2500 | 1800 | 2250 | 2000 | 2500 | 4016-61TRG3 | TBA | 16.V | TBA | 6000*2700*3400 | 14000 |"
  ]
 },
 {
  "n": 109,
  "url": "https://www.ettesgenerator.com/Perkins-4000-Series-pd42785846.html",
  "title": "Perkins 4000 Series from China manufacturer - ETTES POWER",
  "header": [
   "| kW | kVa | kW | kVa"
  ],
  "rows": [
   "| EP-12 | 9 | 11 | 10 | 12 | 403D-11G ★ | TBA | 3.L | TBA | 1300*690*1320 | 280 |",
   "| EP-18 | 13 | 16 | 14 | 18 | 403D-15G ★ | TBA | 3.L | TBA | 1300*690*1320 | 350 |",
   "| EP-20 | 14 | 18 | 16 | 20 | 403A-15G2 ★ | TBA | 3.L | TBA | 1300*690*1320 | 360 |",
   "| EP-26 | 19 | 24 | 21 | 26 | 404D-22G ★ | TBA | 4.L | TBA | 1470*690*1320 | 430 |",
   "| EP-35 | 26 | 32 | 29 | 35 | 404D-22TG | TBA | 4.L | TBA | 1470*690*1320 | 440 |",
   "| EP-40 | 29 | 36 | 32 | 40 | 404D-22TAG | TBA | 4.L | TBA | 1760*760*1380 | 550 |",
   "| EP-69 | 50 | 63 | 55 | 69 | 1104D-44TG1 | TBA | 4.L | TBA | 2000*900*1550 | 1100 |",
   "| EP-83 | 60 | 75 | 66 | 83 | 1104D-E44TG1 | TBA | 4.L | TBA | 2000*900*1550 | 1200 |",
   "| EP-100 | 72 | 90 | 80 | 100 | 1104C-44TAG1/"
  ]
 },
 {
  "n": 110,
  "url": "https://www.ettesgenerator.com/MTU-4000-Series-pd46684846.html",
  "title": "MTU 4000 Series from China manufacturer - ETTES POWER",
  "header": [
   "| kW | kVa | kW | kVa"
  ],
  "rows": [
   "| ET-300 | 220 | 275 | 240 | 300 | 6R1600G10F"
  ]
 },
 {
  "n": 110,
  "url": "https://www.ettesgenerator.com/MTU-4000-Series-pd46684846.html",
  "title": "MTU 4000 Series from China manufacturer - ETTES POWER",
  "header": [
   "| kW | kVa | kW | kVa"
  ],
  "rows": [
   "| ET-880 | 640 | 800 | 704 | 880 | 12V2000G45 | 780 | 12.V | TBA | 3971*1848*2150 | 5080 |",
   "| ET-1000 | 728 | 910 | 800 | 1000 | 12V2000G85 | 810 | 12.V | TBA | 4200*1650*2280 | 7000 |",
   "| ET-1137 | 820 | 1025 | 910 | 1137 | 16V2000G45 | 1007 | 16.V | TBA | 4500*2000*2300 | 7850 |",
   "| ET-1265 | 820 | 1025 | 900 | 1125 | 16V2000G65 | 975 | 16.V | TBA | 4500*2000*2300 | 7850 |",
   "| ET-1450 | 908 | 1135 | 1000 | 1250 | 18V2000G65 | 1100 | 18.V | TBA | 4750*2100*2380 | 9000 |",
   "| ET-1500 | 1000 | 1250 | / | / | 18V2000G26F",
   "| 1212 | 18.V | TBA | 4750*2100*2380 | 9000 |",
   "| ET-1562S | / | / | 1100 | 1375 | 18V2000G76F | 1235 | 18.V | TBA | 4750*2100*2380 | 9000 |",
   "| ET-1875 | 1312 | 1640 | 1440 | 1800 | 12V4000G23 | 1575 | 12.V | TBA | 6150*2150*2400 | 13500 |",
   "| ET-2200 | 1640 | 2050 | 1800 | 2250 | 16V4000G23 | 1965 | 16.V | TBA | 6500*2600*2500 | 17000 |",
   "| ET-2500 | 1800 | 2250 | 2000 | 2500 | 16V4000G63 | 2185 | 16.V | TBA | 6500*2600*2500 | 17600 |",
   "| ET-2750 | 2000 | 2500 | 2200 | 2750 | 20V4000G23 | 2420 | 20.V | TBA | 8300*2950*2550 | 20500 |",
   "| ET-3125 | 2200 | 2750 | 2400 | 3000 | 20V4000G63 | 2420 | 20.V | TBA | 8300*2950*2550 | 21000 |",
   "| ET-3438 | 2400 | 3000 | 2600 | 3250 | 20V4000G63L | 2590 | 20.V | TBA | 8300*2950*2550 | 21000 |",
   "| ET-3750 | 2200 | 2750 | 2400 | 3000 | 20V4000G63 | 3311 | 20.V | TBA | 8300*2950*2550 | 21000 |",
   "| ET-4000 | 2400 | 3000 | 2600 | 3250 | 20V4000G63L | 3311 | 20.V | TBA | 8300*2950*2550 | 21000 |"
  ]
 },
 {
  "n": 111,
  "url": "https://www.ettesgenerator.com/mitsubishi-diesel-generator-s16r-series.html",
  "title": "Mitsubishi S16R Series from China manufacturer - ETTES POWER",
  "header": [
   "| kVa | kW | kVa"
  ],
  "rows": [
   "| ES-600 | 435 | 544 | 480 | 600 | S6A3-PTA-S | TBA | 6.L | TBA | 3560*1420*2050 | 4885 |",
   "| ES-625 | 460 | 575 | 500 | 625 | S6A3-PTAA-S | TBA | 6.L | TBA",
   "| 3560*1420*2050 | 4885 |",
   "| ★ ES-575 | 460 | 575 | / | / | S6R-PTA | TBA | 6.L | TBA | 4080*1715*2000 | 5650 |",
   "| ES-788 | 570 | 713 | 630 | 788 | S6R-PTA-S | TBA | 6.L | TBA | 4080*1715*2000 | 5650 |",
   "| ES-1088 | 790 | 988 | 870 | 1088 | S12A2-PTA2-S | TBA | 12.V | TBA | 4225*1815*2360 | 7800 |",
   "| ES-1338 | 960 | 1200 | 1070 | 1338 | S12H-PTA-S | TBA | 12.V | TBA | 4225*1815*2360 | 7800 |",
   "| ★ ES-1150 | 920 | 1150 | / | / | S12R-PTA | TBA | 12.V | TBA | 4520*2200*2510 | 9850 |",
   "| ES-1575 | 1150 | 1438 | 1260 | 1575 | S12R-PTA-S | TBA | 12.V | TBA | 4520*2200*2510 | 9850 |",
   "| ES-1775 | 1280 | 1600 | 1420 | 1775 | S12R-PTA2-S | TBA | 12.V | TBA | 4920*2200*3000 | 12800 |",
   "| ★ ES-1563 | 1250 | 1563 | / | / | S16R-PTA | TBA | 16.V | TBA | 5470*2200*2550 | 13000 |",
   "| ES-2125 | 1550 | 1938 | 1700 | 2125 | S16R-PTA-S | TBA | 16.V | TBA | 5470*2200*2550 | 14500 |",
   "| ES-2375 | 1730 | 2163 | 1900 | 2375 | S16R-PTA2-S | TBA | 16.V | TBA | 5700*2400*2575 | 16000 |",
   "| ES-2500 | 1800 | 2250 | 2000 | 2500 | S16R-PTAA2 | TBA | 16.V | TBA | 5985*2555*2775 | 17200 |"
  ]
 },
 {
  "n": 112,
  "url": "https://www.ettesgenerator.com/perkins-gensets-models-list.html",
  "title": "EP Gensets Models List from China manufacturer - ETTES POWER",
  "header": [
   "| kW | kVa | kW | kVa"
  ],
  "rows": [
   "| EP-10 | 7 | 9 | 8 | 10 | 403A-11G1★ | TBA | 3.L | TBA | 1150*500*1100 | 280 |",
   "| EP-15 | 10 | 13 | 11 | 15 | 403A-15G1★ | TBA | 3.L | TBA | 1250*500*1100 | 350 |",
   "| EP-17 | 12 | 15 | 13 | 17 | 403A-15G2★ | TBA | 3.L | TBA | 1250*500*1100 | 370 |",
   "| EP-22 | 16 | 20 | 18 | 22 | 404A22G1★ | TBA | 4.L | TBA | 1370*880*1450 | 430 |",
   "| EP-30 | 22 | 27 | 24 | 30 | 404D-22TG★ | TBA | 4.L | TBA | 1503*900*1200 | 680 |",
   "| EP-33 | 24 | 30 | 26.4 | 33 | 1103A-33G | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
   "| EP-48 | 35 | 44 | 38 | 48 | 1104C-44G1 | TBA | 4.L | TBA | 1650*900*1310 | 780 |",
   "| EP-50 | 36 | 45 | 40 | 50 | 1103C-33TG1 | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
   "| EP-50 | 36 | 45 | 40 | 50 | 1103C-33TG2 | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
   "| EP-66 | 48 | 60 | 53 | 66 | 1104C-44TG2 | TBA | 4.L | TBA | 1650*900*1310 | 780 |",
   "| EP-66 | 48 | 60 | 53 | 66 | 1103A-33TG2 | TBA | 3.L | TBA | 1560*900*1300 | 750 |",
   "| EP-72 | 52 | 65 | 58 | 72 | 1104A-44TG1★ | TBA | 4.L | TBA | 1760*760*1380 | 900 |",
   "| EP-88 | 64 | 80 | 70 | 88 | 1104A-44TG2★ | TBA | 4.L | TBA | 1760*760*1380 | 900 |",
   "| EP-110 | 80 | 100 | 88 | 110 | 1104C-44TAG2★ | TBA | 4.L | TBA | 1760*760*1380 | 900 |",
   "| EP-150 | 108 | 135 | 120 | 150 | 1106A-70TG1★ | TBA | 6.L | TBA | 2410*930*1650 | 1550 |",
   "| EP-150 | 108 | 135 | 120 | 150 | 1106A-70TAG1 | TBA | 6.L | TBA | 2410*930*1650 | 1550 |",
   "| EP-157 | 114 | 143 | 125 | 157 | 1106D-E70TAG2 | TBA | 6.L | TBA | 2410*930*1650 | 1600 |",
   "| EP-165 | 120 | 150 | 132 | 165 | 1106A-70TAG2★ | TBA | 6.L | TBA | 2410*930*1650 | 1600 |",
   "| EP-200 | 144 | 180 | 160 | 200 | 1106A-70TAG3★ | TBA | 6.L | TBA | 2550*930*1670 | 1800 |",
   "| EP-220 | 160 | 200 | 176 | 220 | 1106A-70TAG4★ | TBA | 6.L | TBA | 2550*930*1670 | 1860 |",
   "| EP-250 | 180 | 225 | 200 | 250 | 1506A-E88TAG2 | TBA | 6.L | TBA | 2600*1255*1850 | 2000 |",
   "| EP-275 | 200 | 250 | 220 | 275 | 1506A-E88TAG3 | TBA | 6.L | TBA | 2600*1255*1850 | 2100 |",
   "| EP-275 | 200 | 250 | 220 | 275 | 1306C-E87TAG6 | TBA | 6.L | TBA | 2600*1255*1850 | 2100 |",
   "| EP-300 | 220 | 275 | 240 | 300 | 1506A-E88TAG4 | TBA | 6.L | TBA | 2600*1255*1850 | 2200 |",
   "| EP-330 | 240 | 300 | 264 | 330 | 1506A-E88TAG5 | TBA | 6.L | TBA | 2600*1255*1850 | 2300 |",
   "| EP-330 | 240 | 300 | 264 | 330 | 1606A-E93TAG5 | TBA | 6.L | TBA | 2600*1255*1850 | 2300 |",
   "| EP-400 | 280 | 350 | 320 | 400 | 2206C-E13TAG2 | TBA | 6.L | TBA | 3100*1120*1788 | 3000 |",
   "| EP-450 | 320 | 400 | 360 | 450 | 2206C-E13TAG3 | TBA | 6.L | TBA | 3100*1120*1788 | 3200 |",
   "| EP-500 | 360 | 450 | 400 | 500 | 2506C-E15TAG1 | TBA | 6.L | TBA | 3400*1270*1974 | 4000 |",
   "| EP-550 | 400 | 500 | 440 | 550 | 2506C-E15TAG2 | TBA | 6.L | TBA | 3400*1270*1974 | 4200 |",
   "| EP-660 | 480 | 600 | 528 | 660 | 2806C-E18TAG1A | TBA | 6.L | TBA | 3600*1400*2100 | 4500 |",
   "| EP-715 | 520 | 650 | 572 | 715 | 2806A-E18TAG2 | TBA | 6.L | TBA | 3600*1400*2100 | 4600 |",
   "| EP-825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | TBA | 6.L | TBA | 3965*1710*2200 | 5480 |",
   "| EP-880 | 640 | 800 | 704 | 880 | 4006-23TAG3A | TBA | 6.L | TBA | 3965*1710*2200 | 5500 |",
   "| EP-1000 | 720 | 900 | 800 | 1000 | 4008-TAG1A | TBA | 8.L | TBA | 4650*2060*2300 | 7450 |",
   "| EP-1100 | 800 | 1000 | 880 | 1100 | 4008TAG2A | TBA | 8.L | TBA | 4650*2060*2300 | 7600 |",
   "| EP-1250 | 900 | 1125 | 1000 | 1250 | 4008-30TAG3 | TBA | 8.L | TBA | 4700*2060*2300 | 7850 |",
   "| EP-1375 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | TBA | 12.V | TBA | 4800*1780*2480 | 9500 |",
   "| EP-1500 | 1100 | 1375 | 1200 | 1500 | 4012-46TWG3A | TBA | 12.V | TBA | 4880*1990*2506 | 9630 |",
   "| EP-1650 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A | TBA | 12.V | TBA | 4900*2000*2506 | 10900 |",
   "| EP-1875 | 1368 | 1705 | 1500 | 1875 | 4012-46TAG3A | TBA | 12.V | TBA | 5100*2170*2850 | 11200 |",
   "| EP-2000 | 1480 | 1850 | 1600 | 2000 | 4016TAG1A | TBA | 16.V | TBA | 5710*2775*3350 | 13000 |",
   "| EP-2000 | 1480 | 1850 | 1600 | 2000 | 4016-61TRG1 | TBA | 16.V | TBA | 5710*2775*3350 | 13000 |",
   "| EP-2250 | 1600 | 2000 | 1800 | 2250 | 4016TAG2A | TBA | 16.V | TBA | 5710*2775*3350 | 13500 |",
   "| EP-2250 | 1600 | 2000 | 1800 | 2250 | 4016-61TRG2 | TBA | 16.V | TBA | 5710*2775*3350 | 13500 |",
   "| EP-2500 | 1800 | 2250 | 2000 | 2500 | 4016-61TRG3 | TBA | 16.V | TBA | 6000*2700*3400 | 14000 |"
  ]
 },
 {
  "n": 112,
  "url": "https://www.ettesgenerator.com/perkins-gensets-models-list.html",
  "title": "EP Gensets Models List from China manufacturer - ETTES POWER",
  "header": [
   "| kW | kVa | kW | kVa"
  ],
  "rows": [
   "| EP-12 | 9 | 11 | 10 | 12 | 403D-11G ★ | TBA | 3.L | TBA | 1300*690*1320 | 280 |",
   "| EP-18 | 13 | 16 | 14 | 18 | 403D-15G ★ | TBA | 3.L | TBA | 1300*690*1320 | 350 |",
   "| EP-20 | 14 | 18 | 16 | 20 | 403A-15G2 ★ | TBA | 3.L | TBA | 1300*690*1320 | 360 |",
   "| EP-26 | 19 | 24 | 21 | 26 | 404D-22G ★ | TBA | 4.L | TBA | 1470*690*1320 | 430 |",
   "| EP-35 | 26 | 32 | 29 | 35 | 404D-22TG | TBA | 4.L | TBA | 1470*690*1320 | 440 |",
   "| EP-40 | 29 | 36 | 32 | 40 | 404D-22TAG | TBA | 4.L | TBA | 1760*760*1380 | 550 |",
   "| EP-69 | 50 | 63 | 55 | 69 | 1104D-44TG1 | TBA | 4.L | TBA | 2000*900*1550 | 1100 |",
   "| EP-83 | 60 | 75 | 66 | 83 | 1104D-E44TG1 | TBA | 4.L | TBA | 2000*900*1550 | 1200 |",
   "| EP-100 | 72 | 90 | 80 | 100 | 1104C-44TAG1 /"
  ]
 }
]
