[
 {
  "n": 101,
  "url": "https://www.enginedieselgenerator.com/sale-41017142-smartgen-control-diesel-engine-electric-generator-cummins-bakckup-generator-100kw.html",
  "title": "Smartgen Control Diesel Engine Electric Generator cummins bakckup generator 100KW",
  "header": [
   "| model | power KW KVA | electricity A | Diesel engine model | number of cylinders | Cylinder diameter mm | lubricating oil capacity L | oil wear g/kw.g | The unit size L×W×H | The unit weight kg"
  ],
  "rows": [
   "| FM50GF | 50 | 62.5 | 90 | SC4H95D2 | 4 | 135*140 | 25 | 232 | 2200*800*1380 | 1500",
   "| FM75GF | 75 | 93.75 | 135 | SC4H15D2 | 4 | 135*150 | 25 | 225 | 2300*900*1300 | 1600",
   "| FM100GF | 100 | 125 | 180 | SC4H160D2 | 4 | 105*124 | 13 | 193 | 2500*900*1500 | 2000",
   "| FM120GF | 120 | 150 | 216 | SC4H180D2 | 4 | 135*150 | 28 | 226 | 2600*900*1550 | 2250",
   "| FM150GF | 150 | 187.5 | 270 | SC7H230D2 | 6 | 105*124 | 17.5 | 199 | 2600*900*1550 | 2300",
   "| FM170GF | 170 | 212.5 | 306 | SC7H250D2 | 6 | 114*135 | 19 | 198 | 2600*900*1600 | 2400",
   "| FM180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2400",
   "| FM200GF | 200 | 250 | 360 | SC9D310D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2600",
   "| FM220GF | 220 | 275 | 396 | SC9D340D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2650",
   "| FM250GF | 250 | 312.5 | 450 | SC13G355D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM250GF | 250 | 312.5 | 450 | SC13G420D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM300GF | 300 | 375 | 540 | SC12E460D2 | 6 | 128*153 | 37 | 192 | 3000*1280*1700 | 3450",
   "| FM320GF | 320 | 400 | 576 | SC15G500D2 | 6 | 135*165 | 33 | 200 | 3200*1350*1850 | 3500",
   "| FM350GF | 350 | 437.5 | 630 | SC15G500D2 | 6 | 135*165 | 33 | 202 | 3200*1350*1900 | 3500",
   "| FM400GF | 400 | 500 | 720 | SC25G610D2 | 12 | 135*150 | 65 | 202 | 3400*1500*1950 | 4200",
   "| FM450GF | 450 | 562.5 | 810 | SD25G690D2 | 12 | 135*155 | 65 | 202 | 3500*1500*1950 | 4500",
   "| FM500GF | 500 | 625 | 900 | SC27G755D2 | 12 | 135*155 | 65 | 202 | 3500*1500*2000 | 4800",
   "| FM550GF | 550 | 687.5 | 990 | SC27G830D2 | 12 | 135*155 | 65 | 202 | 3600*1600*2000 | 5000",
   "| FM600GF | 600 | 750 | 1080 | SC27G900D2 | 12 | 135*155 | 65 | 202 | 3650*1600*2000 | 5050",
   "| FM660GF | 660 | 825 | 1188 | SC33W990D2 | 6 | 180*215 | 75 | 205 | 4400*1700*2150 | 5200",
   "| FM800GF | 800 | 1000 | 1440 | SC33W1150D2 | 6 | 180*215 | 75 | 205 | 4800*1800*2250 | 6500"
  ]
 },
 {
  "n": 102,
  "url": "https://www.enginedieselgenerator.com/sale-40975100-low-noise-cummins-open-type-diesel-generator-set-120kw-water-cooled-reliable.html",
  "title": "Low Noise Cummins Open Type Diesel Generator Set 120KW Water Cooled Reliable",
  "header": [
   "| Model | Diesel Generator | Diesel Engine | Alternator | Size (mm) | Weight(KG)",
   "| Prime Power (KW/KVA) | Max Power (KW/KVA) | Model | Power (KW) | Model | Power (KW/KVA)"
  ],
  "rows": [
   "| 16GF | 16/20 | 18/22 | 4B3.9-G1 | 24 | PI144D | 16/20 | 1800 ×760×1430 | 780",
   "| 20GF | 20/25 | 22/28 | 4B3.9-G1 | 24 | PI144E | 20/25 | 1800 ×760×1430 | 800",
   "| 22GF | 22/28 | 24/30 | 4B3.9-G1 | 24 | PI144F | 22/28 | 1800 ×760×1430 | 830",
   "| 24GF | 24/30 | 26/33 | 4BT3.9-G1 | 36 | PI144G | 24/30 | 1800 ×760×1430 | 846",
   "| 28GF | 28/35 | 31/39 | 4BT3.9-G1 | 36 | PI144H | 28/35 | 1800 ×760×1430 | 880",
   "| 32GF | 32/40 | 35/44 | 4BT3.9-G1 | 36 | PI144J | 32/40 | 1800 ×760×1430 | 896",
   "| 34GF | 34/43 | 37/47 | 4BT3.9-G1 | 36 | PI144K | 34/43 | 1800 ×760×1430 | 906",
   "| 40GF | 40/50 | 44/55 | 4BTA3.9-G2 | 50 | U I224D | 40/50 | 1900 ×760×1430 | 1030",
   "| 48GF | 48/60 | 53/66 | 4BTA3.9-G2 | 50 | U I224E | 48/60 | 1900 ×760×1430 | 1050",
   "| 58GF | 58/73 | 64/80 | 6BT5.9-G1 | 92 | U I224F | 58/73 | 2150 ×830×1496 | 1215",
   "| 68GF | 68/85 | 74/94 | 6BT5.9-G1 | 92 | U I224G | 68/85 | 2150 ×830×1496 | 1255",
   "| 80GF | 80/100 | 88/110 | 6BT5.9-G1 | 92 | U I274 | 80/100 | 2150 ×830×1496 | 1300",
   "| 96GF | 96/120 | 106/132 | 6BTA5.9-G2 | 110 | U I274D | 96/120 | 2150 ×830×1496 | 1335",
   "| 112GF | 112/140 | 123/154 | 6BTAA5.9-G2 | 120 | U I274E | 112/140 | 2150 ×830×1496 | 1425",
   "| 128GF | 128/160 | 141/176 | 6 TA8.3-G2 | 163 | U I274F | 128/160 | 2450 ×850×1516 | 1695",
   "| 144GF | 144/180 | 158/198 | 6 TA8.3-G2 | 163 | U I274G | 144/180 | 2450 ×850×1516 | 1815",
   "| 160GF | 160/200 | 176/220 | 6 TAA8.3-G2 | 183 | U I274H | 160/200 | 2540 ×945×1550 | 1874",
   "| 184GF | 184/230 | 202/253 | 6LTAA8.9-G2 | 220 | U I274J | 184/230 | 2540 ×945×1550 | 2020",
   "| 200GF | 200/250 | 220/275 | 6LTAA8.9-G2 | 220 | J I274K | 200/250 | 2540 ×945×1550 | 2080",
   "| 240GF | 240/300 | 264/330 | NTA855-G1A | 261 | H I444D | 240/300 | 3150 ×1120×1630 | 2970",
   "| 260GF | 260/325 | 286/358 | NTA855-G1B | 283 | H E444ES | 260/325 | 3100 ×1100×1635 | 3198",
   "| 280GF | 280/350 | 308/385 | NTA855-G2A | 313 | H I444E | 280/350 | 3100 ×1100×1635 | 3198",
   "| 304GF | 304/380 | 334/418 | NTAA855-G7 | 343 | H I444FS | 304/380 | 3250 ×1190×1700 | 3200",
   "| 320GF | 320/400 | 352/440 | NTAA855-G7A | 370 | H I444F | 320/400 | 3300 ×1150×1700 | 3260",
   "| 400GF | 400/500 | 440/550 | KTA19-G4 | 457 | H I544 | 400/500 | 3500 ×1375×1980 | 3950",
   "| 450GF | 450/563 | 495/619 | KTAA19-G5 | 470 | H I544D | 450/563 | 3700 ×1750×2030 | 4200",
   "| 500GF | 500/625 | 550/688 | KTAA19-G6A | 554 | H I544FS | 500/625 | 3700 ×1750×2030 | 4200",
   "| 600GF | 600/750 | 660/825 | KTA38-G2 | 664 | LVI634B | 600/750 | 4490 ×1630×2430 | 7800",
   "| 640GF | 640/800 | 704/880 | KTA38-G2 | 664 | H I634G | 640/800 | 4490 ×1630×2430 | 8500",
   "| 720GF | 720/900 | 792/990 | KTA38-G2A | 813 | H I634H | 752/940 | 4490 ×1630×2430 | 8560",
   "| 800GF | 800/1000 | 880/1100 | KTA38-G5 | 880 | H I634J | 824/1030 | 4510 ×1850×2500 | 9120",
   "| 900GF | 900/1125 | 990/1238 | KTA38-G9 | 990 | H I634K | 900/1125 | 4850 ×1850×2500 | 9400",
   "| 1000GF | 1000/1250 | 1100/1375 | KTA50-G3 | 1115 | PI734A | 1008/1260 | 4950 ×2080×2560 | 10120",
   "| 1200GF | 1200/1500 | 1320/1650 | KTA50-G8 | 1299 | PI734 | 1240/1550 | 5400 ×2195×2560 | 10600"
  ]
 },
 {
  "n": 103,
  "url": "https://www.enginedieselgenerator.com/sale-40975101-safety-cummins-400-kw-diesel-generator-open-type-genset-1500-1800rpm.html",
  "title": "safety Cummins 400 Kw Diesel Generator open type genset 1500/1800Rpm",
  "header": [
   "| Model | Diesel Generator | Diesel Engine | Alternator | Size (mm) | Weight(KG)",
   "| Prime Power (KW/KVA) | Max Power (KW/KVA) | Model | Power (KW) | Model | Power (KW/KVA)"
  ],
  "rows": [
   "| 16GF | 16/20 | 18/22 | 4B3.9-G1 | 24 | PI144D | 16/20 | 1800 ×760×1430 | 780",
   "| 20GF | 20/25 | 22/28 | 4B3.9-G1 | 24 | PI144E | 20/25 | 1800 ×760×1430 | 800",
   "| 22GF | 22/28 | 24/30 | 4B3.9-G1 | 24 | PI144F | 22/28 | 1800 ×760×1430 | 830",
   "| 24GF | 24/30 | 26/33 | 4BT3.9-G1 | 36 | PI144G | 24/30 | 1800 ×760×1430 | 846",
   "| 28GF | 28/35 | 31/39 | 4BT3.9-G1 | 36 | PI144H | 28/35 | 1800 ×760×1430 | 880",
   "| 32GF | 32/40 | 35/44 | 4BT3.9-G1 | 36 | PI144J | 32/40 | 1800 ×760×1430 | 896",
   "| 34GF | 34/43 | 37/47 | 4BT3.9-G1 | 36 | PI144K | 34/43 | 1800 ×760×1430 | 906",
   "| 40GF | 40/50 | 44/55 | 4BTA3.9-G2 | 50 | U I224D | 40/50 | 1900 ×760×1430 | 1030",
   "| 48GF | 48/60 | 53/66 | 4BTA3.9-G2 | 50 | U I224E | 48/60 | 1900 ×760×1430 | 1050",
   "| 58GF | 58/73 | 64/80 | 6BT5.9-G1 | 92 | U I224F | 58/73 | 2150 ×830×1496 | 1215",
   "| 68GF | 68/85 | 74/94 | 6BT5.9-G1 | 92 | U I224G | 68/85 | 2150 ×830×1496 | 1255",
   "| 80GF | 80/100 | 88/110 | 6BT5.9-G1 | 92 | U I274 | 80/100 | 2150 ×830×1496 | 1300",
   "| 96GF | 96/120 | 106/132 | 6BTA5.9-G2 | 110 | U I274D | 96/120 | 2150 ×830×1496 | 1335",
   "| 112GF | 112/140 | 123/154 | 6BTAA5.9-G2 | 120 | U I274E | 112/140 | 2150 ×830×1496 | 1425",
   "| 128GF | 128/160 | 141/176 | 6 TA8.3-G2 | 163 | U I274F | 128/160 | 2450 ×850×1516 | 1695",
   "| 144GF | 144/180 | 158/198 | 6 TA8.3-G2 | 163 | U I274G | 144/180 | 2450 ×850×1516 | 1815",
   "| 160GF | 160/200 | 176/220 | 6 TAA8.3-G2 | 183 | U I274H | 160/200 | 2540 ×945×1550 | 1874",
   "| 184GF | 184/230 | 202/253 | 6LTAA8.9-G2 | 220 | U I274J | 184/230 | 2540 ×945×1550 | 2020",
   "| 200GF | 200/250 | 220/275 | 6LTAA8.9-G2 | 220 | J I274K | 200/250 | 2540 ×945×1550 | 2080",
   "| 240GF | 240/300 | 264/330 | NTA855-G1A | 261 | H I444D | 240/300 | 3150 ×1120×1630 | 2970",
   "| 260GF | 260/325 | 286/358 | NTA855-G1B | 283 | H E444ES | 260/325 | 3100 ×1100×1635 | 3198",
   "| 280GF | 280/350 | 308/385 | NTA855-G2A | 313 | H I444E | 280/350 | 3100 ×1100×1635 | 3198",
   "| 304GF | 304/380 | 334/418 | NTAA855-G7 | 343 | H I444FS | 304/380 | 3250 ×1190×1700 | 3200",
   "| 320GF | 320/400 | 352/440 | NTAA855-G7A | 370 | H I444F | 320/400 | 3300 ×1150×1700 | 3260",
   "| 400GF | 400/500 | 440/550 | KTA19-G4 | 457 | H I544 | 400/500 | 3500 ×1375×1980 | 3950",
   "| 450GF | 450/563 | 495/619 | KTAA19-G5 | 470 | H I544D | 450/563 | 3700 ×1750×2030 | 4200",
   "| 500GF | 500/625 | 550/688 | KTAA19-G6A | 554 | H I544FS | 500/625 | 3700 ×1750×2030 | 4200",
   "| 600GF | 600/750 | 660/825 | KTA38-G2 | 664 | LVI634B | 600/750 | 4490 ×1630×2430 | 7800",
   "| 640GF | 640/800 | 704/880 | KTA38-G2 | 664 | H I634G | 640/800 | 4490 ×1630×2430 | 8500",
   "| 720GF | 720/900 | 792/990 | KTA38-G2A | 813 | H I634H | 752/940 | 4490 ×1630×2430 | 8560",
   "| 800GF | 800/1000 | 880/1100 | KTA38-G5 | 880 | H I634J | 824/1030 | 4510 ×1850×2500 | 9120",
   "| 900GF | 900/1125 | 990/1238 | KTA38-G9 | 990 | H I634K | 900/1125 | 4850 ×1850×2500 | 9400",
   "| 1000GF | 1000/1250 | 1100/1375 | KTA50-G3 | 1115 | PI734A | 1008/1260 | 4950 ×2080×2560 | 10120",
   "| 1200GF | 1200/1500 | 1320/1650 | KTA50-G8 | 1299 | PI734 | 1240/1550 | 5400 ×2195×2560 | 10600"
  ]
 },
 {
  "n": 104,
  "url": "https://www.enginedieselgenerator.com/sale-40975089-shanghai-powered-open-frame-diesel-generator-10kva-220v-low-fuel-consumption.html",
  "title": "Shanghai Powered Open Frame Diesel Generator 10KVA 220V Low Fuel Consumption",
  "header": [
   "| model | power KW KVA | electricity A | Diesel engine model | number of cylinders | Cylinder diameter mm | lubricating oil capacity L | oil wear g/kw.g | The unit size L×W×H | The unit weight kg"
  ],
  "rows": [
   "| FM50GF | 50 | 62.5 | 90 | SC4H95D2 | 4 | 135*140 | 25 | 232 | 2200*800*1380 | 1500",
   "| FM75GF | 75 | 93.75 | 135 | SC4H15D2 | 4 | 135*150 | 25 | 225 | 2300*900*1300 | 1600",
   "| FM100GF | 100 | 125 | 180 | SC4H160D2 | 4 | 105*124 | 13 | 193 | 2500*900*1500 | 2000",
   "| FM120GF | 120 | 150 | 216 | SC4H180D2 | 4 | 135*150 | 28 | 226 | 2600*900*1550 | 2250",
   "| FM150GF | 150 | 187.5 | 270 | SC7H230D2 | 6 | 105*124 | 17.5 | 199 | 2600*900*1550 | 2300",
   "| FM170GF | 170 | 212.5 | 306 | SC7H250D2 | 6 | 114*135 | 19 | 198 | 2600*900*1600 | 2400",
   "| FM180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2400",
   "| FM200GF | 200 | 250 | 360 | SC9D310D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2600",
   "| FM220GF | 220 | 275 | 396 | SC9D340D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2650",
   "| FM250GF | 250 | 312.5 | 450 | SC13G355D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM250GF | 250 | 312.5 | 450 | SC13G420D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM300GF | 300 | 375 | 540 | SC12E460D2 | 6 | 128*153 | 37 | 192 | 3000*1280*1700 | 3450",
   "| FM320GF | 320 | 400 | 576 | SC15G500D2 | 6 | 135*165 | 33 | 200 | 3200*1350*1850 | 3500",
   "| FM350GF | 350 | 437.5 | 630 | SC15G500D2 | 6 | 135*165 | 33 | 202 | 3200*1350*1900 | 3500",
   "| FM400GF | 400 | 500 | 720 | SC25G610D2 | 12 | 135*150 | 65 | 202 | 3400*1500*1950 | 4200",
   "| FM450GF | 450 | 562.5 | 810 | SD25G690D2 | 12 | 135*155 | 65 | 202 | 3500*1500*1950 | 4500",
   "| FM500GF | 500 | 625 | 900 | SC27G755D2 | 12 | 135*155 | 65 | 202 | 3500*1500*2000 | 4800",
   "| FM550GF | 550 | 687.5 | 990 | SC27G830D2 | 12 | 135*155 | 65 | 202 | 3600*1600*2000 | 5000",
   "| FM600GF | 600 | 750 | 1080 | SC27G900D2 | 12 | 135*155 | 65 | 202 | 3650*1600*2000 | 5050",
   "| FM660GF | 660 | 825 | 1188 | SC33W990D2 | 6 | 180*215 | 75 | 205 | 4400*1700*2150 | 5200",
   "| FM800GF | 800 | 1000 | 1440 | SC33W1150D2 | 6 | 180*215 | 75 | 205 | 4800*1800*2250 | 6500"
  ]
 },
 {
  "n": 105,
  "url": "https://www.enginedieselgenerator.com/sale-41016951-air-starting-100kw-open-type-diesel-generator-with-comap-control-system.html",
  "title": "Air Starting 100KW Open Type Diesel Generator With ComAp Control System",
  "header": [
   "| model | power KW KVA | electricity A | Diesel engine model | number of cylinders | Cylinder diameter mm | lubricating oil capacity L | oil wear g/kw.g | The unit size L×W×H | The unit weight kg"
  ],
  "rows": [
   "| FM50GF | 50 | 62.5 | 90 | SC4H95D2 | 4 | 135*140 | 25 | 232 | 2200*800*1380 | 1500",
   "| FM75GF | 75 | 93.75 | 135 | SC4H15D2 | 4 | 135*150 | 25 | 225 | 2300*900*1300 | 1600",
   "| FM100GF | 100 | 125 | 180 | SC4H160D2 | 4 | 105*124 | 13 | 193 | 2500*900*1500 | 2000",
   "| FM120GF | 120 | 150 | 216 | SC4H180D2 | 4 | 135*150 | 28 | 226 | 2600*900*1550 | 2250",
   "| FM150GF | 150 | 187.5 | 270 | SC7H230D2 | 6 | 105*124 | 17.5 | 199 | 2600*900*1550 | 2300",
   "| FM170GF | 170 | 212.5 | 306 | SC7H250D2 | 6 | 114*135 | 19 | 198 | 2600*900*1600 | 2400",
   "| FM180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2400",
   "| FM200GF | 200 | 250 | 360 | SC9D310D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2600",
   "| FM220GF | 220 | 275 | 396 | SC9D340D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2650",
   "| FM250GF | 250 | 312.5 | 450 | SC13G355D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM250GF | 250 | 312.5 | 450 | SC13G420D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM300GF | 300 | 375 | 540 | SC12E460D2 | 6 | 128*153 | 37 | 192 | 3000*1280*1700 | 3450",
   "| FM320GF | 320 | 400 | 576 | SC15G500D2 | 6 | 135*165 | 33 | 200 | 3200*1350*1850 | 3500",
   "| FM350GF | 350 | 437.5 | 630 | SC15G500D2 | 6 | 135*165 | 33 | 202 | 3200*1350*1900 | 3500",
   "| FM400GF | 400 | 500 | 720 | SC25G610D2 | 12 | 135*150 | 65 | 202 | 3400*1500*1950 | 4200",
   "| FM450GF | 450 | 562.5 | 810 | SD25G690D2 | 12 | 135*155 | 65 | 202 | 3500*1500*1950 | 4500",
   "| FM500GF | 500 | 625 | 900 | SC27G755D2 | 12 | 135*155 | 65 | 202 | 3500*1500*2000 | 4800",
   "| FM550GF | 550 | 687.5 | 990 | SC27G830D2 | 12 | 135*155 | 65 | 202 | 3600*1600*2000 | 5000",
   "| FM600GF | 600 | 750 | 1080 | SC27G900D2 | 12 | 135*155 | 65 | 202 | 3650*1600*2000 | 5050",
   "| FM660GF | 660 | 825 | 1188 | SC33W990D2 | 6 | 180*215 | 75 | 205 | 4400*1700*2150 | 5200",
   "| FM800GF | 800 | 1000 | 1440 | SC33W1150D2 | 6 | 180*215 | 75 | 205 | 4800*1800*2250 | 6500"
  ]
 },
 {
  "n": 106,
  "url": "https://www.enginedieselgenerator.com/sale-41016982-20kw-1000kw-open-type-diesel-generator-50hz-60hz-with-smartgen-controller.html",
  "title": "20kw-1000kW Open Type Diesel Generator 50Hz/60Hz With Smartgen Controller",
  "header": [
   "| model | power KW KVA | electricity A | Diesel engine model | number of cylinders | Cylinder diameter mm | lubricating oil capacity L | oil wear g/kw.g | The unit size L×W×H | The unit weight kg"
  ],
  "rows": [
   "| FM50GF | 50 | 62.5 | 90 | SC4H95D2 | 4 | 135*140 | 25 | 232 | 2200*800*1380 | 1500",
   "| FM75GF | 75 | 93.75 | 135 | SC4H15D2 | 4 | 135*150 | 25 | 225 | 2300*900*1300 | 1600",
   "| FM100GF | 100 | 125 | 180 | SC4H160D2 | 4 | 105*124 | 13 | 193 | 2500*900*1500 | 2000",
   "| FM120GF | 120 | 150 | 216 | SC4H180D2 | 4 | 135*150 | 28 | 226 | 2600*900*1550 | 2250",
   "| FM150GF | 150 | 187.5 | 270 | SC7H230D2 | 6 | 105*124 | 17.5 | 199 | 2600*900*1550 | 2300",
   "| FM170GF | 170 | 212.5 | 306 | SC7H250D2 | 6 | 114*135 | 19 | 198 | 2600*900*1600 | 2400",
   "| FM180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2400",
   "| FM200GF | 200 | 250 | 360 | SC9D310D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2600",
   "| FM220GF | 220 | 275 | 396 | SC9D340D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2650",
   "| FM250GF | 250 | 312.5 | 450 | SC13G355D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM250GF | 250 | 312.5 | 450 | SC13G420D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM300GF | 300 | 375 | 540 | SC12E460D2 | 6 | 128*153 | 37 | 192 | 3000*1280*1700 | 3450",
   "| FM320GF | 320 | 400 | 576 | SC15G500D2 | 6 | 135*165 | 33 | 200 | 3200*1350*1850 | 3500",
   "| FM350GF | 350 | 437.5 | 630 | SC15G500D2 | 6 | 135*165 | 33 | 202 | 3200*1350*1900 | 3500",
   "| FM400GF | 400 | 500 | 720 | SC25G610D2 | 12 | 135*150 | 65 | 202 | 3400*1500*1950 | 4200",
   "| FM450GF | 450 | 562.5 | 810 | SD25G690D2 | 12 | 135*155 | 65 | 202 | 3500*1500*1950 | 4500",
   "| FM500GF | 500 | 625 | 900 | SC27G755D2 | 12 | 135*155 | 65 | 202 | 3500*1500*2000 | 4800",
   "| FM550GF | 550 | 687.5 | 990 | SC27G830D2 | 12 | 135*155 | 65 | 202 | 3600*1600*2000 | 5000",
   "| FM600GF | 600 | 750 | 1080 | SC27G900D2 | 12 | 135*155 | 65 | 202 | 3650*1600*2000 | 5050",
   "| FM660GF | 660 | 825 | 1188 | SC33W990D2 | 6 | 180*215 | 75 | 205 | 4400*1700*2150 | 5200",
   "| FM800GF | 800 | 1000 | 1440 | SC33W1150D2 | 6 | 180*215 | 75 | 205 | 4800*1800*2250 | 6500"
  ]
 },
 {
  "n": 107,
  "url": "https://www.enginedieselgenerator.com/polish/sale-41016982-20kw-1000kw-open-type-diesel-generator-50hz-60hz-with-smartgen-controller.html",
  "title": "20kw-1000kW otwarty typ generatora oleju napędowego 50Hz/60Hz z sterownikiem Smartgen",
  "header": [
   "| model | moc KW KVA | energia elektryczna A | Model silnika wysokoprężnego | Numer z butle | Średnica cylindru mm | smarowanie olej pojemność L | olej noszenie g/kw.g | Wielkość jednostki L×W×H | Masę jednostkową kg"
  ],
  "rows": [
   "| FM50GF | 50 | 62.5 | 90 | SC4H95D2 | 4 | 135*140 | 25 | 232 | 2200*800*1380 | 1500",
   "| FM75GF | 75 | 93.75 | 135 | SC4H15D2 | 4 | 135*150 | 25 | 225 | 2300*900*1300 | 1600",
   "| FM100GF | 100 | 125 | 180 | SC4H160D2 | 4 | 105*124 | 13 | 193 | 2500*900*1500 | 2000",
   "| FM120GF | 120 | 150 | 216 | SC4H180D2 | 4 | 135*150 | 28 | 226 | 2600*900*1550 | 2250",
   "| FM150GF | 150 | 187.5 | 270 | SC7H230D2 | 6 | 105*124 | 17.5 | 199 | 2600*900*1550 | 2300",
   "| FM170GF | 170 | 212.5 | 306 | SC7H250D2 | 6 | 114*135 | 19 | 198 | 2600*900*1600 | 2400",
   "| FM180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2400",
   "| FM200GF | 200 | 250 | 360 | SC9D310D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2600",
   "| FM220GF | 220 | 275 | 396 | SC9D340D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2650",
   "| FM250GF | 250 | 312.5 | 450 | SC13G355D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM250GF | 250 | 312.5 | 450 | SC13G420D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM300GF | 300 | 375 | 540 | SC12E460D2 | 6 | 128*153 | 37 | 192 | 3000*1280*1700 | 3450",
   "| FM320GF | 320 | 400 | 576 | SC15G500D2 | 6 | 135*165 | 33 | 200 | 3200*1350*1850 | 3500",
   "| FM350GF | 350 | 437.5 | 630 | SC15G500D2 | 6 | 135*165 | 33 | 202 | 3200*1350*1900 | 3500",
   "| FM400GF | 400 | 500 | 720 | SC25G610D2 | 12 | 135*150 | 65 | 202 | 3400 * 1500 * 1950 | 4200",
   "| FM450GF | 450 | 562.5 | 810 | SD25G690D2 | 12 | 135*155 | 65 | 202 | 3500 * 1500 * 1950 | 4500",
   "| FM500GF | 500 | 625 | 900 | SC27G755D2 | 12 | 135*155 | 65 | 202 | 3500*1500*2000 | 4800",
   "| FM550GF | 550 | 687.5 | 990 | SC27G830D2 | 12 | 135*155 | 65 | 202 | 3600*1600*2000 | 5000",
   "| FM600GF | 600 | 750 | 1080 | SC27G900D2 | 12 | 135*155 | 65 | 202 | 3650*1600*2000 | 5050",
   "| FM660GF | 660 | 825 | 1188 | SC33W990D2 | 6 | 180*215 | 75 | 205 | 4400*1700*2150 | 5200",
   "| FM800GF | 800 | 1000 | 1440 | SC33W1150D2 | 6 | 180*215 | 75 | 205 | 4800*1800*2250 | 6500"
  ]
 },
 {
  "n": 108,
  "url": "https://www.enginedieselgenerator.com/polish/sale-41017142-smartgen-control-diesel-engine-electric-generator-cummins-bakckup-generator-100kw.html",
  "title": "Smartgen Control Silnik wysokoprężny Generator elektryczny",
  "header": [
   "| model | moc KW KVA | energia elektryczna A | Model silnika wysokoprężnego | Numer z butle | Średnica cylindru mm | smarowanie olej pojemność L | olej noszenie g/kw.g | Wielkość jednostki L×W×H | Masę jednostkową kg"
  ],
  "rows": [
   "| FM50GF | 50 | 62.5 | 90 | SC4H95D2 | 4 | 135*140 | 25 | 232 | 2200*800*1380 | 1500",
   "| FM75GF | 75 | 93.75 | 135 | SC4H15D2 | 4 | 135*150 | 25 | 225 | 2300*900*1300 | 1600",
   "| FM100GF | 100 | 125 | 180 | SC4H160D2 | 4 | 105*124 | 13 | 193 | 2500*900*1500 | 2000",
   "| FM120GF | 120 | 150 | 216 | SC4H180D2 | 4 | 135*150 | 28 | 226 | 2600*900*1550 | 2250",
   "| FM150GF | 150 | 187.5 | 270 | SC7H230D2 | 6 | 105*124 | 17.5 | 199 | 2600*900*1550 | 2300",
   "| FM170GF | 170 | 212.5 | 306 | SC7H250D2 | 6 | 114*135 | 19 | 198 | 2600*900*1600 | 2400",
   "| FM180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2400",
   "| FM200GF | 200 | 250 | 360 | SC9D310D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2600",
   "| FM220GF | 220 | 275 | 396 | SC9D340D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2650",
   "| FM250GF | 250 | 312.5 | 450 | SC13G355D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM250GF | 250 | 312.5 | 450 | SC13G420D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM300GF | 300 | 375 | 540 | SC12E460D2 | 6 | 128*153 | 37 | 192 | 3000*1280*1700 | 3450",
   "| FM320GF | 320 | 400 | 576 | SC15G500D2 | 6 | 135*165 | 33 | 200 | 3200*1350*1850 | 3500",
   "| FM350GF | 350 | 437.5 | 630 | SC15G500D2 | 6 | 135*165 | 33 | 202 | 3200*1350*1900 | 3500",
   "| FM400GF | 400 | 500 | 720 | SC25G610D2 | 12 | 135*150 | 65 | 202 | 3400 * 1500 * 1950 | 4200",
   "| FM450GF | 450 | 562.5 | 810 | SD25G690D2 | 12 | 135*155 | 65 | 202 | 3500 * 1500 * 1950 | 4500",
   "| FM500GF | 500 | 625 | 900 | SC27G755D2 | 12 | 135*155 | 65 | 202 | 3500*1500*2000 | 4800",
   "| FM550GF | 550 | 687.5 | 990 | SC27G830D2 | 12 | 135*155 | 65 | 202 | 3600*1600*2000 | 5000",
   "| FM600GF | 600 | 750 | 1080 | SC27G900D2 | 12 | 135*155 | 65 | 202 | 3650*1600*2000 | 5050",
   "| FM660GF | 660 | 825 | 1188 | SC33W990D2 | 6 | 180*215 | 75 | 205 | 4400*1700*2150 | 5200",
   "| FM800GF | 800 | 1000 | 1440 | SC33W1150D2 | 6 | 180*215 | 75 | 205 | 4800*1800*2250 | 6500"
  ]
 },
 {
  "n": 109,
  "url": "https://www.enginedieselgenerator.com/polish/sale-40975100-low-noise-cummins-open-type-diesel-generator-set-120kw-water-cooled-reliable.html",
  "title": "Niski poziom hałasu Cummins otwarty typ Diesel Generator Set 120KW ochłodzony wodą Niezawodny",
  "header": [
   "| Model | Generator wysokoprężny | Silnik Diesla | Alternator | Wielkość (mm) | Waga ((Kg)",
   "| Pierwsza moc (KW/KVA) | Maksymalna moc (KW/KVA) | Model | Władza (KW) | Model | Władza (KW/KVA)"
  ],
  "rows": [
   "| 16GF | 16/20 | 18/22 | 4B3.9-G1 | 24 | PI144D | 16/20 | 1800 × 760 × 1430 | 780",
   "| 20GF | 20/25 | 22/28 | 4B3.9-G1 | 24 | PI144E | 20/25 | 1800 × 760 × 1430 | 800",
   "| 22GF | 22/28 | 24 godziny na dobę | 4B3.9-G1 | 24 | PI144F | 22/28 | 1800 × 760 × 1430 | 830",
   "| 24GF | 24 godziny na dobę | 26/33 | 4BT3.9-G1 | 36 | PI144G | 24 godziny na dobę | 1800 × 760 × 1430 | 846",
   "| 28GF | 28/35 | 31/39 | 4BT3.9-G1 | 36 | PI144H | 28/35 | 1800 × 760 × 1430 | 880",
   "| 32GF | 32/40 | 35/44 | 4BT3.9-G1 | 36 | PI144J | 32/40 | 1800 × 760 × 1430 | 896",
   "| 34GF | 34/43 | 37/47 | 4BT3.9-G1 | 36 | PI144K | 34/43 | 1800 × 760 × 1430 | 906",
   "| 40GF | 40/50 | 44/55 | 4BTA3.9-G2 | 50 | U I224D | 40/50 | 1900 × 760 × 1430 | 1030",
   "| 48GF | 48/60 | 53/66 | 4BTA3.9-G2 | 50 | U I224E | 48/60 | 1900 × 760 × 1430 | 1050",
   "| 58GF | 58/73 | 64/80 | 6BT5.9-G1 | 92 | U I224F | 58/73 | 2150 ×830×1496 | 1215",
   "| 68GF | 68/85 | 74/94 | 6BT5.9-G1 | 92 | U I224G | 68/85 | 2150 ×830×1496 | 1255",
   "| 80GF | 80/100 | 88/110 | 6BT5.9-G1 | 92 | U I274 | 80/100 | 2150 ×830×1496 | 1300",
   "| 96GF | 96/120 | 106/132 | 6BTA5.9-G2 | 110 | U I274D | 96/120 | 2150 ×830×1496 | 1335",
   "| 112GF | 112/140 | 123/154 | 6BTAA5.9-G2 | 120 | U I274E | 112/140 | 2150 ×830×1496 | 1425",
   "| 128GF | 128/160 | 141/176 | 6 TA8.3-G2 | 163 | U I274F | 128/160 | 2450 ×850×1516 | 1695",
   "| 144GF | 144/180 | 158/198 | 6 TA8.3-G2 | 163 | U I274G | 144/180 | 2450 ×850×1516 | 1815",
   "| 160GF | 160/200 | 176/220 | 6 TAA8.3-G2 | 183 | U I274H | 160/200 | 2540 ×945×1550 | 1874",
   "| 184GF | 184/230 | 202/253 | 6LTAA8.9-G2 | 220 | U I274J | 184/230 | 2540 ×945×1550 | 2020",
   "| 200GF | 200/250 | 220/275 | 6LTAA8.9-G2 | 220 | J I274K | 200/250 | 2540 ×945×1550 | 2080",
   "| 240GF | 240/300 | 264/330 | NTA855-G1A | 261 | H I444D | 240/300 | 3150 ×1120 ×1630 | 2970",
   "| 260GF | 260/325 | 286/358 | NTA855-G1B | 283 | H E444ES | 260/325 | 3100 ×1100 ×1635 | 3198",
   "| 280GF | 280/350 | 308/385 | NTA855-G2A | 313 | H I444E | 280/350 | 3100 ×1100 ×1635 | 3198",
   "| 304GF | Wyroby z drewna | 334/418 | NTAA855-G7 | 343 | H I444FS | Wyroby z drewna | 3250 × 1190 × 1700 | 3200",
   "| 320GF | 320/400 | 352/440 | NTAA855-G7A | 370 | H I444F | 320/400 | 3300 ×1150 ×1700 | 3260",
   "| 400GF | 400/500 | 440/550 | KTA19-G4 | 457 | H I544 | 400/500 | 3500 ×1375×1980 | 3950",
   "| 450GF | 450/563 | 495/619 | KTAA19-G5 | 470 | H I544D | 450/563 | 3700 ×1750×2030 | 4200",
   "| 500GF | 500/625 | 550/688 | KTAA19-G6A | 554 | H I544FS | 500/625 | 3700 ×1750×2030 | 4200",
   "| 600GF | 600/750 | 660/825 | KTA38-G2 | 664 | LVI634B | 600/750 | 4490 ×1630×2430 | 7800",
   "| 640GF | 640/800 | 704/880 | KTA38-G2 | 664 | H I634G | 640/800 | 4490 ×1630×2430 | 8500",
   "| 720GF | 720/900 | 792/990 | KTA38-G2A | 813 | H I634H | 752/940 | 4490 ×1630×2430 | 8560",
   "| 800GF | 800/1000 | 880/1100 | KTA38-G5 | 880 | H I634J | 824/1030 | 4510 ×1850 ×2500 | 9120",
   "| 900GF | 900/1125 | 990/1238 | KTA38-G9 | 990 | H I634K | 900/1125 | 4850 ×1850 ×2500 | 9400",
   "| 1000GF | 1000/1250 | 1100/1375 | KTA50-G3 | 1115 | PI734A | 1008/1260 | 4950 ×2080×2560 | 10120",
   "| 1200GF | 1200/1500 | 1320/1650 | KTA50-G8 | 1299 | PI734 | 1240/1550 | 5400 ×2195×2560 | 10600"
  ]
 },
 {
  "n": 110,
  "url": "https://www.enginedieselgenerator.com/polish/sale-40975101-safety-cummins-400-kw-diesel-generator-open-type-genset-1500-1800rpm.html",
  "title": "bezpieczeństwo Cummins 400 Kw Diesel Generator otwarty typ generator 1500/1800Rpm",
  "header": [
   "| Model | Generator wysokoprężny | Silnik Diesla | Alternator | Wielkość (mm) | Waga ((Kg)",
   "| Pierwsza moc (KW/KVA) | Maksymalna moc (KW/KVA) | Model | Władza (KW) | Model | Władza (KW/KVA)"
  ],
  "rows": [
   "| 16GF | 16/20 | 18/22 | 4B3.9-G1 | 24 | PI144D | 16/20 | 1800 × 760 × 1430 | 780",
   "| 20GF | 20/25 | 22/28 | 4B3.9-G1 | 24 | PI144E | 20/25 | 1800 × 760 × 1430 | 800",
   "| 22GF | 22/28 | 24 godziny na dobę | 4B3.9-G1 | 24 | PI144F | 22/28 | 1800 × 760 × 1430 | 830",
   "| 24GF | 24 godziny na dobę | 26/33 | 4BT3.9-G1 | 36 | PI144G | 24 godziny na dobę | 1800 × 760 × 1430 | 846",
   "| 28GF | 28/35 | 31/39 | 4BT3.9-G1 | 36 | PI144H | 28/35 | 1800 × 760 × 1430 | 880",
   "| 32GF | 32/40 | 35/44 | 4BT3.9-G1 | 36 | PI144J | 32/40 | 1800 × 760 × 1430 | 896",
   "| 34GF | 34/43 | 37/47 | 4BT3.9-G1 | 36 | PI144K | 34/43 | 1800 × 760 × 1430 | 906",
   "| 40GF | 40/50 | 44/55 | 4BTA3.9-G2 | 50 | U I224D | 40/50 | 1900 × 760 × 1430 | 1030",
   "| 48GF | 48/60 | 53/66 | 4BTA3.9-G2 | 50 | U I224E | 48/60 | 1900 × 760 × 1430 | 1050",
   "| 58GF | 58/73 | 64/80 | 6BT5.9-G1 | 92 | U I224F | 58/73 | 2150 ×830×1496 | 1215",
   "| 68GF | 68/85 | 74/94 | 6BT5.9-G1 | 92 | U I224G | 68/85 | 2150 ×830×1496 | 1255",
   "| 80GF | 80/100 | 88/110 | 6BT5.9-G1 | 92 | U I274 | 80/100 | 2150 ×830×1496 | 1300",
   "| 96GF | 96/120 | 106/132 | 6BTA5.9-G2 | 110 | U I274D | 96/120 | 2150 ×830×1496 | 1335",
   "| 112GF | 112/140 | 123/154 | 6BTAA5.9-G2 | 120 | U I274E | 112/140 | 2150 ×830×1496 | 1425",
   "| 128GF | 128/160 | 141/176 | 6 TA8.3-G2 | 163 | U I274F | 128/160 | 2450 ×850×1516 | 1695",
   "| 144GF | 144/180 | 158/198 | 6 TA8.3-G2 | 163 | U I274G | 144/180 | 2450 ×850×1516 | 1815",
   "| 160GF | 160/200 | 176/220 | 6 TAA8.3-G2 | 183 | U I274H | 160/200 | 2540 ×945×1550 | 1874",
   "| 184GF | 184/230 | 202/253 | 6LTAA8.9-G2 | 220 | U I274J | 184/230 | 2540 ×945×1550 | 2020",
   "| 200GF | 200/250 | 220/275 | 6LTAA8.9-G2 | 220 | J I274K | 200/250 | 2540 ×945×1550 | 2080",
   "| 240GF | 240/300 | 264/330 | NTA855-G1A | 261 | H I444D | 240/300 | 3150 ×1120 ×1630 | 2970",
   "| 260GF | 260/325 | 286/358 | NTA855-G1B | 283 | H E444ES | 260/325 | 3100 ×1100 ×1635 | 3198",
   "| 280GF | 280/350 | 308/385 | NTA855-G2A | 313 | H I444E | 280/350 | 3100 ×1100 ×1635 | 3198",
   "| 304GF | Wyroby z drewna | 334/418 | NTAA855-G7 | 343 | H I444FS | Wyroby z drewna | 3250 × 1190 × 1700 | 3200",
   "| 320GF | 320/400 | 352/440 | NTAA855-G7A | 370 | H I444F | 320/400 | 3300 ×1150 ×1700 | 3260",
   "| 400GF | 400/500 | 440/550 | KTA19-G4 | 457 | H I544 | 400/500 | 3500 ×1375×1980 | 3950",
   "| 450GF | 450/563 | 495/619 | KTAA19-G5 | 470 | H I544D | 450/563 | 3700 ×1750×2030 | 4200",
   "| 500GF | 500/625 | 550/688 | KTAA19-G6A | 554 | H I544FS | 500/625 | 3700 ×1750×2030 | 4200",
   "| 600GF | 600/750 | 660/825 | KTA38-G2 | 664 | LVI634B | 600/750 | 4490 ×1630×2430 | 7800",
   "| 640GF | 640/800 | 704/880 | KTA38-G2 | 664 | H I634G | 640/800 | 4490 ×1630×2430 | 8500",
   "| 720GF | 720/900 | 792/990 | KTA38-G2A | 813 | H I634H | 752/940 | 4490 ×1630×2430 | 8560",
   "| 800GF | 800/1000 | 880/1100 | KTA38-G5 | 880 | H I634J | 824/1030 | 4510 ×1850 ×2500 | 9120",
   "| 900GF | 900/1125 | 990/1238 | KTA38-G9 | 990 | H I634K | 900/1125 | 4850 ×1850 ×2500 | 9400",
   "| 1000GF | 1000/1250 | 1100/1375 | KTA50-G3 | 1115 | PI734A | 1008/1260 | 4950 ×2080×2560 | 10120",
   "| 1200GF | 1200/1500 | 1320/1650 | KTA50-G8 | 1299 | PI734 | 1240/1550 | 5400 ×2195×2560 | 10600"
  ]
 },
 {
  "n": 111,
  "url": "https://www.enginedieselgenerator.com/polish/sale-40975089-shanghai-powered-open-frame-diesel-generator-10kva-220v-low-fuel-consumption.html",
  "title": "Shanghai Powered Open Frame Diesel Generator 10KVA 220V Niskie zużycie paliwa",
  "header": [
   "| model | moc KW KVA | energia elektryczna A | Model silnika wysokoprężnego | Numer z butle | Średnica cylindru mm | smarowanie olej pojemność L | olej noszenie g/kw.g | Wielkość jednostki L×W×H | Masę jednostkową kg"
  ],
  "rows": [
   "| FM50GF | 50 | 62.5 | 90 | SC4H95D2 | 4 | 135*140 | 25 | 232 | 2200*800*1380 | 1500",
   "| FM75GF | 75 | 93.75 | 135 | SC4H15D2 | 4 | 135*150 | 25 | 225 | 2300*900*1300 | 1600",
   "| FM100GF | 100 | 125 | 180 | SC4H160D2 | 4 | 105*124 | 13 | 193 | 2500*900*1500 | 2000",
   "| FM120GF | 120 | 150 | 216 | SC4H180D2 | 4 | 135*150 | 28 | 226 | 2600*900*1550 | 2250",
   "| FM150GF | 150 | 187.5 | 270 | SC7H230D2 | 6 | 105*124 | 17.5 | 199 | 2600*900*1550 | 2300",
   "| FM170GF | 170 | 212.5 | 306 | SC7H250D2 | 6 | 114*135 | 19 | 198 | 2600*900*1600 | 2400",
   "| FM180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2400",
   "| FM200GF | 200 | 250 | 360 | SC9D310D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2600",
   "| FM220GF | 220 | 275 | 396 | SC9D340D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2650",
   "| FM250GF | 250 | 312.5 | 450 | SC13G355D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM250GF | 250 | 312.5 | 450 | SC13G420D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM300GF | 300 | 375 | 540 | SC12E460D2 | 6 | 128*153 | 37 | 192 | 3000*1280*1700 | 3450",
   "| FM320GF | 320 | 400 | 576 | SC15G500D2 | 6 | 135*165 | 33 | 200 | 3200*1350*1850 | 3500",
   "| FM350GF | 350 | 437.5 | 630 | SC15G500D2 | 6 | 135*165 | 33 | 202 | 3200*1350*1900 | 3500",
   "| FM400GF | 400 | 500 | 720 | SC25G610D2 | 12 | 135*150 | 65 | 202 | 3400 * 1500 * 1950 | 4200",
   "| FM450GF | 450 | 562.5 | 810 | SD25G690D2 | 12 | 135*155 | 65 | 202 | 3500 * 1500 * 1950 | 4500",
   "| FM500GF | 500 | 625 | 900 | SC27G755D2 | 12 | 135*155 | 65 | 202 | 3500*1500*2000 | 4800",
   "| FM550GF | 550 | 687.5 | 990 | SC27G830D2 | 12 | 135*155 | 65 | 202 | 3600*1600*2000 | 5000",
   "| FM600GF | 600 | 750 | 1080 | SC27G900D2 | 12 | 135*155 | 65 | 202 | 3650*1600*2000 | 5050",
   "| FM660GF | 660 | 825 | 1188 | SC33W990D2 | 6 | 180*215 | 75 | 205 | 4400*1700*2150 | 5200",
   "| FM800GF | 800 | 1000 | 1440 | SC33W1150D2 | 6 | 180*215 | 75 | 205 | 4800*1800*2250 | 6500"
  ]
 },
 {
  "n": 112,
  "url": "https://www.enginedieselgenerator.com/polish/sale-41016951-air-starting-100kw-open-type-diesel-generator-with-comap-control-system.html",
  "title": "Powietrzne uruchomienie 100 kW otwarty typ generatora oleju napędowego z systemem sterowania ComAp",
  "header": [
   "| model | moc KW KVA | energia elektryczna A | Model silnika wysokoprężnego | Numer z butle | Średnica cylindru mm | smarowanie olej pojemność L | olej noszenie g/kw.g | Wielkość jednostki L×W×H | Masę jednostkową kg"
  ],
  "rows": [
   "| FM50GF | 50 | 62.5 | 90 | SC4H95D2 | 4 | 135*140 | 25 | 232 | 2200*800*1380 | 1500",
   "| FM75GF | 75 | 93.75 | 135 | SC4H15D2 | 4 | 135*150 | 25 | 225 | 2300*900*1300 | 1600",
   "| FM100GF | 100 | 125 | 180 | SC4H160D2 | 4 | 105*124 | 13 | 193 | 2500*900*1500 | 2000",
   "| FM120GF | 120 | 150 | 216 | SC4H180D2 | 4 | 135*150 | 28 | 226 | 2600*900*1550 | 2250",
   "| FM150GF | 150 | 187.5 | 270 | SC7H230D2 | 6 | 105*124 | 17.5 | 199 | 2600*900*1550 | 2300",
   "| FM170GF | 170 | 212.5 | 306 | SC7H250D2 | 6 | 114*135 | 19 | 198 | 2600*900*1600 | 2400",
   "| FM180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2400",
   "| FM200GF | 200 | 250 | 360 | SC9D310D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2600",
   "| FM220GF | 220 | 275 | 396 | SC9D340D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2650",
   "| FM250GF | 250 | 312.5 | 450 | SC13G355D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM250GF | 250 | 312.5 | 450 | SC13G420D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM300GF | 300 | 375 | 540 | SC12E460D2 | 6 | 128*153 | 37 | 192 | 3000*1280*1700 | 3450",
   "| FM320GF | 320 | 400 | 576 | SC15G500D2 | 6 | 135*165 | 33 | 200 | 3200*1350*1850 | 3500",
   "| FM350GF | 350 | 437.5 | 630 | SC15G500D2 | 6 | 135*165 | 33 | 202 | 3200*1350*1900 | 3500",
   "| FM400GF | 400 | 500 | 720 | SC25G610D2 | 12 | 135*150 | 65 | 202 | 3400 * 1500 * 1950 | 4200",
   "| FM450GF | 450 | 562.5 | 810 | SD25G690D2 | 12 | 135*155 | 65 | 202 | 3500 * 1500 * 1950 | 4500",
   "| FM500GF | 500 | 625 | 900 | SC27G755D2 | 12 | 135*155 | 65 | 202 | 3500*1500*2000 | 4800",
   "| FM550GF | 550 | 687.5 | 990 | SC27G830D2 | 12 | 135*155 | 65 | 202 | 3600*1600*2000 | 5000",
   "| FM600GF | 600 | 750 | 1080 | SC27G900D2 | 12 | 135*155 | 65 | 202 | 3650*1600*2000 | 5050",
   "| FM660GF | 660 | 825 | 1188 | SC33W990D2 | 6 | 180*215 | 75 | 205 | 4400*1700*2150 | 5200",
   "| FM800GF | 800 | 1000 | 1440 | SC33W1150D2 | 6 | 180*215 | 75 | 205 | 4800*1800*2250 | 6500"
  ]
 },
 {
  "n": 113,
  "url": "https://www.enginedieselgenerator.com/persian/sale-41016951-air-starting-100kw-open-type-diesel-generator-with-comap-control-system.html",
  "title": "ژنراتور دیزل نوع باز 100KW با سیستم کنترل ComAp",
  "header": [
   "| مدل | قدرت KW KVA | برق A | مدل موتور دیزل | شماره از بطری ها | قطر سیلندر mm | روان کننده روغن ظرفیت L | روغن پوشیدن g/kw.g | اندازه واحد L×W×H | وزن واحد کیلوگرم"
  ],
  "rows": [
   "| FM50GF | 50 | 62.5 | 90 | SC4H95D2 | 4 | 135*140 | 25 | 232 | 2200*800*1380 | 1500",
   "| FM75GF | 75 | 93.75 | 135 | SC4H15D2 | 4 | 135*150 | 25 | 225 | 2300*900*1300 | 1600",
   "| FM100GF | 100 | 125 | 180 | SC4H160D2 | 4 | 105*124 | 13 | 193 | 2500*900*1500 | 2000",
   "| FM120GF | 120 | 150 | 216 | SC4H180D2 | 4 | 135*150 | 28 | 226 | 2600*900*1550 | 2250",
   "| FM150GF | 150 | 187.5 | 270 | SC7H230D2 | 6 | 105*124 | 17.5 | 199 | 2600*900*1550 | 2300",
   "| FM170GF | 170 | 212.5 | 306 | SC7H250D2 | 6 | 114*135 | 19 | 198 | 2600*900*1600 | 2400",
   "| FM180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2400",
   "| FM200GF | 200 | 250 | 360 | SC9D310D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2600",
   "| FM220GF | 220 | 275 | 396 | SC9D340D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2650",
   "| FM250GF | 250 | 312.5 | 450 | SC13G355D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM250GF | 250 | 312.5 | 450 | SC13G420D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM300GF | 300 | 375 | 540 | SC12E460D2 | 6 | 128*153 | 37 | 192 | 3000*1280*1700 | 3450",
   "| FM320GF | 320 | 400 | 576 | SC15G500D2 | 6 | 135*165 | 33 | 200 | 3200*1350*1850 | 3500",
   "| FM350GF | 350 | 437.5 | 630 | SC15G500D2 | 6 | 135*165 | 33 | 202 | 3200*1350*1900 | 3500",
   "| FM400GF | 400 | 500 | 720 | SC25G610D2 | 12 | 135*150 | 65 | 202 | 3400*1500*1950 | 4200",
   "| FM450GF | 450 | 562.5 | 810 | SD25G690D2 | 12 | 135*155 | 65 | 202 | 3500*1500*1950 | 4500",
   "| FM500GF | 500 | 625 | 900 | SC27G755D2 | 12 | 135*155 | 65 | 202 | 3500*1500*2000 | 4800",
   "| FM550GF | 550 | 687.5 | 990 | SC27G830D2 | 12 | 135*155 | 65 | 202 | 3600*1600*2000 | 5000",
   "| FM600GF | 600 | 750 | 1080 | SC27G900D2 | 12 | 135*155 | 65 | 202 | 3650*1600*2000 | 5050",
   "| FM660GF | 660 | 825 | 1188 | SC33W990D2 | 6 | 180*215 | 75 | 205 | 4400*1700*2150 | 5200",
   "| FM800GF | 800 | 1000 | 1440 | SC33W1150D2 | 6 | 180*215 | 75 | 205 | 4800*1800*2250 | 6500"
  ]
 },
 {
  "n": 114,
  "url": "https://www.enginedieselgenerator.com/persian/sale-41017142-smartgen-control-diesel-engine-electric-generator-cummins-bakckup-generator-100kw.html",
  "title": "کنترل Smartgen موتور دیزل ژنراتور الکتریکی ژنراتور کمینز 100KW",
  "header": [
   "| مدل | قدرت KW KVA | برق A | مدل موتور دیزل | شماره از بطری ها | قطر سیلندر mm | روان کننده روغن ظرفیت L | روغن پوشیدن g/kw.g | اندازه واحد L×W×H | وزن واحد کیلوگرم"
  ],
  "rows": [
   "| FM50GF | 50 | 62.5 | 90 | SC4H95D2 | 4 | 135*140 | 25 | 232 | 2200*800*1380 | 1500",
   "| FM75GF | 75 | 93.75 | 135 | SC4H15D2 | 4 | 135*150 | 25 | 225 | 2300*900*1300 | 1600",
   "| FM100GF | 100 | 125 | 180 | SC4H160D2 | 4 | 105*124 | 13 | 193 | 2500*900*1500 | 2000",
   "| FM120GF | 120 | 150 | 216 | SC4H180D2 | 4 | 135*150 | 28 | 226 | 2600*900*1550 | 2250",
   "| FM150GF | 150 | 187.5 | 270 | SC7H230D2 | 6 | 105*124 | 17.5 | 199 | 2600*900*1550 | 2300",
   "| FM170GF | 170 | 212.5 | 306 | SC7H250D2 | 6 | 114*135 | 19 | 198 | 2600*900*1600 | 2400",
   "| FM180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2400",
   "| FM200GF | 200 | 250 | 360 | SC9D310D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2600",
   "| FM220GF | 220 | 275 | 396 | SC9D340D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2650",
   "| FM250GF | 250 | 312.5 | 450 | SC13G355D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM250GF | 250 | 312.5 | 450 | SC13G420D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM300GF | 300 | 375 | 540 | SC12E460D2 | 6 | 128*153 | 37 | 192 | 3000*1280*1700 | 3450",
   "| FM320GF | 320 | 400 | 576 | SC15G500D2 | 6 | 135*165 | 33 | 200 | 3200*1350*1850 | 3500",
   "| FM350GF | 350 | 437.5 | 630 | SC15G500D2 | 6 | 135*165 | 33 | 202 | 3200*1350*1900 | 3500",
   "| FM400GF | 400 | 500 | 720 | SC25G610D2 | 12 | 135*150 | 65 | 202 | 3400*1500*1950 | 4200",
   "| FM450GF | 450 | 562.5 | 810 | SD25G690D2 | 12 | 135*155 | 65 | 202 | 3500*1500*1950 | 4500",
   "| FM500GF | 500 | 625 | 900 | SC27G755D2 | 12 | 135*155 | 65 | 202 | 3500*1500*2000 | 4800",
   "| FM550GF | 550 | 687.5 | 990 | SC27G830D2 | 12 | 135*155 | 65 | 202 | 3600*1600*2000 | 5000",
   "| FM600GF | 600 | 750 | 1080 | SC27G900D2 | 12 | 135*155 | 65 | 202 | 3650*1600*2000 | 5050",
   "| FM660GF | 660 | 825 | 1188 | SC33W990D2 | 6 | 180*215 | 75 | 205 | 4400*1700*2150 | 5200",
   "| FM800GF | 800 | 1000 | 1440 | SC33W1150D2 | 6 | 180*215 | 75 | 205 | 4800*1800*2250 | 6500"
  ]
 },
 {
  "n": 115,
  "url": "https://www.enginedieselgenerator.com/persian/sale-40975100-low-noise-cummins-open-type-diesel-generator-set-120kw-water-cooled-reliable.html",
  "title": "شور کم کمینز انواع باز ژنراتور دیزل 120KW آب خنک قابل اعتماد",
  "header": [
   "| مدل | ژنراتور دیزل | موتور دیزل | آلترناتور | اندازه (ملی متر) | وزن ((کیلوگرم)",
   "| قدرت اصلی (KW/KVA) | حداکثر قدرت (KW/KVA) | مدل | قدرت (KW) | مدل | قدرت (KW/KVA)"
  ],
  "rows": [
   "| 16GF | ۱۶/۲۰ | ۱۸/۲۸ | 4B3.9-G1 | 24 | PI144D | ۱۶/۲۰ | 1800 ×760×1430 | 780",
   "| 20GF | 20/25 | ۲۲/۲۸ | 4B3.9-G1 | 24 | PI144E | 20/25 | 1800 ×760×1430 | 800",
   "| 22GF | ۲۲/۲۸ | 24 و 30 | 4B3.9-G1 | 24 | PI144F | ۲۲/۲۸ | 1800 ×760×1430 | 830",
   "| 24GF | 24 و 30 | 26/33 | 4BT3.9-G1 | 36 | PI144G | 24 و 30 | 1800 ×760×1430 | 846",
   "| 28GF | 28/35 | ۳۱/۳۹ | 4BT3.9-G1 | 36 | PI144H | 28/35 | 1800 ×760×1430 | 880",
   "| 32GF | 32/40 | 35/44 | 4BT3.9-G1 | 36 | PI144J | 32/40 | 1800 ×760×1430 | 896",
   "| 34GF | ۳۴/۴۳ | 37/47 | 4BT3.9-G1 | 36 | PI144K | ۳۴/۴۳ | 1800 ×760×1430 | 906",
   "| 40GF | ۴۰/۵۰ | 44/55 | 4BTA3.9-G2 | 50 | U I224D | ۴۰/۵۰ | 1900 ×760×1430 | 1030",
   "| 48GF | 48/60 | 53/66 | 4BTA3.9-G2 | 50 | U I224E | 48/60 | 1900 ×760×1430 | 1050",
   "| 58GF | 58/73 | ۶۴/۸۰ | 6BT5.9-G1 | 92 | U I224F | 58/73 | 2150 ×830×1496 | 1215",
   "| 68GF | 68/85 | 74/94 | 6BT5.9-G1 | 92 | U I224G | 68/85 | 2150 ×830×1496 | 1255",
   "| 80GF | 80/100 | 88/110 | 6BT5.9-G1 | 92 | U I274 | 80/100 | 2150 ×830×1496 | 1300",
   "| 96GF | 96/120 | 106/132 | 6BTA5.9-G2 | 110 | U I274D | 96/120 | 2150 ×830×1496 | 1335",
   "| 112GF | 112/140 | 123/154 | 6BTAA5.9-G2 | 120 | U I274E | 112/140 | 2150 ×830×1496 | 1425",
   "| 128GF | 128/160 | 141/176 | 6 TA8.3-G2 | 163 | U I274F | 128/160 | 2450 ×850 ×1516 | 1695",
   "| 144GF | 144/180 | 158/198 | 6 TA8.3-G2 | 163 | U I274G | 144/180 | 2450 ×850 ×1516 | 1815",
   "| 160GF | 160/200 | 176/220 | 6 TAA8.3-G2 | 183 | U I274H | 160/200 | 2540 ×945×1550 | 1874",
   "| 184GF | 184/230 | 202/253 | 6LTAA8.9-G2 | 220 | U I274J | 184/230 | 2540 ×945×1550 | 2020",
   "| 200GF | 200/250 | 220/275 | 6LTAA8.9-G2 | 220 | J I274K | 200/250 | 2540 ×945×1550 | 2080",
   "| 240GF | 240/300 | 264/330 | NTA855-G1A | 261 | H I444D | 240/300 | 3150 ×1120 ×1630 | 2970",
   "| 260GF | 260/325 | 286/358 | NTA855-G1B | 283 | H E444ES | 260/325 | 3100 ×1100 ×1635 | 3198",
   "| 280GF | ۲۸۰/۳۵۰ | 308/385 | NTA855-G2A | 313 | H I444E | ۲۸۰/۳۵۰ | 3100 ×1100 ×1635 | 3198",
   "| 304GF | 304/380 | 334/418 | NTAA855-G7 | 343 | H I444FS | 304/380 | 3250 × 1190 × 1700 | 3200",
   "| 320GF | 320/400 | 352/440 | NTAA855-G7A | 370 | H I444F | 320/400 | 3300 ×1150 ×1700 | 3260",
   "| 400GF | 400/500 | 440/550 | KTA19-G4 | 457 | H I544 | 400/500 | 3500 ×1375×1980 | 3950",
   "| 450GF | 450/563 | ۴۹۵/۶۱۹ | KTAA19-G5 | 470 | H I544D | 450/563 | 3700 ×1750 ×2030 | 4200",
   "| 500GF | 500/625 | ۵۵۰/۶۸۸ | KTAA19-G6A | 554 | H I544FS | 500/625 | 3700 ×1750 ×2030 | 4200",
   "| 600GF | 600/750 | 660/825 | KTA38-G2 | 664 | LVI634B | 600/750 | 4490 ×1630 ×2430 | 7800",
   "| 640GF | 640/800 | 704/880 | KTA38-G2 | 664 | H I634G | 640/800 | 4490 ×1630 ×2430 | 8500",
   "| 720GF | 720/900 | 792/990 | KTA38-G2A | 813 | H I634H | 752/940 | 4490 ×1630 ×2430 | 8560",
   "| 800GF | 800/1000 | 880/1100 | KTA38-G5 | 880 | H I634J | 824/1030 | 4510 ×1850 ×2500 | 9120",
   "| 900GF | 900/1125 | 990/1238 | KTA38-G9 | 990 | H I634K | 900/1125 | 4850 ×1850 ×2500 | 9400",
   "| 1000GF | 1000/1250 | 1100/1375 | KTA50-G3 | 1115 | PI734A | 1008/1260 | 4950 ×2080 ×2560 | 10120",
   "| 1200GF | 1200/1500 | 1320/1650 | KTA50-G8 | 1299 | PI734 | 1240/1550 | 5400 ×2195×2560 | 10600"
  ]
 },
 {
  "n": 116,
  "url": "https://www.enginedieselgenerator.com/persian/sale-40975101-safety-cummins-400-kw-diesel-generator-open-type-genset-1500-1800rpm.html",
  "title": "ایمنی Cummins 400 Kw دیزل ژنراتور باز نوع ژنراتور 1500/1800Rpm",
  "header": [
   "| مدل | ژنراتور دیزل | موتور دیزل | آلترناتور | اندازه (ملی متر) | وزن ((کیلوگرم)",
   "| قدرت اصلی (KW/KVA) | حداکثر قدرت (KW/KVA) | مدل | قدرت (KW) | مدل | قدرت (KW/KVA)"
  ],
  "rows": [
   "| 16GF | ۱۶/۲۰ | ۱۸/۲۸ | 4B3.9-G1 | 24 | PI144D | ۱۶/۲۰ | 1800 ×760×1430 | 780",
   "| 20GF | 20/25 | ۲۲/۲۸ | 4B3.9-G1 | 24 | PI144E | 20/25 | 1800 ×760×1430 | 800",
   "| 22GF | ۲۲/۲۸ | 24 و 30 | 4B3.9-G1 | 24 | PI144F | ۲۲/۲۸ | 1800 ×760×1430 | 830",
   "| 24GF | 24 و 30 | 26/33 | 4BT3.9-G1 | 36 | PI144G | 24 و 30 | 1800 ×760×1430 | 846",
   "| 28GF | 28/35 | ۳۱/۳۹ | 4BT3.9-G1 | 36 | PI144H | 28/35 | 1800 ×760×1430 | 880",
   "| 32GF | 32/40 | 35/44 | 4BT3.9-G1 | 36 | PI144J | 32/40 | 1800 ×760×1430 | 896",
   "| 34GF | ۳۴/۴۳ | 37/47 | 4BT3.9-G1 | 36 | PI144K | ۳۴/۴۳ | 1800 ×760×1430 | 906",
   "| 40GF | ۴۰/۵۰ | 44/55 | 4BTA3.9-G2 | 50 | U I224D | ۴۰/۵۰ | 1900 ×760×1430 | 1030",
   "| 48GF | 48/60 | 53/66 | 4BTA3.9-G2 | 50 | U I224E | 48/60 | 1900 ×760×1430 | 1050",
   "| 58GF | 58/73 | ۶۴/۸۰ | 6BT5.9-G1 | 92 | U I224F | 58/73 | 2150 ×830×1496 | 1215",
   "| 68GF | 68/85 | 74/94 | 6BT5.9-G1 | 92 | U I224G | 68/85 | 2150 ×830×1496 | 1255",
   "| 80GF | 80/100 | 88/110 | 6BT5.9-G1 | 92 | U I274 | 80/100 | 2150 ×830×1496 | 1300",
   "| 96GF | 96/120 | 106/132 | 6BTA5.9-G2 | 110 | U I274D | 96/120 | 2150 ×830×1496 | 1335",
   "| 112GF | 112/140 | 123/154 | 6BTAA5.9-G2 | 120 | U I274E | 112/140 | 2150 ×830×1496 | 1425",
   "| 128GF | 128/160 | 141/176 | 6 TA8.3-G2 | 163 | U I274F | 128/160 | 2450 ×850 ×1516 | 1695",
   "| 144GF | 144/180 | 158/198 | 6 TA8.3-G2 | 163 | U I274G | 144/180 | 2450 ×850 ×1516 | 1815",
   "| 160GF | 160/200 | 176/220 | 6 TAA8.3-G2 | 183 | U I274H | 160/200 | 2540 ×945×1550 | 1874",
   "| 184GF | 184/230 | 202/253 | 6LTAA8.9-G2 | 220 | U I274J | 184/230 | 2540 ×945×1550 | 2020",
   "| 200GF | 200/250 | 220/275 | 6LTAA8.9-G2 | 220 | J I274K | 200/250 | 2540 ×945×1550 | 2080",
   "| 240GF | 240/300 | 264/330 | NTA855-G1A | 261 | H I444D | 240/300 | 3150 ×1120 ×1630 | 2970",
   "| 260GF | 260/325 | 286/358 | NTA855-G1B | 283 | H E444ES | 260/325 | 3100 ×1100 ×1635 | 3198",
   "| 280GF | ۲۸۰/۳۵۰ | 308/385 | NTA855-G2A | 313 | H I444E | ۲۸۰/۳۵۰ | 3100 ×1100 ×1635 | 3198",
   "| 304GF | 304/380 | 334/418 | NTAA855-G7 | 343 | H I444FS | 304/380 | 3250 × 1190 × 1700 | 3200",
   "| 320GF | 320/400 | 352/440 | NTAA855-G7A | 370 | H I444F | 320/400 | 3300 ×1150 ×1700 | 3260",
   "| 400GF | 400/500 | 440/550 | KTA19-G4 | 457 | H I544 | 400/500 | 3500 ×1375×1980 | 3950",
   "| 450GF | 450/563 | ۴۹۵/۶۱۹ | KTAA19-G5 | 470 | H I544D | 450/563 | 3700 ×1750 ×2030 | 4200",
   "| 500GF | 500/625 | ۵۵۰/۶۸۸ | KTAA19-G6A | 554 | H I544FS | 500/625 | 3700 ×1750 ×2030 | 4200",
   "| 600GF | 600/750 | 660/825 | KTA38-G2 | 664 | LVI634B | 600/750 | 4490 ×1630 ×2430 | 7800",
   "| 640GF | 640/800 | 704/880 | KTA38-G2 | 664 | H I634G | 640/800 | 4490 ×1630 ×2430 | 8500",
   "| 720GF | 720/900 | 792/990 | KTA38-G2A | 813 | H I634H | 752/940 | 4490 ×1630 ×2430 | 8560",
   "| 800GF | 800/1000 | 880/1100 | KTA38-G5 | 880 | H I634J | 824/1030 | 4510 ×1850 ×2500 | 9120",
   "| 900GF | 900/1125 | 990/1238 | KTA38-G9 | 990 | H I634K | 900/1125 | 4850 ×1850 ×2500 | 9400",
   "| 1000GF | 1000/1250 | 1100/1375 | KTA50-G3 | 1115 | PI734A | 1008/1260 | 4950 ×2080 ×2560 | 10120",
   "| 1200GF | 1200/1500 | 1320/1650 | KTA50-G8 | 1299 | PI734 | 1240/1550 | 5400 ×2195×2560 | 10600"
  ]
 },
 {
  "n": 117,
  "url": "https://www.enginedieselgenerator.com/persian/sale-40975089-shanghai-powered-open-frame-diesel-generator-10kva-220v-low-fuel-consumption.html",
  "title": "ژنراتور دیزل با فریم باز شانگهای 10KVA 220V مصرف سوخت کم",
  "header": [
   "| مدل | قدرت KW KVA | برق A | مدل موتور دیزل | شماره از بطری ها | قطر سیلندر mm | روان کننده روغن ظرفیت L | روغن پوشیدن g/kw.g | اندازه واحد L×W×H | وزن واحد کیلوگرم"
  ],
  "rows": [
   "| FM50GF | 50 | 62.5 | 90 | SC4H95D2 | 4 | 135*140 | 25 | 232 | 2200*800*1380 | 1500",
   "| FM75GF | 75 | 93.75 | 135 | SC4H15D2 | 4 | 135*150 | 25 | 225 | 2300*900*1300 | 1600",
   "| FM100GF | 100 | 125 | 180 | SC4H160D2 | 4 | 105*124 | 13 | 193 | 2500*900*1500 | 2000",
   "| FM120GF | 120 | 150 | 216 | SC4H180D2 | 4 | 135*150 | 28 | 226 | 2600*900*1550 | 2250",
   "| FM150GF | 150 | 187.5 | 270 | SC7H230D2 | 6 | 105*124 | 17.5 | 199 | 2600*900*1550 | 2300",
   "| FM170GF | 170 | 212.5 | 306 | SC7H250D2 | 6 | 114*135 | 19 | 198 | 2600*900*1600 | 2400",
   "| FM180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2400",
   "| FM200GF | 200 | 250 | 360 | SC9D310D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2600",
   "| FM220GF | 220 | 275 | 396 | SC9D340D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2650",
   "| FM250GF | 250 | 312.5 | 450 | SC13G355D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM250GF | 250 | 312.5 | 450 | SC13G420D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM300GF | 300 | 375 | 540 | SC12E460D2 | 6 | 128*153 | 37 | 192 | 3000*1280*1700 | 3450",
   "| FM320GF | 320 | 400 | 576 | SC15G500D2 | 6 | 135*165 | 33 | 200 | 3200*1350*1850 | 3500",
   "| FM350GF | 350 | 437.5 | 630 | SC15G500D2 | 6 | 135*165 | 33 | 202 | 3200*1350*1900 | 3500",
   "| FM400GF | 400 | 500 | 720 | SC25G610D2 | 12 | 135*150 | 65 | 202 | 3400*1500*1950 | 4200",
   "| FM450GF | 450 | 562.5 | 810 | SD25G690D2 | 12 | 135*155 | 65 | 202 | 3500*1500*1950 | 4500",
   "| FM500GF | 500 | 625 | 900 | SC27G755D2 | 12 | 135*155 | 65 | 202 | 3500*1500*2000 | 4800",
   "| FM550GF | 550 | 687.5 | 990 | SC27G830D2 | 12 | 135*155 | 65 | 202 | 3600*1600*2000 | 5000",
   "| FM600GF | 600 | 750 | 1080 | SC27G900D2 | 12 | 135*155 | 65 | 202 | 3650*1600*2000 | 5050",
   "| FM660GF | 660 | 825 | 1188 | SC33W990D2 | 6 | 180*215 | 75 | 205 | 4400*1700*2150 | 5200",
   "| FM800GF | 800 | 1000 | 1440 | SC33W1150D2 | 6 | 180*215 | 75 | 205 | 4800*1800*2250 | 6500"
  ]
 },
 {
  "n": 118,
  "url": "https://www.enginedieselgenerator.com/persian/sale-41016982-20kw-1000kw-open-type-diesel-generator-50hz-60hz-with-smartgen-controller.html",
  "title": "ژنراتور دیزل نوع باز 20kW-1000kW 50Hz/60Hz با کنترلگر Smartgen",
  "header": [
   "| مدل | قدرت KW KVA | برق A | مدل موتور دیزل | شماره از بطری ها | قطر سیلندر mm | روان کننده روغن ظرفیت L | روغن پوشیدن g/kw.g | اندازه واحد L×W×H | وزن واحد کیلوگرم"
  ],
  "rows": [
   "| FM50GF | 50 | 62.5 | 90 | SC4H95D2 | 4 | 135*140 | 25 | 232 | 2200*800*1380 | 1500",
   "| FM75GF | 75 | 93.75 | 135 | SC4H15D2 | 4 | 135*150 | 25 | 225 | 2300*900*1300 | 1600",
   "| FM100GF | 100 | 125 | 180 | SC4H160D2 | 4 | 105*124 | 13 | 193 | 2500*900*1500 | 2000",
   "| FM120GF | 120 | 150 | 216 | SC4H180D2 | 4 | 135*150 | 28 | 226 | 2600*900*1550 | 2250",
   "| FM150GF | 150 | 187.5 | 270 | SC7H230D2 | 6 | 105*124 | 17.5 | 199 | 2600*900*1550 | 2300",
   "| FM170GF | 170 | 212.5 | 306 | SC7H250D2 | 6 | 114*135 | 19 | 198 | 2600*900*1600 | 2400",
   "| FM180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2400",
   "| FM200GF | 200 | 250 | 360 | SC9D310D2 | 6 | 114*144 | 19 | 198 | 2600*1050*1600 | 2600",
   "| FM220GF | 220 | 275 | 396 | SC9D340D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2650",
   "| FM250GF | 250 | 312.5 | 450 | SC13G355D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM250GF | 250 | 312.5 | 450 | SC13G420D2 | 6 | 135*150 | 33 | 225 | 3000*1280*1650 | 2800",
   "| FM300GF | 300 | 375 | 540 | SC12E460D2 | 6 | 128*153 | 37 | 192 | 3000*1280*1700 | 3450",
   "| FM320GF | 320 | 400 | 576 | SC15G500D2 | 6 | 135*165 | 33 | 200 | 3200*1350*1850 | 3500",
   "| FM350GF | 350 | 437.5 | 630 | SC15G500D2 | 6 | 135*165 | 33 | 202 | 3200*1350*1900 | 3500",
   "| FM400GF | 400 | 500 | 720 | SC25G610D2 | 12 | 135*150 | 65 | 202 | 3400*1500*1950 | 4200",
   "| FM450GF | 450 | 562.5 | 810 | SD25G690D2 | 12 | 135*155 | 65 | 202 | 3500*1500*1950 | 4500",
   "| FM500GF | 500 | 625 | 900 | SC27G755D2 | 12 | 135*155 | 65 | 202 | 3500*1500*2000 | 4800",
   "| FM550GF | 550 | 687.5 | 990 | SC27G830D2 | 12 | 135*155 | 65 | 202 | 3600*1600*2000 | 5000",
   "| FM600GF | 600 | 750 | 1080 | SC27G900D2 | 12 | 135*155 | 65 | 202 | 3650*1600*2000 | 5050",
   "| FM660GF | 660 | 825 | 1188 | SC33W990D2 | 6 | 180*215 | 75 | 205 | 4400*1700*2150 | 5200",
   "| FM800GF | 800 | 1000 | 1440 | SC33W1150D2 | 6 | 180*215 | 75 | 205 | 4800*1800*2250 | 6500"
  ]
 }
]
