[
 {
  "n": 101,
  "url": "https://www.gbpower.net/Product/2873055544.html",
  "title": "SILENT TYPE POWER BY PERKINS (60HZ）-GB Power",
  "header": [
   "| | Frequency 50HZ | PERKINS Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-P10 | 11/8.8 | 10/8.0 | 403D-11G | 140*55*110 | 185*100*120 |",
   "| GB-P12.5 | 14/11 | 12.5/10 | 403D-15G | 140*55*110 | 185*100*120 |",
   "| GB-P20 | 22/17.6 | 20/16 | 404D-22G | 145*65*120 | 215*100*127 |",
   "| GB-P25 | 27.5/22 | 25/20 | 404D-22TG | 145*65*120 | 225*100*127 |",
   "| GB-P30 | 33/26.4 | 30/24 | 1103A-33G | 165*75*125 | 250*100*157 |",
   "| GB-P40 | 44/35.2 | 40/32 | 1103A-33TG1 | 175*75*125 | 260*100*157 |",
   "| GB-P45 | 50/40 | 45/36 | 1103A-33TG1 | 175*75*125 | 260*100*157 |",
   "| GB-P50 | 55/44 | 50/40 | 1103A-33TG2 | 175*75*125 | 260*100*157 |",
   "| GB-P60 | 66/52 | 60/48 | 1103A-33TG2 | 175*75*125 | 260*100*157 |",
   "| GB-P65 | 71.5/57.2 | 65/52 | 1104A-44TG1 | 185*90*135 | 281*106*168 |",
   "| GB-P80 | 88/70.4 | 80/64 | 1104A-44TG2 | 185*90*135 | 281*106*168 |",
   "| GB-P90 | 100/80 | 90/72 | 1106TG1A | 230*96*148 | 320*116*184 |",
   "| GB-P100 | 110/88 | 100/80 | 1104C-44TAG2 | 230*96*148 | 320*116*184 |",
   "| GB-P130 | 143/114 | 130/104 | 1006A-70TG1 | 230*96*148 | 320*116*184 |",
   "| GB-P150 | 165/132 | 150/120 | 1006TAG2 | 230*96*148 | 320*116*184 |",
   "| GB-P180 | 198/158.4 | 180/144 | 1106C-E66TAG4 | 240*98*160 | 340*120*90 |",
   "| GB-P200 | 220/176 | 200/160 | 1106A-E70TAG4 | 250*100*165 | 350*135*195 |",
   "| GB-P230 | 253/202 | 230/184 | 1306C-E87TAG4 | 250*100*165 | 360*135*195 |",
   "| GB-P250 | 275/220 | 250/200 | 1306A-E87TAG6 | 250*100*165 | 370*135*195 |",
   "| GB-P300 | 330/264 | 300/240 | 1606A-E93TAG5 | 300*115*198 | 370*135*195 |",
   "| GB-P350 | 385/308 | 350/280 | 2206A-E13TAG2 | 340*115*198 | 440*145*225 |",
   "| GB-P400 | 440/352 | 400/320 | 2206A-E13TAG3 | 340*115*198 | 440*145*225 |",
   "| GB-P500 | 550/440 | 500/400 | 2506C-E15TAG1 | 380*125*210 | 470*185*225 |",
   "| GB-P500 | 550/440 | 500/400 | 2506C-E15TAG2 | 380*125*210 | 470*185*225 |",
   "| GB-P600 | 660/528 | 600/480 | 2806A-E18TAG1A | 390*160*220 | 540*190*225 |",
   "| GB-P625 | 687.5/550 | 625/500 | 2806C-E18TAG2 | 390*160*220 | 540*190*225 |",
   "| GB-P700 | 770/616 | 700/560 | 4006-23TAG2A | 460*180*225 | 606*224*260 |",
   "| GB-P750 | 825/660 | 750/600 | 4006-23TAG2A | 460*180*225 | 560*190*225 |",
   "| GB-P800 | 880/704 | 800/640 | 4006-23TAG3A | 540*165*245 | 560*190*225 |",
   "| GB-P1000 | 1100/880 | 1000/800 | 4008TAG2A | 540*165*245 | 20FT |",
   "| GB-P1250 | 1375/1100 | 1250/1000 | 4012-46TWG2A | 560*200*245 | 40HQ |",
   "| GB-P1500 | 1650/1320 | 1500/1200 | 4012-46TAG2A | 560*200*245 | 40HQ |",
   "| GB-P1650 | 1815/1452 | 1650/1320 | 4012-46TAG3A | 560*220*260 | 40HQ |",
   "| GB-P1850 | 2035/1628 | 1850/1480 | 4016-TAG1A | 560*220*260 | 40HQ |",
   "| GB-P2200 | 2420/1936 | 2200/1760 | 4016-61TRG3A | 560*200*260 | 40HQ |"
  ]
 },
 {
  "n": 102,
  "url": "https://www.gbpower.net/Product/061289140.html",
  "title": "SILENT TYPE POWER BY PERKINS (50HZ）-GB Power",
  "header": [
   "| | Frequency 50HZ | PERKINS Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-P10 | 11/8.8 | 10/8.0 | 403D-11G | 140*55*110 | 185*100*120 |",
   "| GB-P12.5 | 14/11 | 12.5/10 | 403D-15G | 140*55*110 | 185*100*120 |",
   "| GB-P20 | 22/17.6 | 20/16 | 404D-22G | 145*65*120 | 215*100*127 |",
   "| GB-P25 | 27.5/22 | 25/20 | 404D-22TG | 145*65*120 | 225*100*127 |",
   "| GB-P30 | 33/26.4 | 30/24 | 1103A-33G | 165*75*125 | 250*100*157 |",
   "| GB-P40 | 44/35.2 | 40/32 | 1103A-33TG1 | 175*75*125 | 260*100*157 |",
   "| GB-P45 | 50/40 | 45/36 | 1103A-33TG1 | 175*75*125 | 260*100*157 |",
   "| GB-P50 | 55/44 | 50/40 | 1103A-33TG2 | 175*75*125 | 260*100*157 |",
   "| GB-P60 | 66/52 | 60/48 | 1103A-33TG2 | 175*75*125 | 260*100*157 |",
   "| GB-P65 | 71.5/57.2 | 65/52 | 1104A-44TG1 | 185*90*135 | 281*106*168 |",
   "| GB-P80 | 88/70.4 | 80/64 | 1104A-44TG2 | 185*90*135 | 281*106*168 |",
   "| GB-P90 | 100/80 | 90/72 | 1106TG1A | 230*96*148 | 320*116*184 |",
   "| GB-P100 | 110/88 | 100/80 | 1104C-44TAG2 | 230*96*148 | 320*116*184 |",
   "| GB-P130 | 143/114 | 130/104 | 1006A-70TG1 | 230*96*148 | 320*116*184 |",
   "| GB-P150 | 165/132 | 150/120 | 1006A-70TG2 | 230*96*148 | 320*116*184 |",
   "| GB-P180 | 198/158.4 | 180/144 | 1106C-E66TAG4 | 240*98*160 | 340*120*90 |",
   "| GB-P200 | 220/176 | 200/160 | 1106A-E70TAG4 | 250*100*165 | 350*135*195 |",
   "| GB-P230 | 253/202 | 230/184 | 1306C-E87TAG4 | 250*100*165 | 360*135*195 |",
   "| GB-P250 | 275/220 | 250/200 | 1306A-E87TAG6 | 250*100*165 | 370*135*195 |",
   "| GB-P300 | 330/264 | 300/240 | 1606A-E93TAG5 | 300*115*198 | 370*135*195 |",
   "| GB-P350 | 385/308 | 350/280 | 2206A-E13TAG2 | 340*115*198 | 440*145*225 |",
   "| GB-P400 | 440/352 | 400/320 | 2206A-E13TAG3 | 340*115*198 | 440*145*225 |",
   "| GB-P500 | 550/440 | 500/400 | 2506C-E15TAG1 | 380*125*210 | 470*185*225 |",
   "| GB-P500 | 550/440 | 500/400 | 2506C-E15TAG2 | 380*125*210 | 470*185*225 |",
   "| GB-P600 | 660/528 | 600/480 | 2806A-E18TAG1A | 390*160*220 | 540*190*225 |",
   "| GB-P625 | 687.5/550 | 625/500 | 2806C-E18TAG2 | 390*160*220 | 540*190*225 |",
   "| GB-P700 | 770/616 | 700/560 | 4006-23TAG2A | 460*180*225 | 606*224*260 |",
   "| GB-P750 | 825/660 | 750/600 | 4006-23TAG2A | 460*180*225 | 560*190*225 |",
   "| GB-P800 | 880/704 | 800/640 | 4006-23TAG3A | 540*165*245 | 560*190*225 |",
   "| GB-P1000 | 1100/880 | 1000/800 | 4008TAG2A | 540*165*245 | 20FT |",
   "| GB-P1250 | 1375/1100 | 1250/1000 | 4012-46TWG2A | 560*200*245 | 20FT |",
   "| GB-P1500 | 1650/1320 | 1500/1200 | 4012-46TAG2A | 560*200*245 | 40HQ |",
   "| GB-P1650 | 1815/1452 | 1650/1320 | 4012-46TAG3A | 560*220*260 | 40HQ |",
   "| GB-P1850 | 2035/1628 | 1850/1480 | 4016-TAG1A | 560*220*260 | 40HQ |",
   "| GB-P2200 | 2420/1936 | 2200/1760 | 4016-61TRG3A | 560*200*260 | 40HQ |"
  ]
 },
 {
  "n": 103,
  "url": "https://www.gbpower.net/Product/046281921.html",
  "title": "SILENT TYPE POWER BY DEUTZ (50HZ)-GB Power",
  "header": [
   "| | Frequency 50HZ | DEUTZ Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-D60 | 66/53 | 60/48 | BF4M2012 | 200*85*150 | 260*100*170 |",
   "| GB-D80 | 88/70 | 80/64 | BF4M2012C | 220*85*150 | 260*100*170 |",
   "| GB-D100 | 110/88 | 100/88 | BF4M1013EC | 220*85*150 | 260*100*170 |",
   "| GB-D112 | 125/100 | 112/90 | BF4M1013EC | 220*85*150 | 260*100*170 |",
   "| GB-D125 | 138/110 | 125/100 | BF4M1013FC | 220*85*150 | 260*100*170 |",
   "| GB-D162 | 180/144 | 162/130 | BF6M1013EC | 240*100*170 | 300*110*180 |",
   "| GB-D188 | 207/165 | 188/150 | BF6M1013FCG2 | 240*100*170 | 300*110*180 |",
   "| GB-D200 | 220/176 | 200/160 | BF6M1013FCG3 | 240*100*170 | 300*110*180 |",
   "| GB-D225 | 248/198 | 225/180 | BF6M1015C-LA GA | 240*100*175 | 300*110*185 |",
   "| GB-D250 | 275/220 | 250/200 | BF6M1015C-LA G1A | 240*100*175 | 300*110*185 |",
   "| GB-D300 | 330/264 | 300/240 | BF6M1015C-LA G3A | 250*100*175 | 320*110*185 |",
   "| GB-D350 | 386/308 | 350/280 | BF6M1015C-LA G4 | 280*110*175 | 340*120*190 |",
   "| GB-D375 | 413/330 | 375/300 | BF6M1015CP-LA G | 280*110*175 | 340*120*190 |",
   "| GB-D438 | 480/385 | 438/350 | BF8M1015C-LA G1A | 280*110*180 | 340*120*190 |",
   "| GB-D450 | 495/396 | 450/360 | BF8M1015C-LA G2 | 300*110*180 | 400*120*190 |",
   "| GB-D475 | 513/410 | 475/380 | BF8M1015C-LA G1A | 300*110*180 | 400*130*190 |",
   "| GB-D500 | 550/440 | 500/400 | BF8M1015C-LA G2 | 340*140*190 | 400*150*190 |",
   "| GB-D525 | 575/460 | 525/420 | BF8M1015CP-LA G3 | 340*140*190 | 440*150*220 |",
   "| GB-D562 | 619/495 | 562/450 | BF8M1015CP-LA G4 | 340*140*190 | 440*150*220 |",
   "| GB-D625 | 650/520 | 625/500 | BF8M1015CP-LA G5 | 340*140*190 | 440*150*220 |"
  ]
 },
 {
  "n": 104,
  "url": "https://www.gbpower.net/Product/375064129.html",
  "title": "SILENT TYPE POWER BY DEUTZ (60HZ)-GB Power",
  "header": [
   "| | Frequency 60HZ | DEUTZ Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-D62.5 | 69/55 | 62.5/60 | BF4M2012 | 200*85*150 | 260*100*170 |",
   "| GB-D88 | 96/77 | 88/70 | BF4M2012C | 220*85*150 | 260*100*170 |",
   "| GB-D100 | 110/88 | 100/88 | BF4M1013E | 220*85*150 | 260*100*170 |",
   "| GB-D112 | 125/100 | 112/90 | BF4M1013EC | 220*85*150 | 260*100*170 |",
   "| GB-D125 | 138/110 | 125/100 | BF4M1013FC | 220*85*150 | 260*100*170 |",
   "| GB-D162 | 179/143 | 162/130 | BF6M1013EC | 240*100*170 | 300*110*180 |",
   "| GB-D200 | 220/176 | 200/160 | BF6M1013FCG2 | 240*100*170 | 300*110*180 |",
   "| GB-D225 | 248/198 | 220/180 | BF6M1013FCG3 | 240*100*170 | 300*110*180 |",
   "| GB-D225 | 248/198 | 225/180 | BF6M1015C-LA GB | 240*100*175 | 300*110*185 |",
   "| GB-D250 | 275/220 | 250/200 | BF6M1015C-LA G1B | 240*100*175 | 300*110*185 |",
   "| GB-D300 | 313/250 | 300/240 | BF6M1015C-LA G28 | 250*100*175 | 320*110*185 |",
   "| GB-D312 | 344/275 | 312/250 | BF6M1015C-LA G3B | 250*100*175 | 320*110*185 |",
   "| GB-D438 | 480/385 | 438/350 | BF8M1015C-LA G1B | 280*110*180 | 340*120*190 |",
   "| GB-D475 | 513/410 | 475/380 | BF8M1015C-LA G1B | 300*110*180 | 400*130*190 |"
  ]
 },
 {
  "n": 105,
  "url": "https://www.gbpower.net/Product/9314503952.html",
  "title": "SILENT TYPE POWER BY AIR COOLED DEUTZ (50HZ)-GB Power",
  "header": [
   "| | Frequency 50HZ | DEUTZ Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-DA15 | 18/14 | 15/12 | F2L912 | 145*78*115 | 210*106*131 |",
   "| GB-DA20 | 23/18 | 20/16 | F3L912 | 160*78*120 | 210*106*131 |",
   "| GB-DA25 | 28/22 | 25/20 | F3L913 | 160*78*120 | 210*106*131 |",
   "| GB-DA30 | 34/27 | 30/24 | F4L912 | 180*78*120 | 220*115*140 |",
   "| GB-DA38 | 41/33 | 38/30 | F4L913 | 180*78*120 | 220*115*140 |",
   "| GB-DA50 | 56/45 | 50/40 | F6L912 | 250*84*126 | 290*115*155 |",
   "| GB-DA62 | 68/55 | 62/50 | F6L913 | 250*84*126 | 290*115*155 |",
   "| GB-DA62 | 68/55 | 62/50 | F6L912T | 250*84*126 | 290*115*155 |",
   "| GB-DA80 | 88/70 | 80/64 | BF6L913C | 250*84*126 | 290*115*155 |",
   "| GB-DA113 | 124/99 | 113/90 | F8L413F | 268*100*160 | 300*120*180 |",
   "| GB-DA150 | 165/132 | 150/120 | BF8L513 | 268*100*160 | 300*120*180 |",
   "| GB-DA188 | 206/165 | 188/150 | BF8L513C | 268*100*160 | 300*120*180 |"
  ]
 },
 {
  "n": 106,
  "url": "https://www.gbpower.net/Product/6917244332.html",
  "title": "SILENT TYPE POWE BY AIR COOLED DEUTZ (60HZ)-GB Power",
  "header": [
   "| | Frequency 60HZ | DEUTZ Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-DA17.5 | 20/16 | 17.5/14 | F2L912 | 145*78*115 | 210*106*131 |",
   "| GB-DA30 | 33/26 | 30/24 | F3L912 | 160*78*120 | 210*106*131 |",
   "| GB-DA33 | 35/28 | 33/26 | F3L913 | 160*78*120 | 210*106*131 |",
   "| GB-DA43 | 45/38 | 43/34 | F4L913 | 180*78*120 | 220*115*140 |",
   "| GB-DA50 | 55/44 | 50/40 | F4L912T | 180*78*120 | 220*115*140 |",
   "| GB-DA60 | 66/53 | 60/48 | BF4L913 | 250*84*126 | 290*115*155 |",
   "| GB-DA63 | 69/55 | 63/50 | F6L912 | 250*84*126 | 290*115*155 |",
   "| GB-DA70 | 75/60 | 70/56 | F6L913 | 250*84*126 | 290*115*155 |",
   "| GB-DA76 | 84/67 | 76/61 | F6L912T | 250*84*126 | 290*115*155 |",
   "| GB-DA94 | 104/83 | 94/75 | BF6L913 | 268*100*160 | 300*120*180 |",
   "| GB-DA113 | 125/100 | 113/90 | BF6L913C | 268*100*160 | 300*120*180 |",
   "| GB-DA80 | 88/70 | 80/64 | BF6L913C | 250*84*126 | 290*115*155 |",
   "| GB-DA113 | 124/99 | 113/90 | F8L413F | 268*100*160 | 300*120*180 |",
   "| GB-DA150 | 165/132 | 150/120 | BF8L513 | 268*100*160 | 300*120*180 |",
   "| GB-DA188 | 206/165 | 188/150 | BF8L513C | 268*100*160 | 300*120*180 |"
  ]
 },
 {
  "n": 107,
  "url": "https://www.gbpower.net/Product/396257527.html",
  "title": "SILENT TYPE POWER BY YANMAR (50HZ)-GB Power",
  "header": [
   "| | Frequency 50HZ | YANMAR Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-YM6 | 6.6/5.2 | 6/4.7 | 3TNM68-GGE | 120*60*80 | 155*80*100 |",
   "| GB-YM9 | 9.9/7.7 | 8.8/7 | 3TNV76-GGE | 120*60*80 | 160*80*100 |",
   "| GB-YM10 | 11/8.8 | 10/8 | 3TNV82A-GGE | 120*60*80 | 160*80*100 |",
   "| GB-YM12.5 | 14/11 | 12.5/10 | 3TNV88-GGE | 130*65*100 | 170*80*110 |",
   "| GB-YM15 | 16.5/13.2 | 15/12 | 3TNV84T-GGE | 140*65*100 | 170*80*110 |",
   "| GB-YM17.5 | 19/15.4 | 17.5/14 | 4TNV88-GGE | 170*65*110 | 210*90*120 |",
   "| GB-YM20 | 22/17.6 | 20/16 | 4TNV84T-GGE | 170*65*110 | 220*90*120 |",
   "| GB-YM30 | 33/26.4 | 30/24 | 4TNV98-GGE | 170*65*110 | 220*90*120 |",
   "| GB-YM40 | 44/35.2 | 40/32 | 4TNV98T-GGE | 180*75*110 | 230*100*130 |",
   "| GB-YM50 | 55/44 | 50/40 | 4TNV106-GGE | 180*65*110 | 230*100*130 |",
   "| GB-YM56 | 62/50 | 56/45 | 4TNV106T-GGE | 200*80*110 | 240*100*130 |"
  ]
 },
 {
  "n": 108,
  "url": "https://www.gbpower.net/Product/5617095416.html",
  "title": "SILENT TYPE POWER BY YANMAR (60HZ)-GB Power",
  "header": [
   "| | Frequency 60HZ | YANMAR Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-YM7.5 | 8.3/6.6 | 7.5/6 | 3TNM68-GGE | 120*60*80 | 155*80*100 |",
   "| GB-YM10 | 11/8.8 | 10/8 | 3TNV76-GGE | 120*60*80 | 160*80*100 |",
   "| GB-YM12.5 | 14/11 | 12.5/10 | 3TNV82A-GGE | 120*60*80 | 160*80*100 |",
   "| GB-YM15 | 16.5/13 | 15/12 | 3TNV88-GGE | 130*65*100 | 170*80*110 |",
   "| GB-YM17.5 | 19/15 | 17.5/14 | 3TNV84T-GGE | 140*65*100 | 170*80*110 |",
   "| GB-YM20 | 22/17.6 | 20/16 | 4TNV88-GGE | 170*65*110 | 210*90*120 |",
   "| GB-YM25 | 27.5/22 | 25/20 | 4TNV84T-GGE | 170*65*110 | 220*90*120 |",
   "| GB-YM37.5 | 41/33 | 37.5/30 | 4TNV98-GGE | 170*65*110 | 220*90*120 |",
   "| GB-YM50 | 55/44 | 50/40 | 4TNV98T-GGE | 180*75*110 | 230*100*130 |",
   "| GB-YM56 | 63/50 | 56/45 | 4TNV106-GGE | 180*65*110 | 230*100*130 |",
   "| GB-YM62.5 | 69/55 | 62.5/50 | 4TNV106T-GGE | 200*80*110 | 240*100*130 |"
  ]
 },
 {
  "n": 109,
  "url": "https://www.gbpower.net/Product/2547815744.html",
  "title": "SILENT TYPE POWER BY ISUZU (50HZ)-GB Power",
  "header": [
   "| | Frequency 50HZ | ISUZU Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-I25 | 27.5/22 | 25/20 | 4JB1 | 195*82*115 | 220*90*110 |",
   "| GB-I30 | 33/26.4 | 30/24 | 4JB1T | 195*82*115 | 220*90*110 |",
   "| GB-I40 | 44/35 | 40/32 | 4JB1TA | 195*82*115 | 220*90*110 |"
  ]
 },
 {
  "n": 110,
  "url": "https://www.gbpower.net/Product/4729065935.html",
  "title": "SILENT TYPE POWER BY ISUZU (60HZ)-GB Power",
  "header": [
   "| | Frequency 60HZ | ISUZU Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-I30 | 33/26.4 | 30/24 | 4JB1 | 195*82*115 | 220*90*110 |",
   "| GB-I38 | 42/33 | 38/30 | 4JB1T | 195*82*115 | 220*90*110 |",
   "| GB-I45 | 50/40 | 45/36 | 4JB1TA | 195*82*115 | 220*90*110 |"
  ]
 },
 {
  "n": 111,
  "url": "https://www.gbpower.net/Product/896320243.html",
  "title": "SILENT TYPE POWER BY GB (50HZ)-GB Power",
  "header": [
   "| | Frequency 50HZ | GB POWER Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-10 | 11/8.8 | 10/8 | GB380D | 160*70*100 | 180*85*110 |",
   "| GB-12.5 | 14/11 | 12.5/10 | GB385D | 160*70*108 | 180*85*110 |",
   "| GB-15 | 16.5/13 | 15/12 | GB480D | 166*73*108 | 200*95*115 |",
   "| GB-20 | 22/17.6 | 20/16 | GB485D | 166*73*108 | 200*95*115 |",
   "| GB-25 | 27.5/22 | 25/20 | GB490D | 173*73*115 | 210*100*125 |",
   "| GB-30 | 33/26.4 | 30/24 | GB4102D | 200*83*115 | 230*100*125 |",
   "| GB-40 | 44/35 | 40/32 | GB4105D | 200*83*115 | 230*100*125 |",
   "| GB-50 | 66/53 | 60/48 | GB4105D-2 | 196*81*138 | 233*116*142 |",
   "| GB-60 | 66/53 | 60/48 | GB4108 | 229*87*145 | 262*115*150 |",
   "| GB-70 | 69/55 | 63/50 | GB4115D | 229*87*145 | 262*115*150 |",
   "| GB-100 | 99/79 | 90/72 | GB4112ZD | 248*86*150 | 260*110*140 |",
   "| GB-125 | 137.5/110 | 125/100 | GB4112ZLD | 248*86*150 | 268*110*160 |",
   "| GB-140 | 154/123 | 140/112 | GB6112ZLD | 260*96*150 | 300*110*160 |",
   "| GB-150 | 165/132 | 150/120 | GB6112ZD-1 | 260*96*150 | 320*110*160 |",
   "| GB-180 | 198/158 | 180/144 | GB6112ZD-1 | 260*96*150 | 320*110*160 |",
   "| GB-200 | 220/176 | 200/160 | GB6126ZLD | 285*130*190 | 360*150*200 |",
   "| GB-250 | 275/220 | 250/200 | GB6126ZLD-1 | 285*130*190 | 360*150*200 |",
   "| GB-275 | 302/242 | 275/220 | GB6126ZLD-2 | 285*130*190 | 360*150*200 |",
   "| GB-300 | 330/264 | 300/240 | GB135TAD28 | 285*130*190 | 360*150*200 |",
   "| GB-350 | 385/308 | 350/280 | GB138TAD35L | 370*148*220 | 430*165*220 |",
   "| GB-375 | 412/330 | 375/300 | GB38TAD33L | 370*148*220 | 450*165*220 |",
   "| GB-400 | 440/352 | 400/320 | GB12138TAD | 370*148*220 | 450*165*220 |",
   "| GB-450 | 522/418 | 450/380 | GB12V138 TAD | 370*148*220 | 450*165*220 |",
   "| GB-500 | 550/440 | 500/400 | GB12V138TAD | 370*148*220 | 530*165*225 |",
   "| GB-562 | 618/495 | 562/450 | GB12V138TAD | 370*148*220 | 530*165*225 |",
   "| GB-625 | 687/550 | 625/500 | GB12V138TAD | 370*148*220 | 530*165*225 |",
   "| GB-700 | 770/616 | 700/500 | GB12V138TAD | 450*200*220 | 560*220*225 |",
   "| GB-750 | 825/660 | 750/560 | GB12V138TAD | 450*200*220 | 560*220*225 |",
   "| GB-1000 | 1100/880 | 1000/800 | GB12V140TAD | 450*200*220 | 560*220*225 |"
  ]
 },
 {
  "n": 112,
  "url": "https://www.gbpower.net/Product/523768452.html",
  "title": "SILENT TYPE POWER BY GB (60HZ)-GB Power",
  "header": [
   "| | Frequency 60HZ | GB POWER Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-10 | 11/8.8 | 10/8 | GB380D | 160*70*100 | 180*85*110 |",
   "| GB-12.5 | 14/11 | 12.5/10 | GB380D | 160*70*100 | 180*85*110 |",
   "| GB-14 | 15/12.1 | 14/11 | GB385D | 160*70*108 | 180*85*110 |",
   "| GB-16 | 21/16.8 | 16/13.5 | GB480D | 166*73*108 | 200*95*115 |",
   "| GB-20 | 22/17.6 | 20/16 | GB485D | 166*73*108 | 200*95*115 |",
   "| GB-25 | 27.5/22 | 25/20 | GB490D | 173*73*115 | 210*100*125 |",
   "| GB-30 | 33/26.5 | 30/24 | GB498D | 173*73*115 | 220*100*125 |",
   "| GB-40 | 44/35 | 40/32 | GB4102D | 200*83*115 | 230*100*125 |",
   "| GB-50 | 55/44 | 50/40 | GB4105D | 200*83*115 | 230*100*125 |",
   "| GB-60 | 66/53 | 60/48 | GB4108D | 196*81*138 | 233*116*142 |",
   "| GB-75 | 69/55 | 63/50 | GB4115D | 248*86*150 | 260*110*140 |",
   "| GB-100 | 110/88 | 100/80 | GB4112ZD | 248*86*150 | 268*110*160 |",
   "| GB-125 | 137.5/110 | 125/100 | GB4112ZLD | 260*96*150 | 300*110*160 |",
   "| GB-140 | 154/123 | 140/112 | GB6112ZD | 260*96*150 | 310*110*160 |",
   "| GB-160 | 179/143 | 163/130 | GB6112ZD-1 | 260*96*150 | 320*110*160 |",
   "| GB-200 | 220/176 | 200/160 | GB6112ZLD | 285*130*190 | 360*150*200 |",
   "| GB-250 | 275/220 | 250/200 | GB6126ZLD | 285*130*190 | 360*150*200 |",
   "| GB-275 | 302/242 | 275/220 | GB6126ZLD-1 | 285*130*190 | 360*150*200 |",
   "| GB-300 | 330/264 | 300/240 | GB135TAD28-1 | 320*100*190 | 360*150*200 |",
   "| GB-350 | 385/308 | 350/280 | GB12V135 TAD | 370*148*220 | 430*165*220 |",
   "| GB-375 | 413/330 | 375/300 | GB12V138TD | 370*148*220 | 450*165*220 |",
   "| GB-400 | 440/352 | 400/320 | GB12V135TAD | 370*148*220 | 450*165*220 |",
   "| GB-450 | 495/396 | 450/360 | GB12V135 TAD | 370*148*220 | 450*165*220 |",
   "| GB-500 | 550/440 | 500/400 | GB12V138TAD | 370*148*220 | 530*165*230 |",
   "| GB-550 | 605/484 | 550/440 | GB12V135TAD | 370*148*220 | 530*165*230 |",
   "| GB-625 | 688/550 | 625/500 | GB12V13850 | 370*148*220 | 530*165*230 |"
  ]
 },
 {
  "n": 113,
  "url": "https://www.gbpower.net/Product/7695821641.html",
  "title": "SILENT TYPE POWER BY CUMMINS (60HZ)-GB Power",
  "header": [
   "| | Frequency 60HZ | CUMMINS Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-C25 | 28/22 | 25/20 | 4B3.9-G1 | 182*76*128 | 220*90*110 |",
   "| GB-C30 | 33/26.4 | 30/24 | 4B3.9-G2 | 182*76*128 | 220*90*110 |",
   "| GB-C40 | 44/35.2 | 40/32 | 4BT3.9-G1 | 182*76*128 | 220*104*158 |",
   "| GB-C63 | 69/55 | 63/50 | 4BTA3.9-G1 | 182*76*128 | 238*104*158 |",
   "| GB-C100 | 110/88 | 100/80 | 6BT5.9-G1 | 223*83*149 | 276*112*173 |",
   "| GB-C125 | 138/110 | 125/100 | 6BTA5.9-G2 | 223*83*149 | 323*115*178 |",
   "| GB-C150 | 165/132 | 150/120 | 6BTAA5.9-G2 | 223*83*152 | 323*115*178 |",
   "| GB-C175 | 193/154 | 175/140 | 6CTA8.3-G2 | 248*88*149 | 323*115*178 |",
   "| GB-C200 | 212/170 | 200/160 | 6CTA8.3-G2 | 248*88*149 | 323*115*178 |",
   "| GB-C220 | 242/194 | 220/176 | 6CTAA8.3-G2 | 250*83*150 | 359*116*203 |",
   "| GB-C250 | 275/220 | 250/200 | 6LTAA8.9-G2 | 250*83*150 | 359*116*203 |",
   "| GB-C300 | 330/264 | 300/240 | NTA855-G1 | 307*110*185 | 423*144*220 |",
   "| GB-C350 | 385/308 | 350/280 | NTA855-G1B | 307*110*185 | 423*144*220 |",
   "| GB-C400 | 440/352 | 400/320 | NTA855-G3 | 307*110*185 | 423*144*220 |",
   "| GB-C450 | 495/396 | 450/360 | KTA19-G2 | 340*126*205 | 463*164*230 |",
   "| GB-C500 | 550/440 | 500/400 | KTA19-G3 | 340*126*205 | 463*164*230 |",
   "| GB-C562 | 625/500 | 562/450 | KTA19-G4 | 340*126*205 | 463*164*230 |",
   "| GB-C688 | 756/605 | 688/550 | KTAA19-G6A | 365*164*205 | 503*184*253 |",
   "| GB-C750 | 825/660 | 750/600 | KT38-G | 455*210*232 | 20ft container |",
   "| GB-C900 | 990/792 | 900/720 | KTA38-G2 | 455*210*232 | 20ft container |",
   "| GB-C1000 | 1100/880 | 1000/800 | KTA38-G2A | 455*210*232 | 20ft container |",
   "| GB-C1125 | 1238/990 | 1125/900 | KTA38-G4 | 455*210*232 | 20ft container |",
   "| GB-C1250 | 1375/1100 | 1250/1000 | KTA38-G9 | 500*220*220 | 20ft container |",
   "| GB-C1500 | 1650/1320 | 1500/1200 | KTA50-G9 | 500*220*220 | 20ft container |"
  ]
 },
 {
  "n": 114,
  "url": "https://www.gbpower.net/Product/1367591351.html",
  "title": "SILENT TYPE POWER BY CUMMINS (50HZ）-GB Power",
  "header": [
   "| | Frequency 50HZ | CUMMINS Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-C25 | 28/22 | 25/20 | 4B3.9-G | 182*76*128 | 220*104*158 |",
   "| GB-C35 | 39/31 | 35/28 | 4BT3.9-G1 | 182*76*128 | 220*104*158 |",
   "| GB-C40 | 44/35 | 40/32 | 4BT3.9-G2 | 182*76*128 | 220*104*158 |",
   "| GB-C50 | 55/44 | 50/40 | 4BTA3.9-G2 | 182*76*128 | 238*104*158 |",
   "| GB-C60 | 66/52.8 | 60/48 | 4BTA3.9-G2 | 182*76*128 | 238*104*158 |",
   "| GB-C90 | 100/80 | 90/72 | 6BTA5.9-G | 223*83*149 | 276*112*173 |",
   "| GB-C100 | 110/88 | 100/80 | 6BT5.9-G2 | 223*83*149 | 323*115*178 |",
   "| GB-C125 | 138/110 | 125/100 | 6BTA5.9-G2 | 223*83*149 | 323*115*178 |",
   "| GB-C140 | 154/123 | 140/112 | 6BTAA5.9-G2 | 223*83*149 | 323*115*178 |",
   "| GB-C180 | 200/160 | 180/144 | 6CTA8.3-G2 | 248*88*149 | 323*115*178 |",
   "| GB-C200 | 220/176 | 200/160 | 6CTAA8.3-G2 | 248*88*149 | 323*115*178 |",
   "| GB-C250 | 275/220 | 250/200 | 6LTAA8.9-G2 | 248*88*149 | 359*124*203 |",
   "| GB-C300 | 330/264 | 300/240 | NTA855-G1A | 248*88*149 | 359*124*203 |",
   "| GB-C325 | 358/286 | 325/260 | NTA855-G1B | 250*83*150 | 359*124*203 |",
   "| GB-C350 | 385/308 | 350/280 | NTA855-G2A | 302*110*185 | 423*144*220 |",
   "| GB-C400 | 440/352 | 400/320 | NTAA855-G7A | 302*110*185 | 423*144*220 |",
   "| GB-C450 | 500/400 | 450/360 | KTA19-G3 | 340*126*205 | 463*164*230 |",
   "| GB-C500 | 550/440 | 500/400 | KTA19-G4 | 340*126*205 | 463*164*230 |",
   "| GB-C550 | 605/484 | 550/440 | KTAA19-G5 | 365*164*205 | 503*184*253 |",
   "| GB-C600 | 660/528 | 600/480 | KTAA19-G8 | 365*164*205 | 503*184*253 |",
   "| GB-C625 | 688/550 | 625/500 | KTAA19-G6A | 365*164*205 | 503*184*253 |",
   "| GB-C750 | 825/660 | 750/600 | KTA38-G2 | 450*178*243 | 20FT |",
   "| GB-C800 | 880/704 | 800/640 | KTA38-G2B | 450*178*243 | 20FT |",
   "| GB-C900 | 1000/800 | 900/720 | KTA38-G2A | 450*178*243 | 20FT |",
   "| GB-C1000 | 1100/880 | 1000/800 | KTA38-G5 | 450*178*243 | 20FT |",
   "| GB-C1125 | 1237/990 | 1125/900 | KTA38-G9 | 450*210*220 | 20FT |",
   "| GB-C1250 | 1375/1100 | 1250/1000 | KTA50-G3 | 500*210*230 | 20FT |",
   "| GB-C1400 | 1540/1232 | 1400/1120 | KTA50-G8 | 500*210*230 | 20FT |",
   "| GB-C1500 | 1650/1320 | 1500/1200 | KTA50-GS8 | 500*210*230 | 20FT |",
   "| GB-C1875 | 2062/1650 | 1875/1500 | QSK60-G3 | 600*220*260 | 40HQ |",
   "| GB-C2045 | 2250/1800 | 2050/1636 | QSK60-G4 | 600*220*260 | 40HQ |"
  ]
 },
 {
  "n": 115,
  "url": "https://www.gbpower.net/Product/463209357.html",
  "title": "SUPER SILENT POWER BY ISUZU (50HZ)-GB Power",
  "header": [
   "| | Frequency 50HZ | ISUZU Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-I25 | 27.5/22 | 25/20 | 4JB1 | 195*82*115 | 220*90*110 |",
   "| GB-I30 | 33/26.4 | 30/24 | 4JB1T | 195*82*115 | 220*90*110 |",
   "| GB-I40 | 44/35 | 40/32 | 4JB1TA | 195*82*115 | 220*90*110 |"
  ]
 },
 {
  "n": 116,
  "url": "https://www.gbpower.net/Product/4095734541.html",
  "title": "SUPER SILENT POWER BY PERKINS (50HZ) -GB Power",
  "header": [
   "| | Frequency 50HZ | PERKINS Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-P10 | 11/8.8 | 10/8.0 | 403D-11G | 140*55*110 | 208*90*120 |",
   "| GB-P12.5 | 14/11 | 12.5/10 | 403D-15G | 140*55*110 | 228*100*120 |",
   "| GB-P20 | 22/17.6 | 20/16 | 404D-22G | 145*65*120 | 228*100*120 |",
   "| GB-P25 | 27.5/22 | 25/20 | 404D-22TG | 145*65*120 | 228*100*120 |",
   "| GB-P30 | 33/26.4 | 30/24 | 1103A-33G | 165*75*125 | 268*113*130 |",
   "| GB-P40 | 44/35.2 | 40/32 | 1103A-33TG1 | 175*75*125 | 268*113*130 |",
   "| GB-P45 | 50/40 | 45/36 | 1103A-33TG1 | 175*75*125 | 268*113*130 |",
   "| GB-P50 | 55/44 | 50/40 | 1103A-33TG2 | 175*75*125 | 268*113*130 |",
   "| GB-P60 | 66/52 | 60/48 | 1103A-33TG2 | 175*75*125 | 308*113*130 |",
   "| GB-P65 | 71.5/57.2 | 65/52 | 1104A-44TG1 | 185*90*135 | 308*113*130 |",
   "| GB-P80 | 88/70.4 | 80/64 | 1104A-44TG2 | 185*90*135 | 308*113*130 |",
   "| GB-P90 | 100/80 | 90/72 | 1106TG1A | 230*96*148 | 320*116*184 |",
   "| GB-P100 | 110/88 | 100/80 | 1104C-44TAG2 | 230*96*148 | 338*114*150 |",
   "| GB-P135 | 150/120 | 135/108 | 1006TAG | 230*96*148 | 320*116*184 |",
   "| GB-P150 | 165/132 | 150/120 | 1006TAG2 | 230*96*148 | 380*124*170 |",
   "| GB-P180 | 198/158.4 | 180/144 | 1106C-E66TAG4 | 240*98*160 | 380*124*170 |",
   "| GB-P200 | 220/176 | 200/160 | 1106A-E70TAG4 | 250*100*165 | 380*124*170 |",
   "| GB-P230 | 253/202 | 230/184 | 1306C-E87TAG4 | 250*100*165 | 360*135*195 |",
   "| GB-P250 | 275/220 | 250/200 | 1306A-E87TAG6 | 250*100*165 | 390*124*172 |",
   "| GB-P300 | 330/264 | 300/240 | 1606A-E93TAG5 | 300*115*198 | 390*124*173 |",
   "| GB-P350 | 385/308 | 350/280 | 2206A-E13TAG2 | 340*115*198 | 450*150*210 |",
   "| GB-P400 | 440/352 | 400/320 | 2206A-E13TAG3 | 340*115*198 | 450*150*211 |",
   "| GB-P500 | 550/440 | 500/400 | 2506C-E15TAG1 | 380*125*210 | 540*169*230 |",
   "| GB-P500 | 550/440 | 500/400 | 2506C-E15TAG2 | 380*125*210 | 540*169*230 |",
   "| GB-P600 | 660/528 | 600/480 | 2806A-E18TAG1A | 390*160*220 | 540*169*230 |",
   "| GB-P625 | 687.5/550 | 625/500 | 2806C-E18TAG2 | 390*160*220 | 540*169*230 |",
   "| GB-P700 | 770/616 | 700/560 | 4006-23TAG2A | 460*180*225 | 606*224*260 |",
   "| GB-P750 | 825/660 | 750/600 | 4006-23TAG2A | 460*180*225 | 20FT |",
   "| GB-P800 | 880/704 | 800/640 | 4006-23TAG3A | 540*165*245 | 20FT |",
   "| GB-P1000 | 1100/880 | 1000/800 | 4008TAG2A | 540*165*245 | 20FT |",
   "| GB-P1250 | 1375/1100 | 1250/1000 | 4012-46TWG2A | 560*200*245 | 40HQ |",
   "| GB-P1500 | 1650/1320 | 1500/1200 | 4012-46TAG2A | 560*200*245 | 40HQ |",
   "| GB-P1650 | 1815/1452 | 1650/1320 | 4012-46TAG3A | 560*220*260 | 40HQ |",
   "| GB-P1850 | 2035/1628 | 1850/1480 | 4016-TAG1A | 560*220*260 | 40HQ |",
   "| GB-P2200 | 2420/1936 | 2200/1760 | 4016-61TRG3A | 560*200*260 | 40HQ |"
  ]
 },
 {
  "n": 117,
  "url": "https://www.gbpower.net/Product/278190650.html",
  "title": "SUPER SILENT POWER BY PERKINS (60HZ)-GB Power",
  "header": [
   "| | Frequency 60HZ | PERKINS Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-P12.5 | 14/11 | 12.5/10 | 403D-11G | 140*65*110 | 208*90*120 |",
   "| GB-P15 | 16.5/14 | 15/12 | 403D-15G | 140*65*110 | 208*90*120 |",
   "| GB-P20 | 22/17.6 | 20/16 | 403A-15G2 | 145*65*110 | 208*90*120 |",
   "| GB-P25 | 27.5/22 | 25/20 | 404D-22G | 145*65*120 | 228*100*120 |",
   "| GB-P30 | 33/26.4 | 30/24 | 404D-22TG | 145*65*120 | 225*100*125 |",
   "| GB-P35 | 39/31 | 35/28 | 1103A-33G | 165*75*125 | 250*100*157 |",
   "| GB-P50 | 55/44 | 50/40 | 1103A-33TG1 | 175*75*125 | 268*113*130 |",
   "| GB-P60 | 66/53 | 60/48 | 1103A-33TG2 | 175*75*125 | 260*100*157 |",
   "| GB-P75 | 82.5/66 | 75/60 | 1104A-44TG1 | 185*90*135 | 308*113*130 |",
   "| GB-P90 | 100/80 | 90/72 | 1104D-44TG2 | 185*90*135 | 308*113*130 |",
   "| GB-P125 | 138/110 | 125/110 | 1106A-70TG1 | 240*98*160 | 340*115*195 |",
   "| GB-P150 | 165/132 | 150/120 | 1106A-70TG1 | 240*98*160 | 380*124*170 |",
   "| GB-P170 | 187/150 | 170/136 | 1106A-70TAG2 | 240*98*160 | 340*115*195 |",
   "| GB-P200 | 220/176 | 200/160 | 1106A-70TAG3 | 240*98*160 | 380*124*170 |",
   "| GB-P250 | 275/220 | 250/200 | 1506A-E88TAG2 | 250*100*165 | 390*124*172 |",
   "| GB-P375 | 413/330 | 375/300 | 2206A-E13TAG5 | 340*115*198 | 440*145*225 |",
   "| GB-P438 | 481/385 | 438/350 | 2206A-E13TAG6 | 340*115*198 | 440*145*225 |",
   "| GB-P500 | 550/440 | 500/400 | 2506D-E15TAG1 | 380*125*210 | 540*169*230 |",
   "| GB-P562 | 619/495 | 562/450 | 2506C-E15TAG2 | 380*125*210 | 540*169*230 |",
   "| GB-P625 | 688/550 | 625/500 | 2806A-E18TAG2 | 390*160*220 | 540*169*230 |",
   "| GB-P680 | 750/600 | 680/545 | 2806A-E18TAG3 | 390*160*220 | 606*244*260 |",
   "| GB-P725 | 798/638 | 725/580 | 4006-23TAG2A | 460*180*225 | 606*244*260 |",
   "| GB-P800 | 880/704 | 800/640 | 4006-23TAG3A | 460*165*225 | 20FT |",
   "| GB-P1000 | 1100/880 | 1000/800 | 4008TAG2 | 500*165*225 | 20FT |",
   "| GB-P1250 | 1375/1100 | 1250/1000 | 4012-46TWG2A | 540*165*245 | 40HQ |",
   "| GB-P1400 | 1540/1232 | 1400/1120 | 4012-46TWG3A | 540*165*245 | 40HQ |",
   "| GB-P1500 | 1650/1320 | 1500/1200 | 4012-46TAG2A | 560*200*245 | 40HQ |",
   "| GB-P1750 | 1925/1540 | 1750/1400 | 4012-46TAG3A | 560*200*245 | 40HQ |"
  ]
 },
 {
  "n": 118,
  "url": "https://www.gbpower.net/Product/5467805349.html",
  "title": "SUPER SILENT TYPE POWER BY YANMAR (50HZ)-GB Power",
  "header": [
   "| | Frequency 50HZ | YANMAR Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-YM6 | 6.6/5.2 | 6/4.7 | 3TNM68-GGE | 120*60*80 | 155*80*100 |",
   "| GB-YM9 | 9.9/7.7 | 8.8/7 | 3TNV76-GGE | 120*60*80 | 160*80*100 |",
   "| GB-YM10 | 11/8.8 | 10/8 | 3TNV82A-GGE | 120*60*80 | 160*80*100 |",
   "| GB-YM12.5 | 14/11 | 12.5/10 | 3TNV88-GGE | 130*65*100 | 170*80*110 |",
   "| GB-YM15 | 16.5/13.2 | 15/12 | 3TNV84T-GGE | 140*65*100 | 170*80*110 |",
   "| GB-YM17.5 | 19/15.4 | 17.5/14 | 4TNV88-GGE | 170*65*110 | 210*90*120 |",
   "| GB-YM20 | 22/17.6 | 20/16 | 4TNV84T-GGE | 170*65*110 | 220*90*120 |",
   "| GB-YM30 | 33/26.4 | 30/24 | 4TNV98-GGE | 170*65*110 | 220*90*120 |",
   "| GB-YM40 | 44/35.2 | 40/32 | 4TNV98T-GGE | 180*75*110 | 230*100*130 |",
   "| GB-YM50 | 55/44 | 50/40 | 4TNV106-GGE | 180*65*110 | 230*100*130 |",
   "| GB-YM56 | 62/50 | 56/45 | 4TNV106T-GGE | 200*80*110 | 240*100*130 |"
  ]
 },
 {
  "n": 119,
  "url": "https://www.gbpower.net/Product/0397681745.html",
  "title": "SUPER SILENT TYPE POWER BY YANMAR (60HZ)-GB Power",
  "header": [
   "| | Frequency 60HZ | YANMAR Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-YM7.5 | 8.3/6.6 | 7.5/6 | 3TNM68-GGE | 120*60*80 | 155*80*100 |",
   "| GB-YM10 | 11/8.8 | 10/8 | 3TNV76-GGE | 120*60*80 | 160*80*100 |",
   "| GB-YM12.5 | 14/11 | 12.5/10 | 3TNV82A-GGE | 120*60*80 | 160*80*100 |",
   "| GB-YM15 | 16.5/13 | 15/12 | 3TNV88-GGE | 130*65*100 | 170*80*110 |",
   "| GB-YM17.5 | 19/15 | 17.5/14 | 3TNV84T-GGE | 140*65*100 | 170*80*110 |",
   "| GB-YM20 | 22/17.6 | 20/16 | 4TNV88-GGE | 170*65*110 | 210*90*120 |",
   "| GB-YM25 | 27.5/22 | 25/20 | 4TNV84T-GGE | 170*65*110 | 220*90*120 |",
   "| GB-YM37.5 | 41/33 | 37.5/30 | 4TNV98-GGE | 170*65*110 | 220*90*120 |",
   "| GB-YM50 | 55/44 | 50/40 | 4TNV98T-GGE | 180*75*110 | 230*100*130 |",
   "| GB-YM56 | 63/50 | 56/45 | 4TNV106-GGE | 180*65*110 | 230*100*130 |",
   "| GB-YM62.5 | 69/55 | 62.5/50 | 4TNV106T-GGE | 200*80*110 | 240*100*130 |"
  ]
 },
 {
  "n": 120,
  "url": "https://www.gbpower.net/Product/674129056.html",
  "title": "SUPER SILENT POWER BY CUMMINS (50HZ)-GB Power",
  "header": [
   "| | Frequency 50HZ | CUMMINS Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-C25 | 28/22 | 25/20 | 4B3.9-G | 182*76*128 | 220*104*158 |",
   "| GB-C35 | 39/31 | 35/28 | 4BT3.9-G1 | 182*76*128 | 220*104*158 |",
   "| GB-C40 | 44/35 | 40/32 | 4BT3.9-G2 | 182*76*128 | 220*104*158 |",
   "| GB-C50 | 55/44 | 50/40 | 4BTA3.9-G2 | 182*76*128 | 238*104*158 |",
   "| GB-C60 | 66/52.8 | 60/48 | 4BTA3.9-G2 | 182*76*128 | 238*104*158 |",
   "| GB-C90 | 100/80 | 90/72 | 6BTA5.9-G | 223*83*149 | 276*112*173 |",
   "| GB-C100 | 110/88 | 100/80 | 6BT5.9-G2 | 223*83*149 | 323*115*178 |",
   "| GB-C125 | 138/110 | 125/100 | 6BTA5.9-G2 | 223*83*149 | 323*115*178 |",
   "| GB-C140 | 154/123 | 140/112 | 6BTAA5.9-G2 | 223*83*149 | 323*115*178 |",
   "| GB-C180 | 200/160 | 180/144 | 6CTA8.3-G2 | 248*88*149 | 323*115*178 |",
   "| GB-C200 | 220/176 | 200/160 | 6CTAA8.3-G2 | 248*88*149 | 323*115*178 |",
   "| GB-C250 | 275/220 | 250/200 | 6LTAA8.9-G2 | 248*88*149 | 359*124*203 |",
   "| GB-C300 | 330/264 | 300/240 | NTA855-G1A | 248*88*149 | 359*124*203 |",
   "| GB-C325 | 358/286 | 325/260 | NTA855-G1B | 250*83*150 | 359*124*203 |",
   "| GB-C350 | 385/308 | 350/280 | NTA855-G2A | 302*110*185 | 423*144*220 |",
   "| GB-C400 | 440/352 | 400/320 | NTAA855-G7A | 302*110*185 | 423*144*220 |",
   "| GB-C450 | 500/400 | 450/360 | KTA19-G3 | 340*126*205 | 463*164*230 |",
   "| GB-C500 | 550/440 | 500/400 | KTA19-G4 | 340*126*205 | 463*164*230 |",
   "| GB-C550 | 605/484 | 550/440 | KTAA19-G5 | 365*164*205 | 503*184*253 |",
   "| GB-C600 | 660/528 | 600/480 | KTAA19-G8 | 365*164*205 | 503*184*253 |",
   "| GB-C625 | 688/550 | 625/500 | KTAA19-G6A | 365*164*205 | 503*184*253 |",
   "| GB-C750 | 825/660 | 750/600 | KTA38-G2 | 450*178*243 | 20FT |",
   "| GB-C800 | 880/704 | 800/640 | KTA38-G2B | 450*178*243 | 20FT |",
   "| GB-C900 | 1000/800 | 900/720 | KTA38-G2A | 450*178*243 | 20FT |",
   "| GB-C1000 | 1100/880 | 1000/800 | KTA38-G5 | 450*178*243 | 20FT |",
   "| GB-C1125 | 1237/990 | 1125/900 | KTA38-G9 | 450*210*220 | 20FT |",
   "| GB-C1250 | 1375/1100 | 1250/1000 | KTA50-G3 | 500*210*230 | 20FT |",
   "| GB-C1400 | 1540/1232 | 1400/1120 | KTA50-G8 | 500*210*230 | 20FT |",
   "| GB-C1500 | 1650/1320 | 1500/1200 | KTA50-GS8 | 500*210*230 | 20FT |",
   "| GB-C1875 | 2062/1650 | 1875/1500 | QSK60-G3 | 600*220*260 | 40HQ |",
   "| GB-C2045 | 2250/1800 | 2050/1636 | QSK60-G4 | 600*220*260 | 40HQ |"
  ]
 },
 {
  "n": 121,
  "url": "https://www.gbpower.net/Product/9873102013.html",
  "title": "SUPER SILENT POWER BY CUMMINS (60HZ)-GB Power",
  "header": [
   "| | Frequency 60HZ | CUMMINS Diesel Engi ne | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-C25 | 28/22 | 25/20 | 4B3.9-G1 | 182*76*128 | 220*90*110 |",
   "| GB-C30 | 33/26.4 | 30/24 | 4B3.9-G2 | 182*76*128 | 220*90*110 |",
   "| GB-C40 | 44/35.2 | 40/32 | 4BT3.9-G1 | 182*76*128 | 220*104*158 |",
   "| GB-C63 | 69/55 | 63/50 | 4BTA3.9-G1 | 182*76*128 | 238*104*158 |",
   "| GB-C100 | 110/88 | 100/80 | 6BT5.9-G1 | 223*83*149 | 276*112*173 |",
   "| GB-C125 | 138/110 | 125/100 | 6BTA5.9-G2 | 223*83*149 | 323*115*178 |",
   "| GB-C150 | 165/132 | 150/120 | 6BTAA5.9-G2 | 223*83*152 | 323*115*178 |",
   "| GB-C175 | 193/154 | 175/140 | 6CTA8.3-G2 | 248*88*149 | 323*115*178 |",
   "| GB-C200 | 212/170 | 200/160 | 6CTA8.3-G2 | 248*88*149 | 323*115*178 |",
   "| GB-C220 | 242/194 | 220/176 | 6CTAA8.3-G2 | 250*83*150 | 359*116*203 |",
   "| GB-C250 | 275/220 | 250/200 | 6LTAA8.9-G2 | 250*83*150 | 359*116*203 |",
   "| GB-C300 | 330/264 | 300/240 | NTA855-G1 | 307*110*185 | 423*144*220 |",
   "| GB-C350 | 385/308 | 350/280 | NTA855-G1B | 307*110*185 | 423*144*220 |",
   "| GB-C400 | 440/352 | 400/320 | NTA855-G3 | 307*110*185 | 423*144*220 |",
   "| GB-C450 | 495/396 | 450/360 | KTA19-G2 | 340*126*205 | 463*164*230 |",
   "| GB-C500 | 550/440 | 500/400 | KTA19-G3 | 340*126*205 | 463*164*230 |",
   "| GB-C562 | 625/500 | 562/450 | KTA19-G4 | 340*126*205 | 463*164*230 |",
   "| GB-C688 | 756/605 | 688/550 | KTAA19-G6A | 365*164*205 | 503*184*253 |",
   "| GB-C750 | 825/660 | 750/600 | KT38-G | 455*210*232 | 20ft container |",
   "| GB-C900 | 990/792 | 900/720 | KTA38-G2 | 455*210*232 | 20ft container |",
   "| GB-C1000 | 1100/880 | 1000/800 | KTA38-G2A | 455*210*232 | 20ft container |",
   "| GB-C1125 | 1238/990 | 1125/900 | KTA38-G4 | 455*210*232 | 20ft container |",
   "| GB-C1250 | 1375/1100 | 1250/1000 | KTA38-G9 | 500*220*220 | 20ft container |",
   "| GB-C1500 | 1650/1320 | 1500/1200 | KTA50-G9 | 500*220*220 | 20ft container |"
  ]
 },
 {
  "n": 122,
  "url": "https://www.gbpower.net/Product/3564092439.html",
  "title": "SUPER SILENT POWER BY ISUZU (60HZ)-GB Power",
  "header": [
   "| | Frequency 60HZ | ISUZU Diesel Engine | Dimension ( L * W *H ) (cm* cm * cm) | Detail Data (Click for detailed information)",
   "| Model | Standby (KVA/KW) | Prime (KVA/KW) | Open Type | Soundproof"
  ],
  "rows": [
   "| GB-I30 | 33/26.4 | 30/24 | 4JB1 | 195*82*115 | 220*90*110 |",
   "| GB-I38 | 42/33 | 38/30 | 4JB1T | 195*82*115 | 220*90*110 |",
   "| GB-I45 | 50/40 | 45/36 | 4JB1TA | 195*82*115 | 220*90*110 |"
  ]
 },
 {
  "n": 123,
  "url": "https://www.gbpower.net/Product/1572894315.html",
  "title": "LIGHTING TOWER POWERED BY PERKINS(50HZ)-GB Power",
  "header": [
   "| Standard Equipment | GBT-P4000 | GBT-P6000",
   "| Length(mm) | 3220(2100,the low bar be retracted or detail)"
  ],
  "rows": [
   "| Width(mm) | 1620 | 1800",
   "| Height(mm) | 2250 | 2460",
   "| Height(Mast be extended fully,m) | 9 | 9",
   "| Weight(Dry,kg) | 1250 | 1400",
   "| Engine model | 403D-11G | 403D-15G",
   "| Frequency(Hz) | 50 | 50",
   "| Speed(rpm) | 1500 | 1500",
   "| Continued Power(kVA) | 7 | 10",
   "| Number of Cylinders | 3 | 3",
   "| Engine Aspiration | Naturally aspirated | Naturally aspirated",
   "| Emission Level | Stage3 | Stage3",
   "| Fuel Tank Type | Bunded Tank | Bunded Tank",
   "| Number & Power of Lights | 4*1000W | 4*1000W",
   "| Tire Rim Size | 14\" | 16\""
  ]
 },
 {
  "n": 124,
  "url": "https://www.gbpower.net/Product/860157398.html",
  "title": "LIGHTING TOWER POWERED BY KUBOTA(50HZ)-GB Power",
  "header": [
   "| Standard Equipment | GBT-K4000 | GBT-K6000",
   "| Length(mm) | 3220(2100,the low bar be retracted or detail)"
  ],
  "rows": [
   "| Width(mm) | 1620 | 1800",
   "| Height(mm) | 2250 | 2460",
   "| Height(Mast be extended fully,m) | 9 | 9",
   "| Weight(Dry,kg) | 1250 | 1400",
   "| Engine model | |",
   "| Frequency(Hz) | 50 | 50",
   "| Speed(rpm) | 1500 | 1500",
   "| Continued Power(kVA) | 7 | 10",
   "| Number of Cylinders | 3 | 3",
   "| Engine Aspiration | Naturally aspirated | Naturally aspirated",
   "| Emission Level | Stage3 | Stage3",
   "| Fuel Tank Type | Bunded Tank | Bunded Tank",
   "| Number & Power of Lights | 4*1000W | 4*1000W",
   "| Tire Rim Size | 14\" | 16\""
  ]
 }
]
