[
 {
  "n": 101,
  "url": "https://www.genlitecpower.com/gsc300s5-diesel-generator-for-png-supermarket-n.html",
  "title": "300kVA SDEC Diesel Generator for PNG Supermarket Project",
  "header": [],
  "rows": [
   "| Generator Model | GSC300S5",
   "| Prime Power | 240 kW / 300 kVA",
   "| Standby Power | 264 kW / 330 kVA",
   "| Engine | SDEC SC12E420D2",
   "| Alternator | GENLITEC S314G240",
   "| Voltage & Frequency | 240/415V, 50Hz"
  ]
 },
 {
  "n": 102,
  "url": "https://www.genlitecpower.com/50hz-120kw-cummins-6btaa5-9-g2-diesel-generator-p.html",
  "title": "50Hz 120kW 150kVA Cummins 6BTAA5.9-G12 Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 120kW/150kVA",
   "| Standby Power | 132kW/165kVA",
   "| Phase & Wire | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 50Hz",
   "| Rated Voltage | 220/380V, 230/400V, 240/415V",
   "| Rated Speed | 1500RPM",
   "| Engine Model | Cummins 6BTAA5.9-G12",
   "| Cylinder | 6 In-Line",
   "| Bore x Stroke | 102 x 120 mm",
   "| Rated Speed | 1500 RPM",
   "| Displacement | 5.9 L",
   "| Rated Power | 140 KW",
   "| Fuel System | P7100 Type",
   "| Rated Power | 120KW/150KVA",
   "| Frequency | 50 Hz"
  ]
 },
 {
  "n": 103,
  "url": "https://www.genlitecpower.com/25KVA-Diesel-Generator-50Hz-p.html",
  "title": "50Hz 20kW 25kVA Cummins 4B3.9-G2 Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 20kW/25kVA",
   "| Standby Power | 22kW/27.5kVA",
   "| Phase & Wire | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 50Hz",
   "| Rated Voltage | 220/380V, 230/400V, 240/415V",
   "| Rated Speed | 1500RPM",
   "| Fuel Tank Capacity | 45L",
   "| Engine Model | Cummins 4B3.9-G2",
   "| Cylinder Number | 4",
   "| Bore x Stroke | 102 x 120 mm",
   "| Displacement | 3.9L",
   "| Rated Power | 24kW",
   "| Standby Power | 27kW",
   "| Rated Power | 20kW/25kVA"
  ]
 },
 {
  "n": 104,
  "url": "https://www.genlitecpower.com/28KVA-Diesel-Generator-50Hz-p.html",
  "title": "50Hz 22kW 28kVA Cummins 4B3.9-G2 Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 22kW/28kVA",
   "| Standby Power | 24kW/30kVA",
   "| Phase & Wire | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 50Hz",
   "| Rated Voltage | 220/380V, 230/400V, 240/415V",
   "| Rated Speed | 1500RPM",
   "| Fuel Tank Capacity | 45L",
   "| Engine Model | Cummins 4B3.9-G2",
   "| Cylinder Number | 4",
   "| Bore x Stroke | 102 x 120 mm",
   "| Displacement | 3.9L",
   "| Rated Power | 24kW",
   "| Standby Power | 27kW",
   "| Rated Power | 22kW/28kVA"
  ]
 },
 {
  "n": 105,
  "url": "https://www.genlitecpower.com/30KVA-Diesel-Generator-60Hz-p.html",
  "title": "60Hz 24kW 30kVA Cummins 4B3.9-G2 Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 24kW/30kVA",
   "| Standby Power | 26.4kW/33kVA",
   "| Phase & Wire | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 60Hz",
   "| Rated Voltage | 120/208V, 127/220V, 220/380V, 254/440V",
   "| Rated Speed | 1800RPM",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | CUMMINS 4B3.9-G2",
   "| Cylinder Number | 4",
   "| Cylinder Arrangement | 4 Cylinders in Line",
   "| Engine Type | 4-Stroke, Water-Cooled Diesel",
   "| Bore x Stroke | 102 x 120 mm",
   "| Displacement | 3.9L",
   "| Prime Power | 30kW",
   "| Standby Power | 33kW",
   "| Rated Power | 24kW/30kVA"
  ]
 },
 {
  "n": 106,
  "url": "https://www.genlitecpower.com/25KVA-Diesel-Generator-60Hz-p.html",
  "title": "60Hz 20kW 25kVA Cummins 4B3.9-G11 Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 20kW/25kVA",
   "| Standby Power | 22kW/27.5kVA",
   "| Phase & Wire | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 60Hz",
   "| Rated Voltage | 120/208V, 127/220V, 220/380V, 254/440V",
   "| Rated Speed | 1800RPM",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | CUMMINS 4B3.9-G11",
   "| Cylinder Number | 4",
   "| Cylinder Arrangement | 4 Cylinders in Line",
   "| Engine Type | 4-Stroke, Water-Cooled Diesel",
   "| Bore x Stroke | 102 x 120 mm",
   "| Displacement | 3.9L",
   "| Prime Power | 23kW",
   "| Standby Power | 26kW",
   "| Rated Power | 23kW/28.8kVA"
  ]
 },
 {
  "n": 107,
  "url": "https://www.genlitecpower.com/9KVA-Perkins-Diesel-Generator-50Hz-p.html",
  "title": "50Hz 7kW 9kVA Perkins 403A-11G1 Diesel Generator",
  "header": [],
  "rows": [
   "| Frequency | 50Hz",
   "| Phase & Wires | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Prime Power | 7KW/9KVA",
   "| Standby Power | 8KW/10KVA",
   "| Rated Voltage | 220/380V; 230/400V; 240/415V",
   "| Rated Speed | 1500 RPM",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | Perkins 403A-11G1",
   "| Cylinder Number | 3",
   "| Bore x Stroke | 77 x 81 mm",
   "| Displacement | 1.131L",
   "| Rated Power | 8.6KW",
   "| Standby Power | 9.5KW",
   "| Rated Power | 8.8KW/11KVA"
  ]
 },
 {
  "n": 108,
  "url": "https://www.genlitecpower.com/50hz-10kw-perkins-403d-15g-diesel-generator-p.html",
  "title": "50Hz 10kW 12.5kVA Perkins 403D-15G Diesel Generator",
  "header": [],
  "rows": [
   "| Frequency | 50Hz",
   "| Phase & Wires | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Prime Power | 10KW/12.5KVA",
   "| Standby Power | 11KW/14KVA",
   "| Rated Voltage | 220/380V; 230/400V; 240/415V",
   "| Rated Speed | 1500 RPM",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | Perkins 403D-15G",
   "| Cylinder Number | 3",
   "| Bore x Stroke | 84 x 90 mm",
   "| Displacement | 1.496L",
   "| Rated Power | 12.2KW",
   "| Standby Power | 13.5KW",
   "| Rated Power | 10.8KW/13.5KVA"
  ]
 },
 {
  "n": 109,
  "url": "https://www.genlitecpower.com/15KVA-Perkins-Diesel-Generator-60Hz-p.html",
  "title": "60Hz 12kW 15kVA Perkins 403D-15G Diesel Generator",
  "header": [],
  "rows": [
   "| Frequency | 60Hz",
   "| Phase & Wires | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Prime Power | 12kW/15kVA",
   "| Standby Power | 13.2kW/16.5kVA",
   "| Rated Voltage | 120/208V; 127/220V; 220/380V; 254/440V",
   "| Rated Speed | 1800 RPM",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | Perkins 403D-15G",
   "| Cylinder Number | 3",
   "| Engine Type | 4-Stroke Diesel",
   "| Bore x Stroke | 84 x 90 mm",
   "| Displacement | 1.5L",
   "| Prime Power (Engine) | 14.7kWm @ 1800 RPM",
   "| Standby Power (Engine) | 16.2kWm @ 1800 RPM",
   "| Rated Power | 13.5kW/16.9kVA"
  ]
 },
 {
  "n": 110,
  "url": "https://www.genlitecpower.com/11KVA-Perkins-Diesel-Generator-60Hz-p.html",
  "title": "60Hz 9kW 11kVA Perkins 403D-11G Diesel Generator",
  "header": [],
  "rows": [
   "| Frequency | 60Hz",
   "| Phase & Wires | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Prime Power | 9KW/11KVA",
   "| Standby Power | 10KW/12KVA",
   "| Rated Voltage | 120/208V; 127/220V; 220/380V; 254/440V",
   "| Rated Speed | 1800 RPM",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | Perkins 403D-11G",
   "| Cylinder Number | 3",
   "| Bore x Stroke | 77 x 81 mm",
   "| Displacement | 1.131L",
   "| Prime Power | 10.7KW",
   "| Standby Power | 11.8KW",
   "| Rated Power | 11KW/13.8KVA"
  ]
 },
 {
  "n": 111,
  "url": "https://www.genlitecpower.com/13KVA-Perkins-Diesel-Generator-50Hz-p.html",
  "title": "50Hz 10kW 12.5kVA Perkins 403A-15G1 Diesel Generator",
  "header": [],
  "rows": [
   "| Frequency | 50Hz",
   "| Phase & Wires | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Prime Power | 10KW/12.5KVA",
   "| Standby Power | 11KW/14KVA",
   "| Rated Voltage | 220/380V; 230/400V; 240/415V",
   "| Rated Speed | 1500 RPM",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | Perkins 403A-15G1",
   "| Cylinder Number | 3",
   "| Bore x Stroke | 84 x 90 mm",
   "| Displacement | 1.496L",
   "| Rated Power | 12.2KW",
   "| Standby Power | 13.5KW",
   "| Rated Power | 10.8KW/13.5KVA"
  ]
 },
 {
  "n": 112,
  "url": "https://www.genlitecpower.com/6KVA-Yanmar-Diesel-Generator-50Hz-p.html",
  "title": "50Hz 4.8kW 6kVA Yanmar 3TNV70-GGE Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 4.8kW/6.0kVA",
   "| Standby Power | 5.3kW/6.6kVA",
   "| Phase & Wire | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 50Hz",
   "| Rated Voltage | 220/380V, 230/400V, 240/415V",
   "| Rated Speed | 1500RPM",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | YANMAR 3TNV70-GGE",
   "| Cylinder Number | 3",
   "| Bore x Stroke | 70 x 74 mm",
   "| Displacement | 0.854L",
   "| Rated Power | 6.09kW",
   "| Standby Power | 6.69kW",
   "| Rated Power | 6.0kW/7.5kVA"
  ]
 },
 {
  "n": 113,
  "url": "https://www.genlitecpower.com/60hz-12kva-yanmar-3tnv82a-gge-diesel-generator-p.html",
  "title": "60Hz 9.6kVA 12kVA Yanmar 3TNV82A-GGE Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 9.6kW/12kVA",
   "| Standby Power | 10.6kW/13.2kVA",
   "| Phase & Wire | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 60Hz",
   "| Rated Voltage | 120/208V; 127/220V; 220/380V; 254/440V",
   "| Rated Speed | 1800RPM",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | YANMAR 3TNV82A-GGE",
   "| Cylinder Number | 3",
   "| Bore x Stroke | 82 x 84 mm",
   "| Displacement | 1.331L",
   "| Rated Power | 12kW",
   "| Standby Power | 13.2kW",
   "| Rated Power | 11kW/13.8kVA"
  ]
 },
 {
  "n": 114,
  "url": "https://www.genlitecpower.com/10KVA-Yanmar-Diesel-Generator-50Hz-p.html",
  "title": "50Hz 8kVA 10kVA Yanmar 3TNV82A-GGE Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 8kW/10kVA",
   "| Standby Power | 8.8kW/11kVA",
   "| Phase & Wire | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 50Hz",
   "| Rated Voltage | 220/380V, 230/400V, 240/415V",
   "| Rated Speed | 1500RPM",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | YANMAR 3TNV82A-GGE",
   "| Cylinder Number | 3",
   "| Bore x Stroke | 82 x 84 mm",
   "| Displacement | 1.331L",
   "| Rated Power | 9.9kW",
   "| Standby Power | 11kW",
   "| Rated Power | 8.8kW/11kVA"
  ]
 },
 {
  "n": 115,
  "url": "https://www.genlitecpower.com/60hz-8kva-yanmar-3tnv76-gge-diesel-generator-p.html",
  "title": "60Hz 7.2kW 9kVA Yanmar 3TNV76-GGE Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 7.2kW/9kVA",
   "| Standby Power | 8kW/10kVA",
   "| Phase & Wire | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 60Hz",
   "| Rated Voltage | 120/208V; 127/220V; 220/380V; 254/440V",
   "| Rated Speed | 1800RPM",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | YANMAR 3TNV76-GGE",
   "| Cylinder Number | 3",
   "| Bore x Stroke | 76 x 82 mm",
   "| Displacement | 1.116L",
   "| Rated Power | 9.8kW",
   "| Standby Power | 10.7kW",
   "| Rated Power | 8.2kW/10.2kVA"
  ]
 },
 {
  "n": 116,
  "url": "https://www.genlitecpower.com/8KVA-Yanmar-Diesel-Generator-50Hz-p.html",
  "title": "50Hz 6.5kW 8kVA Yanmar 3TNV76-GGE Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 6.5kW/8.0kVA",
   "| Standby Power | 7.2kW/9.0kVA",
   "| Phase & Wire | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 50Hz",
   "| Rated Voltage | 220/380V, 230/400V, 240/415V",
   "| Rated Speed | 1500RPM",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | YANMAR 3TNV76-GGE",
   "| Cylinder Number | 3",
   "| Bore x Stroke | 76 x 82 mm",
   "| Displacement | 1.116L",
   "| Rated Power | 8.2kW",
   "| Standby Power | 9.0kW",
   "| Rated Power | 6.5kW/8.1kVA"
  ]
 },
 {
  "n": 117,
  "url": "https://www.genlitecpower.com/15KVA-SDEC-Diesel-Generator-EG-50Hz-p.html",
  "title": "50Hz 12kW 15kVA SDEC 4Z2.3-G21 Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 12kW/15kVA",
   "| Standby Power | 13.2kW/16.5kVA",
   "| Phase & Wire | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 50Hz",
   "| Rated Voltage | 220/230V, 230/400V, 240/415V",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | SDEC 4Z2.3-G21",
   "| Cylinder Number | 4",
   "| Bore x Stroke | 85 x 110 mm",
   "| Rated Speed | 1500RPM",
   "| Displacement | 2.3L",
   "| Rated Power | 16kW",
   "| Standby Power | 18kW",
   "| Rated Power | 12kW/15kVA"
  ]
 },
 {
  "n": 118,
  "url": "https://www.genlitecpower.com/20KVA-SDEC-Diesel-Generator-MG-50Hz-p.html",
  "title": "50Hz 16kW 20kVA SDEC 4Z2.7-G11 Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 16kW/20kVA",
   "| Standby Power | 17.6kW/22kVA",
   "| Phase & Wire | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 50Hz",
   "| Rated Voltage | 220/230V, 230/400V, 240/415V",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | SDEC 4Z2.7-G11",
   "| Cylinder Number | 4",
   "| Bore x Stroke | 90 x 105 mm",
   "| Rated Speed | 1500RPM",
   "| Displacement | 2.7L",
   "| Rated Power | 22kW",
   "| Standby Power | 24kW",
   "| Rated Power | 16kW/20kVA"
  ]
 },
 {
  "n": 119,
  "url": "https://www.genlitecpower.com/60hz-20kva-sdec-4z23-g21-diesel-generator-p.html",
  "title": "60Hz 16kW 20kVA SDEC 4Z2.3-G21 Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 16kW/20kVA",
   "| Standby Power | 18kW/22.5kVA",
   "| Phase & Wire | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 60Hz",
   "| Rated Voltage | 120/208V, 127/220V, 220/380V, 254/440V",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | SDEC 4Z2.3-G21",
   "| Cylinder Number | 4",
   "| Cylinder Arrangement | In-Line 4",
   "| Engine Type | 4-Stroke, Water-Cooled Diesel",
   "| Bore x Stroke | 85 x 100 mm",
   "| Rated Speed | 1800RPM",
   "| Displacement | 2.3L",
   "| Prime Engine Power | 21kW",
   "| Standby Engine Power | 23kW",
   "| Rated Power | 16kW/20kVA"
  ]
 },
 {
  "n": 120,
  "url": "https://www.genlitecpower.com/60hz-20kva-sdec-4z23-g12-diesel-generator-p.html",
  "title": "60Hz 16kW 20kVA SDEC 4Z2.3-G12 Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 16kW/20kVA",
   "| Standby Power | 17.6kW/22kVA",
   "| Phase & Wire | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 60Hz",
   "| Rated Voltage | 120/208V, 127/220V, 220/380V, 254/440V",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | SDEC 4Z2.3-G12",
   "| Cylinder Number | 4",
   "| Cylinder Arrangement | In-Line 4",
   "| Engine Type | 4-Stroke, Water-Cooled Diesel",
   "| Bore x Stroke | 85 x 100 mm",
   "| Rated Speed | 1800RPM",
   "| Displacement | 2.3L",
   "| Prime Engine Power | 21kW",
   "| Standby Engine Power | 23kW",
   "| Rated Power | 16kW/20kVA"
  ]
 },
 {
  "n": 121,
  "url": "https://www.genlitecpower.com/15KVA-SDEC-Diesel-Generator-MG-50Hz-p.html",
  "title": "50Hz 12kW 15kVA SDEC 4Z2.3-G11 Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 12kW/15kVA",
   "| Standby Power | 13.2kW/16.5kVA",
   "| Phase & Wire | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 50Hz",
   "| Rated Voltage | 220/230V, 230/400V, 240/415V",
   "| Rated Speed | 1500RPM",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | SDEC 4Z2.3-G11",
   "| Cylinder Number | 4",
   "| Bore x Stroke | 85 x 110 mm",
   "| Displacement | 2.3L",
   "| Rated Power | 20kW",
   "| Standby Power | 16kW",
   "| Rated Power | 12kW/15kVA"
  ]
 },
 {
  "n": 122,
  "url": "https://www.genlitecpower.com/P900-1-FG-Wilson-900kVA-Diesel-Generator-p.html",
  "title": "P900-1 FG Wilson 900kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Model | FG Wilson P900-1",
   "| Frequency | 50Hz",
   "| Prime Power | 800kVA / 640kW",
   "| Standby Power | 892kVA / 713.6kW",
   "| Voltage | 380/400/415V",
   "| Phase | 3-Phase, 4-Wire",
   "| Power Factor | 0.8",
   "| Engine | Perkins 4006-23TAG3A",
   "| Alternator | FG Wilson FGL70030",
   "| Fuel Tank Capacity | 1494 Litres",
   "| Engine Model | Perkins 4006-23TAG3A",
   "| Bore x Stroke | 160 x 190mm",
   "| Displacement | 22.9L",
   "| Starting Voltage | 24V DC",
   "| Alternator Model | FG Wilson FGL70030"
  ]
 },
 {
  "n": 123,
  "url": "https://www.genlitecpower.com/P88-3-FG-Wilson-88kVA-Diesel-Generator-p.html",
  "title": "P88-3 FG Wilson 88kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P88-3",
   "| Prime Power | 80kVA/64kW",
   "| Standby Power | 88kVA/70.4kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 1104A-44TG2",
   "| Alternator | FG Wilson FGL30020",
   "| Fuel Tank Capacity | 180 Liters",
   "| Engine Model | Perkins 1104A-44TG2",
   "| Bore x Stroke | 105 x 127mm",
   "| Displacement | 4.4L",
   "| Voltage | 12V"
  ]
 },
 {
  "n": 124,
  "url": "https://www.genlitecpower.com/P50-3-FG-Wilson-50kVA-Diesel-Generator-p.html",
  "title": "P50-3 FG Wilson 50kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P50-3",
   "| Prime Power | 45kVA/36kW",
   "| Standby Power | 50kVA/40kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 1103A-33TG1",
   "| Alternator | FG Wilson FGL20060",
   "| Fuel Tank Capacity | 145 Liters",
   "| Engine Model | Perkins 1103A-33TG1",
   "| Bore x Stroke | 105 x 127mm",
   "| Displacement | 3.3L",
   "| Voltage | 12V"
  ]
 },
 {
  "n": 125,
  "url": "https://www.genlitecpower.com/P110-3-FG-Wilson-110kVA-Diesel-Generator-p.html",
  "title": "P110-3 FG Wilson 110kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P110-3",
   "| Prime Power | 100kVA/80kW",
   "| Standby Power | 110kVA/88kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 1104C-44TAG2",
   "| Alternator | FG Wilson FGL30040",
   "| Fuel Tank Capacity | 218 Litres",
   "| Engine Model | Perkins 1104C-44TAG2",
   "| Bore x Stroke | 105 x 127mm",
   "| Displacement | 4.4L",
   "| Voltage | 12V"
  ]
 },
 {
  "n": 126,
  "url": "https://www.genlitecpower.com/P65-5-FG-Wilson-65kVA-Diesel-Generator-p.html",
  "title": "P65-5 FG Wilson 65kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P65-5",
   "| Prime Power | 60kVA/48kW",
   "| Standby Power | 65kVA/52kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 1103A-33TG2",
   "| Alternator | FG Wilson FGL20080",
   "| Fuel Tank Capacity | 145 Liters",
   "| Engine Model | Perkins 1103A-33TG2",
   "| Bore x Stroke | 105 x 127mm",
   "| Displacement | 3.3L",
   "| Voltage | 12V"
  ]
 },
 {
  "n": 127,
  "url": "https://www.genlitecpower.com/P33-3-FG-Wilson-33kVA-Diesel-Generator-p.html",
  "title": "P33-3 FG Wilson 33kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P33-3",
   "| Prime Power | 30kVA/24kW",
   "| Standby Power | 33kVA/26.4kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 1103A-33G1",
   "| Alternator | FG Wilson FGL20030",
   "| Fuel Tank Capacity | 71 Liters",
   "| Engine Model | Perkins 1103A-33G1",
   "| Bore x Stroke | 105 x 127mm",
   "| Displacement | 3.3L",
   "| Voltage | 12V"
  ]
 },
 {
  "n": 128,
  "url": "https://www.genlitecpower.com/P150-5-FG-Wilson-110kVA-Diesel-Generator-p.html",
  "title": "P150-5 FG Wilson 110kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P150-5",
   "| Prime Power | 135kVA/108kW",
   "| Standby Power | 150kVA/120kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 1106A-70TG1",
   "| Alternator | FG Wilson FGL30080",
   "| Fuel Tank Capacity | 327 Liters",
   "| Engine Model | Perkins 1106A-70TG1",
   "| Bore x Stroke | 105 x 135mm",
   "| Displacement | 7L",
   "| Voltage | 12V"
  ]
 },
 {
  "n": 129,
  "url": "https://www.genlitecpower.com/P165-5-FG-Wilson-165kVA-Diesel-Generator-p.html",
  "title": "P165-5 FG Wilson 165kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P165-5",
   "| Prime Power | 135kVA/108kW",
   "| Standby Power | 150kVA/120kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 1106A-70TAG2",
   "| Alternator | FG Wilson FGL30100",
   "| Fuel Tank Capacity | 327 Liters",
   "| Engine Model | Perkins 1106A-70TAG2",
   "| Bore x Stroke | 105 x 135mm",
   "| Displacement | 7L",
   "| Voltage | 12V"
  ]
 },
 {
  "n": 130,
  "url": "https://www.genlitecpower.com/P200-3-FG-Wilson-200kVA-Diesel-Generator-p.html",
  "title": "P200-3 FG Wilson 200kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P200-3",
   "| Prime Power | 180kVA/144kW",
   "| Standby Power | 200kVA/160kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 1106A-70TAG3",
   "| Alternator | FG Wilson FGL30120",
   "| Fuel Tank Capacity | 394 Liters",
   "| Engine Model | Perkins 1106A-70TAG2",
   "| Bore x Stroke | 105 x 135mm",
   "| Displacement | 7L",
   "| Voltage | 12V"
  ]
 },
 {
  "n": 131,
  "url": "https://www.genlitecpower.com/P220-3-FG-Wilson-220kVA-Diesel-Generator-p.html",
  "title": "P220-3 FG Wilson 220kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P220-3",
   "| Prime Power | 200kVA/160kW",
   "| Standby Power | 220kVA/176kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 1106A-70TAG4",
   "| Alternator | FG Wilson FGL30120",
   "| Fuel Tank Capacity | 394 Liters",
   "| Engine Model | Perkins 1106A-70TAG4",
   "| Bore x Stroke | 105 x 135mm",
   "| Displacement | 7L",
   "| Voltage | 12V"
  ]
 },
 {
  "n": 132,
  "url": "https://www.genlitecpower.com/P250-5-FG-Wilson-250kVA-Diesel-Generator-p.html",
  "title": "P250-5 FG Wilson 250kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P250-5",
   "| Prime Power | 230kVA/184kW",
   "| Standby Power | 250kVA/200kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 1506A-E88TAG2",
   "| Alternator | Leroy Somer LL5114H",
   "| Fuel Tank Capacity | 528 Liters",
   "| Engine Model | Perkins 1506A-E88TAG2",
   "| Bore x Stroke | 112 x 149mm",
   "| Displacement | 8.8L",
   "| Voltage | 24V"
  ]
 },
 {
  "n": 133,
  "url": "https://www.genlitecpower.com/P275-5-FG-Wilson-275kVA-Diesel-Generator-p.html",
  "title": "P275-5 FG Wilson 275kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P275-5",
   "| Prime Power | 250kVA/200kW",
   "| Standby Power | 275kVA/220kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 1506A-E88TAG3",
   "| Alternator | Leroy Somer LL5114H",
   "| Fuel Tank Capacity | 528 Liters",
   "| Engine Model | Perkins 1506A-E88TAG3",
   "| Bore x Stroke | 112 x 149mm",
   "| Displacement | 8.8L",
   "| Voltage | 24V"
  ]
 },
 {
  "n": 134,
  "url": "https://www.genlitecpower.com/P330-5-FG-Wilson-330kVA-Diesel-Generator-p.html",
  "title": "P330-5 FG Wilson 330kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P330-5",
   "| Prime Power | 300kVA/240kW",
   "| Standby Power | 330kVA/264kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 1506A-E88TAG5",
   "| Alternator | FG Wilson FG26A250",
   "| Fuel Tank Capacity | 528 Liters",
   "| Engine Model | Perkins 1506A-E88TAG5",
   "| Bore x Stroke | 112 x 149mm",
   "| Displacement | 8.8L",
   "| Voltage | 24V"
  ]
 },
 {
  "n": 135,
  "url": "https://www.genlitecpower.com/P400-3-FG-Wilson-400kVA-Diesel-Generator-p.html",
  "title": "P400-3 FG Wilson 400kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P400-3",
   "| Prime Power | 350kVA/280kW",
   "| Standby Power | 400kVA/320kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 2206A-E13TAG2",
   "| Alternator | FG Wilson FG29A280",
   "| Fuel Tank Capacity | 888 Liters",
   "| Engine Model | Perkins 2206A-E13TAG2",
   "| Bore x Stroke | 130 x 157mm",
   "| Displacement | 12.5L",
   "| Voltage | 24V"
  ]
 },
 {
  "n": 136,
  "url": "https://www.genlitecpower.com/P450-3-FG-Wilson-450kVA-Diesel-Generator-p.html",
  "title": "P450-3 FG Wilson 450kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P450-3",
   "| Prime Power | 400kVA/320kW",
   "| Standby Power | 450kVA/360kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 2206A-E13TAG3",
   "| Alternator | FG Wilson FG29A320",
   "| Fuel Tank Capacity | 888 Liters",
   "| Engine Model | Perkins 2206A-E13TAG3",
   "| Bore x Stroke | 130 x 157mm",
   "| Displacement | 12.5L",
   "| Voltage | 24V"
  ]
 },
 {
  "n": 137,
  "url": "https://www.genlitecpower.com/P500-3-FG-Wilson-500kVA-Diesel-Generator-p.html",
  "title": "P500-3 FG Wilson 500kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P500-3",
   "| Prime Power | 450kVA/360kW",
   "| Standby Power | 500kVA/400kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 2506A-E15TAG1",
   "| Alternator | FG Wilson FG29A360",
   "| Fuel Tank Capacity | 888 Liters",
   "| Engine Model | Perkins 2506A-E15TAG1",
   "| Bore x Stroke | 137 x 171mm",
   "| Displacement | 15.2L",
   "| Voltage | 24V"
  ]
 },
 {
  "n": 138,
  "url": "https://www.genlitecpower.com/P550-3-FG-Wilson-550kVA-Diesel-Generator-p.html",
  "title": "P550-3 FG Wilson 550kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P550-3",
   "| Prime Power | 500kVA/400kW",
   "| Standby Power | 550kVA/440kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 2506A-E15TAG2",
   "| Alternator | FG Wilson FG29A400",
   "| Fuel Tank Capacity | 888 Liters",
   "| Engine Model | Perkins 2506A-E15TAG2",
   "| Bore x Stroke | 137 x 171mm",
   "| Displacement | 15.2L",
   "| Voltage | 24V"
  ]
 },
 {
  "n": 139,
  "url": "https://www.genlitecpower.com/P605-3-FG-Wilson-605kVA-Diesel-Generator-p.html",
  "title": "P605-3 FG Wilson 605kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P605-3",
   "| Prime Power | 550kVA/440kW",
   "| Standby Power | 605kVA/484kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 2806A-E18TAG1",
   "| Alternator | FG Wilson FG33A450",
   "| Fuel Tank Capacity | 1132 Litres",
   "| Engine Model | Perkins 2806A-E18TAG1",
   "| Bore x Stroke | 145 x 183mm",
   "| Displacement | 18.1L",
   "| Voltage | 24V"
  ]
 },
 {
  "n": 140,
  "url": "https://www.genlitecpower.com/P660-3-FG-Wilson-660kVA-Diesel-Generator-p.html",
  "title": "P660-3 FG Wilson 660kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P605-3",
   "| Prime Power | 550kVA/440kW",
   "| Standby Power | 605kVA/484kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 2806A-E18TAG1",
   "| Alternator | FG Wilson FG33A450",
   "| Fuel Tank Capacity | 1132 Liters",
   "| Engine Model | Perkins 2806A-E18TAG1",
   "| Bore x Stroke | 145 x 183mm",
   "| Displacement | 18.1L",
   "| Voltage | 24V"
  ]
 },
 {
  "n": 141,
  "url": "https://www.genlitecpower.com/P715-3-FG-Wilson-715kVA-Diesel-Generator-p.html",
  "title": "P715-3 FG Wilson 715kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P715-3",
   "| Prime Power | 650kVA/520kW",
   "| Standby Power | 715kVA/572kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 2806A-E18TAG2",
   "| Alternator | FG Wilson FG33A560",
   "| Fuel Tank Capacity | 1132 Liters",
   "| Engine Model | Perkins 2806A-E18TAG2",
   "| Bore x Stroke | 145 x 183mm",
   "| Displacement | 18.1L",
   "| Voltage | 24V"
  ]
 },
 {
  "n": 142,
  "url": "https://www.genlitecpower.com/P780-1-FG-Wilson-780kVA-Diesel-Generator-p.html",
  "title": "P780-1 FG Wilson 780kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P780-1",
   "| Prime Power | 700kVA/560kW",
   "| Standby Power | 780kVA/624kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 2806A-E18TTAG4",
   "| Alternator | Leroy Somer LL7224J",
   "| Fuel Tank Capacity | 1702 Liters",
   "| Engine Model | Perkins 2806A-E18TTAG4",
   "| Bore x Stroke | 145 x 183mm",
   "| Displacement | 18.1L",
   "| Voltage | 24V"
  ]
 },
 {
  "n": 143,
  "url": "https://www.genlitecpower.com/P850-1-FG-Wilson-850kVA-Diesel-Generator-p.html",
  "title": "P850-1 FG Wilson 850kVA Diesel Generator",
  "header": [],
  "rows": [
   "| Genset Model | FG Wilson P850-1",
   "| Prime Power | 770kVA/616kW",
   "| Standby Power | 850kVA/680kW",
   "| Frequency | 50Hz",
   "| Engine | Perkins 2806A-E18TTAG5",
   "| Alternator | Leroy Somer LL7224L",
   "| Fuel Tank Capacity | 1702 Liters",
   "| Engine Model | Perkins 2806A-E18TTAG5",
   "| Bore x Stroke | 145 x 183mm",
   "| Displacement | 18.1L",
   "| Voltage | 24V"
  ]
 },
 {
  "n": 144,
  "url": "https://www.genlitecpower.com/60hz-8kva-kubota-d905-e2bg-diesel-generator-p.html",
  "title": "60Hz 6.4kW 8KVA Kubota D905-E2BG Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 6.4KW/8KVA",
   "| Standby Power | 7KW/8.8KVA",
   "| Phase & Wires | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 60Hz",
   "| Rated Voltage | 120/208V, 127/220V, 220/380V",
   "| Fuel Tank Capacity | 45L",
   "| Engine Model | Kubota D905-E2BG-CHN",
   "| Cylinder Number | 3",
   "| Bore x Stroke | 72 x 73.6mm",
   "| Rated Speed | 1800 RPM",
   "| Displacement | 0.898L",
   "| Engine Prime Power | 7.8KW/1800 RPM",
   "| Engine Standby Power | 8.9KW/1800 RPM",
   "| Rated Power | 8KW/10KVA"
  ]
 },
 {
  "n": 145,
  "url": "https://www.genlitecpower.com/11KVA-Kubota-Diesel--Generator-50Hz-p.html",
  "title": "50Hz 9kW 11kVA Kubota V1505-E2BG Diesel Generator",
  "header": [],
  "rows": [
   "| Frequency | 50Hz",
   "| Phase & Wires | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Prime Power | 9KW/11.3KVA",
   "| Standby Power | 10KW/12.5KVA",
   "| Rated Voltage | 380~415V",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | Kubota V1505-E2BG-CHN",
   "| Bore x Stroke | 78 x 78.4mm",
   "| Rated Speed | 1500 RPM",
   "| Displacement | 1.498L",
   "| Rated Power | 11.1KW",
   "| Standby Power | 12.5KW",
   "| Cylinder Number | 3",
   "| Rated Power | 10.8KW/13.5KVA"
  ]
 },
 {
  "n": 146,
  "url": "https://www.genlitecpower.com/60hz-10kva-kubota-d1105-e2bg-diesel-generator-p.html",
  "title": "60Hz 8kW 10kVA Kubota D1105-E2BG Diesel Generator",
  "header": [],
  "rows": [
   "| Frequency | 60Hz",
   "| Phase & Wires | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Prime Power | 8KW/10KVA",
   "| Standby Power | 8.8KW/11KVA",
   "| Rated Voltage | 120/208V, 127/220V, 220/380V",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | Kubota D1105-E2BG-CHN",
   "| Bore x Stroke | 78 x 78.4mm",
   "| Rated Speed | 1800 RPM",
   "| Displacement | 1.123L",
   "| Rated Power | 10.1KW",
   "| Standby Power | 11.5KW",
   "| Cylinder Number | 3",
   "| Rated Power | 8.2KW/10.2KVA"
  ]
 },
 {
  "n": 147,
  "url": "https://www.genlitecpower.com/8KVA-Kubota-Diesel-Generator-50Hz-p.html",
  "title": "50Hz 6.7kW 8.4kVA Kubota D1105-E2BG Diesel Generator",
  "header": [],
  "rows": [
   "| Frequency | 50Hz",
   "| Phase & Wires | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Prime Power | 6.7KW/8.4KVA",
   "| Standby Power | 7.4KW/9.2KVA",
   "| Rated Voltage | 380~415V",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | Kubota D1105-E2BG-CHN",
   "| Bore x Stroke | 78 x 78.4mm",
   "| Rated Speed | 1500 RPM",
   "| Displacement | 1.123L",
   "| Rated Power | 8.4KW",
   "| Standby Power | 9.5KW",
   "| Cylinder Number | 3",
   "| Rated Power | 8.8KW/11KVA"
  ]
 },
 {
  "n": 148,
  "url": "https://www.genlitecpower.com/6KVA-Kubota-Diesel-Generator-50Hz-p.html",
  "title": "50Hz 5.6kW 7KVA Kubota D905-E2BG Engine Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 5.6KW/7KVA",
   "| Standby Power | 6KW/7.5KVA",
   "| Phase & Wires | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 50Hz",
   "| Rated Voltage | 380~415V",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | Kubota D905-E2BG-CHN",
   "| Cylinder Number | 3",
   "| Bore x Stroke | 72 x 73.6mm",
   "| Rated Speed | 1500 RPM",
   "| Displacement | 0.898L",
   "| Rated Power | 6.6KW",
   "| Standby Power | 7.4KW",
   "| Rated Power | 6.5KW/8.1KVA"
  ]
 },
 {
  "n": 149,
  "url": "https://www.genlitecpower.com/150KVA-Doosan-Diesel-Generator-50Hz-p.html",
  "title": "GENLITEC POWER® 150KVA Doosan Diesel Generator-50Hz",
  "header": [],
  "rows": [
   "Model GDS150D5 | GDS150S5",
   "Voltage 220/380V | 230/400V | 240/415V",
   "Standby Power: 132KW/165KVA",
   "Prime Power: 120KW/150KVA",
   "Frequency: 50Hz",
   "Speed: 1500 RPM",
   "Voltage: 220/380V (230/400V or 240/415V available according to different countries)",
   "Fuel Tank Capacity: 8~10 hours continuous running",
   "Engine Model: P086TI-I",
   "Alternator Model: GENLITEC S274G120 ( STAMFORD & LEROY SOMER alternators for options)"
  ]
 },
 {
  "n": 150,
  "url": "https://www.genlitecpower.com/250KVA-Doosan-Diesel-Generator-60Hz-p.html",
  "title": "GENLITEC POWER® 250KVA Doosan Diesel Generator-60Hz",
  "header": [],
  "rows": [
   "Model GDS250D6 | GDS250S6",
   "Voltage 110/190V | 120/208V | 127/220V | 254/440V",
   "Standby Power: 220KW/275KVA",
   "Prime Power: 200KW/250KVA",
   "Frequency: 60Hz",
   "Speed: 1800 RPM",
   "Voltage: 120/208V (110/190V, 127/220V, 254/440V or 277/480V available according to different countries)",
   "Fuel Tank Capacity: 8~10 hours continuous running",
   "Engine Model: DP086LA",
   "Alternator Model: GENLITEC S274G200 ( STAMFORD & LEROY SOMER alternators for options)"
  ]
 },
 {
  "n": 151,
  "url": "https://www.genlitecpower.com/225KVA-Doosan-Diesel-Generator-60Hz-p.html",
  "title": "GENLITEC POWER® 225KVA Doosan Diesel Generator-60Hz",
  "header": [],
  "rows": [
   "Model GDS225D6 | GDS225S6",
   "Voltage 110/190V | 120/208V | 127/220V | 254/440V",
   "Standby Power: 200KW/250KVA",
   "Prime Power: 180KW/225KVA",
   "Frequency: 60Hz",
   "Speed: 1800 RPM",
   "Voltage: 120/208V (110/190V, 127/220V, 254/440V or 277/480V available according to different countries)",
   "Fuel Tank Capacity: 8~10 hours continuous running",
   "Engine Model: P086TI",
   "Alternator Model: GENLITEC S274G180 ( STAMFORD & LEROY SOMER alternators for options)"
  ]
 },
 {
  "n": 152,
  "url": "https://www.genlitecpower.com/188KVA-Doosan-Diesel-Generator-60Hz-p.html",
  "title": "GENLITEC POWER® 188KVA Doosan Diesel Generator-60Hz",
  "header": [],
  "rows": [
   "Model GDS188D6 | GDS188S6",
   "Voltage 110/190V | 120/208V | 127/220V | 254/440V",
   "Standby Power: 165KW/206KVA",
   "Prime Power: 150KW/188KVA",
   "Frequency: 60Hz",
   "Speed: 1800 RPM",
   "Voltage: 120/208V (110/190V, 127/220V, 254/440V or 277/480V available according to different countries)",
   "Fuel Tank Capacity: 8~10 hours continuous running",
   "Engine Model: P086TI-I",
   "Alternator Model: GENLITEC S274G150 ( STAMFORD & LEROY SOMER alternators for options)"
  ]
 },
 {
  "n": 153,
  "url": "https://www.genlitecpower.com/200KVA-Doosan-Diesel-Generator-50Hz-p.html",
  "title": "GENLITEC POWER® 200KVA Doosan Diesel Generator-50Hz",
  "header": [],
  "rows": [
   "Model GDS200D5 | GDS200S5",
   "Voltage 220/380V | 230/400V | 240/415V",
   "Standby Power: 176KW/220KVA",
   "Prime Power: 160KW/200KVA",
   "Frequency: 50Hz",
   "Speed: 1500 RPM",
   "Voltage: 220/380V (230/400V or 240/415V available according to different countries)",
   "Fuel Tank Capacity: 8~10 hours continuous running",
   "Engine Model: P086TI",
   "Alternator Model: GENLITEC S274G160 ( STAMFORD & LEROY SOMER alternators for options)"
  ]
 },
 {
  "n": 154,
  "url": "https://www.genlitecpower.com/225KVA-Doosan-Diesel-Generator-50Hz-p.html",
  "title": "GENLITEC POWER® 225KVA Doosan Diesel Generator-50Hz",
  "header": [],
  "rows": [
   "Model GDS225D5 | GDS225S5",
   "Voltage 220/380V | 230/400V | 240/415V",
   "Standby Power: 200KW/250KVA",
   "Prime Power: 180KW/225KVA",
   "Frequency: 50Hz",
   "Speed: 1500 RPM",
   "Voltage: 220/380V (230/400V or 240/415V available according to different countries)",
   "Fuel Tank Capacity: 8~10 hours continuous running",
   "Engine Model: P086 LA",
   "Alternator Model: GENLITEC S274G180 ( STAMFORD & LEROY SOMER alternators for options)"
  ]
 },
 {
  "n": 155,
  "url": "https://www.genlitecpower.com/30KVA-Deutz-Diesel-Generator-50Hz-p.html",
  "title": "50Hz 24kW 30kVA Deutz BFM3T G1 Diesel Generator",
  "header": [],
  "rows": [
   "| Frequency | 50Hz",
   "| Phase & Wires | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Prime Power | 24kW/30kVA",
   "| Standby Power | 26.4kW/33kVA",
   "| Rated Voltage | 220/380V; 230/400V; 240/415V",
   "| Rated Speed | 1500 RPM",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | DEUTZ BFM3T G1",
   "| Cylinder Number | 4",
   "| Engine Type | 4-Stroke Diesel",
   "| Bore x Stroke | 93 x 100 mm",
   "| Displacement | 2.72L",
   "| Prime Power (Engine) | 30kW @ 1500 RPM",
   "| Standby Power (Engine) | 33kW @ 1500 RPM",
   "| Rated Power | 24kW/30kVA"
  ]
 },
 {
  "n": 156,
  "url": "https://www.genlitecpower.com/50KVA-Deutz-Diesel-Generator-50Hz-p.html",
  "title": "50Hz 40kW 50kVA Deutz BFM3C G1 Diesel Generator",
  "header": [],
  "rows": [
   "| Frequency | 50Hz",
   "| Phase & Wires | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Prime Power | 40kW/50kVA",
   "| Rated Voltage | 220/380V; 230/400V; 240/415V (subject to configuration)",
   "| Rated Speed | 1500 RPM",
   "| Fuel Tank Capacity | 75L",
   "| Engine Model | DEUTZ BFM3C G1",
   "| Power Standard | LTP / G1",
   "| Cylinder Number | 4",
   "| Engine Type | 4-Stroke Diesel",
   "| Bore x Stroke | 93 x 100 mm",
   "| Displacement | 2.72L",
   "| Prime Power (Engine Gross Output) | 47kW @ 1500 RPM",
   "| Standby Power (Engine Gross Output) | 51kW LTP @ 1500 RPM",
   "| Continuous Power | 42.3kW Gross",
   "| Engine Dry Weight | Approximately 240kg, without cooling system",
   "| Rated Power | 40kW/50kVA"
  ]
 },
 {
  "n": 157,
  "url": "https://www.genlitecpower.com/40KVA-Deutz-Diesel-Generator-50Hz-p.html",
  "title": "50Hz 32kW 40kVA Deutz BFM3T G2 Diesel Generator",
  "header": [],
  "rows": [
   "| Frequency | 50Hz",
   "| Phase & Wires | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Prime Power | 32kW/40kVA",
   "| Standby Power | 35kW/44kVA",
   "| Rated Voltage | 220/380V; 230/400V; 240/415V (subject to configuration)",
   "| Rated Speed | 1500 RPM",
   "| Fuel Tank Capacity | 60L",
   "| Engine Model | DEUTZ BFM3T G2",
   "| Cylinder Number | 4",
   "| Engine Type | 4-Stroke Diesel",
   "| Bore x Stroke | 93 x 100 mm",
   "| Displacement | 2.72L",
   "| Prime Power (Engine Gross Output) | 40kW @ 1500 RPM",
   "| Standby Power (Engine Gross Output) | 44kW LTP @ 1500 RPM",
   "| Engine Dry Weight | Approximately 240kg, without cooling system",
   "| Rated Power | 32kW/40kVA"
  ]
 },
 {
  "n": 158,
  "url": "https://www.genlitecpower.com/50hz-25kva-deutz-bfm3-g3-diesel-generator-p.html",
  "title": "50Hz 20kW 25kVA Deutz BFM3 G4 Diesel Generator",
  "header": [],
  "rows": [
   "| Frequency | 50Hz",
   "| Phase & Wires | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Prime Power | 20kW/25kVA",
   "| Standby Power | 22kW/27.5kVA",
   "| Rated Voltage | 220/380V; 230/400V; 240/415V",
   "| Rated Speed | 1500 RPM",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | DEUTZ BFM3 G4",
   "| Cylinder Number | 4",
   "| Engine Type | 4-Stroke Diesel",
   "| Bore x Stroke | 93 x 100 mm",
   "| Displacement | 2.72L",
   "| Prime Power (Engine) | 25kW @ 1500 RPM",
   "| Standby Power (Engine) | 27.5kW @ 1500 RPM",
   "| Rated Power | 20kW/25kVA"
  ]
 },
 {
  "n": 159,
  "url": "https://www.genlitecpower.com/20KVA-Deutz-Diesel-Generator-50Hz-p.html",
  "title": "50Hz 16kW 20kVA Deutz BFM3 G3 Diesel Generator",
  "header": [],
  "rows": [
   "| Frequency | 50Hz",
   "| Phase & Wires | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Prime Power | 16kW/20kVA",
   "| Standby Power | 17.6kW/22kVA",
   "| Rated Voltage | 220/380V; 230/400V; 240/415V",
   "| Rated Speed | 1500 RPM",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | DEUTZ BFM3 G3",
   "| Cylinder Number | 4",
   "| Engine Type | 4-Stroke Diesel",
   "| Bore x Stroke | 93 x 100 mm",
   "| Displacement | 2.72L",
   "| Prime Power (Engine) | 20kW @ 1500 RPM",
   "| Standby Power (Engine) | 22kW @ 1500 RPM",
   "| Rated Power | 16kW/20kVA"
  ]
 },
 {
  "n": 160,
  "url": "https://www.genlitecpower.com/275KVA-Doosan-Diesel-Generator-50Hz-p.html",
  "title": "GENLITEC POWER® 275KVA Doosan Diesel Generator-50Hz",
  "header": [],
  "rows": [
   "Model GDS275D5 | GDS275S5",
   "Voltage 220/380V | 230/400V | 240/415V",
   "Standby Power: 250KW/313KVA",
   "Prime Power: 220KW/275KVA",
   "Frequency: 50Hz",
   "Speed: 1500 RPM",
   "Voltage: 220/380V (230/400V or 240/415V available according to different countries)",
   "Fuel Tank Capacity: 8~10 hours continuous running",
   "Engine Model: P126TI",
   "Alternator Model: GENLITEC S314G220 ( STAMFORD & LEROY SOMER alternators for options)"
  ]
 },
 {
  "n": 161,
  "url": "https://www.genlitecpower.com/313KVA-Doosan-Diesel-Generator-60Hz-p.html",
  "title": "GENLITEC POWER® 313KVA Doosan Diesel Generator-60Hz",
  "header": [],
  "rows": [
   "Model GDS313D6 | GDS313S6",
   "Voltage 110/190V | 120/208V | 127/220V | 254/440V",
   "Standby Power: 275KW/335KVA",
   "Prime Power: 250KW/313KVA",
   "Frequency: 60Hz",
   "Speed: 1800 RPM",
   "Voltage: 120/208V (110/190V, 127/220V, 254/440V or 277/480V available according to different countries)",
   "Fuel Tank Capacity: 8~10 hours continuous running",
   "Engine Model: P126TI",
   "Alternator Model: GENLITEC S314G250 ( STAMFORD & LEROY SOMER alternators for options)"
  ]
 },
 {
  "n": 162,
  "url": "https://www.genlitecpower.com/24KVA-Perkins-Diesel-Generator-60Hz-p.html",
  "title": "60Hz 19kW 24kVA Perkins 404D-22G Diesel Generator",
  "header": [],
  "rows": [
   "| Frequency | 60Hz",
   "| Phase & Wires | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Prime Power | 19kW/24kVA",
   "| Standby Power | 21kW/27kVA",
   "| Rated Voltage | 120/208V; 127/220V; 220/380V; 254/440V",
   "| Rated Speed | 1800 RPM",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | Perkins 404D-22G",
   "| Cylinder Number | 4",
   "| Engine Type | 4-Cycle Diesel",
   "| Bore x Stroke | 84 x 100 mm",
   "| Displacement | 2.216L",
   "| Rated Power | 22.0kW @ 1800RPM",
   "| Standby Power | 24.3kW @ 1800RPM",
   "| Rated Power | 23kW/28.8kVA"
  ]
 },
 {
  "n": 163,
  "url": "https://www.genlitecpower.com/20KVA-Perkins-Diesel-Generator-50Hz-p.html",
  "title": "50Hz 16kW 20kVA Perkins 404A-22G1 Diesel Generator",
  "header": [],
  "rows": [
   "| Frequency | 50Hz",
   "| Phase & Wires | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Prime Power | 16KW/20KVA",
   "| Standby Power | 17.6KW/22KVA",
   "| Rated Voltage | 220/380V; 230/400V; 240/415V",
   "| Rated Speed | 1500 RPM",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | Perkins 404A-22G1",
   "| Prime Power | 18.7kW @ 1500RPM",
   "| Standby Power | 20.6kW @ 1500RPM",
   "| Bore × Stroke | 84 × 100 mm",
   "| Displacement | 2.216L",
   "| Starting System | DC 12V",
   "| Standby Power | 6.1 L/h",
   "| Rated Power | 16KW/20KVA"
  ]
 },
 {
  "n": 164,
  "url": "https://www.genlitecpower.com/50KVA-Diesel-Generator-60Hz-p.html",
  "title": "60Hz 40kW 50kVA Cummins 4BT3.9-G2 Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 40kW/50kVA",
   "| Standby Power | 44kW/55kVA",
   "| Phase & Wire | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 60Hz",
   "| Rated Voltage | 120/208V, 127/220V, 220/380V, 254/440V",
   "| Rated Speed | 1800RPM",
   "| Fuel Tank Capacity | 75L",
   "| Engine Model | CUMMINS 4BT3.9-G2",
   "| Cylinder Number | 4",
   "| Cylinder Arrangement | 4 Cylinders in Line",
   "| Engine Type | 4-Stroke, Water-Cooled Diesel",
   "| Bore x Stroke | 102 x 120 mm",
   "| Displacement | 3.9L",
   "| Prime Power | 40kW",
   "| Standby Power | 44kW",
   "| Rated Power | 40kW/50kVA"
  ]
 },
 {
  "n": 165,
  "url": "https://www.genlitecpower.com/50hz-16kw-cummins-4b39-g11-diesel-generator-p.html",
  "title": "50Hz 16kW 20kVA Cummins 4B3.9-G11 Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 16kW/20kVA",
   "| Standby Power | 17.6kW/22kVA",
   "| Phase & Wire | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 50Hz",
   "| Rated Voltage | 220/230V, 230/400V, 240/415V",
   "| Rated Speed | 1500RPM",
   "| Fuel Tank Capacity | 45L",
   "| Engine Model | Cummins 4B3.9-G11",
   "| Cylinder Number | 4",
   "| Bore x Stroke | 102 x 120 mm",
   "| Displacement | 3.9L",
   "| Rated Power | 20kW",
   "| Standby Power | 22kW",
   "| Rated Power | 16kW/20kVA"
  ]
 },
 {
  "n": 166,
  "url": "https://www.genlitecpower.com/DG22000E-15KW-Portable-Diesel-Generator-p.html",
  "title": "GENLITEC POWER DG22000E 15KW Portable Diesel Generator",
  "header": [],
  "rows": [
   "| MODEL | DG12000E | DG15000E | DG22000E",
   "| GENERATOR | Frequency (Hz) | 50 | 60 | 50 | 60 | 50 | 60",
   "| Max. Output (KW) | 10.5 | 11.5 | 11.5 | 12.5 | 15.5 | 16.5",
   "| Rated Output (KW) | 10 | 11 | 11 | 12 | 15 | 16",
   "| ENGINE | Model | DE2V920 (2V88) | DE2V1000 (2V92) | DE2V1250 (2V95)",
   "| Speed (RPM) | 3000 | 3600 | 3000 | 3600 | 3000 | 3600",
   "| Bore x Stroke (mm) | 88 x 75 | 92 x 75 | 95 x 88",
   "| Displacement (L) | 0.912 | 0.997 | 1.247",
   "| Power (KW) | 13.8 | 14.8 | 14.8 | 16 | 18 | 19",
   "| DIMENSION | Dimension (LxWxH) (mm) | 885x655x890 | 885x655x890 | 935x655x980",
   "| Net Weight (kg) | 200 | 210 | 260"
  ]
 },
 {
  "n": 167,
  "url": "https://www.genlitecpower.com/DG12000E-10KW-Portable-Diesel-Generator-p.html",
  "title": "GENLITEC POWER DG12000E 10KW Portable Diesel Generator",
  "header": [],
  "rows": [
   "| MODEL | DG12000E | DG15000E | DG22000E",
   "| GENERATOR | Frequency (Hz) | 50 | 60 | 50 | 60 | 50 | 60",
   "| Max. Output (KW) | 10.5 | 11.5 | 11.5 | 12.5 | 15.5 | 16.5",
   "| Rated Output (KW) | 10 | 11 | 11 | 12 | 15 | 16",
   "| ENGINE | Model | DE2V920 (2V88) | DE2V1000 (2V92) | DE2V1250 (2V95)",
   "| Speed (RPM) | 3000 | 3600 | 3000 | 3600 | 3000 | 3600",
   "| Bore x Stroke (mm) | 88 x 75 | 92 x 75 | 95 x 88",
   "| Displacement (L) | 0.912 | 0.997 | 1.247",
   "| Power (KW) | 13.8 | 14.8 | 14.8 | 16 | 18 | 19",
   "| DIMENSION | Dimension (LxWxH) (mm) | 885x655x890 | 885x655x890 | 935x655x980",
   "| Net Weight (kg) | 200 | 210 | 260"
  ]
 },
 {
  "n": 168,
  "url": "https://www.genlitecpower.com/DG15000S-11KW-Portable-Diesel-Generator-p.html",
  "title": "GENLITEC POWER DG15000S 11KW Portable Diesel Generator",
  "header": [],
  "rows": [
   "| MODEL | DG12000S | DG15000S | DG22000S",
   "| GENERATOR | Frequency (Hz) | 50 | 60 | 50 | 60 | 50 | 60",
   "| Max. Output (KW) | 10.5 | 11.5 | 11.5 | 12.5 | 15.5 | 16.5",
   "| Rated Output (KW) | 10 | 11 | 11 | 12 | 15 | 16",
   "| ENGINE | Model | DE2V920 (2V88) | DE2V1000 (2V92) | DE2V1250 (2V95)",
   "| Speed (RPM) | 3000 | 3600 | 3000 | 3600 | 3000 | 3600",
   "| Bore x Stroke (mm) | 88 x 75 | 92 x 75 | 95 x 88",
   "| Displacement (L) | 0.912 | 0.997 | 1.247",
   "| Power (KW) | 13.8 | 14.8 | 14.8 | 16 | 18 | 19",
   "| DIMENSION | Dimension (LxWxH) (mm) | 1110x660x875 | 1110x660x875 | 1200x690x895",
   "| Net Weight (kg) | 257 | 267 | 297"
  ]
 },
 {
  "n": 169,
  "url": "https://www.genlitecpower.com/DG15000E-11KW-Portable-Diesel-Generator-p.html",
  "title": "GENLITEC POWER DG15000E 11KW Portable Diesel Generator",
  "header": [],
  "rows": [
   "| MODEL | DG12000E | DG15000E | DG22000E",
   "| GENERATOR | Frequency (Hz) | 50 | 60 | 50 | 60 | 50 | 60",
   "| Max. Output (KW) | 10.5 | 11.5 | 11.5 | 12.5 | 15.5 | 16.5",
   "| Rated Output (KW) | 10 | 11 | 11 | 12 | 15 | 16",
   "| ENGINE | Model | DE2V920 (2V88) | DE2V1000 (2V92) | DE2V1250 (2V95)",
   "| Speed (RPM) | 3000 | 3600 | 3000 | 3600 | 3000 | 3600",
   "| Bore x Stroke (mm) | 88 x 75 | 92 x 75 | 95 x 88",
   "| Displacement (L) | 0.912 | 0.997 | 1.247",
   "| Power (KW) | 13.8 | 14.8 | 14.8 | 16 | 18 | 19",
   "| DIMENSION | Dimension (LxWxH) (mm) | 885x655x890 | 885x655x890 | 935x655x980",
   "| Net Weight (kg) | 200 | 210 | 260"
  ]
 },
 {
  "n": 170,
  "url": "https://www.genlitecpower.com/DG22000S-15KW-Portable-Diesel-Generator-p.html",
  "title": "GENLITEC POWER DG22000S 15KW Portable Diesel Generator",
  "header": [],
  "rows": [
   "| MODEL | DG12000S | DG15000S | DG22000S",
   "| GENERATOR | Frequency (Hz) | 50 | 60 | 50 | 60 | 50 | 60",
   "| Max. Output (KW) | 10.5 | 11.5 | 11.5 | 12.5 | 15.5 | 16.5",
   "| Rated Output (KW) | 10 | 11 | 11 | 12 | 15 | 16",
   "| ENGINE | Model | DE2V920 (2V88) | DE2V1000 (2V92) | DE2V1250 (2V95)",
   "| Speed (RPM) | 3000 | 3600 | 3000 | 3600 | 3000 | 3600",
   "| Bore x Stroke (mm) | 88 x 75 | 92 x 75 | 95 x 88",
   "| Displacement (L) | 0.912 | 0.997 | 1.247",
   "| Power (KW) | 13.8 | 14.8 | 14.8 | 16 | 18 | 19",
   "| DIMENSION | Dimension (LxWxH) (mm) | 1110x660x875 | 1110x660x875 | 1200x690x895",
   "| Net Weight (kg) | 257 | 267 | 297"
  ]
 },
 {
  "n": 171,
  "url": "https://www.genlitecpower.com/DG12000S-10KW-Portable-Diesel-Generator-p.html",
  "title": "GENLITEC POWER DG12000S 10KW Portable Diesel Generator",
  "header": [],
  "rows": [
   "| MODEL | DG12000S | DG15000S | DG22000S",
   "| GENERATOR | Frequency (Hz) | 50 | 60 | 50 | 60 | 50 | 60",
   "| Max. Output (KW) | 10.5 | 11.5 | 11.5 | 12.5 | 15.5 | 16.5",
   "| Rated Output (KW) | 10 | 11 | 11 | 12 | 15 | 16",
   "| ENGINE | Model | DE2V920 (2V88) | DE2V1000 (2V92) | DE2V1250 (2V95)",
   "| Speed (RPM) | 3000 | 3600 | 3000 | 3600 | 3000 | 3600",
   "| Bore x Stroke (mm) | 88 x 75 | 92 x 75 | 95 x 88",
   "| Displacement (L) | 0.912 | 0.997 | 1.247",
   "| Power (KW) | 13.8 | 14.8 | 14.8 | 16 | 18 | 19",
   "| DIMENSION | Dimension (LxWxH) (mm) | 1110x660x875 | 1110x660x875 | 1200x690x895",
   "| Net Weight (kg) | 257 | 267 | 297"
  ]
 },
 {
  "n": 172,
  "url": "https://www.genlitecpower.com/50hz-24kw-cummins-4b39-g2-diesel-generator-p.html",
  "title": "50Hz 24kW 30kVA Cummins 4B3.9-G2 Diesel Generator",
  "header": [],
  "rows": [
   "| Prime Power | 24kW/30kVA",
   "| Standby Power | 26kW/33kVA",
   "| Phase & Wire | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Frequency | 50Hz",
   "| Rated Voltage | 220/380V, 230/400V, 240/415V",
   "| Rated Speed | 1500RPM",
   "| Fuel Tank Capacity | 45L",
   "| Engine Model | Cummins 4B3.9-G12",
   "| Engine Type | 4-Cylinder, 4-Stroke Diesel Engine",
   "| Bore x Stroke | 102 x 120 mm",
   "| Displacement | 3.9L",
   "| Rated Power | 27kW",
   "| Standby Power | 30kW",
   "| Rated Power | 24kW/30kVA"
  ]
 },
 {
  "n": 173,
  "url": "https://www.genlitecpower.com/60hz-18kva-perkins-403a-15g2-diesel-generator-p.html",
  "title": "60Hz 14kW 18kVA Perkins 403A-15G2 Diesel Generator",
  "header": [],
  "rows": [
   "| Frequency | 60Hz",
   "| Phase & Wires | 3 Phase, 4 Wires",
   "| Power Factor | 0.8",
   "| Prime Power | 14kW/18kVA",
   "| Standby Power | 16kW/20kVA",
   "| Rated Voltage | 120/208V; 127/220V; 220/380V; 254/440V",
   "| Rated Speed | 1800 RPM",
   "| Fuel Tank Capacity | 50L",
   "| Engine Model | Perkins 403A-15G2",
   "| Cylinder Number | 3",
   "| Engine Type | 4-Cycle Diesel",
   "| Bore x Stroke | 84 x 90 mm",
   "| Displacement | 1.496L",
   "| Rated Power (Prime) | 16.33kW @ 1800RPM",
   "| Standby Power | 17.96kW @ 1800RPM",
   "| Rated Power | 16kW/20kVA"
  ]
 }
]
