[
 {
  "n": 101,
  "url": "https://www.gillettegenerators.com/generators/portable/gpe-75eh/",
  "title": "GPE-75EH - Gillette Generators",
  "header": [],
  "rows": [
   "Prime Power Generators | Natural Gas and T4F-Stage 5 Diesel Prime Power Natural Gas Generators | Continuous Power Applications",
   "| GENERATOR MODEL | GPE-75EH",
   "| PRIME KW @ 1 PH. | 6.5",
   "| PRIME AMPS @ 120 V. | 54",
   "| PRIME AMPS @ 240 V. | 27",
   "| GENERATOR REGULATION | 5 % VOLTAGE REGULATION ON SINGLE PHASE GEN-SETS.",
   "| FREQUENCY REGULATION | 5 %, (3 HERTZ) FREQUENCY REGULATION FROM NAME PLATE RATING",
   "| ENGINE MODEL (WARRANTY) | HONDA GX390 O.H.V. (3 YEARS)",
   "| ENGINE START METHOD | 12VDC ELECTRIC & ROPE RECOIL",
   "| ENGINE HP @ 3600 RPM | 13 HP",
   "| ENGINE DISPLACEMENT | 1 CYLINDER, 23.7 CU. IN. (390 CC)",
   "| ENGINE FUEL TANK | 8 GAL. (30.2 L.) METAL FUEL TANK WITH GAUGE, TWIST-CAP, & SLOSH VALVE",
   "| FUEL USE, GAL/LTR/HR | 0.95 / 3.56",
   "| POWER RECEPTACLES | (4) NEMA 5-15R 120 VOLTS, AND (1) L-14-30R 240 VOLTS RECEPTACLES"
  ]
 },
 {
  "n": 102,
  "url": "https://www.gillettegenerators.com/generators/portable/gpe-75eh-3/",
  "title": "GPE-75EH-3 - Gillette Generators",
  "header": [],
  "rows": [
   "Prime Power Generators | Natural Gas and T4F-Stage 5 Diesel Prime Power Natural Gas Generators | Continuous Power Applications",
   "| GENERATOR MODEL | GPE-75EH",
   "| PRIME KW @ 3 PH. | 5.5",
   "| PRIME AMPS @ 208 V. | 18",
   "| PRIME AMPS @ 240 V. | 16",
   "| PRIME AMPS @ 480 V. | 8",
   "| GENERATOR REGULATION | 5 % VOLTAGE REGULATION ON SINGLE PHASE GEN-SETS.",
   "| FREQUENCY REGULATION | 5 %, (3 HERTZ) FREQUENCY REGULATION FROM NAME PLATE RATING",
   "| ENGINE MODEL (WARRANTY) | HONDA GX390 O.H.V. (3 YEARS)",
   "| ENGINE START METHOD | 12VDC ELECTRIC & ROPE RECOIL",
   "| ENGINE HP @ 3600 RPM | 13 HP",
   "| ENGINE DISPLACEMENT | 1 CYLINDER, 23.7 CU. IN. (390 CC)",
   "| ENGINE FUEL TANK | 8 GAL. (30.2 L.) METAL FUEL TANK WITH GAUGE, TWIST-CAP, & SLOSH VALVE",
   "| FUEL USE, GAL/LTR/HR | 0.95 / 3.56",
   "| POWER TAKE OFF | POWER TAKE OFF 4 POSITION TERMINAL STRIP"
  ]
 },
 {
  "n": 103,
  "url": "https://www.gillettegenerators.com/generators/portable/gpe-125eh/",
  "title": "GPE-125EH - Gillette Generators",
  "header": [],
  "rows": [
   "Prime Power Generators | Natural Gas and T4F-Stage 5 Diesel Prime Power Natural Gas Generators | Continuous Power Applications",
   "| GENERATOR MODEL | GPE-125EH",
   "| PRIME KW @ 1 PH. | 11",
   "| PRIME AMPS @ 120 V. | 92",
   "| PRIME AMPS @ 240 V. | 46",
   "| GENERATOR REGULATION | 5 % VOLTAGE REGULATION ON SINGLE PHASE GEN-SETS.",
   "| FREQUENCY REGULATION | 5 %, (3 HERTZ) FREQUENCY REGULATION FROM NAME PLATE RATING",
   "| ENGINE MODEL (WARRANTY) | HONDA GX630 V-TWIN O.H.V. (3 YEARS)",
   "| ENGINE START METHOD | 12VDC ELECTRIC ONLY",
   "| ENGINE HP @ 3600 RPM | 22 HP",
   "| ENGINE DISPLACEMENT | 2 CYLINDER, 41.97 CU. IN. (688 CC)",
   "| ENGINE FUEL TANK | 8 GAL. (30.2 L.) METAL FUEL TANK WITH GAUGE, TWIST-CAP, & SLOSH VALVE",
   "| FUEL USE, GAL/LTR/HR | 1.3 / 4.92",
   "| POWER RECEPTACLES | (4) NEMA 5-15R, (1) L5-30R 120 VOLTS, AND (1) 14-50R 240 VOLTS RECEPTACLES"
  ]
 },
 {
  "n": 104,
  "url": "https://www.gillettegenerators.com/generators/portable/gpe-125eh-3/",
  "title": "GPE-125EH-3 - Gillette Generators",
  "header": [],
  "rows": [
   "Prime Power Generators | Natural Gas and T4F-Stage 5 Diesel Prime Power Natural Gas Generators | Continuous Power Applications",
   "| GENERATOR MODEL | GPE-125EH",
   "| PRIME KVA @ 3 PH. | 12.5",
   "| PRIME KW @ 3 PH. 0.8 P.F. | 10",
   "| PRIME AMPS @ 208 V. (-3-2) | 35",
   "| PRIME AMPS @ 240 V. (-3-3) | 30",
   "| PRIME AMPS @ 480 V. (-3-4) | 15",
   "| GENERATOR REGULATION | 2.5% VOLTAGE REGULATION ON THREE PHASE GEN-SETS.",
   "| FREQUENCY REGULATION | 5%, (3 HERTZ) FREQUENCY REGULATION FROM NAME PLATE RATING",
   "| ENGINE MODEL (WARRANTY) | HONDA GX630 V-TWIN O.H.V. (3 YEARS)",
   "| ENGINE START METHOD | 12VDC ELECTRIC ONLY",
   "| ENGINE HP @ 3600 RPM | 22 HP",
   "| ENGINE DISPLACEMENT | 2 CYLINDER, 41.97 CU. IN. (688 CC)",
   "| ENGINE FUEL TANK | 8 GAL. (30.2 L.) METAL FUEL TANK WITH GAUGE, TWIST-CAP, & SLOSH VALVE",
   "| FUEL USE, GAL/LTR/HR | 1.3 / 4.92",
   "| POWER TAKE OFF | POWER TAKE OFF 4 POSITION TERMINAL STRIP"
  ]
 },
 {
  "n": 105,
  "url": "https://www.gillettegenerators.com/generators/portable/gped-65ek-3/",
  "title": "GPED-65EK-3 - Gillette Generators",
  "header": [],
  "rows": [
   "Prime Power Generators | Natural Gas and T4F-Stage 5 Diesel Prime Power Natural Gas Generators | Continuous Power Applications",
   "| GENERATOR MODEL | GPED-65EK-3",
   "| PRIME KVA @ 3 PH. | 6.5",
   "| PRIME KW @ 3 PH. 0.8 P.F. | 5",
   "| PRIME AMPS @ 208 V (-3-2) | 18",
   "| PRIME AMPS @ 240 V (-3-3) | 16",
   "| PRIME AMPS @ 480 V (-3-4) | 8",
   "| GENERATOR REGULATION | 2.5 % VOLTAGE REGULATION ON THREE PHASE GEN-SETS",
   "| FREQUENCY REGULATION | 5 %, (3 HERTZ) FREQUENCY REGULATION ON ALL MODELS",
   "| ENGINE MODEL | KOHLER KD440 EPA/CARB TIER IV CERT. & 3 YEAR LIMITED WARRANTY",
   "| ENGINE START METHOD | 12 VOLT ELECTRIC START ONLY",
   "| ENGINE HP@ 3600 RPM | 9 HP INTERMITTENT USE, 8 HP CONTINUOUS USE",
   "| ENGINE DISPLACEMENT | 1 CYLINDER, 26.9 CU. IN. (440 CC)",
   "| FUEL TANK GAL. (LITERS) | 4.0 GAL. (15 L.) METAL FUEL TANK WITH GAUGE, TWIST-CAP, & SLOSH VALVE",
   "| ENGINE OIL SYSTEM | FULL PRESSURE WITH SPIN ON OIL FILTER, 1.6QT OIL SUMP",
   "| FUEL USE, GAL/LTR/HR | 0.71 / 2.65",
   "| POWER TAKE OFF | POWER TAKE OFF 4 POSITION TERMINAL STRIP"
  ]
 },
 {
  "n": 106,
  "url": "https://www.gillettegenerators.com/generators/portable/evtd-65ek/",
  "title": "EVTD-65EK - Gillette Generators",
  "header": [],
  "rows": [
   "Prime Power Generators | Natural Gas and T4F-Stage 5 Diesel Prime Power Natural Gas Generators | Continuous Power Applications",
   "| GENERATOR MODEL | EVTD-65EK",
   "| PRIME KILOWATTS | 5.0",
   "| PRIME AMPS 120 /240 V. | 40/20",
   "| FREQUENCY REG | 5% FREQUENCY REGULATION FROM NAMEPLATE RATING ON ALL “EV” SERIES SETS",
   "| ENGINE BRAND AND HP AT 3600 RPM. | KOHLER (KD440) 10 HP",
   "| FUEL USE, GAL./HOUR | 0.52"
  ]
 }
]
