[
 {
  "n": 101,
  "url": "https://www.hy-genset.com/products_detail/49.html",
  "title": "625-1250KVA Perkins Generator Set-Hanyang Diesel Power Equipment",
  "header": [
   "| Set type | Engine model | Primary（KW） | Standby（KW） | Number of vat | Bore stroke ratio（mm） | Displacement（L） | Fuel consumption（g/kw.h） | Overall size L×W×H（mm） | Weight（kg） | Emission standards"
  ],
  "rows": [
   "| HY-7 | 403A-11G1 | 8 | 9 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 400 | T2",
   "| HY-10 | 403A-15G1 | 12 | 13 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 450 | T2",
   "| HY-12 | 403A-15G2 | 14 | 15 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 450 | T2",
   "| HY-16 | 404A-22G1 | 18 | 20 | 4 | 84*100 | 2.216 | 237 | 1500*500*1100 | 500 | T2",
   "| HY-22 | 404D-22TG | 25 | 27 | 4 | 74*100 | 2.2 | 237 | 1600*500*1100 | 550 | T2",
   "| HY-24 | 1103A-33G | 28 | 30 | 3 | 105*127 | 3.3 | 214 | 1600*500*1200 | 600 | T2",
   "| HY-36 | 1103A-33TG1 | 42 | 46 | 3 | 105*127 | 3.3 | 215 | 1700*500*1200 | 650 | T2",
   "| HY-48 | 1103A-33TG2 | 54 | 59 | 3 | 105*127 | 3.3 | 215 | 1700*500*1200 | 700 | T2",
   "| HY-52 | 1104A-44TG1 | 58 | 64 | 4 | 105*127 | 4.4 | 215 | 2000*600*1200 | 950 | T2",
   "| HY-64 | 1104C-44TAG1 | 72 | 79 | 4 | 105*127 | 4.4 | 211 | 2000*600*1200 | 1050 | T2",
   "| HY-64 | 1104A-44TG2 | 72 | 79 | 4 | 105*127 | 4.4 | 235 | 2000*600*1200 | 1100 | T2",
   "| HY-81 | 1104C-44TAG2 | 90 | 100 | 4 | 105*127 | 4.4 | 216 | 2000*600*1200 | 1150 | T2",
   "| HY-108 | 1106A-70TG1 | 118 | 131 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T2",
   "| HY-120 | 1106A-70TAG2 | 131 | 144 | 6 | 105*135 | 7 | 205 | 2400*600*1400 | 1500 | T2",
   "| HY-144 | 1106A-70TAG3 | 158 | 175 | 6 | 105*135 | 7 | 205 | 2400*600*1400 | 1600 | T2",
   "| HY-160 | 1106A-70TAG4 | 174 | 191 | 6 | 105*135 | 7 | 205 | 2400*600*1400 | 1600 | T2",
   "| HY-160 | 1206A-E70TTAG1 | 175 | 192 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T2",
   "| HY-184 | 1206A-E70TTAG2 | 201 | 217 | 6 | 105*135 | 7 | 209 | 2600*800*1600 | 1900 | T2",
   "| HY-200 | 1206A-E70TTAG3 | 217 | 238 | 6 | 105*135 | 7 | 212 | 2600*800*1600 | 2000 | T2",
   "| HY-246 | 1706A-E93TAG1 | 267 | 295 | 6 | 115*149 | 9.3 | 190 | 2800*800*1600 | 2400 | T2",
   "| HY-280 | 2206C-E13TAG2 | 305 | 349 | 6 | 130*157 | 12.5 | 202 | 3200*800*1800 | 2800 | T2",
   "| HY-320 | 2206C-E13TAG3 | 349 | 392 | 6 | 130*157 | 12.5 | 202 | 3200*800*1800 | 2800 | T2",
   "| HY-364 | 2506C-E15TAG1 | 396 | 435 | 6 | 137*171 | 15 | 207 | 3400*800*1800 | 3000 | T2",
   "| HY-400 | 2506C-E15TAG2 | 435 | 478 | 6 | 137*171 | 15 | 207 | 3400*800*1800 | 3600 | T2",
   "| HY-480 | 2806D-E18TAG1A | 522 | 574 | 6 | 145*183 | 18.1 | 204 | 3600*800*1850 | 3800 | T2",
   "| HY-473 | 2806C-E18TAG1A | 514 | 565 | 6 | 145*183 | 18.1 | 205 | 3600*800*1850 | 3800 | T2",
   "| HY-520 | 2806A-E18TAG2 | 565 | 609 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4200 | T2",
   "| HY-565 | 2806A-E18TTAG4 | 595 | 657 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4500 | T2",
   "| HY-616 | 2806A-E18TTAG5 | 648 | 716 | 6 | 145*183 | 18.1 | 202 | 3800*800*1850 | 4800 | T2",
   "| HY-597 | 4006-23TAG2A | 628 | 691 | 6 | 160*190 | 22.9 | 202 | 4000*1000*1950 | 5500 | T2",
   "| HY-641 | 4006-23TAG3A | 675 | 756 | 6 | 160*190 | 22.9 | 210 | 4000*1000*1950 | 5800 | T2",
   "| HY-728 | 4008TAG1A | 767 | 844 | 8 | 160*190 | 30.561 | 206 | 4200*1000*1950 | 6500 | T2",
   "| HY-818 | 4008TAG2A | 861 | 947 | 8 | 160*190 | 30.561 | 206 | 4200*1000*1950 | 6800 | T2",
   "| HY-900 | 4008-30TAG3 | 947 | 1055 | 8 | 160*190 | 30.561 | 206 | 4200*1000*1950 | 7300 | T2",
   "| HY-1000 | 4012-46TWG2A | 1055 | 1166 | 12 | 160*190 | 45.842 | 212 | 4800*1400*2350 | 9000 | T2",
   "| HY-1100 | 4012-46TWG3A | 1149 | 1263 | 12 | 160*190 | 45.842 | 212 | 4800*1400*2350 | 9500 | T2",
   "| HY-1200 | 4012-46TAG2A | 1267 | 1395 | 12 | 160*190 | 45.842 | 200 | 4800*1400*2350 | 10000 | T2",
   "| HY-1350 | 4012-46TAG3A | 1440 | 1583 | 12 | 160*190 | 45.842 | 208 | 4800*1400*2350 | 11000 | T2",
   "| HY-1480 | 4016TAG1A | 1537 | 1690 | 16 | 160*190 | 61.123 | 205 | 5400*1600*2500 | 12000 | T2",
   "| HY-1600 | 4016-61TRG2 | 1684 | 1895 | 16 | 160*190 | 61.123 | 205 | 5400*1600*2500 | 13000 | T2",
   "| HY-1600 | 4016TAG2A | 1715 | 1886 | 16 | 160*190 | 61.123 | 209 | 5400*1600*2500 | 13000 | T2",
   "| HY-1800 | 4016-61TRG3 | 1875 | 2083 | 16 | 160*190 | 61.123 | 205 | 5400*1600*2500 | 14000 | T2"
  ]
 },
 {
  "n": 101,
  "url": "https://www.hy-genset.com/products_detail/49.html",
  "title": "625-1250KVA Perkins Generator Set-Hanyang Diesel Power Equipment",
  "header": [
   "| Set type | Engine model | Primary（KW） | Standby（KW） | Number of vat | Bore stroke ratio（mm） | Displacement（L） | Fuel consumption（g/kw.h） | Overall size L×W×H（mm） | Weight（kg） | Emission standards"
  ],
  "rows": [
   "| HY-7 | 403D-11G | 8 | 9 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 400 | T3",
   "| HY-7 | 403J-11G | 8 | 9 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 450 | T3",
   "| HY-10 | 403D-15G | 12 | 13 | 4 | 74*100 | 2.2 | 237 | 1600*500*1100 | 550 | T3",
   "| HY-16 | 404D-22G | 18 | 20 | 4 | 74*100 | 2.2 | 237 | 1600*500*1100 | 550 | T3",
   "| HY-18 | 404J-22G | 19 | 21 | 4 | 74*100 | 2.2 | 237 | 1600*500*1100 | 550 | T3",
   "| HY-25 | 1103D-33G2 | 29 | 32 | 3 | 105*127 | 3.3 | 215 | 1700*500*1200 | 700 | T3",
   "| HY-50 | 1104D-44TG2 | 54 | 59 | 4 | 105*127 | 4.4 | 216 | 2000*600*1200 | 1150 | T3",
   "| HY-68 | 1104D-E44TAG1 | 74 | 81 | 4 | 105*127 | 4.4 | 216 | 2000*600*1200 | 1150 | T3",
   "| HY-80 | 1104D-E44TAG2 | 91 | 101 | 4 | 105*127 | 4.4 | 216 | 2000*600*1200 | 1150 | T3",
   "| HY-100 | 1204J-E44TAG2 | 109 | 120 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T3",
   "| HY-114 | 1106D-E70TAG2 | 129 | 143 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T3",
   "| HY-120 | 1106D-E70TAG3 | 141 | 156 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T3",
   "| HY-150 | 1106D-E70TAG4 | 165 | 182 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T3",
   "| HY-150 | 1206D-E70TTAG1 | 175 | 192 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T3",
   "| HY-150 | 1206J-E70TTAG3/4 | 174 | 193 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T3",
   "| HY-160 | 1206D-E70TTAG2 | 201 | 217 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T3",
   "| HY-180 | 1206D-E70TTAG3 | 217 | 238 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T3",
   "| HY-200 | 1706J-E93TAG1 | 221 | 244 | 6 | 115*149 | 9.3 | 190 | 2800*800*1600 | 2400 | T3",
   "| HY-244 | 1706J-E93TAG2 | 265 | 295 | 6 | 115*149 | 9.3 | 190 | 2800*800*1600 | 2400 | T3",
   "| HY-320 | 2206D-E13TAG3 | 349 | 392 | 6 | 145*183 | 12.5 | 205 | 3200*800*1800 | 2800 | T3",
   "| HY-400 | 2506D-E15TAG2 | 435 | 478 | 6 | 137*171 | 15.2 | 209 | 3400*800*1800 | 3600 | T3",
   "| HY-500 | 2806D-E18TAG1A | 522 | 574 | 6 | 145*183 | 18.1 | 205 | 3600*800*1850 | 3800 | T3"
  ]
 },
 {
  "n": 102,
  "url": "https://www.hy-genset.com/products_detail/43.html",
  "title": "500–1000 kVA Cummins generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
  ],
  "rows": [
   "| HY-15 | 4B3.9-G11 | 20 | 22 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2",
   "| HY-20 | 4B3.9-G1 | 24 | 27 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2",
   "| HY-20 | 4B3.9-G2 | 24 | 27 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2",
   "| HY-24 | 4B3.9-G12 | 27 | 30 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2",
   "| HY-30 | 4BT3.9-G1 | 36 | 40 | 4 | 102*120 | 3.9 | 208 | 1700*720*1200 | 800 | T2",
   "| HY-30 | 4BT3.9-G2 | 36 | 40 | 4 | 102*120 | 3.9 | 208 | 1700*720*1200 | 800 | T2",
   "| HY-50 | 4BTA3.9-G2 | 50 | 55 | 4 | 102*120 | 3.9 | 210 | 1800*750*1200 | 950 | T2",
   "| HY-64 | 4BTA3.9-G11 | 70 | 80 | 4 | 102*120 | 3.9 | 210 | 1850*800*1300 | 1000 | T2",
   "| HY-75 | 6BT5.9-G1 | 86 | 92 | 6 | 102*120 | 5.9 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-75 | 6BT5.9-G2 | 86 | 92 | 6 | 102*120 | 5.9 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-100 | 6BTA5.9-G2 | 106 | 116 | 6 | 102*120 | 5.9 | 207 | 2300*800*1300 | 1300 | T2",
   "| HY-120 | 6BTAA5.9-G2 | 120 | 130 | 6 | 102*120 | 5.9 | 207 | 2300*830*1300 | 1350 | T2",
   "| HY-120 | 6BTAA5.9-G12 | 140 | 155 | 6 | 102*120 | 5.9 | 207 | 2300*830*1300 | 1350 | T2",
   "| HY-150 | 6CTA8.3-G2 | 163 | 180 | 6 | 114*135 | 8.3 | 207 | 2400*970*1500 | 1600 | T2",
   "| HY-150 | 6CTAA8.3-G2 | 183 | 203 | 6 | 114*135 | 8.3 | 207 | 2400*970*1500 | 1700 | T2",
   "| HY-200 | 6LTAA8.9-G2 | 220 | 240 | 6 | 114*145 | 8.9 | 207 | 2600*970*1500 | 2000 | T2",
   "| HY-200 | 6LTAA8.9-G3 | 230 | 250 | 6 | 114*145 | 8.9 | 203 | 2600*970*1500 | 2000 | T2",
   "| HY-250 | 6LTAA9.5-G3 | 250 | 280 | 6 | 114*145 | 9.5 | 194 | 2800*970*1600 | 2300 | T2",
   "| HY-250 | 6LTAA9.5-G1 | 290 | 320 | 6 | 114*145 | 9.5 | 194 | 2800*970*1600 | 2300 | T2",
   "| HY-300 | 6ZTAA13-G3 | 340 | 380 | 6 | 130*163 | 13 | 202 | 2900*1200*1750 | 2800 | T2",
   "| HY-350 | 6ZTAA13-G2 | 390 | 415 | 6 | 130*163 | 13 | 202 | 2900*1200*1750 | 2900 | T2",
   "| HY-400 | 6ZTAA13-G4 | 400 | 415 | 6 | 114*145 | 13 | 202 | 2900*1200*1750 | 3000 | T2",
   "| HY-400 | QSZ13-G2 | 400 | 440 | 6 | 130*163 | 13 | 201 | 3100*1250*1800 | 3100 | T2",
   "| HY-400 | QSZ13-G5 | 411 | 470 | 6 | 130*163 | 13 | 201 | 3100*1250*1800 | 3100 | T2",
   "| HY-450 | QSZ13-G3 | 450 | 470 | 6 | 130*163 | 13 | 201 | 3100*1250*1800 | 3100 | T2",
   "| HY-450 | QSZ13-G10 | 463 | 509 | 6 | 130*163 | 13 | 201 | 3200*1500*1900 | 3600 | T2"
  ]
 },
 {
  "n": 102,
  "url": "https://www.hy-genset.com/products_detail/43.html",
  "title": "500–1000 kVA Cummins generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
   "| Rated Power (kW) | Standby Power (kW)"
  ],
  "rows": [
   "| HY-50 | QSB3.9-G2 | 63 | 70 | 4 | 102*120 | 3.9 | 230 | 1800*750*1200 | 950 | T3",
   "| HY-75 | QSB3.9-G3 | 79 | 88 | 4 | 102*120 | 3.9 | 214 | 1850*800*1300 | 1000 | T3",
   "| HY-80 | QSB5.9-G2 | 96 | 106 | 6 | 102*120 | 5.9 | 224 | 2300*800*1300 | 1300 | T3",
   "| HY-100 | QSB5.9-G3 | 120 | 132 | 6 | 102*120 | 5.9 | 215 | 2300*800*1300 | 1300 | T3",
   "| HY-150 | QSB6.7-G3 | 151 | 166 | 6 | 107*124 | 6.7 | 208 | 2400*970*1500 | 1600 | T3",
   "| HY-150 | QSB6.7-G4 | 168 | 185 | 6 | 107*124 | 6.7 | 213 | 2400*970*1500 | 1600 | T3",
   "| HY-200 | QSL8.9-G2 | 206 | 226 | 6 | 114*144.5 | 8.9 | 219 | 2600*970*1500 | 2000 | T3",
   "| HY-200 | QSL8.9-G3 | 220 | 242 | 6 | 114*144.5 | 8.9 | 213 | 2600*970*1500 | 2000 | T3",
   "| HY-200 | QSL8.9-G4 | 235 | 258 | 6 | 114*144.5 | 8.9 | 210 | 2600*970*1500 | 2000 | T3",
   "| HY-300 | QSZ13-G6 | 328 | 374 | 6 | 130*163 | 13 | 214 | 2900*1200*1750 | 2800 | T3",
   "| HY-350 | QSZ13-G7 | 367 | 419 | 6 | 130*163 | 13 | 209 | 2900*1200*1750 | 2900 | T3"
  ]
 },
 {
  "n": 103,
  "url": "https://www.hy-genset.com/products_detail/34.html",
  "title": "250–500 kVA Cummins generator sets-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
  ],
  "rows": [
   "| HY-15 | 4B3.9-G11 | 20 | 22 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2",
   "| HY-20 | 4B3.9-G1 | 24 | 27 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2",
   "| HY-20 | 4B3.9-G2 | 24 | 27 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2",
   "| HY-24 | 4B3.9-G12 | 27 | 30 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2",
   "| HY-30 | 4BT3.9-G1 | 36 | 40 | 4 | 102*120 | 3.9 | 208 | 1700*720*1200 | 800 | T2",
   "| HY-30 | 4BT3.9-G2 | 36 | 40 | 4 | 102*120 | 3.9 | 208 | 1700*720*1200 | 800 | T2",
   "| HY-50 | 4BTA3.9-G2 | 50 | 55 | 4 | 102*120 | 3.9 | 210 | 1800*750*1200 | 950 | T2",
   "| HY-64 | 4BTA3.9-G11 | 70 | 80 | 4 | 102*120 | 3.9 | 210 | 1850*800*1300 | 1000 | T2",
   "| HY-75 | 6BT5.9-G1 | 86 | 92 | 6 | 102*120 | 5.9 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-75 | 6BT5.9-G2 | 86 | 92 | 6 | 102*120 | 5.9 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-100 | 6BTA5.9-G2 | 106 | 116 | 6 | 102*120 | 5.9 | 207 | 2300*800*1300 | 1300 | T2",
   "| HY-120 | 6BTAA5.9-G2 | 120 | 130 | 6 | 102*120 | 5.9 | 207 | 2300*830*1300 | 1350 | T2",
   "| HY-120 | 6BTAA5.9-G12 | 140 | 155 | 6 | 102*120 | 5.9 | 207 | 2300*830*1300 | 1350 | T2",
   "| HY-150 | 6CTA8.3-G2 | 163 | 180 | 6 | 114*135 | 8.3 | 207 | 2400*970*1500 | 1600 | T2",
   "| HY-150 | 6CTAA8.3-G2 | 183 | 203 | 6 | 114*135 | 8.3 | 207 | 2400*970*1500 | 1700 | T2",
   "| HY-200 | 6LTAA8.9-G2 | 220 | 240 | 6 | 114*145 | 8.9 | 207 | 2600*970*1500 | 2000 | T2",
   "| HY-200 | 6LTAA8.9-G3 | 230 | 250 | 6 | 114*145 | 8.9 | 203 | 2600*970*1500 | 2000 | T2",
   "| HY-250 | 6LTAA9.5-G3 | 250 | 280 | 6 | 114*145 | 9.5 | 194 | 2800*970*1600 | 2300 | T2",
   "| HY-250 | 6LTAA9.5-G1 | 290 | 320 | 6 | 114*145 | 9.5 | 194 | 2800*970*1600 | 2300 | T2",
   "| HY-300 | 6ZTAA13-G3 | 340 | 380 | 6 | 130*163 | 13 | 202 | 2900*1200*1750 | 2800 | T2",
   "| HY-350 | 6ZTAA13-G2 | 390 | 415 | 6 | 130*163 | 13 | 202 | 2900*1200*1750 | 2900 | T2",
   "| HY-400 | 6ZTAA13-G4 | 400 | 415 | 6 | 114*145 | 13 | 202 | 2900*1200*1750 | 3000 | T2",
   "| HY-400 | QSZ13-G2 | 400 | 440 | 6 | 130*163 | 13 | 201 | 3100*1250*1800 | 3100 | T2",
   "| HY-400 | QSZ13-G5 | 411 | 470 | 6 | 130*163 | 13 | 201 | 3100*1250*1800 | 3100 | T2",
   "| HY-450 | QSZ13-G3 | 450 | 470 | 6 | 130*163 | 13 | 201 | 3100*1250*1800 | 3100 | T2",
   "| HY-450 | QSZ13-G10 | 463 | 509 | 6 | 130*163 | 13 | 201 | 3200*1500*1900 | 3600 | T2"
  ]
 },
 {
  "n": 103,
  "url": "https://www.hy-genset.com/products_detail/34.html",
  "title": "250–500 kVA Cummins generator sets-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
   "| Rated Power (kW) | Standby Power (kW)"
  ],
  "rows": [
   "| HY-50 | QSB3.9-G2 | 63 | 70 | 4 | 102*120 | 3.9 | 230 | 1800*750*1200 | 950 | T3",
   "| HY-75 | QSB3.9-G3 | 79 | 88 | 4 | 102*120 | 3.9 | 214 | 1850*800*1300 | 1000 | T3",
   "| HY-80 | QSB5.9-G2 | 96 | 106 | 6 | 102*120 | 5.9 | 224 | 2300*800*1300 | 1300 | T3",
   "| HY-100 | QSB5.9-G3 | 120 | 132 | 6 | 102*120 | 5.9 | 215 | 2300*800*1300 | 1300 | T3",
   "| HY-150 | QSB6.7-G3 | 151 | 166 | 6 | 107*124 | 6.7 | 208 | 2400*970*1500 | 1600 | T3",
   "| HY-150 | QSB6.7-G4 | 168 | 185 | 6 | 107*124 | 6.7 | 213 | 2400*970*1500 | 1600 | T3",
   "| HY-200 | QSL8.9-G2 | 206 | 226 | 6 | 114*144.5 | 8.9 | 219 | 2600*970*1500 | 2000 | T3",
   "| HY-200 | QSL8.9-G3 | 220 | 242 | 6 | 114*144.5 | 8.9 | 213 | 2600*970*1500 | 2000 | T3",
   "| HY-200 | QSL8.9-G4 | 235 | 258 | 6 | 114*144.5 | 8.9 | 210 | 2600*970*1500 | 2000 | T3",
   "| HY-300 | QSZ13-G6 | 328 | 374 | 6 | 130*163 | 13 | 214 | 2900*1200*1750 | 2800 | T3",
   "| HY-350 | QSZ13-G7 | 367 | 419 | 6 | 130*163 | 13 | 209 | 2900*1200*1750 | 2900 | T3"
  ]
 },
 {
  "n": 104,
  "url": "https://www.hy-genset.com/products_detail/52.html",
  "title": "1000–1250 kVA Cummins generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
  ],
  "rows": [
   "| HY-15 | 4B3.9-G11 | 20 | 22 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2",
   "| HY-20 | 4B3.9-G1 | 24 | 27 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2",
   "| HY-20 | 4B3.9-G2 | 24 | 27 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2",
   "| HY-24 | 4B3.9-G12 | 27 | 30 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2",
   "| HY-30 | 4BT3.9-G1 | 36 | 40 | 4 | 102*120 | 3.9 | 208 | 1700*720*1200 | 800 | T2",
   "| HY-30 | 4BT3.9-G2 | 36 | 40 | 4 | 102*120 | 3.9 | 208 | 1700*720*1200 | 800 | T2",
   "| HY-50 | 4BTA3.9-G2 | 50 | 55 | 4 | 102*120 | 3.9 | 210 | 1800*750*1200 | 950 | T2",
   "| HY-64 | 4BTA3.9-G11 | 70 | 80 | 4 | 102*120 | 3.9 | 210 | 1850*800*1300 | 1000 | T2",
   "| HY-75 | 6BT5.9-G1 | 86 | 92 | 6 | 102*120 | 5.9 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-75 | 6BT5.9-G2 | 86 | 92 | 6 | 102*120 | 5.9 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-100 | 6BTA5.9-G2 | 106 | 116 | 6 | 102*120 | 5.9 | 207 | 2300*800*1300 | 1300 | T2",
   "| HY-120 | 6BTAA5.9-G2 | 120 | 130 | 6 | 102*120 | 5.9 | 207 | 2300*830*1300 | 1350 | T2",
   "| HY-120 | 6BTAA5.9-G12 | 140 | 155 | 6 | 102*120 | 5.9 | 207 | 2300*830*1300 | 1350 | T2",
   "| HY-150 | 6CTA8.3-G2 | 163 | 180 | 6 | 114*135 | 8.3 | 207 | 2400*970*1500 | 1600 | T2",
   "| HY-150 | 6CTAA8.3-G2 | 183 | 203 | 6 | 114*135 | 8.3 | 207 | 2400*970*1500 | 1700 | T2",
   "| HY-200 | 6LTAA8.9-G2 | 220 | 240 | 6 | 114*145 | 8.9 | 207 | 2600*970*1500 | 2000 | T2",
   "| HY-200 | 6LTAA8.9-G3 | 230 | 250 | 6 | 114*145 | 8.9 | 203 | 2600*970*1500 | 2000 | T2",
   "| HY-250 | 6LTAA9.5-G3 | 250 | 280 | 6 | 114*145 | 9.5 | 194 | 2800*970*1600 | 2300 | T2",
   "| HY-250 | 6LTAA9.5-G1 | 290 | 320 | 6 | 114*145 | 9.5 | 194 | 2800*970*1600 | 2300 | T2",
   "| HY-300 | 6ZTAA13-G3 | 340 | 380 | 6 | 130*163 | 13 | 202 | 2900*1200*1750 | 2800 | T2",
   "| HY-350 | 6ZTAA13-G2 | 390 | 415 | 6 | 130*163 | 13 | 202 | 2900*1200*1750 | 2900 | T2",
   "| HY-400 | 6ZTAA13-G4 | 400 | 415 | 6 | 114*145 | 13 | 202 | 2900*1200*1750 | 3000 | T2",
   "| HY-400 | QSZ13-G2 | 400 | 440 | 6 | 130*163 | 13 | 201 | 3100*1250*1800 | 3100 | T2",
   "| HY-400 | QSZ13-G5 | 411 | 470 | 6 | 130*163 | 13 | 201 | 3100*1250*1800 | 3100 | T2",
   "| HY-450 | QSZ13-G3 | 450 | 470 | 6 | 130*163 | 13 | 201 | 3100*1250*1800 | 3100 | T2",
   "| HY-450 | QSZ13-G10 | 463 | 509 | 6 | 130*163 | 13 | 201 | 3200*1500*1900 | 3600 | T2"
  ]
 },
 {
  "n": 104,
  "url": "https://www.hy-genset.com/products_detail/52.html",
  "title": "1000–1250 kVA Cummins generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
   "| Rated Power (kW) | Standby Power (kW)"
  ],
  "rows": [
   "| HY-50 | QSB3.9-G2 | 63 | 70 | 4 | 102*120 | 3.9 | 230 | 1800*750*1200 | 950 | T3",
   "| HY-75 | QSB3.9-G3 | 79 | 88 | 4 | 102*120 | 3.9 | 214 | 1850*800*1300 | 1000 | T3",
   "| HY-80 | QSB5.9-G2 | 96 | 106 | 6 | 102*120 | 5.9 | 224 | 2300*800*1300 | 1300 | T3",
   "| HY-100 | QSB5.9-G3 | 120 | 132 | 6 | 102*120 | 5.9 | 215 | 2300*800*1300 | 1300 | T3",
   "| HY-150 | QSB6.7-G3 | 151 | 166 | 6 | 107*124 | 6.7 | 208 | 2400*970*1500 | 1600 | T3",
   "| HY-150 | QSB6.7-G4 | 168 | 185 | 6 | 107*124 | 6.7 | 213 | 2400*970*1500 | 1600 | T3",
   "| HY-200 | QSL8.9-G2 | 206 | 226 | 6 | 114*144.5 | 8.9 | 219 | 2600*970*1500 | 2000 | T3",
   "| HY-200 | QSL8.9-G3 | 220 | 242 | 6 | 114*144.5 | 8.9 | 213 | 2600*970*1500 | 2000 | T3",
   "| HY-200 | QSL8.9-G4 | 235 | 258 | 6 | 114*144.5 | 8.9 | 210 | 2600*970*1500 | 2000 | T3",
   "| HY-300 | QSZ13-G6 | 328 | 374 | 6 | 130*163 | 13 | 214 | 2900*1200*1750 | 2800 | T3",
   "| HY-350 | QSZ13-G7 | 367 | 419 | 6 | 130*163 | 13 | 209 | 2900*1200*1750 | 2900 | T3"
  ]
 },
 {
  "n": 105,
  "url": "https://www.hy-genset.com/products_detail/56.html",
  "title": "125-625KVA Perkins Generator Set-Hanyang Diesel Power Equipment",
  "header": [
   "| Set type | Engine model | Primary（KW） | Standby（KW） | Number of vat | Bore stroke ratio（mm） | Displacement（L） | Fuel consumption（g/kw.h） | Overall size L×W×H（mm） | Weight（kg） | Emission standards"
  ],
  "rows": [
   "| HY-7 | 403A-11G1 | 8 | 9 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 400 | T2",
   "| HY-10 | 403A-15G1 | 12 | 13 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 450 | T2",
   "| HY-12 | 403A-15G2 | 14 | 15 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 450 | T2",
   "| HY-16 | 404A-22G1 | 18 | 20 | 4 | 84*100 | 2.216 | 237 | 1500*500*1100 | 500 | T2",
   "| HY-22 | 404D-22TG | 25 | 27 | 4 | 74*100 | 2.2 | 237 | 1600*500*1100 | 550 | T2",
   "| HY-24 | 1103A-33G | 28 | 30 | 3 | 105*127 | 3.3 | 214 | 1600*500*1200 | 600 | T2",
   "| HY-36 | 1103A-33TG1 | 42 | 46 | 3 | 105*127 | 3.3 | 215 | 1700*500*1200 | 650 | T2",
   "| HY-48 | 1103A-33TG2 | 54 | 59 | 3 | 105*127 | 3.3 | 215 | 1700*500*1200 | 700 | T2",
   "| HY-52 | 1104A-44TG1 | 58 | 64 | 4 | 105*127 | 4.4 | 215 | 2000*600*1200 | 950 | T2",
   "| HY-64 | 1104C-44TAG1 | 72 | 79 | 4 | 105*127 | 4.4 | 211 | 2000*600*1200 | 1050 | T2",
   "| HY-64 | 1104A-44TG2 | 72 | 79 | 4 | 105*127 | 4.4 | 235 | 2000*600*1200 | 1100 | T2",
   "| HY-81 | 1104C-44TAG2 | 90 | 100 | 4 | 105*127 | 4.4 | 216 | 2000*600*1200 | 1150 | T2",
   "| HY-108 | 1106A-70TG1 | 118 | 131 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T2",
   "| HY-120 | 1106A-70TAG2 | 131 | 144 | 6 | 105*135 | 7 | 205 | 2400*600*1400 | 1500 | T2",
   "| HY-144 | 1106A-70TAG3 | 158 | 175 | 6 | 105*135 | 7 | 205 | 2400*600*1400 | 1600 | T2",
   "| HY-160 | 1106A-70TAG4 | 174 | 191 | 6 | 105*135 | 7 | 205 | 2400*600*1400 | 1600 | T2",
   "| HY-160 | 1206A-E70TTAG1 | 175 | 192 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T2",
   "| HY-184 | 1206A-E70TTAG2 | 201 | 217 | 6 | 105*135 | 7 | 209 | 2600*800*1600 | 1900 | T2",
   "| HY-200 | 1206A-E70TTAG3 | 217 | 238 | 6 | 105*135 | 7 | 212 | 2600*800*1600 | 2000 | T2",
   "| HY-246 | 1706A-E93TAG1 | 267 | 295 | 6 | 115*149 | 9.3 | 190 | 2800*800*1600 | 2400 | T2",
   "| HY-280 | 2206C-E13TAG2 | 305 | 349 | 6 | 130*157 | 12.5 | 202 | 3200*800*1800 | 2800 | T2",
   "| HY-320 | 2206C-E13TAG3 | 349 | 392 | 6 | 130*157 | 12.5 | 202 | 3200*800*1800 | 2800 | T2",
   "| HY-364 | 2506C-E15TAG1 | 396 | 435 | 6 | 137*171 | 15 | 207 | 3400*800*1800 | 3000 | T2",
   "| HY-400 | 2506C-E15TAG2 | 435 | 478 | 6 | 137*171 | 15 | 207 | 3400*800*1800 | 3600 | T2",
   "| HY-480 | 2806D-E18TAG1A | 522 | 574 | 6 | 145*183 | 18.1 | 204 | 3600*800*1850 | 3800 | T2",
   "| HY-473 | 2806C-E18TAG1A | 514 | 565 | 6 | 145*183 | 18.1 | 205 | 3600*800*1850 | 3800 | T2",
   "| HY-520 | 2806A-E18TAG2 | 565 | 609 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4200 | T2",
   "| HY-565 | 2806A-E18TTAG4 | 595 | 657 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4500 | T2",
   "| HY-616 | 2806A-E18TTAG5 | 648 | 716 | 6 | 145*183 | 18.1 | 202 | 3800*800*1850 | 4800 | T2",
   "| HY-597 | 4006-23TAG2A | 628 | 691 | 6 | 160*190 | 22.9 | 202 | 4000*1000*1950 | 5500 | T2",
   "| HY-641 | 4006-23TAG3A | 675 | 756 | 6 | 160*190 | 22.9 | 210 | 4000*1000*1950 | 5800 | T2",
   "| HY-728 | 4008TAG1A | 767 | 844 | 8 | 160*190 | 30.561 | 206 | 4200*1000*1950 | 6500 | T2",
   "| HY-818 | 4008TAG2A | 861 | 947 | 8 | 160*190 | 30.561 | 206 | 4200*1000*1950 | 6800 | T2",
   "| HY-900 | 4008-30TAG3 | 947 | 1055 | 8 | 160*190 | 30.561 | 206 | 4200*1000*1950 | 7300 | T2",
   "| HY-1000 | 4012-46TWG2A | 1055 | 1166 | 12 | 160*190 | 45.842 | 212 | 4800*1400*2350 | 9000 | T2",
   "| HY-1100 | 4012-46TWG3A | 1149 | 1263 | 12 | 160*190 | 45.842 | 212 | 4800*1400*2350 | 9500 | T2",
   "| HY-1200 | 4012-46TAG2A | 1267 | 1395 | 12 | 160*190 | 45.842 | 200 | 4800*1400*2350 | 10000 | T2",
   "| HY-1350 | 4012-46TAG3A | 1440 | 1583 | 12 | 160*190 | 45.842 | 208 | 4800*1400*2350 | 11000 | T2",
   "| HY-1480 | 4016TAG1A | 1537 | 1690 | 16 | 160*190 | 61.123 | 205 | 5400*1600*2500 | 12000 | T2",
   "| HY-1600 | 4016-61TRG2 | 1684 | 1895 | 16 | 160*190 | 61.123 | 205 | 5400*1600*2500 | 13000 | T2",
   "| HY-1600 | 4016TAG2A | 1715 | 1886 | 16 | 160*190 | 61.123 | 209 | 5400*1600*2500 | 13000 | T2",
   "| HY-1800 | 4016-61TRG3 | 1875 | 2083 | 16 | 160*190 | 61.123 | 205 | 5400*1600*2500 | 14000 | T2"
  ]
 },
 {
  "n": 105,
  "url": "https://www.hy-genset.com/products_detail/56.html",
  "title": "125-625KVA Perkins Generator Set-Hanyang Diesel Power Equipment",
  "header": [
   "| Set type | Engine model | Primary（KW） | Standby（KW） | Number of vat | Bore stroke ratio（mm） | Displacement（L） | Fuel consumption（g/kw.h） | Overall size L×W×H（mm） | Weight（kg） | Emission standards"
  ],
  "rows": [
   "| HY-7 | 403D-11G | 8 | 9 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 400 | T3",
   "| HY-7 | 403J-11G | 8 | 9 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 450 | T3",
   "| HY-10 | 403D-15G | 12 | 13 | 4 | 74*100 | 2.2 | 237 | 1600*500*1100 | 550 | T3",
   "| HY-16 | 404D-22G | 18 | 20 | 4 | 74*100 | 2.2 | 237 | 1600*500*1100 | 550 | T3",
   "| HY-18 | 404J-22G | 19 | 21 | 4 | 74*100 | 2.2 | 237 | 1600*500*1100 | 550 | T3",
   "| HY-25 | 1103D-33G2 | 29 | 32 | 3 | 105*127 | 3.3 | 215 | 1700*500*1200 | 700 | T3",
   "| HY-50 | 1104D-44TG2 | 54 | 59 | 4 | 105*127 | 4.4 | 216 | 2000*600*1200 | 1150 | T3",
   "| HY-68 | 1104D-E44TAG1 | 74 | 81 | 4 | 105*127 | 4.4 | 216 | 2000*600*1200 | 1150 | T3",
   "| HY-80 | 1104D-E44TAG2 | 91 | 101 | 4 | 105*127 | 4.4 | 216 | 2000*600*1200 | 1150 | T3",
   "| HY-100 | 1204J-E44TAG2 | 109 | 120 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T3",
   "| HY-114 | 1106D-E70TAG2 | 129 | 143 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T3",
   "| HY-120 | 1106D-E70TAG3 | 141 | 156 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T3",
   "| HY-150 | 1106D-E70TAG4 | 165 | 182 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T3",
   "| HY-150 | 1206D-E70TTAG1 | 175 | 192 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T3",
   "| HY-150 | 1206J-E70TTAG3/4 | 174 | 193 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T3",
   "| HY-160 | 1206D-E70TTAG2 | 201 | 217 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T3",
   "| HY-180 | 1206D-E70TTAG3 | 217 | 238 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T3",
   "| HY-200 | 1706J-E93TAG1 | 221 | 244 | 6 | 115*149 | 9.3 | 190 | 2800*800*1600 | 2400 | T3",
   "| HY-244 | 1706J-E93TAG2 | 265 | 295 | 6 | 115*149 | 9.3 | 190 | 2800*800*1600 | 2400 | T3",
   "| HY-320 | 2206D-E13TAG3 | 349 | 392 | 6 | 145*183 | 12.5 | 205 | 3200*800*1800 | 2800 | T3",
   "| HY-400 | 2506D-E15TAG2 | 435 | 478 | 6 | 137*171 | 15.2 | 209 | 3400*800*1800 | 3600 | T3",
   "| HY-500 | 2806D-E18TAG1A | 522 | 574 | 6 | 145*183 | 18.1 | 205 | 3600*800*1850 | 3800 | T3"
  ]
 },
 {
  "n": 106,
  "url": "https://www.hy-genset.com/products/1.html",
  "title": "Products-Products-Hanyang Diesel Power Equipment",
  "header": [],
  "rows": [
   "Power range: 26 kW–2400 kW",
   "Power range: 25 kW–3,600 kW",
   "Power range: 22 kW–2,940 kW",
   "Power range: 55 kW–2,200 kW",
   "Power range: 30 kW–505 kW",
   "Power range: 8 kW–2080 kW"
  ]
 },
 {
  "n": 107,
  "url": "https://www.hy-genset.com/products_detail/54.html",
  "title": "500 kVA Yuchai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
  ],
  "rows": [
   "| HY-30 | YC4D60-D25 | 40 | 44 | 4 | 108*115 | 4.21 | 205 | 1800*750*1300 | 1000 | T2",
   "| HY-50 | YC4D90Z-D25 | 60 | 66 | 4 | 108*115 | 4.21 | 205 | 2000*750*1400 | 1050 | T2",
   "| HY-64 | YC4A100Z-D25 | 70 | 77 | 4 | 108*115 | 4.84 | 213 | 2300*900*1500 | 1200 | T2",
   "| HY-75 | YC4A140L-D25 | 100 | 110 | 4 | 108*115 | 4.84 | 210 | 2300*900*1500 | 1250 | T2",
   "| HY-100 | YC4A180L-D20 | 120 | 132 | 4 | 108*115 | 4.84 | 208 | 2300*900*1500 | 1500 | T2",
   "| HY-120 | YC6B180L-D20 | 120 | 132 | 6 | 108*115 | 6.87 | 203 | 2300*900*1500 | 1600 | T2",
   "| HY-120 | YC6B205L-D20 | 138 | 152 | 6 | 108*115 | 6.87 | 198 | 2300*900*1500 | 1850 | T2",
   "| HY-150 | YC6A245L-D21 | 165 | 181 | 6 | 108*115 | 7.25 | 211 | 2300*900*1500 | 2200 | T2",
   "| HY-200 | YC6MK350L-D20 | 235 | 258.5 | 6 | 123*145 | 10.34 | 204 | 3200*1250*1800 | 2550 | T2",
   "| HY-250 | YC6MK420L-D20 | 281 | 309 | 6 | 123*145 | 10.34 | 204 | 3200*1250*1800 | 2600 | T2",
   "| HY-300 | YC6MJ500L-D21 | 334 | 367 | 6 | 131*145 | 11.726 | 205 | 3100*1250*1800 | 3300 | T2",
   "| HY-400 | YC6T600L-D22 | 401 | 441 | 6 | 145*165 | 16.35 | 205 | 3300*1350*2000 | 3800 | T2",
   "| HY-400 | YC6T660L-D20 | 441 | 485 | 6 | 145*165 | 16.35 | 208 | 3300*1350*2000 | 3950 | T2"
  ]
 },
 {
  "n": 107,
  "url": "https://www.hy-genset.com/products_detail/54.html",
  "title": "500 kVA Yuchai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
   "| Rated Power (kW) | Standby Power (kW)"
  ],
  "rows": [
   "| HY-18 | YCDV254FHZ-25 | 20 | 22 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 650 | T3",
   "| HY-20 | YCDV254FHZ-35 | 25 | 27.5 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 700 | T3",
   "| HY-24 | YCDV254FHZ-40 | 30 | 33 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 750 | T3",
   "| HY-30 | YCDV254FHZ-50 | 36.8 | 40.5 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 800 | T3",
   "| HY-50 | YC4D80-D34 | 53 | 59 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-50 | YC4D90-D34 | 60 | 66 | 4 | 108*115 | 4.21 | 215 | 2300*850*1500 | 1150 | T3",
   "| HY-64 | YC4D105-D34 | 70 | 77 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-80 | YC4D140-D31 | 100 | 110 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-80 | YC4A140-D30 | 95 | 105 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4D155-D31 | 103 | 113 | 4 | 108*115 | 4.84 | 210 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4A155-D30 | 103 | 113 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4A165-D30 | 110 | 121 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1280 | T3",
   "| HY-120 | YC4A190-D30 | 125 | 138 | 4 | 108*132 | 4.84 | 210 | 2300*850*1500 | 1450 | T3",
   "| HY-120 | YC6A205-D30 | 138 | 152 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-120 | YCD6Q23H8-210 | 140 | 154 | 6 | 108*135 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-120 | YC6A230-D30 | 155 | 171 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-150 | YC6A245-D30 | 165 | 181 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1800 | T3",
   "| HY-160 | YC6A275-D30 | 185 | 203 | 6 | 108*132 | 7.25 | 210 | 2600*1000*1650 | 1850 | T3",
   "| HY-160 | YCD6Q33H6-260 | 190 | 209 | 6 | 108*135 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-200 | YC6MK350-D30 | 235 | 259 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 2550 | T3",
   "| HY-250 | YC6MK420-D30 | 281 | 309 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 2550 | T3",
   "| HY-280 | YC6MK450-D30 | 301 | 331 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 3050 | T3",
   "| HY-300 | YC6MJ500-D30 | 334 | 367 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3200 | T3",
   "| HY-300 | YC6K500-D30 | 335 | 370 | 6 | 129*155 | 12.16 | 203 | 3200*1200*2000 | 3250 | T3",
   "| HY-320 | YC6K520-D30 | 356 | 382 | 6 | 129*155 | 12.16 | 203 | 3200*1200*2000 | 3500 | T3",
   "| HY-350 | YC6MJ540-D30 | 365 | 402 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3650 | T3",
   "| HY-350 | YC6MJ600-D30 | 401 | 441 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3650 | T3",
   "| HY-350 | YC6K600-D30 | 401 | 441 | 6 | 129*165 | 12.94 | 203 | 3200*1200*2000 | 3650 | T3",
   "| HY-400 | YC6K660-D30 | 441 | 490 | 6 | 129*165 | 12.94 | 203 | 3200*1200*2000 | 3800 | T3",
   "| HY-400 | YC6T660-D31 | 441 | 485 | 6 | 145*165 | 16.35 | 195 | 3600*1350*2100 | 4200 | T3",
   "| HY-500 | YC6TD780-D31 | 520 | 572 | 6 | 152*180 | 19.6 | 195 | 3600*1500*2200 | 4800 | T3",
   "| HY-550 | YC6TD840-D31 | 560 | 616 | 6 | 152*180 | 19.6 | 195 | 3600*1500*2200 | 5300 | T3",
   "| HY-600 | YC6TD900-D31 | 605 | 665 | 6 | 152*180 | 19.6 | 195 | 3800*1550*2150 | 5500 | T3",
   "| HY-650 | YC6TD1000-D30 | 668 | 735 | 6 | 152*180 | 19.6 | 195 | 3850*1650*2250 | 5800 | T3",
   "| HY-660 | YC6C1020-D31 | 680 | 748 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8250 | T3",
   "| HY-700 | YC6TH1070-D31 | 715 | 787 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7000 | T3",
   "| HY-700 | YC6C1070-D31 | 715 | 787 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8500 | T3",
   "| HY-800 | YC6TH1220-D31 | 815 | 897 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7200 | T3",
   "| HY-800 | YC6C1220-D31 | 815 | 897 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8650 | T3",
   "| HY-800 | YC6TH1320-D31 | 880 | 968 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7500 | T3",
   "| HY-800 | YC6C1320-D31 | 880 | 968 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2500 | 8800 | T3",
   "| HY-880 | YC12VTD1350-D30 | 900 | 990 | 12 | 152*180 | 39.2 | 208 | 4800*2200*2450 | 9000 | T3",
   "| HY-900 | YC12VTD1500-D30 | 1000 | 1100 | 12 | 152*180 | 39.2 | 208 | 4800*2200*2450 | 9500 | T3",
   "| HY-900 | YC6C1520-D31 | 1016 | 1118 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2550 | 9350 | T3",
   "| HY-1000 | YC6C1660-D31 | 1110 | 1221 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2550 | 9800 | T3",
   "| HY-1000 | YC12VTD1680-D30 | 1120 | 1230 | 12 | 152*180 | 39.2 | 206 | 5000*2100*2600 | 10800 | T3",
   "| HY-1100 | YC12VTD1830-D30 | 1220 | 1342 | 12 | 152*180 | 39.2 | 206 | 5000*2100*2600 | 10800 | T3",
   "| HY-1200 | YC12VTD2000-D30 | 1345 | 1480 | 12 | 152*180 | 39.2 | 206 | 5200*2100*2600 | 11500 | T3",
   "| HY-1200 | YC12VC2070-D31 | 1380 | 1520 | 12 | 200*210 | 79.17 | 199 | 5500*2100*2600 | 13800 | T3",
   "| HY-1500 | YC16VTD2270-D30 | 1520 | 1672 | 16 | 152*180 | 52.26 | 205 | 5600*2100*2600 | 12800 | T3",
   "| HY-1500 | YC12VC2270-D31 | 1520 | 1670 | 12 | 200*210 | 79.17 | 204 | 5700*2250*2600 | 14500 | T3",
   "| HY-1500 | YC16VTD2510-D30 | 1680 | 1850 | 16 | 152*180 | 52.26 | 205 | 5600*2100*2600 | 12800 | T3",
   "| HY-1500 | YC12VC2510-D31 | 1680 | 1850 | 12 | 200*210 | 79.17 | 204 | 5700*2250*2600 | 15000 | T3",
   "| HY-1600 | YC12VC2700-D31 | 1805 | 1985 | 12 | 200*210 | 79.17 | 204 | 5900*2750*3000 | 16500 | T3",
   "| HY-1800 | YC12VC3000-D30 | 2005 | 2206 | 12 | 200*210 | 79.17 | 204 | 6100*2750*3000 | 18000 | T3",
   "| HY-1800 | YC16VC3000-D31 | 2005 | 2206 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 21000 | T3",
   "| HY-2000 | YC16VC3300-D31 | 2205 | 2426 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 21500 | T3",
   "| HY-2200 | YC16VC3600-D31 | 2405 | 2646 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 22000 | T3",
   "| HY-2400 | YC16VC4000-D31 | 2673 | 1940 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 25000 | T3"
  ]
 },
 {
  "n": 108,
  "url": "https://www.hy-genset.com/products_detail/39.html",
  "title": "750-1000KVA YuChai Generator Set-Hanyang Diesel Power Equipment",
  "header": [
   "| Set type | Engine model | Primary（KW） | Standby（KW） | Number of vat | Bore stroke ratio（mm） | Displacement（L） | Fuel consumption（g/kw.h） | Overall size L×W×H（mm） | Weight（kg） | Emission standards"
  ],
  "rows": [
   "| HY-30 | YC4D60-D25 | 40 | 44 | 4 | 108*115 | 4.21 | 205 | 1800*750*1300 | 1000 | T2",
   "| HY-50 | YC4D90Z-D25 | 60 | 66 | 4 | 108*115 | 4.21 | 205 | 2000*750*1400 | 1050 | T2",
   "| HY-64 | YC4A100Z-D25 | 70 | 77 | 4 | 108*115 | 4.84 | 213 | 2300*900*1500 | 1200 | T2",
   "| HY-75 | YC4A140L-D25 | 100 | 110 | 4 | 108*115 | 4.84 | 210 | 2300*900*1500 | 1250 | T2",
   "| HY-100 | YC4A180L-D20 | 120 | 132 | 4 | 108*115 | 4.84 | 208 | 2300*900*1500 | 1500 | T2",
   "| HY-120 | YC6B180L-D20 | 120 | 132 | 6 | 108*115 | 6.87 | 203 | 2300*900*1500 | 1600 | T2",
   "| HY-120 | YC6B205L-D20 | 138 | 152 | 6 | 108*115 | 6.87 | 198 | 2300*900*1500 | 1850 | T2",
   "| HY-150 | YC6A245L-D21 | 165 | 181 | 6 | 108*115 | 7.25 | 211 | 2300*900*1500 | 2200 | T2",
   "| HY-200 | YC6MK350L-D20 | 235 | 258.5 | 6 | 123*145 | 10.34 | 204 | 3200*1250*1800 | 2550 | T2",
   "| HY-250 | YC6MK420L-D20 | 281 | 309 | 6 | 123*145 | 10.34 | 204 | 3200*1250*1800 | 2600 | T2",
   "| HY-300 | YC6MJ500L-D21 | 334 | 367 | 6 | 131*145 | 11.726 | 205 | 3100*1250*1800 | 3300 | T2",
   "| HY-400 | YC6T600L-D22 | 401 | 441 | 6 | 145*165 | 16.35 | 205 | 3300*1350*2000 | 3800 | T2",
   "| HY-400 | YC6T660L-D20 | 441 | 485 | 6 | 145*165 | 16.35 | 208 | 3300*1350*2000 | 3950 | T2"
  ]
 },
 {
  "n": 108,
  "url": "https://www.hy-genset.com/products_detail/39.html",
  "title": "750-1000KVA YuChai Generator Set-Hanyang Diesel Power Equipment",
  "header": [
   "| Set type | Engine model | Engine power | Number of vat | Bore stroke ratio（mm） | Displacement（L） | Fuel consumption（g/kw.h） | Overall size L×W×H（mm） | Weight（kg） | Emission standards",
   "| Primary（KW） | Standby（KW）"
  ],
  "rows": [
   "| HY-18 | YCDV254FHZ-25 | 20 | 22 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 650 | T3",
   "| HY-20 | YCDV254FHZ-35 | 25 | 27.5 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 700 | T3",
   "| HY-24 | YCDV254FHZ-40 | 30 | 33 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 750 | T3",
   "| HY-30 | YCDV254FHZ-50 | 36.8 | 40.5 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 800 | T3",
   "| HY-50 | YC4D80-D34 | 53 | 59 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-50 | YC4D90-D34 | 60 | 66 | 4 | 108*115 | 4.21 | 215 | 2300*850*1500 | 1150 | T3",
   "| HY-64 | YC4D105-D34 | 70 | 77 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-80 | YC4D140-D31 | 100 | 110 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-80 | YC4A140-D30 | 95 | 105 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4D155-D31 | 103 | 113 | 4 | 108*115 | 4.84 | 210 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4A155-D30 | 103 | 113 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4A165-D30 | 110 | 121 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1280 | T3",
   "| HY-120 | YC4A190-D30 | 125 | 138 | 4 | 108*132 | 4.84 | 210 | 2300*850*1500 | 1450 | T3",
   "| HY-120 | YC6A205-D30 | 138 | 152 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-120 | YCD6Q23H8-210 | 140 | 154 | 6 | 108*135 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-120 | YC6A230-D30 | 155 | 171 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-150 | YC6A245-D30 | 165 | 181 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1800 | T3",
   "| HY-160 | YC6A275-D30 | 185 | 203 | 6 | 108*132 | 7.25 | 210 | 2600*1000*1650 | 1850 | T3",
   "| HY-160 | YCD6Q33H6-260 | 190 | 209 | 6 | 108*135 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-200 | YC6MK350-D30 | 235 | 259 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 2550 | T3",
   "| HY-250 | YC6MK420-D30 | 281 | 309 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 2550 | T3",
   "| HY-280 | YC6MK450-D30 | 301 | 331 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 3050 | T3",
   "| HY-300 | YC6MJ500-D30 | 334 | 367 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3200 | T3",
   "| HY-300 | YC6K500-D30 | 335 | 370 | 6 | 129*155 | 12.16 | 203 | 3200*1200*2000 | 3250 | T3",
   "| HY-320 | YC6K520-D30 | 356 | 382 | 6 | 129*155 | 12.16 | 203 | 3200*1200*2000 | 3500 | T3",
   "| HY-350 | YC6MJ540-D30 | 365 | 402 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3650 | T3",
   "| HY-350 | YC6MJ600-D30 | 401 | 441 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3650 | T3",
   "| HY-350 | YC6K600-D30 | 401 | 441 | 6 | 129*165 | 12.94 | 203 | 3200*1200*2000 | 3650 | T3",
   "| HY-400 | YC6K660-D30 | 441 | 490 | 6 | 129*165 | 12.94 | 203 | 3200*1200*2000 | 3800 | T3",
   "| HY-400 | YC6T660-D31 | 441 | 485 | 6 | 145*165 | 16.35 | 195 | 3600*1350*2100 | 4200 | T3",
   "| HY-500 | YC6TD780-D31 | 520 | 572 | 6 | 152*180 | 19.6 | 195 | 3600*1500*2200 | 4800 | T3",
   "| HY-550 | YC6TD840-D31 | 560 | 616 | 6 | 152*180 | 19.6 | 195 | 3600*1500*2200 | 5300 | T3",
   "| HY-600 | YC6TD900-D31 | 605 | 665 | 6 | 152*180 | 19.6 | 195 | 3800*1550*2150 | 5500 | T3",
   "| HY-650 | YC6TD1000-D30 | 668 | 735 | 6 | 152*180 | 19.6 | 195 | 3850*1650*2250 | 5800 | T3",
   "| HY-660 | YC6C1020-D31 | 680 | 748 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8250 | T3",
   "| HY-700 | YC6TH1070-D31 | 715 | 787 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7000 | T3",
   "| HY-700 | YC6C1070-D31 | 715 | 787 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8500 | T3",
   "| HY-800 | YC6TH1220-D31 | 815 | 897 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7200 | T3",
   "| HY-800 | YC6C1220-D31 | 815 | 897 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8650 | T3",
   "| HY-800 | YC6TH1320-D31 | 880 | 968 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7500 | T3",
   "| HY-800 | YC6C1320-D31 | 880 | 968 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2500 | 8800 | T3",
   "| HY-880 | YC12VTD1350-D30 | 900 | 990 | 12 | 152*180 | 39.2 | 208 | 4800*2200*2450 | 9000 | T3",
   "| HY-900 | YC12VTD1500-D30 | 1000 | 1100 | 12 | 152*180 | 39.2 | 208 | 4800*2200*2450 | 9500 | T3",
   "| HY-900 | YC6C1520-D31 | 1016 | 1118 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2550 | 9350 | T3",
   "| HY-1000 | YC6C1660-D31 | 1110 | 1221 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2550 | 9800 | T3",
   "| HY-1000 | YC12VTD1680-D30 | 1120 | 1230 | 12 | 152*180 | 39.2 | 206 | 5000*2100*2600 | 10800 | T3",
   "| HY-1100 | YC12VTD1830-D30 | 1220 | 1342 | 12 | 152*180 | 39.2 | 206 | 5000*2100*2600 | 10800 | T3",
   "| HY-1200 | YC12VTD2000-D30 | 1345 | 1480 | 12 | 152*180 | 39.2 | 206 | 5200*2100*2600 | 11500 | T3",
   "| HY-1200 | YC12VC2070-D31 | 1380 | 1520 | 12 | 200*210 | 79.17 | 199 | 5500*2100*2600 | 13800 | T3",
   "| HY-1500 | YC16VTD2270-D30 | 1520 | 1672 | 16 | 152*180 | 52.26 | 205 | 5600*2100*2600 | 12800 | T3",
   "| HY-1500 | YC12VC2270-D31 | 1520 | 1670 | 12 | 200*210 | 79.17 | 204 | 5700*2250*2600 | 14500 | T3",
   "| HY-1500 | YC16VTD2510-D30 | 1680 | 1850 | 16 | 152*180 | 52.26 | 205 | 5600*2100*2600 | 12800 | T3",
   "| HY-1500 | YC12VC2510-D31 | 1680 | 1850 | 12 | 200*210 | 79.17 | 204 | 5700*2250*2600 | 15000 | T3",
   "| HY-1600 | YC12VC2700-D31 | 1805 | 1985 | 12 | 200*210 | 79.17 | 204 | 5900*2750*3000 | 16500 | T3",
   "| HY-1800 | YC12VC3000-D30 | 2005 | 2206 | 12 | 200*210 | 79.17 | 204 | 6100*2750*3000 | 18000 | T3",
   "| HY-1800 | YC16VC3000-D31 | 2005 | 2206 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 21000 | T3",
   "| HY-2000 | YC16VC3300-D31 | 2205 | 2426 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 21500 | T3",
   "| HY-2200 | YC16VC3600-D31 | 2405 | 2646 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 22000 | T3",
   "| HY-2400 | YC16VC4000-D31 | 2673 | 1940 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 25000 | T3"
  ]
 },
 {
  "n": 109,
  "url": "https://www.hy-genset.com/products_detail/55.html",
  "title": "1000KVA YuChai Generator Set-Hanyang Diesel Power Equipment",
  "header": [
   "| Set type | Engine model | Primary（KW） | Standby（KW） | Number of vat | Bore stroke ratio（mm） | Displacement（L） | Fuel consumption（g/kw.h） | Overall size L×W×H（mm） | Weight（kg） | Emission standards"
  ],
  "rows": [
   "| HY-30 | YC4D60-D25 | 40 | 44 | 4 | 108*115 | 4.21 | 205 | 1800*750*1300 | 1000 | T2",
   "| HY-50 | YC4D90Z-D25 | 60 | 66 | 4 | 108*115 | 4.21 | 205 | 2000*750*1400 | 1050 | T2",
   "| HY-64 | YC4A100Z-D25 | 70 | 77 | 4 | 108*115 | 4.84 | 213 | 2300*900*1500 | 1200 | T2",
   "| HY-75 | YC4A140L-D25 | 100 | 110 | 4 | 108*115 | 4.84 | 210 | 2300*900*1500 | 1250 | T2",
   "| HY-100 | YC4A180L-D20 | 120 | 132 | 4 | 108*115 | 4.84 | 208 | 2300*900*1500 | 1500 | T2",
   "| HY-120 | YC6B180L-D20 | 120 | 132 | 6 | 108*115 | 6.87 | 203 | 2300*900*1500 | 1600 | T2",
   "| HY-120 | YC6B205L-D20 | 138 | 152 | 6 | 108*115 | 6.87 | 198 | 2300*900*1500 | 1850 | T2",
   "| HY-150 | YC6A245L-D21 | 165 | 181 | 6 | 108*115 | 7.25 | 211 | 2300*900*1500 | 2200 | T2",
   "| HY-200 | YC6MK350L-D20 | 235 | 258.5 | 6 | 123*145 | 10.34 | 204 | 3200*1250*1800 | 2550 | T2",
   "| HY-250 | YC6MK420L-D20 | 281 | 309 | 6 | 123*145 | 10.34 | 204 | 3200*1250*1800 | 2600 | T2",
   "| HY-300 | YC6MJ500L-D21 | 334 | 367 | 6 | 131*145 | 11.726 | 205 | 3100*1250*1800 | 3300 | T2",
   "| HY-400 | YC6T600L-D22 | 401 | 441 | 6 | 145*165 | 16.35 | 205 | 3300*1350*2000 | 3800 | T2",
   "| HY-400 | YC6T660L-D20 | 441 | 485 | 6 | 145*165 | 16.35 | 208 | 3300*1350*2000 | 3950 | T2"
  ]
 },
 {
  "n": 109,
  "url": "https://www.hy-genset.com/products_detail/55.html",
  "title": "1000KVA YuChai Generator Set-Hanyang Diesel Power Equipment",
  "header": [
   "| Set type | Engine model | Engine power | Number of vat | Bore stroke ratio（mm） | Displacement（L） | Fuel consumption（g/kw.h） | Overall size L×W×H（mm） | Weight（kg） | Emission standards",
   "| Primary（KW） | Standby（KW）"
  ],
  "rows": [
   "| HY-18 | YCDV254FHZ-25 | 20 | 22 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 650 | T3",
   "| HY-20 | YCDV254FHZ-35 | 25 | 27.5 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 700 | T3",
   "| HY-24 | YCDV254FHZ-40 | 30 | 33 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 750 | T3",
   "| HY-30 | YCDV254FHZ-50 | 36.8 | 40.5 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 800 | T3",
   "| HY-50 | YC4D80-D34 | 53 | 59 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-50 | YC4D90-D34 | 60 | 66 | 4 | 108*115 | 4.21 | 215 | 2300*850*1500 | 1150 | T3",
   "| HY-64 | YC4D105-D34 | 70 | 77 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-80 | YC4D140-D31 | 100 | 110 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-80 | YC4A140-D30 | 95 | 105 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4D155-D31 | 103 | 113 | 4 | 108*115 | 4.84 | 210 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4A155-D30 | 103 | 113 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4A165-D30 | 110 | 121 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1280 | T3",
   "| HY-120 | YC4A190-D30 | 125 | 138 | 4 | 108*132 | 4.84 | 210 | 2300*850*1500 | 1450 | T3",
   "| HY-120 | YC6A205-D30 | 138 | 152 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-120 | YCD6Q23H8-210 | 140 | 154 | 6 | 108*135 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-120 | YC6A230-D30 | 155 | 171 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-150 | YC6A245-D30 | 165 | 181 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1800 | T3",
   "| HY-160 | YC6A275-D30 | 185 | 203 | 6 | 108*132 | 7.25 | 210 | 2600*1000*1650 | 1850 | T3",
   "| HY-160 | YCD6Q33H6-260 | 190 | 209 | 6 | 108*135 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-200 | YC6MK350-D30 | 235 | 259 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 2550 | T3",
   "| HY-250 | YC6MK420-D30 | 281 | 309 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 2550 | T3",
   "| HY-280 | YC6MK450-D30 | 301 | 331 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 3050 | T3",
   "| HY-300 | YC6MJ500-D30 | 334 | 367 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3200 | T3",
   "| HY-300 | YC6K500-D30 | 335 | 370 | 6 | 129*155 | 12.16 | 203 | 3200*1200*2000 | 3250 | T3",
   "| HY-320 | YC6K520-D30 | 356 | 382 | 6 | 129*155 | 12.16 | 203 | 3200*1200*2000 | 3500 | T3",
   "| HY-350 | YC6MJ540-D30 | 365 | 402 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3650 | T3",
   "| HY-350 | YC6MJ600-D30 | 401 | 441 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3650 | T3",
   "| HY-350 | YC6K600-D30 | 401 | 441 | 6 | 129*165 | 12.94 | 203 | 3200*1200*2000 | 3650 | T3",
   "| HY-400 | YC6K660-D30 | 441 | 490 | 6 | 129*165 | 12.94 | 203 | 3200*1200*2000 | 3800 | T3",
   "| HY-400 | YC6T660-D31 | 441 | 485 | 6 | 145*165 | 16.35 | 195 | 3600*1350*2100 | 4200 | T3",
   "| HY-500 | YC6TD780-D31 | 520 | 572 | 6 | 152*180 | 19.6 | 195 | 3600*1500*2200 | 4800 | T3",
   "| HY-550 | YC6TD840-D31 | 560 | 616 | 6 | 152*180 | 19.6 | 195 | 3600*1500*2200 | 5300 | T3",
   "| HY-600 | YC6TD900-D31 | 605 | 665 | 6 | 152*180 | 19.6 | 195 | 3800*1550*2150 | 5500 | T3",
   "| HY-650 | YC6TD1000-D30 | 668 | 735 | 6 | 152*180 | 19.6 | 195 | 3850*1650*2250 | 5800 | T3",
   "| HY-660 | YC6C1020-D31 | 680 | 748 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8250 | T3",
   "| HY-700 | YC6TH1070-D31 | 715 | 787 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7000 | T3",
   "| HY-700 | YC6C1070-D31 | 715 | 787 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8500 | T3",
   "| HY-800 | YC6TH1220-D31 | 815 | 897 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7200 | T3",
   "| HY-800 | YC6C1220-D31 | 815 | 897 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8650 | T3",
   "| HY-800 | YC6TH1320-D31 | 880 | 968 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7500 | T3",
   "| HY-800 | YC6C1320-D31 | 880 | 968 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2500 | 8800 | T3",
   "| HY-880 | YC12VTD1350-D30 | 900 | 990 | 12 | 152*180 | 39.2 | 208 | 4800*2200*2450 | 9000 | T3",
   "| HY-900 | YC12VTD1500-D30 | 1000 | 1100 | 12 | 152*180 | 39.2 | 208 | 4800*2200*2450 | 9500 | T3",
   "| HY-900 | YC6C1520-D31 | 1016 | 1118 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2550 | 9350 | T3",
   "| HY-1000 | YC6C1660-D31 | 1110 | 1221 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2550 | 9800 | T3",
   "| HY-1000 | YC12VTD1680-D30 | 1120 | 1230 | 12 | 152*180 | 39.2 | 206 | 5000*2100*2600 | 10800 | T3",
   "| HY-1100 | YC12VTD1830-D30 | 1220 | 1342 | 12 | 152*180 | 39.2 | 206 | 5000*2100*2600 | 10800 | T3",
   "| HY-1200 | YC12VTD2000-D30 | 1345 | 1480 | 12 | 152*180 | 39.2 | 206 | 5200*2100*2600 | 11500 | T3",
   "| HY-1200 | YC12VC2070-D31 | 1380 | 1520 | 12 | 200*210 | 79.17 | 199 | 5500*2100*2600 | 13800 | T3",
   "| HY-1500 | YC16VTD2270-D30 | 1520 | 1672 | 16 | 152*180 | 52.26 | 205 | 5600*2100*2600 | 12800 | T3",
   "| HY-1500 | YC12VC2270-D31 | 1520 | 1670 | 12 | 200*210 | 79.17 | 204 | 5700*2250*2600 | 14500 | T3",
   "| HY-1500 | YC16VTD2510-D30 | 1680 | 1850 | 16 | 152*180 | 52.26 | 205 | 5600*2100*2600 | 12800 | T3",
   "| HY-1500 | YC12VC2510-D31 | 1680 | 1850 | 12 | 200*210 | 79.17 | 204 | 5700*2250*2600 | 15000 | T3",
   "| HY-1600 | YC12VC2700-D31 | 1805 | 1985 | 12 | 200*210 | 79.17 | 204 | 5900*2750*3000 | 16500 | T3",
   "| HY-1800 | YC12VC3000-D30 | 2005 | 2206 | 12 | 200*210 | 79.17 | 204 | 6100*2750*3000 | 18000 | T3",
   "| HY-1800 | YC16VC3000-D31 | 2005 | 2206 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 21000 | T3",
   "| HY-2000 | YC16VC3300-D31 | 2205 | 2426 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 21500 | T3",
   "| HY-2200 | YC16VC3600-D31 | 2405 | 2646 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 22000 | T3",
   "| HY-2400 | YC16VC4000-D31 | 2673 | 1940 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 25000 | T3"
  ]
 },
 {
  "n": 110,
  "url": "https://www.hy-genset.com/products_detail/38.html",
  "title": "3000KVA YuChai Generator Set-Hanyang Diesel Power Equipment",
  "header": [
   "| Set type | Engine model | Primary（KW） | Standby（KW） | Number of vat | Bore stroke ratio（mm） | Displacement（L） | Fuel consumption（g/kw.h） | Overall size L×W×H（mm） | Weight（kg） | Emission standards"
  ],
  "rows": [
   "| HY-30 | YC4D60-D25 | 40 | 44 | 4 | 108*115 | 4.21 | 205 | 1800*750*1300 | 1000 | T2",
   "| HY-50 | YC4D90Z-D25 | 60 | 66 | 4 | 108*115 | 4.21 | 205 | 2000*750*1400 | 1050 | T2",
   "| HY-64 | YC4A100Z-D25 | 70 | 77 | 4 | 108*115 | 4.84 | 213 | 2300*900*1500 | 1200 | T2",
   "| HY-75 | YC4A140L-D25 | 100 | 110 | 4 | 108*115 | 4.84 | 210 | 2300*900*1500 | 1250 | T2",
   "| HY-100 | YC4A180L-D20 | 120 | 132 | 4 | 108*115 | 4.84 | 208 | 2300*900*1500 | 1500 | T2",
   "| HY-120 | YC6B180L-D20 | 120 | 132 | 6 | 108*115 | 6.87 | 203 | 2300*900*1500 | 1600 | T2",
   "| HY-120 | YC6B205L-D20 | 138 | 152 | 6 | 108*115 | 6.87 | 198 | 2300*900*1500 | 1850 | T2",
   "| HY-150 | YC6A245L-D21 | 165 | 181 | 6 | 108*115 | 7.25 | 211 | 2300*900*1500 | 2200 | T2",
   "| HY-200 | YC6MK350L-D20 | 235 | 258.5 | 6 | 123*145 | 10.34 | 204 | 3200*1250*1800 | 2550 | T2",
   "| HY-250 | YC6MK420L-D20 | 281 | 309 | 6 | 123*145 | 10.34 | 204 | 3200*1250*1800 | 2600 | T2",
   "| HY-300 | YC6MJ500L-D21 | 334 | 367 | 6 | 131*145 | 11.726 | 205 | 3100*1250*1800 | 3300 | T2",
   "| HY-400 | YC6T600L-D22 | 401 | 441 | 6 | 145*165 | 16.35 | 205 | 3300*1350*2000 | 3800 | T2",
   "| HY-400 | YC6T660L-D20 | 441 | 485 | 6 | 145*165 | 16.35 | 208 | 3300*1350*2000 | 3950 | T2"
  ]
 },
 {
  "n": 110,
  "url": "https://www.hy-genset.com/products_detail/38.html",
  "title": "3000KVA YuChai Generator Set-Hanyang Diesel Power Equipment",
  "header": [
   "| Set type | Engine model | Engine power | Number of vat | Bore stroke ratio（mm） | Displacement（L） | Fuel consumption（g/kw.h） | Overall size L×W×H（mm） | Weight（kg） | Emission standards",
   "| Primary（KW） | Standby（KW）"
  ],
  "rows": [
   "| HY-18 | YCDV254FHZ-25 | 20 | 22 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 650 | T3",
   "| HY-20 | YCDV254FHZ-35 | 25 | 27.5 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 700 | T3",
   "| HY-24 | YCDV254FHZ-40 | 30 | 33 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 750 | T3",
   "| HY-30 | YCDV254FHZ-50 | 36.8 | 40.5 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 800 | T3",
   "| HY-50 | YC4D80-D34 | 53 | 59 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-50 | YC4D90-D34 | 60 | 66 | 4 | 108*115 | 4.21 | 215 | 2300*850*1500 | 1150 | T3",
   "| HY-64 | YC4D105-D34 | 70 | 77 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-80 | YC4D140-D31 | 100 | 110 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-80 | YC4A140-D30 | 95 | 105 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4D155-D31 | 103 | 113 | 4 | 108*115 | 4.84 | 210 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4A155-D30 | 103 | 113 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4A165-D30 | 110 | 121 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1280 | T3",
   "| HY-120 | YC4A190-D30 | 125 | 138 | 4 | 108*132 | 4.84 | 210 | 2300*850*1500 | 1450 | T3",
   "| HY-120 | YC6A205-D30 | 138 | 152 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-120 | YCD6Q23H8-210 | 140 | 154 | 6 | 108*135 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-120 | YC6A230-D30 | 155 | 171 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-150 | YC6A245-D30 | 165 | 181 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1800 | T3",
   "| HY-160 | YC6A275-D30 | 185 | 203 | 6 | 108*132 | 7.25 | 210 | 2600*1000*1650 | 1850 | T3",
   "| HY-160 | YCD6Q33H6-260 | 190 | 209 | 6 | 108*135 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-200 | YC6MK350-D30 | 235 | 259 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 2550 | T3",
   "| HY-250 | YC6MK420-D30 | 281 | 309 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 2550 | T3",
   "| HY-280 | YC6MK450-D30 | 301 | 331 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 3050 | T3",
   "| HY-300 | YC6MJ500-D30 | 334 | 367 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3200 | T3",
   "| HY-300 | YC6K500-D30 | 335 | 370 | 6 | 129*155 | 12.16 | 203 | 3200*1200*2000 | 3250 | T3",
   "| HY-320 | YC6K520-D30 | 356 | 382 | 6 | 129*155 | 12.16 | 203 | 3200*1200*2000 | 3500 | T3",
   "| HY-350 | YC6MJ540-D30 | 365 | 402 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3650 | T3",
   "| HY-350 | YC6MJ600-D30 | 401 | 441 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3650 | T3",
   "| HY-350 | YC6K600-D30 | 401 | 441 | 6 | 129*165 | 12.94 | 203 | 3200*1200*2000 | 3650 | T3",
   "| HY-400 | YC6K660-D30 | 441 | 490 | 6 | 129*165 | 12.94 | 203 | 3200*1200*2000 | 3800 | T3",
   "| HY-400 | YC6T660-D31 | 441 | 485 | 6 | 145*165 | 16.35 | 195 | 3600*1350*2100 | 4200 | T3",
   "| HY-500 | YC6TD780-D31 | 520 | 572 | 6 | 152*180 | 19.6 | 195 | 3600*1500*2200 | 4800 | T3",
   "| HY-550 | YC6TD840-D31 | 560 | 616 | 6 | 152*180 | 19.6 | 195 | 3600*1500*2200 | 5300 | T3",
   "| HY-600 | YC6TD900-D31 | 605 | 665 | 6 | 152*180 | 19.6 | 195 | 3800*1550*2150 | 5500 | T3",
   "| HY-650 | YC6TD1000-D30 | 668 | 735 | 6 | 152*180 | 19.6 | 195 | 3850*1650*2250 | 5800 | T3",
   "| HY-660 | YC6C1020-D31 | 680 | 748 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8250 | T3",
   "| HY-700 | YC6TH1070-D31 | 715 | 787 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7000 | T3",
   "| HY-700 | YC6C1070-D31 | 715 | 787 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8500 | T3",
   "| HY-800 | YC6TH1220-D31 | 815 | 897 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7200 | T3",
   "| HY-800 | YC6C1220-D31 | 815 | 897 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8650 | T3",
   "| HY-800 | YC6TH1320-D31 | 880 | 968 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7500 | T3",
   "| HY-800 | YC6C1320-D31 | 880 | 968 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2500 | 8800 | T3",
   "| HY-880 | YC12VTD1350-D30 | 900 | 990 | 12 | 152*180 | 39.2 | 208 | 4800*2200*2450 | 9000 | T3",
   "| HY-900 | YC12VTD1500-D30 | 1000 | 1100 | 12 | 152*180 | 39.2 | 208 | 4800*2200*2450 | 9500 | T3",
   "| HY-900 | YC6C1520-D31 | 1016 | 1118 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2550 | 9350 | T3",
   "| HY-1000 | YC6C1660-D31 | 1110 | 1221 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2550 | 9800 | T3",
   "| HY-1000 | YC12VTD1680-D30 | 1120 | 1230 | 12 | 152*180 | 39.2 | 206 | 5000*2100*2600 | 10800 | T3",
   "| HY-1100 | YC12VTD1830-D30 | 1220 | 1342 | 12 | 152*180 | 39.2 | 206 | 5000*2100*2600 | 10800 | T3",
   "| HY-1200 | YC12VTD2000-D30 | 1345 | 1480 | 12 | 152*180 | 39.2 | 206 | 5200*2100*2600 | 11500 | T3",
   "| HY-1200 | YC12VC2070-D31 | 1380 | 1520 | 12 | 200*210 | 79.17 | 199 | 5500*2100*2600 | 13800 | T3",
   "| HY-1500 | YC16VTD2270-D30 | 1520 | 1672 | 16 | 152*180 | 52.26 | 205 | 5600*2100*2600 | 12800 | T3",
   "| HY-1500 | YC12VC2270-D31 | 1520 | 1670 | 12 | 200*210 | 79.17 | 204 | 5700*2250*2600 | 14500 | T3",
   "| HY-1500 | YC16VTD2510-D30 | 1680 | 1850 | 16 | 152*180 | 52.26 | 205 | 5600*2100*2600 | 12800 | T3",
   "| HY-1500 | YC12VC2510-D31 | 1680 | 1850 | 12 | 200*210 | 79.17 | 204 | 5700*2250*2600 | 15000 | T3",
   "| HY-1600 | YC12VC2700-D31 | 1805 | 1985 | 12 | 200*210 | 79.17 | 204 | 5900*2750*3000 | 16500 | T3",
   "| HY-1800 | YC12VC3000-D30 | 2005 | 2206 | 12 | 200*210 | 79.17 | 204 | 6100*2750*3000 | 18000 | T3",
   "| HY-1800 | YC16VC3000-D31 | 2005 | 2206 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 21000 | T3",
   "| HY-2000 | YC16VC3300-D31 | 2205 | 2426 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 21500 | T3",
   "| HY-2200 | YC16VC3600-D31 | 2405 | 2646 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 22000 | T3",
   "| HY-2400 | YC16VC4000-D31 | 2673 | 1940 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 25000 | T3"
  ]
 },
 {
  "n": 111,
  "url": "https://www.hy-genset.com/products_detail/37.html",
  "title": "300 kVA Yuchai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
  ],
  "rows": [
   "| HY-30 | YC4D60-D25 | 40 | 44 | 4 | 108*115 | 4.21 | 205 | 1800*750*1300 | 1000 | T2",
   "| HY-50 | YC4D90Z-D25 | 60 | 66 | 4 | 108*115 | 4.21 | 205 | 2000*750*1400 | 1050 | T2",
   "| HY-64 | YC4A100Z-D25 | 70 | 77 | 4 | 108*115 | 4.84 | 213 | 2300*900*1500 | 1200 | T2",
   "| HY-75 | YC4A140L-D25 | 100 | 110 | 4 | 108*115 | 4.84 | 210 | 2300*900*1500 | 1250 | T2",
   "| HY-100 | YC4A180L-D20 | 120 | 132 | 4 | 108*115 | 4.84 | 208 | 2300*900*1500 | 1500 | T2",
   "| HY-120 | YC6B180L-D20 | 120 | 132 | 6 | 108*115 | 6.87 | 203 | 2300*900*1500 | 1600 | T2",
   "| HY-120 | YC6B205L-D20 | 138 | 152 | 6 | 108*115 | 6.87 | 198 | 2300*900*1500 | 1850 | T2",
   "| HY-150 | YC6A245L-D21 | 165 | 181 | 6 | 108*115 | 7.25 | 211 | 2300*900*1500 | 2200 | T2",
   "| HY-200 | YC6MK350L-D20 | 235 | 258.5 | 6 | 123*145 | 10.34 | 204 | 3200*1250*1800 | 2550 | T2",
   "| HY-250 | YC6MK420L-D20 | 281 | 309 | 6 | 123*145 | 10.34 | 204 | 3200*1250*1800 | 2600 | T2",
   "| HY-300 | YC6MJ500L-D21 | 334 | 367 | 6 | 131*145 | 11.726 | 205 | 3100*1250*1800 | 3300 | T2",
   "| HY-400 | YC6T600L-D22 | 401 | 441 | 6 | 145*165 | 16.35 | 205 | 3300*1350*2000 | 3800 | T2",
   "| HY-400 | YC6T660L-D20 | 441 | 485 | 6 | 145*165 | 16.35 | 208 | 3300*1350*2000 | 3950 | T2"
  ]
 },
 {
  "n": 111,
  "url": "https://www.hy-genset.com/products_detail/37.html",
  "title": "300 kVA Yuchai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
   "| Rated Power (kW) | Standby Power (kW)"
  ],
  "rows": [
   "| HY-18 | YCDV254FHZ-25 | 20 | 22 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 650 | T3",
   "| HY-20 | YCDV254FHZ-35 | 25 | 27.5 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 700 | T3",
   "| HY-24 | YCDV254FHZ-40 | 30 | 33 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 750 | T3",
   "| HY-30 | YCDV254FHZ-50 | 36.8 | 40.5 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 800 | T3",
   "| HY-50 | YC4D80-D34 | 53 | 59 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-50 | YC4D90-D34 | 60 | 66 | 4 | 108*115 | 4.21 | 215 | 2300*850*1500 | 1150 | T3",
   "| HY-64 | YC4D105-D34 | 70 | 77 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-80 | YC4D140-D31 | 100 | 110 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-80 | YC4A140-D30 | 95 | 105 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4D155-D31 | 103 | 113 | 4 | 108*115 | 4.84 | 210 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4A155-D30 | 103 | 113 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4A165-D30 | 110 | 121 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1280 | T3",
   "| HY-120 | YC4A190-D30 | 125 | 138 | 4 | 108*132 | 4.84 | 210 | 2300*850*1500 | 1450 | T3",
   "| HY-120 | YC6A205-D30 | 138 | 152 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-120 | YCD6Q23H8-210 | 140 | 154 | 6 | 108*135 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-120 | YC6A230-D30 | 155 | 171 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-150 | YC6A245-D30 | 165 | 181 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1800 | T3",
   "| HY-160 | YC6A275-D30 | 185 | 203 | 6 | 108*132 | 7.25 | 210 | 2600*1000*1650 | 1850 | T3",
   "| HY-160 | YCD6Q33H6-260 | 190 | 209 | 6 | 108*135 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-200 | YC6MK350-D30 | 235 | 259 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 2550 | T3",
   "| HY-250 | YC6MK420-D30 | 281 | 309 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 2550 | T3",
   "| HY-280 | YC6MK450-D30 | 301 | 331 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 3050 | T3",
   "| HY-300 | YC6MJ500-D30 | 334 | 367 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3200 | T3",
   "| HY-300 | YC6K500-D30 | 335 | 370 | 6 | 129*155 | 12.16 | 203 | 3200*1200*2000 | 3250 | T3",
   "| HY-320 | YC6K520-D30 | 356 | 382 | 6 | 129*155 | 12.16 | 203 | 3200*1200*2000 | 3500 | T3",
   "| HY-350 | YC6MJ540-D30 | 365 | 402 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3650 | T3",
   "| HY-350 | YC6MJ600-D30 | 401 | 441 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3650 | T3",
   "| HY-350 | YC6K600-D30 | 401 | 441 | 6 | 129*165 | 12.94 | 203 | 3200*1200*2000 | 3650 | T3",
   "| HY-400 | YC6K660-D30 | 441 | 490 | 6 | 129*165 | 12.94 | 203 | 3200*1200*2000 | 3800 | T3",
   "| HY-400 | YC6T660-D31 | 441 | 485 | 6 | 145*165 | 16.35 | 195 | 3600*1350*2100 | 4200 | T3",
   "| HY-500 | YC6TD780-D31 | 520 | 572 | 6 | 152*180 | 19.6 | 195 | 3600*1500*2200 | 4800 | T3",
   "| HY-550 | YC6TD840-D31 | 560 | 616 | 6 | 152*180 | 19.6 | 195 | 3600*1500*2200 | 5300 | T3",
   "| HY-600 | YC6TD900-D31 | 605 | 665 | 6 | 152*180 | 19.6 | 195 | 3800*1550*2150 | 5500 | T3",
   "| HY-650 | YC6TD1000-D30 | 668 | 735 | 6 | 152*180 | 19.6 | 195 | 3850*1650*2250 | 5800 | T3",
   "| HY-660 | YC6C1020-D31 | 680 | 748 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8250 | T3",
   "| HY-700 | YC6TH1070-D31 | 715 | 787 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7000 | T3",
   "| HY-700 | YC6C1070-D31 | 715 | 787 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8500 | T3",
   "| HY-800 | YC6TH1220-D31 | 815 | 897 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7200 | T3",
   "| HY-800 | YC6C1220-D31 | 815 | 897 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8650 | T3",
   "| HY-800 | YC6TH1320-D31 | 880 | 968 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7500 | T3",
   "| HY-800 | YC6C1320-D31 | 880 | 968 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2500 | 8800 | T3",
   "| HY-880 | YC12VTD1350-D30 | 900 | 990 | 12 | 152*180 | 39.2 | 208 | 4800*2200*2450 | 9000 | T3",
   "| HY-900 | YC12VTD1500-D30 | 1000 | 1100 | 12 | 152*180 | 39.2 | 208 | 4800*2200*2450 | 9500 | T3",
   "| HY-900 | YC6C1520-D31 | 1016 | 1118 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2550 | 9350 | T3",
   "| HY-1000 | YC6C1660-D31 | 1110 | 1221 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2550 | 9800 | T3",
   "| HY-1000 | YC12VTD1680-D30 | 1120 | 1230 | 12 | 152*180 | 39.2 | 206 | 5000*2100*2600 | 10800 | T3",
   "| HY-1100 | YC12VTD1830-D30 | 1220 | 1342 | 12 | 152*180 | 39.2 | 206 | 5000*2100*2600 | 10800 | T3",
   "| HY-1200 | YC12VTD2000-D30 | 1345 | 1480 | 12 | 152*180 | 39.2 | 206 | 5200*2100*2600 | 11500 | T3",
   "| HY-1200 | YC12VC2070-D31 | 1380 | 1520 | 12 | 200*210 | 79.17 | 199 | 5500*2100*2600 | 13800 | T3",
   "| HY-1500 | YC16VTD2270-D30 | 1520 | 1672 | 16 | 152*180 | 52.26 | 205 | 5600*2100*2600 | 12800 | T3",
   "| HY-1500 | YC12VC2270-D31 | 1520 | 1670 | 12 | 200*210 | 79.17 | 204 | 5700*2250*2600 | 14500 | T3",
   "| HY-1500 | YC16VTD2510-D30 | 1680 | 1850 | 16 | 152*180 | 52.26 | 205 | 5600*2100*2600 | 12800 | T3",
   "| HY-1500 | YC12VC2510-D31 | 1680 | 1850 | 12 | 200*210 | 79.17 | 204 | 5700*2250*2600 | 15000 | T3",
   "| HY-1600 | YC12VC2700-D31 | 1805 | 1985 | 12 | 200*210 | 79.17 | 204 | 5900*2750*3000 | 16500 | T3",
   "| HY-1800 | YC12VC3000-D30 | 2005 | 2206 | 12 | 200*210 | 79.17 | 204 | 6100*2750*3000 | 18000 | T3",
   "| HY-1800 | YC16VC3000-D31 | 2005 | 2206 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 21000 | T3",
   "| HY-2000 | YC16VC3300-D31 | 2205 | 2426 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 21500 | T3",
   "| HY-2200 | YC16VC3600-D31 | 2405 | 2646 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 22000 | T3",
   "| HY-2400 | YC16VC4000-D31 | 2673 | 1940 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 25000 | T3"
  ]
 },
 {
  "n": 112,
  "url": "https://www.hy-genset.com/products_detail/29.html",
  "title": "150 kVA Yuchai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
  ],
  "rows": [
   "| HY-30 | YC4D60-D25 | 40 | 44 | 4 | 108*115 | 4.21 | 205 | 1800*750*1300 | 1000 | T2",
   "| HY-50 | YC4D90Z-D25 | 60 | 66 | 4 | 108*115 | 4.21 | 205 | 2000*750*1400 | 1050 | T2",
   "| HY-64 | YC4A100Z-D25 | 70 | 77 | 4 | 108*115 | 4.84 | 213 | 2300*900*1500 | 1200 | T2",
   "| HY-75 | YC4A140L-D25 | 100 | 110 | 4 | 108*115 | 4.84 | 210 | 2300*900*1500 | 1250 | T2",
   "| HY-100 | YC4A180L-D20 | 120 | 132 | 4 | 108*115 | 4.84 | 208 | 2300*900*1500 | 1500 | T2",
   "| HY-120 | YC6B180L-D20 | 120 | 132 | 6 | 108*115 | 6.87 | 203 | 2300*900*1500 | 1600 | T2",
   "| HY-120 | YC6B205L-D20 | 138 | 152 | 6 | 108*115 | 6.87 | 198 | 2300*900*1500 | 1850 | T2",
   "| HY-150 | YC6A245L-D21 | 165 | 181 | 6 | 108*115 | 7.25 | 211 | 2300*900*1500 | 2200 | T2",
   "| HY-200 | YC6MK350L-D20 | 235 | 258.5 | 6 | 123*145 | 10.34 | 204 | 3200*1250*1800 | 2550 | T2",
   "| HY-250 | YC6MK420L-D20 | 281 | 309 | 6 | 123*145 | 10.34 | 204 | 3200*1250*1800 | 2600 | T2",
   "| HY-300 | YC6MJ500L-D21 | 334 | 367 | 6 | 131*145 | 11.726 | 205 | 3100*1250*1800 | 3300 | T2",
   "| HY-400 | YC6T600L-D22 | 401 | 441 | 6 | 145*165 | 16.35 | 205 | 3300*1350*2000 | 3800 | T2",
   "| HY-400 | YC6T660L-D20 | 441 | 485 | 6 | 145*165 | 16.35 | 208 | 3300*1350*2000 | 3950 | T2"
  ]
 },
 {
  "n": 112,
  "url": "https://www.hy-genset.com/products_detail/29.html",
  "title": "150 kVA Yuchai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
   "| Rated Power (kW) | Standby Power (kW)"
  ],
  "rows": [
   "| HY-18 | YCDV254FHZ-25 | 20 | 22 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 650 | T3",
   "| HY-20 | YCDV254FHZ-35 | 25 | 27.5 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 700 | T3",
   "| HY-24 | YCDV254FHZ-40 | 30 | 33 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 750 | T3",
   "| HY-30 | YCDV254FHZ-50 | 36.8 | 40.5 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 800 | T3",
   "| HY-50 | YC4D80-D34 | 53 | 59 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-50 | YC4D90-D34 | 60 | 66 | 4 | 108*115 | 4.21 | 215 | 2300*850*1500 | 1150 | T3",
   "| HY-64 | YC4D105-D34 | 70 | 77 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-80 | YC4D140-D31 | 100 | 110 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-80 | YC4A140-D30 | 95 | 105 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4D155-D31 | 103 | 113 | 4 | 108*115 | 4.84 | 210 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4A155-D30 | 103 | 113 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4A165-D30 | 110 | 121 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1280 | T3",
   "| HY-120 | YC4A190-D30 | 125 | 138 | 4 | 108*132 | 4.84 | 210 | 2300*850*1500 | 1450 | T3",
   "| HY-120 | YC6A205-D30 | 138 | 152 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-120 | YCD6Q23H8-210 | 140 | 154 | 6 | 108*135 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-120 | YC6A230-D30 | 155 | 171 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-150 | YC6A245-D30 | 165 | 181 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1800 | T3",
   "| HY-160 | YC6A275-D30 | 185 | 203 | 6 | 108*132 | 7.25 | 210 | 2600*1000*1650 | 1850 | T3",
   "| HY-160 | YCD6Q33H6-260 | 190 | 209 | 6 | 108*135 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-200 | YC6MK350-D30 | 235 | 259 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 2550 | T3",
   "| HY-250 | YC6MK420-D30 | 281 | 309 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 2550 | T3",
   "| HY-280 | YC6MK450-D30 | 301 | 331 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 3050 | T3",
   "| HY-300 | YC6MJ500-D30 | 334 | 367 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3200 | T3",
   "| HY-300 | YC6K500-D30 | 335 | 370 | 6 | 129*155 | 12.16 | 203 | 3200*1200*2000 | 3250 | T3",
   "| HY-320 | YC6K520-D30 | 356 | 382 | 6 | 129*155 | 12.16 | 203 | 3200*1200*2000 | 3500 | T3",
   "| HY-350 | YC6MJ540-D30 | 365 | 402 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3650 | T3",
   "| HY-350 | YC6MJ600-D30 | 401 | 441 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3650 | T3",
   "| HY-350 | YC6K600-D30 | 401 | 441 | 6 | 129*165 | 12.94 | 203 | 3200*1200*2000 | 3650 | T3",
   "| HY-400 | YC6K660-D30 | 441 | 490 | 6 | 129*165 | 12.94 | 203 | 3200*1200*2000 | 3800 | T3",
   "| HY-400 | YC6T660-D31 | 441 | 485 | 6 | 145*165 | 16.35 | 195 | 3600*1350*2100 | 4200 | T3",
   "| HY-500 | YC6TD780-D31 | 520 | 572 | 6 | 152*180 | 19.6 | 195 | 3600*1500*2200 | 4800 | T3",
   "| HY-550 | YC6TD840-D31 | 560 | 616 | 6 | 152*180 | 19.6 | 195 | 3600*1500*2200 | 5300 | T3",
   "| HY-600 | YC6TD900-D31 | 605 | 665 | 6 | 152*180 | 19.6 | 195 | 3800*1550*2150 | 5500 | T3",
   "| HY-650 | YC6TD1000-D30 | 668 | 735 | 6 | 152*180 | 19.6 | 195 | 3850*1650*2250 | 5800 | T3",
   "| HY-660 | YC6C1020-D31 | 680 | 748 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8250 | T3",
   "| HY-700 | YC6TH1070-D31 | 715 | 787 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7000 | T3",
   "| HY-700 | YC6C1070-D31 | 715 | 787 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8500 | T3",
   "| HY-800 | YC6TH1220-D31 | 815 | 897 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7200 | T3",
   "| HY-800 | YC6C1220-D31 | 815 | 897 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8650 | T3",
   "| HY-800 | YC6TH1320-D31 | 880 | 968 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7500 | T3",
   "| HY-800 | YC6C1320-D31 | 880 | 968 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2500 | 8800 | T3",
   "| HY-880 | YC12VTD1350-D30 | 900 | 990 | 12 | 152*180 | 39.2 | 208 | 4800*2200*2450 | 9000 | T3",
   "| HY-900 | YC12VTD1500-D30 | 1000 | 1100 | 12 | 152*180 | 39.2 | 208 | 4800*2200*2450 | 9500 | T3",
   "| HY-900 | YC6C1520-D31 | 1016 | 1118 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2550 | 9350 | T3",
   "| HY-1000 | YC6C1660-D31 | 1110 | 1221 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2550 | 9800 | T3",
   "| HY-1000 | YC12VTD1680-D30 | 1120 | 1230 | 12 | 152*180 | 39.2 | 206 | 5000*2100*2600 | 10800 | T3",
   "| HY-1100 | YC12VTD1830-D30 | 1220 | 1342 | 12 | 152*180 | 39.2 | 206 | 5000*2100*2600 | 10800 | T3",
   "| HY-1200 | YC12VTD2000-D30 | 1345 | 1480 | 12 | 152*180 | 39.2 | 206 | 5200*2100*2600 | 11500 | T3",
   "| HY-1200 | YC12VC2070-D31 | 1380 | 1520 | 12 | 200*210 | 79.17 | 199 | 5500*2100*2600 | 13800 | T3",
   "| HY-1500 | YC16VTD2270-D30 | 1520 | 1672 | 16 | 152*180 | 52.26 | 205 | 5600*2100*2600 | 12800 | T3",
   "| HY-1500 | YC12VC2270-D31 | 1520 | 1670 | 12 | 200*210 | 79.17 | 204 | 5700*2250*2600 | 14500 | T3",
   "| HY-1500 | YC16VTD2510-D30 | 1680 | 1850 | 16 | 152*180 | 52.26 | 205 | 5600*2100*2600 | 12800 | T3",
   "| HY-1500 | YC12VC2510-D31 | 1680 | 1850 | 12 | 200*210 | 79.17 | 204 | 5700*2250*2600 | 15000 | T3",
   "| HY-1600 | YC12VC2700-D31 | 1805 | 1985 | 12 | 200*210 | 79.17 | 204 | 5900*2750*3000 | 16500 | T3",
   "| HY-1800 | YC12VC3000-D30 | 2005 | 2206 | 12 | 200*210 | 79.17 | 204 | 6100*2750*3000 | 18000 | T3",
   "| HY-1800 | YC16VC3000-D31 | 2005 | 2206 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 21000 | T3",
   "| HY-2000 | YC16VC3300-D31 | 2205 | 2426 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 21500 | T3",
   "| HY-2200 | YC16VC3600-D31 | 2405 | 2646 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 22000 | T3",
   "| HY-2400 | YC16VC4000-D31 | 2673 | 1940 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 25000 | T3"
  ]
 },
 {
  "n": 113,
  "url": "https://www.hy-genset.com/products_detail/32.html",
  "title": "375–1250 kVA Weichai generator sets-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
  ],
  "rows": [
   "| HY-20 | WP2.3D25E200 | 23 | 25 | 4 | 89*92 | 2.3 | 224 | 1650*720*1200 | 700 | T2",
   "| HY-30 | WP2.3D33E200 | 30 | 33 | 4 | 89*92 | 2.3 | 212 | 1650*720*1200 | 700 | T2",
   "| HY-30 | WP2.3D40E200 | 36 | 40 | 4 | 89*92 | 2.3 | 216 | 1650*720*1200 | 700 | T2",
   "| HY-40 | WP2.3D48E200 | 44 | 48 | 4 | 89*92 | 2.3 | 220 | 1650*720*1200 | 700 | T2",
   "| HY-50 | WP4.1D66E200 | 60 | 66 | 4 | 105*118 | 4.087 | 235 | 1700*720*1200 | 800 | T2",
   "| HY-64 | WP4.1D80E200 | 72 | 80 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T2",
   "| HY-80 | WP4.1D100E200 | 90 | 100 | 4 | 105*118 | 6.75 | 210 | 2250*800*1300 | 950 | T2",
   "| HY-120 | WP6D152E200 | 138 | 152 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-150 | WP6D167E200 | 152 | 167 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-150 | WP10D200E200 | 182 | 200 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1600 | T2",
   "| HY-200 | WP10D238E200 | 216 | 238 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1700 | T2",
   "| HY-200 | WP10D264E200 | 240 | 264 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 2300 | T2",
   "| HY-250 | WP1OD320E200 | 291 | 320 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1800 | T2",
   "| HY-300 | WP13D385E200 | 350 | 385 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T2",
   "| HY-350 | WP13D405E200 | / | 405 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T2",
   "| HY-450 | 6M33D572E200 | 520 | 572 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4000 | T2",
   "| HY-500 | 6M33D633E200 | 575 | 633 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4200 | T2",
   "| HY-550 | 6M33D670E200 | 610 | 670 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4600 | T2",
   "| HY-650 | 12M26D792E200 | 720 | 792 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 6500 | T2",
   "| HY-750 | 12M26D902E200 | 820 | 902 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 6800 | T2",
   "| HY-800 | 12M26D968E200 | 880 | 968 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 7200 | T2",
   "| HY-900 | 12M33D110BE200 | 1007 | 1108 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8000 | T2",
   "| HY-1000 | 12M33D1210E200 | 1100 | 1210 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8500 | T2",
   "| HY-1100 | 12M33D1320E200 | 1200 | 1320 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 9000 | T2"
  ]
 },
 {
  "n": 113,
  "url": "https://www.hy-genset.com/products_detail/32.html",
  "title": "375–1250 kVA Weichai generator sets-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
   "| Rated Power (kW) | Standby Power (kW)"
  ],
  "rows": [
   "| HY-15 | WP3.2D20E310 | 18 | 20 | 4 | 98*105 | 3.17 | 224 | 1600*720*1200 | 650 | T3",
   "| HY-20 | WP3.2D28E310 | 25 | 27.5 | 4 | 98*105 | 3.17 | 224 | 1600*720*1200 | 700 | T3",
   "| HY-30 | WP3.2D36E310 | 33 | 36 | 4 | 98*105 | 3.17 | 212 | 1600*720*1200 | 700 | T3",
   "| HY-30 | WP3.2D44E310 | 36.8 | 44 | 4 | 98*105 | 3.17 | 216 | 1600*720*1200 | 700 | T3",
   "| HY-50 | WP4.1D66E310 | 60 | 66 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T3",
   "| HY-64 | WP4.1D84E310 | 74.5 | 84 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T3",
   "| HY-80 | WP4.1D105E310 | 96 | 105 | 4 | 105*118 | 4.087 | 201 | 1800*750*1200 | 950 | T3",
   "| HY-100 | WP4.6ND120E310 | 110 | 120 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1000 | T3",
   "| HY-120 | WP4.6ND138E310 | 125 | 138 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1100 | T3",
   "| HY-120 | WP4.6ND148E310A | 135 | 148 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1100 | T3",
   "| HY-120 | WP6D152E310 | 138 | 152 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T3",
   "| HY-150 | WP7D185E310 | 168 | 185 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1600 | T3",
   "| HY-200 | WP7D240E310 | 218 | 240 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-200 | WP7D264E310 | 235 | 264 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-200 | WP10D264E350 | 240 | 264 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-250 | WP10D320E350 | 290 | 320 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1800 | T3",
   "| HY-300 | WP13D385E310 | 350 | 385 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T3",
   "| HY-350 | WP13D440E310 | 392 | 440 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T3",
   "| HY-500 | 6M33D633E310 | 575 | 633 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4200 | T3",
   "| HY-600 | 6M33D725E310 | 675 | 725 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 5200 | T3",
   "| HY-750 | 12M33D902E310 | 820 | 902 | 12 | 150*185 | 39.2 | 208 | 4200*1400*2000 | 6800 | T3",
   "| HY-800 | 12M33D968E310 | 880 | 968 | 12 | 150*185 | 39.2 | 208 | 4200*1400*2000 | 7200 | T3",
   "| HY-900 | 12M33D1108E310 | 1007 | 1108 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8000 | T3",
   "| HY-1000 | 12M33D1240E310 | 1130 | 1240 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8500 | T3",
   "| HY-1100 | 12M33D1320E310 | 1200 | 1320 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 9000 | T3",
   "| HY-1200 | 12M33D1500E310 | 1350 | 1500 | 12 | 150*185 | 39.2 | 208 | 4600*1400*2000 | 9500 | T3",
   "| HY-1200 | 16M33D1530E310 | 1390 | 1530 | 16 | 150*185 | 52.3 | 207 | 5200*1400*2200 | 10500 | T3",
   "| HY-1300 | 16M33D1580E310 | 1430 | 1580 | 16 | 150*185 | 52.3 | 207 | 5200*1400*2200 | 11500 | T3",
   "| HY-1400 | 16M33D1680E310 | 1530 | 1680 | 16 | 150*185 | 52.3 | 207 | 5400*1400*2200 | 12500 | T3",
   "| HY-1500 | 16M33D1800E310 | 1680 | 1800 | 16 | 150*185 | 52.3 | 207 | 5400*1400*2200 | 13000 | T3",
   "| HY-1600 | 16M33D1980E310 | 1800 | 1980 | 16 | 150*185 | 52.3 | 207 | 5600*1400*2200 | 14000 | T3",
   "| HY-1600 | 20M33D2020E310 | 1850 | 2020 | 20 | 150*185 | 65.4 | 209 | 6000*1600*2400 | 16000 | T3",
   "| HY-1800 | 12M55D2210E310 | 1985 | 2210 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 18500 | T3",
   "| HY-1800 | 20M33D2210E310 | 2010 | 2210 | 20 | 150*185 | 65.4 | 209 | 6000*1600*2400 | 18000 | T3",
   "| HY-2000 | 12M55D2450E310 | 2200 | 2450 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 19000 | T3",
   "| HY-2200 | 12M55D2700E310 | 2420 | 2700 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 20000 | T3",
   "| HY-2400 | 16M55D2750E310 | 2500 | 2750 | 16 | 180*215 | 87.5 | 208 | 6400*2000*2800 | 24000 | T3",
   "| HY-2500 | 16M55D2900E310 | 2646 | 2900 | 16 | 180*215 | 87.5 | 208 | 6400*2000*2800 | 24000 | T3",
   "| HY-2600 | 16M55D3300E310 | 2900 | 3300 | 16 | 180*215 | 87.5 | 208 | 6600*2000*2800 | 26000 | T3",
   "| HY-3000 | 16M55D3600E310 | 3300 | 3600 | 16 | 180*215 | 87.5 | 208 | 6800*2000*2800 | 28000 | T3"
  ]
 },
 {
  "n": 114,
  "url": "https://www.hy-genset.com/products_detail/45.html",
  "title": "700–1000 kVA Weichai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
  ],
  "rows": [
   "| HY-20 | WP2.3D25E200 | 23 | 25 | 4 | 89*92 | 2.3 | 224 | 1650*720*1200 | 700 | T2",
   "| HY-30 | WP2.3D33E200 | 30 | 33 | 4 | 89*92 | 2.3 | 212 | 1650*720*1200 | 700 | T2",
   "| HY-30 | WP2.3D40E200 | 36 | 40 | 4 | 89*92 | 2.3 | 216 | 1650*720*1200 | 700 | T2",
   "| HY-40 | WP2.3D48E200 | 44 | 48 | 4 | 89*92 | 2.3 | 220 | 1650*720*1200 | 700 | T2",
   "| HY-50 | WP4.1D66E200 | 60 | 66 | 4 | 105*118 | 4.087 | 235 | 1700*720*1200 | 800 | T2",
   "| HY-64 | WP4.1D80E200 | 72 | 80 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T2",
   "| HY-80 | WP4.1D100E200 | 90 | 100 | 4 | 105*118 | 6.75 | 210 | 2250*800*1300 | 950 | T2",
   "| HY-120 | WP6D152E200 | 138 | 152 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-150 | WP6D167E200 | 152 | 167 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-150 | WP10D200E200 | 182 | 200 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1600 | T2",
   "| HY-200 | WP10D238E200 | 216 | 238 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1700 | T2",
   "| HY-200 | WP10D264E200 | 240 | 264 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 2300 | T2",
   "| HY-250 | WP1OD320E200 | 291 | 320 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1800 | T2",
   "| HY-300 | WP13D385E200 | 350 | 385 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T2",
   "| HY-350 | WP13D405E200 | / | 405 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T2",
   "| HY-450 | 6M33D572E200 | 520 | 572 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4000 | T2",
   "| HY-500 | 6M33D633E200 | 575 | 633 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4200 | T2",
   "| HY-550 | 6M33D670E200 | 610 | 670 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4600 | T2",
   "| HY-650 | 12M26D792E200 | 720 | 792 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 6500 | T2",
   "| HY-750 | 12M26D902E200 | 820 | 902 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 6800 | T2",
   "| HY-800 | 12M26D968E200 | 880 | 968 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 7200 | T2",
   "| HY-900 | 12M33D110BE200 | 1007 | 1108 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8000 | T2",
   "| HY-1000 | 12M33D1210E200 | 1100 | 1210 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8500 | T2",
   "| HY-1100 | 12M33D1320E200 | 1200 | 1320 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 9000 | T2"
  ]
 },
 {
  "n": 114,
  "url": "https://www.hy-genset.com/products_detail/45.html",
  "title": "700–1000 kVA Weichai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
   "| Rated Power (kW) | Standby Power (kW)"
  ],
  "rows": [
   "| HY-15 | WP3.2D20E310 | 18 | 20 | 4 | 98*105 | 3.17 | 224 | 1600*720*1200 | 650 | T3",
   "| HY-20 | WP3.2D28E310 | 25 | 27.5 | 4 | 98*105 | 3.17 | 224 | 1600*720*1200 | 700 | T3",
   "| HY-30 | WP3.2D36E310 | 33 | 36 | 4 | 98*105 | 3.17 | 212 | 1600*720*1200 | 700 | T3",
   "| HY-30 | WP3.2D44E310 | 36.8 | 44 | 4 | 98*105 | 3.17 | 216 | 1600*720*1200 | 700 | T3",
   "| HY-50 | WP4.1D66E310 | 60 | 66 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T3",
   "| HY-64 | WP4.1D84E310 | 74.5 | 84 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T3",
   "| HY-80 | WP4.1D105E310 | 96 | 105 | 4 | 105*118 | 4.087 | 201 | 1800*750*1200 | 950 | T3",
   "| HY-100 | WP4.6ND120E310 | 110 | 120 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1000 | T3",
   "| HY-120 | WP4.6ND138E310 | 125 | 138 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1100 | T3",
   "| HY-120 | WP4.6ND148E310A | 135 | 148 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1100 | T3",
   "| HY-120 | WP6D152E310 | 138 | 152 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T3",
   "| HY-150 | WP7D185E310 | 168 | 185 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1600 | T3",
   "| HY-200 | WP7D240E310 | 218 | 240 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-200 | WP7D264E310 | 235 | 264 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-200 | WP10D264E350 | 240 | 264 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-250 | WP10D320E350 | 290 | 320 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1800 | T3",
   "| HY-300 | WP13D385E310 | 350 | 385 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T3",
   "| HY-350 | WP13D440E310 | 392 | 440 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T3",
   "| HY-500 | 6M33D633E310 | 575 | 633 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4200 | T3",
   "| HY-600 | 6M33D725E310 | 675 | 725 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 5200 | T3",
   "| HY-750 | 12M33D902E310 | 820 | 902 | 12 | 150*185 | 39.2 | 208 | 4200*1400*2000 | 6800 | T3",
   "| HY-800 | 12M33D968E310 | 880 | 968 | 12 | 150*185 | 39.2 | 208 | 4200*1400*2000 | 7200 | T3",
   "| HY-900 | 12M33D1108E310 | 1007 | 1108 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8000 | T3",
   "| HY-1000 | 12M33D1240E310 | 1130 | 1240 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8500 | T3",
   "| HY-1100 | 12M33D1320E310 | 1200 | 1320 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 9000 | T3",
   "| HY-1200 | 12M33D1500E310 | 1350 | 1500 | 12 | 150*185 | 39.2 | 208 | 4600*1400*2000 | 9500 | T3",
   "| HY-1200 | 16M33D1530E310 | 1390 | 1530 | 16 | 150*185 | 52.3 | 207 | 5200*1400*2200 | 10500 | T3",
   "| HY-1300 | 16M33D1580E310 | 1430 | 1580 | 16 | 150*185 | 52.3 | 207 | 5200*1400*2200 | 11500 | T3",
   "| HY-1400 | 16M33D1680E310 | 1530 | 1680 | 16 | 150*185 | 52.3 | 207 | 5400*1400*2200 | 12500 | T3",
   "| HY-1500 | 16M33D1800E310 | 1680 | 1800 | 16 | 150*185 | 52.3 | 207 | 5400*1400*2200 | 13000 | T3",
   "| HY-1600 | 16M33D1980E310 | 1800 | 1980 | 16 | 150*185 | 52.3 | 207 | 5600*1400*2200 | 14000 | T3",
   "| HY-1600 | 20M33D2020E310 | 1850 | 2020 | 20 | 150*185 | 65.4 | 209 | 6000*1600*2400 | 16000 | T3",
   "| HY-1800 | 12M55D2210E310 | 1985 | 2210 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 18500 | T3",
   "| HY-1800 | 20M33D2210E310 | 2010 | 2210 | 20 | 150*185 | 65.4 | 209 | 6000*1600*2400 | 18000 | T3",
   "| HY-2000 | 12M55D2450E310 | 2200 | 2450 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 19000 | T3",
   "| HY-2200 | 12M55D2700E310 | 2420 | 2700 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 20000 | T3",
   "| HY-2400 | 16M55D2750E310 | 2500 | 2750 | 16 | 180*215 | 87.5 | 208 | 6400*2000*2800 | 24000 | T3",
   "| HY-2500 | 16M55D2900E310 | 2646 | 2900 | 16 | 180*215 | 87.5 | 208 | 6400*2000*2800 | 24000 | T3",
   "| HY-2600 | 16M55D3300E310 | 2900 | 3300 | 16 | 180*215 | 87.5 | 208 | 6600*2000*2800 | 26000 | T3",
   "| HY-3000 | 16M55D3600E310 | 3300 | 3600 | 16 | 180*215 | 87.5 | 208 | 6800*2000*2800 | 28000 | T3"
  ]
 },
 {
  "n": 115,
  "url": "https://www.hy-genset.com/products_detail/41.html",
  "title": "500–600 kVA Weichai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
  ],
  "rows": [
   "| HY-20 | WP2.3D25E200 | 23 | 25 | 4 | 89*92 | 2.3 | 224 | 1650*720*1200 | 700 | T2",
   "| HY-30 | WP2.3D33E200 | 30 | 33 | 4 | 89*92 | 2.3 | 212 | 1650*720*1200 | 700 | T2",
   "| HY-30 | WP2.3D40E200 | 36 | 40 | 4 | 89*92 | 2.3 | 216 | 1650*720*1200 | 700 | T2",
   "| HY-40 | WP2.3D48E200 | 44 | 48 | 4 | 89*92 | 2.3 | 220 | 1650*720*1200 | 700 | T2",
   "| HY-50 | WP4.1D66E200 | 60 | 66 | 4 | 105*118 | 4.087 | 235 | 1700*720*1200 | 800 | T2",
   "| HY-64 | WP4.1D80E200 | 72 | 80 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T2",
   "| HY-80 | WP4.1D100E200 | 90 | 100 | 4 | 105*118 | 6.75 | 210 | 2250*800*1300 | 950 | T2",
   "| HY-120 | WP6D152E200 | 138 | 152 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-150 | WP6D167E200 | 152 | 167 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-150 | WP10D200E200 | 182 | 200 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1600 | T2",
   "| HY-200 | WP10D238E200 | 216 | 238 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1700 | T2",
   "| HY-200 | WP10D264E200 | 240 | 264 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 2300 | T2",
   "| HY-250 | WP1OD320E200 | 291 | 320 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1800 | T2",
   "| HY-300 | WP13D385E200 | 350 | 385 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T2",
   "| HY-350 | WP13D405E200 | / | 405 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T2",
   "| HY-450 | 6M33D572E200 | 520 | 572 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4000 | T2",
   "| HY-500 | 6M33D633E200 | 575 | 633 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4200 | T2",
   "| HY-550 | 6M33D670E200 | 610 | 670 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4600 | T2",
   "| HY-650 | 12M26D792E200 | 720 | 792 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 6500 | T2",
   "| HY-750 | 12M26D902E200 | 820 | 902 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 6800 | T2",
   "| HY-800 | 12M26D968E200 | 880 | 968 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 7200 | T2",
   "| HY-900 | 12M33D110BE200 | 1007 | 1108 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8000 | T2",
   "| HY-1000 | 12M33D1210E200 | 1100 | 1210 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8500 | T2",
   "| HY-1100 | 12M33D1320E200 | 1200 | 1320 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 9000 | T2"
  ]
 },
 {
  "n": 115,
  "url": "https://www.hy-genset.com/products_detail/41.html",
  "title": "500–600 kVA Weichai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
   "| Rated Power (kW) | Standby Power (kW)"
  ],
  "rows": [
   "| HY-15 | WP3.2D20E310 | 18 | 20 | 4 | 98*105 | 3.17 | 224 | 1600*720*1200 | 650 | T3",
   "| HY-20 | WP3.2D28E310 | 25 | 27.5 | 4 | 98*105 | 3.17 | 224 | 1600*720*1200 | 700 | T3",
   "| HY-30 | WP3.2D36E310 | 33 | 36 | 4 | 98*105 | 3.17 | 212 | 1600*720*1200 | 700 | T3",
   "| HY-30 | WP3.2D44E310 | 36.8 | 44 | 4 | 98*105 | 3.17 | 216 | 1600*720*1200 | 700 | T3",
   "| HY-50 | WP4.1D66E310 | 60 | 66 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T3",
   "| HY-64 | WP4.1D84E310 | 74.5 | 84 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T3",
   "| HY-80 | WP4.1D105E310 | 96 | 105 | 4 | 105*118 | 4.087 | 201 | 1800*750*1200 | 950 | T3",
   "| HY-100 | WP4.6ND120E310 | 110 | 120 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1000 | T3",
   "| HY-120 | WP4.6ND138E310 | 125 | 138 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1100 | T3",
   "| HY-120 | WP4.6ND148E310A | 135 | 148 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1100 | T3",
   "| HY-120 | WP6D152E310 | 138 | 152 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T3",
   "| HY-150 | WP7D185E310 | 168 | 185 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1600 | T3",
   "| HY-200 | WP7D240E310 | 218 | 240 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-200 | WP7D264E310 | 235 | 264 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-200 | WP10D264E350 | 240 | 264 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-250 | WP10D320E350 | 290 | 320 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1800 | T3",
   "| HY-300 | WP13D385E310 | 350 | 385 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T3",
   "| HY-350 | WP13D440E310 | 392 | 440 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T3",
   "| HY-500 | 6M33D633E310 | 575 | 633 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4200 | T3",
   "| HY-600 | 6M33D725E310 | 675 | 725 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 5200 | T3",
   "| HY-750 | 12M33D902E310 | 820 | 902 | 12 | 150*185 | 39.2 | 208 | 4200*1400*2000 | 6800 | T3",
   "| HY-800 | 12M33D968E310 | 880 | 968 | 12 | 150*185 | 39.2 | 208 | 4200*1400*2000 | 7200 | T3",
   "| HY-900 | 12M33D1108E310 | 1007 | 1108 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8000 | T3",
   "| HY-1000 | 12M33D1240E310 | 1130 | 1240 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8500 | T3",
   "| HY-1100 | 12M33D1320E310 | 1200 | 1320 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 9000 | T3",
   "| HY-1200 | 12M33D1500E310 | 1350 | 1500 | 12 | 150*185 | 39.2 | 208 | 4600*1400*2000 | 9500 | T3",
   "| HY-1200 | 16M33D1530E310 | 1390 | 1530 | 16 | 150*185 | 52.3 | 207 | 5200*1400*2200 | 10500 | T3",
   "| HY-1300 | 16M33D1580E310 | 1430 | 1580 | 16 | 150*185 | 52.3 | 207 | 5200*1400*2200 | 11500 | T3",
   "| HY-1400 | 16M33D1680E310 | 1530 | 1680 | 16 | 150*185 | 52.3 | 207 | 5400*1400*2200 | 12500 | T3",
   "| HY-1500 | 16M33D1800E310 | 1680 | 1800 | 16 | 150*185 | 52.3 | 207 | 5400*1400*2200 | 13000 | T3",
   "| HY-1600 | 16M33D1980E310 | 1800 | 1980 | 16 | 150*185 | 52.3 | 207 | 5600*1400*2200 | 14000 | T3",
   "| HY-1600 | 20M33D2020E310 | 1850 | 2020 | 20 | 150*185 | 65.4 | 209 | 6000*1600*2400 | 16000 | T3",
   "| HY-1800 | 12M55D2210E310 | 1985 | 2210 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 18500 | T3",
   "| HY-1800 | 20M33D2210E310 | 2010 | 2210 | 20 | 150*185 | 65.4 | 209 | 6000*1600*2400 | 18000 | T3",
   "| HY-2000 | 12M55D2450E310 | 2200 | 2450 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 19000 | T3",
   "| HY-2200 | 12M55D2700E310 | 2420 | 2700 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 20000 | T3",
   "| HY-2400 | 16M55D2750E310 | 2500 | 2750 | 16 | 180*215 | 87.5 | 208 | 6400*2000*2800 | 24000 | T3",
   "| HY-2500 | 16M55D2900E310 | 2646 | 2900 | 16 | 180*215 | 87.5 | 208 | 6400*2000*2800 | 24000 | T3",
   "| HY-2600 | 16M55D3300E310 | 2900 | 3300 | 16 | 180*215 | 87.5 | 208 | 6600*2000*2800 | 26000 | T3",
   "| HY-3000 | 16M55D3600E310 | 3300 | 3600 | 16 | 180*215 | 87.5 | 208 | 6800*2000*2800 | 28000 | T3"
  ]
 },
 {
  "n": 116,
  "url": "https://www.hy-genset.com/products_detail/50.html",
  "title": "150–375 kVA Weichai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
  ],
  "rows": [
   "| HY-20 | WP2.3D25E200 | 23 | 25 | 4 | 89*92 | 2.3 | 224 | 1650*720*1200 | 700 | T2",
   "| HY-30 | WP2.3D33E200 | 30 | 33 | 4 | 89*92 | 2.3 | 212 | 1650*720*1200 | 700 | T2",
   "| HY-30 | WP2.3D40E200 | 36 | 40 | 4 | 89*92 | 2.3 | 216 | 1650*720*1200 | 700 | T2",
   "| HY-40 | WP2.3D48E200 | 44 | 48 | 4 | 89*92 | 2.3 | 220 | 1650*720*1200 | 700 | T2",
   "| HY-50 | WP4.1D66E200 | 60 | 66 | 4 | 105*118 | 4.087 | 235 | 1700*720*1200 | 800 | T2",
   "| HY-64 | WP4.1D80E200 | 72 | 80 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T2",
   "| HY-80 | WP4.1D100E200 | 90 | 100 | 4 | 105*118 | 6.75 | 210 | 2250*800*1300 | 950 | T2",
   "| HY-120 | WP6D152E200 | 138 | 152 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-150 | WP6D167E200 | 152 | 167 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-150 | WP10D200E200 | 182 | 200 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1600 | T2",
   "| HY-200 | WP10D238E200 | 216 | 238 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1700 | T2",
   "| HY-200 | WP10D264E200 | 240 | 264 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 2300 | T2",
   "| HY-250 | WP1OD320E200 | 291 | 320 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1800 | T2",
   "| HY-300 | WP13D385E200 | 350 | 385 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T2",
   "| HY-350 | WP13D405E200 | / | 405 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T2",
   "| HY-450 | 6M33D572E200 | 520 | 572 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4000 | T2",
   "| HY-500 | 6M33D633E200 | 575 | 633 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4200 | T2",
   "| HY-550 | 6M33D670E200 | 610 | 670 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4600 | T2",
   "| HY-650 | 12M26D792E200 | 720 | 792 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 6500 | T2",
   "| HY-750 | 12M26D902E200 | 820 | 902 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 6800 | T2",
   "| HY-800 | 12M26D968E200 | 880 | 968 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 7200 | T2",
   "| HY-900 | 12M33D110BE200 | 1007 | 1108 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8000 | T2",
   "| HY-1000 | 12M33D1210E200 | 1100 | 1210 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8500 | T2",
   "| HY-1100 | 12M33D1320E200 | 1200 | 1320 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 9000 | T2"
  ]
 },
 {
  "n": 116,
  "url": "https://www.hy-genset.com/products_detail/50.html",
  "title": "150–375 kVA Weichai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
   "| Rated Power (kW) | Standby Power (kW)"
  ],
  "rows": [
   "| HY-15 | WP3.2D20E310 | 18 | 20 | 4 | 98*105 | 3.17 | 224 | 1600*720*1200 | 650 | T3",
   "| HY-20 | WP3.2D28E310 | 25 | 27.5 | 4 | 98*105 | 3.17 | 224 | 1600*720*1200 | 700 | T3",
   "| HY-30 | WP3.2D36E310 | 33 | 36 | 4 | 98*105 | 3.17 | 212 | 1600*720*1200 | 700 | T3",
   "| HY-30 | WP3.2D44E310 | 36.8 | 44 | 4 | 98*105 | 3.17 | 216 | 1600*720*1200 | 700 | T3",
   "| HY-50 | WP4.1D66E310 | 60 | 66 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T3",
   "| HY-64 | WP4.1D84E310 | 74.5 | 84 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T3",
   "| HY-80 | WP4.1D105E310 | 96 | 105 | 4 | 105*118 | 4.087 | 201 | 1800*750*1200 | 950 | T3",
   "| HY-100 | WP4.6ND120E310 | 110 | 120 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1000 | T3",
   "| HY-120 | WP4.6ND138E310 | 125 | 138 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1100 | T3",
   "| HY-120 | WP4.6ND148E310A | 135 | 148 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1100 | T3",
   "| HY-120 | WP6D152E310 | 138 | 152 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T3",
   "| HY-150 | WP7D185E310 | 168 | 185 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1600 | T3",
   "| HY-200 | WP7D240E310 | 218 | 240 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-200 | WP7D264E310 | 235 | 264 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-200 | WP10D264E350 | 240 | 264 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-250 | WP10D320E350 | 290 | 320 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1800 | T3",
   "| HY-300 | WP13D385E310 | 350 | 385 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T3",
   "| HY-350 | WP13D440E310 | 392 | 440 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T3",
   "| HY-500 | 6M33D633E310 | 575 | 633 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4200 | T3",
   "| HY-600 | 6M33D725E310 | 675 | 725 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 5200 | T3",
   "| HY-750 | 12M33D902E310 | 820 | 902 | 12 | 150*185 | 39.2 | 208 | 4200*1400*2000 | 6800 | T3",
   "| HY-800 | 12M33D968E310 | 880 | 968 | 12 | 150*185 | 39.2 | 208 | 4200*1400*2000 | 7200 | T3",
   "| HY-900 | 12M33D1108E310 | 1007 | 1108 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8000 | T3",
   "| HY-1000 | 12M33D1240E310 | 1130 | 1240 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8500 | T3",
   "| HY-1100 | 12M33D1320E310 | 1200 | 1320 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 9000 | T3",
   "| HY-1200 | 12M33D1500E310 | 1350 | 1500 | 12 | 150*185 | 39.2 | 208 | 4600*1400*2000 | 9500 | T3",
   "| HY-1200 | 16M33D1530E310 | 1390 | 1530 | 16 | 150*185 | 52.3 | 207 | 5200*1400*2200 | 10500 | T3",
   "| HY-1300 | 16M33D1580E310 | 1430 | 1580 | 16 | 150*185 | 52.3 | 207 | 5200*1400*2200 | 11500 | T3",
   "| HY-1400 | 16M33D1680E310 | 1530 | 1680 | 16 | 150*185 | 52.3 | 207 | 5400*1400*2200 | 12500 | T3",
   "| HY-1500 | 16M33D1800E310 | 1680 | 1800 | 16 | 150*185 | 52.3 | 207 | 5400*1400*2200 | 13000 | T3",
   "| HY-1600 | 16M33D1980E310 | 1800 | 1980 | 16 | 150*185 | 52.3 | 207 | 5600*1400*2200 | 14000 | T3",
   "| HY-1600 | 20M33D2020E310 | 1850 | 2020 | 20 | 150*185 | 65.4 | 209 | 6000*1600*2400 | 16000 | T3",
   "| HY-1800 | 12M55D2210E310 | 1985 | 2210 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 18500 | T3",
   "| HY-1800 | 20M33D2210E310 | 2010 | 2210 | 20 | 150*185 | 65.4 | 209 | 6000*1600*2400 | 18000 | T3",
   "| HY-2000 | 12M55D2450E310 | 2200 | 2450 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 19000 | T3",
   "| HY-2200 | 12M55D2700E310 | 2420 | 2700 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 20000 | T3",
   "| HY-2400 | 16M55D2750E310 | 2500 | 2750 | 16 | 180*215 | 87.5 | 208 | 6400*2000*2800 | 24000 | T3",
   "| HY-2500 | 16M55D2900E310 | 2646 | 2900 | 16 | 180*215 | 87.5 | 208 | 6400*2000*2800 | 24000 | T3",
   "| HY-2600 | 16M55D3300E310 | 2900 | 3300 | 16 | 180*215 | 87.5 | 208 | 6600*2000*2800 | 26000 | T3",
   "| HY-3000 | 16M55D3600E310 | 3300 | 3600 | 16 | 180*215 | 87.5 | 208 | 6800*2000*2800 | 28000 | T3"
  ]
 },
 {
  "n": 117,
  "url": "https://www.hy-genset.com/products_detail/40.html",
  "title": "150–300 kVA Weichai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
  ],
  "rows": [
   "| HY-20 | WP2.3D25E200 | 23 | 25 | 4 | 89*92 | 2.3 | 224 | 1650*720*1200 | 700 | T2",
   "| HY-30 | WP2.3D33E200 | 30 | 33 | 4 | 89*92 | 2.3 | 212 | 1650*720*1200 | 700 | T2",
   "| HY-30 | WP2.3D40E200 | 36 | 40 | 4 | 89*92 | 2.3 | 216 | 1650*720*1200 | 700 | T2",
   "| HY-40 | WP2.3D48E200 | 44 | 48 | 4 | 89*92 | 2.3 | 220 | 1650*720*1200 | 700 | T2",
   "| HY-50 | WP4.1D66E200 | 60 | 66 | 4 | 105*118 | 4.087 | 235 | 1700*720*1200 | 800 | T2",
   "| HY-64 | WP4.1D80E200 | 72 | 80 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T2",
   "| HY-80 | WP4.1D100E200 | 90 | 100 | 4 | 105*118 | 6.75 | 210 | 2250*800*1300 | 950 | T2",
   "| HY-120 | WP6D152E200 | 138 | 152 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-150 | WP6D167E200 | 152 | 167 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-150 | WP10D200E200 | 182 | 200 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1600 | T2",
   "| HY-200 | WP10D238E200 | 216 | 238 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1700 | T2",
   "| HY-200 | WP10D264E200 | 240 | 264 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 2300 | T2",
   "| HY-250 | WP1OD320E200 | 291 | 320 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1800 | T2",
   "| HY-300 | WP13D385E200 | 350 | 385 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T2",
   "| HY-350 | WP13D405E200 | / | 405 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T2",
   "| HY-450 | 6M33D572E200 | 520 | 572 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4000 | T2",
   "| HY-500 | 6M33D633E200 | 575 | 633 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4200 | T2",
   "| HY-550 | 6M33D670E200 | 610 | 670 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4600 | T2",
   "| HY-650 | 12M26D792E200 | 720 | 792 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 6500 | T2",
   "| HY-750 | 12M26D902E200 | 820 | 902 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 6800 | T2",
   "| HY-800 | 12M26D968E200 | 880 | 968 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 7200 | T2",
   "| HY-900 | 12M33D110BE200 | 1007 | 1108 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8000 | T2",
   "| HY-1000 | 12M33D1210E200 | 1100 | 1210 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8500 | T2",
   "| HY-1100 | 12M33D1320E200 | 1200 | 1320 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 9000 | T2"
  ]
 },
 {
  "n": 117,
  "url": "https://www.hy-genset.com/products_detail/40.html",
  "title": "150–300 kVA Weichai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
   "| Rated Power (kW) | Standby Power (kW)"
  ],
  "rows": [
   "| HY-15 | WP3.2D20E310 | 18 | 20 | 4 | 98*105 | 3.17 | 224 | 1600*720*1200 | 650 | T3",
   "| HY-20 | WP3.2D28E310 | 25 | 27.5 | 4 | 98*105 | 3.17 | 224 | 1600*720*1200 | 700 | T3",
   "| HY-30 | WP3.2D36E310 | 33 | 36 | 4 | 98*105 | 3.17 | 212 | 1600*720*1200 | 700 | T3",
   "| HY-30 | WP3.2D44E310 | 36.8 | 44 | 4 | 98*105 | 3.17 | 216 | 1600*720*1200 | 700 | T3",
   "| HY-50 | WP4.1D66E310 | 60 | 66 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T3",
   "| HY-64 | WP4.1D84E310 | 74.5 | 84 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T3",
   "| HY-80 | WP4.1D105E310 | 96 | 105 | 4 | 105*118 | 4.087 | 201 | 1800*750*1200 | 950 | T3",
   "| HY-100 | WP4.6ND120E310 | 110 | 120 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1000 | T3",
   "| HY-120 | WP4.6ND138E310 | 125 | 138 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1100 | T3",
   "| HY-120 | WP4.6ND148E310A | 135 | 148 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1100 | T3",
   "| HY-120 | WP6D152E310 | 138 | 152 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T3",
   "| HY-150 | WP7D185E310 | 168 | 185 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1600 | T3",
   "| HY-200 | WP7D240E310 | 218 | 240 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-200 | WP7D264E310 | 235 | 264 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-200 | WP10D264E350 | 240 | 264 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-250 | WP10D320E350 | 290 | 320 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1800 | T3",
   "| HY-300 | WP13D385E310 | 350 | 385 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T3",
   "| HY-350 | WP13D440E310 | 392 | 440 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T3",
   "| HY-500 | 6M33D633E310 | 575 | 633 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4200 | T3",
   "| HY-600 | 6M33D725E310 | 675 | 725 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 5200 | T3",
   "| HY-750 | 12M33D902E310 | 820 | 902 | 12 | 150*185 | 39.2 | 208 | 4200*1400*2000 | 6800 | T3",
   "| HY-800 | 12M33D968E310 | 880 | 968 | 12 | 150*185 | 39.2 | 208 | 4200*1400*2000 | 7200 | T3",
   "| HY-900 | 12M33D1108E310 | 1007 | 1108 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8000 | T3",
   "| HY-1000 | 12M33D1240E310 | 1130 | 1240 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8500 | T3",
   "| HY-1100 | 12M33D1320E310 | 1200 | 1320 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 9000 | T3",
   "| HY-1200 | 12M33D1500E310 | 1350 | 1500 | 12 | 150*185 | 39.2 | 208 | 4600*1400*2000 | 9500 | T3",
   "| HY-1200 | 16M33D1530E310 | 1390 | 1530 | 16 | 150*185 | 52.3 | 207 | 5200*1400*2200 | 10500 | T3",
   "| HY-1300 | 16M33D1580E310 | 1430 | 1580 | 16 | 150*185 | 52.3 | 207 | 5200*1400*2200 | 11500 | T3",
   "| HY-1400 | 16M33D1680E310 | 1530 | 1680 | 16 | 150*185 | 52.3 | 207 | 5400*1400*2200 | 12500 | T3",
   "| HY-1500 | 16M33D1800E310 | 1680 | 1800 | 16 | 150*185 | 52.3 | 207 | 5400*1400*2200 | 13000 | T3",
   "| HY-1600 | 16M33D1980E310 | 1800 | 1980 | 16 | 150*185 | 52.3 | 207 | 5600*1400*2200 | 14000 | T3",
   "| HY-1600 | 20M33D2020E310 | 1850 | 2020 | 20 | 150*185 | 65.4 | 209 | 6000*1600*2400 | 16000 | T3",
   "| HY-1800 | 12M55D2210E310 | 1985 | 2210 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 18500 | T3",
   "| HY-1800 | 20M33D2210E310 | 2010 | 2210 | 20 | 150*185 | 65.4 | 209 | 6000*1600*2400 | 18000 | T3",
   "| HY-2000 | 12M55D2450E310 | 2200 | 2450 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 19000 | T3",
   "| HY-2200 | 12M55D2700E310 | 2420 | 2700 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 20000 | T3",
   "| HY-2400 | 16M55D2750E310 | 2500 | 2750 | 16 | 180*215 | 87.5 | 208 | 6400*2000*2800 | 24000 | T3",
   "| HY-2500 | 16M55D2900E310 | 2646 | 2900 | 16 | 180*215 | 87.5 | 208 | 6400*2000*2800 | 24000 | T3",
   "| HY-2600 | 16M55D3300E310 | 2900 | 3300 | 16 | 180*215 | 87.5 | 208 | 6600*2000*2800 | 26000 | T3",
   "| HY-3000 | 16M55D3600E310 | 3300 | 3600 | 16 | 180*215 | 87.5 | 208 | 6800*2000*2800 | 28000 | T3"
  ]
 },
 {
  "n": 118,
  "url": "https://www.hy-genset.com/products_detail/33.html",
  "title": "62.5–125 kVA Weichai generator sets-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
  ],
  "rows": [
   "| HY-20 | WP2.3D25E200 | 23 | 25 | 4 | 89*92 | 2.3 | 224 | 1650*720*1200 | 700 | T2",
   "| HY-30 | WP2.3D33E200 | 30 | 33 | 4 | 89*92 | 2.3 | 212 | 1650*720*1200 | 700 | T2",
   "| HY-30 | WP2.3D40E200 | 36 | 40 | 4 | 89*92 | 2.3 | 216 | 1650*720*1200 | 700 | T2",
   "| HY-40 | WP2.3D48E200 | 44 | 48 | 4 | 89*92 | 2.3 | 220 | 1650*720*1200 | 700 | T2",
   "| HY-50 | WP4.1D66E200 | 60 | 66 | 4 | 105*118 | 4.087 | 235 | 1700*720*1200 | 800 | T2",
   "| HY-64 | WP4.1D80E200 | 72 | 80 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T2",
   "| HY-80 | WP4.1D100E200 | 90 | 100 | 4 | 105*118 | 6.75 | 210 | 2250*800*1300 | 950 | T2",
   "| HY-120 | WP6D152E200 | 138 | 152 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-150 | WP6D167E200 | 152 | 167 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-150 | WP10D200E200 | 182 | 200 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1600 | T2",
   "| HY-200 | WP10D238E200 | 216 | 238 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1700 | T2",
   "| HY-200 | WP10D264E200 | 240 | 264 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 2300 | T2",
   "| HY-250 | WP1OD320E200 | 291 | 320 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1800 | T2",
   "| HY-300 | WP13D385E200 | 350 | 385 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T2",
   "| HY-350 | WP13D405E200 | / | 405 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T2",
   "| HY-450 | 6M33D572E200 | 520 | 572 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4000 | T2",
   "| HY-500 | 6M33D633E200 | 575 | 633 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4200 | T2",
   "| HY-550 | 6M33D670E200 | 610 | 670 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4600 | T2",
   "| HY-650 | 12M26D792E200 | 720 | 792 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 6500 | T2",
   "| HY-750 | 12M26D902E200 | 820 | 902 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 6800 | T2",
   "| HY-800 | 12M26D968E200 | 880 | 968 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 7200 | T2",
   "| HY-900 | 12M33D110BE200 | 1007 | 1108 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8000 | T2",
   "| HY-1000 | 12M33D1210E200 | 1100 | 1210 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8500 | T2",
   "| HY-1100 | 12M33D1320E200 | 1200 | 1320 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 9000 | T2"
  ]
 },
 {
  "n": 118,
  "url": "https://www.hy-genset.com/products_detail/33.html",
  "title": "62.5–125 kVA Weichai generator sets-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
   "| Rated Power (kW) | Standby Power (kW)"
  ],
  "rows": [
   "| HY-15 | WP3.2D20E310 | 18 | 20 | 4 | 98*105 | 3.17 | 224 | 1600*720*1200 | 650 | T3",
   "| HY-20 | WP3.2D28E310 | 25 | 27.5 | 4 | 98*105 | 3.17 | 224 | 1600*720*1200 | 700 | T3",
   "| HY-30 | WP3.2D36E310 | 33 | 36 | 4 | 98*105 | 3.17 | 212 | 1600*720*1200 | 700 | T3",
   "| HY-30 | WP3.2D44E310 | 36.8 | 44 | 4 | 98*105 | 3.17 | 216 | 1600*720*1200 | 700 | T3",
   "| HY-50 | WP4.1D66E310 | 60 | 66 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T3",
   "| HY-64 | WP4.1D84E310 | 74.5 | 84 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T3",
   "| HY-80 | WP4.1D105E310 | 96 | 105 | 4 | 105*118 | 4.087 | 201 | 1800*750*1200 | 950 | T3",
   "| HY-100 | WP4.6ND120E310 | 110 | 120 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1000 | T3",
   "| HY-120 | WP4.6ND138E310 | 125 | 138 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1100 | T3",
   "| HY-120 | WP4.6ND148E310A | 135 | 148 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1100 | T3",
   "| HY-120 | WP6D152E310 | 138 | 152 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T3",
   "| HY-150 | WP7D185E310 | 168 | 185 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1600 | T3",
   "| HY-200 | WP7D240E310 | 218 | 240 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-200 | WP7D264E310 | 235 | 264 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-200 | WP10D264E350 | 240 | 264 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-250 | WP10D320E350 | 290 | 320 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1800 | T3",
   "| HY-300 | WP13D385E310 | 350 | 385 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T3",
   "| HY-350 | WP13D440E310 | 392 | 440 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T3",
   "| HY-500 | 6M33D633E310 | 575 | 633 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4200 | T3",
   "| HY-600 | 6M33D725E310 | 675 | 725 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 5200 | T3",
   "| HY-750 | 12M33D902E310 | 820 | 902 | 12 | 150*185 | 39.2 | 208 | 4200*1400*2000 | 6800 | T3",
   "| HY-800 | 12M33D968E310 | 880 | 968 | 12 | 150*185 | 39.2 | 208 | 4200*1400*2000 | 7200 | T3",
   "| HY-900 | 12M33D1108E310 | 1007 | 1108 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8000 | T3",
   "| HY-1000 | 12M33D1240E310 | 1130 | 1240 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8500 | T3",
   "| HY-1100 | 12M33D1320E310 | 1200 | 1320 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 9000 | T3",
   "| HY-1200 | 12M33D1500E310 | 1350 | 1500 | 12 | 150*185 | 39.2 | 208 | 4600*1400*2000 | 9500 | T3",
   "| HY-1200 | 16M33D1530E310 | 1390 | 1530 | 16 | 150*185 | 52.3 | 207 | 5200*1400*2200 | 10500 | T3",
   "| HY-1300 | 16M33D1580E310 | 1430 | 1580 | 16 | 150*185 | 52.3 | 207 | 5200*1400*2200 | 11500 | T3",
   "| HY-1400 | 16M33D1680E310 | 1530 | 1680 | 16 | 150*185 | 52.3 | 207 | 5400*1400*2200 | 12500 | T3",
   "| HY-1500 | 16M33D1800E310 | 1680 | 1800 | 16 | 150*185 | 52.3 | 207 | 5400*1400*2200 | 13000 | T3",
   "| HY-1600 | 16M33D1980E310 | 1800 | 1980 | 16 | 150*185 | 52.3 | 207 | 5600*1400*2200 | 14000 | T3",
   "| HY-1600 | 20M33D2020E310 | 1850 | 2020 | 20 | 150*185 | 65.4 | 209 | 6000*1600*2400 | 16000 | T3",
   "| HY-1800 | 12M55D2210E310 | 1985 | 2210 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 18500 | T3",
   "| HY-1800 | 20M33D2210E310 | 2010 | 2210 | 20 | 150*185 | 65.4 | 209 | 6000*1600*2400 | 18000 | T3",
   "| HY-2000 | 12M55D2450E310 | 2200 | 2450 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 19000 | T3",
   "| HY-2200 | 12M55D2700E310 | 2420 | 2700 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 20000 | T3",
   "| HY-2400 | 16M55D2750E310 | 2500 | 2750 | 16 | 180*215 | 87.5 | 208 | 6400*2000*2800 | 24000 | T3",
   "| HY-2500 | 16M55D2900E310 | 2646 | 2900 | 16 | 180*215 | 87.5 | 208 | 6400*2000*2800 | 24000 | T3",
   "| HY-2600 | 16M55D3300E310 | 2900 | 3300 | 16 | 180*215 | 87.5 | 208 | 6600*2000*2800 | 26000 | T3",
   "| HY-3000 | 16M55D3600E310 | 3300 | 3600 | 16 | 180*215 | 87.5 | 208 | 6800*2000*2800 | 28000 | T3"
  ]
 },
 {
  "n": 119,
  "url": "https://www.hy-genset.com/products_detail/51.html",
  "title": "Perkins generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kW·h) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
  ],
  "rows": [
   "| HY-7 | 403A-11G1 | 8 | 9 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 400 | T2",
   "| HY-10 | 403A-15G1 | 12 | 13 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 450 | T2",
   "| HY-12 | 403A-15G2 | 14 | 15 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 450 | T2",
   "| HY-16 | 404A-22G1 | 18 | 20 | 4 | 84*100 | 2.216 | 237 | 1500*500*1100 | 500 | T2",
   "| HY-22 | 404D-22TG | 25 | 27 | 4 | 74*100 | 2.2 | 237 | 1600*500*1100 | 550 | T2",
   "| HY-24 | 1103A-33G | 28 | 30 | 3 | 105*127 | 3.3 | 214 | 1600*500*1200 | 600 | T2",
   "| HY-36 | 1103A-33TG1 | 42 | 46 | 3 | 105*127 | 3.3 | 215 | 1700*500*1200 | 650 | T2",
   "| HY-48 | 1103A-33TG2 | 54 | 59 | 3 | 105*127 | 3.3 | 215 | 1700*500*1200 | 700 | T2",
   "| HY-52 | 1104A-44TG1 | 58 | 64 | 4 | 105*127 | 4.4 | 215 | 2000*600*1200 | 950 | T2",
   "| HY-64 | 1104C-44TAG1 | 72 | 79 | 4 | 105*127 | 4.4 | 211 | 2000*600*1200 | 1050 | T2",
   "| HY-64 | 1104A-44TG2 | 72 | 79 | 4 | 105*127 | 4.4 | 235 | 2000*600*1200 | 1100 | T2",
   "| HY-81 | 1104C-44TAG2 | 90 | 100 | 4 | 105*127 | 4.4 | 216 | 2000*600*1200 | 1150 | T2",
   "| HY-108 | 1106A-70TG1 | 118 | 131 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T2",
   "| HY-120 | 1106A-70TAG2 | 131 | 144 | 6 | 105*135 | 7 | 205 | 2400*600*1400 | 1500 | T2",
   "| HY-144 | 1106A-70TAG3 | 158 | 175 | 6 | 105*135 | 7 | 205 | 2400*600*1400 | 1600 | T2",
   "| HY-160 | 1106A-70TAG4 | 174 | 191 | 6 | 105*135 | 7 | 205 | 2400*600*1400 | 1600 | T2",
   "| HY-160 | 1206A-E70TTAG1 | 175 | 192 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T2",
   "| HY-184 | 1206A-E70TTAG2 | 201 | 217 | 6 | 105*135 | 7 | 209 | 2600*800*1600 | 1900 | T2",
   "| HY-200 | 1206A-E70TTAG3 | 217 | 238 | 6 | 105*135 | 7 | 212 | 2600*800*1600 | 2000 | T2",
   "| HY-246 | 1706A-E93TAG1 | 267 | 295 | 6 | 115*149 | 9.3 | 190 | 2800*800*1600 | 2400 | T2",
   "| HY-280 | 2206C-E13TAG2 | 305 | 349 | 6 | 130*157 | 12.5 | 202 | 3200*800*1800 | 2800 | T2",
   "| HY-320 | 2206C-E13TAG3 | 349 | 392 | 6 | 130*157 | 12.5 | 202 | 3200*800*1800 | 2800 | T2",
   "| HY-364 | 2506C-E15TAG1 | 396 | 435 | 6 | 137*171 | 15 | 207 | 3400*800*1800 | 3000 | T2",
   "| HY-400 | 2506C-E15TAG2 | 435 | 478 | 6 | 137*171 | 15 | 207 | 3400*800*1800 | 3600 | T2",
   "| HY-480 | 2806D-E18TAG1A | 522 | 574 | 6 | 145*183 | 18.1 | 204 | 3600*800*1850 | 3800 | T2",
   "| HY-473 | 2806C-E18TAG1A | 514 | 565 | 6 | 145*183 | 18.1 | 205 | 3600*800*1850 | 3800 | T2",
   "| HY-520 | 2806A-E18TAG2 | 565 | 609 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4200 | T2",
   "| HY-565 | 2806A-E18TTAG4 | 595 | 657 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4500 | T2",
   "| HY-616 | 2806A-E18TTAG5 | 648 | 716 | 6 | 145*183 | 18.1 | 202 | 3800*800*1850 | 4800 | T2",
   "| HY-597 | 4006-23TAG2A | 628 | 691 | 6 | 160*190 | 22.9 | 202 | 4000*1000*1950 | 5500 | T2",
   "| HY-641 | 4006-23TAG3A | 675 | 756 | 6 | 160*190 | 22.9 | 210 | 4000*1000*1950 | 5800 | T2",
   "| HY-728 | 4008TAG1A | 767 | 844 | 8 | 160*190 | 30.561 | 206 | 4200*1000*1950 | 6500 | T2",
   "| HY-818 | 4008TAG2A | 861 | 947 | 8 | 160*190 | 30.561 | 206 | 4200*1000*1950 | 6800 | T2",
   "| HY-900 | 4008-30TAG3 | 947 | 1055 | 8 | 160*190 | 30.561 | 206 | 4200*1000*1950 | 7300 | T2",
   "| HY-1000 | 4012-46TWG2A | 1055 | 1166 | 12 | 160*190 | 45.842 | 212 | 4800*1400*2350 | 9000 | T2",
   "| HY-1100 | 4012-46TWG3A | 1149 | 1263 | 12 | 160*190 | 45.842 | 212 | 4800*1400*2350 | 9500 | T2",
   "| HY-1200 | 4012-46TAG2A | 1267 | 1395 | 12 | 160*190 | 45.842 | 200 | 4800*1400*2350 | 10000 | T2",
   "| HY-1350 | 4012-46TAG3A | 1440 | 1583 | 12 | 160*190 | 45.842 | 208 | 4800*1400*2350 | 11000 | T2",
   "| HY-1480 | 4016TAG1A | 1537 | 1690 | 16 | 160*190 | 61.123 | 205 | 5400*1600*2500 | 12000 | T2",
   "| HY-1600 | 4016-61TRG2 | 1684 | 1895 | 16 | 160*190 | 61.123 | 205 | 5400*1600*2500 | 13000 | T2",
   "| HY-1600 | 4016TAG2A | 1715 | 1886 | 16 | 160*190 | 61.123 | 209 | 5400*1600*2500 | 13000 | T2",
   "| HY-1800 | 4016-61TRG3 | 1875 | 2083 | 16 | 160*190 | 61.123 | 205 | 5400*1600*2500 | 14000 | T2"
  ]
 },
 {
  "n": 119,
  "url": "https://www.hy-genset.com/products_detail/51.html",
  "title": "Perkins generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kW·h) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
  ],
  "rows": [
   "| HY-7 | 403D-11G | 8 | 9 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 400 | T3",
   "| HY-7 | 403J-11G | 8 | 9 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 450 | T3",
   "| HY-10 | 403D-15G | 12 | 13 | 4 | 74*100 | 2.2 | 237 | 1600*500*1100 | 550 | T3",
   "| HY-16 | 404D-22G | 18 | 20 | 4 | 74*100 | 2.2 | 237 | 1600*500*1100 | 550 | T3",
   "| HY-18 | 404J-22G | 19 | 21 | 4 | 74*100 | 2.2 | 237 | 1600*500*1100 | 550 | T3",
   "| HY-25 | 1103D-33G2 | 29 | 32 | 3 | 105*127 | 3.3 | 215 | 1700*500*1200 | 700 | T3",
   "| HY-50 | 1104D-44TG2 | 54 | 59 | 4 | 105*127 | 4.4 | 216 | 2000*600*1200 | 1150 | T3",
   "| HY-68 | 1104D-E44TAG1 | 74 | 81 | 4 | 105*127 | 4.4 | 216 | 2000*600*1200 | 1150 | T3",
   "| HY-80 | 1104D-E44TAG2 | 91 | 101 | 4 | 105*127 | 4.4 | 216 | 2000*600*1200 | 1150 | T3",
   "| HY-100 | 1204J-E44TAG2 | 109 | 120 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T3",
   "| HY-114 | 1106D-E70TAG2 | 129 | 143 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T3",
   "| HY-120 | 1106D-E70TAG3 | 141 | 156 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T3",
   "| HY-150 | 1106D-E70TAG4 | 165 | 182 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T3",
   "| HY-150 | 1206D-E70TTAG1 | 175 | 192 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T3",
   "| HY-150 | 1206J-E70TTAG3/4 | 174 | 193 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T3",
   "| HY-160 | 1206D-E70TTAG2 | 201 | 217 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T3",
   "| HY-180 | 1206D-E70TTAG3 | 217 | 238 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T3",
   "| HY-200 | 1706J-E93TAG1 | 221 | 244 | 6 | 115*149 | 9.3 | 190 | 2800*800*1600 | 2400 | T3",
   "| HY-244 | 1706J-E93TAG2 | 265 | 295 | 6 | 115*149 | 9.3 | 190 | 2800*800*1600 | 2400 | T3",
   "| HY-320 | 2206D-E13TAG3 | 349 | 392 | 6 | 145*183 | 12.5 | 205 | 3200*800*1800 | 2800 | T3",
   "| HY-400 | 2506D-E15TAG2 | 435 | 478 | 6 | 137*171 | 15.2 | 209 | 3400*800*1800 | 3600 | T3",
   "| HY-500 | 2806D-E18TAG1A | 522 | 574 | 6 | 145*183 | 18.1 | 205 | 3600*800*1850 | 3800 | T3"
  ]
 },
 {
  "n": 120,
  "url": "https://www.hy-genset.com/products_detail/53.html",
  "title": "Ricardo generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
   "| Main Use (kW) | Standby (kW)"
  ],
  "rows": [
   "| HY-24GF | K4100D | 28 | 31 | 4 | 95*115 | 3.2 | 258 | 1600*600*1000 | 460 | T2",
   "| HY-30GF | ZH4100D | 36 | 40 | 4 | 100*115 | 3.6 | 259 | 1600*600*1000 | 480 | T2",
   "| HY-40GF | ZH4100ZD | 45 | 50 | 4 | 102*115 | 3.6 | 251 | 1600*600*1000 | 510 | T2",
   "| HY-50GF | ZH4105ZD | 56 | 62 | 4 | 105*120 | 4.3 | 231 | 1750*600*1200 | 530 | T2",
   "| HY-50GF | R4105ZD | 58 | 64 | 4 | 105*125 | 4.3 | 231 | 1750*600*1200 | 560 | T2",
   "| HY-75GF | R4108ZLD | 86 | 95 | 6 | 105*130 | 6.75 | 224 | 2200*700*1500 | 1030 | T2",
   "| HY-100GF | R6105AZLD | 121 | 133 | 6 | 105*130 | 6.75 | 218 | 2400*700*1500 | 1200 | T2",
   "| HY-150GF | R6105IZLD | 151 | 166 | 6 | 105*135 | 7.1 | 218 | 2400*700*1500 | 1250 | T2",
   "| HY-150GF | R6108ZLD | 165 | 182 | 6 | 108*125 | 7.5 | 215 | 2600*700*1500 | 1400 | T2",
   "| HY-200GF | HYP10ZLD | 238 | 262 | 6 | 126*133 | 9.7 | 210 | 2900*850*1600 | 1800 | T2",
   "| HY-200GF | HYP10DZLD | 258 | 284 | 6 | 126*135 | 9.7 | 210 | 2900*850*1600 | 1800 | T2",
   "| HY-250GF | HYP10IZLD | 276 | 306 | 6 | 126*138 | 9.7 | 210 | 2900*850*1600 | 1900 | T2",
   "| HY-300GF | HY618ZLD | 338 | 372 | 6 | 126*155 | 9.7 | 210 | 2900*850*1600 | 2100 | T2",
   "| HY-400GF | HYP12ZLD | 418 | 460 | 6 | 126*160 | 12 | 215 | 3100*900*1650 | 2600 | T2",
   "| HY-450GF | HYP13ZLD | 441 | 505 | 6 | 127*165 | 13 | 200 | 3200*1100*1650 | 2800 | T2"
  ]
 },
 {
  "n": 121,
  "url": "https://www.hy-genset.com/products_detail/26.html",
  "title": "62.5KVA Ricardo Generator Set-Hanyang Diesel Power Equipment",
  "header": [
   "| Set type | Engine model | Engine power | Number of vat | Bore stroke ratio（mm） | Displacement（L） | Fuel consumption（g/kw.h） | Overall size L×W×H（mm） | Weight（kg） | Emission standards",
   "| Primary（KW） | Standby（KW）"
  ],
  "rows": [
   "| HY-24GF | K4100D | 28 | 31 | 4 | 95*115 | 3.2 | 258 | 1600*600*1000 | 460 | T2",
   "| HY-30GF | ZH4100D | 36 | 40 | 4 | 100*115 | 3.6 | 259 | 1600*600*1000 | 480 | T2",
   "| HY-40GF | ZH4100ZD | 45 | 50 | 4 | 102*115 | 3.6 | 251 | 1600*600*1000 | 510 | T2",
   "| HY-50GF | ZH4105ZD | 56 | 62 | 4 | 105*120 | 4.3 | 231 | 1750*600*1200 | 530 | T2",
   "| HY-50GF | R4105ZD | 58 | 64 | 4 | 105*125 | 4.3 | 231 | 1750*600*1200 | 560 | T2",
   "| HY-75GF | R4108ZLD | 86 | 95 | 6 | 105*130 | 6.75 | 224 | 2200*700*1500 | 1030 | T2",
   "| HY-100GF | R6105AZLD | 121 | 133 | 6 | 105*130 | 6.75 | 218 | 2400*700*1500 | 1200 | T2",
   "| HY-150GF | R6105IZLD | 151 | 166 | 6 | 105*135 | 7.1 | 218 | 2400*700*1500 | 1250 | T2",
   "| HY-150GF | R6108ZLD | 165 | 182 | 6 | 108*125 | 7.5 | 215 | 2600*700*1500 | 1400 | T2",
   "| HY-200GF | HYP10ZLD | 238 | 262 | 6 | 126*133 | 9.7 | 210 | 2900*850*1600 | 1800 | T2",
   "| HY-200GF | HYP10DZLD | 258 | 284 | 6 | 126*135 | 9.7 | 210 | 2900*850*1600 | 1800 | T2",
   "| HY-250GF | HYP10IZLD | 276 | 306 | 6 | 126*138 | 9.7 | 210 | 2900*850*1600 | 1900 | T2",
   "| HY-300GF | HY618ZLD | 338 | 372 | 6 | 126*155 | 9.7 | 210 | 2900*850*1600 | 2100 | T2",
   "| HY-400GF | HYP12ZLD | 418 | 460 | 6 | 126*160 | 12 | 215 | 3100*900*1650 | 2600 | T2",
   "| HY-450GF | HYP13ZLD | 441 | 505 | 6 | 127*165 | 13 | 200 | 3200*1100*1650 | 2800 | T2"
  ]
 },
 {
  "n": 122,
  "url": "https://www.hy-genset.com/products_detail/35.html",
  "title": "100KVA Ricardo Generator Set-Hanyang Diesel Power Equipment",
  "header": [
   "| Set type | Engine model | Engine power | Number of vat | Bore stroke ratio（mm） | Displacement（L） | Fuel consumption（g/kw.h） | Overall size L×W×H（mm） | Weight（kg） | Emission standards",
   "| Primary（KW） | Standby（KW）"
  ],
  "rows": [
   "| HY-24GF | K4100D | 28 | 31 | 4 | 95*115 | 3.2 | 258 | 1600*600*1000 | 460 | T2",
   "| HY-30GF | ZH4100D | 36 | 40 | 4 | 100*115 | 3.6 | 259 | 1600*600*1000 | 480 | T2",
   "| HY-40GF | ZH4100ZD | 45 | 50 | 4 | 102*115 | 3.6 | 251 | 1600*600*1000 | 510 | T2",
   "| HY-50GF | ZH4105ZD | 56 | 62 | 4 | 105*120 | 4.3 | 231 | 1750*600*1200 | 530 | T2",
   "| HY-50GF | R4105ZD | 58 | 64 | 4 | 105*125 | 4.3 | 231 | 1750*600*1200 | 560 | T2",
   "| HY-75GF | R4108ZLD | 86 | 95 | 6 | 105*130 | 6.75 | 224 | 2200*700*1500 | 1030 | T2",
   "| HY-100GF | R6105AZLD | 121 | 133 | 6 | 105*130 | 6.75 | 218 | 2400*700*1500 | 1200 | T2",
   "| HY-150GF | R6105IZLD | 151 | 166 | 6 | 105*135 | 7.1 | 218 | 2400*700*1500 | 1250 | T2",
   "| HY-150GF | R6108ZLD | 165 | 182 | 6 | 108*125 | 7.5 | 215 | 2600*700*1500 | 1400 | T2",
   "| HY-200GF | HYP10ZLD | 238 | 262 | 6 | 126*133 | 9.7 | 210 | 2900*850*1600 | 1800 | T2",
   "| HY-200GF | HYP10DZLD | 258 | 284 | 6 | 126*135 | 9.7 | 210 | 2900*850*1600 | 1800 | T2",
   "| HY-250GF | HYP10IZLD | 276 | 306 | 6 | 126*138 | 9.7 | 210 | 2900*850*1600 | 1900 | T2",
   "| HY-300GF | HY618ZLD | 338 | 372 | 6 | 126*155 | 9.7 | 210 | 2900*850*1600 | 2100 | T2",
   "| HY-400GF | HYP12ZLD | 418 | 460 | 6 | 126*160 | 12 | 215 | 3100*900*1650 | 2600 | T2",
   "| HY-450GF | HYP13ZLD | 441 | 505 | 6 | 127*165 | 13 | 200 | 3200*1100*1650 | 2800 | T2"
  ]
 },
 {
  "n": 123,
  "url": "https://www.hy-genset.com/products_detail/24.html",
  "title": "125KVA Ricardo Generator Set-Hanyang Diesel Power Equipment",
  "header": [
   "| Set type | Engine model | Engine power | Number of vat | Bore stroke ratio（mm） | Displacement（L） | Fuel consumption（g/kw.h） | Overall size L×W×H（mm） | Weight（kg） | Emission standards",
   "| Primary（KW） | Standby（KW）"
  ],
  "rows": [
   "| HY-24GF | K4100D | 28 | 31 | 4 | 95*115 | 3.2 | 258 | 1600*600*1000 | 460 | T2",
   "| HY-30GF | ZH4100D | 36 | 40 | 4 | 100*115 | 3.6 | 259 | 1600*600*1000 | 480 | T2",
   "| HY-40GF | ZH4100ZD | 45 | 50 | 4 | 102*115 | 3.6 | 251 | 1600*600*1000 | 510 | T2",
   "| HY-50GF | ZH4105ZD | 56 | 62 | 4 | 105*120 | 4.3 | 231 | 1750*600*1200 | 530 | T2",
   "| HY-50GF | R4105ZD | 58 | 64 | 4 | 105*125 | 4.3 | 231 | 1750*600*1200 | 560 | T2",
   "| HY-75GF | R4108ZLD | 86 | 95 | 6 | 105*130 | 6.75 | 224 | 2200*700*1500 | 1030 | T2",
   "| HY-100GF | R6105AZLD | 121 | 133 | 6 | 105*130 | 6.75 | 218 | 2400*700*1500 | 1200 | T2",
   "| HY-150GF | R6105IZLD | 151 | 166 | 6 | 105*135 | 7.1 | 218 | 2400*700*1500 | 1250 | T2",
   "| HY-150GF | R6108ZLD | 165 | 182 | 6 | 108*125 | 7.5 | 215 | 2600*700*1500 | 1400 | T2",
   "| HY-200GF | HYP10ZLD | 238 | 262 | 6 | 126*133 | 9.7 | 210 | 2900*850*1600 | 1800 | T2",
   "| HY-200GF | HYP10DZLD | 258 | 284 | 6 | 126*135 | 9.7 | 210 | 2900*850*1600 | 1800 | T2",
   "| HY-250GF | HYP10IZLD | 276 | 306 | 6 | 126*138 | 9.7 | 210 | 2900*850*1600 | 1900 | T2",
   "| HY-300GF | HY618ZLD | 338 | 372 | 6 | 126*155 | 9.7 | 210 | 2900*850*1600 | 2100 | T2",
   "| HY-400GF | HYP12ZLD | 418 | 460 | 6 | 126*160 | 12 | 215 | 3100*900*1650 | 2600 | T2",
   "| HY-450GF | HYP13ZLD | 441 | 505 | 6 | 127*165 | 13 | 200 | 3200*1100*1650 | 2800 | T2"
  ]
 },
 {
  "n": 124,
  "url": "https://www.hy-genset.com/products_detail/36.html",
  "title": "250KVA Ricardo Generator Set-Hanyang Diesel Power Equipment",
  "header": [
   "| Set type | Engine model | Engine power | Number of vat | Bore stroke ratio（mm） | Displacement（L） | Fuel consumption（g/kw.h） | Overall size L×W×H（mm） | Weight（kg） | Emission standards",
   "| Primary（KW） | Standby（KW）"
  ],
  "rows": [
   "| HY-24GF | K4100D | 28 | 31 | 4 | 95*115 | 3.2 | 258 | 1600*600*1000 | 460 | T2",
   "| HY-30GF | ZH4100D | 36 | 40 | 4 | 100*115 | 3.6 | 259 | 1600*600*1000 | 480 | T2",
   "| HY-40GF | ZH4100ZD | 45 | 50 | 4 | 102*115 | 3.6 | 251 | 1600*600*1000 | 510 | T2",
   "| HY-50GF | ZH4105ZD | 56 | 62 | 4 | 105*120 | 4.3 | 231 | 1750*600*1200 | 530 | T2",
   "| HY-50GF | R4105ZD | 58 | 64 | 4 | 105*125 | 4.3 | 231 | 1750*600*1200 | 560 | T2",
   "| HY-75GF | R4108ZLD | 86 | 95 | 6 | 105*130 | 6.75 | 224 | 2200*700*1500 | 1030 | T2",
   "| HY-100GF | R6105AZLD | 121 | 133 | 6 | 105*130 | 6.75 | 218 | 2400*700*1500 | 1200 | T2",
   "| HY-150GF | R6105IZLD | 151 | 166 | 6 | 105*135 | 7.1 | 218 | 2400*700*1500 | 1250 | T2",
   "| HY-150GF | R6108ZLD | 165 | 182 | 6 | 108*125 | 7.5 | 215 | 2600*700*1500 | 1400 | T2",
   "| HY-200GF | HYP10ZLD | 238 | 262 | 6 | 126*133 | 9.7 | 210 | 2900*850*1600 | 1800 | T2",
   "| HY-200GF | HYP10DZLD | 258 | 284 | 6 | 126*135 | 9.7 | 210 | 2900*850*1600 | 1800 | T2",
   "| HY-250GF | HYP10IZLD | 276 | 306 | 6 | 126*138 | 9.7 | 210 | 2900*850*1600 | 1900 | T2",
   "| HY-300GF | HY618ZLD | 338 | 372 | 6 | 126*155 | 9.7 | 210 | 2900*850*1600 | 2100 | T2",
   "| HY-400GF | HYP12ZLD | 418 | 460 | 6 | 126*160 | 12 | 215 | 3100*900*1650 | 2600 | T2",
   "| HY-450GF | HYP13ZLD | 441 | 505 | 6 | 127*165 | 13 | 200 | 3200*1100*1650 | 2800 | T2"
  ]
 },
 {
  "n": 125,
  "url": "https://www.hy-genset.com/products_detail/46.html",
  "title": "Shangchai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
   "| Rated Power (kW) | Standby Power (kW)"
  ],
  "rows": [
   "| HY-50 | SC4H95D2 | 62 | 68 | 4 | 105*124 | 4.3 | 200 | 1600*600*1200 | 850 | T2",
   "| HY-75 | SC4H115D2 | 78 | 86 | 4 | 105*124 | 4.3 | 200 | 1800*600*1200 | 1000 | T2",
   "| HY-100 | SC4H160D2 | 105 | 116 | 4 | 105*124 | 4.3 | 195 | 1800*600*1200 | 1100 | T2",
   "| HY-100 | SC4H180D2 | 120 | 132 | 4 | 105*124 | 4.3 | 195 | 1800*1000*1250 | 1100 | T2",
   "| HY-150 | SC7H230D2 | 154 | 170 | 6 | 105*124 | 6.5 | 195 | 2500*800*1250 | 1500 | T2",
   "| HY-150 | SC7H250D2 | 168 | 185 | 6 | 105*124 | 6.5 | 195 | 2500*800*1250 | 1500 | T2",
   "| HY-160 | SC8D280D2 | 185 | 204 | 6 | 114*144 | 8.8 | 195 | 2500*800*1250 | 1600 | T2",
   "| HY-200 | SC9D310D2 | 208 | 228 | 6 | 114*144 | 8.8 | 205 | 2800*800*1450 | 2000 | T2",
   "| HY-200 | SC9D340D2 | 228 | 255 | 6 | 114*144 | 8.8 | 205 | 2800*800*1450 | 2000 | T2",
   "| HY-250 | SC10E380D2 | 255 | 280 | 6 | 128*135 | 10.4 | 200 | 3100*1150*1750 | 2600 | T2",
   "| HY-250 | SC12E420D2 | 280 | 308 | 6 | 128*135 | 11.8 | 195 | 3100*1150*1750 | 2600 | T2",
   "| HY-250 | SC13G420D2 | 280 | 308 | 6 | 135*150 | 12.8 | 200 | 3100*1150*1750 | 2600 | T2",
   "| HY-300 | SC12E460D2 | 307 | 338 | 6 | 128*153 | 11.8 | 195 | 3100*1150*1750 | 2800 | T2",
   "| HY-300 | SC15G500D2 | 339 | 373 | 6 | 135*150 | 14.2 | 202 | 3100*1250*1750 | 2900 | T2",
   "| HY-400 | SC25G610D2 | 405 | 445 | 12 | 135*150 | 25.8 | 202 | 3600*1400*2000 | 4350 | T2",
   "| HY-450 | SC25G690D2 | 459 | 505 | 12 | 135*150 | 25.8 | 202 | 3600*1400*2000 | 4350 | T2",
   "| HY-500 | SC27G755D2 | 505 | 560 | 12 | 135*155 | 26.6 | 202 | 3600*1400*2000 | 4500 | T2",
   "| HY-550 | SC27G830D2 | 561 | 610 | 12 | 135*155 | 26.6 | 202 | 3600*1400*2000 | 4500 | T2",
   "| HY-600 | SC27G900D2 | 602 | 662 | 12 | 135*155 | 26.6 | 202 | 3600*1400*2000 | 4800 | T2",
   "| HY-600 | SC33W990D2 | 660 | 726 | 6 | 180*215 | 32.8 | 205 | 4500*2000*2500 | 6800 | T2",
   "| HY-700 | SC33W1150D2 | 782 | 860 | 6 | 180*215 | 32.8 | 205 | 4500*2000*2500 | 7500 | T2"
  ]
 },
 {
  "n": 125,
  "url": "https://www.hy-genset.com/products_detail/46.html",
  "title": "Shangchai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
   "| Rated Power (kW) | Standby Power (kW)"
  ],
  "rows": [
   "| HY-50 | 4HTAA4.3-G31 | 51 | 56 | 4 | 105*124 | 4.3 | 192 | 1600*600*1200 | 800 | T3",
   "| HY-50 | 4HTAA4.3-G32 | 62 | 68 | 4 | 105*124 | 4.3 | 192 | 1600*600*1200 | 800 | T3",
   "| HY-75 | 4HTAA4.3-G33 | 78 | 86 | 4 | 105*124 | 4.3 | 192 | 1800*600*1200 | 1000 | T3",
   "| HY-75 | 4HTAA4.3-G34 | 95 | 105 | 4 | 105*124 | 4.3 | 192 | 1800*600*1200 | 1000 | T3",
   "| HY-100 | 4HTAA4.3-G35 | 106 | 117 | 4 | 105*124 | 4.3 | 192 | 1800*600*1200 | 1100 | T3",
   "| HY-120 | 4HTAA4.3-G36 | 125 | 140 | 6 | 105*124 | 4.3 | 192 | 1800*600*1200 | 1100 | T3",
   "| HY-120 | 6HTAA6.5-G31 | 128 | 141 | 6 | 105*124 | 6.5 | 195 | 2200*750*1450 | 1400 | T3",
   "| HY-120 | 6HTAA6.5-G32 | 140 | 155 | 6 | 105*124 | 6.5 | 195 | 2200*750*1450 | 1400 | T3",
   "| HY-150 | 6HTAA6.5-G35 | 155 | 170 | 6 | 105*124 | 6.5 | 195 | 2600*800*1650 | 1800 | T3",
   "| HY-150 | 6HTAA6.5-G33 | 168 | 185 | 6 | 105*124 | 6.5 | 195 | 2600*800*1650 | 1800 | T3",
   "| HY-150 | 6DTAA8.9-G31 | 185 | 204 | 6 | 114*144 | 8.82 | 192 | 2800*800*1650 | 2000 | T3",
   "| HY-150 | 6HTAA6.5-G34 | 186 | 205 | 6 | 105*124 | 6.5 | 195 | 2800*800*1650 | 1800 | T3",
   "| HY-200 | 6DTAA8.9-G32 | 208 | 228 | 6 | 114*144 | 8.82 | 192 | 2800*800*1650 | 2200 | T3",
   "| HY-200 | 6DTAA8.9-G33 | 230 | 253 | 6 | 114*144 | 8.82 | 192 | 2800*800*1650 | 2200 | T3",
   "| HY-250 | 6DTAA8.9-G34 | 255 | 280 | 6 | 114*144 | 8.82 | 192 | 2800*800*1650 | 2300 | T3",
   "| HY-250 | 6ETAA11.8-G32 | 280 | 308 | 6 | 128*153 | 11.82 | 190 | 3100*1150*1750 | 2650 | T3",
   "| HY-300 | 6ETAA11.8-G33 | 307 | 338 | 6 | 128*153 | 11.82 | 190 | 3100*1150*1750 | 2850 | T3",
   "| HY-300 | 6ETAA11.8-G31 | 340 | 380 | 6 | 128*153 | 11.82 | 190 | 3100*1150*1750 | 2850 | T3",
   "| HY-350 | 6ETAA12.8-G32 | 360 | 400 | 6 | 130*161 | 12.82 | 190 | 3200*1150*1900 | 3500 | T3",
   "| HY-400 | 6ETAA12.8-G31 | 401 | 441 | 6 | 130*161 | 12.82 | 190 | 3200*1150*1900 | 3800 | T3",
   "| HY-400 | 12GTAA27-G34 | 459 | 505 | 12 | 135*155 | 26.6 | 202 | 3600*1400*2000 | 4350 | T3",
   "| HY-400 | 6KTAA25-G311 | 460 | 506 | 6 | 170*185 | 25.2 | 194 | 3200*1150*2100 | 4200 | T3",
   "| HY-400 | 6KTAA25-G36 | 460 | 506 | 6 | 170*185 | 25.2 | 194 | 3200*1150*2100 | 4200 | T3",
   "| HY-500 | 12GTAA27-G33 | 505 | 555 | 12 | 135*155 | 26.6 | 202 | 3600*1400*2000 | 4500 | T3",
   "| HY-500 | 6KTAA25-G310 | 520 | 572 | 6 | 170*185 | 25.2 | 195 | 3350*1250*2100 | 4500 | T3",
   "| HY-500 | 6KTAA25-G35 | 520 | 572 | 6 | 170*185 | 25.2 | 193 | 3350*1250*2100 | 4500 | T3",
   "| HY-550 | 12GTAA27-G32 | 565 | 622 | 12 | 135*155 | 26.6 | 202 | 3600*1400*2000 | 4600 | T3",
   "| HY-550 | 6KTAA25-G39 | 572 | 629 | 6 | 170*185 | 25.2 | 197 | 3350*1250*2100 | 4850 | T3",
   "| HY-550 | 6KTAA25-G34 | 572 | 629 | 6 | 170*185 | 25.2 | 193 | 3350*1250*2100 | 4850 | T3",
   "| HY-600 | 12GTAA27-G31 | 622 | 684 | 12 | 135*155 | 26.6 | 202 | 3800*1400*2000 | 5000 | T3",
   "| HY-600 | 6KTAA25-G33 | 622 | 684 | 6 | 170*185 | 25.2 | 200 | 3350*1250*2100 | 4850 | T3",
   "| HY-600 | 6KTAA25-G38 | 622 | 684 | 6 | 170*185 | 25.2 | 200 | 3350*1250*2100 | 4900 | T3",
   "| HY-600 | 6KTAA25-G32 | 685 | 754 | 6 | 170*185 | 25.2 | 206 | 3800*1400*2100 | 4900 | T3",
   "| HY-700 | 6KTAA25-G31 | 728 | 8 | 6 | 170*185 | 25.2 | 206 | 3800*1400*2100 | 5000 | T3",
   "| HY-800 | 6WTAA35-G32 | 818 | 900 | 6 | 186*215 | 35.1 | 216 | 4500*2000*2500 | 6500 | T3",
   "| HY-800 | 6WTAA35-G31 | 882 | 970 | 6 | 186*215 | 35.1 | 216 | 4500*2000*2500 | 6500 | T3",
   "| HY-900 | 6WTAA35-G310 | 1018 | 1120 | 6 | 186*215 | 35.1 | 216 | 4500*2000*2500 | 6800 | T3",
   "| HY-1000 | 6WTAA35-G311 | 1118 | 1230 | 6 | 186*215 | 35.1 | 216 | 4500*2000*2500 | 6960 | T3",
   "| HY-1200 | 12KTA58-G36 | 1280 | 1410 | 12 | 170*210 | 57.2 | 200 | 5200*2250*2850 | 9800 | T3",
   "| HY-1350 | 12KTA58-G35 | 1420 | 1560 | 12 | 170*210 | 57.2 | 200 | 5200*2250*2850 | 11850 | T3",
   "| HY-1500 | 12KTA58-G34 | 1560 | 1720 | 12 | 170*210 | 57.2 | 200 | 5200*2250*2850 | 12500 | T3",
   "| HY-1600 | 12KTA58-G33 | 1720 | 1890 | 12 | 170*210 | 57.2 | 200 | 5200*2250*2850 | 13800 | T3",
   "| HY-1800 | 12KTA58-G32 | 1850 | 2035 | 12 | 170*210 | 57.2 | 200 | 5200*2250*2850 | 14200 | T3",
   "| HY-2000 | 12KTA58-G31 | 2010 | 2210 | 12 | 170*210 | 57.2 | 200 | 5200*2250*2850 | 15300 | T3"
  ]
 },
 {
  "n": 126,
  "url": "https://www.hy-genset.com/products_detail/25.html",
  "title": "1250KVA ShangChai Generator Set-Hanyang Diesel Power Equipment",
  "header": [
   "| Set type | Engine model | Engine power | Number of vat | Bore stroke ratio（mm） | Displacement（L） | Fuel consumption（g/kw.h） | Overall size L×W×H（mm） | Weight（kg） | Emission standards",
   "| Primary（KW） | Standby（KW）"
  ],
  "rows": [
   "| HY-50 | SC4H95D2 | 62 | 68 | 4 | 105*124 | 4.3 | 200 | 1600*600*1200 | 850 | T2",
   "| HY-75 | SC4H115D2 | 78 | 86 | 4 | 105*124 | 4.3 | 200 | 1800*600*1200 | 1000 | T2",
   "| HY-100 | SC4H160D2 | 105 | 116 | 4 | 105*124 | 4.3 | 195 | 1800*600*1200 | 1100 | T2",
   "| HY-100 | SC4H180D2 | 120 | 132 | 4 | 105*124 | 4.3 | 195 | 1800*1000*1250 | 1100 | T2",
   "| HY-150 | SC7H230D2 | 154 | 170 | 6 | 105*124 | 6.5 | 195 | 2500*800*1250 | 1500 | T2",
   "| HY-150 | SC7H250D2 | 168 | 185 | 6 | 105*124 | 6.5 | 195 | 2500*800*1250 | 1500 | T2",
   "| HY-160 | SC8D280D2 | 185 | 204 | 6 | 114*144 | 8.8 | 195 | 2500*800*1250 | 1600 | T2",
   "| HY-200 | SC9D310D2 | 208 | 228 | 6 | 114*144 | 8.8 | 205 | 2800*800*1450 | 2000 | T2",
   "| HY-200 | SC9D340D2 | 228 | 255 | 6 | 114*144 | 8.8 | 205 | 2800*800*1450 | 2000 | T2",
   "| HY-250 | SC10E380D2 | 255 | 280 | 6 | 128*135 | 10.4 | 200 | 3100*1150*1750 | 2600 | T2",
   "| HY-250 | SC12E420D2 | 280 | 308 | 6 | 128*135 | 11.8 | 195 | 3100*1150*1750 | 2600 | T2",
   "| HY-250 | SC13G420D2 | 280 | 308 | 6 | 135*150 | 12.8 | 200 | 3100*1150*1750 | 2600 | T2",
   "| HY-300 | SC12E460D2 | 307 | 338 | 6 | 128*153 | 11.8 | 195 | 3100*1150*1750 | 2800 | T2",
   "| HY-300 | SC15G500D2 | 339 | 373 | 6 | 135*150 | 14.2 | 202 | 3100*1250*1750 | 2900 | T2",
   "| HY-400 | SC25G610D2 | 405 | 445 | 12 | 135*150 | 25.8 | 202 | 3600*1400*2000 | 4350 | T2",
   "| HY-450 | SC25G690D2 | 459 | 505 | 12 | 135*150 | 25.8 | 202 | 3600*1400*2000 | 4350 | T2",
   "| HY-500 | SC27G755D2 | 505 | 560 | 12 | 135*155 | 26.6 | 202 | 3600*1400*2000 | 4500 | T2",
   "| HY-550 | SC27G830D2 | 561 | 610 | 12 | 135*155 | 26.6 | 202 | 3600*1400*2000 | 4500 | T2",
   "| HY-600 | SC27G900D2 | 602 | 662 | 12 | 135*155 | 26.6 | 202 | 3600*1400*2000 | 4800 | T2",
   "| HY-600 | SC33W990D2 | 660 | 726 | 6 | 180*215 | 32.8 | 205 | 4500*2000*2500 | 6800 | T2",
   "| HY-700 | SC33W1150D2 | 782 | 860 | 6 | 180*215 | 32.8 | 205 | 4500*2000*2500 | 7500 | T2"
  ]
 },
 {
  "n": 126,
  "url": "https://www.hy-genset.com/products_detail/25.html",
  "title": "1250KVA ShangChai Generator Set-Hanyang Diesel Power Equipment",
  "header": [
   "| Set type | Engine model | Engine power | Number of vat | Bore stroke ratio（mm） | Displacement（L） | Fuel consumption（g/kw.h） | Overall size L×W×H（mm） | Weight（kg） | Emission standards",
   "| Primary（KW） | Standby（KW）"
  ],
  "rows": [
   "| HY-50 | 4HTAA4.3-G31 | 51 | 56 | 4 | 105*124 | 4.3 | 192 | 1600*600*1200 | 800 | T3",
   "| HY-50 | 4HTAA4.3-G32 | 62 | 68 | 4 | 105*124 | 4.3 | 192 | 1600*600*1200 | 800 | T3",
   "| HY-75 | 4HTAA4.3-G33 | 78 | 86 | 4 | 105*124 | 4.3 | 192 | 1800*600*1200 | 1000 | T3",
   "| HY-75 | 4HTAA4.3-G34 | 95 | 105 | 4 | 105*124 | 4.3 | 192 | 1800*600*1200 | 1000 | T3",
   "| HY-100 | 4HTAA4.3-G35 | 106 | 117 | 4 | 105*124 | 4.3 | 192 | 1800*600*1200 | 1100 | T3",
   "| HY-120 | 4HTAA4.3-G36 | 125 | 140 | 6 | 105*124 | 4.3 | 192 | 1800*600*1200 | 1100 | T3",
   "| HY-120 | 6HTAA6.5-G31 | 128 | 141 | 6 | 105*124 | 6.5 | 195 | 2200*750*1450 | 1400 | T3",
   "| HY-120 | 6HTAA6.5-G32 | 140 | 155 | 6 | 105*124 | 6.5 | 195 | 2200*750*1450 | 1400 | T3",
   "| HY-150 | 6HTAA6.5-G35 | 155 | 170 | 6 | 105*124 | 6.5 | 195 | 2600*800*1650 | 1800 | T3",
   "| HY-150 | 6HTAA6.5-G33 | 168 | 185 | 6 | 105*124 | 6.5 | 195 | 2600*800*1650 | 1800 | T3",
   "| HY-150 | 6DTAA8.9-G31 | 185 | 204 | 6 | 114*144 | 8.82 | 192 | 2800*800*1650 | 2000 | T3",
   "| HY-150 | 6HTAA6.5-G34 | 186 | 205 | 6 | 105*124 | 6.5 | 195 | 2800*800*1650 | 1800 | T3",
   "| HY-200 | 6DTAA8.9-G32 | 208 | 228 | 6 | 114*144 | 8.82 | 192 | 2800*800*1650 | 2200 | T3",
   "| HY-200 | 6DTAA8.9-G33 | 230 | 253 | 6 | 114*144 | 8.82 | 192 | 2800*800*1650 | 2200 | T3",
   "| HY-250 | 6DTAA8.9-G34 | 255 | 280 | 6 | 114*144 | 8.82 | 192 | 2800*800*1650 | 2300 | T3",
   "| HY-250 | 6ETAA11.8-G32 | 280 | 308 | 6 | 128*153 | 11.82 | 190 | 3100*1150*1750 | 2650 | T3",
   "| HY-300 | 6ETAA11.8-G33 | 307 | 338 | 6 | 128*153 | 11.82 | 190 | 3100*1150*1750 | 2850 | T3",
   "| HY-300 | 6ETAA11.8-G31 | 340 | 380 | 6 | 128*153 | 11.82 | 190 | 3100*1150*1750 | 2850 | T3",
   "| HY-350 | 6ETAA12.8-G32 | 360 | 400 | 6 | 130*161 | 12.82 | 190 | 3200*1150*1900 | 3500 | T3",
   "| HY-400 | 6ETAA12.8-G31 | 401 | 441 | 6 | 130*161 | 12.82 | 190 | 3200*1150*1900 | 3800 | T3",
   "| HY-400 | 12GTAA27-G34 | 459 | 505 | 12 | 135*155 | 26.6 | 202 | 3600*1400*2000 | 4350 | T3",
   "| HY-400 | 6KTAA25-G311 | 460 | 506 | 6 | 170*185 | 25.2 | 194 | 3200*1150*2100 | 4200 | T3",
   "| HY-400 | 6KTAA25-G36 | 460 | 506 | 6 | 170*185 | 25.2 | 194 | 3200*1150*2100 | 4200 | T3",
   "| HY-500 | 12GTAA27-G33 | 505 | 555 | 12 | 135*155 | 26.6 | 202 | 3600*1400*2000 | 4500 | T3",
   "| HY-500 | 6KTAA25-G310 | 520 | 572 | 6 | 170*185 | 25.2 | 195 | 3350*1250*2100 | 4500 | T3",
   "| HY-500 | 6KTAA25-G35 | 520 | 572 | 6 | 170*185 | 25.2 | 193 | 3350*1250*2100 | 4500 | T3",
   "| HY-550 | 12GTAA27-G32 | 565 | 622 | 12 | 135*155 | 26.6 | 202 | 3600*1400*2000 | 4600 | T3",
   "| HY-550 | 6KTAA25-G39 | 572 | 629 | 6 | 170*185 | 25.2 | 197 | 3350*1250*2100 | 4850 | T3",
   "| HY-550 | 6KTAA25-G34 | 572 | 629 | 6 | 170*185 | 25.2 | 193 | 3350*1250*2100 | 4850 | T3",
   "| HY-600 | 12GTAA27-G31 | 622 | 684 | 12 | 135*155 | 26.6 | 202 | 3800*1400*2000 | 5000 | T3",
   "| HY-600 | 6KTAA25-G33 | 622 | 684 | 6 | 170*185 | 25.2 | 200 | 3350*1250*2100 | 4850 | T3",
   "| HY-600 | 6KTAA25-G38 | 622 | 684 | 6 | 170*185 | 25.2 | 200 | 3350*1250*2100 | 4900 | T3",
   "| HY-600 | 6KTAA25-G32 | 685 | 754 | 6 | 170*185 | 25.2 | 206 | 3800*1400*2100 | 4900 | T3",
   "| HY-700 | 6KTAA25-G31 | 728 | 8 | 6 | 170*185 | 25.2 | 206 | 3800*1400*2100 | 5000 | T3",
   "| HY-800 | 6WTAA35-G32 | 818 | 900 | 6 | 186*215 | 35.1 | 216 | 4500*2000*2500 | 6500 | T3",
   "| HY-800 | 6WTAA35-G31 | 882 | 970 | 6 | 186*215 | 35.1 | 216 | 4500*2000*2500 | 6500 | T3",
   "| HY-900 | 6WTAA35-G310 | 1018 | 1120 | 6 | 186*215 | 35.1 | 216 | 4500*2000*2500 | 6800 | T3",
   "| HY-1000 | 6WTAA35-G311 | 1118 | 1230 | 6 | 186*215 | 35.1 | 216 | 4500*2000*2500 | 6960 | T3",
   "| HY-1200 | 12KTA58-G36 | 1280 | 1410 | 12 | 170*210 | 57.2 | 200 | 5200*2250*2850 | 9800 | T3",
   "| HY-1350 | 12KTA58-G35 | 1420 | 1560 | 12 | 170*210 | 57.2 | 200 | 5200*2250*2850 | 11850 | T3",
   "| HY-1500 | 12KTA58-G34 | 1560 | 1720 | 12 | 170*210 | 57.2 | 200 | 5200*2250*2850 | 12500 | T3",
   "| HY-1600 | 12KTA58-G33 | 1720 | 1890 | 12 | 170*210 | 57.2 | 200 | 5200*2250*2850 | 13800 | T3",
   "| HY-1800 | 12KTA58-G32 | 1850 | 2035 | 12 | 170*210 | 57.2 | 200 | 5200*2250*2850 | 14200 | T3",
   "| HY-2000 | 12KTA58-G31 | 2010 | 2210 | 12 | 170*210 | 57.2 | 200 | 5200*2250*2850 | 15300 | T3"
  ]
 },
 {
  "n": 127,
  "url": "https://www.hy-genset.com/products_detail/30.html",
  "title": "Yuchai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
  ],
  "rows": [
   "| HY-30 | YC4D60-D25 | 40 | 44 | 4 | 108*115 | 4.21 | 205 | 1800*750*1300 | 1000 | T2",
   "| HY-50 | YC4D90Z-D25 | 60 | 66 | 4 | 108*115 | 4.21 | 205 | 2000*750*1400 | 1050 | T2",
   "| HY-64 | YC4A100Z-D25 | 70 | 77 | 4 | 108*115 | 4.84 | 213 | 2300*900*1500 | 1200 | T2",
   "| HY-75 | YC4A140L-D25 | 100 | 110 | 4 | 108*115 | 4.84 | 210 | 2300*900*1500 | 1250 | T2",
   "| HY-100 | YC4A180L-D20 | 120 | 132 | 4 | 108*115 | 4.84 | 208 | 2300*900*1500 | 1500 | T2",
   "| HY-120 | YC6B180L-D20 | 120 | 132 | 6 | 108*115 | 6.87 | 203 | 2300*900*1500 | 1600 | T2",
   "| HY-120 | YC6B205L-D20 | 138 | 152 | 6 | 108*115 | 6.87 | 198 | 2300*900*1500 | 1850 | T2",
   "| HY-150 | YC6A245L-D21 | 165 | 181 | 6 | 108*115 | 7.25 | 211 | 2300*900*1500 | 2200 | T2",
   "| HY-200 | YC6MK350L-D20 | 235 | 258.5 | 6 | 123*145 | 10.34 | 204 | 3200*1250*1800 | 2550 | T2",
   "| HY-250 | YC6MK420L-D20 | 281 | 309 | 6 | 123*145 | 10.34 | 204 | 3200*1250*1800 | 2600 | T2",
   "| HY-300 | YC6MJ500L-D21 | 334 | 367 | 6 | 131*145 | 11.726 | 205 | 3100*1250*1800 | 3300 | T2",
   "| HY-400 | YC6T600L-D22 | 401 | 441 | 6 | 145*165 | 16.35 | 205 | 3300*1350*2000 | 3800 | T2",
   "| HY-400 | YC6T660L-D20 | 441 | 485 | 6 | 145*165 | 16.35 | 208 | 3300*1350*2000 | 3950 | T2"
  ]
 },
 {
  "n": 127,
  "url": "https://www.hy-genset.com/products_detail/30.html",
  "title": "Yuchai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
   "| Rated Power (kW) | Standby Power (kW)"
  ],
  "rows": [
   "| HY-18 | YCDV254FHZ-25 | 20 | 22 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 650 | T3",
   "| HY-20 | YCDV254FHZ-35 | 25 | 27.5 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 700 | T3",
   "| HY-24 | YCDV254FHZ-40 | 30 | 33 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 750 | T3",
   "| HY-30 | YCDV254FHZ-50 | 36.8 | 40.5 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 800 | T3",
   "| HY-50 | YC4D80-D34 | 53 | 59 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-50 | YC4D90-D34 | 60 | 66 | 4 | 108*115 | 4.21 | 215 | 2300*850*1500 | 1150 | T3",
   "| HY-64 | YC4D105-D34 | 70 | 77 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-80 | YC4D140-D31 | 100 | 110 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-80 | YC4A140-D30 | 95 | 105 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4D155-D31 | 103 | 113 | 4 | 108*115 | 4.84 | 210 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4A155-D30 | 103 | 113 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1150 | T3",
   "| HY-100 | YC4A165-D30 | 110 | 121 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1280 | T3",
   "| HY-120 | YC4A190-D30 | 125 | 138 | 4 | 108*132 | 4.84 | 210 | 2300*850*1500 | 1450 | T3",
   "| HY-120 | YC6A205-D30 | 138 | 152 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-120 | YCD6Q23H8-210 | 140 | 154 | 6 | 108*135 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-120 | YC6A230-D30 | 155 | 171 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-150 | YC6A245-D30 | 165 | 181 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1800 | T3",
   "| HY-160 | YC6A275-D30 | 185 | 203 | 6 | 108*132 | 7.25 | 210 | 2600*1000*1650 | 1850 | T3",
   "| HY-160 | YCD6Q33H6-260 | 190 | 209 | 6 | 108*135 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3",
   "| HY-200 | YC6MK350-D30 | 235 | 259 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 2550 | T3",
   "| HY-250 | YC6MK420-D30 | 281 | 309 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 2550 | T3",
   "| HY-280 | YC6MK450-D30 | 301 | 331 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 3050 | T3",
   "| HY-300 | YC6MJ500-D30 | 334 | 367 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3200 | T3",
   "| HY-300 | YC6K500-D30 | 335 | 370 | 6 | 129*155 | 12.16 | 203 | 3200*1200*2000 | 3250 | T3",
   "| HY-320 | YC6K520-D30 | 356 | 382 | 6 | 129*155 | 12.16 | 203 | 3200*1200*2000 | 3500 | T3",
   "| HY-350 | YC6MJ540-D30 | 365 | 402 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3650 | T3",
   "| HY-350 | YC6MJ600-D30 | 401 | 441 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3650 | T3",
   "| HY-350 | YC6K600-D30 | 401 | 441 | 6 | 129*165 | 12.94 | 203 | 3200*1200*2000 | 3650 | T3",
   "| HY-400 | YC6K660-D30 | 441 | 490 | 6 | 129*165 | 12.94 | 203 | 3200*1200*2000 | 3800 | T3",
   "| HY-400 | YC6T660-D31 | 441 | 485 | 6 | 145*165 | 16.35 | 195 | 3600*1350*2100 | 4200 | T3",
   "| HY-500 | YC6TD780-D31 | 520 | 572 | 6 | 152*180 | 19.6 | 195 | 3600*1500*2200 | 4800 | T3",
   "| HY-550 | YC6TD840-D31 | 560 | 616 | 6 | 152*180 | 19.6 | 195 | 3600*1500*2200 | 5300 | T3",
   "| HY-600 | YC6TD900-D31 | 605 | 665 | 6 | 152*180 | 19.6 | 195 | 3800*1550*2150 | 5500 | T3",
   "| HY-650 | YC6TD1000-D30 | 668 | 735 | 6 | 152*180 | 19.6 | 195 | 3850*1650*2250 | 5800 | T3",
   "| HY-660 | YC6C1020-D31 | 680 | 748 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8250 | T3",
   "| HY-700 | YC6TH1070-D31 | 715 | 787 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7000 | T3",
   "| HY-700 | YC6C1070-D31 | 715 | 787 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8500 | T3",
   "| HY-800 | YC6TH1220-D31 | 815 | 897 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7200 | T3",
   "| HY-800 | YC6C1220-D31 | 815 | 897 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8650 | T3",
   "| HY-800 | YC6TH1320-D31 | 880 | 968 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7500 | T3",
   "| HY-800 | YC6C1320-D31 | 880 | 968 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2500 | 8800 | T3",
   "| HY-880 | YC12VTD1350-D30 | 900 | 990 | 12 | 152*180 | 39.2 | 208 | 4800*2200*2450 | 9000 | T3",
   "| HY-900 | YC12VTD1500-D30 | 1000 | 1100 | 12 | 152*180 | 39.2 | 208 | 4800*2200*2450 | 9500 | T3",
   "| HY-900 | YC6C1520-D31 | 1016 | 1118 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2550 | 9350 | T3",
   "| HY-1000 | YC6C1660-D31 | 1110 | 1221 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2550 | 9800 | T3",
   "| HY-1000 | YC12VTD1680-D30 | 1120 | 1230 | 12 | 152*180 | 39.2 | 206 | 5000*2100*2600 | 10800 | T3",
   "| HY-1100 | YC12VTD1830-D30 | 1220 | 1342 | 12 | 152*180 | 39.2 | 206 | 5000*2100*2600 | 10800 | T3",
   "| HY-1200 | YC12VTD2000-D30 | 1345 | 1480 | 12 | 152*180 | 39.2 | 206 | 5200*2100*2600 | 11500 | T3",
   "| HY-1200 | YC12VC2070-D31 | 1380 | 1520 | 12 | 200*210 | 79.17 | 199 | 5500*2100*2600 | 13800 | T3",
   "| HY-1500 | YC16VTD2270-D30 | 1520 | 1672 | 16 | 152*180 | 52.26 | 205 | 5600*2100*2600 | 12800 | T3",
   "| HY-1500 | YC12VC2270-D31 | 1520 | 1670 | 12 | 200*210 | 79.17 | 204 | 5700*2250*2600 | 14500 | T3",
   "| HY-1500 | YC16VTD2510-D30 | 1680 | 1850 | 16 | 152*180 | 52.26 | 205 | 5600*2100*2600 | 12800 | T3",
   "| HY-1500 | YC12VC2510-D31 | 1680 | 1850 | 12 | 200*210 | 79.17 | 204 | 5700*2250*2600 | 15000 | T3",
   "| HY-1600 | YC12VC2700-D31 | 1805 | 1985 | 12 | 200*210 | 79.17 | 204 | 5900*2750*3000 | 16500 | T3",
   "| HY-1800 | YC12VC3000-D30 | 2005 | 2206 | 12 | 200*210 | 79.17 | 204 | 6100*2750*3000 | 18000 | T3",
   "| HY-1800 | YC16VC3000-D31 | 2005 | 2206 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 21000 | T3",
   "| HY-2000 | YC16VC3300-D31 | 2205 | 2426 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 21500 | T3",
   "| HY-2200 | YC16VC3600-D31 | 2405 | 2646 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 22000 | T3",
   "| HY-2400 | YC16VC4000-D31 | 2673 | 1940 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 25000 | T3"
  ]
 },
 {
  "n": 128,
  "url": "https://www.hy-genset.com/products_detail/42.html",
  "title": "Weichai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
  ],
  "rows": [
   "| HY-20 | WP2.3D25E200 | 23 | 25 | 4 | 89*92 | 2.3 | 224 | 1650*720*1200 | 700 | T2",
   "| HY-30 | WP2.3D33E200 | 30 | 33 | 4 | 89*92 | 2.3 | 212 | 1650*720*1200 | 700 | T2",
   "| HY-30 | WP2.3D40E200 | 36 | 40 | 4 | 89*92 | 2.3 | 216 | 1650*720*1200 | 700 | T2",
   "| HY-40 | WP2.3D48E200 | 44 | 48 | 4 | 89*92 | 2.3 | 220 | 1650*720*1200 | 700 | T2",
   "| HY-50 | WP4.1D66E200 | 60 | 66 | 4 | 105*118 | 4.087 | 235 | 1700*720*1200 | 800 | T2",
   "| HY-64 | WP4.1D80E200 | 72 | 80 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T2",
   "| HY-80 | WP4.1D100E200 | 90 | 100 | 4 | 105*118 | 6.75 | 210 | 2250*800*1300 | 950 | T2",
   "| HY-120 | WP6D152E200 | 138 | 152 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-150 | WP6D167E200 | 152 | 167 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-150 | WP10D200E200 | 182 | 200 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1600 | T2",
   "| HY-200 | WP10D238E200 | 216 | 238 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1700 | T2",
   "| HY-200 | WP10D264E200 | 240 | 264 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 2300 | T2",
   "| HY-250 | WP1OD320E200 | 291 | 320 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1800 | T2",
   "| HY-300 | WP13D385E200 | 350 | 385 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T2",
   "| HY-350 | WP13D405E200 | / | 405 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T2",
   "| HY-450 | 6M33D572E200 | 520 | 572 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4000 | T2",
   "| HY-500 | 6M33D633E200 | 575 | 633 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4200 | T2",
   "| HY-550 | 6M33D670E200 | 610 | 670 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4600 | T2",
   "| HY-650 | 12M26D792E200 | 720 | 792 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 6500 | T2",
   "| HY-750 | 12M26D902E200 | 820 | 902 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 6800 | T2",
   "| HY-800 | 12M26D968E200 | 880 | 968 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 7200 | T2",
   "| HY-900 | 12M33D110BE200 | 1007 | 1108 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8000 | T2",
   "| HY-1000 | 12M33D1210E200 | 1100 | 1210 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8500 | T2",
   "| HY-1100 | 12M33D1320E200 | 1200 | 1320 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 9000 | T2"
  ]
 },
 {
  "n": 128,
  "url": "https://www.hy-genset.com/products_detail/42.html",
  "title": "Weichai generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
   "| Rated Power (kW) | Standby Power (kW)"
  ],
  "rows": [
   "| HY-15 | WP3.2D20E310 | 18 | 20 | 4 | 98*105 | 3.17 | 224 | 1600*720*1200 | 650 | T3",
   "| HY-20 | WP3.2D28E310 | 25 | 27.5 | 4 | 98*105 | 3.17 | 224 | 1600*720*1200 | 700 | T3",
   "| HY-30 | WP3.2D36E310 | 33 | 36 | 4 | 98*105 | 3.17 | 212 | 1600*720*1200 | 700 | T3",
   "| HY-30 | WP3.2D44E310 | 36.8 | 44 | 4 | 98*105 | 3.17 | 216 | 1600*720*1200 | 700 | T3",
   "| HY-50 | WP4.1D66E310 | 60 | 66 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T3",
   "| HY-64 | WP4.1D84E310 | 74.5 | 84 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T3",
   "| HY-80 | WP4.1D105E310 | 96 | 105 | 4 | 105*118 | 4.087 | 201 | 1800*750*1200 | 950 | T3",
   "| HY-100 | WP4.6ND120E310 | 110 | 120 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1000 | T3",
   "| HY-120 | WP4.6ND138E310 | 125 | 138 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1100 | T3",
   "| HY-120 | WP4.6ND148E310A | 135 | 148 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1100 | T3",
   "| HY-120 | WP6D152E310 | 138 | 152 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T3",
   "| HY-150 | WP7D185E310 | 168 | 185 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1600 | T3",
   "| HY-200 | WP7D240E310 | 218 | 240 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-200 | WP7D264E310 | 235 | 264 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-200 | WP10D264E350 | 240 | 264 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1700 | T3",
   "| HY-250 | WP10D320E350 | 290 | 320 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1800 | T3",
   "| HY-300 | WP13D385E310 | 350 | 385 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T3",
   "| HY-350 | WP13D440E310 | 392 | 440 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T3",
   "| HY-500 | 6M33D633E310 | 575 | 633 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4200 | T3",
   "| HY-600 | 6M33D725E310 | 675 | 725 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 5200 | T3",
   "| HY-750 | 12M33D902E310 | 820 | 902 | 12 | 150*185 | 39.2 | 208 | 4200*1400*2000 | 6800 | T3",
   "| HY-800 | 12M33D968E310 | 880 | 968 | 12 | 150*185 | 39.2 | 208 | 4200*1400*2000 | 7200 | T3",
   "| HY-900 | 12M33D1108E310 | 1007 | 1108 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8000 | T3",
   "| HY-1000 | 12M33D1240E310 | 1130 | 1240 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8500 | T3",
   "| HY-1100 | 12M33D1320E310 | 1200 | 1320 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 9000 | T3",
   "| HY-1200 | 12M33D1500E310 | 1350 | 1500 | 12 | 150*185 | 39.2 | 208 | 4600*1400*2000 | 9500 | T3",
   "| HY-1200 | 16M33D1530E310 | 1390 | 1530 | 16 | 150*185 | 52.3 | 207 | 5200*1400*2200 | 10500 | T3",
   "| HY-1300 | 16M33D1580E310 | 1430 | 1580 | 16 | 150*185 | 52.3 | 207 | 5200*1400*2200 | 11500 | T3",
   "| HY-1400 | 16M33D1680E310 | 1530 | 1680 | 16 | 150*185 | 52.3 | 207 | 5400*1400*2200 | 12500 | T3",
   "| HY-1500 | 16M33D1800E310 | 1680 | 1800 | 16 | 150*185 | 52.3 | 207 | 5400*1400*2200 | 13000 | T3",
   "| HY-1600 | 16M33D1980E310 | 1800 | 1980 | 16 | 150*185 | 52.3 | 207 | 5600*1400*2200 | 14000 | T3",
   "| HY-1600 | 20M33D2020E310 | 1850 | 2020 | 20 | 150*185 | 65.4 | 209 | 6000*1600*2400 | 16000 | T3",
   "| HY-1800 | 12M55D2210E310 | 1985 | 2210 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 18500 | T3",
   "| HY-1800 | 20M33D2210E310 | 2010 | 2210 | 20 | 150*185 | 65.4 | 209 | 6000*1600*2400 | 18000 | T3",
   "| HY-2000 | 12M55D2450E310 | 2200 | 2450 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 19000 | T3",
   "| HY-2200 | 12M55D2700E310 | 2420 | 2700 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 20000 | T3",
   "| HY-2400 | 16M55D2750E310 | 2500 | 2750 | 16 | 180*215 | 87.5 | 208 | 6400*2000*2800 | 24000 | T3",
   "| HY-2500 | 16M55D2900E310 | 2646 | 2900 | 16 | 180*215 | 87.5 | 208 | 6400*2000*2800 | 24000 | T3",
   "| HY-2600 | 16M55D3300E310 | 2900 | 3300 | 16 | 180*215 | 87.5 | 208 | 6600*2000*2800 | 26000 | T3",
   "| HY-3000 | 16M55D3600E310 | 3300 | 3600 | 16 | 180*215 | 87.5 | 208 | 6800*2000*2800 | 28000 | T3"
  ]
 },
 {
  "n": 129,
  "url": "https://www.hy-genset.com/products_detail/44.html",
  "title": "Cummins generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
  ],
  "rows": [
   "| HY-15 | 4B3.9-G11 | 20 | 22 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2",
   "| HY-20 | 4B3.9-G1 | 24 | 27 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2",
   "| HY-20 | 4B3.9-G2 | 24 | 27 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2",
   "| HY-24 | 4B3.9-G12 | 27 | 30 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2",
   "| HY-30 | 4BT3.9-G1 | 36 | 40 | 4 | 102*120 | 3.9 | 208 | 1700*720*1200 | 800 | T2",
   "| HY-30 | 4BT3.9-G2 | 36 | 40 | 4 | 102*120 | 3.9 | 208 | 1700*720*1200 | 800 | T2",
   "| HY-50 | 4BTA3.9-G2 | 50 | 55 | 4 | 102*120 | 3.9 | 210 | 1800*750*1200 | 950 | T2",
   "| HY-64 | 4BTA3.9-G11 | 70 | 80 | 4 | 102*120 | 3.9 | 210 | 1850*800*1300 | 1000 | T2",
   "| HY-75 | 6BT5.9-G1 | 86 | 92 | 6 | 102*120 | 5.9 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-75 | 6BT5.9-G2 | 86 | 92 | 6 | 102*120 | 5.9 | 210 | 2250*800*1300 | 1250 | T2",
   "| HY-100 | 6BTA5.9-G2 | 106 | 116 | 6 | 102*120 | 5.9 | 207 | 2300*800*1300 | 1300 | T2",
   "| HY-120 | 6BTAA5.9-G2 | 120 | 130 | 6 | 102*120 | 5.9 | 207 | 2300*830*1300 | 1350 | T2",
   "| HY-120 | 6BTAA5.9-G12 | 140 | 155 | 6 | 102*120 | 5.9 | 207 | 2300*830*1300 | 1350 | T2",
   "| HY-150 | 6CTA8.3-G2 | 163 | 180 | 6 | 114*135 | 8.3 | 207 | 2400*970*1500 | 1600 | T2",
   "| HY-150 | 6CTAA8.3-G2 | 183 | 203 | 6 | 114*135 | 8.3 | 207 | 2400*970*1500 | 1700 | T2",
   "| HY-200 | 6LTAA8.9-G2 | 220 | 240 | 6 | 114*145 | 8.9 | 207 | 2600*970*1500 | 2000 | T2",
   "| HY-200 | 6LTAA8.9-G3 | 230 | 250 | 6 | 114*145 | 8.9 | 203 | 2600*970*1500 | 2000 | T2",
   "| HY-250 | 6LTAA9.5-G3 | 250 | 280 | 6 | 114*145 | 9.5 | 194 | 2800*970*1600 | 2300 | T2",
   "| HY-250 | 6LTAA9.5-G1 | 290 | 320 | 6 | 114*145 | 9.5 | 194 | 2800*970*1600 | 2300 | T2",
   "| HY-300 | 6ZTAA13-G3 | 340 | 380 | 6 | 130*163 | 13 | 202 | 2900*1200*1750 | 2800 | T2",
   "| HY-350 | 6ZTAA13-G2 | 390 | 415 | 6 | 130*163 | 13 | 202 | 2900*1200*1750 | 2900 | T2",
   "| HY-400 | 6ZTAA13-G4 | 400 | 415 | 6 | 114*145 | 13 | 202 | 2900*1200*1750 | 3000 | T2",
   "| HY-400 | QSZ13-G2 | 400 | 440 | 6 | 130*163 | 13 | 201 | 3100*1250*1800 | 3100 | T2",
   "| HY-400 | QSZ13-G5 | 411 | 470 | 6 | 130*163 | 13 | 201 | 3100*1250*1800 | 3100 | T2",
   "| HY-450 | QSZ13-G3 | 450 | 470 | 6 | 130*163 | 13 | 201 | 3100*1250*1800 | 3100 | T2",
   "| HY-450 | QSZ13-G10 | 463 | 509 | 6 | 130*163 | 13 | 201 | 3200*1500*1900 | 3600 | T2"
  ]
 },
 {
  "n": 129,
  "url": "https://www.hy-genset.com/products_detail/44.html",
  "title": "Cummins generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards",
   "| Rated Power (kW) | Standby Power (kW)"
  ],
  "rows": [
   "| HY-50 | QSB3.9-G2 | 63 | 70 | 4 | 102*120 | 3.9 | 230 | 1800*750*1200 | 950 | T3",
   "| HY-75 | QSB3.9-G3 | 79 | 88 | 4 | 102*120 | 3.9 | 214 | 1850*800*1300 | 1000 | T3",
   "| HY-80 | QSB5.9-G2 | 96 | 106 | 6 | 102*120 | 5.9 | 224 | 2300*800*1300 | 1300 | T3",
   "| HY-100 | QSB5.9-G3 | 120 | 132 | 6 | 102*120 | 5.9 | 215 | 2300*800*1300 | 1300 | T3",
   "| HY-150 | QSB6.7-G3 | 151 | 166 | 6 | 107*124 | 6.7 | 208 | 2400*970*1500 | 1600 | T3",
   "| HY-150 | QSB6.7-G4 | 168 | 185 | 6 | 107*124 | 6.7 | 213 | 2400*970*1500 | 1600 | T3",
   "| HY-200 | QSL8.9-G2 | 206 | 226 | 6 | 114*144.5 | 8.9 | 219 | 2600*970*1500 | 2000 | T3",
   "| HY-200 | QSL8.9-G3 | 220 | 242 | 6 | 114*144.5 | 8.9 | 213 | 2600*970*1500 | 2000 | T3",
   "| HY-200 | QSL8.9-G4 | 235 | 258 | 6 | 114*144.5 | 8.9 | 210 | 2600*970*1500 | 2000 | T3",
   "| HY-300 | QSZ13-G6 | 328 | 374 | 6 | 130*163 | 13 | 214 | 2900*1200*1750 | 2800 | T3",
   "| HY-350 | QSZ13-G7 | 367 | 419 | 6 | 130*163 | 13 | 209 | 2900*1200*1750 | 2900 | T3"
  ]
 },
 {
  "n": 130,
  "url": "https://www.hy-genset.com/products/3.html",
  "title": "YuChai Generator Set-Products-Hanyang Diesel Power Equipment",
  "header": [],
  "rows": [
   "Power range: 22 kW–2,940 kW",
   "Power range: 22KW-2940KW"
  ]
 },
 {
  "n": 131,
  "url": "https://www.hy-genset.com/products_detail/51.html",
  "title": "Perkins generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kW·h) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
  ],
  "rows": [
   "| HY-7 | 403A-11G1 | 8 | 9 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 400 | T2",
   "| HY-10 | 403A-15G1 | 12 | 13 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 450 | T2",
   "| HY-12 | 403A-15G2 | 14 | 15 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 450 | T2",
   "| HY-16 | 404A-22G1 | 18 | 20 | 4 | 84*100 | 2.216 | 237 | 1500*500*1100 | 500 | T2",
   "| HY-22 | 404D-22TG | 25 | 27 | 4 | 74*100 | 2.2 | 237 | 1600*500*1100 | 550 | T2",
   "| HY-24 | 1103A-33G | 28 | 30 | 3 | 105*127 | 3.3 | 214 | 1600*500*1200 | 600 | T2",
   "| HY-36 | 1103A-33TG1 | 42 | 46 | 3 | 105*127 | 3.3 | 215 | 1700*500*1200 | 650 | T2",
   "| HY-48 | 1103A-33TG2 | 54 | 59 | 3 | 105*127 | 3.3 | 215 | 1700*500*1200 | 700 | T2",
   "| HY-52 | 1104A-44TG1 | 58 | 64 | 4 | 105*127 | 4.4 | 215 | 2000*600*1200 | 950 | T2",
   "| HY-64 | 1104C-44TAG1 | 72 | 79 | 4 | 105*127 | 4.4 | 211 | 2000*600*1200 | 1050 | T2",
   "| HY-64 | 1104A-44TG2 | 72 | 79 | 4 | 105*127 | 4.4 | 235 | 2000*600*1200 | 1100 | T2",
   "| HY-81 | 1104C-44TAG2 | 90 | 100 | 4 | 105*127 | 4.4 | 216 | 2000*600*1200 | 1150 | T2",
   "| HY-108 | 1106A-70TG1 | 118 | 131 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T2",
   "| HY-120 | 1106A-70TAG2 | 131 | 144 | 6 | 105*135 | 7 | 205 | 2400*600*1400 | 1500 | T2",
   "| HY-144 | 1106A-70TAG3 | 158 | 175 | 6 | 105*135 | 7 | 205 | 2400*600*1400 | 1600 | T2",
   "| HY-160 | 1106A-70TAG4 | 174 | 191 | 6 | 105*135 | 7 | 205 | 2400*600*1400 | 1600 | T2",
   "| HY-160 | 1206A-E70TTAG1 | 175 | 192 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T2",
   "| HY-184 | 1206A-E70TTAG2 | 201 | 217 | 6 | 105*135 | 7 | 209 | 2600*800*1600 | 1900 | T2",
   "| HY-200 | 1206A-E70TTAG3 | 217 | 238 | 6 | 105*135 | 7 | 212 | 2600*800*1600 | 2000 | T2",
   "| HY-246 | 1706A-E93TAG1 | 267 | 295 | 6 | 115*149 | 9.3 | 190 | 2800*800*1600 | 2400 | T2",
   "| HY-280 | 2206C-E13TAG2 | 305 | 349 | 6 | 130*157 | 12.5 | 202 | 3200*800*1800 | 2800 | T2",
   "| HY-320 | 2206C-E13TAG3 | 349 | 392 | 6 | 130*157 | 12.5 | 202 | 3200*800*1800 | 2800 | T2",
   "| HY-364 | 2506C-E15TAG1 | 396 | 435 | 6 | 137*171 | 15 | 207 | 3400*800*1800 | 3000 | T2",
   "| HY-400 | 2506C-E15TAG2 | 435 | 478 | 6 | 137*171 | 15 | 207 | 3400*800*1800 | 3600 | T2",
   "| HY-480 | 2806D-E18TAG1A | 522 | 574 | 6 | 145*183 | 18.1 | 204 | 3600*800*1850 | 3800 | T2",
   "| HY-473 | 2806C-E18TAG1A | 514 | 565 | 6 | 145*183 | 18.1 | 205 | 3600*800*1850 | 3800 | T2",
   "| HY-520 | 2806A-E18TAG2 | 565 | 609 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4200 | T2",
   "| HY-565 | 2806A-E18TTAG4 | 595 | 657 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4500 | T2",
   "| HY-616 | 2806A-E18TTAG5 | 648 | 716 | 6 | 145*183 | 18.1 | 202 | 3800*800*1850 | 4800 | T2",
   "| HY-597 | 4006-23TAG2A | 628 | 691 | 6 | 160*190 | 22.9 | 202 | 4000*1000*1950 | 5500 | T2",
   "| HY-641 | 4006-23TAG3A | 675 | 756 | 6 | 160*190 | 22.9 | 210 | 4000*1000*1950 | 5800 | T2",
   "| HY-728 | 4008TAG1A | 767 | 844 | 8 | 160*190 | 30.561 | 206 | 4200*1000*1950 | 6500 | T2",
   "| HY-818 | 4008TAG2A | 861 | 947 | 8 | 160*190 | 30.561 | 206 | 4200*1000*1950 | 6800 | T2",
   "| HY-900 | 4008-30TAG3 | 947 | 1055 | 8 | 160*190 | 30.561 | 206 | 4200*1000*1950 | 7300 | T2",
   "| HY-1000 | 4012-46TWG2A | 1055 | 1166 | 12 | 160*190 | 45.842 | 212 | 4800*1400*2350 | 9000 | T2",
   "| HY-1100 | 4012-46TWG3A | 1149 | 1263 | 12 | 160*190 | 45.842 | 212 | 4800*1400*2350 | 9500 | T2",
   "| HY-1200 | 4012-46TAG2A | 1267 | 1395 | 12 | 160*190 | 45.842 | 200 | 4800*1400*2350 | 10000 | T2",
   "| HY-1350 | 4012-46TAG3A | 1440 | 1583 | 12 | 160*190 | 45.842 | 208 | 4800*1400*2350 | 11000 | T2",
   "| HY-1480 | 4016TAG1A | 1537 | 1690 | 16 | 160*190 | 61.123 | 205 | 5400*1600*2500 | 12000 | T2",
   "| HY-1600 | 4016-61TRG2 | 1684 | 1895 | 16 | 160*190 | 61.123 | 205 | 5400*1600*2500 | 13000 | T2",
   "| HY-1600 | 4016TAG2A | 1715 | 1886 | 16 | 160*190 | 61.123 | 209 | 5400*1600*2500 | 13000 | T2",
   "| HY-1800 | 4016-61TRG3 | 1875 | 2083 | 16 | 160*190 | 61.123 | 205 | 5400*1600*2500 | 14000 | T2"
  ]
 },
 {
  "n": 131,
  "url": "https://www.hy-genset.com/products_detail/51.html",
  "title": "Perkins generator set-Hanyang Diesel Power Equipment",
  "header": [
   "| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kW·h) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards"
  ],
  "rows": [
   "| HY-7 | 403D-11G | 8 | 9 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 400 | T3",
   "| HY-7 | 403J-11G | 8 | 9 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 450 | T3",
   "| HY-10 | 403D-15G | 12 | 13 | 4 | 74*100 | 2.2 | 237 | 1600*500*1100 | 550 | T3",
   "| HY-16 | 404D-22G | 18 | 20 | 4 | 74*100 | 2.2 | 237 | 1600*500*1100 | 550 | T3",
   "| HY-18 | 404J-22G | 19 | 21 | 4 | 74*100 | 2.2 | 237 | 1600*500*1100 | 550 | T3",
   "| HY-25 | 1103D-33G2 | 29 | 32 | 3 | 105*127 | 3.3 | 215 | 1700*500*1200 | 700 | T3",
   "| HY-50 | 1104D-44TG2 | 54 | 59 | 4 | 105*127 | 4.4 | 216 | 2000*600*1200 | 1150 | T3",
   "| HY-68 | 1104D-E44TAG1 | 74 | 81 | 4 | 105*127 | 4.4 | 216 | 2000*600*1200 | 1150 | T3",
   "| HY-80 | 1104D-E44TAG2 | 91 | 101 | 4 | 105*127 | 4.4 | 216 | 2000*600*1200 | 1150 | T3",
   "| HY-100 | 1204J-E44TAG2 | 109 | 120 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T3",
   "| HY-114 | 1106D-E70TAG2 | 129 | 143 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T3",
   "| HY-120 | 1106D-E70TAG3 | 141 | 156 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T3",
   "| HY-150 | 1106D-E70TAG4 | 165 | 182 | 6 | 105*135 | 7 | 203 | 2400*600*1400 | 1300 | T3",
   "| HY-150 | 1206D-E70TTAG1 | 175 | 192 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T3",
   "| HY-150 | 1206J-E70TTAG3/4 | 174 | 193 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T3",
   "| HY-160 | 1206D-E70TTAG2 | 201 | 217 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T3",
   "| HY-180 | 1206D-E70TTAG3 | 217 | 238 | 6 | 105*135 | 7 | 206 | 2600*800*1600 | 1800 | T3",
   "| HY-200 | 1706J-E93TAG1 | 221 | 244 | 6 | 115*149 | 9.3 | 190 | 2800*800*1600 | 2400 | T3",
   "| HY-244 | 1706J-E93TAG2 | 265 | 295 | 6 | 115*149 | 9.3 | 190 | 2800*800*1600 | 2400 | T3",
   "| HY-320 | 2206D-E13TAG3 | 349 | 392 | 6 | 145*183 | 12.5 | 205 | 3200*800*1800 | 2800 | T3",
   "| HY-400 | 2506D-E15TAG2 | 435 | 478 | 6 | 137*171 | 15.2 | 209 | 3400*800*1800 | 3600 | T3",
   "| HY-500 | 2806D-E18TAG1A | 522 | 574 | 6 | 145*183 | 18.1 | 205 | 3600*800*1850 | 3800 | T3"
  ]
 },
 {
  "n": 132,
  "url": "https://www.hy-genset.com/products_detail/25.html",
  "title": "1250KVA ShangChai Generator Set-Hanyang Diesel Power Equipment",
  "header": [
   "| Set type | Engine model | Engine power | Number of vat | Bore stroke ratio（mm） | Displacement（L） | Fuel consumption（g/kw.h） | Overall size L×W×H（mm） | Weight（kg） | Emission standards",
   "| Primary（KW） | Standby（KW）"
  ],
  "rows": [
   "| HY-50 | SC4H95D2 | 62 | 68 | 4 | 105*124 | 4.3 | 200 | 1600*600*1200 | 850 | T2",
   "| HY-75 | SC4H115D2 | 78 | 86 | 4 | 105*124 | 4.3 | 200 | 1800*600*1200 | 1000 | T2",
   "| HY-100 | SC4H160D2 | 105 | 116 | 4 | 105*124 | 4.3 | 195 | 1800*600*1200 | 1100 | T2",
   "| HY-100 | SC4H180D2 | 120 | 132 | 4 | 105*124 | 4.3 | 195 | 1800*1000*1250 | 1100 | T2",
   "| HY-150 | SC7H230D2 | 154 | 170 | 6 | 105*124 | 6.5 | 195 | 2500*800*1250 | 1500 | T2",
   "| HY-150 | SC7H250D2 | 168 | 185 | 6 | 105*124 | 6.5 | 195 | 2500*800*1250 | 1500 | T2",
   "| HY-160 | SC8D280D2 | 185 | 204 | 6 | 114*144 | 8.8 | 195 | 2500*800*1250 | 1600 | T2",
   "| HY-200 | SC9D310D2 | 208 | 228 | 6 | 114*144 | 8.8 | 205 | 2800*800*1450 | 2000 | T2",
   "| HY-200 | SC9D340D2 | 228 | 255 | 6 | 114*144 | 8.8 | 205 | 2800*800*1450 | 2000 | T2",
   "| HY-250 | SC10E380D2 | 255 | 280 | 6 | 128*135 | 10.4 | 200 | 3100*1150*1750 | 2600 | T2",
   "| HY-250 | SC12E420D2 | 280 | 308 | 6 | 128*135 | 11.8 | 195 | 3100*1150*1750 | 2600 | T2",
   "| HY-250 | SC13G420D2 | 280 | 308 | 6 | 135*150 | 12.8 | 200 | 3100*1150*1750 | 2600 | T2",
   "| HY-300 | SC12E460D2 | 307 | 338 | 6 | 128*153 | 11.8 | 195 | 3100*1150*1750 | 2800 | T2",
   "| HY-300 | SC15G500D2 | 339 | 373 | 6 | 135*150 | 14.2 | 202 | 3100*1250*1750 | 2900 | T2",
   "| HY-400 | SC25G610D2 | 405 | 445 | 12 | 135*150 | 25.8 | 202 | 3600*1400*2000 | 4350 | T2",
   "| HY-450 | SC25G690D2 | 459 | 505 | 12 | 135*150 | 25.8 | 202 | 3600*1400*2000 | 4350 | T2",
   "| HY-500 | SC27G755D2 | 505 | 560 | 12 | 135*155 | 26.6 | 202 | 3600*1400*2000 | 4500 | T2",
   "| HY-550 | SC27G830D2 | 561 | 610 | 12 | 135*155 | 26.6 | 202 | 3600*1400*2000 | 4500 | T2",
   "| HY-600 | SC27G900D2 | 602 | 662 | 12 | 135*155 | 26.6 | 202 | 3600*1400*2000 | 4800 | T2",
   "| HY-600 | SC33W990D2 | 660 | 726 | 6 | 180*215 | 32.8 | 205 | 4500*2000*2500 | 6800 | T2",
   "| HY-700 | SC33W1150D2 | 782 | 860 | 6 | 180*215 | 32.8 | 205 | 4500*2000*2500 | 7500 | T2"
  ]
 },
 {
  "n": 132,
  "url": "https://www.hy-genset.com/products_detail/25.html",
  "title": "1250KVA ShangChai Generator Set-Hanyang Diesel Power Equipment",
  "header": [
   "| Set type | Engine model | Engine power | Number of vat | Bore stroke ratio（mm） | Displacement（L） | Fuel consumption（g/kw.h） | Overall size L×W×H（mm） | Weight（kg） | Emission standards",
   "| Primary（KW） | Standby（KW）"
  ],
  "rows": [
   "| HY-50 | 4HTAA4.3-G31 | 51 | 56 | 4 | 105*124 | 4.3 | 192 | 1600*600*1200 | 800 | T3",
   "| HY-50 | 4HTAA4.3-G32 | 62 | 68 | 4 | 105*124 | 4.3 | 192 | 1600*600*1200 | 800 | T3",
   "| HY-75 | 4HTAA4.3-G33 | 78 | 86 | 4 | 105*124 | 4.3 | 192 | 1800*600*1200 | 1000 | T3",
   "| HY-75 | 4HTAA4.3-G34 | 95 | 105 | 4 | 105*124 | 4.3 | 192 | 1800*600*1200 | 1000 | T3",
   "| HY-100 | 4HTAA4.3-G35 | 106 | 117 | 4 | 105*124 | 4.3 | 192 | 1800*600*1200 | 1100 | T3",
   "| HY-120 | 4HTAA4.3-G36 | 125 | 140 | 6 | 105*124 | 4.3 | 192 | 1800*600*1200 | 1100 | T3",
   "| HY-120 | 6HTAA6.5-G31 | 128 | 141 | 6 | 105*124 | 6.5 | 195 | 2200*750*1450 | 1400 | T3",
   "| HY-120 | 6HTAA6.5-G32 | 140 | 155 | 6 | 105*124 | 6.5 | 195 | 2200*750*1450 | 1400 | T3",
   "| HY-150 | 6HTAA6.5-G35 | 155 | 170 | 6 | 105*124 | 6.5 | 195 | 2600*800*1650 | 1800 | T3",
   "| HY-150 | 6HTAA6.5-G33 | 168 | 185 | 6 | 105*124 | 6.5 | 195 | 2600*800*1650 | 1800 | T3",
   "| HY-150 | 6DTAA8.9-G31 | 185 | 204 | 6 | 114*144 | 8.82 | 192 | 2800*800*1650 | 2000 | T3",
   "| HY-150 | 6HTAA6.5-G34 | 186 | 205 | 6 | 105*124 | 6.5 | 195 | 2800*800*1650 | 1800 | T3",
   "| HY-200 | 6DTAA8.9-G32 | 208 | 228 | 6 | 114*144 | 8.82 | 192 | 2800*800*1650 | 2200 | T3",
   "| HY-200 | 6DTAA8.9-G33 | 230 | 253 | 6 | 114*144 | 8.82 | 192 | 2800*800*1650 | 2200 | T3",
   "| HY-250 | 6DTAA8.9-G34 | 255 | 280 | 6 | 114*144 | 8.82 | 192 | 2800*800*1650 | 2300 | T3",
   "| HY-250 | 6ETAA11.8-G32 | 280 | 308 | 6 | 128*153 | 11.82 | 190 | 3100*1150*1750 | 2650 | T3",
   "| HY-300 | 6ETAA11.8-G33 | 307 | 338 | 6 | 128*153 | 11.82 | 190 | 3100*1150*1750 | 2850 | T3",
   "| HY-300 | 6ETAA11.8-G31 | 340 | 380 | 6 | 128*153 | 11.82 | 190 | 3100*1150*1750 | 2850 | T3",
   "| HY-350 | 6ETAA12.8-G32 | 360 | 400 | 6 | 130*161 | 12.82 | 190 | 3200*1150*1900 | 3500 | T3",
   "| HY-400 | 6ETAA12.8-G31 | 401 | 441 | 6 | 130*161 | 12.82 | 190 | 3200*1150*1900 | 3800 | T3",
   "| HY-400 | 12GTAA27-G34 | 459 | 505 | 12 | 135*155 | 26.6 | 202 | 3600*1400*2000 | 4350 | T3",
   "| HY-400 | 6KTAA25-G311 | 460 | 506 | 6 | 170*185 | 25.2 | 194 | 3200*1150*2100 | 4200 | T3",
   "| HY-400 | 6KTAA25-G36 | 460 | 506 | 6 | 170*185 | 25.2 | 194 | 3200*1150*2100 | 4200 | T3",
   "| HY-500 | 12GTAA27-G33 | 505 | 555 | 12 | 135*155 | 26.6 | 202 | 3600*1400*2000 | 4500 | T3",
   "| HY-500 | 6KTAA25-G310 | 520 | 572 | 6 | 170*185 | 25.2 | 195 | 3350*1250*2100 | 4500 | T3",
   "| HY-500 | 6KTAA25-G35 | 520 | 572 | 6 | 170*185 | 25.2 | 193 | 3350*1250*2100 | 4500 | T3",
   "| HY-550 | 12GTAA27-G32 | 565 | 622 | 12 | 135*155 | 26.6 | 202 | 3600*1400*2000 | 4600 | T3",
   "| HY-550 | 6KTAA25-G39 | 572 | 629 | 6 | 170*185 | 25.2 | 197 | 3350*1250*2100 | 4850 | T3",
   "| HY-550 | 6KTAA25-G34 | 572 | 629 | 6 | 170*185 | 25.2 | 193 | 3350*1250*2100 | 4850 | T3",
   "| HY-600 | 12GTAA27-G31 | 622 | 684 | 12 | 135*155 | 26.6 | 202 | 3800*1400*2000 | 5000 | T3",
   "| HY-600 | 6KTAA25-G33 | 622 | 684 | 6 | 170*185 | 25.2 | 200 | 3350*1250*2100 | 4850 | T3",
   "| HY-600 | 6KTAA25-G38 | 622 | 684 | 6 | 170*185 | 25.2 | 200 | 3350*1250*2100 | 4900 | T3",
   "| HY-600 | 6KTAA25-G32 | 685 | 754 | 6 | 170*185 | 25.2 | 206 | 3800*1400*2100 | 4900 | T3",
   "| HY-700 | 6KTAA25-G31 | 728 | 8 | 6 | 170*185 | 25.2 | 206 | 3800*1400*2100 | 5000 | T3",
   "| HY-800 | 6WTAA35-G32 | 818 | 900 | 6 | 186*215 | 35.1 | 216 | 4500*2000*2500 | 6500 | T3",
   "| HY-800 | 6WTAA35-G31 | 882 | 970 | 6 | 186*215 | 35.1 | 216 | 4500*2000*2500 | 6500 | T3",
   "| HY-900 | 6WTAA35-G310 | 1018 | 1120 | 6 | 186*215 | 35.1 | 216 | 4500*2000*2500 | 6800 | T3",
   "| HY-1000 | 6WTAA35-G311 | 1118 | 1230 | 6 | 186*215 | 35.1 | 216 | 4500*2000*2500 | 6960 | T3",
   "| HY-1200 | 12KTA58-G36 | 1280 | 1410 | 12 | 170*210 | 57.2 | 200 | 5200*2250*2850 | 9800 | T3",
   "| HY-1350 | 12KTA58-G35 | 1420 | 1560 | 12 | 170*210 | 57.2 | 200 | 5200*2250*2850 | 11850 | T3",
   "| HY-1500 | 12KTA58-G34 | 1560 | 1720 | 12 | 170*210 | 57.2 | 200 | 5200*2250*2850 | 12500 | T3",
   "| HY-1600 | 12KTA58-G33 | 1720 | 1890 | 12 | 170*210 | 57.2 | 200 | 5200*2250*2850 | 13800 | T3",
   "| HY-1800 | 12KTA58-G32 | 1850 | 2035 | 12 | 170*210 | 57.2 | 200 | 5200*2250*2850 | 14200 | T3",
   "| HY-2000 | 12KTA58-G31 | 2010 | 2210 | 12 | 170*210 | 57.2 | 200 | 5200*2250*2850 | 15300 | T3"
  ]
 }
]
