[
 {
  "n": 101,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-16,30kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-24851/eng.html",
  "title": "16.3 kVA Generator set Diesel HYW-20 M5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 16,4kW prp ; 18kW standby",
   "Model: 4TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 2,19 L",
   "Fuel Consumption ESP: 4,63 l/h",
   "Fuel Consumption 100% PRP: 4,27 l/h",
   "Fuel Consumption 75 % PRP: 3,29 l/h",
   "Fuel Consumption 50 % PRP: 2,40 l/h",
   "Model: S1L2.J1",
   "Cooling Air Flow: 0,8 m3/s",
   "Alternator fan air flow: 0,177 m3/s",
   "Starting power: 1,4 kW",
   "Starting power: 1,9 CV",
   "Fuel Tank: 100 L",
   "Weight with liquids in radiator and sump: 818 kg",
   "Fuel tank capacity: 100 L"
  ]
 },
 {
  "n": 102,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-16,30kva-diesel-mobile-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-25132/eng.html",
  "title": "16.3 kVA Generator set Diesel HYW-20 M5 Mobile",
  "header": [],
  "rows": [
   "Rated Engine Output: 16,4kW prp ; 18kW standby",
   "Model: 4TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 2,19 L",
   "Fuel Consumption ESP: 4,63 l/h",
   "Fuel Consumption 100% PRP: 4,27 l/h",
   "Fuel Consumption 75 % PRP: 3,29 l/h",
   "Fuel Consumption 50 % PRP: 2,40 l/h",
   "Model: S1L2.J1",
   "Cooling Air Flow: 0,8 m3/s",
   "Alternator fan air flow: 0,177 m3/s",
   "Starting power: 1,4 kW",
   "Starting power: 1,9 CV",
   "Fuel Tank: 100 L",
   "Weight with liquids in radiator and sump: 1.048 kg",
   "Fuel tank capacity: 100 L"
  ]
 },
 {
  "n": 103,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-16,30kva-diesel-mobile-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-25130/eng.html",
  "title": "16.3 kVA Generator set Diesel HYW-20 M5 Mobile",
  "header": [],
  "rows": [
   "Rated Engine Output: 16,4kW prp ; 18kW standby",
   "Model: 4TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 2,19 L",
   "Fuel Consumption ESP: 4,63 l/h",
   "Fuel Consumption 100% PRP: 4,27 l/h",
   "Fuel Consumption 75 % PRP: 3,29 l/h",
   "Fuel Consumption 50 % PRP: 2,40 l/h",
   "Model: S1L2.J1",
   "Cooling Air Flow: 0,8 m3/s",
   "Alternator fan air flow: 0,177 m3/s",
   "Starting power: 1,4 kW",
   "Starting power: 1,9 CV",
   "Fuel Tank: 100 L",
   "Weight with liquids in radiator and sump: 978 kg",
   "Fuel tank capacity: 100 L"
  ]
 },
 {
  "n": 104,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-16,30kva-diesel-open-skid-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-642/eng.html",
  "title": "16.3 kVA Generator set Diesel HYW-20 M5 Open Skid",
  "header": [],
  "rows": [
   "Rated Engine Output: 16,4kW prp ; 18kW standby",
   "Model: 4TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 2,19 L",
   "Fuel Consumption ESP: 4,63 l/h",
   "Fuel Consumption 100% PRP: 4,27 l/h",
   "Fuel Consumption 75 % PRP: 3,29 l/h",
   "Fuel Consumption 50 % PRP: 2,40 l/h",
   "Model: S1L2.J1",
   "Cooling Air Flow: 0,8 m3/s",
   "Alternator fan air flow: 0,177 m3/s",
   "Starting power: 1,4 kW",
   "Starting power: 1,9 CV",
   "Fuel Tank: 60 L",
   "Weight with liquids in radiator and sump: 462 kg",
   "Fuel tank capacity: 60 L"
  ]
 },
 {
  "n": 105,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-16,30kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-24851/eng.html",
  "title": "16.3 kVA Generator set Diesel HYW-20 M5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 16,4kW prp ; 18kW standby",
   "Model: 4TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 2,19 L",
   "Fuel Consumption ESP: 4,63 l/h",
   "Fuel Consumption 100% PRP: 4,27 l/h",
   "Fuel Consumption 75 % PRP: 3,29 l/h",
   "Fuel Consumption 50 % PRP: 2,40 l/h",
   "Model: S1L2.J1",
   "Cooling Air Flow: 0,8 m3/s",
   "Alternator fan air flow: 0,177 m3/s",
   "Starting power: 1,4 kW",
   "Starting power: 1,9 CV",
   "Fuel Tank: 100 L",
   "Weight with liquids in radiator and sump: 818 kg",
   "Fuel tank capacity: 100 L"
  ]
 },
 {
  "n": 106,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-12,50kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-15847/eng.html",
  "title": "12.5 kVA Generator set Diesel HYW-13 T5 S5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88FUGGEHR",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,51 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: ECP28.1S4C",
   "Cooling Air Flow: 0,753 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 506 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 107,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-12,50kva-diesel-open-skid-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-15846/eng.html",
  "title": "12.5 kVA Generator set Diesel HYW-13 T5 S5 Open Skid",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88FUGGEHR",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,51 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: ECP28.1S4C",
   "Cooling Air Flow: 0,753 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 60 L",
   "Weight with liquids in radiator and sump: 338 kg",
   "Fuel tank capacity: 60 L"
  ]
 },
 {
  "n": 108,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-12,50kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-15847/eng.html",
  "title": "12.5 kVA Generator set Diesel HYW-13 T5 S5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88FUGGEHR",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,51 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: ECP28.1S4C",
   "Cooling Air Flow: 0,753 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 506 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 109,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-12,50kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-15845/eng.html",
  "title": "12.5 kVA Generator set Diesel HYW-13 T5 S5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88FUGGEHR",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,51 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: S0L1.L1",
   "Cooling Air Flow: 0,753 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 506 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 110,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-12,50kva-diesel-open-skid-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-15844/eng.html",
  "title": "12.5 kVA Generator set Diesel HYW-13 T5 S5 Open Skid",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88FUGGEHR",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,51 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: S0L1.L1",
   "Cooling Air Flow: 0,753 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 60 L",
   "Weight with liquids in radiator and sump: 338 kg",
   "Fuel tank capacity: 60 L"
  ]
 },
 {
  "n": 111,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-12,50kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-15845/eng.html",
  "title": "12.5 kVA Generator set Diesel HYW-13 T5 S5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88FUGGEHR",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,51 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: S0L1.L1",
   "Cooling Air Flow: 0,753 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 506 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 112,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-12,50kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-25738/eng.html",
  "title": "12.5 kVA Generator set Diesel HYW-13 T5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,50 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: ECP28.1S4C",
   "Cooling Air Flow: 0,7 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 100 L",
   "Weight with liquids in radiator and sump: 694 kg",
   "Fuel tank capacity: 100 L"
  ]
 },
 {
  "n": 113,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-12,50kva-diesel-mobile-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-25740/eng.html",
  "title": "12.5 kVA Generator set Diesel HYW-13 T5 Mobile",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,50 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: ECP28.1S4C",
   "Cooling Air Flow: 0,7 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 730 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 114,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-12,50kva-diesel-open-skid-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-3697/eng.html",
  "title": "12.5 kVA Generator set Diesel HYW-13 T5 Open Skid",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,50 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: ECP28.1S4C",
   "Cooling Air Flow: 0,7 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 60 L",
   "Weight with liquids in radiator and sump: 338 kg",
   "Fuel tank capacity: 60 L"
  ]
 },
 {
  "n": 115,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-12,50kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-25738/eng.html",
  "title": "12.5 kVA Generator set Diesel HYW-13 T5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,50 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: ECP28.1S4C",
   "Cooling Air Flow: 0,7 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 100 L",
   "Weight with liquids in radiator and sump: 694 kg",
   "Fuel tank capacity: 100 L"
  ]
 },
 {
  "n": 116,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-12,50kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-25736/eng.html",
  "title": "12.5 kVA Generator set Diesel HYW-13 T5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,50 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: ECP28.1S4C",
   "Cooling Air Flow: 0,7 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 100 L",
   "Fuel tank capacity: 100 L"
  ]
 },
 {
  "n": 117,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-12,50kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-3698/eng.html",
  "title": "12.5 kVA Generator set Diesel HYW-13 T5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,50 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: ECP28.1S4C",
   "Cooling Air Flow: 0,7 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 506 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 118,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-12,50kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-25737/eng.html",
  "title": "Diesel Generator Set 12.5 kVA HYW-13 T5 Soundproof | HIMOINSA",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,50 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: S0L1.L1",
   "Cooling Air Flow: 0,7 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 100 L",
   "Weight with liquids in radiator and sump: 694 kg",
   "Fuel tank capacity: 100 L"
  ]
 },
 {
  "n": 119,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-12,50kva-diesel-mobile-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-25739/eng.html",
  "title": "12.5 kVA Generator set Diesel HYW-13 T5 Mobile",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,50 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: S0L1.L1",
   "Cooling Air Flow: 0,7 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 730 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 120,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-12,50kva-diesel-open-skid-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-636/eng.html",
  "title": "12.5 kVA Generator set Diesel HYW-13 T5 Open Skid",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,50 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: S0L1.L1",
   "Cooling Air Flow: 0,7 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 60 L",
   "Weight with liquids in radiator and sump: 338 kg",
   "Fuel tank capacity: 60 L"
  ]
 },
 {
  "n": 121,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-12,50kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-25737/eng.html",
  "title": "Diesel Generator Set 12.5 kVA HYW-13 T5 Soundproof | HIMOINSA",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,50 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: S0L1.L1",
   "Cooling Air Flow: 0,7 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 100 L",
   "Weight with liquids in radiator and sump: 694 kg",
   "Fuel tank capacity: 100 L"
  ]
 },
 {
  "n": 122,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-12,50kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-25735/eng.html",
  "title": "12.5 kVA Generator set Diesel HYW-13 T5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,50 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: S0L1.L1",
   "Cooling Air Flow: 0,7 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 100 L",
   "Fuel tank capacity: 100 L"
  ]
 },
 {
  "n": 123,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-12,50kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-637/eng.html",
  "title": "12.5 kVA Generator set Diesel HYW-13 T5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,50 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: S0L1.L1",
   "Cooling Air Flow: 0,7 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 506 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 124,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-11,30kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-15855/eng.html",
  "title": "Diesel Generator Set 11.3 kVA HYW-13 M5 S5 Soundproof | HIMOINSA",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88FUGGEHR",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,51 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: ECP28.3S4C",
   "Cooling Air Flow: 0,753 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 537 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 125,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-11,30kva-diesel-open-skid-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-15854/eng.html",
  "title": "11.3 kVA Generator set Diesel HYW-13 M5 S5 Open Skid",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88FUGGEHR",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,51 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: ECP28.3S4C",
   "Cooling Air Flow: 0,753 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 60 L",
   "Weight with liquids in radiator and sump: 369 kg",
   "Fuel tank capacity: 60 L"
  ]
 },
 {
  "n": 126,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-11,30kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-15855/eng.html",
  "title": "Diesel Generator Set 11.3 kVA HYW-13 M5 S5 Soundproof | HIMOINSA",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88FUGGEHR",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,51 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: ECP28.3S4C",
   "Cooling Air Flow: 0,753 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 537 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 127,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-11,30kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-3742/eng.html",
  "title": "Diesel Generator Set 11.3 kVA HYW-13 M5 Soundproof | HIMOINSA",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,50 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: ECP28.3S4C",
   "Cooling Air Flow: 0,7 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 537 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 128,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-11,30kva-diesel-open-skid-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-3741/eng.html",
  "title": "11.3 kVA Generator set Diesel HYW-13 M5 Open Skid",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,50 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: ECP28.3S4C",
   "Cooling Air Flow: 0,7 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 60 L",
   "Weight with liquids in radiator and sump: 369 kg",
   "Fuel tank capacity: 60 L"
  ]
 },
 {
  "n": 129,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-11,30kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-3742/eng.html",
  "title": "Diesel Generator Set 11.3 kVA HYW-13 M5 Soundproof | HIMOINSA",
  "header": [],
  "rows": [
   "Rated Engine Output: 12,2kW prp ; 13,2kW standby",
   "Model: 3TNV88BGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 88 x 90 mm",
   "Displacement: 1,642 L",
   "Fuel Consumption ESP: 3,51 l/h",
   "Fuel Consumption 100% PRP: 3,19 l/h",
   "Fuel Consumption 75 % PRP: 2,50 l/h",
   "Fuel Consumption 50 % PRP: 1,83 l/h",
   "Model: ECP28.3S4C",
   "Cooling Air Flow: 0,7 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,2 kW",
   "Starting power: 1,63 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 537 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 130,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-8,80kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-15843/eng.html",
  "title": "8.8 kVA Generator set Diesel HYW-8 T5 S5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 8,2kW prp ; 9kW standby",
   "Model: 3TNV80FNGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 80 x 84 mm",
   "Displacement: 1,27 L",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption ESP: 2,82 l/h",
   "Fuel Consumption 100% PRP: 2,68 l/h",
   "Fuel Consumption 75 % PRP: 2,34 l/h",
   "Model: ECP28.2VS4C",
   "Cooling Air Flow: 0,693 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,1 kW",
   "Starting power: 1,5 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 462 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 131,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-8,80kva-diesel-open-skid-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-15842/eng.html",
  "title": "8.8 kVA Generator set Diesel HYW-8 T5 S5 Open Skid",
  "header": [],
  "rows": [
   "Rated Engine Output: 8,2kW prp ; 9kW standby",
   "Model: 3TNV80FNGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 80 x 84 mm",
   "Displacement: 1,27 L",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption ESP: 2,82 l/h",
   "Fuel Consumption 100% PRP: 2,68 l/h",
   "Fuel Consumption 75 % PRP: 2,34 l/h",
   "Model: ECP28.2VS4C",
   "Cooling Air Flow: 0,693 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,1 kW",
   "Starting power: 1,5 CV",
   "Fuel Tank: 60 L",
   "Weight with liquids in radiator and sump: 294 kg",
   "Fuel tank capacity: 60 L"
  ]
 },
 {
  "n": 132,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-8,80kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-15843/eng.html",
  "title": "8.8 kVA Generator set Diesel HYW-8 T5 S5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 8,2kW prp ; 9kW standby",
   "Model: 3TNV80FNGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 80 x 84 mm",
   "Displacement: 1,27 L",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption ESP: 2,82 l/h",
   "Fuel Consumption 100% PRP: 2,68 l/h",
   "Fuel Consumption 75 % PRP: 2,34 l/h",
   "Model: ECP28.2VS4C",
   "Cooling Air Flow: 0,693 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,1 kW",
   "Starting power: 1,5 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 462 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 133,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-8,80kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-3694/eng.html",
  "title": "8.8 kVA Generator set Diesel HYW-8 T5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 8,2kW prp ; 9kW standby",
   "Model: 3TNV76GGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 76 x 82 mm",
   "Displacement: 1,116 L",
   "Fuel Consumption ESP: 2,53 l/h",
   "Fuel Consumption 100% PRP: 2,31 l/h",
   "Fuel Consumption 75 % PRP: 1,77 l/h",
   "Fuel Consumption 50 % PRP: 1,40 l/h",
   "Model: ECP28.2VS4C",
   "Cooling Air Flow: 0,583 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,1 kW",
   "Starting power: 1,5 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 447 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 134,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-8,80kva-diesel-open-skid-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-3693/eng.html",
  "title": "8.8 kVA Generator set Diesel HYW-8 T5 Open Skid",
  "header": [],
  "rows": [
   "Rated Engine Output: 8,2kW prp ; 9kW standby",
   "Model: 3TNV76GGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 76 x 82 mm",
   "Displacement: 1,116 L",
   "Fuel Consumption ESP: 2,53 l/h",
   "Fuel Consumption 100% PRP: 2,31 l/h",
   "Fuel Consumption 75 % PRP: 1,77 l/h",
   "Fuel Consumption 50 % PRP: 1,40 l/h",
   "Model: ECP28.2VS4C",
   "Cooling Air Flow: 0,583 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,1 kW",
   "Starting power: 1,5 CV",
   "Fuel Tank: 60 L",
   "Weight with liquids in radiator and sump: 279 kg",
   "Fuel tank capacity: 60 L"
  ]
 },
 {
  "n": 135,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-8,80kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-3694/eng.html",
  "title": "8.8 kVA Generator set Diesel HYW-8 T5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 8,2kW prp ; 9kW standby",
   "Model: 3TNV76GGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 76 x 82 mm",
   "Displacement: 1,116 L",
   "Fuel Consumption ESP: 2,53 l/h",
   "Fuel Consumption 100% PRP: 2,31 l/h",
   "Fuel Consumption 75 % PRP: 1,77 l/h",
   "Fuel Consumption 50 % PRP: 1,40 l/h",
   "Model: ECP28.2VS4C",
   "Cooling Air Flow: 0,583 m3/s",
   "Alternator fan air flow: 0,11 m3/s",
   "Starting power: 1,1 kW",
   "Starting power: 1,5 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 447 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 136,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-8,30kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-15841/eng.html",
  "title": "8.3 kVA Generator set Diesel HYW-8 T5 S5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 8,2kW prp ; 9kW standby",
   "Model: 3TNV80FNGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 80 x 84 mm",
   "Displacement: 1,27 L",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption ESP: 2,82 l/h",
   "Fuel Consumption 100% PRP: 2,68 l/h",
   "Fuel Consumption 75 % PRP: 2,34 l/h",
   "Model: S0L1.H1",
   "Cooling Air Flow: 0,693 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,1 kW",
   "Starting power: 1,5 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 462 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 137,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-8,30kva-diesel-open-skid-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-15840/eng.html",
  "title": "8.3 kVA Generator set Diesel HYW-8 T5 S5 Open Skid",
  "header": [],
  "rows": [
   "Rated Engine Output: 8,2kW prp ; 9kW standby",
   "Model: 3TNV80FNGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 80 x 84 mm",
   "Displacement: 1,27 L",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption ESP: 2,82 l/h",
   "Fuel Consumption 100% PRP: 2,68 l/h",
   "Fuel Consumption 75 % PRP: 2,34 l/h",
   "Model: S0L1.H1",
   "Cooling Air Flow: 0,693 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,1 kW",
   "Starting power: 1,5 CV",
   "Fuel Tank: 60 L",
   "Weight with liquids in radiator and sump: 294 kg",
   "Fuel tank capacity: 60 L"
  ]
 },
 {
  "n": 138,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-8,30kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-15841/eng.html",
  "title": "8.3 kVA Generator set Diesel HYW-8 T5 S5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 8,2kW prp ; 9kW standby",
   "Model: 3TNV80FNGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 80 x 84 mm",
   "Displacement: 1,27 L",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption ESP: 2,82 l/h",
   "Fuel Consumption 100% PRP: 2,68 l/h",
   "Fuel Consumption 75 % PRP: 2,34 l/h",
   "Model: S0L1.H1",
   "Cooling Air Flow: 0,693 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,1 kW",
   "Starting power: 1,5 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 462 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 139,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-8,30kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-629/eng.html",
  "title": "8.3 kVA Generator set Diesel HYW-8 T5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 8,2kW prp ; 9kW standby",
   "Model: 3TNV76GGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 76 x 82 mm",
   "Displacement: 1,116 L",
   "Fuel Consumption ESP: 2,53 l/h",
   "Fuel Consumption 100% PRP: 2,31 l/h",
   "Fuel Consumption 75 % PRP: 1,77 l/h",
   "Fuel Consumption 50 % PRP: 1,40 l/h",
   "Model: S0L1.H1",
   "Cooling Air Flow: 0,583 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,1 kW",
   "Starting power: 1,5 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 447 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 140,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-8,30kva-diesel-open-skid-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-628/eng.html",
  "title": "8.3 kVA Generator set Diesel HYW-8 T5 Open Skid",
  "header": [],
  "rows": [
   "Rated Engine Output: 8,2kW prp ; 9kW standby",
   "Model: 3TNV76GGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 76 x 82 mm",
   "Displacement: 1,116 L",
   "Fuel Consumption ESP: 2,53 l/h",
   "Fuel Consumption 100% PRP: 2,31 l/h",
   "Fuel Consumption 75 % PRP: 1,77 l/h",
   "Fuel Consumption 50 % PRP: 1,40 l/h",
   "Model: S0L1.H1",
   "Cooling Air Flow: 0,583 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,1 kW",
   "Starting power: 1,5 CV",
   "Fuel Tank: 60 L",
   "Weight with liquids in radiator and sump: 279 kg",
   "Fuel tank capacity: 60 L"
  ]
 },
 {
  "n": 141,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-8,30kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-629/eng.html",
  "title": "8.3 kVA Generator set Diesel HYW-8 T5 Soundproof",
  "header": [],
  "rows": [
   "Rated Engine Output: 8,2kW prp ; 9kW standby",
   "Model: 3TNV76GGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 76 x 82 mm",
   "Displacement: 1,116 L",
   "Fuel Consumption ESP: 2,53 l/h",
   "Fuel Consumption 100% PRP: 2,31 l/h",
   "Fuel Consumption 75 % PRP: 1,77 l/h",
   "Fuel Consumption 50 % PRP: 1,40 l/h",
   "Model: S0L1.H1",
   "Cooling Air Flow: 0,583 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,1 kW",
   "Starting power: 1,5 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 447 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 142,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-7,50kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-15849/eng.html",
  "title": "Diesel Generator Set 7.5 kVA HYW-9 M5 S5 Soundproof | HIMOINSA",
  "header": [],
  "rows": [
   "Rated Engine Output: 8,2kW prp ; 9kW standby",
   "Model: 3TNV80FNGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 80 x 84 mm",
   "Displacement: 1,27 L",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption ESP: 2,82 l/h",
   "Fuel Consumption 100% PRP: 2,68 l/h",
   "Fuel Consumption 75 % PRP: 2,34 l/h",
   "Model: S0L1.P1",
   "Cooling Air Flow: 0,693 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,1 kW",
   "Starting power: 1,5 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 456 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 143,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-7,50kva-diesel-open-skid-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-15848/eng.html",
  "title": "7.5 kVA Generator set Diesel HYW-9 M5 S5 Open Skid",
  "header": [],
  "rows": [
   "Rated Engine Output: 8,2kW prp ; 9kW standby",
   "Model: 3TNV80FNGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 80 x 84 mm",
   "Displacement: 1,27 L",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption ESP: 2,82 l/h",
   "Fuel Consumption 100% PRP: 2,68 l/h",
   "Fuel Consumption 75 % PRP: 2,34 l/h",
   "Model: S0L1.P1",
   "Cooling Air Flow: 0,693 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,1 kW",
   "Starting power: 1,5 CV",
   "Fuel Tank: 60 L",
   "Weight with liquids in radiator and sump: 306 kg",
   "Fuel tank capacity: 60 L"
  ]
 },
 {
  "n": 144,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-7,50kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-15849/eng.html",
  "title": "Diesel Generator Set 7.5 kVA HYW-9 M5 S5 Soundproof | HIMOINSA",
  "header": [],
  "rows": [
   "Rated Engine Output: 8,2kW prp ; 9kW standby",
   "Model: 3TNV80FNGGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 80 x 84 mm",
   "Displacement: 1,27 L",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption ESP: 2,82 l/h",
   "Fuel Consumption 100% PRP: 2,68 l/h",
   "Fuel Consumption 75 % PRP: 2,34 l/h",
   "Model: S0L1.P1",
   "Cooling Air Flow: 0,693 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,1 kW",
   "Starting power: 1,5 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 456 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 145,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-7,50kva-diesel-soundproof-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-627/eng.html",
  "title": "Diesel Generator Set 7.5 kVA HYW-9 M5 Soundproof | HIMOINSA",
  "header": [],
  "rows": [
   "Rated Engine Output: 8,2kW prp ; 9kW standby",
   "Model: 3TNV76GGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 76 x 82 mm",
   "Displacement: 1,116 L",
   "Fuel Consumption ESP: 2,53 l/h",
   "Fuel Consumption 100% PRP: 2,31 l/h",
   "Fuel Consumption 75 % PRP: 1,77 l/h",
   "Fuel Consumption 50 % PRP: 1,40 l/h",
   "Model: S0L1.P1",
   "Cooling Air Flow: 0,583 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,1 kW",
   "Starting power: 1,5 CV",
   "Fuel Tank: 22 L",
   "Weight with liquids in radiator and sump: 457 kg",
   "Fuel tank capacity: 22 L"
  ]
 },
 {
  "n": 146,
  "url": "https://www.himoinsa.com/electric-generators/generator-set-7,50kva-diesel-open-skid-hyw/grupos-electrogenos-para-instalaciones-fijas/grupos-electrogenos-para-industria/3-6-626/eng.html",
  "title": "7.5 kVA Generator set Diesel HYW-9 M5 Open Skid",
  "header": [],
  "rows": [
   "Rated Engine Output: 8,2kW prp ; 9kW standby",
   "Model: 3TNV76GGEH",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 76 x 82 mm",
   "Displacement: 1,116 L",
   "Fuel Consumption ESP: 2,53 l/h",
   "Fuel Consumption 100% PRP: 2,31 l/h",
   "Fuel Consumption 75 % PRP: 1,77 l/h",
   "Fuel Consumption 50 % PRP: 1,40 l/h",
   "Model: S0L1.P1",
   "Cooling Air Flow: 0,583 m3/s",
   "Alternator fan air flow: 0,058 m3/s",
   "Starting power: 1,1 kW",
   "Starting power: 1,5 CV",
   "Fuel Tank: 60 L",
   "Weight with liquids in radiator and sump: 306 kg",
   "Fuel tank capacity: 60 L"
  ]
 }
]
