[
 {
  "n": 101,
  "url": "https://www.hipowersystems.com/electric-generators/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27/eng.html",
  "title": "Mobile Diesel Generator Rental 20-1100 kW | HIPOWER",
  "header": [],
  "rows": [
   "Prime: 25 - 125 kVA",
   "Prime: 190 - 325 kVA",
   "Prime: 325 - 400 kVA",
   "Prime: 625 - 1375 kVA"
  ]
 },
 {
  "n": 102,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-1375kva-diesel-mobile-t4f-rental-hrvw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-23011/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 626kW prp ; 685kW standby",
   "Model: TWD1683GE",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 5.67 x 6.5 in",
   "Displacement: 983.64 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption 100% PRP: 36.8 Gal/h",
   "Fuel Consumption 75 % PRP: 27.58 Gal/h",
   "Fuel Consumption 50 % PRP: 19.1 Gal/h",
   "Fuel Consumption 25 % PRP: 10.7 Gal/h",
   "Model: S5L1D.F4",
   "Cooling Air Flow: 28,393 scfm",
   "Alternator fan air flow: 2,839 scfm",
   "Starting power: 7 kW",
   "Starting power: 9.39 HP",
   "Fuel Tank: 599.93 Gal",
   "Weight with liquids in radiator and sump: 52,801 Lbs",
   "Fuel tank capacity: 599.93 Gal"
  ]
 },
 {
  "n": 103,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-1375kva-diesel-mobile-t4f-rental-hrvw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-23011/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 626kW prp ; 685kW standby",
   "Model: TWD1683GE",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 5.67 x 6.5 in",
   "Displacement: 983.64 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption 100% PRP: 36.8 Gal/h",
   "Fuel Consumption 75 % PRP: 27.58 Gal/h",
   "Fuel Consumption 50 % PRP: 19.1 Gal/h",
   "Fuel Consumption 25 % PRP: 10.7 Gal/h",
   "Model: S5L1D.F4",
   "Cooling Air Flow: 28,393 scfm",
   "Alternator fan air flow: 2,839 scfm",
   "Starting power: 7 kW",
   "Starting power: 9.39 HP",
   "Fuel Tank: 599.93 Gal",
   "Weight with liquids in radiator and sump: 52,801 Lbs",
   "Fuel tank capacity: 599.93 Gal"
  ]
 },
 {
  "n": 104,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-1250kva-diesel-mobile-t4f-rental-hrvw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-23008/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 571kW prp ; 625kW standby",
   "Model: TWD1682GE",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 5.67 x 6.5 in",
   "Displacement: 983.64 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption 100% PRP: 27.9 Gal/h",
   "Fuel Consumption 75 % PRP: 24.99 Gal/h",
   "Fuel Consumption 50 % PRP: 17.28 Gal/h",
   "Fuel Consumption 25 % PRP: 9.88 Gal/h",
   "Model: S5L1D.E4",
   "Cooling Air Flow: 27,122 scfm",
   "Alternator fan air flow: 2,839 scfm",
   "Starting power: 7 kW",
   "Starting power: 9.39 HP",
   "Fuel Tank: 599.93 Gal",
   "Weight with liquids in radiator and sump: 51,500 Lbs",
   "Fuel tank capacity: 599.93 Gal"
  ]
 },
 {
  "n": 105,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-1250kva-diesel-mobile-t4f-rental-hrvw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-23008/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 571kW prp ; 625kW standby",
   "Model: TWD1682GE",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 5.67 x 6.5 in",
   "Displacement: 983.64 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption 100% PRP: 27.9 Gal/h",
   "Fuel Consumption 75 % PRP: 24.99 Gal/h",
   "Fuel Consumption 50 % PRP: 17.28 Gal/h",
   "Fuel Consumption 25 % PRP: 9.88 Gal/h",
   "Model: S5L1D.E4",
   "Cooling Air Flow: 27,122 scfm",
   "Alternator fan air flow: 2,839 scfm",
   "Starting power: 7 kW",
   "Starting power: 9.39 HP",
   "Fuel Tank: 599.93 Gal",
   "Weight with liquids in radiator and sump: 51,500 Lbs",
   "Fuel tank capacity: 599.93 Gal"
  ]
 },
 {
  "n": 106,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-687kva-diesel-mobile-t4f-rental-hrvw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20323/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 626kW prp ; 685kW standby",
   "Model: TWD1683GE",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 5.67 x 6.5 in",
   "Displacement: 983.64 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption 100% PRP: 36.8 Gal/h",
   "Fuel Consumption 75 % PRP: 27.58 Gal/h",
   "Fuel Consumption 50 % PRP: 19.1 Gal/h",
   "Fuel Consumption 25 % PRP: 10.7 Gal/h",
   "Model: S5L1S.F4",
   "Model: S5L1D.F4",
   "Cooling Air Flow: 28,393 scfm",
   "Alternator fan air flow: 2,780 scfm",
   "Starting power: 7 kW",
   "Starting power: 9.39 HP",
   "Fuel Tank: 599.93 Gal",
   "Weight with liquids in radiator and sump: 27,701 Lbs",
   "Fuel tank capacity: 599.93 Gal"
  ]
 },
 {
  "n": 107,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-687kva-diesel-mobile-t4f-rental-hrvw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20323/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 626kW prp ; 685kW standby",
   "Model: TWD1683GE",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 5.67 x 6.5 in",
   "Displacement: 983.64 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption 100% PRP: 36.8 Gal/h",
   "Fuel Consumption 75 % PRP: 27.58 Gal/h",
   "Fuel Consumption 50 % PRP: 19.1 Gal/h",
   "Fuel Consumption 25 % PRP: 10.7 Gal/h",
   "Model: S5L1S.F4",
   "Model: S5L1D.F4",
   "Cooling Air Flow: 28,393 scfm",
   "Alternator fan air flow: 2,780 scfm",
   "Starting power: 7 kW",
   "Starting power: 9.39 HP",
   "Fuel Tank: 599.93 Gal",
   "Weight with liquids in radiator and sump: 27,701 Lbs",
   "Fuel tank capacity: 599.93 Gal"
  ]
 },
 {
  "n": 108,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-687kva-diesel-rental-hrvw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20322/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 626kW prp ; 685kW standby",
   "Model: TWD1683GE",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 5.67 x 6.5 in",
   "Displacement: 983.64 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption 100% PRP: 36.8 Gal/h",
   "Fuel Consumption 75 % PRP: 27.58 Gal/h",
   "Fuel Consumption 50 % PRP: 19.1 Gal/h",
   "Fuel Consumption 25 % PRP: 10.7 Gal/h",
   "Model: S5L1S.F4",
   "Model: S5L1D.F4",
   "Cooling Air Flow: 28,393 scfm",
   "Alternator fan air flow: 2,780 scfm",
   "Starting power: 7 kW",
   "Starting power: 9.39 HP",
   "Fuel Tank: 600 Gal",
   "Weight with liquids in radiator and sump: 19,500 Lbs",
   "Fuel tank capacity: 600 Gal"
  ]
 },
 {
  "n": 109,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-625kva-diesel-mobile-t4f-rental-hrvw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20321/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 571kW prp ; 625kW standby",
   "Model: TWD1682GE",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 5.67 x 6.5 in",
   "Displacement: 983.64 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption 100% PRP: 27.9 Gal/h",
   "Fuel Consumption 75 % PRP: 24.99 Gal/h",
   "Fuel Consumption 50 % PRP: 17.28 Gal/h",
   "Fuel Consumption 25 % PRP: 9.88 Gal/h",
   "Model: S5L1S.E4",
   "Model: S5L1D.E4",
   "Cooling Air Flow: 27,122 scfm",
   "Alternator fan air flow: 2,780 scfm",
   "Starting power: 7 kW",
   "Starting power: 9.39 HP",
   "Fuel Tank: 600 Gal",
   "Weight with liquids in radiator and sump: 26,160 Lbs",
   "Fuel tank capacity: 600 Gal"
  ]
 },
 {
  "n": 110,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-625kva-diesel-mobile-t4f-rental-hrvw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20321/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 571kW prp ; 625kW standby",
   "Model: TWD1682GE",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 5.67 x 6.5 in",
   "Displacement: 983.64 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption 100% PRP: 27.9 Gal/h",
   "Fuel Consumption 75 % PRP: 24.99 Gal/h",
   "Fuel Consumption 50 % PRP: 17.28 Gal/h",
   "Fuel Consumption 25 % PRP: 9.88 Gal/h",
   "Model: S5L1S.E4",
   "Model: S5L1D.E4",
   "Cooling Air Flow: 27,122 scfm",
   "Alternator fan air flow: 2,780 scfm",
   "Starting power: 7 kW",
   "Starting power: 9.39 HP",
   "Fuel Tank: 600 Gal",
   "Weight with liquids in radiator and sump: 26,160 Lbs",
   "Fuel tank capacity: 600 Gal"
  ]
 },
 {
  "n": 111,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-625kva-diesel-rental-hrvw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20320/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 571kW prp ; 625kW standby",
   "Model: TWD1682GE",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 5.67 x 6.5 in",
   "Displacement: 983.64 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Fuel Consumption 100% PRP: 27.9 Gal/h",
   "Fuel Consumption 75 % PRP: 24.99 Gal/h",
   "Fuel Consumption 50 % PRP: 17.28 Gal/h",
   "Fuel Consumption 25 % PRP: 9.88 Gal/h",
   "Model: S5L1S.E4",
   "Model: S5L1D.E4",
   "Cooling Air Flow: 27,122 scfm",
   "Alternator fan air flow: 2,780 scfm",
   "Starting power: 7 kW",
   "Starting power: 9.39 HP",
   "Fuel Tank: 600 Gal",
   "Weight with liquids in radiator and sump: 19,500 Lbs",
   "Fuel tank capacity: 600 Gal"
  ]
 },
 {
  "n": 112,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-325kva-diesel-mobile-t4f-rental-hrjw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20319/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 298kW prp ; 326kW standby",
   "Model: 6090HFG06",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 4.66 x 5.35 in",
   "Displacement: 549.18 CID",
   "Model: S4L1S.D",
   "Model: S4L1S.E",
   "Alternator fan air flow: 2,098 scfm",
   "Starting power: 7.8 kW",
   "Starting power: 10.46 HP",
   "Fuel Tank: 449 Gal",
   "Weight with liquids in radiator and sump: 16,640 Lbs",
   "Fuel tank capacity: 449 Gal"
  ]
 },
 {
  "n": 113,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-325kva-diesel-mobile-t4f-rental-hrjw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20319/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 298kW prp ; 326kW standby",
   "Model: 6090HFG06",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 4.66 x 5.35 in",
   "Displacement: 549.18 CID",
   "Model: S4L1S.D",
   "Model: S4L1S.E",
   "Alternator fan air flow: 2,098 scfm",
   "Starting power: 7.8 kW",
   "Starting power: 10.46 HP",
   "Fuel Tank: 449 Gal",
   "Weight with liquids in radiator and sump: 16,640 Lbs",
   "Fuel tank capacity: 449 Gal"
  ]
 },
 {
  "n": 114,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-240kva-diesel-mobile-t4f-rental-hrjw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20317/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 220kW prp ; 241kW standby",
   "Model: 6068HFG06",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 4.17 x 5 in",
   "Displacement: 414.94 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Model: UCDI274J",
   "Alternator fan air flow: 1,462 scfm",
   "Starting power: 4.8 kW",
   "Starting power: 6.44 HP",
   "Fuel Tank: 130 Gal",
   "Weight with liquids in radiator and sump: 14,760 Lbs",
   "Fuel tank capacity: 130 Gal"
  ]
 },
 {
  "n": 115,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-240kva-diesel-mobile-t4f-rental-hrjw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20317/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 220kW prp ; 241kW standby",
   "Model: 6068HFG06",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 4.17 x 5 in",
   "Displacement: 414.94 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Model: UCDI274J",
   "Alternator fan air flow: 1,462 scfm",
   "Starting power: 4.8 kW",
   "Starting power: 6.44 HP",
   "Fuel Tank: 130 Gal",
   "Weight with liquids in radiator and sump: 14,760 Lbs",
   "Fuel tank capacity: 130 Gal"
  ]
 },
 {
  "n": 116,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-240kva-diesel-rental-hrjw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20316/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 220kW prp ; 241kW standby",
   "Model: 6068HFG06",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 4.17 x 5 in",
   "Displacement: 414.94 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Model: UCDI274J",
   "Alternator fan air flow: 1,462 scfm",
   "Starting power: 4.8 kW",
   "Starting power: 6.44 HP",
   "Fuel Tank: 130 Gal",
   "Weight with liquids in radiator and sump: 8,200 Lbs",
   "Fuel tank capacity: 130 Gal"
  ]
 },
 {
  "n": 117,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-190kva-diesel-mobile-t4f-rental-hrjw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20315/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 175kW prp ; 192kW standby",
   "Model: 6068HFG05",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 4.17 x 5 in",
   "Displacement: 414.94 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Model: UCI274G",
   "Alternator fan air flow: 1,307 scfm",
   "Starting power: 4.8 kW",
   "Starting power: 6.44 HP",
   "Fuel Tank: 130 Gal",
   "Weight with liquids in radiator and sump: 14,401 Lbs",
   "Fuel tank capacity: 130 Gal"
  ]
 },
 {
  "n": 118,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-190kva-diesel-mobile-t4f-rental-hrjw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20315/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 175kW prp ; 192kW standby",
   "Model: 6068HFG05",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 4.17 x 5 in",
   "Displacement: 414.94 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Model: UCI274G",
   "Alternator fan air flow: 1,307 scfm",
   "Starting power: 4.8 kW",
   "Starting power: 6.44 HP",
   "Fuel Tank: 130 Gal",
   "Weight with liquids in radiator and sump: 14,401 Lbs",
   "Fuel tank capacity: 130 Gal"
  ]
 },
 {
  "n": 119,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-190kva-diesel-rental-hrjw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20314/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 175kW prp ; 192kW standby",
   "Model: 6068HFG05",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 4.17 x 5 in",
   "Displacement: 414.94 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Model: UCI274G",
   "Alternator fan air flow: 1,307 scfm",
   "Starting power: 4.8 kW",
   "Starting power: 6.44 HP",
   "Fuel Tank: 130 Gal",
   "Weight with liquids in radiator and sump: 8,200 Lbs",
   "Fuel tank capacity: 130 Gal"
  ]
 },
 {
  "n": 120,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-125kva-diesel-mobile-t4f-rental-hriw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20313/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 113.6kW prp ; 127.4kW standby",
   "Model: 4HK1X",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 4.53 x 4.92 in",
   "Displacement: 316.88 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Model: UCI274D",
   "Model: UCI274E",
   "Alternator fan air flow: 1,307 scfm",
   "Starting power: 2.5 kW",
   "Starting power: 3.35 HP",
   "Fuel Tank: 150.05 Gal",
   "Weight with liquids in radiator and sump: 9,110 Lbs",
   "Fuel tank capacity: 150.05 Gal"
  ]
 },
 {
  "n": 121,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-125kva-diesel-mobile-t4f-rental-hriw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20313/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 113.6kW prp ; 127.4kW standby",
   "Model: 4HK1X",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 4.53 x 4.92 in",
   "Displacement: 316.88 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Model: UCI274D",
   "Model: UCI274E",
   "Alternator fan air flow: 1,307 scfm",
   "Starting power: 2.5 kW",
   "Starting power: 3.35 HP",
   "Fuel Tank: 150.05 Gal",
   "Weight with liquids in radiator and sump: 9,110 Lbs",
   "Fuel tank capacity: 150.05 Gal"
  ]
 },
 {
  "n": 122,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-125kva-diesel-rental-hriw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20312/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 113.6kW prp ; 127.4kW standby",
   "Model: 4HK1X",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 4.53 x 4.92 in",
   "Displacement: 316.88 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Model: UCI274D",
   "Model: UCI274E",
   "Alternator fan air flow: 1,307 scfm",
   "Starting power: 2.5 kW",
   "Starting power: 3.35 HP",
   "Fuel Tank: 150.05 Gal",
   "Weight with liquids in radiator and sump: 6,609 Lbs",
   "Fuel tank capacity: 150.05 Gal"
  ]
 },
 {
  "n": 123,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-70kva-diesel-mobile-t4f-rental-hriw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20311/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 64.5kW prp ; 71kW standby",
   "Model: 4JJ1X",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 3.76 x 4.13 in",
   "Displacement: 183.06 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Model: UCI224F",
   "Cooling Air Flow: 4,386 scfm",
   "Alternator fan air flow: 595 scfm",
   "Starting power: 2.5 kW",
   "Starting power: 3.35 HP",
   "Fuel Tank: 118.08 Gal",
   "Weight with liquids in radiator and sump: 4,601 Lbs",
   "Fuel tank capacity: 118.08 Gal"
  ]
 },
 {
  "n": 124,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-70kva-diesel-mobile-t4f-rental-hriw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20311/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 64.5kW prp ; 71kW standby",
   "Model: 4JJ1X",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 3.76 x 4.13 in",
   "Displacement: 183.06 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Model: UCI224F",
   "Cooling Air Flow: 4,386 scfm",
   "Alternator fan air flow: 595 scfm",
   "Starting power: 2.5 kW",
   "Starting power: 3.35 HP",
   "Fuel Tank: 118.08 Gal",
   "Weight with liquids in radiator and sump: 4,601 Lbs",
   "Fuel tank capacity: 118.08 Gal"
  ]
 },
 {
  "n": 125,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-70kva-diesel-rental-hriw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20310/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 64.5kW prp ; 71kW standby",
   "Model: 4JJ1X",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 3.76 x 4.13 in",
   "Displacement: 183.06 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Model: UCI224F",
   "Cooling Air Flow: 4,386 scfm",
   "Alternator fan air flow: 595 scfm",
   "Starting power: 2.5 kW",
   "Starting power: 3.35 HP",
   "Fuel Tank: 118.08 Gal",
   "Weight with liquids in radiator and sump: 3,329 Lbs",
   "Fuel tank capacity: 118.08 Gal"
  ]
 },
 {
  "n": 126,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-45kva-diesel-mobile-t4f-rental-hriw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-23349/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 44kW prp ; 49kW standby",
   "Model: 4LE2X",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 3.35 x 3.78 in",
   "Displacement: 132.96 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Model: UCI224D",
   "Model: S1L2.K1",
   "Cooling Air Flow: 5,297 scfm",
   "Alternator fan air flow: 449 scfm",
   "Starting power: 2 kW",
   "Starting power: 2.68 HP",
   "Fuel Tank: 80 Gal",
   "Weight with liquids in radiator and sump: 2,829 Lbs",
   "Fuel tank capacity: 80 Gal"
  ]
 },
 {
  "n": 127,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-45kva-diesel-mobile-t4f-rental-hriw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-23349/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 44kW prp ; 49kW standby",
   "Model: 4LE2X",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 3.35 x 3.78 in",
   "Displacement: 132.96 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Model: UCI224D",
   "Model: S1L2.K1",
   "Cooling Air Flow: 5,297 scfm",
   "Alternator fan air flow: 449 scfm",
   "Starting power: 2 kW",
   "Starting power: 2.68 HP",
   "Fuel Tank: 80 Gal",
   "Weight with liquids in radiator and sump: 2,829 Lbs",
   "Fuel tank capacity: 80 Gal"
  ]
 },
 {
  "n": 128,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-45kva-diesel-rental-hriw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-23348/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 44kW prp ; 49kW standby",
   "Model: 4LE2X",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 3.35 x 3.78 in",
   "Displacement: 132.96 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Model: UCI224D",
   "Model: S1L2.K1",
   "Cooling Air Flow: 5,297 scfm",
   "Alternator fan air flow: 449 scfm",
   "Starting power: 2 kW",
   "Starting power: 2.68 HP",
   "Fuel Tank: 80 Gal",
   "Weight with liquids in radiator and sump: 2,401 Lbs",
   "Fuel tank capacity: 80 Gal"
  ]
 },
 {
  "n": 129,
  "url": "https://www.hipowersystems.com/electric-generators/generator-set-25kva-diesel-mobile-t4f-rental-hriw/grupos-electra3genos-y-torres-de-iluminacia3n-para-aplicaciones-ma3viles/mobile-diesel/6-27-20427/eng.html",
  "title": "HIPOWER SYSTEMS a Yanmar Company, Generator Sets",
  "header": [],
  "rows": [
   "Rated Engine Output: 25kW prp ; 30kW standby",
   "Model: 4LE2T",
   "Engine Type: 4-stroke diesel",
   "Bore and Stroke: 3.35 x 3.78 in",
   "Displacement: 132.96 CID",
   "Cooling System: Liquid (water + 50% glycol)",
   "Model: S0L2.P1",
   "Model: S0L2.M1",
   "Cooling Air Flow: 5,297 scfm",
   "Alternator fan air flow: 267 scfm",
   "Starting power: 2 kW",
   "Starting power: 2.68 HP",
   "Fuel Tank: 80 Gal",
   "Weight with liquids in radiator and sump: 2,577 Lbs",
   "Fuel tank capacity: 80 Gal"
  ]
 }
]
