[
 {
  "n": 101,
  "url": "https://deutzchbdp.com/",
  "title": "Deutz Diesel Engines | Generator Sets | Huachai",
  "header": [],
  "rows": [
   "Output Capacity: 750 KVA",
   "Output Power: 600 kW",
   "Output Capacity: 500 KVA",
   "Frequency: 50Hz/60Hz",
   "Power: 231 kW (LTP)"
  ]
 },
 {
  "n": 102,
  "url": "https://deutzchbdp.com/1-1-5-water-cooled-diesel-generator-sets/221681/",
  "title": "300kW Deutz Diesel Generator Sets | Power Supplies | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)",
   "| Model | 300GF | Model | BF6M1015CP-LA | Model | HCI4FS"
  ],
  "rows": [
   "| Rated prime power | 300KW | Prime power | 330KW | Rated power | 304KW",
   "| Standby power | 330KW | Stand power | 365KW | Stand power | 400V/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 93.70%",
   "| Rated frequency | 50Hz | No. of Cylinder | 6 | Rated current | 548A",
   "| Rated currency | 541A | Bore/stroke | 132/145 | Power factor | 0.8",
   "| Power factor | 0.8 | Cylinder arrangement | V | Frequency | 50Hz",
   "| Steady state volt deviation | ≤±1% | Fuel consumption | 208g /kwh | Protection/ insulation | IP23/H",
   "| Steady state frequency | ≤1.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting",
   "| Frequency drop scope | ≤5% | Governor | electronic | Weight | 1123kg",
   "| Dimension (mm) | 2850×1450×1950 | Displacement | 11.906L",
   "| Weight | 3200kg | Weight | 850kg"
  ]
 },
 {
  "n": 103,
  "url": "https://deutzchbdp.com/1-1-10-water-cooled-diesel-generator-sets/221689/",
  "title": "200kW Deutz Diesel Generator Sets | Power Supplies | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)",
   "| Model | 180GF | Model | BF6M1015 | Model | UCDI274J"
  ],
  "rows": [
   "| Rated prime power | 180KW | Prime power | 208KW | Rated power | 184KW",
   "| Standby power | 200KW | Stand power | 231KW | Stand power | 400V/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 92.60%",
   "| Rated frequency | 50Hz | No. of Cylinder | 6 | Rated current | 331A",
   "| Rated currency | 325A | Bore/stroke | 132/145 | Power factor | 0.8",
   "| Power factor | 0.8 | Cylinder arrangement | V | Frequency | 50Hz",
   "| Steady state volt deviation | ≤±1% | Fuel consumption | 205g /kwh | Protection/ insulation | IP23/H",
   "| Steady state frequency | ≤1.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting",
   "| Frequency drop scope | ≤5% | Governor | electronic | Weight | 720kg",
   "| Dimension (mm) | 2700×1450×1950 | Displacement | 11.906L",
   "| Weight | 2730kg | Weight | 850kg"
  ]
 },
 {
  "n": 104,
  "url": "https://deutzchbdp.com/2-1-12-water-cooled-diesel-engine/221735/",
  "title": "530kW Deutz Diesel Engines | Genset Engine | Huachai",
  "header": [
   "| Engine coolant capacity | L | 21",
   "| Water-pump flow | L/min | 347",
   "| Water-pump pressure | bar | 1.25",
   "| Allowable pressure loss of cooling system (include pipeline) | bar | ≤0.35",
   "| Heat carry off by coolant | kW | 237",
   "| In ＆ Outlet coolant size | mm | 70",
   "| Temperature of switch on two thermostats respectively | ℃ | 79/87",
   "| Temperature of switch on two thermostats totally | ℃ | 94/102",
   "| Max. allowable operating temperature | ℃ | 103",
   "| Temperature difference between inlet and outlet coolant | ℃ | ≤8",
   "| Inter-cooler cooling power | kW | 190",
   "| Charge air outlet size | mm | 127",
   "| Fan | | Exhaust type",
   "| Fan connection | | Gear drive + coupler",
   "| Fan diameter | mm | 980"
  ],
  "rows": [
   "| Air volume of fan | m 3 /s | 4.6",
   "| Fan power consumption | kW | ≤14.1",
   "| Fan transmission ratio | | 0.96"
  ]
 },
 {
  "n": 105,
  "url": "https://deutzchbdp.com/1-1-4-water-cooled-diesel-generator-sets/221679/",
  "title": "400kW Deutz Diesel Generator Sets | Power Supplies | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)",
   "| Model | 400GF | Model | BF8M1015CP-LA G3 | Model | HCI5C"
  ],
  "rows": [
   "| Rated power | 400KW | Prime power | 458KW | Rated power | 400KW",
   "| Max. power | 440KW | Stand power | 509KW | Stand power | 400V/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 93.80%",
   "| Rated frequency | 50Hz | No. of Cylinder | 8 | Rated current | 721A",
   "| Rated currency | 812A | Bore/stroke | 132/145 | Power factor | 0.8",
   "| Power factor | 0.8 | Cylinder arrangement | V | Frequency | 50Hz",
   "| Steady state volt deviation | ≤±1% | Fuel consumption | 208g /kwh | Protection/ insulation | IP23/H",
   "| Steady state frequency | ≤1.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting",
   "| Frequency drop scope | ≤5% | Governor | electronic | Weight | 1250kg",
   "| Dimension (mm) | 3120 ×1650×2015 | Displacement | 15.874L",
   "| Weight | 3350kg | Weight | 1060kg"
  ]
 },
 {
  "n": 106,
  "url": "https://deutzchbdp.com/1-1-9-water-cooled-diesel-generator-sets/221687/",
  "title": "200kW Deutz Diesel Generator Sets | Power Supplies | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)",
   "| Model | 200GF | Model | BF6M1015C-LA G1A | Model | UCDI274K"
  ],
  "rows": [
   "| Rated prime power | 200KW | Prime power | 228KW | Rated power | 200KW",
   "| Standby power | 220KW | Stand power | 250KW | Stand power | 400V/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 93.00%",
   "| Rated frequency | 50Hz | No. of Cylinder | 6 | Rated current | 361A",
   "| Rated currency | 361A | Bore/stroke | 132/145 | Power factor | 0.8",
   "| Power factor | 0.8 | Cylinder arrangement | V | Frequency | 50Hz",
   "| Steady state volt deviation | ≤±1% | Fuel consumption | 203g /kwh | Protection/ insulation | IP23/H",
   "| Steady state frequency | ≤1.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting",
   "| Frequency drop scope | ≤5% | Governor | electronic | Weight | 740kg",
   "| Dimension (mm) | 2700×1450×1950 | Displacement | 11.906L",
   "| Weight | 2850kg | Weight | 850kg"
  ]
 },
 {
  "n": 107,
  "url": "https://deutzchbdp.com/2-1-9-water-cooled-diesel-engine/221729/",
  "title": "413kW Deutz Diesel Engines | Genset Engine | Huachai",
  "header": [
   "| Engine coolant capacity | L | 21",
   "| Water-pump flow | L/min | 347",
   "| Water-pump pressure | bar | 1.25",
   "| Allowable pressure loss of cooling system (include pipeline) | bar | ≤0.35",
   "| Heat carry off by coolant | kW | 223",
   "| In ＆ Outlet coolant size | mm | 70",
   "| Temperature of switch on two thermostats respectively | ℃ | 79/87",
   "| Temperature of switch on two thermostats totally | ℃ | 94/102",
   "| Max. allowable operating temperature | ℃ | 103",
   "| Temperature difference between inlet and outlet coolant | ℃ | ≤8",
   "| Inter-cooler cooling power | kW | 109",
   "| Charge air outlet size | mm | 127",
   "| Fan | | Exhaust type",
   "| Fan connection | | Gear drive + coupler",
   "| Fan diameter | mm | 980"
  ],
  "rows": [
   "| Air volume of fan | m 3 /s | 4.6",
   "| Fan power consumption | kW | ≤14.1",
   "| Fan transmission ratio | | 0.96"
  ]
 },
 {
  "n": 108,
  "url": "https://deutzchbdp.com/1-2-11-air-cooled-diesel-generator-sets/221711/",
  "title": "10kW Deutz Diesel Generator Sets | Air-Cooled Generators | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)"
  ],
  "rows": [
   "| Model | 10GF | Model | F2L912D | Model | PI044F",
   "| Rated prime power | 10KW | Prime power | 14KW | Rated power | 10KW",
   "| Standby power | 1 2 KW | Stand power | 16KW | Rated voltage | 400V/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 81.70%",
   "| Rated frequency | 50Hz | No. of Cylinder | 2 | Rated current | 18A",
   "| Rated currency | 18A | Bore/stroke | 100/120 | Power factor | 0.8",
   "| Power factor | 0.8 | Cylinder arrangement | Line | Frequency | 50Hz",
   "| Steady state volt deviation | ≤±5% | Fuel consumption | 238g /kwh | Protection/ insulation | IP23/H",
   "| Steady state frequency | ≤2.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting",
   "| Frequency drop scope | ≤8% | Governor | mechanical | Weight | 89kg",
   "| Dimension (mm) | 1200×800×1100 | Displacement | 1.88L",
   "| Weight | 480kg | Weight | 245kg"
  ]
 },
 {
  "n": 109,
  "url": "https://deutzchbdp.com/2-1-13-water-cooled-diesel-engine/221737/",
  "title": "560kW Deutz Diesel Engines | Genset Engine | Huachai",
  "header": [
   "| Engine coolant capacity | L | 21",
   "| Water-pump flow | L/min | 347",
   "| Water-pump pressure | bar | 1.25",
   "| Allowable pressure loss of cooling system (include pipeline) | bar | ≤0.35",
   "| Heat carry off by coolant | kW | 330",
   "| In ＆ Outlet coolant size | mm | 70",
   "| Temperature of switch on two thermostats respectively | ℃ | 79/87",
   "| Temperature of switch on two thermostats totally | ℃ | 94/102",
   "| Max. allowable operating temperature | ℃ | 103",
   "| Temperature difference between inlet and outlet coolant | ℃ | ≤8",
   "| Inter-cooler cooling power | kW | 130",
   "| Charge air outlet size | mm | 127",
   "| Fan | | Exhaust type",
   "| Fan connection | | Gear drive + coupler",
   "| Fan diameter | mm | 980"
  ],
  "rows": [
   "| Air volume of fan | m 3 /s | 4.6",
   "| Fan power consumption | kW | ≤14.1",
   "| Fan transmission ratio | | 0.96"
  ]
 },
 {
  "n": 110,
  "url": "https://deutzchbdp.com/1-1-3-water-cooled-diesel-generator-sets/221675/",
  "title": "450kW Deutz Diesel Generator Sets | Power Supplies | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)",
   "| Model | 450GF | Model | BF 8M 1015CP-LA G4 | Model | HCI5E"
  ],
  "rows": [
   "| Rated prime power | 450KW | Prime power | 490KW | Rated power | 488KW",
   "| Standby power | 490KW | Stand power | 530KW | Stand power | 400V/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 94.90%",
   "| Rated frequency | 50Hz | No. Of Cylinder | 8 | Rated current | 878A",
   "| Rated currency | 812A | Bore/stroke | 132/145 | Power factor | 0.8",
   "| Power factor | 0.8 | Cylinder arrangement | V | Frequency | 50Hz",
   "| Steady state volt deviation | ≤±%1 | Fuel consumption | 208g /kwh | Protection/ insulation | IP23/H",
   "| Steady state frequency | ≤1.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting",
   "| Frequency drop scope | ≤5% | Governor | electronic | Weight | 1498kg",
   "| Dimension (mm) | 3120×1650×2015 | Displacement | 15.874L",
   "| Weight | 3500kg | Weight | 1060kg"
  ]
 },
 {
  "n": 111,
  "url": "https://deutzchbdp.com/1-1-8-water-cooled-diesel-generator-sets/221749/",
  "title": "230kW Deutz Diesel Generator Sets | Power Supplies | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)",
   "| Model | 230GF | Model | BF6M1015C-LA G2A | Model | HCI4D"
  ],
  "rows": [
   "| Rated prime power | 230KW | Prime power | 256KW | Rated power | 240KW",
   "| standby power | 253KW | Stand power | 285KW | Stand power | 400V/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 93.00%",
   "| Rated frequency | 415A | No. of Cylinder | 6 | Rated current | 433A",
   "| Rated currency | 50Hz | Bore/stroke | 132/145 | Power factor | 0.8",
   "| Power factor | 0.8 | Cylinder arrangement | V | Frequency | 50Hz",
   "| Steady state volt deviation | ≤±1% | Fuel consumption | 203g /kwh | Protection/ insulation | IP23/H",
   "| Steady state frequency | ≤1.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting",
   "| Frequency drop scope | ≤5% | Governor | electronic | Weight | 915kg",
   "| Dimension (mm) | 2800×1450×1950 | Displacement | 11.906L",
   "| Weight | 3020kg | Weight | 850kg"
  ]
 },
 {
  "n": 112,
  "url": "https://deutzchbdp.com/1-2-10-air-cooled-diesel-generator-sets/221709/",
  "title": "15kW Deutz Diesel Generator Sets | Air-Cooled Generators | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)"
  ],
  "rows": [
   "| Model | 1 5 GF | Model | F3L912D | Model | PI144D",
   "| Rated prime power | 1 5 KW | Prime power | 24KW | Rated power | 16KW",
   "| Standby power | 16.5 KW | Stand power | 26KW | Rated voltage | 400V/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 85.10%",
   "| Rated frequency | 50Hz | No. of Cylinder | 3 | Rated current | 29A",
   "| Rated currency | 29A | Bore/stroke | 100/120 | Power factor | 0.8",
   "| Power factor | 0.8 | Cylinder arrangement | Line | Frequency | 50Hz",
   "| Steady state volt deviation | ≤±5% | Fuel consumption | 238g /kwh | Protection/ insulation | IP23/H",
   "| Steady state frequency | ≤2.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting",
   "| Frequency drop scope | ≤8% | Governor | mechanical | Weight | 121kg",
   "| Dimension (mm) | 1350×770×1100 | Displacement | 2.282L",
   "| Weight | 580kg | Weight | 275kg"
  ]
 },
 {
  "n": 113,
  "url": "https://deutzchbdp.com/2-1-11-water-cooled-diesel-engine/221733/",
  "title": "458kW Deutz Diesel Engines | Genset Engine | Huachai",
  "header": [
   "| Engine coolant capacity | L | 21",
   "| Water-pump flow | L/min | 347",
   "| Water-pump pressure | bar | 1.25",
   "| Allowable pressure loss of cooling system (include pipeline) | bar | ≤0.35",
   "| Heat carry off by coolant | kW | 330",
   "| In ＆ Outlet coolant size | mm | 70",
   "| Temperature of switch on two thermostats respectively | ℃ | 79/87",
   "| Temperature of switch on two thermostats totally | ℃ | 94/102",
   "| Max. allowable operating temperature | ℃ | 103",
   "| Temperature difference between inlet and outlet coolant | ℃ | ≤8",
   "| Inter-cooler cooling power | kW | 190",
   "| Charge air outlet size | mm | 127",
   "| Fan | | Exhaust type",
   "| Fan connection | | Gear drive + coupler",
   "| Fan diameter | mm | 980"
  ],
  "rows": [
   "| Air volume of fan | m 3 /s | 4.6",
   "| Fan power consumption | kW | ≤14.1",
   "| Fan transmission ratio | | 0.96"
  ]
 },
 {
  "n": 114,
  "url": "https://deutzchbdp.com/1-1-2-water-cooled-diesel-generator-sets/221673/",
  "title": "500kW Deutz Diesel Generator Sets | Power Supplies | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)",
   "| Model | 500GF | Model | BF8M 1015CP-LA G5 | Model | HCI5FS",
   "| Rated prime power | | Prime power | | Rated power | 500KW"
  ],
  "rows": [
   "| Standby power | 500KW | Stand power | 560KW | Stand power | 400V/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 95.00%",
   "| Rated frequency | 50Hz | No. of Cylinder | 8 | Rated current | 902A",
   "| Rated currency | 902A | Bore/stroke | 132/145 | Power factor | 0.8",
   "| Power factor | 0.8 | Cylinder arrangement | V | Frequency | 50Hz",
   "| Steady state volt deviation | ≤±1% | Fuel consumption | 208g /kwh | Protection/ insulation | IP23/H",
   "| Steady state frequency | ≤1.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting",
   "| Frequency drop scope | ≤5% | Governor | electronic | Weight | 1653kg",
   "| Dimension (mm) | 3200×1650×2015 | Displacement | 15.874L",
   "| Weight | 3650kg | Weight | 1060kg"
  ]
 },
 {
  "n": 115,
  "url": "https://deutzchbdp.com/1-1-7-water-cooled-diesel-generator-sets/221685/",
  "title": "250kW Deutz Diesel Generator Sets | Power Supplies | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)",
   "| Model | 250GF | Model | BF6M1015C-LA G3A | Model | HCI4ES"
  ],
  "rows": [
   "| Rated prime power | 250KW | Prime power | 282KW | Rated power | 260KW",
   "| Standby power | 275KW | Stand power | 314KW | Stand power | 400V/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 93.70%",
   "| Rated frequency | 50Hz | No. of Cylinder | 6 | Rated current | 505A",
   "| Rated currency | 451A | Bore/stroke | 132/145 | Power factor | 0.8",
   "| Power factor | 0.8 | Cylinder arrangement | V | Frequency | 50Hz",
   "| Steady state volt deviation | ≤±1% | Fuel consumption | 205g /kwh | Protection/ insulation | IP23/H",
   "| Steady state frequency | ≤1.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting",
   "| Frequency drop scope | ≤5% | Governor | electronic | Weight | 995kg",
   "| Dimension (mm) | 2800×1450×1950 | Displacement | 11.906L",
   "| Weight | 3100kg | Weight | 850kg"
  ]
 },
 {
  "n": 116,
  "url": "https://deutzchbdp.com/1-2-8-air-cooled-diesel-generator-sets/221705/",
  "title": "30kW Deutz Diesel Generator Sets | Air-Cooled Generators | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)"
  ],
  "rows": [
   "| Model | 30GF | Model | F4L912D | Model | PI144J",
   "| Rated prime power | 30KW | Prime power | 32KW | Rated power | 32KW",
   "| Standby power | 33KW | Stand power | | Rated voltage | 400/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 87.60%",
   "| Rated currency | 54A | No. of Cylinder | 4 | Rated current | 57A",
   "| Power factor | 0.8 | Bore/stroke | Line | Power factor | 0.8",
   "| Steady state volt deviation | ≤±5 | Cylinder arrangement | 100/120 | Frequency | 50Hz",
   "| Steady state frequency | ≤2.5 | Fuel consumption | 228g /KWh | Protection/ insulation | IP23/H",
   "| Frequency drop scope | ≤8 | Start mode | 12V electrical | Exciting way | brushless self-exciting",
   "| Phase | Three phase | Governor | mechanical | Weight |"
  ]
 },
 {
  "n": 117,
  "url": "https://deutzchbdp.com/1-2-9-air-cooled-diesel-generator-sets/221707/",
  "title": "20kW Deutz Diesel Generator Sets | Air-Cooled Generators | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)",
   "| Model | 20GF | Model | F3L912D | Model | XN184H,XN184F"
  ],
  "rows": [
   "| Rated prime power | 20KW | Prime power | 24KW | Rated power | 12KW,10.8KW",
   "| Standby power | 22KW | Stand power | | Rated voltage | 220V,400/230V",
   "| Rated voltage | 220V 、 400/230V | Rated speed | 1500rpm | Efficiency | 82.9% 、 85.7%",
   "| Rated currency | 52A 、 36A | No. of Cylinder | 3 | Rated current | 52A 、 36A",
   "| Power factor | 1.0 、 0.8 | Bore/stroke | Line | Power factor | 1.0 、 0.8",
   "| Steady state volt deviation | ≤±5 | Cylinder arrangement | 100/120 | Frequency | 50Hz",
   "| Steady state frequency | ≤2.5 | Fuel consumption | 232g /kwh | Protection/ insulation | IP23/H",
   "| Frequency drop scope | ≤8 | Start mode | 12V electrical | Exciting way | brushless self-exciting",
   "| Phase | One/three phase | Governor | mechanical | Weight | 130kg 、 150kg"
  ]
 },
 {
  "n": 118,
  "url": "https://deutzchbdp.com/1-2-7-air-cooled-diesel-generator-sets/221703/",
  "title": "40kW Deutz Diesel Generator Sets | Air-Cooled Generators | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)",
   "| Model | 40GF | Model | F4L912TD | Model | UCI224D"
  ],
  "rows": [
   "| Rated prime power | 40KW | Prime power | 41KW | Rated power | 40KW",
   "| Standby power | 44KW | Stand power | | Rated voltage | 400/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 88.20%",
   "| Rated currency | 77A | No. of Cylinder | 4 | Rated current | 72A",
   "| Power factor | 0.8 | Bore/stroke | line | Power factor | 0.8",
   "| Steady state volt deviation | ≤±5 | Cylinder arrangement | 100/120 | Frequency | 50Hz",
   "| Steady state frequency | ≤2.5 | Fuel consumption | 228g /KWh | Protection/ insulation | IP23/H",
   "| Frequency drop scope | ≤8 | Start mode | 12V electrical | Exciting way | brushless self-exciting",
   "| Phase | Three phase | Governor | mechanical | Weight |"
  ]
 },
 {
  "n": 119,
  "url": "https://deutzchbdp.com/1-2-6-air-cooled-diesel-generator-sets/221701/",
  "title": "55kW Deutz Diesel Generator Sets | Air-Cooled Generators | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)",
   "| Model | 55GF | Model | F6L912TD | Model | UCI224F"
  ],
  "rows": [
   "| Rated prime power | 55KW | Prime power | 61KW | Rated power | 58KW",
   "| Standby power | 60KW | Stand power | | Rated voltage | 400/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 89.90%",
   "| Rated currency | 99A | No. of Cylinder | 6 | Rated current | 104A",
   "| Power factor | 0.8 | Bore/stroke | line | Power factor | 0.8",
   "| Steady state volt deviation | ≤±5 | Cylinder arrangement | 100/120 | Frequency | 50Hz",
   "| Steady state frequency | ≤2.5 | Fuel consumption | 228g /KWh | Protection/ insulation | IP23/H",
   "| Frequency drop scope | ≤8 | Start mode | 12V electrical | Exciting way | brushless self-exciting",
   "| Phase | Three phase | Governor | mechanical | Weight | 89kg"
  ]
 },
 {
  "n": 120,
  "url": "https://deutzchbdp.com/1-1-6-water-cooled-diesel-generator-sets/221683/",
  "title": "280kW Deutz Diesel Generator Sets | Power Supplies | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)",
   "| Model | 280GF | Model | BF6M1015C-LA G4 | Model | HCI4E"
  ],
  "rows": [
   "| Rated prime power | 280KW | Prime power | 310KW | Rated power | 280KW",
   "| Standby power | 308KW | Stand power | 345KW | Stand power | 400V/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 93.50%",
   "| Rated frequency | 50Hz | No. of Cylinder | 6 | Rated current | 505A",
   "| Rated currency | 505A | Bore/stroke | 132/145 | Power factor | 0.8",
   "| Power factor | 0.8 | Cylinder arrangement | V | Frequency | 50Hz",
   "| Steady state volt deviation | ≤±1% | Fuel consumption | 205g /kwh | Protection/ insulation | IP23/H",
   "| Steady state frequency | ≤1.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting",
   "| Frequency drop scope | ≤5% | Governor | electronic | Weight | 995kg",
   "| Dimension (mm) | 2800×1450×1950 | Displacement | 11.906L",
   "| Weight | 3100kg | Weight | 850kg"
  ]
 },
 {
  "n": 121,
  "url": "https://deutzchbdp.com/1-1-1-water-cooled-diesel-generator-sets/221671/",
  "title": "600kW Deutz Diesel Generator Sets | Power Supplies | Huachai",
  "header": [
   "| Generator-set | Diesel Engine | Alternator (Meccalte)",
   "| Model | 600GF | Model | HC12V132ZL-LA G2A | Model | ECO43-1SN/4"
  ],
  "rows": [
   "| Rated prime power | 600KW | Prime power | 660KW | Rated power | 640KW",
   "| Standby power | 660KW | Stand power | 743KW | Stand power | 400V/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 95.00%",
   "| Rated frequency | 50Hz | No. of Cylinder | 12 | Rated current | 902A",
   "| Rated currency | 1082A | Bore/stroke | 132/145 | Power factor | 0.8",
   "| Power factor | 0.8 | Cylinder arrangement | V | Frequency | 50Hz",
   "| Steady state volt deviation | ≤±1% | Fuel consumption | ＜ 200g /kwh | Protection / insulation | IP23/H",
   "| Steady state frequency | ≤1.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting",
   "| Frequency drop scope | ≤5% | Governor | electronic | Weight | 1870kg",
   "| Dimension (mm) | 4000×1650 ×2015 | Displacement | 23.812L",
   "| Weight | 4120kg | Weight | 1660kg"
  ]
 },
 {
  "n": 122,
  "url": "https://deutzchbdp.com/1-2-5-air-cooled-diesel-generator-sets/221699/",
  "title": "75kW Deutz Diesel Generator Sets | Air-Cooled Generators | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)",
   "| Model | 75GF | Model | BF6L913CD | Model | UCI274C"
  ],
  "rows": [
   "| Rated Prime power | 75KW | Prime power | 84KW | Rated power | 80KW",
   "| Standby power | 82KW | Stand power | 90KW | Rated voltage | 400V/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 90.30%",
   "| Rated frequency | 50Hz | No. of Cylinder | 6 | Rated current | 144A",
   "| Rated currency | 135A | Bore/stroke | 102/125 | Power factor | 0.8",
   "| Power factor | 0.8 | Cylinder arrangement | line | Frequency | 50Hz",
   "| Steady state volt deviation | ≤±5% | Fuel consumption | 242g /kwh | Protection/ insulation | IP23/H",
   "| Steady state frequency | ≤2.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting",
   "| Frequency drop scope | ≤8% | Governor | mechanical | Weight | 385kg",
   "| Dimension (mm) | 2100×850×1250 | Displacement | 6.128L",
   "| Weight | 1150kg | Weight | 510kg"
  ]
 },
 {
  "n": 123,
  "url": "https://deutzchbdp.com/1-2-4-air-cooled-diesel-generator-sets/221697/",
  "title": "90kW Deutz Diesel Generator Sets | Air-Cooled Generators | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)",
   "| Model | 90GF | Model | F8L413F | Model | UCI274D"
  ],
  "rows": [
   "| Rated prime power | 90KW | Prime power | 117KW | Rated power | 96KW",
   "| Standby power | 99KW | Stand power | | Rated voltage | 400V/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 90.60%",
   "| Rated frequency | 50Hz | No. of Cylinder | 8 | Rated current | 173A",
   "| Rated currency | 162A | Bore/stroke | 125/130 | Power factor | 0.8",
   "| Power factor | 0.8 | Cylinder arrangement | V | Frequency | 50Hz",
   "| Steady state volt deviation | ≤±5% | Fuel consumption | 217g /kwh | Protection/ insulation | IP23/H",
   "| Steady state frequency | ≤2.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting",
   "| Frequency drop scope | ≤8% | Governor | mechanical | Weight | 455kg",
   "| Dimension (mm) | 2200×1100×1100 | Displacement | 12.763L",
   "| Weight | 1550kg | Weight | 770kg"
  ]
 },
 {
  "n": 124,
  "url": "https://deutzchbdp.com/1-2-3-air-cooled-diesel-generator-sets/221695/",
  "title": "100kW Deutz Diesel Generator Sets | Air-Cooled Generators | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)",
   "| Model | 100GF | Model | F8L413F | Model | UCI274E"
  ],
  "rows": [
   "| Rated prime power | 100KW | Prime power | 117KW | Rated power | 112KW",
   "| Standby . power | 110KW | Stand power | | Rated voltage | 400V/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 91.70%",
   "| Rated frequency | 50Hz | No. of Cylinder | 8 | Rated current | 202A",
   "| Rated currency | 180A | Bore/stroke | 125/130 | Power factor | 0.8",
   "| Power factor | 0.8 | Cylinder arrangement | V | Frequency | 50Hz",
   "| Steady state volt deviation | ≤±5% | Fuel consumption | 217g /kwh | Protection/ insulation | IP23/H",
   "| Steady state frequency | ≤2.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting",
   "| Frequency drop scope | ≤8% | Governor | mechanical | Weight | 455kg",
   "| Dimension (mm) | 2200×1100×1100 | Displacement | 12.763L",
   "| Weight | 1550kg | Weight | 770kg"
  ]
 },
 {
  "n": 125,
  "url": "https://deutzchbdp.com/1-2-2-air-cooled-diesel-generator-sets/221693/",
  "title": "120kW Deutz Diesel Generator Sets | Air-Cooled Generators | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)",
   "| Model | 120GF | Model | BF8L513 | Model | UCI274G"
  ],
  "rows": [
   "| Rated Prime power | 120KW | Prime power | | Rated power | 128KW",
   "| Standby . power | 132KW | Stand power | 147KW | Stand power | 400V/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 92.50%",
   "| Rated frequency | 50Hz | No. of Cylinder | 8 | Rated current | 231A",
   "| Rated currency | 217A | Bore/stroke | 125/130 | Power factor | 0.8",
   "| Power factor | 0.8 | Cylinder arrangement | V | Frequency | 50Hz",
   "| Steady state volt deviation | ≤±1% | Fuel consumption | 215g /kwh | Protection/ insulation | IP23/H",
   "| Steady state frequency | ≤1.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting",
   "| Frequency drop scope | ≤5% | Governor | electronic | Weight | 550kg",
   "| Dimension (mm) | 2250×1200×1460 | Displacement | 12.763L",
   "| Weight | 1850kg | Weight | 920kg"
  ]
 },
 {
  "n": 126,
  "url": "https://deutzchbdp.com/1-2-1-air-cooled-diesel-generator-sets/221691/",
  "title": "150kW Deutz Diesel Generator Sets | Air-Cooled Generators | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)",
   "| Model | 150GF | Model | BF8L513C | Model | UCI274H"
  ],
  "rows": [
   "| Rated Prime power | 150KW | Prime power | | Rated power | 160KW",
   "| Standby . power | 165 | Stand power | 174KW | Stand power | 400V/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 93.30%",
   "| Rated frequency | 50Hz | No. of Cylinder | 8 | Rated current | 289A",
   "| Rated currency | 271A | Bore/stroke | 125/130 | Power factor | 0.8",
   "| Power factor | 0.8 | Cylinder arrangement | V | Frequency | 50Hz",
   "| Steady state volt deviation | ≤±1% | Fuel consumption | 215g /kwh | Protection/ insulation | IP23/H",
   "| Steady state frequency | ≤1.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting",
   "| Frequency drop scope | ≤5% | Governor | electronic | Weight | 600kg",
   "| Dimension (mm) | 2240×1200×1350 | Displacement | 12.763L",
   "| Weight | 2050kg | Weight | 1000kg"
  ]
 },
 {
  "n": 127,
  "url": "https://deutzchbdp.com/2-1-10-water-cooled-diesel-engine/221731/",
  "title": "448kW Deutz Diesel Engines | Genset Engine | Huachai",
  "header": [
   "| Engine coolant capacity | L | 21",
   "| Water-pump flow | L/min | 347",
   "| Water-pump pressure | bar | 1.25",
   "| Allowable pressure loss of cooling system (include pipeline) | bar | ≤0.35",
   "| Heat carry off by coolant | kW | 237",
   "| In ＆ Outlet coolant size | mm | 70",
   "| Temperature of switch on two thermostats respectively | ℃ | 79/87",
   "| Temperature of switch on two thermostats totally | ℃ | 94/102",
   "| Max. allowable operating temperature | ℃ | 103",
   "| Temperature difference between inlet and outlet coolant | ℃ | ≤8",
   "| Inter-cooler cooling power | kW | 124",
   "| Charge air outlet size | mm | 127",
   "| Fan | | Exhaust type",
   "| Fan connection | | Gear drive + coupler",
   "| Fan diameter | mm | 980"
  ],
  "rows": [
   "| Air volume of fan | m 3 /s | 4.6",
   "| Fan power consumption | kW | ≤14.1",
   "| Fan transmission ratio | | 0.96"
  ]
 },
 {
  "n": 128,
  "url": "https://deutzchbdp.com/2-1-8-water-cooled-diesel-engine/221727/",
  "title": "403kW Deutz Diesel Engines | Genset Engine | Huachai",
  "header": [
   "| Engine coolant capacity | L | 21",
   "| Water-pump flow | L/min | 347",
   "| Water-pump pressure | bar | 1.25",
   "| Allowable pressure loss of cooling system (include pipeline) | bar | ≤0.35",
   "| Heat carry off by coolant | kW | 223",
   "| In ＆ Outlet coolant size | mm | 70",
   "| Temperature of switch on two thermostats respectively | ℃ | 79/87",
   "| Temperature of switch on two thermostats totally | ℃ | 94/102",
   "| Max. allowable operating temperature | ℃ | 103",
   "| Temperature difference between inlet and outlet coolant | ℃ | ≤8",
   "| Inter-cooler cooling power | kW | 109",
   "| Charge air outlet size | mm | 127",
   "| Fan | | Exhaust type",
   "| Fan connection | | Gear drive + coupler",
   "| Fan diameter | mm | 980"
  ],
  "rows": [
   "| Air volume of fan | m 3 /s | 4.6",
   "| Fan power consumption | kW | ≤14.1",
   "| Fan transmission ratio | | 0.96"
  ]
 },
 {
  "n": 129,
  "url": "https://deutzchbdp.com/2-1-7-water-cooled-diesel-engine/221725/",
  "title": "388kW Deutz Diesel Engines | Genset Engine | Huachai",
  "header": [
   "| Engine coolant capacity | L | 21",
   "| Water-pump flow | L/min | 347",
   "| Water-pump pressure | bar | 1.25",
   "| Allowable pressure loss of cooling system (include pipeline) | bar | ≤0.35",
   "| Heat carry off by coolant | kW | 223",
   "| In ＆ Outlet coolant size | mm | 70",
   "| Temperature of switch on two thermostats respectively | ℃ | 79/87",
   "| Temperature of switch on two thermostats totally | ℃ | 94/102",
   "| Max. allowable operating temperature | ℃ | 103",
   "| Temperature difference between inlet and outlet coolant | ℃ | ≤8",
   "| Inter-cooler cooling power | kW | 109",
   "| Charge air outlet size | mm | 127",
   "| Fan | | Exhaust type",
   "| Fan connection | | Gear drive + coupler",
   "| Fan diameter | mm | 980"
  ],
  "rows": [
   "| Air volume of fan | m 3 /s | 4.6",
   "| Fan power consumption | kW | ≤14.1",
   "| Fan transmission ratio | | 0.96"
  ]
 },
 {
  "n": 130,
  "url": "https://deutzchbdp.com/2-1-6-water-cooled-diesel-engine/221723/",
  "title": "310kW Deutz Diesel Engines | Genset Engine | Huachai",
  "header": [
   "| Engine coolant capacity | L | 17",
   "| Water-pump flow | L/min | 260",
   "| Water-pump pressure | bar | 1.25",
   "| Allowable pressure loss of cooling system (include pipeline) | bar | ≤0.35",
   "| Heat carry off by coolant | kW | 178",
   "| In ＆ Outlet coolant size | mm | 70",
   "| Temperature of switch on two thermostats respectively | ℃ | 79/87",
   "| Temperature of switch on two thermostats totally | ℃ | 94/102",
   "| Max. allowable operating temperature | ℃ | 103",
   "| Temperature difference between inlet and outlet coolant | ℃ | ≤8",
   "| Inter-cooler cooling power | kW | 78",
   "| Charge air outlet size | mm | 90",
   "| Fan | | Exhaust type",
   "| Fan connection | | Gear drive + coupler",
   "| Fan diameter | mm | 880"
  ],
  "rows": [
   "| Air volume of fan | m 3 /s | 4.6",
   "| Fan power consumption | kW | ≤14",
   "| Fan transmission ratio | | 0.96"
  ]
 },
 {
  "n": 131,
  "url": "https://deutzchbdp.com/2-1-5-water-cooled-diesel-engine/221721/",
  "title": "282kW Deutz Diesel Engines | Genset Engine | Huachai",
  "header": [
   "| Engine coolant capacity | L | 17",
   "| Water-pump flow | L/min | 260",
   "| Water-pump pressure | bar | 1.25",
   "| Allowable pressure loss of cooling system (include pipeline) | bar | ≤0.35",
   "| Heat carry off by coolant | kW | 158",
   "| In ＆ Outlet coolant size | mm | 70",
   "| Temperature of switch on two thermostats respectively | ℃ | 79/87",
   "| Temperature of switch on two thermostats totally | ℃ | 94/102",
   "| Max. allowable operating temperature | ℃ | 103",
   "| Temperature difference between inlet and outlet coolant | ℃ | ≤8",
   "| Inter-cooler cooling power | kW | 64",
   "| Charge air outlet size | mm | 90",
   "| Fan | | Exhaust type",
   "| Fan connection | | Gear drive + coupler",
   "| Fan diameter | mm | 880"
  ],
  "rows": [
   "| Air volume of fan | m 3 /s | 4.6",
   "| Fan power consumption | kW | ≤14",
   "| Fan transmission ratio | | 0.96"
  ]
 },
 {
  "n": 132,
  "url": "https://deutzchbdp.com/2-1-4-water-cooled-diesel-engine/221719/",
  "title": "256kW Deutz Diesel Engines | Genset Engine | Huachai",
  "header": [
   "| Engine coolant capacity | L | 17",
   "| Water-pump flow | L/min | 260",
   "| Water-pump pressure | bar | 1.25",
   "| Allowable pressure loss of cooling system (include pipeline) | bar | ≤0.35",
   "| Heat carry off by coolant | kW | 158",
   "| In ＆ Outlet coolant size | mm | 70",
   "| Inter-cooler cooling power | kW | 64",
   "| Charge air outlet size | mm | 90",
   "| Temperature of switch on two thermostats respectively | ℃ | 79/87",
   "| Temperature of switch on two thermostats totally | ℃ | 94/102",
   "| Max. allowable operating temperature | ℃ | 103",
   "| Temperature difference between inlet and outlet coolant | ℃ | ≤8",
   "| Fan | | Exhaust type",
   "| Fan connection | | Gear drive + coupler",
   "| Fan diameter | mm | 880"
  ],
  "rows": [
   "| Air volume of fan | m 3 /s | 4.6",
   "| Fan power consumption | kW | ≤14",
   "| Fan transmission ratio | | 0.96"
  ]
 },
 {
  "n": 133,
  "url": "https://deutzchbdp.com/2-1-3-water-cooled-diesel-engine/221717/",
  "title": "228kW Deutz Diesel Engines | Genset Engine | Huachai",
  "header": [
   "| Engine coolant capacity | L | 17",
   "| Water-pump flow | L/min | 260",
   "| Water-pump pressure | bar | 1.25",
   "| Allowable pressure loss of cooling system (include pipeline) | bar | ≤0.35",
   "| Heat carry off by coolant | kW | 138",
   "| In ＆ Outlet coolant size | mm | 70",
   "| Temperature of switch on two thermostats respectively | ℃ | 79/87",
   "| Temperature of switch on two thermostats totally | ℃ | 94/102",
   "| Max. allowable operating temperature | ℃ | 103",
   "| Temperature difference between inlet and outlet coolant | ℃ | ≤8",
   "| Inter-cooler cooling power | kW | 52",
   "| Charge air outlet size | mm | 90",
   "| Fan | | Exhaust type",
   "| Fan connection | | Gear drive + coupler",
   "| Fan diameter | mm | 880"
  ],
  "rows": [
   "| Air volume of fan | m 3 /s | 4.6",
   "| Fan power consumption | kW | ≤14",
   "| Fan transmission ratio | | 0.96"
  ]
 },
 {
  "n": 134,
  "url": "https://deutzchbdp.com/2-1-2-water-cooled-diesel-engine/221715/",
  "title": "208kW Deutz Diesel Engines | Genset Engine | Huachai",
  "header": [
   "| Engine coolant capacity | L | 17",
   "| Water-pump flow | L/min | 260",
   "| Water-pump pressure | bar | 1.25",
   "| Allowable pressure loss of cooling system (include pipeline) | bar | ≤0.35",
   "| Heat carry off by coolant | kW | 147",
   "| In ＆ Outlet coolant size | mm | 70",
   "| Temperature of switch on two thermostats respectively | ℃ | 79/87",
   "| Temperature of switch on two thermostats totally | ℃ | 94/102",
   "| Max. allowable operating temperature | ℃ | 103",
   "| Temperature difference between inlet and outlet coolant | ℃ | ≤8",
   "| Fan | | Exhaust type",
   "| Fan connection | | Gear drive + coupler",
   "| Fan diameter | mm | 880"
  ],
  "rows": [
   "| Air volume of fan | m 3 /s | 4.6",
   "| Fan power consumption | kW | ≤14",
   "| Fan transmission ratio | | 0.96"
  ]
 },
 {
  "n": 135,
  "url": "https://www.deutzchbdp.com/",
  "title": "Deutz Diesel Engines | Generator Sets | Huachai",
  "header": [],
  "rows": [
   "Output Capacity: 750 KVA",
   "Output Power: 600 kW",
   "Output Capacity: 500 KVA",
   "Frequency: 50Hz/60Hz",
   "Power: 231 kW (LTP)"
  ]
 },
 {
  "n": 136,
  "url": "https://www.deutzchbdp.com/1-1-5-water-cooled-diesel-generator-sets/221681/",
  "title": "300kW Deutz Diesel Generator Sets | Power Supplies | Huachai",
  "header": [
   "| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)",
   "| Model | 300GF | Model | BF6M1015CP-LA | Model | HCI4FS"
  ],
  "rows": [
   "| Rated prime power | 300KW | Prime power | 330KW | Rated power | 304KW",
   "| Standby power | 330KW | Stand power | 365KW | Stand power | 400V/230V",
   "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 93.70%",
   "| Rated frequency | 50Hz | No. of Cylinder | 6 | Rated current | 548A",
   "| Rated currency | 541A | Bore/stroke | 132/145 | Power factor | 0.8",
   "| Power factor | 0.8 | Cylinder arrangement | V | Frequency | 50Hz",
   "| Steady state volt deviation | ≤±1% | Fuel consumption | 208g /kwh | Protection/ insulation | IP23/H",
   "| Steady state frequency | ≤1.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting",
   "| Frequency drop scope | ≤5% | Governor | electronic | Weight | 1123kg",
   "| Dimension (mm) | 2850×1450×1950 | Displacement | 11.906L",
   "| Weight | 3200kg | Weight | 850kg"
  ]
 }
]
