[
 {
  "n": 101,
  "url": "https://m.jichaipower.com/gas-generator/biomass-generator-set/silent-type-ce-approved-low-rpm-400kw-biomass.html",
  "title": "Silent Type CE Approved Low Rpm 400KW Biomass Gas( Syngas) Generator Set Suppliers and Manufacturers China - New Energy - Jichai Huanneng",
  "header": [],
  "rows": [
   "| Engine | Type | 8300D/M",
   "| Model | Line type, water cooling, 4 strokes, spark plug ignition, open type firebox, non turbocharged",
   "| Bore | 300mm",
   "| Rated power | 440kW",
   "| Rated load caloric consumption | 11.0 MJ/kW·h",
   "| Rated power | 400 kW",
   "| Voltage | 400V",
   "| Current | 720A",
   "| Power factor（COSΦ） | 0.8（Lagging）"
  ]
 },
 {
  "n": 102,
  "url": "https://m.jichaipower.com/gas-generator/biomass-generator-set/silent-type-ce-approved-low-rpm-500kw-biomass.html",
  "title": "Silent Type CE Approved Low Rpm 500KW Biomass Gas ( Syngas) Generator Set Suppliers and Manufacturers China - New Energy - Jichai Huanneng",
  "header": [],
  "rows": [
   "| Engine | Type | 8300D/M-2",
   "| Model | Line type, water cooling, 4 strokes, spark plug ignition, open type firebox, non-turbo charged",
   "| Bore | 300mm",
   "| Rated power | 550 kW",
   "| Rated load caloric consumption | 11.0 MJ/kW·h",
   "| Rated power | 500 kW",
   "| Voltage | 400V",
   "| Current | 902A",
   "| Power factor（COS） | 0.8（Lagging）"
  ]
 },
 {
  "n": 103,
  "url": "https://m.jichaipower.com/gas-generator/biomass-generator-set/silent-type-ce-approved-low-rpm-600kw-biomass.html",
  "title": "600KW Biomass Gas ( Syngas) Generator Set Suppliers and Manufacturers China - New Energy - Jichai Huanneng",
  "header": [],
  "rows": [
   "Engine type: Line type, water cooling, 4 strokes, spark plug ignition, open type firebox, non-turbo charged.",
   "Rated power:660kw",
   "Bore/stroke:300/380mm",
   "Rated load caloric consumption:11.0 MJ/kW·h"
  ]
 },
 {
  "n": 104,
  "url": "https://m.jichaipower.com/diesel-generator/diesel-generator-set/silent-type-ce-approved-2000kw-diesel-generato.html",
  "title": "Silent Type CE Approved 2000KW Diesel Generator Set Suppliers and Manufacturers China - New Energy - Jichai Huanneng",
  "header": [
   "| Model | 2000GFZ | Voltage Regulation | AVR",
   "| Rated Power | 2000/2500kW/kVA | Wiring | Three Phase, Four Wire",
   "| Standby power | 2200/2750kW/kVA | Type of Engine | Four Stroke, Four Valves, Direct Injection, Turbocharged, Air Cooled"
  ],
  "rows": [
   "| Rated Speed | 1500rpm | Engine Specific Fuel Consumption | ≤198g/kW.h",
   "| Rated Frequency | 50Hz | Engine Oil Consumption | ≤0.3g/kW.h",
   "| Rated Voltage | 400 V | Governor Type | Electronic governor, Auto",
   "| Rated PF | 0.8 | Starting mode | 24V DC Start",
   "| Compression ratio | 14.5:1 | Over speed capability | 115",
   "| Fuel system | Electronic unit injection | Coupling | Elastic",
   "| Alternator Protection Class | IP23 | Cooling Method | Vertical radiator",
   "| Alternator Insulation Class | F | Weight | 24000 kg",
   "| Excitation | Brushless | Dimension | 7400×2280×2550 mm"
  ]
 },
 {
  "n": 104,
  "url": "https://m.jichaipower.com/diesel-generator/diesel-generator-set/silent-type-ce-approved-2000kw-diesel-generato.html",
  "title": "Silent Type CE Approved 2000KW Diesel Generator Set Suppliers and Manufacturers China - New Energy - Jichai Huanneng",
  "header": [
   "| Alternator model | Exciting model | Insulation class | Connection | Cooling | Structure type",
   "| 1FC6 (SIEMENS) | Brushless | Class F | 3-phase, 4-wire | Fan air cooling | AVR and reactive droop regulator assembled in alternator",
   "| Rated power (kW/kVA) | Rated voltage (V) | Rated frequency (Hz) | Number of pole | Class of protection | Efficiency at P.F.0.8"
  ],
  "rows": [
   "| 1200/1500 | 400 | 50 | 6 | IP23 to DIN 40050 | 94.1%"
  ]
 },
 {
  "n": 105,
  "url": "https://m.jichaipower.com/gas-generator/biogas-generator/silent-type-ce-approved-1000kw-biogas-methane.html",
  "title": "Silent Type CE Approved 1000KW Biogas (methane)Generator Set Suppliers and Manufacturers China - New Energy - Jichai Huanneng",
  "header": [],
  "rows": [
   "| Model of genset | 1000GF-N",
   "| Model of engine | H16V190ZLZ-2",
   "| Rated speed(r/min) | 1000",
   "| Rated power(kW/KVA) | 1000/1250",
   "| Rated voltage(V) | 415/240",
   "| Rated current(A) | 2087",
   "| Rated frequency(Hz) | 50",
   "| Rated power factor | 0.8 lagging",
   "| Governor | EGS-02 electric governor (WOODWARD)",
   "| Starting method | 24V DC electric starting motor",
   "| Rated Power(kW) | 1320",
   "| Rated Speed(r/min) | 1000",
   "| Bore(mm) | 190",
   "| Noise(dB (A)) | 105",
   "| Rated power(kW/KVA) | 1200/1500",
   "| Rated voltage(V) | 415",
   "| Rated current（A） | 2087",
   "| Rated speed | 1000 r/min",
   "| Voltage adjustment range: idle Load voltage adjusted: 95~105% rated voltage."
  ]
 },
 {
  "n": 106,
  "url": "https://m.jichaipower.com/gas-engine-generator/natural-gas-engine-generator/700kw-gas-generator-set.html",
  "title": "700KW Gas Generator Set Suppliers and Manufacturers China - New Energy - Jichai Huanneng",
  "header": [
   "| No. | Item | Main technical data"
  ],
  "rows": [
   "| 1 | Type | 700GF-T",
   "| 2 | Rated power | 700kW",
   "| 3 | Rated voltage | 400 V",
   "| 4 | Rated power factor | 0.8 Lag",
   "| 5 | Rated frequency | 50 Hz",
   "| 6 | Rated current | 1263A",
   "| 7 | Exciting method | Brushless",
   "| 8 | Type of gas engine | 12V190",
   "| 9 | Type of generator | 1FC SERIES",
   "| 10 | Coupling mode | Elastic",
   "| 11 | Rated speed | 1000 r/min",
   "| 12 | Starting method | 24V DC electric motor starting",
   "| 13 | Control mode | Electrical start",
   "| 14 | Voltage regulation | Automatic",
   "| 15 | Wiring method | 3 phase-4 wires",
   "| 16 | Specific oil consumption | ≤0.6 g/kW·h",
   "| 17 | Heat consumption | 8.55MJ/kW·h",
   "| 18 | Efficiency | 38%",
   "| 19 | Generator weight | 13000 kg",
   "| 20 | Overall dimension(L×W×H) | 6000×2100×2300 mm"
  ]
 },
 {
  "n": 107,
  "url": "https://m.jichaipower.com/gas-engine-generator/natural-gas-engine-generator/875kva-gas-generator-set.html",
  "title": "700kW Natural Gas Engine Generator Suppliers and Manufacturers China - New Energy - Jichai Huanneng",
  "header": [
   "| No. | Item | Main technical data"
  ],
  "rows": [
   "| 1 | Type | 700GF-T",
   "| 2 | Rated power | 700kW",
   "| 3 | Rated voltage | 400 V",
   "| 4 | Rated power factor | 0.8 Lag",
   "| 5 | Rated frequency | 50 Hz",
   "| 6 | Rated current | 1263A",
   "| 7 | Exciting method | Brushless",
   "| 8 | Type of gas engine | 12V190",
   "| 9 | Type of generator | 1FC SERIES",
   "| 10 | Coupling mode | Elastic",
   "| 11 | Rated speed | 1000 r/min",
   "| 12 | Starting method | 24V DC electric motor starting",
   "| 13 | Control mode | Electrical start",
   "| 14 | Voltage regulation | Automatic",
   "| 15 | Wiring method | 3 phase-4 wires",
   "| 16 | Specific oil consumption | ≤0.6 g/kW·h",
   "| 17 | Heat consumption | 8.55MJ/kW·h",
   "| 18 | Efficiency | 38%",
   "| 19 | Generator weight | 13000 kg",
   "| 20 | Overall dimension(L×W×H) | 6000×2100×2300 mm"
  ]
 },
 {
  "n": 108,
  "url": "https://m.jichaipower.com/gas-generator/biogas-generator/1000kw-biogas-generator.html",
  "title": "1000Kw Biogas Generator Suppliers and Manufacturers China - New Energy - Jichai Huanneng",
  "header": [],
  "rows": [
   "| Generator Set Model | 6116GD",
   "| Rated P ower | 1 00 0 kW",
   "| Rated Voltage | 400V/6.3kV/10.5kV",
   "| Rated S peed | 1000 rpm",
   "| Rated F requency | 50 Hz",
   "| Rated P ower F actor | 0.8 (Lag)",
   "| Cylinder A rrangement | V type, 60°angle",
   "| Cylinder D iameter | 190 mm",
   "| Rated S peed | 1000 r/min",
   "| Rated P ower | 1320 kW",
   "| Output W ater Temperature | ≤90 ℃",
   "| Rated P ower | 1 0 00 kW",
   "| Rated V oltage | 400V/6.3kV/10.5kV",
   "| Rated C urrent | 2165A/137A/83A",
   "| Power F actor | 0.8 ( Lag )",
   "| Protection | IP23",
   "| Cooling M e thod | Fan cooling ( IC01 )"
  ]
 },
 {
  "n": 109,
  "url": "https://m.jichaipower.com/gas-generator/natural-gas-generator/4500kw-natural-gas-generator-set.html",
  "title": "4500KW Natural Gas Generator Set Suppliers and Manufacturers China - New Energy - Jichai Huanneng",
  "header": [],
  "rows": [
   "| Rated power（kW） | 5200",
   "| Rated voltage（V） | 10.5",
   "| Frequency（Hz） | 50",
   "| Rated speed（r/min） | 750",
   "| Rated Power(kw) | 5400",
   "| Cylinder bore x stroke (mm) | 320x400"
  ]
 },
 {
  "n": 110,
  "url": "https://m.jichaipower.com/gas-generator/natural-gas-generator/soncap-approved-700kw-gas-generator-sets.html",
  "title": "700kw Gas fired generator sets Suppliers and Manufacturers China - New Energy - Jichai Huanneng",
  "header": [],
  "rows": [
   "| Rated Power，kW | 700",
   "| Rated Voltage，V | 400/6300/10500",
   "| Rated Current，A | 1263/80/48",
   "| Rated Frequency，Hz | 50",
   "| Rated Power Factor，cosφ | 0.8（lagging）",
   "| Rated Speed，r/min | 1000",
   "| Starting Method | DC24V Electric",
   "| Noise，dB（A） | ≤105",
   "| Cylinder Arrangement | Vee，60°",
   "| Cylinder diameter x stroke，mm×mm | 190×210",
   "| Rated Power，kW | 750"
  ]
 },
 {
  "n": 111,
  "url": "https://m.jichaipower.com/gas-generator/natural-gas-generator/iso-9000-ce-approved-1200kw-natural-gas.html",
  "title": "1200kw Natural Gas Burning Generator SetsSuppliers and Manufacturers China - New Energy - Jichai Huanneng",
  "header": [],
  "rows": [
   "| Generator model | 6116GD",
   "| Rated power(kW) | 1200",
   "| Rated current(kVA) | 1500",
   "| Rated voltage(V) | 400",
   "| Rated speed(rpm) | 1000",
   "| Rated frequency(Hz) | 50",
   "| Rated power factor | 0.8(Lag)",
   "| Cylinder arrangement | V type, 60°angle",
   "| Cylinder diameter（mm） | 190",
   "| Rated speed(r/min) | 1000",
   "| Rated power（kW） | 1320",
   "| Output water temp (℃) | ≤90",
   "| Rated power (kW) | 1200",
   "| Rated current(A) | 2165",
   "| Power factor | 0.8（Lag）",
   "| Protection mode | IP23",
   "| Cooling method | Fan cooling（IC01）"
  ]
 }
]
