[
 {
  "n": 101,
  "url": "https://www.jichai.com/product/140_series_300kw457kw/140_series_300kw457kw.html",
  "title": "140 Series (300KW-457KW) CNPC JICHAI_inquiry_detail-CNPC JICHAI POWER COMPANY LIMITED",
  "header": [
   "| Model | Type | Cylinders & Arrangement | Cylinders bore,mm | Piston stroke,mm | Rated power,kw/hp | RPM,r/min | Total piston displacement,L | Fuel oil consumption rate,g/kW.h | Lub. oil consumption rate,kW.h | Dimension mm | Weight kg"
  ],
  "rows": [
   "| JC15C-3 | Four stroke, supercharged intercooling, water cooling, high pressure common rail ECU electronic control jet | 6 cylinders, in-line | 140 | 165 | 450/612 | 1800 | 15.2 | ≤ 189 | ≤ 0.35 | 1935×1160×1600 | 1850",
   "| JC15C | 457/622 | 1500",
   "| JC15C-4 | 300/408 | 1200",
   "| JC15C-5 | 336/457 | 1350",
   "| JC15CD | 457 | 1500",
   "| JC15CG-3 | 450 | 1800",
   "| JC15CG | 375 | 1500",
   "| JC15CG-5 | 336 | 1350",
   "| JC15CG-4 | 300 | 1200"
  ]
 },
 {
  "n": 102,
  "url": "https://www.jichai.com/product/2000_series_330kw2200kw/2000_series_330kw2200kw.html",
  "title": "2000 Series (330KW-2200KW) CNPC JICHAI_inquiry_detail-CNPC JICHAI POWER COMPANY LIMITED",
  "header": [
   "| Model | Type | Cylinders & Arrangement | Cylinders bore,mm | Piston stroke,mm | Rated power,kw/hp | RPM,r/min | Total piston displacement,L | Fuel oil consumption rate,g/kW.h | Lub. oil consumption rate,kW.h | Dimension mm | Weight kg"
  ],
  "rows": [
   "| 6190ZLC | Four stroke, pressurized intercooled, water-cooled, direct-injection combustor | 6 cylinders, in-line | 190 | 210 | 450/610 | 1450 | 35.73 | ≤ 204 | ≤ 1.2 | 2990×1243×1763 | 3960",
   "| 6190ZLC-1 | 400/540 | 1200",
   "| 6190ZLC-2 | 330/450 | 1000",
   "| 6190ZLC-3 | 400/540 | 1300",
   "| B6190ZLC | 450/610 | 1450 | 3000×1324×1820",
   "| B6190ZLC-1 | 400/540 | 1200",
   "| B6190ZLC-2 | 330/450 | 1000",
   "| B6190ZLC-3 | 400/540 | 1300",
   "| 8190ZLC | 8 cylinders, in-line | 720/980 | 1450 | 47.63 | 3175×1220×2055 | 5200",
   "| 8190ZLC-1 | 600/816 | 1200",
   "| 8190ZLC-2 | 500/680 | 1000",
   "| 8190ZLC-3 | 650/884 | 1300",
   "| C6190ZLC | 6 cylinders, in-line | 230 | 550/748 | 1350 | 39.13 | ≤ 1.0 | 2995×1133×1754 | 3960",
   "| C6190ZLC-1 | 490/667 | 1200",
   "| C6190ZLC-2 | 400/544 | 1000",
   "| C6190ZLC-3 | 530/721 | 1300",
   "| C8190ZLC | 8 cylinders, in-line | 540/735 | 1000 | 52.17 | 3180X1220X2055 | 5200",
   "| C8190ZLC-1 | 650/884 | 1200",
   "| C8190ZLC-2 | 700/952 | 1300",
   "| C8190ZLC-3 | 735/1000 | 1350",
   "| S6190ZLC-1 | 6 cylinders, in-line | 275 | 900/1225 | 1200 | 46.78 | ≤ 195 | ≤ 1.0 | 3144×1571×2246 | 7200",
   "| S6190ZLC-2 | 750/1020 | 1000",
   "| S6190ZLC-4 | 675/918 | 900",
   "| S6190ZLC-5 | 825/1122 | 1100",
   "| S6190ZLC-7 | 535/728 | 750",
   "| AS6190ZLC-2 | 1000/1361 | 1200 | 3440×1405×2190 | 8200",
   "| S8190ZLC-1 | 8 cylinders, in-line | 1200/1633 | 1200 | 62.38 | ≤ 195 | | 3744X1571X2246 | 8500",
   "| S8190ZLC-2 | 1000/1361 | 1000",
   "| S8190ZLC-4 | 900/1245 | 900",
   "| S8190ZLC-5 | 1100/1497 | 1100",
   "| S8190ZLC-7 | 750/1020 | 750",
   "| AS8190ZLC-2 | Electronically controlled injection | 1320/1796 | 1200 | 4040X1410X2190",
   "| G6190ZLC | Four stroke, pressurized intercooled, water-cooled, direct-injection combustor | 6 cylinders, in-line | 210 | 540/735 | 1450 | 35.37 | ≤ 204 | ≤ 1.2 | 2995×1259×1754 | 4500",
   "| G6190ZLC-1 | 450/612 | 1200",
   "| G6190ZLC-2 | 380/517 | 1000",
   "| G6190ZLC-3 | 480/653 | 1300",
   "| G12V190ZLC1 | 12 cylinders V type | 1000/1360 | 1450 | 71.45 | ≤ 209 | ≤ 1.6 | 3744.5×1571×2246 | 5800",
   "| G12V190ZLC-1 | 750/1020 | 1200",
   "| G12V190ZLC-2 | 620/844 | 1000",
   "| G12V190ZLC-3 | 810/1102 | 1300"
  ]
 },
 {
  "n": 103,
  "url": "https://www.jichai.com/product/3000_series_810kw1200kw/3000_series_810kw1200kw.html",
  "title": "3000 Series (810KW-1200KW) CNPC JICHAI_inquiry_detail-CNPC JICHAI POWER COMPANY LIMITED",
  "header": [
   "| Model | Type | Cylinders & Arrangement | Cylinders bore,mm | Piston stroke,mm | Rated power,kw/hp | RPM,r/min | Total piston displacement,L | Fuel oil consumption rate,g/kW.h | Lub. oil consumption rate,kW.h | Dimension mm | Weight kg"
  ],
  "rows": [
   "| A12V190ZLC | Four-stroke, pressurized intercooler, water-cooled, direct-injection combustor | 12 cylinders V type | 190 | 215 | 1200/1630 | 1500 | 73.15 | ≤ 205 | ≤ 1.0 | 2969×1907×2206 | 9300",
   "| A12V190ZLC1 | 1080/1470 | 1350",
   "| A12V190ZLC-1 | 900/1225 | 1200",
   "| A12V190ZLC-2 | 810/1100 | 1000"
  ]
 },
 {
  "n": 104,
  "url": "https://www.jichai.com/product/4000_series_540kw1200kw/4000_series_540kw1200kw.html",
  "title": "4000 Series (540KW-1200KW) CNPC JICHAI_inquiry_detail-CNPC JICHAI POWER COMPANY LIMITED",
  "header": [
   "| Model | Type | Cylinders & Arrangement | Cylinders bore,mm | Piston stroke,mm | Rated power,kw/hp | RPM,r/min | Total piston displacement,L | Fuel oil consumption rate,g/kW.h | Lub. oil consumption rate,kW.h | Dimension mm | Weight kg"
  ],
  "rows": [
   "| L8190ZLC | Four stroke, pressurized intercooled, water-cooled, direct-injection combustor | 8 cylinders, in-line | 190 | 255 | 830/1129 | 1000 | 57.84 | ≤ 200 | ≤ 1.0 | 3144×1571×2246 | 8500",
   "| L8190ZLC-1 | 1000/1361 | 1200",
   "| L8190ZLC-2 | 550/748 | 900",
   "| L6190ZLC | 6 cylinders, in-line | 540/735 | 900 | 43.38 | ≤ 200 | 3144×1571×2246 | 7200",
   "| L6190ZLC-1 | 750/1020 | 1200",
   "| L6190ZLC-2 | 625/850 | 1000",
   "| L12V190ZLC-1 | 12 cylinders V type | 1200/1633 | 1200 | 86.72 | ≤ 188 | ≤ 0.9 | 2950×1980×2312 | 9300",
   "| L12V190ZLC-2 | 1000/1361 | 1000"
  ]
 },
 {
  "n": 105,
  "url": "https://www.jichai.com/product/t_series_lighting_tower/t_series_lighting_tower.html.html",
  "title": "“T” series lighting tower CNPC JICHAI_inquiry_detail-CNPC JICHAI POWER COMPANY LIMITED",
  "header": [],
  "rows": [
   "| Basic Model | 4TN4000 | 4TN1200 | 4TN1600",
   "| Dimensions | Length | 4360mm | 4360mm | 4360mm",
   "| Width | 1430mm | 1430mm | 1430mm",
   "| Height | 1450mm | 1450mm | 1450mm",
   "| Loading container Height | 8.8 m | 8.8 m | 8.8 m",
   "| Full extending Heigh | 6/7.5 | 3/3.5 | 3/3.5",
   "| Genset power(1500/1800rpm-KW) | 960kg | 910KG | 910KG",
   "| Engine model | 1500/1800 | 1500/1800 | 1500/1800",
   "| Speed(rpm) | 3 | 2 | 2",
   "| Number of cylinders | Vertical, 4-cycle, Water-cooled, diesel engine | Vertical, 4-cycle, Water-cooled, diesel engine | Vertical, 4-cycle, Water-cooled, diesel engine",
   "| Engine characters | E-TVCS | Direct injection | Direct injection",
   "| Combustion System | Naturally aspirated | Naturally aspirated | Naturally aspirated",
   "| Engine aspiration | Regular | Regular | Regular",
   "| Alternator Model | 50/60 | 50/60 | 50/60",
   "| Frequency (HZ) | 230V (50HZ), 240V (60HZ) AC | 230V (50HZ), 240V (60HZ) AC | 230V (50HZ), 240V (60HZ) AC",
   "| Rating voltage ( 50/60Hz) | Class H | Class H | Class H",
   "| Alternator insulation | IP23 | IP23 | IP23",
   "| Light's fixture | Oval | Rectangle | Rectangle",
   "| Luminous flux | 440000(4×110000)LM | 156000(4*39000)LM | 208000(4*52000)LM",
   "| Number & power of lights | 4×1000W | 4×300W | 4×400W",
   "| Number of mast sections | 3 | 3 | 3",
   "| Mast lifting | Manually | Manually | Manually",
   "| Mast extension | Manually | Manually | Manually",
   "| Mast rotation | 359° Manually | 359° Manually | 359° Manually",
   "| Light tilt | Manually | Manually | Manually",
   "| Tow bar | Retractable & adjustable supporting wheel tow bar | Retractable & adjustable supporting wheel tow bar | Retractable & adjustable supporting wheel tow bar",
   "| Stabilizing legs & number | 4pcs drawable bar with manual jacks | 4pcs drawable bar with manual jacks | 4pcs drawable bar with manual jacks",
   "| Wheel's rim size & tires | 14\" rim with regular tires | 14\" rim with regular tires | 14\" rim with regular tires",
   "| Tow adapter | 2\" ball coupler or 3\" pintle ring | 2\" ball coupler or 3\" pintle ring | 2\" ball coupler or 3\" pintle ring",
   "| Tail lights | Tail reflector | Tail reflector | Tail reflector",
   "| Max towing speed | 80km/h ( 62 mph) | 80km/h ( 62 mph) | 80km/h ( 62 mph)",
   "| Fuel tank capacity | 170 liters | 170 liters | 170 liters",
   "| Operating hours with full load | 70/58 hours | 132/118 hours | 132/118 hours",
   "| lighting hours with full fue | 120/108 hours | 310/298 hours | 280/268 hours",
   "| Wires & electric components | Regular | Regular | Regular",
   "| Generator starting type or controller | HGM1790N (SMARTGEN) | HGM1790N (SMARTGEN) | HGM1790N (SMARTGEN)",
   "| Power outlet sockets | 2 | 2 | 2",
   "| Tool box with the maintenance tools | 1 | 1 | 1",
   "| Max. against wind when fully extended | 20 m/s | 20 m/s | 20 m/s",
   "| Acoustic pressure | 72dB(A) at 7 meters away | 72dB(A) at 7 meters away | 72dB(A) at 7 meters away",
   "| Standard colour | Any colour for canopy with Black chassis, fenders, tow bar & mast base/ Galvanized masts & drawable bar of legs, etc | Any colour for canopy with Black chassis, fenders, tow bar & mast base/ Galvanized masts & drawable bar of legs, etc | Any colour for canopy with Black chassis, fenders, tow bar & mast base/ Galvanized masts & drawable bar of legs, etc",
   "| Max. # of units loading in 40' high container (Some components would be detached) | 12 | 12 | 12"
  ]
 }
]
