[
 {
  "n": 101,
  "url": "https://www.whjlmech.com/20-3000kw-diesel-generator/diesel-generator-gensets",
  "title": "China Customized wholesale Discount diesel generator gensets Manufacturers Suppliers Factory - Jlmech",
  "header": [
   "| Model | Power (KW) | Power (KVA) | Current (A) | Engine model | Cylinder | Bore*Stroke (mm) | Displacement (L) | Lube oil (L) | Consumption (g/kw.h)"
  ],
  "rows": [
   "| JL-20GF | 20 | 25 | 36 | WP2.3D25E200 | 4 | 89*92 | 2.289 | 8 | 224",
   "| JL-30GF | 30 | 37.5 | 54 | WP2.3D33E200 | 4 | 89*92 | 2.289 | 8 | 212",
   "| JL-60GF | 60 | 75 | 108 | WP4.1D66E200 | 4 | 105*118 | 4.087 | 13 | 235",
   "| JL-70GF | 70 | 87.5 | 126 | WP4.1D80E200 | 4 | 105*118 | 4.087 | 13 | 235",
   "| JL-80GF | 80 | 100 | 144 | WP4.1D100E200 | 4 | 105*130 | 4.5 | 10 | 203",
   "| JL-90GF | 90 | 112.5 | 162 | WP4D100E200 | 4 | 105*118 | 4.5 | 13 | 201",
   "| JL-120GF | 120 | 150 | 216 | WP60132E200 | 6 | 105*130 | 6.75 | 18 | 205",
   "| JL-180GF | 180 | 225 | 324 | WP10D200E200 | 6 | 126*130 | 9.726 | 24 | 215",
   "| JL-200GF | 200 | 250 | 360 | WP10D238E200 | 6 | 126*130 | 9.726 | 24 | 215",
   "| JL-280GF | 280 | 350 | 504 | WP10D320E200 | 6 | 126*130 | 9.726 | 24 | 210",
   "| JL-350GF | 350 | 437.5 | 630 | WP13D385E200 | 6 | 127*165 | 12.54 | 36 | 210",
   "| JL-350GF | 350 | 437.5 | 630 | WP13D405E200 | 6 | 127*165 | 12.54 | 36 | 200",
   "| JL-400GF | 400 | 500 | 720 | 6M26D447E200 | 6 | 150*150 | 15.9 | 52 | 197",
   "| JL-500GF | 500 | 625 | 900 | 6M33D572E200 | 6 | 150*185 | 19.6 | 61 | 210",
   "| JL-600GF | 600 | 750 | 1080 | 6M33D670E200 | 6 | 150*185 | 19.6 | 61 | 210",
   "| JL-800GF | 800 | 1000 | 1440 | 12M260902E200 | 12 | 150*150 | 31.8 | 109 | 210",
   "| JL-1000GF | 1000 | 1250 | 1800 | 12M33D1108E200 | 12 | 150*185 | 39.2 | 155 | 210",
   "| JL-1500GF | 1500 | 1875 | 2700 | 16M33D1680E310 | 16 | 150*185 | 52.3 | 171 | 216",
   "| JL-1800GF | 1800 | 2250 | 3240 | 12M55D2020E310 | 12 | 180*215 | 65.65 | 480 | 199",
   "| JL-2000GF | 2000 | 2500 | 3600 | 12M55D2210E310 | 12 | 180*215 | 65.65 | 480 | 202",
   "| JL-2200GF | 2200 | 2750 | 3960 | 12M55D2450E310 | 12 | 180*215 | 65.65 | 480 | 203"
  ]
 },
 {
  "n": 102,
  "url": "https://www.whjlmech.com/shangchai-diesel-generator/shangchai-diesel-generator-100kw",
  "title": "China Customized wholesale Discount shangchai diesel generator 100KW Manufacturers Suppliers Factory - Jlmech",
  "header": [
   "| Model | Power | Power | Curren | Engine model | Cylinder | Bore*Stroke | Displacement | Lube oil | Consumption | Size | Weight",
   "| KW | KVA | A | mm | L | L | g/kw.h | mm | KG"
  ],
  "rows": [
   "| JL-50GF | 50 | 62.5 | 90 | SC4H95D2 | 4 | 105*124 | 4.3 | 13 | 195 | 1900*800*1200 | 950",
   "| JL-75GF | 75 | 93.75 | 135 | SC4H115D2 | 4 | 105*124 | 4.3 | 13 | 195 | 1900*860*1200 | 1000",
   "| JL-100GF | 100 | 125 | 180 | SC4H160D2 | 4 | 105*124 | 4.3 | 13 | 195 | 2060*900*1200 | 1100",
   "| JL-120GF | 120 | 150 | 216 | SC4H180D2 | 4 | 105*124 | 4.3 | 13 | 195 | 2100*900*1200 | 1350",
   "| JL-150GF | 150 | 187.5 | 270 | SC7H230D2 | 6 | 105*124 | 6.5 | 17.5 | 195 | 2400*950*1450 | 1700",
   "| JL-170GF | 170 | 212.5 | 306 | SC7H250D2 | 6 | 105*124 | 6.5 | 17.5 | 195 | 2600*950*1500 | 1800",
   "| JL-180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*135 | 8.3 | 19 | 200 | 2600*1050*1500 | 1800",
   "| JL-200GF | 200 | 250 | 360 | SC9D310D2 | 6 | 114*144 | 8.9 | 19 | 200 | 2600*1050*1500 | 1850",
   "| JL-220GF | 220 | 275 | 396 | SC9D340D2 | 6 | 114*144 | 8.9 | 25 | 198 | 3000*1150*1650 | 2500",
   "| JL-250GF | 250 | 312.5 | 450 | SC13G355D2 | 6 | 135*150 | 12.88 | 41 | 205 | 3000*1150*1650 | 2550",
   "| JL-280GF | 250 | 312.5 | 450 | SC13G420D2 | 6 | 135*150 | 12.88 | 41 | 225 | 3000*1150*1650 | 2550",
   "| JL-300GF | 300 | 375 | 540 | SC12E460D2 | 6 | 128*153 | 11.8 | 41 | 192 | 3100*1150*1650 | 2650",
   "| JL-320GF | 320 | 400 | 576 | SC15G500D2 | 6 | 135*165 | 142 | 41 | 205 | 3100*1250*1650 | 2700",
   "| JL-350GF | 350 | 437.5 | 630 | sC15G500D2 | 6 | 135*165 | 142 | 41 | 205 | 3150*1250*1650 | 2800",
   "| JL-400GF | 400 | 500 | 720 | SC25G610D2 | 12 | 135*150 | 25.8 | 65 | 205 | 3500*1500*1950 | 3900",
   "| JL-450GF | 450 | 562.5 | 810 | SC25G690D2 | 12 | 135*150 | 25.8 | 65 | 205 | 3500*1500*1950 | 4000",
   "| JL-500GF | 500 | 625 | 900 | SC27G755D2 | 12 | 135*155 | 26.6 | 65 | 205 | 3500*1500*2000 | 4200",
   "| JL-550GF | 550 | 687.5 | 990 | SC27G830D2 | 12 | 135*155 | 26.6 | 65 | 205 | 3650*1500*2000 | 4300",
   "| JL-600GF | 600 | 750 | 1080 | SC27G900D2 | 12 | 135*155 | 26.6 | 65 | 205 | 3700*1500*2150 | 4400",
   "| JL-660GF | 660 | 825 | 1188 | SC33W99002 | 6 | 180*215 | 32.8 | 75 | 205 | 4400*1700*2150 | 6500",
   "| JL-B00GF | 800 | 1000 | 1440 | SC33W1150D2 | 6 | 180*215 | 32.8 | 75 | 205 | 4500*1800*2350 | 6500",
   "| JL-1000GF | 1000 | 1250 | 1800 | 6WTAA35-G311 | 6 | 186*215 | 35.1 | 75 | 195 | 4650*2100*2600 | 9100",
   "| JL-1100GF | 1100 | 1375 | 1980 | 12KTA58-G37 | 12 | 170*210 | 57.2 | 280 | 188 | 4595*2156*2700 | 9600",
   "| JL-1200GF | 1200 | 1500 | 2160 | 12KTA58-G36 | 12 | 170*210 | 57.2 | 280 | 188 | 4595*2156*2700 | 10000",
   "| JL-1400GF | 1400 | 1750 | 2520 | 12kTA58-G35 | 12 | 170*210 | 57.2 | 300 | 188 | 5040*2486*2931 | 11100",
   "| JL-1500GF | 1500 | 1875 | 2700 | 12KTA58-G34 | 12 | 170*210 | 57.2 | 300 | 188 | 5382*2486*2931 | 11600",
   "| JL-1600GF | 1600 | 2000 | 2880 | 12KTA58-G33 | 12 | 170*210 | 57.2 | 320 | 188 | 5875*2392*3453 | 14300",
   "| JL-1800GF | 1800 | 2250 | 3240 | 12KTA58-G32 | 12 | 170*210 | 57.2 | 320 | 188 | 5875*2392*3453 | 14600",
   "| JL-2000GF | 2000 | 2500 | 3600 | 12KTA58-G31 | 12 | 170*210 | 57.2 | 320 | 188 | 5900*2400*3453 | 15200"
  ]
 },
 {
  "n": 103,
  "url": "https://www.whjlmech.com/20-3000kw-diesel-generator/220v-50hz-super-silent-diesel-generator-set",
  "title": "China Customized wholesale Discount 220v 50hz super silent diesel generator set Manufacturers Suppliers Factory - Jlmech",
  "header": [
   "| Model | Power (KW) | Power (KVA) | Current( A) | Engine model | Cylinder | Bore×Stroke（mm） | Displacement (L) | Lube oil (L) | Consumption (g/kw.h) | Size (mm) | Weight (Kg)"
  ],
  "rows": [
   "| JL-10GF | 10 | 2.5 | 18 | 403D-15G | 3 | 84*90 | 149 | 6 | 248 | 1250*700*1100 | 350",
   "| JL-16GF | 16 | 20 | 28.8 | 404D-22G | 4 | 84*100 | 2.2 | 10.6 | 237 | 1500*710*1100 | 500",
   "| JL-24GF | 24 | 30 | 43.2 | 1103A-33G | 3 | 105*127 | 3.3 | 79 | 211 | 1500*750*1100 | 800",
   "| JL-50GF | 50 | 62.5 | 90 | 1103A-33TG2 | 3 | 105*127 | 3.3 | 79 | 215 | 1550*750*1180 | 1050",
   "| JL-50GF | 50 | 62.5 | 90 | 1104A-44TG1 | 4 | 105*127 | 4.4 | 8 | 208 | 1800*750*1180 | 1100",
   "| JL-80GF | 80 | 100 | 144 | 1104D-E44TAG2 | 4 | 105*127 | 4.4 | 8 | 216 | 1950*800*1200 | 1250",
   "| JL-120GF | 120 | 150 | 216 | 1106A-70TAG2 | 6 | 105*135 | 7.01 | 16.5 | 208 | 2600*950*1450 | 1450",
   "| JL-160GF | 160 | 200 | 288 | 1106A-70TAG4 | 6 | 105*135 | 7.01 | 16.5 | 220 | 2800*950*1450 | 2100",
   "| JL-200GF | 200 | 250 | 360 | 1506A-E88TAG3 | 6 | 112*149 | 8.8 | 41 | 200 | 3100*1000*1700 | 2150",
   "| JL-240GF | 240 | 300 | 432 | 1506A-E88TAG5 | 6 | 112*149 | 8.8 | 41 | 198 | 3100*1000*1700 | 2150",
   "| JL-320GF | 320 | 400 | 576 | 2206C-E13TAG3 | 6 | 130*157 | 12.5 | 40 | 206 | 3350*1200*2000 | 3300",
   "| JL-400GF | 400 | 500 | 720 | 2506C-E15TAG2 | 6 | 137*171 | 15.2 | 62 | 211 | 3450*1200*2100 | 3760",
   "| JL-480GF | 480 | 600 | 864 | 2806C-E18TAG1A | 6 | 145*183 | 18.1 | 62 | 216 | 4100*1600*2200 | 4600",
   "| JL-520GF | 520 | 650 | 936 | 2806A-E18TAG2 | 6 | 145*183 | 18.1 | 62 | 202 | 4200*1600*2200 | 4800",
   "| JL-600GF | 600 | 750 | 1080 | 4006-23TAG2A | 6 | 160*190 | 22.9 | 113 | 202 | 4500*1800*2300 | 5500",
   "| JL-720GF | 720 | 900 | 1296 | 4008TAG1A | 8 | 160*190 | 30.5 | 153 | 206 | 4800*2100*2500 | 7700",
   "| JL-800GF | 800 | 1000 | 1440 | 4008TAG2A | 8 | 160*190 | 30.5 | 153 | 214 | 4900*2100*2500 | 8000",
   "| JL-900GF | 900 | 1125 | 1620 | 4008TAG2 | 8 | 160*190 | 30.5 | 165 | 202 | 4900*2100*2500 | 8000",
   "| JL-1000GF | 1000 | 1250 | 1800 | 4012-46TWG2A | 12 | 160*190 | 458 | 177 | 212 | 4950*2200*2550 | 8500",
   "| JL-1100GF | 1100 | 1375 | 1980 | 4012-46TWG3A | 12 | 160*190 | 45.8 | 177 | 212 | 4950*2200*2550 | 8700",
   "| JL-1200GF | 1200 | 1500 | 2160 | 4012-46TAG2A | 12 | 160*190 | 45.8 | 177 | 200 | 5050*2200*2550 | 9100",
   "| JL-1360GF | 1360 | 1700 | 2448 | 4012-46TAG3A | 12 | 160*190 | 45.8 | 177 | 208 | 5050*2200*2550 | 9500",
   "| JL-1600GF | 1600 | 2000 | 2880 | 4016-61TRG2 | 16 | 160*190 | 61.1 | 237 | 205 | 5800*2800*3100 | 14000"
  ]
 },
 {
  "n": 104,
  "url": "https://www.whjlmech.com/yuchai-diesel-generator/diesel-generators-yuchai-62-kva",
  "title": "China Customized wholesale Discount diesel generators yuchai 62 kva Manufacturers Suppliers Factory - Jlmech",
  "header": [
   "| Model | Power | Power | Current | Engine model | Cylinder | Bore*Stroke | Displacement | Lube oil | Consumption | Size | Weight",
   "| KW | KVA | A | mm | L | L | g/kw.h | mm | KG"
  ],
  "rows": [
   "| JL-24GF | 24 | 30 | 43.2 | YC2115D | 2 | 115*120 | 2.49 | 6.5 | 225 | 1500*750*1050 | 650",
   "| JL-30GF | 30.0 | 37.5 | 54 | YC2115ZD | 2 | 115*120 | 249 | 6.5 | 225 | 1500*800*1050 | 700",
   "| JL-40GF | 40 | 50 | 72 | YCD4J12D-55 | 4 | 105*125 | 433 | 11 | 225 | 1800*800*1100 | 800",
   "| JL-50GF | 50.0 | 62.5 | 90 | YCD4J22D-65 | 4 | 105*125 | 4.33 | 11 | 225 | 1800*800*1100 | 940",
   "| JL-50GF | 50.0 | 62.5 | 90 | YC4085Z-D20 | 4 | 108*115 | 4.21 | 11 | 230 | 1920*800*1100 | 950",
   "| JL-60GF | 60 | 75 | 108 | YC4D90Z-D20 | 4 | 108*115 | 4.21 | 11 | 230 | 2000*800*1250 | 1100",
   "| JL-90GF | 90.0 | 112.5 | 162 | YC6B135Z-D20 | 6 | 108*125 | 6.87 | 20 | 197 | 2250*800*1300 | 1300",
   "| JL-100GF | 100 | 125 | 180 | YC68155L-D21 | 6 | 108*125 | 6.B7 | 20 | 196 | 2500*800*1250 | 1500",
   "| JL-120GF | 120 | 150 | 216 | YC68180L-D20 | 6 | 108*125 | 6.87 | 20 | 196 | 2500*830*1300 | 1600",
   "| JL-132GF | 132 | 165 | 237.6 | YC6B205L-D20 | 6 | 108*125 | 6.87 | 20 | 196 | 2500*850*1300 | 1700",
   "| JL-150GF | 150.0 | 187.5 | 270 | YC6A230L-D20 | 6 | 108*132 | 7.26 | 21 | 195 | 2550*900*1350 | 2100",
   "| JL-160GF | 160 | 200 | 288 | YC6A245L-D21 | 6 | 108*132 | 7.26 | 21 | 195 | 2500*970*1500 | 2300",
   "| JL-180GF | 180 | 225 | 324 | YC6MK285L-D20 | 6 | 123*145 | 10.33 | 28 | 195 | 30001030*1550 | 2600",
   "| JL-200GF | 200 | 250 | 360 | YC6MK350L-D20 | 6 | 123*145 | 10.33 | 28 | 195 | 3000*1030*1580 | 2750",
   "| JL-220GF | 220 | 275 | 396 | Y06MK350L-D20 | 6 | 123*145 | 10.33 | 28 | 195 | 31001100*1750 | 2800",
   "| JL-250GF | 250.0 | 312.5 | 450 | YC6MK420L-D20 | 6 | 123*145 | 10.33 | 28 | 195 | 3000*1150*1750 | 3000",
   "| JL-280GF | 280 | 350 | 504 | YC6MK420L-D20 | 6 | 123*145 | 10.33 | 28 | 195 | 3000*1150*1700 | 3000",
   "| JL-300GF | 300 | 375 | 540 | YC6MJ48DL-D20 | 6 | 131*145 | 11.73 | 28 | 215 | 3100**1150*1750 | 3100",
   "| JL-320GF | 320 | 400 | 576 | YC6MJ48DL-D20 | 6 | 131*145 | 11.73 | 28 | 215 | 200*1200*1750 | 3100",
   "| JL-350GF | 350.0 | 437.5 | 630 | YC6K520-D30 | 6 | 129*155 | 12.15 | 32 | 205 | 3300*1250*1850 | 3500",
   "| JL-380GF | 380 | 475 | 684 | YC6K570-030 | 6 | 129*165 | 12.94 | 32 | 205 | 3400*1250*1850 | 3600",
   "| JL-400GF | 400 | 500 | 720 | YC6T600L-D22 | 6 | 145*165 | 16.35 | 52 | 195 | 3500*1350*1780 | 3900",
   "| JL-440GF | 440 | 550 | 792 | YC6T660L-D20 | 6 | 145*165 | 16.35 | 52 | 195 | 3500*1500*1970 | 4000",
   "| JL-500GF | 500 | 625 | 900 | YC6TD780L-D20 | 6 | 152*180 | 19.6 | 52 | 225 | 3580*1460*1830 | 4100",
   "| JL-550GF | 550.0 | 687.5 | 990 | YC6TD840L-D20 | 6 | 152*180 | 19.6 | 52 | 225 | 3650*1600*2000 | 4200",
   "| JL-600GF | 600 | 750 | 1080 | YC6ID900-D31 | 6 | 152*180 | 19.6 | 52 | 225 | 3750*1650*2000 | 4500",
   "| JL-650GF | 650.0 | 812.5 | 1170 | YC6C1020-D31 | 6 | 200*210 | 39.58 | 180 | 220 | 4000*1500*2100 | 5500",
   "| JL-700GF | 700 | 875 | 1260 | YC6C1070-D31 | 6 | 200*210 | 39.58 | 180 | 220 | 4200*1650*2100 | 5800",
   "| JL-800GF | 800 | 1000 | 1440 | YC6C1220-D31 | 6 | 200*210 | 39.58 | 180 | 220 | 4600*1800*2600 | 8000",
   "| JL-880GF | 880 | 1100 | 1584 | YC6C1320-D31 | 6 | 200210 | 39.58 | 180 | 220 | 5200*2150*2600 | 8500",
   "| JL-1000GF | 1000 | 1250 | 1800 | YC6C1520-D31 | 6 | 200*210 | 39.58 | 180 | 220 | 5200*2150*2600 | 9800",
   "| JL-1100GF | 1100 | 1375 | 1980 | YC12VC1680-D31 | 12 | 200*210 | 79.17 | 280 | 210 | 5400*2150*2600 | 9900",
   "| JL-1200GF | 1200 | 1500 | 2160 | YC12VC2070-D31 | 12 | 200*210 | 79.17 | 280 | 210 | 5400*2300*2600 | 9000",
   "| JL-1320GF | 1320 | 1650 | 2376 | YC12VC2070-D31 | 12 | 200*210 | 79.17 | 280 | 210 | 5400*2300*2600 | 10000",
   "| JL-1500GF | 1500 | 1875 | 2700 | YC12VC2270-D31 | 12 | 200*210 | 79.17 | 280 | 210 | 5600*2300*2600 | 12000",
   "| JL-1600GF | 1600 | 2000 | 2B80 | YC12VC2510-D31 | 12 | 200*210 | 79.17 | 280 | 210 | 5600*2300*2600 | 12500",
   "| JL-1800GF | 1800 | 2250 | 3240 | YC12VC2700-D31 | 12 | 200*210 | 79.17 | 280 | 210 | 5650*2350*2600 | 13200",
   "| JL-2000GF | 2000 | 2500 | 3600 | YC16VC3000-D31 | 16 | 200*210 | 105.6 | 430 | 196 | 7350*2670*2950 | 17500",
   "| JL-2200GF | 2200 | 2750 | 3960 | YC16VC3300-D31 | 16 | 200*210 | 105.6 | 430 | 196 | 7350*2670*2950 | 17580",
   "| JL-2400GF | 2400 | 3000 | 4320 | YC16VC3600-D31 | 16 | 200*210 | 105.6 | 430 | 196 | 7400*3100*3300 | 19200"
  ]
 }
]
