[
 {
  "n": 101,
  "url": "https://www.kentepower.com/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Manufacture and Factory | KENT",
  "header": [
   "| genset type | rated output | engine | alternator",
   "| KW/KVA | model | rated power | model"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 101,
  "url": "https://www.kentepower.com/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Manufacture and Factory | KENT",
  "header": [
   "| genset type | rated output | engine | alternator",
   "| KW/KVA | model | rated power | model"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 101,
  "url": "https://www.kentepower.com/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Manufacture and Factory | KENT",
  "header": [
   "| genset type | rated output | engine | alternator",
   "| KW/KVA | model | rated power | model"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 102,
  "url": "https://www.kentepower.com/kt-sdec-series-diesel-generator-product/",
  "title": "China KT-SDEC Series Diesel Generator Manufacture and Factory | KENT",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | Bore | Storke | displacement | Governor | Open Type Dimension",
   "| Standby Power | Prime Power | Cons 100%（L/H）",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Weight KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 103,
  "url": "https://www.kentepower.com/zu/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Manufacture and Factory |KENT",
  "header": [
   "| uhlobo lwe-genset | okukhiphayo okukaliwe | injini | i-alternator",
   "| KW/KVA | imodeli | amandla alinganiselwe | imodeli"
  ],
  "rows": [
   "| I-KT2-W17 | 12/15 | Y480BD | 14 | I-KT164D",
   "| I-KT2-W22 | 16/20 | I-N4100DS-30 | 30 | I-KT184E",
   "| I-KT2-W27 | 20/25 | I-N4100DS-30 | 30 | I-KT184F",
   "| I-KT2-W32 | 24/30 | I-N4100DS-30 | 30 | I-KT184G",
   "| I-KT2-W41 | 30/38 | I-N4105DS-38 | 38 | I-KT184H",
   "| I-KT2-W50 | 36/45 | I-N4105DS-46 | 46 | I-KT224C",
   "| I-KT2-W55 | 40/50 | I-N4105ZDS | 56 | I-KT224D",
   "| I-KT2-W65 | 48/60 | I-N4105ZDS | 56 | I-KT224E",
   "| I-KT2-W76 | 54/68 | I-N4105ZLDS | 66 | I-KT224F",
   "| I-KT2-W83 | 60/75 | I-R4105BZLDS | 74 | I-KT224F",
   "| I-KT2-W98 | 70/88 | I-R6105ZDS | 84 | I-KT224G",
   "| I-KT2-W111 | 80/100 | I-R6105ZLDS | 100 | I-KT274C",
   "| I-KT2-W137 | 100/125 | I-R6105AZLDS | 121 | I-KT274D",
   "| I-KT2-W165 | 120/150 | I-R6105BZLDS | 132 | I-KT274F",
   "| I-KT2-W200 | 150/187 | I-R6110ZLDS | 170 | I-KT274G",
   "| I-KT2-W220 | 160/200 | 6126-68D | 187 | I-KT274H",
   "| I-KT2-W225 | 180/225 | 6126-42D | 231 | I-KT274J",
   "| I-KT2-W250 | 200/250 | 6126-42D | 231 | I-KT274K",
   "| I-KT-W300 | 220/275 | 6126A-260DE | 250 | I-KT444D",
   "| I-KT-W350 | 250/313 | I-WT12D-308E | 308 | I-KT444ES",
   "| | 300/375 | I-WT13-330DE | 330 | I-KT444F",
   "| | 320/400 | I-WT13-360DE | 360 | I-KT544C",
   "| | 360/450 | I-WT13A-390DE | 390 | I-KT544C"
  ]
 },
 {
  "n": 103,
  "url": "https://www.kentepower.com/zu/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Manufacture and Factory |KENT",
  "header": [
   "| uhlobo lwe-genset | okukhiphayo okukaliwe | injini | i-alternator",
   "| KW/KVA | imodeli | amandla alinganiselwe | imodeli"
  ],
  "rows": [
   "| I-KT2-W17 | 12/15 | Y480BD | 14 | I-STC-12",
   "| I-KT2-W22 | 16/20 | I-N4100DS-30 | 26 | I-STC-16",
   "| I-KT2-W25 | 20/25 | I-N4100DS-30 | 30 | I-STC20",
   "| I-KT2-W30 | 24/30 | I-N4100DS-30 | 30 | STC24",
   "| I-KT2-W38 | 30/38 | I-N4105DS-38 | 36 | I-STC30",
   "| I-KT2-W45 | 36/45 | I-N4105DS-46 | 40 | I-STC36",
   "| I-KT2-W50 | 40/50 | I-N4105ZDS | 56 | I-STC40",
   "| I-KT2-W62 | 50/62 | I-N4105ZDS | 56 | I-STC50"
  ]
 },
 {
  "n": 103,
  "url": "https://www.kentepower.com/zu/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Manufacture and Factory |KENT",
  "header": [
   "| uhlobo lwe-genset | okukhiphayo okukaliwe | injini | i-alternator",
   "| KW/KVA | imodeli | amandla alinganiselwe | imodeli"
  ],
  "rows": [
   "| I-KT2-W18 | 13/16 | Y480BD | 15 | I-KT164C",
   "| I-KT2-W26 | 18/23 | I-N4100DS-30 | 33 | I-KT184ES",
   "| I-KT2-W31 | 22/28 | I-N4100DS-30 | 33 | I-KT184E",
   "| I-KT2-W37 | 27/33 | I-N4100DS-30 | 33 | I-KT184F",
   "| I-KT2-W47 | 34/43 | I-N4105DS-38 | 42 | I-KT184H",
   "| I-KT2-W55 | 40/50 | I-N4105DS-46 | 51 | I-KT224C",
   "| I-KT2-W70 | 50/63 | I-N4105ZDS | 62 | I-KT224D",
   "| I-KT2-W83 | 60/75 | I-N4105ZLDS | 73 | I-KT224E",
   "| I-KT2-W92 | 66/83 | I-R4105BZLDS | 81 | I-KT224F",
   "| I-KT2-W107 | 77/96 | I-R6105ZDS | 92 | I-KT224G",
   "| I-KT2-W125 | 90/113 | I-R6105ZLDS | 110 | I-KT274C",
   "| I-KT2-W153 | 110/138 | I-R6105AZLDS | 133 | I-KT274D",
   "| I-KT2-W180 | 130/163 | I-R6105BZLDS | 145 | I-KT274E",
   "| I-KT2-W222 | 160/200 | I-R6110ZLDS | 187 | I-KT274G",
   "| I-KT2-W244 | 176/220 | 6126-68D | 206 | I-KT274G",
   "| I-KT2-W278 | 200/250 | 6126-42D | 254 | I-KT274H",
   "| I-KT2-W305 | 220/275 | 6126-42D | 254 | I-KT274J",
   "| I-KT-W333 | 240/300 | 6126A-260DE | 275 | I-KT274K",
   "| I-KT-W389 | 280/350 | I-WT12D-308E | 339 | I-KT444C"
  ]
 },
 {
  "n": 104,
  "url": "https://www.kentepower.com/yi/kt-ricardo-series-diesel-generator-product/",
  "title": "טשיינאַ קט ריקאַרדאָ סעריע דיעסעל גענעראַטאָר פּראָדוקציע און פאַבריק |KENT",
  "header": [
   "| גענסעט טיפּ | רייטאַד רעזולטאַט | מאָטאָר | אַלטערנאַטאָר",
   "| KW/KVA | מאָדעל | רייטאַד מאַכט | מאָדעל"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68ד | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42ד | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42ד | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 104,
  "url": "https://www.kentepower.com/yi/kt-ricardo-series-diesel-generator-product/",
  "title": "טשיינאַ קט ריקאַרדאָ סעריע דיעסעל גענעראַטאָר פּראָדוקציע און פאַבריק |KENT",
  "header": [
   "| גענסעט טיפּ | רייטאַד רעזולטאַט | מאָטאָר | אַלטערנאַטאָר",
   "| KW/KVA | מאָדעל | רייטאַד מאַכט | מאָדעל"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 104,
  "url": "https://www.kentepower.com/yi/kt-ricardo-series-diesel-generator-product/",
  "title": "טשיינאַ קט ריקאַרדאָ סעריע דיעסעל גענעראַטאָר פּראָדוקציע און פאַבריק |KENT",
  "header": [
   "| גענסעט טיפּ | רייטאַד רעזולטאַט | מאָטאָר | אַלטערנאַטאָר",
   "| KW/KVA | מאָדעל | רייטאַד מאַכט | מאָדעל"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68ד | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42ד | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42ד | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 105,
  "url": "https://www.kentepower.com/zu/kt-sdec-series-diesel-generator-product/",
  "title": "China KT-SDEC Series Diesel Generator Manufacture and Factory |KENT",
  "header": [
   "| Imodeli yeGenset | 50HZ PF=0.8 400/230V 3Phase 4Wire | Imodeli Yenjini | cyl | Bore | UStorke | ukufuduka | Umbusi | Vula Uhlobo Lobukhulu",
   "| Amandla Okulinda | Amandla Ayinhloko | I-Cons 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H(MM) | Isisindo KG"
  ],
  "rows": [
   "| I-KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| I-KT-SC88 | 88/70 | 80/64 | 19 | I-SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| I-KT-SC110 | 110/88 | 100/80 | 25 | I-SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| I-KT-SC125 | 125/100 | 113/90 | 25 | I-SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| I-KT-SC138 | 138/110 | 125/100 | 28.6 | I-SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| I-KT-SC165 | 165/132 | 150/120 | 36.5 | I-SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| I-KT-SC175 | 175/140 | 160/128 | 35.7 | I-SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| I-KT-SC185 | 185/148 | 169/135 | 36.5 | I-SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| I-KT-SC200 | 200/160 | 180/144 | 40.7 | I-SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660",
   "| I-KT-SC206 | 206/165 | 188/150 | 39.9 | I-SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| I-KT-SC220 | 220/176 | 200/160 | 45 | I-SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770",
   "| I-KT-SC250 | 250/200 | 225/180 | 49.6 | I-SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818",
   "| I-KT-SC275 | 275/220 | 250/200 | 54.1 | I-SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028",
   "| I-KT-SC330 | 330/264 | 300/240 | 70.4 | I-SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| I-KT-SC344 | 344/275 | 313/250 | 70.4 | I-SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| I-KT-SC385 | 385/308 | 350/280 | 71.6 | I-SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| I-KT-SC413 | 413/330 | 375/300 | 81.2 | I-SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| I-KT-SC500 | 500/400 | 450/360 | 100.4 | I-SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| I-KT-SC550 | 550/440 | 500/400 | 113.1 | I-SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| I-KT-SC605 | 605/484 | 550/440 | 125.6 | I-SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| I-KT-SC620 | 620/496 | 563/450 | 125.6 | I-SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| I-KT-SC688 | 688/550 | 625/500 | 141 | I-SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| I-KT-SC825 | 825/660 | 750/600 | 174.9 | I-SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| I-KT-SC950 | 950/760 | 875/700 | 210 | I-SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 106,
  "url": "https://www.kentepower.com/xh/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Manufacture and Factory |KENT",
  "header": [
   "| uhlobo lwegenset | imveliso rated | injini | ialternator",
   "| KW/KVA | imodeli | amandla alinganisiwe | imodeli"
  ],
  "rows": [
   "| I-KT2-W17 | 12/15 | Y480BD | 14 | I-KT164D",
   "| I-KT2-W22 | 16/20 | N4100DS-30 | 30 | I-KT184E",
   "| I-KT2-W27 | 20/25 | N4100DS-30 | 30 | I-KT184F",
   "| I-KT2-W32 | 24/30 | N4100DS-30 | 30 | I-KT184G",
   "| I-KT2-W41 | 30/38 | I-N4105DS-38 | 38 | I-KT184H",
   "| I-KT2-W50 | 36/45 | I-N4105DS-46 | 46 | I-KT224C",
   "| I-KT2-W55 | 40/50 | N4105ZDS | 56 | I-KT224D",
   "| I-KT2-W65 | 48/60 | N4105ZDS | 56 | I-KT224E",
   "| I-KT2-W76 | 54/68 | I-N4105ZLDS | 66 | I-KT224F",
   "| I-KT2-W83 | 60/75 | R4105BZLDS | 74 | I-KT224F",
   "| I-KT2-W98 | 70/88 | R6105ZDS | 84 | I-KT224G",
   "| I-KT2-W111 | 80/100 | R6105ZLDS | I-100 | I-KT274C",
   "| I-KT2-W137 | 100/125 | R6105AZLDS | 121 | I-KT274D",
   "| I-KT2-W165 | 120/150 | R6105BZLDS | 132 | I-KT274F",
   "| I-KT2-W200 | 150/187 | R6110ZLDS | 170 | I-KT274G",
   "| I-KT2-W220 | 160/200 | 6126-68D | 187 | I-KT274H",
   "| I-KT2-W225 | 180/225 | 6126-42D | 231 | I-KT274J",
   "| I-KT2-W250 | 200/250 | 6126-42D | 231 | I-KT274K",
   "| I-KT-W300 | 220/275 | 6126A-260DE | 250 | I-KT444D",
   "| I-KT-W350 | 250/313 | I-WT12D-308E | 308 | I-KT444ES",
   "| | 300/375 | I-WT13-330DE | 330 | I-KT444F",
   "| | 320/400 | I-WT13-360DE | 360 | I-KT544C",
   "| | 360/450 | I-WT13A-390DE | 390 | I-KT544C"
  ]
 },
 {
  "n": 106,
  "url": "https://www.kentepower.com/xh/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Manufacture and Factory |KENT",
  "header": [
   "| uhlobo lwegenset | imveliso rated | injini | ialternator",
   "| KW/KVA | imodeli | amandla alinganisiwe | imodeli"
  ],
  "rows": [
   "| I-KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| I-KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| I-KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| I-KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| I-KT2-W38 | 30/38 | I-N4105DS-38 | 36 | STC30",
   "| I-KT2-W45 | 36/45 | I-N4105DS-46 | 40 | STC36",
   "| I-KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| I-KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 106,
  "url": "https://www.kentepower.com/xh/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Manufacture and Factory |KENT",
  "header": [
   "| uhlobo lwegenset | imveliso rated | injini | ialternator",
   "| KW/KVA | imodeli | amandla alinganisiwe | imodeli"
  ],
  "rows": [
   "| I-KT2-W18 | 13/16 | Y480BD | 15 | I-KT164C",
   "| I-KT2-W26 | 18/23 | N4100DS-30 | 33 | I-KT184ES",
   "| I-KT2-W31 | 22/28 | N4100DS-30 | 33 | I-KT184E",
   "| I-KT2-W37 | 27/33 | N4100DS-30 | 33 | I-KT184F",
   "| I-KT2-W47 | 34/43 | I-N4105DS-38 | 42 | I-KT184H",
   "| I-KT2-W55 | 40/50 | I-N4105DS-46 | 51 | I-KT224C",
   "| I-KT2-W70 | 50/63 | N4105ZDS | 62 | I-KT224D",
   "| I-KT2-W83 | 60/75 | I-N4105ZLDS | 73 | I-KT224E",
   "| I-KT2-W92 | 66/83 | R4105BZLDS | 81 | I-KT224F",
   "| I-KT2-W107 | 77/96 | R6105ZDS | 92 | I-KT224G",
   "| I-KT2-W125 | 90/113 | R6105ZLDS | 110 | I-KT274C",
   "| I-KT2-W153 | 110/138 | R6105AZLDS | 133 | I-KT274D",
   "| I-KT2-W180 | 130/163 | R6105BZLDS | 145 | I-KT274E",
   "| I-KT2-W222 | 160/200 | R6110ZLDS | 187 | I-KT274G",
   "| I-KT2-W244 | 176/220 | 6126-68D | 206 | I-KT274G",
   "| I-KT2-W278 | 200/250 | 6126-42D | 254 | I-KT274H",
   "| I-KT2-W305 | 220/275 | 6126-42D | 254 | I-KT274J",
   "| I-KT-W333 | 240/300 | 6126A-260DE | 275 | I-KT274K",
   "| I-KT-W389 | 280/350 | I-WT12D-308E | 339 | I-KT444C"
  ]
 },
 {
  "n": 107,
  "url": "https://www.kentepower.com/yi/kt-sdec-series-diesel-generator-product/",
  "title": "טשיינאַ קט-סדעק סעריע דיעסעל גענעראַטאָר פּראָדוקציע און פאַבריק |KENT",
  "header": [
   "| גענסעט מאָדעל | 50 הז פּף = 0.8 400/230 וו 3 פאַסע 4 ווירע | מאָטאָר מאָדעל | cyl | נודניק | סטאָרקע | דיספּלייסמאַנט | גאווערנאר | עפענען טיפּ ויסמעסטונג",
   "| סטאַנדביי מאַכט | הויפּט מאַכט | קאָנס 100% (ל / ה)",
   "| KVA/KW | KVA/KW | MM | MM | L | | ל × וו × ה (מם) | וואָג קג"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | עלעק. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | עלעק. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | עלעק. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | עלעק. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | עלעק. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | עלעק. | 2460*980*1690 | 1410",
   "| קט-סק175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | עלעק. | 2490*1080*1800 | 1610",
   "| קט-סק185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | עלעק. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | עלעק. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | עלעק. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | עלעק. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | עלעק. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | עלעק. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | עלעק. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | עלעק. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | עלעק. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | עלעק. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | עלעק. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | עלעק. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | עלעק. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | עלעק. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | עלעק. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | עלעק. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | עלעק. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 108,
  "url": "https://www.kentepower.com/xh/kt-sdec-series-diesel-generator-product/",
  "title": "China KT-SDEC Series Diesel Generator Manufacture kunye Factory |KENT",
  "header": [
   "| Umzekelo weGenset | 50HZ PF=0.8 400/230V 3Phase 4Wire | Imodeli yeNjini | cyl | Bore | IStorke | ukufuduswa | Irhuluneli | Vula Uhlobo loMda",
   "| Amandla okulinda | Prime Power | I-Cons 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H (MM) | Ubunzima KG"
  ],
  "rows": [
   "| I-KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| I-KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| I-KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| I-KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| I-KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| I-KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| I-KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| I-KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| I-KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660",
   "| I-KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| I-KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770",
   "| I-KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818",
   "| I-KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028",
   "| I-KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| I-KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| I-KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| I-KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| I-KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| I-KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| I-KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| I-KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| I-KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| I-KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| I-KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 109,
  "url": "https://www.kentepower.com/cy/kt-ricardo-series-diesel-generator-product/",
  "title": "Tsieina KT Ricardo Series Generator Diesel Gweithgynhyrchu a Ffatri |CENT",
  "header": [
   "| math genset | allbwn graddedig | injan | eiliadur",
   "| KW/KVA | model | pŵer â sgôr | model"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 109,
  "url": "https://www.kentepower.com/cy/kt-ricardo-series-diesel-generator-product/",
  "title": "Tsieina KT Ricardo Series Generator Diesel Gweithgynhyrchu a Ffatri |CENT",
  "header": [
   "| math genset | allbwn graddedig | injan | eiliadur",
   "| KW/KVA | model | pŵer â sgôr | model"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 109,
  "url": "https://www.kentepower.com/cy/kt-ricardo-series-diesel-generator-product/",
  "title": "Tsieina KT Ricardo Series Generator Diesel Gweithgynhyrchu a Ffatri |CENT",
  "header": [
   "| math genset | allbwn graddedig | injan | eiliadur",
   "| KW/KVA | model | pŵer â sgôr | model"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 110,
  "url": "https://www.kentepower.com/te/kt-ricardo-series-diesel-generator-product/",
  "title": "చైనా KT రికార్డో సిరీస్ డీజిల్ జనరేటర్ తయారీ మరియు ఫ్యాక్టరీ |KENT",
  "header": [
   "| జెన్సెట్ రకం | రేట్ చేయబడిన అవుట్‌పుట్ | ఇంజిన్ | ఆల్టర్నేటర్",
   "| KW/KVA | మోడల్ | రేట్ చేయబడిన శక్తి | మోడల్"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 110,
  "url": "https://www.kentepower.com/te/kt-ricardo-series-diesel-generator-product/",
  "title": "చైనా KT రికార్డో సిరీస్ డీజిల్ జనరేటర్ తయారీ మరియు ఫ్యాక్టరీ |KENT",
  "header": [
   "| జెన్సెట్ రకం | రేట్ చేయబడిన అవుట్‌పుట్ | ఇంజిన్ | ఆల్టర్నేటర్",
   "| KW/KVA | మోడల్ | రేట్ చేయబడిన శక్తి | మోడల్"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 110,
  "url": "https://www.kentepower.com/te/kt-ricardo-series-diesel-generator-product/",
  "title": "చైనా KT రికార్డో సిరీస్ డీజిల్ జనరేటర్ తయారీ మరియు ఫ్యాక్టరీ |KENT",
  "header": [
   "| జెన్సెట్ రకం | రేట్ చేయబడిన అవుట్‌పుట్ | ఇంజిన్ | ఆల్టర్నేటర్",
   "| KW/KVA | మోడల్ | రేట్ చేయబడిన శక్తి | మోడల్"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 111,
  "url": "https://www.kentepower.com/ta/kt-ricardo-series-diesel-generator-product/",
  "title": "சீனா KT ரிக்கார்டோ தொடர் டீசல் ஜெனரேட்டர் உற்பத்தி மற்றும் தொழிற்சாலை |KENT",
  "header": [
   "| ஜென்செட் வகை | மதிப்பிடப்பட்ட வெளியீடு | இயந்திரம் | மின்மாற்றி",
   "| KW/KVA | மாதிரி | மதிப்பிடப்பட்ட சக்தியை | மாதிரி"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 111,
  "url": "https://www.kentepower.com/ta/kt-ricardo-series-diesel-generator-product/",
  "title": "சீனா KT ரிக்கார்டோ தொடர் டீசல் ஜெனரேட்டர் உற்பத்தி மற்றும் தொழிற்சாலை |KENT",
  "header": [
   "| ஜென்செட் வகை | மதிப்பிடப்பட்ட வெளியீடு | இயந்திரம் | மின்மாற்றி",
   "| KW/KVA | மாதிரி | மதிப்பிடப்பட்ட சக்தியை | மாதிரி"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | எஸ்டிசி-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | எஸ்டிசி-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 111,
  "url": "https://www.kentepower.com/ta/kt-ricardo-series-diesel-generator-product/",
  "title": "சீனா KT ரிக்கார்டோ தொடர் டீசல் ஜெனரேட்டர் உற்பத்தி மற்றும் தொழிற்சாலை |KENT",
  "header": [
   "| ஜென்செட் வகை | மதிப்பிடப்பட்ட வெளியீடு | இயந்திரம் | மின்மாற்றி",
   "| KW/KVA | மாதிரி | மதிப்பிடப்பட்ட சக்தியை | மாதிரி"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 112,
  "url": "https://www.kentepower.com/su/kt-ricardo-series-diesel-generator-product/",
  "title": "Cina KT Ricardo Series Diesel generator Pabrik jeung Pabrik |KENT",
  "header": [
   "| tipe genset | kaluaran dipeunteun | mesin | alternator",
   "| KW/KVA | modél | kakuatan dipeunteun | modél"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 112,
  "url": "https://www.kentepower.com/su/kt-ricardo-series-diesel-generator-product/",
  "title": "Cina KT Ricardo Series Diesel generator Pabrik jeung Pabrik |KENT",
  "header": [
   "| tipe genset | kaluaran dipeunteun | mesin | alternator",
   "| KW/KVA | modél | kakuatan dipeunteun | modél"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 112,
  "url": "https://www.kentepower.com/su/kt-ricardo-series-diesel-generator-product/",
  "title": "Cina KT Ricardo Series Diesel generator Pabrik jeung Pabrik |KENT",
  "header": [
   "| tipe genset | kaluaran dipeunteun | mesin | alternator",
   "| KW/KVA | modél | kakuatan dipeunteun | modél"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 113,
  "url": "https://www.kentepower.com/sd/kt-ricardo-series-diesel-generator-product/",
  "title": "چين KT Ricardo سيريز ڊيزل جنريٽر ٺاھڻ ۽ ڪارخانو |ڪينٽ",
  "header": [
   "| genset جو قسم | درجه بندي جي پيداوار | انجڻ | متبادل",
   "| KW/KVA | ماڊل | درجه بندي طاقت | ماڊل"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184 جي",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224 جي",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274 جي",
   "| KT2-W220 | 160/200 | 6126-68 ڊي | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 113,
  "url": "https://www.kentepower.com/sd/kt-ricardo-series-diesel-generator-product/",
  "title": "چين KT Ricardo سيريز ڊيزل جنريٽر ٺاھڻ ۽ ڪارخانو |ڪينٽ",
  "header": [
   "| genset جو قسم | درجه بندي جي پيداوار | انجڻ | متبادل",
   "| KW/KVA | ماڊل | درجه بندي طاقت | ماڊل"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 113,
  "url": "https://www.kentepower.com/sd/kt-ricardo-series-diesel-generator-product/",
  "title": "چين KT Ricardo سيريز ڊيزل جنريٽر ٺاھڻ ۽ ڪارخانو |ڪينٽ",
  "header": [
   "| genset جو قسم | درجه بندي جي پيداوار | انجڻ | متبادل",
   "| KW/KVA | ماڊل | درجه بندي طاقت | ماڊل"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224 جي",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274 جي",
   "| KT2-W244 | 176/220 | 6126-68 ڊي | 206 | KT274 جي",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 114,
  "url": "https://www.kentepower.com/sn/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Jenareta Manufacture uye Factory |KENT",
  "header": [
   "| Genset type | rated output | injini | alternator",
   "| KW/KVA | model | rated power | model"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 114,
  "url": "https://www.kentepower.com/sn/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Jenareta Manufacture uye Factory |KENT",
  "header": [
   "| Genset type | rated output | injini | alternator",
   "| KW/KVA | model | rated power | model"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 114,
  "url": "https://www.kentepower.com/sn/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Jenareta Manufacture uye Factory |KENT",
  "header": [
   "| Genset type | rated output | injini | alternator",
   "| KW/KVA | model | rated power | model"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 115,
  "url": "https://www.kentepower.com/gd/kt-ricardo-series-diesel-generator-product/",
  "title": "Sìona KT Ricardo Series Diesel Generator Manufacture and Factory |CEANN",
  "header": [
   "| seòrsa genset | toradh air a mheas | einnsean | alternator",
   "| KW/KVA | modail | cumhachd air a mheas | modail"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68d | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42d | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42d | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 115,
  "url": "https://www.kentepower.com/gd/kt-ricardo-series-diesel-generator-product/",
  "title": "Sìona KT Ricardo Series Diesel Generator Manufacture and Factory |CEANN",
  "header": [
   "| seòrsa genset | toradh air a mheas | einnsean | alternator",
   "| KW/KVA | modail | cumhachd air a mheas | modail"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC 40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 115,
  "url": "https://www.kentepower.com/gd/kt-ricardo-series-diesel-generator-product/",
  "title": "Sìona KT Ricardo Series Diesel Generator Manufacture and Factory |CEANN",
  "header": [
   "| seòrsa genset | toradh air a mheas | einnsean | alternator",
   "| KW/KVA | modail | cumhachd air a mheas | modail"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68d | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42d | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42d | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 116,
  "url": "https://www.kentepower.com/sm/kt-ricardo-series-diesel-generator-product/",
  "title": "Saina KT Ricardo Faasologa Diesel Generator Gaosi ma Falegaosi |KENT",
  "header": [
   "| ituaiga genset | fua fa'atatau | afi afi | alternator",
   "| KW/KVA | fa'ata'ita'iga | mana fa'atatau | fa'ata'ita'iga"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 116,
  "url": "https://www.kentepower.com/sm/kt-ricardo-series-diesel-generator-product/",
  "title": "Saina KT Ricardo Faasologa Diesel Generator Gaosi ma Falegaosi |KENT",
  "header": [
   "| ituaiga genset | fua fa'atatau | afi afi | alternator",
   "| KW/KVA | fa'ata'ita'iga | mana fa'atatau | fa'ata'ita'iga"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 116,
  "url": "https://www.kentepower.com/sm/kt-ricardo-series-diesel-generator-product/",
  "title": "Saina KT Ricardo Faasologa Diesel Generator Gaosi ma Falegaosi |KENT",
  "header": [
   "| ituaiga genset | fua fa'atatau | afi afi | alternator",
   "| KW/KVA | fa'ata'ita'iga | mana fa'atatau | fa'ata'ita'iga"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 117,
  "url": "https://www.kentepower.com/so/kt-ricardo-series-diesel-generator-product/",
  "title": "Shiinaha KT Ricardo Taxanaha Naaftada wax soo saarka iyo Warshada |KENT",
  "header": [
   "| nooca genset | wax soo saarka lagu qiimeeyay | mishiinka | beddele",
   "| KW/KVA | model | awoodda lagu qiimeeyay | model"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 117,
  "url": "https://www.kentepower.com/so/kt-ricardo-series-diesel-generator-product/",
  "title": "Shiinaha KT Ricardo Taxanaha Naaftada wax soo saarka iyo Warshada |KENT",
  "header": [
   "| nooca genset | wax soo saarka lagu qiimeeyay | mishiinka | beddele",
   "| KW/KVA | model | awoodda lagu qiimeeyay | model"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 117,
  "url": "https://www.kentepower.com/so/kt-ricardo-series-diesel-generator-product/",
  "title": "Shiinaha KT Ricardo Taxanaha Naaftada wax soo saarka iyo Warshada |KENT",
  "header": [
   "| nooca genset | wax soo saarka lagu qiimeeyay | mishiinka | beddele",
   "| KW/KVA | model | awoodda lagu qiimeeyay | model"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 118,
  "url": "https://www.kentepower.com/cy/kt-sdec-series-diesel-generator-product/",
  "title": "Tsieina KT-SDEC Cyfres Diesel Generator Gweithgynhyrchu a Ffatri |CENT",
  "header": [
   "| Model Genset | 50HZ PF=0.8 400/230V 3Cyfnod 4Wire | Model Injan | cyl | Bore | Strôc | dadleoli | Llywodraethwr | Dimensiwn Math Agored",
   "| Pŵer Wrth Gefn | Prif Bwer | Anfanteision 100% （L/H）",
   "| KVA/KW | KVA/KW | MM | MM | L | | L × W × H （MM） | Pwysau KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Trydan. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Trydan. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Trydan. | 2000*930*1580 | 1115. llarieidd-dra eg",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Trydan. | 2000*930*1580 | 1135. llarieidd-dra eg",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Trydan. | 2150*930*1580 | 1170. llarieidd-dra eg",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Trydan. | 2460*980*1690 | 1410. llarieidd-dra eg",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Trydan. | 2490*1080*1800 | 1610. llarieidd-dra eg",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Trydan. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Trydan. | 2490*1080*1800 | 1660. llarieidd-dra eg",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Trydan. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Trydan. | 2490*1080*1800 | 1770. llarieidd-dra eg",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Trydan. | 2600*1080*1800 | 1818. llarieidd-dra eg",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Trydan. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Trydan. | 3040*1380*1880 | 2861. llarieidd-dra eg",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Trydan. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Trydan. | 3230*1180*1750 | 2841. llarieidd-dra eg",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Trydan. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Trydan. | 3630*1720*2230 | 4163. llarieidd-dra eg",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Trydan. | 3630*1720*2230 | 4271. llarieidd-dra eg",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Trydan. | 3630*1720*2230 | 4413. llarieidd-dra eg",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Trydan. | 3630*1720*2230 | 4413. llarieidd-dra eg",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Trydan. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Trydan. | 4360*1620*2140 | 6296. cenhedl",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Trydan. | 4360*1620*2140 | 6296. cenhedl"
  ]
 },
 {
  "n": 119,
  "url": "https://www.kentepower.com/te/kt-sdec-series-diesel-generator-product/",
  "title": "చైనా KT-SDEC సిరీస్ డీజిల్ జనరేటర్ తయారీ మరియు ఫ్యాక్టరీ |KENT",
  "header": [
   "| జెన్సెట్ మోడల్ | 50HZ PF=0.8 400/230V 3ఫేజ్ 4వైర్ | ఇంజిన్ మోడల్ | సిల్ | బోర్ | కొంగ | స్థానభ్రంశం | గవర్నర్ | టైప్ డైమెన్షన్ తెరవండి",
   "| స్టాండ్‌బై పవర్ | ప్రధాన శక్తి | నష్టాలు 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H (MM) | బరువు కేజీ"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | ఎలెక్. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | ఎలెక్. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ఎలెక్. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ఎలెక్. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | ఎలెక్. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ఎలెక్. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | ఎలెక్. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ఎలెక్. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | ఎలెక్. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | ఎలెక్. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | ఎలెక్. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | ఎలెక్. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | ఎలెక్. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ఎలెక్. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ఎలెక్. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | ఎలెక్. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | ఎలెక్. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | ఎలెక్. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | ఎలెక్. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | ఎలెక్. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | ఎలెక్. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | ఎలెక్. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | ఎలెక్. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | ఎలెక్. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 120,
  "url": "https://www.kentepower.com/sl/kt-ricardo-series-diesel-generator-product/",
  "title": "Kitajska proizvodnja in tovarna dizelskih generatorjev serije KT Ricardo |KENT",
  "header": [
   "| tip agregata | nazivni izhod | motor | alternator",
   "| KW/KVA | model | Nazivna moč | model"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 120,
  "url": "https://www.kentepower.com/sl/kt-ricardo-series-diesel-generator-product/",
  "title": "Kitajska proizvodnja in tovarna dizelskih generatorjev serije KT Ricardo |KENT",
  "header": [
   "| tip agregata | nazivni izhod | motor | alternator",
   "| KW/KVA | model | Nazivna moč | model"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 120,
  "url": "https://www.kentepower.com/sl/kt-ricardo-series-diesel-generator-product/",
  "title": "Kitajska proizvodnja in tovarna dizelskih generatorjev serije KT Ricardo |KENT",
  "header": [
   "| tip agregata | nazivni izhod | motor | alternator",
   "| KW/KVA | model | Nazivna moč | model"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 121,
  "url": "https://www.kentepower.com/sk/kt-ricardo-series-diesel-generator-product/",
  "title": "Čína KT Ricardo Series Diesel Generator Výroba a továreň |KENT",
  "header": [
   "| typ agregátu | menovitý výkon | motora | alternátor",
   "| KW/KVA | Model | menovitý výkon | Model"
  ],
  "rows": [
   "| KT2-W17 | 15. 12 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 121,
  "url": "https://www.kentepower.com/sk/kt-ricardo-series-diesel-generator-product/",
  "title": "Čína KT Ricardo Series Diesel Generator Výroba a továreň |KENT",
  "header": [
   "| typ agregátu | menovitý výkon | motora | alternátor",
   "| KW/KVA | Model | menovitý výkon | Model"
  ],
  "rows": [
   "| KT2-W17 | 15. 12 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 121,
  "url": "https://www.kentepower.com/sk/kt-ricardo-series-diesel-generator-product/",
  "title": "Čína KT Ricardo Series Diesel Generator Výroba a továreň |KENT",
  "header": [
   "| typ agregátu | menovitý výkon | motora | alternátor",
   "| KW/KVA | Model | menovitý výkon | Model"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 122,
  "url": "https://www.kentepower.com/ta/kt-sdec-series-diesel-generator-product/",
  "title": "சீனா KT-SDEC தொடர் டீசல் ஜெனரேட்டர் உற்பத்தி மற்றும் தொழிற்சாலை |KENT",
  "header": [
   "| ஜென்செட் மாதிரி | 50HZ PF=0.8 400/230V 3Phase 4Wire | எஞ்சின் மாடல் | உருளை | துளை | நாரை | இடப்பெயர்ச்சி | கவர்னர் | வகை பரிமாணத்தைத் திறக்கவும்",
   "| காத்திருப்பு சக்தி | பிரதம சக்தி | தீமைகள் 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H (MM) | எடை KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | எலெக். | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | எலெக். | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | எலெக். | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | எலெக். | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | எலெக். | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | எலெக். | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | எலெக். | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | எலெக். | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | எலெக். | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | எலெக். | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | எலெக். | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | எலெக். | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | எலெக். | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | எலெக். | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | எலெக். | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | எலெக். | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | எலெக். | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | எலெக். | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | எலெக். | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | எலெக். | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | எலெக். | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | எலெக். | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | எலெக். | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | எலெக். | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 123,
  "url": "https://www.kentepower.com/su/kt-sdec-series-diesel-generator-product/",
  "title": "Cina KT-SDEC Series Diesel generator Pabrik jeung Pabrik |KENT",
  "header": [
   "| Modél Genset | 50HZ PF = 0.8 400/230V 3 Fase 4 Kawat | Modél mesin | cyl | Ngabodor | Storke | kapindahan | Gubernur | Buka Dimensi Tipe",
   "| Daya sayaga | Kakuatan Perdana | Kontra 100%（L/H）",
   "| KVA/KW | KVA/KW | MM | MM | L | | L × W × H (MM) | Beurat KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 124,
  "url": "https://www.kentepower.com/sd/kt-sdec-series-diesel-generator-product/",
  "title": "چين KT-SDEC سيريز ڊيزل جنريٽر ٺاھڻ ۽ ڪارخانو |ڪينٽ",
  "header": [
   "| جينسيٽ ماڊل | 50HZ PF = 0.8 400/230V 3 مرحلو 4 تار | انجڻ جي ماڊل | سائل | بور | اسٽرڪ | بي گھر ٿيڻ | گورنر | اوپن قسم جي ماپ",
   "| اسٽينڊ بائي پاور | پرائم پاور | نقصان 100٪ (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W × H (MM) | وزن KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | ايلڪ. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | ايلڪ. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ايلڪ. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ايلڪ. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | ايلڪ. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ايلڪ. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | ايلڪ. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ايلڪ. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | ايلڪ. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | ايلڪ. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | ايلڪ. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | ايلڪ. | 2600*1080*1800 | 1818ع",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | ايلڪ. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ايلڪ. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ايلڪ. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | ايلڪ. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | ايلڪ. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | ايلڪ. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | ايلڪ. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | ايلڪ. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | ايلڪ. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | ايلڪ. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | ايلڪ. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | ايلڪ. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 125,
  "url": "https://www.kentepower.com/sn/kt-sdec-series-diesel-generator-product/",
  "title": "China KT-SDEC Series Diesel Jenareta Manufacture uye Factory |KENT",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Waya | Injini Model | cyl | Bore | Shuramurove | kutama | Gavhuna | Vhura Type Dimension",
   "| Standby Power | Prime Power | Cons 100% (L / H",
   "| KVA / KW | KVA / KW | MM | MM | L | | L×W×H(MM) | Huremu KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 126,
  "url": "https://www.kentepower.com/gd/kt-sdec-series-diesel-generator-product/",
  "title": "Sìona KT-SDEC Sreath Diesel Generator Dèanamh agus Factaraidh |CEANN",
  "header": [
   "| Modail Genset | 50HZ PF = 0.8 400 / 230V 3 ìre 4Wire | Modail einnsean | ciil | Boradh | Stoirc | gluasad | Riaghladair | Meud Seòrsa Fosgailte",
   "| Cumhachd cùl-taic | Prìomh chumhachd | Cons 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L × W × H （MM） | Cuideam KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 127,
  "url": "https://www.kentepower.com/sm/kt-sdec-series-diesel-generator-product/",
  "title": "Saina KT-SDEC Fa'asologa Diesel Generator Gaosi ma Falegaosi |KENT",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3 Vaega 4 Uaea | Faataitaiga afi | cyl | U'u | Stoke | fe'avea'i | Kovana | Tatala Ituaiga Fua",
   "| Malosiaga Tumau | Palemia Malosiaga | Le lelei 100%（L/H）",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | mamafa KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 128,
  "url": "https://www.kentepower.com/so/kt-sdec-series-diesel-generator-product/",
  "title": "Shiinaha KT-SDEC Taxanaha Naaftada wax soo saarka iyo Warshada |KENT",
  "header": [
   "| Nooca Genset | 50HZ PF=0.8 400/230V 3 Wajiga 4 Wire | Qaabka Matoorka | cyl | Bore | Storke | barakac | Gudoomiye | Fur nooca cabbirka",
   "| Awoodda Joogtada | Awoodda Koowaad | Qasaarooyinka 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H(MM) | Miisaanka KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490kii",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660kii",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490kii",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770kii",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818kii",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 129,
  "url": "https://www.kentepower.com/sl/kt-sdec-series-diesel-generator-product/",
  "title": "Kitajska proizvodnja in tovarna dizelskih generatorjev serije KT-SDEC |KENT",
  "header": [
   "| Model agregata | 50HZ PF=0,8 400/230V 3fazni 4žični | Model motorja | cyl | Dolgčas | Štorke | premik | guverner | Odprta dimenzija tipa",
   "| Napajanje v stanju pripravljenosti | Glavna moč | Slabosti 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | D×Š×V (MM) | Teža KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 130,
  "url": "https://www.kentepower.com/sk/kt-sdec-series-diesel-generator-product/",
  "title": "Čína Výroba a továreň dieselových generátorov radu KT-SDEC |KENT",
  "header": [
   "| Model generátora | 50HZ PF=0,8 400/230V 3fázový 4dr. | Model motora | cyl | Bore | Storke | posunutie | guvernér | Otvorený rozmer typu",
   "| Pohotovostný režim | Prime Power | Nevýhody 100 % (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | D×Š×V（MM） | Hmotnosť KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8,82 | Elec. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8,82 | Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70,4 | SC13G420D2 | 6L | 135 | 150 | 12,88 | Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70,4 | SC13G420D2 | 6L | 135 | 150 | 12,88 | Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71,6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81,2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100,4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113,1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125,6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125,6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174,9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 131,
  "url": "https://www.kentepower.com/st/kt-sdec-series-diesel-generator-product/",
  "title": "China KT-SDEC Series Diesel jenereithara Manufacture le Factory |KENT",
  "header": [
   "| Mohlala oa Genset | 50HZ PF=0.8 400/230V 3Phase 4Wire | Mohlala oa Enjene | cyl | Bore | Stoke | phalliso | 'Musisi | Open Type Dimension",
   "| Matla a Standby | Matla a maholo | Cons 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H(MM) | Boima ba KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 132,
  "url": "https://www.kentepower.com/pa/kt-sdec-series-diesel-generator-product/",
  "title": "ਚੀਨ KT-SDEC ਸੀਰੀਜ਼ ਡੀਜ਼ਲ ਜੇਨਰੇਟਰ ਨਿਰਮਾਣ ਅਤੇ ਫੈਕਟਰੀ |ਕੈਂਟ",
  "header": [
   "| ਜੇਨਸੈੱਟ ਮਾਡਲ | 50HZ PF=0.8 400/230V 3ਫੇਜ਼ 4ਵਾਇਰ | ਇੰਜਣ ਮਾਡਲ | cyl | ਬੋਰ | ਸਟੋਰਕ | ਵਿਸਥਾਪਨ | ਰਾਜਪਾਲ | ਟਾਈਪ ਮਾਪ ਖੋਲ੍ਹੋ",
   "| ਸਟੈਂਡਬਾਏ ਪਾਵਰ | ਪ੍ਰਧਾਨ ਸ਼ਕਤੀ | ਨੁਕਸਾਨ 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | ਭਾਰ KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | ਇਲੈੱਕ. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | ਇਲੈੱਕ. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ਇਲੈੱਕ. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ਇਲੈੱਕ. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | ਇਲੈੱਕ. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ਇਲੈੱਕ. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | ਇਲੈੱਕ. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ਇਲੈੱਕ. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | ਇਲੈੱਕ. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | ਇਲੈੱਕ. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | ਇਲੈੱਕ. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | ਇਲੈੱਕ. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | ਇਲੈੱਕ. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ਇਲੈੱਕ. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ਇਲੈੱਕ. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | ਇਲੈੱਕ. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | ਇਲੈੱਕ. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12 ਵੀ | 135 | 150 | 25.8 | ਇਲੈੱਕ. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12 ਵੀ | 135 | 150 | 25.8 | ਇਲੈੱਕ. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12 ਵੀ | 135 | 150 | 26.6 | ਇਲੈੱਕ. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12 ਵੀ | 135 | 150 | 26.6 | ਇਲੈੱਕ. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12 ਵੀ | 135 | 155 | 26.6 | ਇਲੈੱਕ. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | ਇਲੈੱਕ. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | ਇਲੈੱਕ. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 133,
  "url": "https://www.kentepower.com/ps/kt-sdec-series-diesel-generator-product/",
  "title": "د چین KT-SDEC لړۍ ډیزل جنراتور تولید او فابریکه |کینټ",
  "header": [
   "| د جینسیټ ماډل | 50HZ PF=0.8 400/230V 3 پړاو 4 تار | د انجن ماډل | cyl | بور | سټارک | بې ځایه کیدل | والي | خلاص ډول ابعاد",
   "| سټنډرډ پاور | لومړی ځواک | تاوان 100٪ (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H (MM) | کیلو ګرامه وزن",
   "| KT-SC70 | ۷۰/۵۵ | ۶۳/۵۰ | 15.1 | SC4H95D2 | 4L | ۱۰۵ | ۱۲۴ | 4.3 | الیک. | 1980*880*1510 | ۹۶۰"
  ],
  "rows": [
   "| KT-SC88 | ۸۸/۷۰ | 80/64 | 19 | SC4H115D2 | 4L | ۱۰۵ | ۱۲۴ | 4.3 | الیک. | 1980*880*1510 | ۱۰۲۰",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | ۱۰۵ | ۱۲۴ | 4.3 | الیک. | 2000*930*1580 | ۱۱۱۵",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | ۱۰۵ | ۱۲۴ | 4.3 | الیک. | 2000*930*1580 | ۱۱۳۵ ل",
   "| KT-SC165 | ۱۶۵/۱۳۲ | 150/120 | 36.5 | SC7H230D2 | 6L | ۱۰۵ | ۱۲۴ | 6.5 | الیک. | 2460*980*1690 | ۱۴۱۰",
   "| KT-SC175 | ۱۷۵/۱۴۰ | 160/128 | 35.7 | SC8D220D2 | 6L | ۱۱۴ | ۱۳۵ | ۸.۲۷ | الیک. | 2490*1080*1800 | 1610",
   "| KT-SC185 | ۱۸۵/۱۴۸ | ۱۶۹/۱۳۵ | 36.5 | SC7H230D2 | 6L | ۱۰۵ | ۱۲۴ | 6.5 | الیک. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | ۱۸۰/۱۴۴ | 40.7 | SC8D250D2 | 6L | ۱۱۴ | ۱۳۵ | ۸.۲۷ | الیک. | 2490*1080*1800 | 1660",
   "| KT-SC206 | ۲۰۶/۱۶۵ | ۱۸۸/۱۵۰ | 39.9 | SC7H250D2 | 6L | ۱۰۵ | ۱۲۴ | 6.5 | الیک. | 2460*980*1690 | 1490",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | ۱۱۴ | ۱۴۴ | ۸.۸۲ | الیک. | 2600*1080*1800 | ۱۸۱۸ ز",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | ۱۱۴ | ۱۴۴ | ۸.۸۲ | الیک. | 2600*1080*1800 | 2028",
   "| KT-SC330 | ۳۳۰/ ۲۶۴ | 300/240 | 70.4 | SC13G420D2 | 6L | ۱۳۵ | ۱۵۰ | 12.88 | الیک. | 3040*1380*1880 | ۲۸۶۱",
   "| KT-SC344 | 344/275 | ۳۱۳/۲۵۰ | 70.4 | SC13G420D2 | 6L | ۱۳۵ | ۱۵۰ | 12.88 | الیک. | 3040*1380*1880 | 2941",
   "| KT-SC385 | ۳۸۵/۳۰۸ | 350/280 | 71.6 | SC12E460D2 | 6L | ۱۲۸ | ۱۵۳ | 11.8 | الیک. | 3230*1180*1750 | ۲۸۴۱",
   "| KT-SC413 | ۴۱۳/۳۳۰ | 375/300 | 81.2 | SC15G500D2 | 6L | ۱۳۵ | ۱۶۵ | 14.16 | الیک. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | ۱۳۵ | ۱۵۰ | 25.8 | الیک. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | ۱۳۵ | ۱۵۰ | 25.8 | الیک. | 3630*1720*2230 | 4271",
   "| KT-SC605 | ۶۰۵/۴۸۴ | 550/440 | 125.6 | SC27G755D2 | 12V | ۱۳۵ | ۱۵۰ | 26.6 | الیک. | 3630*1720*2230 | 4413",
   "| KT-SC620 | ۶۲۰/۴۹۶ | 563/450 | 125.6 | SC27G755D2 | 12V | ۱۳۵ | ۱۵۰ | 26.6 | الیک. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | ۱۴۱ | SC27G830D2 | 12V | ۱۳۵ | ۱۵۵ | 26.6 | الیک. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | ۱۸۰ | ۲۱۵ | 32.8 | الیک. | 4360*1620*2140 | ۶۲۹۶",
   "| KT-SC950 | 950/760 | 875/700 | ۲۱۰ | SC33W1150D2 | 6L | ۱۸۰ | ۲۱۵ | 32.8 | الیک. | 4360*1620*2140 | ۶۲۹۶"
  ]
 },
 {
  "n": 134,
  "url": "https://www.kentepower.com/mr/kt-sdec-series-diesel-generator-product/",
  "title": "चीन KT-SDEC मालिका डिझेल जनरेटर उत्पादन आणि कारखाना |केंट",
  "header": [
   "| जेन्सेट मॉडेल | 50HZ PF=0.8 400/230V 3फेज 4वायर | इंजिन मॉडेल | cyl | बोर | स्टॉर्क | विस्थापन | राज्यपाल | उघडा प्रकार आकारमान",
   "| स्टँडबाय पॉवर | प्राइम पॉवर | बाधक 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | वजन केजी"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | १५.१ | SC4H95D2 | 4L | 105 | 124 | ४.३ | इलेक. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | ४.३ | इलेक. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | ४.३ | इलेक. | 2000*930*1580 | १११५",
   "| KT-SC125 | १२५/१०० | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | ४.३ | इलेक. | 2000*930*1580 | ११३५",
   "| KT-SC138 | 138/110 | १२५/१०० | २८.६ | SC4H180D2 | 4L | 105 | 124 | ४.३ | इलेक. | 2150*930*1580 | ११७०",
   "| KT-SC165 | १६५/१३२ | 150/120 | ३६.५ | SC7H230D2 | 6L | 105 | 124 | ६.५ | इलेक. | 2460*980*1690 | 1410",
   "| KT-SC175 | १७५/१४० | १६०/१२८ | 35.7 | SC8D220D2 | 6L | 114 | 135 | ८.२७ | इलेक. | 2490*1080*1800 | १६१०",
   "| KT-SC185 | १८५/१४८ | १६९/१३५ | ३६.५ | SC7H230D2 | 6L | 105 | 124 | ६.५ | इलेक. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | ४०.७ | SC8D250D2 | 6L | 114 | 135 | ८.२७ | इलेक. | 2490*1080*1800 | १६६०",
   "| KT-SC206 | 206/165 | १८८/१५० | 39.9 | SC7H250D2 | 6L | 105 | 124 | ६.५ | इलेक. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | ८.२७ | इलेक. | 2490*1080*1800 | १७७०",
   "| KT-SC250 | 250/200 | 225/180 | ४९.६ | SC9D310D2 | 6L | 114 | 144 | ८.८२ | इलेक. | 2600*1080*1800 | १८१८",
   "| KT-SC275 | २७५/२२० | 250/200 | ५४.१ | SC9D340D2 | 6L | 114 | 144 | ८.८२ | इलेक. | 2600*1080*1800 | 2028",
   "| KT-SC385 | ३८५/३०८ | ३५०/२८० | ७१.६ | SC12E460D2 | 6L | 128 | १५३ | 11.8 | इलेक. | 3230*1180*1750 | 2841",
   "| KT-SC550 | ५५०/४४० | ५००/४०० | 113.1 | SC25G690D2 | 12V | 135 | 150 | २५.८ | इलेक. | 3630*1720*2230 | ४२७१",
   "| KT-SC950 | 950/760 | ८७५/७०० | 210 | SC33W1150D2 | 6L | 180 | 215 | ३२.८ | इलेक. | 4360*1620*2140 | ६२९६"
  ]
 },
 {
  "n": 135,
  "url": "https://www.kentepower.com/mi/kt-sdec-series-diesel-generator-product/",
  "title": "Haina KT-SDEC Series Diesel Generator Hangaia me te wheketere |KENT",
  "header": [
   "| Tauira Genset | 50HZ PF=0.8 400/230V Waea 3Waea 4 | Tauira Miihini | cyl | Poaka | Taaka | whakanekehanga | Kawana | Tuwhera Momo Ahu",
   "| Mana Tatari | Te Mana Pirimia | He kino 100%（L/H）",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Taumaha KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Ko te Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Ko te Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Ko te Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Ko te Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Ko te Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Ko te Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Ko te Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Ko te Elec. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Ko te Elec. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Ko te Elec. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Ko te Elec. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Ko te Elec. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Ko te Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Ko te Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Ko te Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Ko te Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Ko te Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Ko te Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Ko te Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Ko te Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Ko te Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Ko te Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Ko te Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Ko te Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 136,
  "url": "https://www.kentepower.com/st/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Manufacture le Fektheri |KENT",
  "header": [
   "| mofuta oa genset | tlhahiso e lekantsoeng | enjene | alternator",
   "| KW/KVA | mohlala | matla a lekantsoeng | mohlala"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | Setšoantšo sa WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 136,
  "url": "https://www.kentepower.com/st/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Manufacture le Fektheri |KENT",
  "header": [
   "| mofuta oa genset | tlhahiso e lekantsoeng | enjene | alternator",
   "| KW/KVA | mohlala | matla a lekantsoeng | mohlala"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 136,
  "url": "https://www.kentepower.com/st/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Manufacture le Fektheri |KENT",
  "header": [
   "| mofuta oa genset | tlhahiso e lekantsoeng | enjene | alternator",
   "| KW/KVA | mohlala | matla a lekantsoeng | mohlala"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 137,
  "url": "https://www.kentepower.com/mt/kt-sdec-series-diesel-generator-product/",
  "title": "Ċina KT-SDEC Serje Diżil Ġeneratur Manifattura u Fabbrika |KENT",
  "header": [
   "| Mudell Genset | 50HZ PF=0.8 400/230V 3Phase 4Wire | Mudell tal-Magna | cil | Bore | Storke | spostament | Gvernatur | Dimensjoni tat-Tip Miftuħ",
   "| Qawwa Standby | Qawwa Prim | Żvantaġġi 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Piż KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elett. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elett. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elett. | 2000 * 930 * 1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elett. | 2000 * 930 * 1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elett. | 2150 * 930 * 1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elett. | 2460 * 980 * 1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elett. | 2490 * 1080 * 1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elett. | 2460 * 980 * 1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elett. | 2490 * 1080 * 1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elett. | 2460 * 980 * 1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elett. | 2490 * 1080 * 1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elett. | 2600 * 1080 * 1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elett. | 2600 * 1080 * 1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elett. | 3040 * 1380 * 1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elett. | 3040 * 1380 * 1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elett. | 3230 * 1180 * 1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elett. | 3040 * 1380 * 1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elett. | 3630 * 1720 * 2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elett. | 3630 * 1720 * 2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elett. | 3630 * 1720 * 2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elett. | 3630 * 1720 * 2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elett. | 3630 * 1720 * 2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elett. | 4360 * 1620 * 2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elett. | 4360 * 1620 * 2140 | 6296"
  ]
 },
 {
  "n": 138,
  "url": "https://www.kentepower.com/ml/kt-sdec-series-diesel-generator-product/",
  "title": "ചൈന KT-SDEC സീരീസ് ഡീസൽ ജനറേറ്റർ നിർമ്മാണവും ഫാക്ടറിയും |കെഇഎൻടി",
  "header": [
   "| ജെൻസെറ്റ് മോഡൽ | 50HZ PF=0.8 400/230V 3Phase 4Wire | എഞ്ചിൻ മോഡൽ | സിൽ | ബോർ | സ്റ്റോർക്ക് | സ്ഥാനമാറ്റാം | ഗവർണർ | ടൈപ്പ് ഡൈമൻഷൻ തുറക്കുക",
   "| സ്റ്റാൻഡ്ബൈ പവർ | പ്രധാന ശക്തി | ദോഷങ്ങൾ 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H (MM) | ഭാരം കെ.ജി"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | ഇലക്. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | ഇലക്. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ഇലക്. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ഇലക്. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | ഇലക്. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ഇലക്. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | ഇലക്. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ഇലക്. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | ഇലക്. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | ഇലക്. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | ഇലക്. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | ഇലക്. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | ഇലക്. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ഇലക്. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ഇലക്. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | ഇലക്. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | ഇലക്. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | ഇലക്. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | ഇലക്. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | ഇലക്. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | ഇലക്. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | ഇലക്. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | ഇലക്. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | ഇലക്. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 139,
  "url": "https://www.kentepower.com/pa/kt-ricardo-series-diesel-generator-product/",
  "title": "ਚੀਨ KT ਰਿਕਾਰਡੋ ਸੀਰੀਜ਼ ਡੀਜ਼ਲ ਜੇਨਰੇਟਰ ਨਿਰਮਾਣ ਅਤੇ ਫੈਕਟਰੀ |ਕੈਂਟ",
  "header": [
   "| genset ਕਿਸਮ | ਦਰਜਾ ਦਿੱਤਾ ਆਉਟਪੁੱਟ | ਇੰਜਣ | ਅਲਟਰਨੇਟਰ",
   "| KW/KVA | ਮਾਡਲ | ਦਰਜਾ ਪ੍ਰਾਪਤ ਸ਼ਕਤੀ | ਮਾਡਲ"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68ਡੀ | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42ਡੀ | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42ਡੀ | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 139,
  "url": "https://www.kentepower.com/pa/kt-ricardo-series-diesel-generator-product/",
  "title": "ਚੀਨ KT ਰਿਕਾਰਡੋ ਸੀਰੀਜ਼ ਡੀਜ਼ਲ ਜੇਨਰੇਟਰ ਨਿਰਮਾਣ ਅਤੇ ਫੈਕਟਰੀ |ਕੈਂਟ",
  "header": [
   "| genset ਕਿਸਮ | ਦਰਜਾ ਦਿੱਤਾ ਆਉਟਪੁੱਟ | ਇੰਜਣ | ਅਲਟਰਨੇਟਰ",
   "| KW/KVA | ਮਾਡਲ | ਦਰਜਾ ਪ੍ਰਾਪਤ ਸ਼ਕਤੀ | ਮਾਡਲ"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 139,
  "url": "https://www.kentepower.com/pa/kt-ricardo-series-diesel-generator-product/",
  "title": "ਚੀਨ KT ਰਿਕਾਰਡੋ ਸੀਰੀਜ਼ ਡੀਜ਼ਲ ਜੇਨਰੇਟਰ ਨਿਰਮਾਣ ਅਤੇ ਫੈਕਟਰੀ |ਕੈਂਟ",
  "header": [
   "| genset ਕਿਸਮ | ਦਰਜਾ ਦਿੱਤਾ ਆਉਟਪੁੱਟ | ਇੰਜਣ | ਅਲਟਰਨੇਟਰ",
   "| KW/KVA | ਮਾਡਲ | ਦਰਜਾ ਪ੍ਰਾਪਤ ਸ਼ਕਤੀ | ਮਾਡਲ"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68ਡੀ | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42ਡੀ | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42ਡੀ | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 140,
  "url": "https://www.kentepower.com/ps/kt-ricardo-series-diesel-generator-product/",
  "title": "د چین KT ریکارډو لړۍ ډیزل جنراتور تولید او فابریکه |کینټ",
  "header": [
   "| د genset ډول | درجه بندي شوي محصول | انجن | بدیلونکی",
   "| KW/KVA | ماډل | درجه شوی ځواک | ماډل"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | ۳۶/۴۵ | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | ۵۴/۶۸ | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | ۱۲۱ | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | ۱۳۲ | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | ۱۷۰ | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | ۱۸۷ | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | ۲۳۱ | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | ۲۳۱ | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | ۳۰۸ | KT444ES",
   "| | 300/375 | WT13-330DE | ۳۳۰ | KT444F",
   "| | 320/400 | WT13-360DE | ۳۶۰ | KT544C",
   "| | 360/450 | WT13A-390DE | ۳۹۰ | KT544C"
  ]
 },
 {
  "n": 140,
  "url": "https://www.kentepower.com/ps/kt-ricardo-series-diesel-generator-product/",
  "title": "د چین KT ریکارډو لړۍ ډیزل جنراتور تولید او فابریکه |کینټ",
  "header": [
   "| د genset ډول | درجه بندي شوي محصول | انجن | بدیلونکی",
   "| KW/KVA | ماډل | درجه شوی ځواک | ماډل"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | ۳۶/۴۵ | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 140,
  "url": "https://www.kentepower.com/ps/kt-ricardo-series-diesel-generator-product/",
  "title": "د چین KT ریکارډو لړۍ ډیزل جنراتور تولید او فابریکه |کینټ",
  "header": [
   "| د genset ډول | درجه بندي شوي محصول | انجن | بدیلونکی",
   "| KW/KVA | ماډل | درجه شوی ځواک | ماډل"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | ۱۵ | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | ۳۳ | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | ۳۳ | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | ۳۳ | KT184F",
   "| KT2-W47 | ۳۴/۴۳ | N4105DS-38 | ۴۲ | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | ۵۱ | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | ۶۲ | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | ۷۳ | KT224E",
   "| KT2-W92 | ۶۶/۸۳ | R4105BZLDS | ۸۱ | KT224F",
   "| KT2-W107 | ۷۷/۹۶ | R6105ZDS | ۹۲ | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | ۱۱۰ | KT274C",
   "| KT2-W153 | ۱۱۰/۱۳۸ | R6105AZLDS | ۱۳۳ | KT274D",
   "| KT2-W180 | ۱۳۰/۱۶۳ | R6105BZLDS | ۱۴۵ | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | ۱۸۷ | KT274G",
   "| KT2-W244 | ۱۷۶/۲۲۰ | 6126-68D | ۲۰۶ | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | ۲۵۴ | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | ۲۵۴ | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | ۲۷۵ | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | ۳۳۹ | KT444C"
  ]
 },
 {
  "n": 141,
  "url": "https://www.kentepower.com/mr/kt-ricardo-series-diesel-generator-product/",
  "title": "चीन KT रिकार्डो मालिका डिझेल जनरेटर उत्पादन आणि कारखाना |केंट",
  "header": [
   "| genset प्रकार | रेटेड आउटपुट | इंजिन | अल्टरनेटर",
   "| KW/KVA | मॉडेल | रेट केलेली शक्ती | मॉडेल"
  ],
  "rows": [
   "| KT2-W17 | १२/१५ | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | ३६/४५ | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | ५४/६८ | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | ६१२६-६८डी | १८७ | KT274H",
   "| KT2-W225 | 180/225 | ६१२६-४२डी | 231 | KT274J",
   "| KT2-W250 | 200/250 | ६१२६-४२डी | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 320/400 | WT13-360DE | ३६० | KT544C"
  ]
 },
 {
  "n": 141,
  "url": "https://www.kentepower.com/mr/kt-ricardo-series-diesel-generator-product/",
  "title": "चीन KT रिकार्डो मालिका डिझेल जनरेटर उत्पादन आणि कारखाना |केंट",
  "header": [
   "| genset प्रकार | रेटेड आउटपुट | इंजिन | अल्टरनेटर",
   "| KW/KVA | मॉडेल | रेट केलेली शक्ती | मॉडेल"
  ],
  "rows": [
   "| KT2-W17 | १२/१५ | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | ३६/४५ | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 141,
  "url": "https://www.kentepower.com/mr/kt-ricardo-series-diesel-generator-product/",
  "title": "चीन KT रिकार्डो मालिका डिझेल जनरेटर उत्पादन आणि कारखाना |केंट",
  "header": [
   "| genset प्रकार | रेटेड आउटपुट | इंजिन | अल्टरनेटर",
   "| KW/KVA | मॉडेल | रेट केलेली शक्ती | मॉडेल"
  ],
  "rows": [
   "| KT2-W18 | १३/१६ | Y480BD | १५ | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | ३३ | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | ३३ | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | ३३ | KT184F",
   "| KT2-W47 | ३४/४३ | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | ५१ | KT224C",
   "| KT2-W70 | ५०/६३ | N4105ZDS | ६२ | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | ७३ | KT224E",
   "| KT2-W92 | ६६/८३ | R4105BZLDS | ८१ | KT224F",
   "| KT2-W107 | ७७/९६ | R6105ZDS | ९२ | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | १८७ | KT274G",
   "| KT2-W244 | १७६/२२० | ६१२६-६८डी | 206 | KT274G",
   "| KT2-W278 | 200/250 | ६१२६-४२डी | २५४ | KT274H",
   "| KT2-W305 | 220/275 | ६१२६-४२डी | २५४ | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | २७५ | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | ३३९ | KT444C"
  ]
 },
 {
  "n": 142,
  "url": "https://www.kentepower.com/mi/kt-ricardo-series-diesel-generator-product/",
  "title": "Haina KT Ricardo Series Diesel Generator Hangaia me te wheketere |KENT",
  "header": [
   "| momo genset | putanga whakatau | pūkaha | kaitahuri",
   "| KW/KVA | tauira | mana whakatau | tauira"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 142,
  "url": "https://www.kentepower.com/mi/kt-ricardo-series-diesel-generator-product/",
  "title": "Haina KT Ricardo Series Diesel Generator Hangaia me te wheketere |KENT",
  "header": [
   "| momo genset | putanga whakatau | pūkaha | kaitahuri",
   "| KW/KVA | tauira | mana whakatau | tauira"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 142,
  "url": "https://www.kentepower.com/mi/kt-ricardo-series-diesel-generator-product/",
  "title": "Haina KT Ricardo Series Diesel Generator Hangaia me te wheketere |KENT",
  "header": [
   "| momo genset | putanga whakatau | pūkaha | kaitahuri",
   "| KW/KVA | tauira | mana whakatau | tauira"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 143,
  "url": "https://www.kentepower.com/mt/kt-ricardo-series-diesel-generator-product/",
  "title": "Ċina KT Ricardo Serje Diżil Ġeneratur Manifattura u Fabbrika |KENT",
  "header": [
   "| tip ta' genset | output nominali | magna | alternatur",
   "| KW/KVA | mudell | qawwa nominali | mudell"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 143,
  "url": "https://www.kentepower.com/mt/kt-ricardo-series-diesel-generator-product/",
  "title": "Ċina KT Ricardo Serje Diżil Ġeneratur Manifattura u Fabbrika |KENT",
  "header": [
   "| tip ta' genset | output nominali | magna | alternatur",
   "| KW/KVA | mudell | qawwa nominali | mudell"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 143,
  "url": "https://www.kentepower.com/mt/kt-ricardo-series-diesel-generator-product/",
  "title": "Ċina KT Ricardo Serje Diżil Ġeneratur Manifattura u Fabbrika |KENT",
  "header": [
   "| tip ta' genset | output nominali | magna | alternatur",
   "| KW/KVA | mudell | qawwa nominali | mudell"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 144,
  "url": "https://www.kentepower.com/ml/kt-ricardo-series-diesel-generator-product/",
  "title": "ചൈന കെടി റിക്കാർഡോ സീരീസ് ഡീസൽ ജനറേറ്റർ നിർമ്മാണവും ഫാക്ടറിയും |കെഇഎൻടി",
  "header": [
   "| genset തരം | റേറ്റുചെയ്ത ഔട്ട്പുട്ട് | എഞ്ചിൻ | ആൾട്ടർനേറ്റർ",
   "| KW/KVA | മാതൃക | റേറ്റുചെയ്ത പവർ | മാതൃക"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 144,
  "url": "https://www.kentepower.com/ml/kt-ricardo-series-diesel-generator-product/",
  "title": "ചൈന കെടി റിക്കാർഡോ സീരീസ് ഡീസൽ ജനറേറ്റർ നിർമ്മാണവും ഫാക്ടറിയും |കെഇഎൻടി",
  "header": [
   "| genset തരം | റേറ്റുചെയ്ത ഔട്ട്പുട്ട് | എഞ്ചിൻ | ആൾട്ടർനേറ്റർ",
   "| KW/KVA | മാതൃക | റേറ്റുചെയ്ത പവർ | മാതൃക"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | എസ്ടിസി-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | എസ്ടിസി-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | എസ്ടിസി20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 144,
  "url": "https://www.kentepower.com/ml/kt-ricardo-series-diesel-generator-product/",
  "title": "ചൈന കെടി റിക്കാർഡോ സീരീസ് ഡീസൽ ജനറേറ്റർ നിർമ്മാണവും ഫാക്ടറിയും |കെഇഎൻടി",
  "header": [
   "| genset തരം | റേറ്റുചെയ്ത ഔട്ട്പുട്ട് | എഞ്ചിൻ | ആൾട്ടർനേറ്റർ",
   "| KW/KVA | മാതൃക | റേറ്റുചെയ്ത പവർ | മാതൃക"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 145,
  "url": "https://www.kentepower.com/mg/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Manufacturing sy Factory |KENT",
  "header": [
   "| karazana genset | vokatra nomena | maotera | alternator",
   "| KW/KVA | MODELY | fahefana nomena | MODELY"
  ],
  "rows": [
   "| KT2-W17 | 15/12 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | Sary N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | Sary R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | Sary R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | Sary R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | Sary R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | Ampahany WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 145,
  "url": "https://www.kentepower.com/mg/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Manufacturing sy Factory |KENT",
  "header": [
   "| karazana genset | vokatra nomena | maotera | alternator",
   "| KW/KVA | MODELY | fahefana nomena | MODELY"
  ],
  "rows": [
   "| KT2-W17 | 15/12 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 145,
  "url": "https://www.kentepower.com/mg/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Manufacturing sy Factory |KENT",
  "header": [
   "| karazana genset | vokatra nomena | maotera | alternator",
   "| KW/KVA | MODELY | fahefana nomena | MODELY"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | Sary N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | Sary R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | Sary R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | Sary R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | Sary R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 146,
  "url": "https://www.kentepower.com/mk/kt-ricardo-series-diesel-generator-product/",
  "title": "Кина KT Ricardo серија дизел генератори Производство и фабрика |КЕНТ",
  "header": [
   "| тип на генсет | номинален излез | моторот | алтернатор",
   "| KW/KVA | модел | номинална моќност | модел"
  ],
  "rows": [
   "| KT2-W17 | 15/12 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 146,
  "url": "https://www.kentepower.com/mk/kt-ricardo-series-diesel-generator-product/",
  "title": "Кина KT Ricardo серија дизел генератори Производство и фабрика |КЕНТ",
  "header": [
   "| тип на генсет | номинален излез | моторот | алтернатор",
   "| KW/KVA | модел | номинална моќност | модел"
  ],
  "rows": [
   "| KT2-W17 | 15/12 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 146,
  "url": "https://www.kentepower.com/mk/kt-ricardo-series-diesel-generator-product/",
  "title": "Кина KT Ricardo серија дизел генератори Производство и фабрика |КЕНТ",
  "header": [
   "| тип на генсет | номинален излез | моторот | алтернатор",
   "| KW/KVA | модел | номинална моќност | модел"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 147,
  "url": "https://www.kentepower.com/lb/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Serie Diesel Generator Fabrikatioun a Fabréck |KENT",
  "header": [
   "| Genset Typ | bewäert Ausgang | motor | Alternator",
   "| KW/KVA | Modell | bewäert Kraaft | Modell"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 Fotoen | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 Fotoen | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 Fotoen | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 Präis | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 Präis | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS Ubidder | 56 | KT224D",
   "| KT2-W65 Fotoen | 48/60 | N4105ZDS Ubidder | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS Fotoen | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS Ubidder | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 Ubidder | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 Fotoen | 120/150 | R6105BZLDS Ubidder | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 Fotoen | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | Spezifikatioune vun 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E Fotoen | 308 | KT444ES",
   "| | 300/375 | WT13-330DE Fotoen | 330 | KT444F",
   "| | 320/400 | WT13-360DE Fotoen | 360 | KT544C",
   "| | 360/450 | WT13A-390DE Fotoen | 390 | KT544C"
  ]
 },
 {
  "n": 147,
  "url": "https://www.kentepower.com/lb/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Serie Diesel Generator Fabrikatioun a Fabréck |KENT",
  "header": [
   "| Genset Typ | bewäert Ausgang | motor | Alternator",
   "| KW/KVA | Modell | bewäert Kraaft | Modell"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 Fotoen | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 Fotoen | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 Fotoen | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 Präis | 36 | STC 30",
   "| KT2-W45 | 36/45 | N4105DS-46 Präis | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS Ubidder | 56 | STC40",
   "| KT2-W62 Fotoen | 50/62 | N4105ZDS Ubidder | 56 | STC50"
  ]
 },
 {
  "n": 147,
  "url": "https://www.kentepower.com/lb/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Serie Diesel Generator Fabrikatioun a Fabréck |KENT",
  "header": [
   "| Genset Typ | bewäert Ausgang | motor | Alternator",
   "| KW/KVA | Modell | bewäert Kraaft | Modell"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 Fotoen | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 Fotoen | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 Fotoen | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 Präis | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 Präis | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS Ubidder | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS Fotoen | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS Ubidder | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 Fotoen | 130/163 | R6105BZLDS Ubidder | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 Ubidder | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | Spezifikatioune vun 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E Fotoen | 339 | KT444C"
  ]
 },
 {
  "n": 148,
  "url": "https://www.kentepower.com/lt/kt-ricardo-series-diesel-generator-product/",
  "title": "Kinijos KT Ricardo serijos dyzelinių generatorių gamyba ir gamykla |KENT",
  "header": [
   "| generatoriaus tipas | vardinė galia | variklis | generatorius",
   "| KW/KVA | modelis | vardinė galia | modelis"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 148,
  "url": "https://www.kentepower.com/lt/kt-ricardo-series-diesel-generator-product/",
  "title": "Kinijos KT Ricardo serijos dyzelinių generatorių gamyba ir gamykla |KENT",
  "header": [
   "| generatoriaus tipas | vardinė galia | variklis | generatorius",
   "| KW/KVA | modelis | vardinė galia | modelis"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 148,
  "url": "https://www.kentepower.com/lt/kt-ricardo-series-diesel-generator-product/",
  "title": "Kinijos KT Ricardo serijos dyzelinių generatorių gamyba ir gamykla |KENT",
  "header": [
   "| generatoriaus tipas | vardinė galia | variklis | generatorius",
   "| KW/KVA | modelis | vardinė galia | modelis"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 149,
  "url": "https://www.kentepower.com/lv/kt-ricardo-series-diesel-generator-product/",
  "title": "Ķīnas KT Ricardo sērijas dīzeļa ģeneratoru ražošana un rūpnīca |KENT",
  "header": [
   "| ģenseta tips | nominālā jauda | dzinējs | ģenerators",
   "| KW/KVA | modelis | nominālā jauda | modelis"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 149,
  "url": "https://www.kentepower.com/lv/kt-ricardo-series-diesel-generator-product/",
  "title": "Ķīnas KT Ricardo sērijas dīzeļa ģeneratoru ražošana un rūpnīca |KENT",
  "header": [
   "| ģenseta tips | nominālā jauda | dzinējs | ģenerators",
   "| KW/KVA | modelis | nominālā jauda | modelis"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 149,
  "url": "https://www.kentepower.com/lv/kt-ricardo-series-diesel-generator-product/",
  "title": "Ķīnas KT Ricardo sērijas dīzeļa ģeneratoru ražošana un rūpnīca |KENT",
  "header": [
   "| ģenseta tips | nominālā jauda | dzinējs | ģenerators",
   "| KW/KVA | modelis | nominālā jauda | modelis"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 23.18 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 150,
  "url": "https://www.kentepower.com/la/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Manufacture and Factory |CANTIUM",
  "header": [
   "| genset type | rated output | engine | alternator",
   "| KW/KVA | exemplum | rated potestas | exemplum"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-30DE | 330 | KT444F",
   "| | 320/400 | WT13-60DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 150,
  "url": "https://www.kentepower.com/la/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Manufacture and Factory |CANTIUM",
  "header": [
   "| genset type | rated output | engine | alternator",
   "| KW/KVA | exemplum | rated potestas | exemplum"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 150,
  "url": "https://www.kentepower.com/la/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Manufacture and Factory |CANTIUM",
  "header": [
   "| genset type | rated output | engine | alternator",
   "| KW/KVA | exemplum | rated potestas | exemplum"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 151,
  "url": "https://www.kentepower.com/ku/kt-ricardo-series-diesel-generator-product/",
  "title": "Çîn KT Ricardo Series Diesel Generator Manufacturing and Factory |KENT",
  "header": [
   "| cureyê genset | hilberîna nirxandin | makîne | alternator",
   "| KW/KVA | cins | hêza nirxandin | cins"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 151,
  "url": "https://www.kentepower.com/ku/kt-ricardo-series-diesel-generator-product/",
  "title": "Çîn KT Ricardo Series Diesel Generator Manufacturing and Factory |KENT",
  "header": [
   "| cureyê genset | hilberîna nirxandin | makîne | alternator",
   "| KW/KVA | cins | hêza nirxandin | cins"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 151,
  "url": "https://www.kentepower.com/ku/kt-ricardo-series-diesel-generator-product/",
  "title": "Çîn KT Ricardo Series Diesel Generator Manufacturing and Factory |KENT",
  "header": [
   "| cureyê genset | hilberîna nirxandin | makîne | alternator",
   "| KW/KVA | cins | hêza nirxandin | cins"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 152,
  "url": "https://www.kentepower.com/kn/kt-ricardo-series-diesel-generator-product/",
  "title": "ಚೀನಾ KT ರಿಕಾರ್ಡೊ ಸರಣಿ ಡೀಸೆಲ್ ಜನರೇಟರ್ ತಯಾರಿಕೆ ಮತ್ತು ಕಾರ್ಖಾನೆ |KENT",
  "header": [
   "| ಜೆನ್ಸೆಟ್ ಪ್ರಕಾರ | ರೇಟ್ ಮಾಡಿದ ಔಟ್‌ಪುಟ್ | ಎಂಜಿನ್ | ಆವರ್ತಕ",
   "| KW/KVA | ಮಾದರಿ | ಸಾಮರ್ಥ್ಯ ಧಾರಣೆ | ಮಾದರಿ"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 152,
  "url": "https://www.kentepower.com/kn/kt-ricardo-series-diesel-generator-product/",
  "title": "ಚೀನಾ KT ರಿಕಾರ್ಡೊ ಸರಣಿ ಡೀಸೆಲ್ ಜನರೇಟರ್ ತಯಾರಿಕೆ ಮತ್ತು ಕಾರ್ಖಾನೆ |KENT",
  "header": [
   "| ಜೆನ್ಸೆಟ್ ಪ್ರಕಾರ | ರೇಟ್ ಮಾಡಿದ ಔಟ್‌ಪುಟ್ | ಎಂಜಿನ್ | ಆವರ್ತಕ",
   "| KW/KVA | ಮಾದರಿ | ಸಾಮರ್ಥ್ಯ ಧಾರಣೆ | ಮಾದರಿ"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 152,
  "url": "https://www.kentepower.com/kn/kt-ricardo-series-diesel-generator-product/",
  "title": "ಚೀನಾ KT ರಿಕಾರ್ಡೊ ಸರಣಿ ಡೀಸೆಲ್ ಜನರೇಟರ್ ತಯಾರಿಕೆ ಮತ್ತು ಕಾರ್ಖಾನೆ |KENT",
  "header": [
   "| ಜೆನ್ಸೆಟ್ ಪ್ರಕಾರ | ರೇಟ್ ಮಾಡಿದ ಔಟ್‌ಪುಟ್ | ಎಂಜಿನ್ | ಆವರ್ತಕ",
   "| KW/KVA | ಮಾದರಿ | ಸಾಮರ್ಥ್ಯ ಧಾರಣೆ | ಮಾದರಿ"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 153,
  "url": "https://www.kentepower.com/jw/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Pabrik lan Pabrik |KENT",
  "header": [
   "| jinis genset | output dirating | mesin | alternator",
   "| KW/KVA | model | daya dirating | model"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 153,
  "url": "https://www.kentepower.com/jw/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Pabrik lan Pabrik |KENT",
  "header": [
   "| jinis genset | output dirating | mesin | alternator",
   "| KW/KVA | model | daya dirating | model"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 153,
  "url": "https://www.kentepower.com/jw/kt-ricardo-series-diesel-generator-product/",
  "title": "China KT Ricardo Series Diesel Generator Pabrik lan Pabrik |KENT",
  "header": [
   "| jinis genset | output dirating | mesin | alternator",
   "| KW/KVA | model | daya dirating | model"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 154,
  "url": "https://www.kentepower.com/is/kt-ricardo-series-diesel-generator-product/",
  "title": "Kína KT Ricardo Series Diesel Generator Framleiðsla og verksmiðja |KENT",
  "header": [
   "| tegund gensets | metið framleiðsla | vél | alternator",
   "| KW/KVA | fyrirmynd | nafnafli | fyrirmynd"
  ],
  "rows": [
   "| KT2-W17 | 15/12 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 154,
  "url": "https://www.kentepower.com/is/kt-ricardo-series-diesel-generator-product/",
  "title": "Kína KT Ricardo Series Diesel Generator Framleiðsla og verksmiðja |KENT",
  "header": [
   "| tegund gensets | metið framleiðsla | vél | alternator",
   "| KW/KVA | fyrirmynd | nafnafli | fyrirmynd"
  ],
  "rows": [
   "| KT2-W17 | 15/12 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 154,
  "url": "https://www.kentepower.com/is/kt-ricardo-series-diesel-generator-product/",
  "title": "Kína KT Ricardo Series Diesel Generator Framleiðsla og verksmiðja |KENT",
  "header": [
   "| tegund gensets | metið framleiðsla | vél | alternator",
   "| KW/KVA | fyrirmynd | nafnafli | fyrirmynd"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 23/18 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 155,
  "url": "https://www.kentepower.com/mg/kt-sdec-series-diesel-generator-product/",
  "title": "China KT-SDEC Series Diesel Generator Manufacture sy Factory |KENT",
  "header": [
   "| Modely Genset | 50HZ PF=0.8 400/230V 3 Phase 4 Wire | Modely motera | cyl | niteraka | Storke | famindran-toerana | governora | Open Type Dimension",
   "| Hery mijoro | Prime Power | Ny ratsy 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Lanja KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | Sary SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | Sary SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | Sary SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | Sary SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | Sary SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | Sary SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | Sary SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | Sary SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | Sary SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | Sary SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | Sary SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | Sary SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | Sary SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | Sary SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | Sary SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | Sary SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 156,
  "url": "https://www.kentepower.com/mk/kt-sdec-series-diesel-generator-product/",
  "title": "Производство и фабрика за дизел генератори од серијата KT-SDEC во Кина |КЕНТ",
  "header": [
   "| Модел на генсет | 50HZ PF=0,8 400/230V 3фазен 4жица | Модел на мотор | цил | Досадно | Штрк | поместување | Гувернерот | Отвори димензија на тип",
   "| Standby Power | Prime Power | Конс 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×Ш×В (ММ) | Тежина KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Елек. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Елек. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Елек. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Елек. | 2000*930*1580 | 1135 година",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Елек. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36,5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Елек. | 2460*980*1690 | 1410 година",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Елек. | 2490*1080*1800 | 1610 година",
   "| KT-SC185 | 185/148 | 169/135 | 36,5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Елек. | 2460*980*1690 | 1490 година",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Елек. | 2490*1080*1800 | 1660 година",
   "| KT-SC206 | 206/165 | 188/150 | 39,9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Елек. | 2460*980*1690 | 1490 година",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Елек. | 2490*1080*1800 | 1770 година",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8,82 | Елек. | 2600*1080*1800 | 1818 година",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8,82 | Елек. | 2600*1080*1800 | 2028 година",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Елек. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Елек. | 3040*1380*1880 | 2941 година",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Елек. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Елек. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100,4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Елек. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Елек. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125,6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Елек. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125,6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Елек. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Елек. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174,9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Елек. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Елек. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 157,
  "url": "https://www.kentepower.com/hmn/kt-ricardo-series-diesel-generator-product/",
  "title": "Tuam Tshoj KT Ricardo Series Diesel Generator Chaw tsim tshuaj paus thiab Hoobkas |KENT",
  "header": [
   "| yam genset | rated tso zis | cav | alternator",
   "| KW/KVA | qauv | rated zog | qauv"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | y480 wb | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT 184 E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184 F",
   "| KT2-W32 | 24/30 ib | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 ib | N4105DS-38 | 38 | KT 184 H",
   "| KT2-W50 | 36/45 ib | N4105DS-46 | 46 | KT 224 C",
   "| KT2-W55 | 40/50 ib | N4105 ZOS | 56 | KT 224D",
   "| KT2-W65 | 48/60 ib | N4105 ZOS | 56 | KT 224 E",
   "| KT2-W76 | 54/68 ib | N4105 ZLDS | 66 | KT 224 F",
   "| KT2-W83 | 60/75 ib | R4105 ZPO | 74 | KT 224 F",
   "| KT2-W98 | 70/88 ib | R6105 ZOS | 84 | KT 224 G",
   "| KT2-W111 | 80/100 | R6105 ZLDS | 100 | KT 274 C",
   "| KT2-W137 | 100/125 | R6105 AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105 ZPO | 132 | KT 274 F",
   "| KT2-W200 | 150/187 ib | R6110 ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 ib | 6126-68D ib | 187 | KT 274 H",
   "| KT2-W225 | 180/225 ib | 6126-42D ib | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D ib | 231 | KT274K",
   "| KT-W 300 | 220/275 ib | 6126A-260 UAS | 250 | KT444D",
   "| KT-W 350 | 250/313 ib | WT12D-308E | 308 | KT444 ES",
   "| | 300/375 ib | WT13-330 UAS | 330 | KT444F",
   "| | 320/400 ib | WT13-360 DE | 360 | KT544C",
   "| | 360/450 | WT13A-390 DE | 390 | KT544C"
  ]
 },
 {
  "n": 157,
  "url": "https://www.kentepower.com/hmn/kt-ricardo-series-diesel-generator-product/",
  "title": "Tuam Tshoj KT Ricardo Series Diesel Generator Chaw tsim tshuaj paus thiab Hoobkas |KENT",
  "header": [
   "| yam genset | rated tso zis | cav | alternator",
   "| KW/KVA | qauv | rated zog | qauv"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | y480 wb | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC 20",
   "| KT2-W30 | 24/30 ib | N4100DS-30 | 30 | STC 24",
   "| KT2-W38 | 30/38 ib | N4105DS-38 | 36 | STC 30",
   "| KT2-W45 | 36/45 ib | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 ib | N4105 ZOS | 56 | STC 40",
   "| KT2-W62 | 50/62 ib | N4105 ZOS | 56 | STC 50"
  ]
 },
 {
  "n": 157,
  "url": "https://www.kentepower.com/hmn/kt-ricardo-series-diesel-generator-product/",
  "title": "Tuam Tshoj KT Ricardo Series Diesel Generator Chaw tsim tshuaj paus thiab Hoobkas |KENT",
  "header": [
   "| yam genset | rated tso zis | cav | alternator",
   "| KW/KVA | qauv | rated zog | qauv"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | y480 wb | 15 | KT 164 C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184 ES",
   "| KT2-W31 | 22/28 ib | N4100DS-30 | 33 | KT 184 E",
   "| KT2-W37 | 27/33 ib | N4100DS-30 | 33 | KT184 F",
   "| KT2-W47 | 34/43 ib | N4105DS-38 | 42 | KT 184 H",
   "| KT2-W55 | 40/50 ib | N4105DS-46 | 51 | KT 224 C",
   "| KT2-W70 | 50/63 ib | N4105 ZOS | 62 | KT 224D",
   "| KT2-W83 | 60/75 ib | N4105 ZLDS | 73 | KT 224 E",
   "| KT2-W92 | 66/83 ib | R4105 ZPO | 81 | KT 224 F",
   "| KT2-W107 | 77/96 ib | R6105 ZOS | 92 | KT 224 G",
   "| KT2-W125 | 90/113 ib | R6105 ZLDS | 110 | KT 274 C",
   "| KT2-W153 | 110/138 ib | R6105 AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 ib | R6105 ZPO | 145 | KT 274 E",
   "| KT2-W222 | 160/200 ib | R6110 ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 ib | 6126-68D ib | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D ib | 254 | KT 274 H",
   "| KT2-W305 | 220/275 ib | 6126-42D ib | 254 | KT274J",
   "| KT-W333 | 240/300 ib | 6126A-260 UAS | 275 | KT274K",
   "| KT-W389 | 280/350 ib | WT12D-308E | 339 ib | KT 444 C"
  ]
 },
 {
  "n": 158,
  "url": "https://www.kentepower.com/iw/kt-ricardo-series-diesel-generator-product/",
  "title": "ייצור ומפעל של גנרטור דיזל מסדרת KT Ricardo |קנט",
  "header": [
   "| סוג גנסט | תפוקה מדורגת | מנוע | אַלְטֶרְנָטוֹר",
   "| KW/KVA | דֶגֶם | כוח מדורג | דֶגֶם"
  ],
  "rows": [
   "| KT2-W17 | 15/12 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 158,
  "url": "https://www.kentepower.com/iw/kt-ricardo-series-diesel-generator-product/",
  "title": "ייצור ומפעל של גנרטור דיזל מסדרת KT Ricardo |קנט",
  "header": [
   "| סוג גנסט | תפוקה מדורגת | מנוע | אַלְטֶרְנָטוֹר",
   "| KW/KVA | דֶגֶם | כוח מדורג | דֶגֶם"
  ],
  "rows": [
   "| KT2-W17 | 15/12 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 158,
  "url": "https://www.kentepower.com/iw/kt-ricardo-series-diesel-generator-product/",
  "title": "ייצור ומפעל של גנרטור דיזל מסדרת KT Ricardo |קנט",
  "header": [
   "| סוג גנסט | תפוקה מדורגת | מנוע | אַלְטֶרְנָטוֹר",
   "| KW/KVA | דֶגֶם | כוח מדורג | דֶגֶם"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 23/18 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 159,
  "url": "https://www.kentepower.com/lb/kt-sdec-series-diesel-generator-product/",
  "title": "China KT-SDEC Serie Diesel Generator Fabrikatioun a Fabréck |KENT",
  "header": [
   "| Genset Modell | 50HZ PF=0.8 400/230V 3-Phase 4 Wire | Motor Modell | cyl | Bore | Storke | Verlagerung | Gouverneur | Open Typ Dimensioun",
   "| Standby Power | Prime Power | Cons 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Gewiicht KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36,5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35,7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36,5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40,7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39,9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49,6 | SC9D310D2 | 6L | 114 | 144 | 8,82 | Elec. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8,82 | Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70,4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70,4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71,6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81,2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100,4 | SC25G610D2 | 12 V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12 V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125,6 | SC27G755D2 | 12 V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125,6 | SC27G755D2 | 12 V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12 V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174,9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 160,
  "url": "https://www.kentepower.com/lt/kt-sdec-series-diesel-generator-product/",
  "title": "Kinijos KT-SDEC serijos dyzelinių generatorių gamyba ir gamykla |KENT",
  "header": [
   "| Genset modelis | 50 HZ PF = 0,8 400/230 V 3 fazių 4 laidų | Variklio modelis | cil | Gręžimas | Gandras | poslinkis | gubernatorius | Atidarykite tipo matmenis",
   "| Maitinimas budėjimo režimu | Pirminė galia | Minusai 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | P × P × A (MM) | Svoris KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | El. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | El. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | El. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | El. | 2000*930*1580 | 1135 m",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | El. | 2150*930*1580 | 1170 m",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | El. | 2460*980*1690 | 1410 m",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | El. | 2490*1080*1800 | 1610 m",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | El. | 2460*980*1690 | 1490 m",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | El. | 2490*1080*1800 | 1660 m",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | El. | 2460*980*1690 | 1490 m",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | El. | 2490*1080*1800 | 1770 m",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | El. | 2600*1080*1800 | 1818 m",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | El. | 2600*1080*1800 | 2028 m",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | El. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | El. | 3040*1380*1880 | 2941 m",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | El. | 3230*1180*1750 | 2841 m",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | El. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | El. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | El. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | El. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | El. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | El. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174,9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | El. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | El. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 161,
  "url": "https://www.kentepower.com/lv/kt-sdec-series-diesel-generator-product/",
  "title": "Ķīnas KT-SDEC sērijas dīzeļa ģeneratoru ražošana un rūpnīca |KENT",
  "header": [
   "| Genset modelis | 50 HZ PF=0,8 400/230 V 3 fāzu 4 vadu | Dzinēja modelis | cil | Urbums | Stārķis | pārvietošanās | gubernators | Atveriet tipa izmēru",
   "| Gaidstāves barošana | Galvenā jauda | Mīnusi 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | G × P × A (MM) | Svars KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elektr. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elektr. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elektr. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elektr. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elektr. | 2150*930*1580 | 1170. gads",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elektr. | 2460*980*1690 | 1410. gads",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elektr. | 2490*1080*1800 | 1610. gads",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elektr. | 2460*980*1690 | 1490. gads",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elektr. | 2490*1080*1800 | 1660. gads",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elektr. | 2460*980*1690 | 1490. gads",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elektr. | 2490*1080*1800 | 1770. gads",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elektr. | 2600*1080*1800 | 1818. gads",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elektr. | 2600*1080*1800 | 2028. gads",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elektr. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elektr. | 3040*1380*1880 | 2941. gads",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elektr. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elektr. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elektr. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elektr. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elektr. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elektr. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elektr. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elektr. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elektr. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 162,
  "url": "https://www.kentepower.com/la/kt-sdec-series-diesel-generator-product/",
  "title": "China KT-SDEC Series Diesel Generator Manufacture and Factory |CANTIUM",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | Bore | Ciconia | obsessio | praefectus | Aperta Type Dimension",
   "| Standby Power | Primus Power | Cons 100% （L/H）",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | pondus KG *"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 163,
  "url": "https://www.kentepower.com/ky/kt-sdec-series-diesel-generator-product/",
  "title": "Кытай KT-SDEC Сериялар Diesel Generator Manufacturing жана Factory |КЕНТ",
  "header": [
   "| Genset модели | 50Гц PF=0,8 400/230В 3фаза 4зым | Модели | цил | Bore | Storke | жылышуу | губернатор | Ачык түрү өлчөм",
   "| Күтүү режими | Prime Power | Кемчиликтери 100%（L/H）",
   "| КВА/КВт | КВА/КВт | MM | MM | L | | L×W×H（MM） | Салмагы KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Эл. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Эл. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Эл. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Эл. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Эл. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Эл. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Эл. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Эл. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Эл. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Эл. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Эл. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Эл. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Эл. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Эл. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Эл. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Эл. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Эл. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Эл. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Эл. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Эл. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Эл. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Эл. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Эл. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Эл. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 164,
  "url": "https://www.kentepower.com/ku/kt-sdec-series-diesel-generator-product/",
  "title": "Çîn KT-SDEC Series Çêkirin û Fabrîkaya Generatorê Mazotê |KENT",
  "header": [
   "| Modela Genset | 50HZ PF=0,8 400/230V 3Phase 4Wire | Modela motorê | cyl | Kolîn | Storke | jicîhûwarkirin | Walî | Pîvana Tîpa Vekirî",
   "| Standby Power | Hêza Serokwezîr | Kêmasî 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Giraniya KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174,9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 165,
  "url": "https://www.kentepower.com/kn/kt-sdec-series-diesel-generator-product/",
  "title": "ಚೀನಾ KT-SDEC ಸರಣಿಯ ಡೀಸೆಲ್ ಜನರೇಟರ್ ತಯಾರಿಕೆ ಮತ್ತು ಕಾರ್ಖಾನೆ |KENT",
  "header": [
   "| ಜೆನ್ಸೆಟ್ ಮಾದರಿ | 50HZ PF=0.8 400/230V 3ಹಂತ 4ವೈರ್ | ಎಂಜಿನ್ ಮಾದರಿ | ಸಿಲ್ | ಬೋರ್ | ಕೊಕ್ಕರೆ | ಸ್ಥಳಾಂತರ | ರಾಜ್ಯಪಾಲರು | ಓಪನ್ ಟೈಪ್ ಡೈಮೆನ್ಷನ್",
   "| ಸ್ಟ್ಯಾಂಡ್ಬೈ ಪವರ್ | ಪ್ರಧಾನ ಶಕ್ತಿ | ಕಾನ್ಸ್ 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H (MM) | ತೂಕ ಕೆ.ಜಿ"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | ಎಲೆಕ್. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | ಎಲೆಕ್. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ಎಲೆಕ್. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ಎಲೆಕ್. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | ಎಲೆಕ್. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ಎಲೆಕ್. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | ಎಲೆಕ್. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ಎಲೆಕ್. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | ಎಲೆಕ್. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | ಎಲೆಕ್. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | ಎಲೆಕ್. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | ಎಲೆಕ್. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | ಎಲೆಕ್. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ಎಲೆಕ್. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ಎಲೆಕ್. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | ಎಲೆಕ್. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | ಎಲೆಕ್. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12ವಿ | 135 | 150 | 25.8 | ಎಲೆಕ್. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12ವಿ | 135 | 150 | 25.8 | ಎಲೆಕ್. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12ವಿ | 135 | 150 | 26.6 | ಎಲೆಕ್. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12ವಿ | 135 | 150 | 26.6 | ಎಲೆಕ್. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12ವಿ | 135 | 155 | 26.6 | ಎಲೆಕ್. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | ಎಲೆಕ್. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | ಎಲೆಕ್. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 166,
  "url": "https://www.kentepower.com/jw/kt-sdec-series-diesel-generator-product/",
  "title": "China KT-SDEC Series Diesel Generator Pabrik lan Pabrik |KENT",
  "header": [
   "| Model Genset Kab | 50HZ PF = 0.8 400/230V 3 Fase 4 Kabel | Model Engine | cyl | mboseni | Storke | pamindahan | Gubernur | Open Type Dimension",
   "| Daya siyaga | Daya Perdana | Kekurangan 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L × W × H (MM) | Bobot KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 167,
  "url": "https://www.kentepower.com/is/kt-sdec-series-diesel-generator-product/",
  "title": "Kína KT-SDEC Series Diesel Generator Framleiðsla og verksmiðja |KENT",
  "header": [
   "| Genset líkan | 50HZ PF=0,8 400/230V 3fasa 4víra | Vélargerð | cyl | Bore | Storke | tilfærslu | ríkisstjóri | Opna tegundarvídd",
   "| Standby Power | Prime Power | Gallar 100%（L/H）",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×B×H（MM） | Þyngd KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36,5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35,7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36,5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40,7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39,9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49,6 | SC9D310D2 | 6L | 114 | 144 | 8,82 | Elec. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54,1 | SC9D340D2 | 6L | 114 | 144 | 8,82 | Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70,4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70,4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71,6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81,2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100,4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113,1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125,6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125,6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174,9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 168,
  "url": "https://www.kentepower.com/hmn/kt-sdec-series-diesel-generator-product/",
  "title": "Tuam Tshoj KT-SDEC Series Diesel Generator Chaw tsim tshuaj paus thiab Hoobkas |KENT",
  "header": [
   "| Genset Qauv | 50HZ PF = 0.8 400/230V 3phase 4Wire | Cav Qauv | cil | Npog | Storke | hloov chaw | Tus tswv xeev | Qhib Hom Dimension",
   "| Standby Fais Fab | Prime hwj chim | Cons 100% (L / H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L × W × H (MM) | Nyhav KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 ib | 63/50 ib | 15.1 | SC4H95D 2 | 4L | 105 | 124 | 4.3 | Elec. | 1980 * 880 * 1510 | 960 ua",
   "| KT-SC88 | 88/70 ib | 80/64 ib | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980 * 880 * 1510 | 1020",
   "| KT-SC110 | 110/88 ib | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000 * 930 * 1580 hli | 1115",
   "| KT-SC125 | 125/100 ib | 113/90 ib | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000 * 930 * 1580 hli | 1135 ib",
   "| KT-SC138 | 138/110 ib | 125/100 ib | 28.6 ib | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150 * 930 * 1580 hli | 1170 ib",
   "| KT-SC165 | 165/132 ib | 150/120 | 36.5 ib | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460 * 980 * 1690 hli | 1410",
   "| KT-SC175 | 175/140 ib | 160/128 ib | 35.7 ib | SC8D220D2 | 6L | 114 | 135 | 8.27 ib | Elec. | 2490 * 1080 * 1800 hli | 1610",
   "| KT-SC185 | 185/148 ib | 169/135 ib | 36.5 ib | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460 * 980 * 1690 hli | 1490 ib",
   "| KT-SC200 | 200/160 | 180/144 ib | 40.7 ua | SC8D250D2 | 6L | 114 | 135 | 8.27 ib | Elec. | 2490 * 1080 * 1800 hli | 1660",
   "| KT-SC206 | 206/165 ib | 188/150 ib | 39.9 ib | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460 * 980 * 1690 hli | 1490 ib",
   "| KT-SC220 | 220/176 ib | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 ib | Elec. | 2490 * 1080 * 1800 hli | 1770 ib",
   "| KT-SC250 | 250/200 | 225/180 ib | 49.6 ib | TIAB SA 9D310D2 | 6L | 114 | 144 | 8.82 ib | Elec. | 2600 * 1080 * 1800 hli | 1818",
   "| KT-SC275 | 275/220 ib | 250/200 | 54.1 ib | TIAB SA 9D340D2 | 6L | 114 | 144 | 8.82 ib | Elec. | 2600 * 1080 * 1800 hli | 2028",
   "| KT-SC330 | 330/264 ib | 300/240 | 70.4 ua | SC13G420D2 | 6L | 135 | 150 | 12.88 Nws | Elec. | 3040 * 1380 * 1880 | 2861 ib",
   "| KT-SC344 | 344/275 ib | 313/250 ib | 70.4 ua | SC13G420D2 | 6L | 135 | 150 | 12.88 Nws | Elec. | 3040 * 1380 * 1880 | 2941 ib",
   "| KT-SC385 | 385/308 ib | 350/280 ib | 71.6 ib | SC12E460D2 | 6L | 128 | 153 | 11.8 ib | Elec. | 3230 * 1180 * 1750 hli | 2841 ib",
   "| KT-SC413 | 413/330 ib | 375/300 ib | 81.2 ib | SC15G500D2 | 6L | 135 | 165 | 14.16 Nws | Elec. | 3040 * 1380 * 1880 | ib 3069",
   "| KT-SC500 | 500/400 | 450/360 ib | 100.4 | SC25G610D2 | 12 v | 135 | 150 | 25.8 ib | Elec. | 3630 * 1720 * 2230 hli | ib 4163",
   "| KT-SC550 | 550/440 ib | 500/400 | 113.1 ib | SC25G690D2 | 12 v | 135 | 150 | 25.8 ib | Elec. | 3630 * 1720 * 2230 hli | 4271 ib",
   "| KT-SC605 | 605/484 ib | 550/440 ib | 125.6 ib | SC27G755D2 | 12 v | 135 | 150 | 26.6 ib | Elec. | 3630 * 1720 * 2230 hli | ib 4413",
   "| KT-SC620 | 620/496 ib | 563/450 ib | 125.6 ib | SC27G755D2 | 12 v | 135 | 150 | 26.6 ib | Elec. | 3630 * 1720 * 2230 hli | ib 4413",
   "| KT-SC688 | 688/550 ib | 625/500 ib | 141 | SC27G830D2 | 12 v | 135 | 155 | 26.6 ib | Elec. | 3630 * 1720 * 2230 hli | ib 4553",
   "| KT-SC825 | 825/660 ib | 750/600 ib | 174.9 ib | SC33W990D2 | 6L | 180 | 215 | 32.8 ib | Elec. | 4360 * 1620 * 2140 hli | 6296 ib",
   "| KT-SC950 | 950/760 ib | 875/700 ib | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 ib | Elec. | 4360 * 1620 * 2140 hli | 6296 ib"
  ]
 },
 {
  "n": 169,
  "url": "https://www.kentepower.com/iw/kt-sdec-series-diesel-generator-product/",
  "title": "ייצור ומפעל של גנרטורים דיזל מסדרת KT-SDEC בסין |קנט",
  "header": [
   "| דגם Genset | 50HZ PF=0.8 400/230V 3Phase 4Wire | דגם מנוע | cyl | לְשַׁעֲמֵם | סטורק | תְזוּזָה | מוֹשֵׁל | פתח את מאפיין סוג",
   "| כוח המתנה | פריים כוח | חסרונות 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | משקל (ק\"ג"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | אלק. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | אלק. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | אלק. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | אלק. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | אלק. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | אלק. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | אלק. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | אלק. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | אלק. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | אלק. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | אלק. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | אלק. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | אלק. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | אלק. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | אלק. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | אלק. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | אלק. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | אלק. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | אלק. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | אלק. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | אלק. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | אלק. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | אלק. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | אלק. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 170,
  "url": "https://www.kentepower.com/haw/kt-sdec-series-diesel-generator-product/",
  "title": "Kina KT-SDEC Series Diesel Generator Manufacture and Factory |KENT",
  "header": [
   "| Ke Ana Hoʻohālike Genset | 50HZ PF=0.8 400/230V 3Phase 4Uea | Hoʻohālike ʻenekini | cyl | ʻAha | Storke | ka hoʻoneʻe ʻana | Kiaaina | Wehe ʻAno Ana",
   "| Mana Kū | Mana Nui | He 100%（L/H）",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Kaumaha KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | ʻO Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | ʻO Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ʻO Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ʻO Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | ʻO Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ʻO Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | ʻO Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ʻO Elec. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | ʻO Elec. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | ʻO Elec. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | ʻO Elec. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | ʻO Elec. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | ʻO Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ʻO Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ʻO Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | ʻO Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | ʻO Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | ʻO Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | ʻO Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | ʻO Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | ʻO Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | ʻO Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | ʻO Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | ʻO Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 171,
  "url": "https://www.kentepower.com/ht/kt-sdec-series-diesel-generator-product/",
  "title": "Lachin KT-SDEC Seri Diesel dèlko fabrikasyon ak faktori |KENT",
  "header": [
   "| Genset Modèl | 50HZ PF = 0.8 400/230V 3Phase 4Wire | Modèl motè | sil | raz | Storke | deplasman | Gouvènè | Louvri Kalite Dimansyon",
   "| Sispansyon pouvwa | Premye pouvwa | Dezavantaj 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Pwa KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elekt. | 1980 * 880 * 1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elekt. | 1980 * 880 * 1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elekt. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elekt. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elekt. | 2150 * 930 * 1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elekt. | 2460 * 980 * 1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elekt. | 2490 * 1080 * 1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elekt. | 2460 * 980 * 1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elekt. | 2490 * 1080 * 1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elekt. | 2460 * 980 * 1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elekt. | 2490 * 1080 * 1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elekt. | 2600 * 1080 * 1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elekt. | 2600 * 1080 * 1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elekt. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elekt. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elekt. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elekt. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elekt. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elekt. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elekt. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elekt. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elekt. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elekt. | 4360 * 1620 * 2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elekt. | 4360 * 1620 * 2140 | 6296"
  ]
 },
 {
  "n": 172,
  "url": "https://www.kentepower.com/gu/kt-sdec-series-diesel-generator-product/",
  "title": "ચાઇના KT-SDEC સિરીઝ ડીઝલ જનરેટર ઉત્પાદન અને ફેક્ટરી |કેન્ટ",
  "header": [
   "| જેન્સેટ મોડલ | 50HZ PF=0.8 400/230V 3ફેઝ 4વાયર | એન્જિન મોડલ | cyl | બોર | સ્ટોર્ક | વિસ્થાપન | રાજ્યપાલ | ઓપન ટાઈપ ડાયમેન્શન",
   "| સ્ટેન્ડબાય પાવર | પ્રાઇમ પાવર | ગેરફાયદા 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | વજન KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | ઇલેક. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | ઇલેક. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ઇલેક. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ઇલેક. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | ઇલેક. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ઇલેક. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | ઇલેક. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ઇલેક. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | ઇલેક. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | ઇલેક. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | ઇલેક. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | ઇલેક. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | ઇલેક. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ઇલેક. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ઇલેક. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | ઇલેક. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | ઇલેક. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12 વી | 135 | 150 | 25.8 | ઇલેક. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12 વી | 135 | 150 | 25.8 | ઇલેક. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12 વી | 135 | 150 | 26.6 | ઇલેક. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12 વી | 135 | 150 | 26.6 | ઇલેક. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12 વી | 135 | 155 | 26.6 | ઇલેક. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | ઇલેક. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | ઇલેક. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 173,
  "url": "https://www.kentepower.com/ka/kt-sdec-series-diesel-generator-product/",
  "title": "ჩინეთის KT-SDEC სერიის დიზელის გენერატორის წარმოება და ქარხანა |კენტ",
  "header": [
   "| გენსეტი მოდელი | 50HZ PF=0.8 400/230V 3ფაზიანი 4მავთული | ძრავის მოდელი | ცილი | მოწყენილი | სტორკი | გადაადგილება | გუბერნატორი | ღია ტიპის განზომილება",
   "| ლოდინის სიმძლავრე | Prime Power | მინუსები 100% (L/H)",
   "| კვა/კვტ | კვა/კვტ | MM | MM | L | | L×W×H(MM) | წონა კგ"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | ელექ. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | ელექ. | 1980*880*1510 | 1020 წ",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ელექ. | 2000*930*1580 | 1115 წ",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ელექ. | 2000*930*1580 | 1135 წ",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | ელექ. | 2150*930*1580 | 1170 წ",
   "| KT-SC165 | 165/132 წ | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ელექ. | 2460*980*1690 | 1410 წ",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | ელექ. | 2490*1080*1800 | 1610 წ",
   "| KT-SC185 | 185/148 წ | 169/135 წ | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ელექ. | 2460*980*1690 | 1490 წ",
   "| KT-SC200 | 200/160 | 180/144 წ | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | ელექ. | 2490*1080*1800 | 1660 წ",
   "| KT-SC206 | 206/165 წ | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | ელექ. | 2460*980*1690 | 1490 წ",
   "| KT-SC220 | 220/176 წ | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | ელექ. | 2490*1080*1800 | 1770 წ",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | ელექ. | 2600*1080*1800 | 1818 წ",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | ელექ. | 2600*1080*1800 | 2028 წელი",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ელექ. | 3040*1380*1880 | 2861 წ",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ელექ. | 3040*1380*1880 | 2941 წ",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | ელექ. | 3230*1180*1750 | 2841 წ",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | ელექ. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12 ვ | 135 | 150 | 25.8 | ელექ. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 წ | 500/400 | 113.1 | SC25G690D2 | 12 ვ | 135 | 150 | 25.8 | ელექ. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 წ | 550/440 წ | 125.6 | SC27G755D2 | 12 ვ | 135 | 150 | 26.6 | ელექ. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 წ | 563/450 წ | 125.6 | SC27G755D2 | 12 ვ | 135 | 150 | 26.6 | ელექ. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 წ | 625/500 | 141 | SC27G830D2 | 12 ვ | 135 | 155 | 26.6 | ელექ. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 წ | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | ელექ. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 წ | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | ელექ. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 174,
  "url": "https://www.kentepower.com/gl/kt-sdec-series-diesel-generator-product/",
  "title": "China KT-SDEC serie xerador diésel fabricación e fábrica |KENT",
  "header": [
   "| Modelo de grupo electrógeno | 50 HZ PF = 0,8 400/230 V trifásico 4 cables | Modelo de motor | cil | Aborrecer | Cegoña | desprazamento | Gobernador | Dimensión de tipo aberto",
   "| Alimentación en espera | Poder Primeiro | Contras 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H (MM) | Peso KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8,82 | Elec. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8,82 | Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12 V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12 V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12 V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12 V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12 V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 175,
  "url": "https://www.kentepower.com/fy/kt-sdec-series-diesel-generator-product/",
  "title": "China KT-SDEC Series Diesel Generator Manufacturing en fabryk |KENT",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3-faze 4draad | Motor Model | cyl | Bore | Storke | ferpleatsing | Gûverneur | Iepen Type Dimension",
   "| Standby Power | Prime Power | Neidielen 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Gewicht KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36,5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36,5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39,9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49,6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70,4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70,4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125,6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125,6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174,9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 176,
  "url": "https://www.kentepower.com/et/kt-sdec-series-diesel-generator-product/",
  "title": "Hiina KT-SDEC seeria diiselgeneraatorite tootmine ja tehas |KENT",
  "header": [
   "| Genseti mudel | 50 HZ PF=0,8 400/230 V 3-faasiline 4-juhtmeline | Mootori mudel | tsyl | Puur | toonekurg | nihe | kuberner | Ava Tüüp Dimensioon",
   "| Ooterežiim | Peamine jõud | Miinused 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | P × L × K (MM) | Kaal KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125,6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125,6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174,9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 177,
  "url": "https://www.kentepower.com/haw/kt-ricardo-series-diesel-generator-product/",
  "title": "Kina KT Ricardo Series Diesel Generator Manufacture and Factory |KENT",
  "header": [
   "| ʻano genset | hoʻopuka helu ʻia | ʻenekini | mea hoʻololi",
   "| KW/KVA | kumu hoʻohālike | mana helu | kumu hoʻohālike"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 177,
  "url": "https://www.kentepower.com/haw/kt-ricardo-series-diesel-generator-product/",
  "title": "Kina KT Ricardo Series Diesel Generator Manufacture and Factory |KENT",
  "header": [
   "| ʻano genset | hoʻopuka helu ʻia | ʻenekini | mea hoʻololi",
   "| KW/KVA | kumu hoʻohālike | mana helu | kumu hoʻohālike"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 177,
  "url": "https://www.kentepower.com/haw/kt-ricardo-series-diesel-generator-product/",
  "title": "Kina KT Ricardo Series Diesel Generator Manufacture and Factory |KENT",
  "header": [
   "| ʻano genset | hoʻopuka helu ʻia | ʻenekini | mea hoʻololi",
   "| KW/KVA | kumu hoʻohālike | mana helu | kumu hoʻohālike"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 178,
  "url": "https://www.kentepower.com/ht/kt-ricardo-series-diesel-generator-product/",
  "title": "Lachin KT Ricardo Seri Diesel dèlko fabrikasyon ak faktori |KENT",
  "header": [
   "| kalite genset | pwodiksyon rated | motè | altènatè",
   "| KW/KVA | modèl | pouvwa nominal | modèl"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 178,
  "url": "https://www.kentepower.com/ht/kt-ricardo-series-diesel-generator-product/",
  "title": "Lachin KT Ricardo Seri Diesel dèlko fabrikasyon ak faktori |KENT",
  "header": [
   "| kalite genset | pwodiksyon rated | motè | altènatè",
   "| KW/KVA | modèl | pouvwa nominal | modèl"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 178,
  "url": "https://www.kentepower.com/ht/kt-ricardo-series-diesel-generator-product/",
  "title": "Lachin KT Ricardo Seri Diesel dèlko fabrikasyon ak faktori |KENT",
  "header": [
   "| kalite genset | pwodiksyon rated | motè | altènatè",
   "| KW/KVA | modèl | pouvwa nominal | modèl"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 },
 {
  "n": 179,
  "url": "https://www.kentepower.com/hr/kt-sdec-series-diesel-generator-product/",
  "title": "Kina KT-SDEC serija diesel generatora Proizvodnja i tvornica |KENT",
  "header": [
   "| Model generatora | 50HZ PF=0.8 400/230V 3fazna 4žica | Model motora | cyl | Dosadno | Štorke | pomak | Guverner | Otvorena dimenzija tipa",
   "| Napajanje u stanju pripravnosti | Prime Power | Nedostaci 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | D×Š×V (MM) | Težina KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610. godine",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490. godine",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660. godine",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490. godine",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770. godine",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818. godine",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 180,
  "url": "https://www.kentepower.com/co/kt-sdec-series-diesel-generator-product/",
  "title": "China KT-SDEC Series Generatore Diesel Fabricazione è Fabbrica |KENT",
  "header": [
   "| Modellu Genset | 50HZ PF = 0.8 400/230V 3Phase 4Wire | Mudellu di mutore | cil | Bore | Cicogna | spustamentu | guvernatore | Dimensione di tipu aperta",
   "| Power Standby | Primu Power | Cons 100% (L/H)",
   "| KVA/KW | KVA/KW | MM | MM | L | | L × L × H (MM) | Pesu KG"
  ],
  "rows": [
   "| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960",
   "| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020",
   "| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000 * 930 * 1580 | 1115",
   "| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000 * 930 * 1580 | 1135",
   "| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150 * 930 * 1580 | 1170",
   "| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460 * 980 * 1690 | 1410",
   "| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490 * 1080 * 1800 | 1610",
   "| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460 * 980 * 1690 | 1490",
   "| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490 * 1080 * 1800 | 1660",
   "| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460 * 980 * 1690 | 1490",
   "| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490 * 1080 * 1800 | 1770",
   "| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600 * 1080 * 1800 | 1818",
   "| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600 * 1080 * 1800 | 2028",
   "| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040 * 1380 * 1880 | 2861",
   "| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040 * 1380 * 1880 | 2941",
   "| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230 * 1180 * 1750 | 2841",
   "| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040 * 1380 * 1880 | 3069",
   "| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630 * 1720 * 2230 | 4163",
   "| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630 * 1720 * 2230 | 4271",
   "| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630 * 1720 * 2230 | 4413",
   "| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630 * 1720 * 2230 | 4413",
   "| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630 * 1720 * 2230 | 4553",
   "| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360 * 1620 * 2140 | 6296",
   "| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360 * 1620 * 2140 | 6296"
  ]
 },
 {
  "n": 181,
  "url": "https://www.kentepower.com/gu/kt-ricardo-series-diesel-generator-product/",
  "title": "ચાઇના KT રિકાર્ડો સિરીઝ ડીઝલ જનરેટર ઉત્પાદન અને ફેક્ટરી |કેન્ટ",
  "header": [
   "| genset પ્રકાર | રેટેડ આઉટપુટ | એન્જિન | વૈકલ્પિક",
   "| KW/KVA | મોડેલ | રેટ કરેલ શક્તિ | મોડેલ"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | KT164D",
   "| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E",
   "| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F",
   "| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G",
   "| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H",
   "| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C",
   "| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D",
   "| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E",
   "| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F",
   "| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F",
   "| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G",
   "| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C",
   "| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D",
   "| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F",
   "| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G",
   "| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H",
   "| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J",
   "| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K",
   "| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D",
   "| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES",
   "| | 300/375 | WT13-330DE | 330 | KT444F",
   "| | 320/400 | WT13-360DE | 360 | KT544C",
   "| | 360/450 | WT13A-390DE | 390 | KT544C"
  ]
 },
 {
  "n": 181,
  "url": "https://www.kentepower.com/gu/kt-ricardo-series-diesel-generator-product/",
  "title": "ચાઇના KT રિકાર્ડો સિરીઝ ડીઝલ જનરેટર ઉત્પાદન અને ફેક્ટરી |કેન્ટ",
  "header": [
   "| genset પ્રકાર | રેટેડ આઉટપુટ | એન્જિન | વૈકલ્પિક",
   "| KW/KVA | મોડેલ | રેટ કરેલ શક્તિ | મોડેલ"
  ],
  "rows": [
   "| KT2-W17 | 12/15 | Y480BD | 14 | STC-12",
   "| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16",
   "| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20",
   "| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24",
   "| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30",
   "| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36",
   "| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40",
   "| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50"
  ]
 },
 {
  "n": 181,
  "url": "https://www.kentepower.com/gu/kt-ricardo-series-diesel-generator-product/",
  "title": "ચાઇના KT રિકાર્ડો સિરીઝ ડીઝલ જનરેટર ઉત્પાદન અને ફેક્ટરી |કેન્ટ",
  "header": [
   "| genset પ્રકાર | રેટેડ આઉટપુટ | એન્જિન | વૈકલ્પિક",
   "| KW/KVA | મોડેલ | રેટ કરેલ શક્તિ | મોડેલ"
  ],
  "rows": [
   "| KT2-W18 | 13/16 | Y480BD | 15 | KT164C",
   "| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES",
   "| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E",
   "| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F",
   "| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H",
   "| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C",
   "| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D",
   "| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E",
   "| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F",
   "| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G",
   "| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C",
   "| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D",
   "| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E",
   "| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G",
   "| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G",
   "| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H",
   "| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J",
   "| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K",
   "| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C"
  ]
 }
]
