[
 {
  "n": 101,
  "url": "https://www.kotenpower.com/product/40kva-cummins-seires-diesel-generator-silent-type",
  "title": "Supply 40kVA Cummins Seires Diesel Generator Silent Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 32kW | 40kVA | 36kW | 45kVA",
   "| Standby Power | 35kW | 44kVA | 40kW | 50kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 43A | 91.8A",
   "| Engine Specification | Engine Brand | Cummins",
   "| Rated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 36kW | 40kW",
   "| Governor Type | Electrical | Electrical",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 32kW | 38kW"
  ]
 },
 {
  "n": 102,
  "url": "https://www.kotenpower.com/product/38kva-weichai-silent-diesel-generator-set",
  "title": "Supply 38kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KW38D5 | KW45D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 30kW/38kVA | 36kW/45kVA",
   "| Standby Power | 33kW/41kVA | 37kW/46kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 102,
  "url": "https://www.kotenpower.com/product/38kva-weichai-silent-diesel-generator-set",
  "title": "Supply 38kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Engine Model | WP2.3D40E200 | WP2.3D47E201"
  ],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 39 kW | 43 kW"
  ]
 },
 {
  "n": 102,
  "url": "https://www.kotenpower.com/product/38kva-weichai-silent-diesel-generator-set",
  "title": "Supply 38kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 9.3 | 11.1",
   "| 75% Prime power | 6.7 | 8.2",
   "| 50% Prime power | 4.6 | 5.7"
  ]
 },
 {
  "n": 103,
  "url": "https://www.kotenpower.com/product/40kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 40kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KB40D5 | KB45D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 32kW/40kVA | 36kW/45kVA",
   "| Standby Power | 35.2kW/44kVA | 40kW/50kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 103,
  "url": "https://www.kotenpower.com/product/40kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 40kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 4M06G44/5 | 4M06G41/6",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 37 kW | 43 kW"
  ]
 },
 {
  "n": 103,
  "url": "https://www.kotenpower.com/product/40kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 40kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 9.3 | 10.9",
   "| 75% Prime power | 6.8 | 8.1",
   "| 50% Prime power | 4.6 | 5.6"
  ]
 },
 {
  "n": 104,
  "url": "https://www.kotenpower.com/product/30kva-weichai-silent-diesel-generator-set",
  "title": "Supply 30kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KW30D5 | KW38D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 24kW/30kVA | 30kW/38kVA",
   "| Standby Power | 26.4kW/33kVA | 33kW/41kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 104,
  "url": "https://www.kotenpower.com/product/30kva-weichai-silent-diesel-generator-set",
  "title": "Supply 30kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Engine Model | WP2.3D33E200 | WP2.3D41E201"
  ],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 32 kW | 37 kW"
  ]
 },
 {
  "n": 104,
  "url": "https://www.kotenpower.com/product/30kva-weichai-silent-diesel-generator-set",
  "title": "Supply 30kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 7.3 | 9.01",
   "| 75% Prime power | 5.8 | 6.8",
   "| 50% Prime power | 3.65 | 4.5"
  ]
 },
 {
  "n": 105,
  "url": "https://www.kotenpower.com/product/60kva-weichai-silent-diesel-generator-set",
  "title": "Supply 60kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KW60D5 | KS63D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 48kW/60kVA | 50kW/63kVA",
   "| Standby Power | 53kW/66kVA | 55kW/69kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 105,
  "url": "https://www.kotenpower.com/product/60kva-weichai-silent-diesel-generator-set",
  "title": "Supply 60kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Engine Model | WP4.1D66E200 | WP4.1D80E201"
  ],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 60 kW | 72 kW"
  ]
 },
 {
  "n": 105,
  "url": "https://www.kotenpower.com/product/60kva-weichai-silent-diesel-generator-set",
  "title": "Supply 60kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 15.6 | 18.3",
   "| 75% Prime power | 11.1 | 13.8",
   "| 50% Prime power | 7.9 | 9.8"
  ]
 },
 {
  "n": 106,
  "url": "https://www.kotenpower.com/product/50kva-weichai-silent-diesel-generator-set",
  "title": "Supply 50kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KW50D5 | KW50D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 40kW/50kVA | 40kW/50kVA",
   "| Standby Power | 44kW/55kVA | 44kW/55kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 106,
  "url": "https://www.kotenpower.com/product/50kva-weichai-silent-diesel-generator-set",
  "title": "Supply 50kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Engine Model | WP2.3D48E200 | WP2.3D58E201"
  ],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 44 kW | 53 kW"
  ]
 },
 {
  "n": 106,
  "url": "https://www.kotenpower.com/product/50kva-weichai-silent-diesel-generator-set",
  "title": "Supply 50kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 10.8 | 13.1",
   "| 75% Prime power | 7.9 | 9.1",
   "| 50% Prime power | 5.3 | 6.7"
  ]
 },
 {
  "n": 107,
  "url": "https://www.kotenpower.com/product/20kva-weichai-silent-diesel-generator-set",
  "title": "Supply 20kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KW20D5 | KW25D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 16kW/20kVA | 20kW/25kVA",
   "| Standby Power | 17.6kW/22kVA | 22kW/28kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 107,
  "url": "https://www.kotenpower.com/product/20kva-weichai-silent-diesel-generator-set",
  "title": "Supply 20kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 5.6 | 6.58",
   "| 75% Prime power | 4.2 | 4.9",
   "| 50% Prime power | 2.8 | 3.28"
  ]
 },
 {
  "n": 108,
  "url": "https://www.kotenpower.com/product/20kva-weichai-silent-diesel-generator-set",
  "title": "Supply 20kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KW20D5 | KW25D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 16kW/20kVA | 20kW/25kVA",
   "| Standby Power | 17.6kW/22kVA | 22kW/28kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs",
   "| Engine Model | WP2.3D25E200 | WP2.3D30E201",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 23kW | 27kW",
   "| 100% Prime power | 5.6 | 6.58",
   "| 75% Prime power | 4.2 | 4.9",
   "| 50% Prime power | 2.8 | 3.28"
  ]
 },
 {
  "n": 109,
  "url": "https://www.kotenpower.com/product/50kva-weichai-silent-diesel-generator-set",
  "title": "Supply 50kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KW45D5 | KW50D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 36kW/45kVA | 40kW/50kVA",
   "| Standby Power | 40kW/50kVA | 44kW/55kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs",
   "| Engine Model | WP2.3D48E200 | WP2.3D58E201",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 44 kW | 53 kW",
   "| 100% Prime power | 10.8 | 13.1",
   "| 75% Prime power | 7.9 | 9.1",
   "| 50% Prime power | 5.3 | 6.7"
  ]
 },
 {
  "n": 110,
  "url": "https://www.kotenpower.com/product/60kva-weichai-silent-diesel-generator-set",
  "title": "Supply 60kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KW60D5 | KS63D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 48kW/60kVA | 50kW/63kVA",
   "| Standby Power | 53kW/66kVA | 55kW/69kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 110,
  "url": "https://www.kotenpower.com/product/60kva-weichai-silent-diesel-generator-set",
  "title": "Supply 60kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Engine Model | WP4.1D66E200 | WP4.1D80E201"
  ],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 60 kW | 72 kW"
  ]
 },
 {
  "n": 110,
  "url": "https://www.kotenpower.com/product/60kva-weichai-silent-diesel-generator-set",
  "title": "Supply 60kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 15.6 | 18.3",
   "| 75% Prime power | 11.1 | 13.8",
   "| 50% Prime power | 7.9 | 9.8"
  ]
 },
 {
  "n": 111,
  "url": "https://www.kotenpower.com/product/30kva-weichai-silent-diesel-generator-set",
  "title": "Supply 30kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KW30D5 | KW38D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 24kW/30kVA | 30kW/38kVA",
   "| Standby Power | 26.4kW/33kVA | 33kW/41kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 111,
  "url": "https://www.kotenpower.com/product/30kva-weichai-silent-diesel-generator-set",
  "title": "Supply 30kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Engine Model | WP2.3D33E200 | WP2.3D41E201"
  ],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 32 kW | 37 kW"
  ]
 },
 {
  "n": 111,
  "url": "https://www.kotenpower.com/product/30kva-weichai-silent-diesel-generator-set",
  "title": "Supply 30kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 7.3 | 9.01",
   "| 75% Prime power | 5.8 | 6.8",
   "| 50% Prime power | 3.65 | 4.5"
  ]
 },
 {
  "n": 112,
  "url": "https://www.kotenpower.com/product/650kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 650kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KB650D5 | KB688D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 520 kW/650 kVA | 550 kW/687.5 kVA",
   "| Standby Power | 572 kW/715 kVA | 600 kW/750 kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 112,
  "url": "https://www.kotenpower.com/product/650kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 650kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 6M33G715/5 | 6M33G600/6",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 575 kW | 550 kW"
  ]
 },
 {
  "n": 112,
  "url": "https://www.kotenpower.com/product/650kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 650kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 135.1 | 133.9",
   "| 75% Prime power | 99.3 | 100.5",
   "| 50% Prime power | 66.4 | 67"
  ]
 },
 {
  "n": 113,
  "url": "https://www.kotenpower.com/product/750kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 750kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Model | KBB750D5 | KB750D6"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 600 kW/750 kVA | 600 kW/750 kVA",
   "| Standby Power | 660 kW/825 kVA | 660 kW/825 kVA",
   "| Fuel Tank Capacity | 6hrs | 6hrs"
  ]
 },
 {
  "n": 113,
  "url": "https://www.kotenpower.com/product/750kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 750kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 6M33G825/5 | 6M33G660/6",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 659 kW | 670 kW"
  ]
 },
 {
  "n": 113,
  "url": "https://www.kotenpower.com/product/750kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 750kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 161.5 | 167.8",
   "| 75% Prime power | N/A | 130.8",
   "| 50% Prime power | N/A | 87.8"
  ]
 },
 {
  "n": 114,
  "url": "https://www.kotenpower.com/product/800kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 800kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KB800D5 | KB875D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 640 kW/800 kVA | 700 kW/875 kVA",
   "| Standby Power | 720 kW/900 kVA | 770 kW/962.5 kVA",
   "| Fuel Tank Capacity | 6hrs | 6hrs"
  ]
 },
 {
  "n": 114,
  "url": "https://www.kotenpower.com/product/800kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 800kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 8M33G900/5 | 8M33G770/6",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 730 kW | 768 kW"
  ]
 },
 {
  "n": 114,
  "url": "https://www.kotenpower.com/product/800kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 800kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 177.7 | 187.0",
   "| 75% Prime power | 133.9 | 140.0",
   "| 50% Prime power | 88.8 | 93.5"
  ]
 },
 {
  "n": 115,
  "url": "https://www.kotenpower.com/product/30kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 30kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KB30D5 | KB38D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 24kW/30kVA | 30kW/38kVA",
   "| Standby Power | 26kW/33kVA | 33kW/42kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 115,
  "url": "https://www.kotenpower.com/product/30kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 30kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 4M06G35/5 | 4M06G33/6",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 30 kW | 37 kW"
  ]
 },
 {
  "n": 115,
  "url": "https://www.kotenpower.com/product/30kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 30kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 7.6 | 9.3",
   "| 75% Prime power | 5.7 | 7.1",
   "| 50% Prime power | 4 | 5"
  ]
 },
 {
  "n": 116,
  "url": "https://www.kotenpower.com/product/30kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 30kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KB30D5 | KB38D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 24kW/30kVA | 30kW/38kVA",
   "| Standby Power | 26kW/33kVA | 33kW/42kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 116,
  "url": "https://www.kotenpower.com/product/30kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 30kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 4M06G35/5 | 4M06G33/6",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 30 kW | 37 kW"
  ]
 },
 {
  "n": 116,
  "url": "https://www.kotenpower.com/product/30kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 30kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 7.6 | 9.3",
   "| 75% Prime power | 5.7 | 7.1",
   "| 50% Prime power | 4 | 5"
  ]
 },
 {
  "n": 117,
  "url": "https://www.kotenpower.com/product/800kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 800kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KB800D5 | KB875D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 640 kW/800 kVA | 700 kW/875 kVA",
   "| Standby Power | 720 kW/900 kVA | 770 kW/962.5 kVA",
   "| Fuel Tank Capacity | 6hrs | 6hrs"
  ]
 },
 {
  "n": 117,
  "url": "https://www.kotenpower.com/product/800kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 800kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 8M33G900/5 | 8M33G770/6",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 730 kW | 768 kW"
  ]
 },
 {
  "n": 117,
  "url": "https://www.kotenpower.com/product/800kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 800kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 177.7 | 187.0",
   "| 75% Prime power | 133.9 | 140.0",
   "| 50% Prime power | 88.8 | 93.5"
  ]
 },
 {
  "n": 118,
  "url": "https://www.kotenpower.com/product/750kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 750kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Model | KBB750D5 | KB750D6"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 600 kW/750 kVA | 600 kW/750 kVA",
   "| Standby Power | 660 kW/825 kVA | 660 kW/825 kVA",
   "| Fuel Tank Capacity | 6hrs | 6hrs",
   "| Engine Model | 6M33G825/5 | 6M33G660/6",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 659 kW | 670 kW",
   "| 100% Prime power | 161.5 | 167.8",
   "| 75% Prime power | N/A | 130.8",
   "| 50% Prime power | N/A | 87.8"
  ]
 },
 {
  "n": 119,
  "url": "https://www.kotenpower.com/product/650kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 650kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KB650D5 | KB688D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 520 kW/650 kVA | 550 kW/687.5 kVA",
   "| Standby Power | 572 kW/715 kVA | 600 kW/750 kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 119,
  "url": "https://www.kotenpower.com/product/650kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 650kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 6M33G715/5 | 6M33G600/6",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 575 kW | 550 kW"
  ]
 },
 {
  "n": 119,
  "url": "https://www.kotenpower.com/product/650kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 650kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 135.1 | 133.9",
   "| 75% Prime power | 99.3 | 100.5",
   "| 50% Prime power | 66.4 | 67"
  ]
 },
 {
  "n": 120,
  "url": "https://www.kotenpower.com/product/40kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 40kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KB40D5 | KB45D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 32kW/40kVA | 36kW/45kVA",
   "| Standby Power | 35.2kW/44kVA | 40kW/50kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 120,
  "url": "https://www.kotenpower.com/product/40kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 40kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 4M06G44/5 | 4M06G41/6",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 37 kW | 43 kW"
  ]
 },
 {
  "n": 120,
  "url": "https://www.kotenpower.com/product/40kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 40kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 9.3 | 10.9",
   "| 75% Prime power | 6.8 | 8.1",
   "| 50% Prime power | 4.6 | 5.6"
  ]
 },
 {
  "n": 121,
  "url": "https://www.kotenpower.com/product/38kva-weichai-silent-diesel-generator-set",
  "title": "Supply 38kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KW38D5 | KW45D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 30kW/38kVA | 36kW/45kVA",
   "| Standby Power | 33kW/41kVA | 37kW/46kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 121,
  "url": "https://www.kotenpower.com/product/38kva-weichai-silent-diesel-generator-set",
  "title": "Supply 38kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Engine Model | WP2.3D40E200 | WP2.3D47E201"
  ],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 39 kW | 43 kW"
  ]
 },
 {
  "n": 121,
  "url": "https://www.kotenpower.com/product/38kva-weichai-silent-diesel-generator-set",
  "title": "Supply 38kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 9.3 | 11.1",
   "| 75% Prime power | 6.7 | 8.2",
   "| 50% Prime power | 4.6 | 5.7"
  ]
 },
 {
  "n": 122,
  "url": "https://www.kotenpower.com/product/400kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 400kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KB400D5 | KB438D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 320 kW/400 kVA | 350 kW/438 kVA",
   "| Standby Power | 352 kW/440 kVA | 384 kW/480 kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 122,
  "url": "https://www.kotenpower.com/product/400kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 400kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 6M21G440/5 | 6M21G390/6",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 368 kW | 407 kW"
  ]
 },
 {
  "n": 122,
  "url": "https://www.kotenpower.com/product/400kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 400kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 82.1 | 98.1",
   "| 75% Prime power | 60.7 | 71.5",
   "| 50% Prime power | 41 | 48.6"
  ]
 },
 {
  "n": 123,
  "url": "https://www.kotenpower.com/product/400kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 400kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KB400D5 | KB438D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 320 kW/400 kVA | 350 kW/438 kVA",
   "| Standby Power | 352 kW/440 kVA | 384 kW/480 kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 123,
  "url": "https://www.kotenpower.com/product/400kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 400kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 6M21G440/5 | 6M21G390/6",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 368 kW | 407 kW"
  ]
 },
 {
  "n": 123,
  "url": "https://www.kotenpower.com/product/400kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 400kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 82.1 | 98.1",
   "| 75% Prime power | 60.7 | 71.5",
   "| 50% Prime power | 41 | 48.6"
  ]
 },
 {
  "n": 124,
  "url": "https://www.kotenpower.com/product/450kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 450kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KB450D5 | KB450D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 360 kW/450 kVA | 360 kW/450 kVA",
   "| Standby Power | 400 kW/500 kVA | 400 kW/500 kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 124,
  "url": "https://www.kotenpower.com/product/450kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 450kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 6M21G500/5 | 6M21G400/6",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 409 kW | 418 kW"
  ]
 },
 {
  "n": 124,
  "url": "https://www.kotenpower.com/product/450kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 450kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 85 | 100.3",
   "| 75% Prime power | N/A | 73.9",
   "| 50% Prime power | N/A | 50"
  ]
 },
 {
  "n": 125,
  "url": "https://www.kotenpower.com/product/450kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 450kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KB450D5 | KB450D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 360 kW/450 kVA | 360 kW/450 kVA",
   "| Standby Power | 400 kW/500 kVA | 400 kW/500 kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs",
   "| Engine Model | 6M21G500/5 | 6M21G400/6",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 409 kW | 418 kW",
   "| 100% Prime power | 85 | 100.3",
   "| 75% Prime power | N/A | 73.9",
   "| 50% Prime power | N/A | 50"
  ]
 },
 {
  "n": 126,
  "url": "https://www.kotenpower.com/product/500kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 500kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KB500D5 | KB500D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 400 kW/500 kVA | 400 kW/500 kVA",
   "| Standby Power | 440 kW/550 kVA | 440 kW/550 kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 126,
  "url": "https://www.kotenpower.com/product/500kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 500kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 6M21G550/5 | 6M21G460/6",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 450 kW | 450 kW"
  ]
 },
 {
  "n": 126,
  "url": "https://www.kotenpower.com/product/500kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 500kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 109.5 | 109.6",
   "| 75% Prime power | 75.3 | 77.8",
   "| 50% Prime power | 51 | 53.7"
  ]
 },
 {
  "n": 127,
  "url": "https://www.kotenpower.com/product/500kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 500kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KB500D5 | KB500D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 400 kW/500 kVA | 400 kW/500 kVA",
   "| Standby Power | 440 kW/550 kVA | 440 kW/550 kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 127,
  "url": "https://www.kotenpower.com/product/500kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 500kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 6M21G550/5 | 6M21G460/6",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 450 kW | 450 kW"
  ]
 },
 {
  "n": 127,
  "url": "https://www.kotenpower.com/product/500kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 500kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 109.5 | 109.6",
   "| 75% Prime power | 75.3 | 77.8",
   "| 50% Prime power | 51 | 53.7"
  ]
 },
 {
  "n": 128,
  "url": "https://www.kotenpower.com/product/600kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 600kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KB600D5 | KB650D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 480 kW/600 kVA | 520 kW/650 kVA",
   "| Standby Power | 528 kW/660 kVA | 572 kW/715 kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 128,
  "url": "https://www.kotenpower.com/product/600kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 600kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 6M33G660/5 | 6M33G575/6",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 536 kW | 575 kW"
  ]
 },
 {
  "n": 128,
  "url": "https://www.kotenpower.com/product/600kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 600kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 122.7 | 139",
   "| 75% Prime power | 91.4 | 101.8",
   "| 50% Prime power | 61.7 | 70.2"
  ]
 },
 {
  "n": 129,
  "url": "https://www.kotenpower.com/product/600kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 600kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KB600D5 | KB650D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 480 kW/600 kVA | 520 kW/650 kVA",
   "| Standby Power | 528 kW/660 kVA | 572 kW/715 kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 129,
  "url": "https://www.kotenpower.com/product/600kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 600kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 6M33G660/5 | 6M33G575/6",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 536 kW | 575 kW"
  ]
 },
 {
  "n": 129,
  "url": "https://www.kotenpower.com/product/600kva-baudouin-silent-diesel-generator-set",
  "title": "Supply 600kva Baudouin Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 122.7 | 139",
   "| 75% Prime power | 91.4 | 101.8",
   "| 50% Prime power | 61.7 | 70.2"
  ]
 },
 {
  "n": 130,
  "url": "https://www.kotenpower.com/product/150kva-weichai-silent-diesel-generator-set",
  "title": "Supply 150kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KW150D5 | KW150D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 120 kW/150 kVA | 120 kW/150 kVA",
   "| Standby Power | 132kW/165 kVA | 132kW/165 kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 130,
  "url": "https://www.kotenpower.com/product/150kva-weichai-silent-diesel-generator-set",
  "title": "Supply 150kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Engine Model | WP6D152E200 | WP6D158E201"
  ],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 138 kW | 144 kW"
  ]
 },
 {
  "n": 130,
  "url": "https://www.kotenpower.com/product/150kva-weichai-silent-diesel-generator-set",
  "title": "Supply 150kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 32.9 | 34.4",
   "| 75% Prime power | 24.2 | 25.9",
   "| 50% Prime power | 16.5 | 18"
  ]
 },
 {
  "n": 131,
  "url": "https://www.kotenpower.com/product/150kva-weichai-silent-diesel-generator-set",
  "title": "Supply 150kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KW150D5 | KW150D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 120 kW/150 kVA | 120 kW/150 kVA",
   "| Standby Power | 132kW/165 kVA | 132kW/165 kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 131,
  "url": "https://www.kotenpower.com/product/150kva-weichai-silent-diesel-generator-set",
  "title": "Supply 150kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Engine Model | WP6D152E200 | WP6D158E201"
  ],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 138 kW | 144 kW"
  ]
 },
 {
  "n": 131,
  "url": "https://www.kotenpower.com/product/150kva-weichai-silent-diesel-generator-set",
  "title": "Supply 150kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 32.9 | 34.4",
   "| 75% Prime power | 24.2 | 25.9",
   "| 50% Prime power | 16.5 | 18"
  ]
 },
 {
  "n": 132,
  "url": "https://www.kotenpower.com/product/125kva-weichai-silent-diesel-generator-set",
  "title": "Supply 125kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KW125D5 | KW125D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 100 kW/125 kVA | 100kW/125kVA",
   "| Standby Power | 110 kW/137.5 kVA | 110kW/137.5kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 132,
  "url": "https://www.kotenpower.com/product/125kva-weichai-silent-diesel-generator-set",
  "title": "Supply 125kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Engine Model | WP6D132E200 | WP6D132E201"
  ],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 120 kW | 120 kW"
  ]
 },
 {
  "n": 132,
  "url": "https://www.kotenpower.com/product/125kva-weichai-silent-diesel-generator-set",
  "title": "Supply 125kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 30.1 | 28.5",
   "| 75% Prime power | 21.5 | 21.8",
   "| 50% Prime power | 15.0 | 15.2"
  ]
 },
 {
  "n": 133,
  "url": "https://www.kotenpower.com/product/125kva-weichai-silent-diesel-generator-set",
  "title": "Supply 125kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KW125D5 | KW125D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 100 kW/125 kVA | 100kW/125kVA",
   "| Standby Power | 110 kW/137.5 kVA | 110kW/137.5kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 133,
  "url": "https://www.kotenpower.com/product/125kva-weichai-silent-diesel-generator-set",
  "title": "Supply 125kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Engine Model | WP6D132E200 | WP6D132E201"
  ],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 120 kW | 120 kW"
  ]
 },
 {
  "n": 133,
  "url": "https://www.kotenpower.com/product/125kva-weichai-silent-diesel-generator-set",
  "title": "Supply 125kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 30.1 | 28.5",
   "| 75% Prime power | 21.5 | 21.8",
   "| 50% Prime power | 15.0 | 15.2"
  ]
 },
 {
  "n": 134,
  "url": "https://www.kotenpower.com/product/100kva-weichai-silent-diesel-generator-set",
  "title": "Supply 100kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KW100D5 | KW113D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 80 kW/100 kVA | 90kW/113kVA",
   "| Standby Power | 88 kW/110 kVA | 100kW/125kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 134,
  "url": "https://www.kotenpower.com/product/100kva-weichai-silent-diesel-generator-set",
  "title": "Supply 100kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Engine Model | WP4.1D100E200 | WP4.1D115E201"
  ],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 90 kW | 105 kW"
  ]
 },
 {
  "n": 134,
  "url": "https://www.kotenpower.com/product/100kva-weichai-silent-diesel-generator-set",
  "title": "Supply 100kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 21.4 | 26.2",
   "| 75% Prime power | 15.8 | 19.3",
   "| 50% Prime power | 10.5 | 13.3"
  ]
 },
 {
  "n": 135,
  "url": "https://www.kotenpower.com/product/100kva-weichai-silent-diesel-generator-set",
  "title": "Supply 100kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KW100D5 | KW113D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 80 kW/100 kVA | 90kW/113kVA",
   "| Standby Power | 88 kW/110 kVA | 100kW/125kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 135,
  "url": "https://www.kotenpower.com/product/100kva-weichai-silent-diesel-generator-set",
  "title": "Supply 100kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Engine Model | WP4.1D100E200 | WP4.1D115E201"
  ],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 90 kW | 105 kW"
  ]
 },
 {
  "n": 135,
  "url": "https://www.kotenpower.com/product/100kva-weichai-silent-diesel-generator-set",
  "title": "Supply 100kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 21.4 | 26.2",
   "| 75% Prime power | 15.8 | 19.3",
   "| 50% Prime power | 10.5 | 13.3"
  ]
 },
 {
  "n": 136,
  "url": "https://www.kotenpower.com/product/80kva-weichai-silent-diesel-generator-set",
  "title": "Supply 80kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KW80D5 | KW90D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 64kW/80kVA | 72kW/90kVA",
   "| Standby Power | 70.4kW/88kVA | 80kW/100kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 136,
  "url": "https://www.kotenpower.com/product/80kva-weichai-silent-diesel-generator-set",
  "title": "Supply 80kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Engine Model | WP4.1D80E200 | WP4.1D95E201"
  ],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 72 kW | 85 kW"
  ]
 },
 {
  "n": 136,
  "url": "https://www.kotenpower.com/product/80kva-weichai-silent-diesel-generator-set",
  "title": "Supply 80kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 18.9 | 21.7",
   "| 75% Prime power | 13.3 | 16.5",
   "| 50% Prime power | 8.9 | 11"
  ]
 },
 {
  "n": 137,
  "url": "https://www.kotenpower.com/product/80kva-weichai-silent-diesel-generator-set",
  "title": "Supply 80kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KW80D5 | KW90D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 64kW/80kVA | 72kW/90kVA",
   "| Standby Power | 70.4kW/88kVA | 80kW/100kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 137,
  "url": "https://www.kotenpower.com/product/80kva-weichai-silent-diesel-generator-set",
  "title": "Supply 80kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Engine Model | WP4.1D80E200 | WP4.1D95E201"
  ],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 72 kW | 85 kW"
  ]
 },
 {
  "n": 137,
  "url": "https://www.kotenpower.com/product/80kva-weichai-silent-diesel-generator-set",
  "title": "Supply 80kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 18.9 | 21.7",
   "| 75% Prime power | 13.3 | 16.5",
   "| 50% Prime power | 8.9 | 11"
  ]
 },
 {
  "n": 138,
  "url": "https://www.kotenpower.com/product/sdec-75kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 60kw 75kva Silent Electric Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KS75D5 | KS80D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 60kW/75kVA | 64kW/80kVA",
   "| Standby Power | 66kW/83kVA | 70kW/88kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 138,
  "url": "https://www.kotenpower.com/product/sdec-75kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 60kw 75kva Silent Electric Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 74 kW | 80 kW"
  ]
 },
 {
  "n": 138,
  "url": "https://www.kotenpower.com/product/sdec-75kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 60kw 75kva Silent Electric Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 12.77 | 13.45",
   "| 75% Prime power | 9.76 | 10.14",
   "| 50% Prime power | 6.67 | 7.22"
  ]
 },
 {
  "n": 139,
  "url": "https://www.kotenpower.com/product/sdec-30kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 24kw 30kva Silent Electric Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KS30D5 | KS30D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 24kW/30kVA | 24kW/30kVA",
   "| Standby Power | 26.4kW/33kVA | 26.4kW/33kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 139,
  "url": "https://www.kotenpower.com/product/sdec-30kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 24kw 30kva Silent Electric Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 4Z3.2-G11 | 4Z3.0-G12",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 32 kW | 30 kW",
   "| Bore | 98mm | 95mm",
   "| Strock | 105mm | 105mm",
   "| Displacement | 3.2L | 3.0L"
  ]
 },
 {
  "n": 139,
  "url": "https://www.kotenpower.com/product/sdec-30kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 24kw 30kva Silent Electric Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 7.11 | 5.76",
   "| 75% Prime power | 5.14 | 4.16",
   "| 50% Prime power | 3.65 | 2.95"
  ]
 },
 {
  "n": 140,
  "url": "https://www.kotenpower.com/product/sdec-40kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 32kw 40kva Silent Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KS40D5 | KS43D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 32kW/40kVA | 34kW/43kVA",
   "| Standby Power | 35kW/44kVA | 37kW/46kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 140,
  "url": "https://www.kotenpower.com/product/sdec-40kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 32kw 40kva Silent Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 39 kW | 42 kW"
  ]
 },
 {
  "n": 140,
  "url": "https://www.kotenpower.com/product/sdec-40kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 32kw 40kva Silent Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 8.34 | 9.04",
   "| 75% Prime power | 6.29 | 7.0",
   "| 50% Prime power | 4.46 | 5.16"
  ]
 },
 {
  "n": 141,
  "url": "https://www.kotenpower.com/product/sdec-series-25kva-silent-diesel-generator-set",
  "title": "Supply SDEC series 20kw 25kva silent diesel generator set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KS25D5 | KS25D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 20kW/25kVA | 20kW/25kVA",
   "| Standby Power | 22kW/27.5kVA | 22kW/27.5kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 141,
  "url": "https://www.kotenpower.com/product/sdec-series-25kva-silent-diesel-generator-set",
  "title": "Supply SDEC series 20kw 25kva silent diesel generator set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 4Z3.0-G11 | 4Z2.7-G12",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 27 kW | 26 kW",
   "| Bore | 95mm | 90mm",
   "| Strock | 105mm | 105mm",
   "| Displacement | 3.0L | 2.7L"
  ]
 },
 {
  "n": 141,
  "url": "https://www.kotenpower.com/product/sdec-series-25kva-silent-diesel-generator-set",
  "title": "Supply SDEC series 20kw 25kva silent diesel generator set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 5.76 | 4.92",
   "| 75% Prime power | 4.13 | 3.79",
   "| 50% Prime power | 2.95 | 2.69"
  ]
 },
 {
  "n": 142,
  "url": "https://www.kotenpower.com/product/20kva-silent-diesel-generator-set",
  "title": "Supply SDEC series 16kw 20kva silent diesel generator set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KS20D5 | KS20D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 16kW/20kVA | 16kW/20kVA",
   "| Standby Power | 17.6kW/22kVA | 17.6kW/22kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 142,
  "url": "https://www.kotenpower.com/product/20kva-silent-diesel-generator-set",
  "title": "Supply SDEC series 16kw 20kva silent diesel generator set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 4.68 | 4.92",
   "| 75% Prime power | 3.6 | 3.79",
   "| 50% Prime power | 2.6 | 2.69"
  ]
 },
 {
  "n": 143,
  "url": "https://www.kotenpower.com/product/15kva-silent-diesel-generator-set",
  "title": "Supply SDEC series 12kw 15kva silent diesel generator set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KS15D5",
   "| Frequency | 50Hz",
   "| Phase | 3Ph",
   "| Voltage | 230/400V",
   "| Prime Power | 12kW/15kVA",
   "| Standby Power | 13.2kW/17.5kVA",
   "| Fuel Tank Capacity | 8hrs",
   "| Engine Model | 4Z2.3-G11",
   "| Rated power | 16kW",
   "| Bore | 85mm",
   "| Displacement | 2.3L",
   "| Engine speed | 1500rpm",
   "| Weight | 750kgs"
  ]
 },
 {
  "n": 144,
  "url": "https://www.kotenpower.com/product/15kva-silent-diesel-generator-set",
  "title": "Supply SDEC series 12kw 15kva silent diesel generator set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KS15D5",
   "| Frequency | 50Hz",
   "| Phase | 3Ph",
   "| Voltage | 230/400V",
   "| Prime Power | 12kW/15kVA",
   "| Standby Power | 13.2kW/17.5kVA",
   "| Fuel Tank Capacity | 8hrs",
   "| Engine Model | 4Z2.3-G11",
   "| Rated power | 16kW",
   "| Bore | 85mm",
   "| Displacement | 2.3L",
   "| Engine speed | 1500rpm",
   "| Weight | 750kgs"
  ]
 },
 {
  "n": 145,
  "url": "https://www.kotenpower.com/product/20kva-silent-diesel-generator-set",
  "title": "Supply SDEC series 16kw 20kva silent diesel generator set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KS20D5 | KS20D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 16kW/20kVA | 16kW/20kVA",
   "| Standby Power | 17.6kW/22kVA | 17.6kW/22kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs",
   "| Engine Model | 4Z2.7-G11 | 4Z2.3-G12",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 22kW | 21kW",
   "| Displacement | 2.7L | 2.3L",
   "| 100% Prime power | 4.68 | 4.92",
   "| 75% Prime power | 3.6 | 3.79",
   "| 50% Prime power | 2.6 | 2.69"
  ]
 },
 {
  "n": 146,
  "url": "https://www.kotenpower.com/product/sdec-series-25kva-silent-diesel-generator-set",
  "title": "Supply SDEC series 20kw 25kva silent diesel generator set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KS25D5 | KS25D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 20kW/25kVA | 20kW/25kVA",
   "| Standby Power | 22kW/27.5kVA | 22kW/27.5kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 146,
  "url": "https://www.kotenpower.com/product/sdec-series-25kva-silent-diesel-generator-set",
  "title": "Supply SDEC series 20kw 25kva silent diesel generator set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 4Z3.0-G11 | 4Z2.7-G12",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 27 kW | 26 kW",
   "| Bore | 95mm | 90mm",
   "| Strock | 105mm | 105mm",
   "| Displacement | 3.0L | 2.7L"
  ]
 },
 {
  "n": 146,
  "url": "https://www.kotenpower.com/product/sdec-series-25kva-silent-diesel-generator-set",
  "title": "Supply SDEC series 20kw 25kva silent diesel generator set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 5.76 | 4.92",
   "| 75% Prime power | 4.13 | 3.79",
   "| 50% Prime power | 2.95 | 2.69"
  ]
 },
 {
  "n": 147,
  "url": "https://www.kotenpower.com/product/sdec-40kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 32kw 40kva Silent Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KS40D5 | KS43D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 32kW/40kVA | 34kW/43kVA",
   "| Standby Power | 35kW/44kVA | 37kW/46kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 147,
  "url": "https://www.kotenpower.com/product/sdec-40kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 32kw 40kva Silent Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 39 kW | 42 kW"
  ]
 },
 {
  "n": 147,
  "url": "https://www.kotenpower.com/product/sdec-40kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 32kw 40kva Silent Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 8.34 | 9.04",
   "| 75% Prime power | 6.29 | 7.0",
   "| 50% Prime power | 4.46 | 5.16"
  ]
 },
 {
  "n": 148,
  "url": "https://www.kotenpower.com/product/sdec-30kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 24kw 30kva Silent Electric Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KS30D5 | KS30D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 24kW/30kVA | 24kW/30kVA",
   "| Standby Power | 26.4kW/33kVA | 26.4kW/33kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 148,
  "url": "https://www.kotenpower.com/product/sdec-30kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 24kw 30kva Silent Electric Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine Model | 4Z3.2-G11 | 4Z3.0-G12",
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 32 kW | 30 kW",
   "| Bore | 98mm | 95mm",
   "| Strock | 105mm | 105mm",
   "| Displacement | 3.2L | 3.0L"
  ]
 },
 {
  "n": 148,
  "url": "https://www.kotenpower.com/product/sdec-30kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 24kw 30kva Silent Electric Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 7.11 | 5.76",
   "| 75% Prime power | 5.14 | 4.16",
   "| 50% Prime power | 3.65 | 2.95"
  ]
 },
 {
  "n": 149,
  "url": "https://www.kotenpower.com/product/sdec-75kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 60kw 75kva Silent Electric Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KS75D5 | KS80D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 60kW/75kVA | 64kW/80kVA",
   "| Standby Power | 66kW/83kVA | 70kW/88kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 149,
  "url": "https://www.kotenpower.com/product/sdec-75kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 60kw 75kva Silent Electric Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 74 kW | 80 kW"
  ]
 },
 {
  "n": 149,
  "url": "https://www.kotenpower.com/product/sdec-75kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 60kw 75kva Silent Electric Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 12.77 | 13.45",
   "| 75% Prime power | 9.76 | 10.14",
   "| 50% Prime power | 6.67 | 7.22"
  ]
 },
 {
  "n": 150,
  "url": "https://www.kotenpower.com/product/sdec-69kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 55kw 69kva Silent Electric Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KS69D5 | KS75D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 55kW/69kVA | 60kW/75kVA",
   "| Standby Power | 61kW/76kVA | 66kW/83kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 150,
  "url": "https://www.kotenpower.com/product/sdec-69kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 55kw 69kva Silent Electric Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 64 kW | 76 kW"
  ]
 },
 {
  "n": 150,
  "url": "https://www.kotenpower.com/product/sdec-69kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 55kw 69kva Silent Electric Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 12.77 | 13.45",
   "| 75% Prime power | 9.76 | 10.14",
   "| 50% Prime power | 6.67 | 7.22"
  ]
 },
 {
  "n": 151,
  "url": "https://www.kotenpower.com/product/sdec-69kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 55kw 69kva Silent Electric Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KS69D5 | KS75D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 55kW/69kVA | 60kW/75kVA",
   "| Standby Power | 61kW/76kVA | 66kW/83kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 151,
  "url": "https://www.kotenpower.com/product/sdec-69kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 55kw 69kva Silent Electric Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 64 kW | 76 kW"
  ]
 },
 {
  "n": 151,
  "url": "https://www.kotenpower.com/product/sdec-69kva-silent-electric-diesel-generator-set",
  "title": "Supply SDEC series 55kw 69kva Silent Electric Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 12.77 | 13.45",
   "| 75% Prime power | 9.76 | 10.14",
   "| 50% Prime power | 6.67 | 7.22"
  ]
 },
 {
  "n": 152,
  "url": "https://www.kotenpower.com/product/sdec-60kva-soundproof-electric-diesel-generator-set",
  "title": "Supply SDEC series 48kw 60kva Soundproof Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KS60D5 | KS70D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 48kW/60kVA | 56kW/70kVA",
   "| Standby Power | 53kW/66kVA | 62kW/77kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 152,
  "url": "https://www.kotenpower.com/product/sdec-60kva-soundproof-electric-diesel-generator-set",
  "title": "Supply SDEC series 48kw 60kva Soundproof Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 60 kW | 70 kW"
  ]
 },
 {
  "n": 152,
  "url": "https://www.kotenpower.com/product/sdec-60kva-soundproof-electric-diesel-generator-set",
  "title": "Supply SDEC series 48kw 60kva Soundproof Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 12.48 | 12.82",
   "| 75% Prime power | 9.53 | 9.65",
   "| 50% Prime power | 6.58 | 6.7"
  ]
 },
 {
  "n": 153,
  "url": "https://www.kotenpower.com/product/sdec-60kva-soundproof-electric-diesel-generator-set",
  "title": "Supply SDEC series 48kw 60kva Soundproof Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KS60D5 | KS70D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 48kW/60kVA | 56kW/70kVA",
   "| Standby Power | 53kW/66kVA | 62kW/77kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 153,
  "url": "https://www.kotenpower.com/product/sdec-60kva-soundproof-electric-diesel-generator-set",
  "title": "Supply SDEC series 48kw 60kva Soundproof Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 60 kW | 70 kW"
  ]
 },
 {
  "n": 153,
  "url": "https://www.kotenpower.com/product/sdec-60kva-soundproof-electric-diesel-generator-set",
  "title": "Supply SDEC series 48kw 60kva Soundproof Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 12.48 | 12.82",
   "| 75% Prime power | 9.53 | 9.65",
   "| 50% Prime power | 6.58 | 6.7"
  ]
 },
 {
  "n": 154,
  "url": "https://www.kotenpower.com/product/sdec-50kva-soundproof-electric-diesel-generator-set",
  "title": "Supply SDEC series 40kw 50kva Soundproof Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KS50D5 | KS60D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 40kW/50kVA | 48kW/60kVA",
   "| Standby Power | 44kW/55kVA | 53kW/66kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 154,
  "url": "https://www.kotenpower.com/product/sdec-50kva-soundproof-electric-diesel-generator-set",
  "title": "Supply SDEC series 40kw 50kva Soundproof Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 49 kW | 60 kW"
  ]
 },
 {
  "n": 154,
  "url": "https://www.kotenpower.com/product/sdec-50kva-soundproof-electric-diesel-generator-set",
  "title": "Supply SDEC series 40kw 50kva Soundproof Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 10.2 | 11.0",
   "| 75% Prime power | 7.8 | 8.63",
   "| 50% Prime power | 5.51 | 6.31"
  ]
 },
 {
  "n": 155,
  "url": "https://www.kotenpower.com/product/sdec-50kva-soundproof-electric-diesel-generator-set",
  "title": "Supply SDEC series 40kw 50kva Soundproof Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Model | KS50D5 | KS60D6",
   "| Frequency | 50Hz | 60Hz",
   "| Phase | 3Ph | 3Ph",
   "| Voltage | 230/400V | 127/220V",
   "| Prime Power | 40kW/50kVA | 48kW/60kVA",
   "| Standby Power | 44kW/55kVA | 53kW/66kVA",
   "| Fuel Tank Capacity | 8hrs | 8hrs"
  ]
 },
 {
  "n": 155,
  "url": "https://www.kotenpower.com/product/sdec-50kva-soundproof-electric-diesel-generator-set",
  "title": "Supply SDEC series 40kw 50kva Soundproof Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Engine speed | 1500rpm | 1800rpm",
   "| Rated power | 49 kW | 60 kW"
  ]
 },
 {
  "n": 155,
  "url": "https://www.kotenpower.com/product/sdec-50kva-soundproof-electric-diesel-generator-set",
  "title": "Supply SDEC series 40kw 50kva Soundproof Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| 100% Prime power | 10.2 | 11.0",
   "| 75% Prime power | 7.8 | 8.63",
   "| 50% Prime power | 5.51 | 6.31"
  ]
 },
 {
  "n": 156,
  "url": "https://www.kotenpower.com/product/yto-series-120kw-150kva-enmergency-diesel-generator-set",
  "title": "Supply YTO Series 120KW 150KVA Enmergency Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Genset Specification | Genset Model | KDY-150/S | KDY-160/S"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 120kW | 150kVA | 128kW | 160kVA",
   "| Standby Power | 132kW | 165kVA | 141kW | 176kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 238A | 462A",
   "| Engine Specification | Engine Brand | YTO",
   "| Model | LR6B3L-D | LR4M3L-D",
   "| Aspiration | Turbocharged With After Cooler | Turbocharged With After Cooler",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 138kW | 145kW",
   "| Governor Type | Electronic | Electronic",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 120kW | 140kW",
   "| Control Module | Standard | SmartGen",
   "| Protective Functions | ★Low Oil Pressure | Image"
  ]
 },
 {
  "n": 157,
  "url": "https://www.kotenpower.com/product/yto-series-48kw-60kva-silent-power-generator-set",
  "title": "Supply YTO Series 48KW 60KVA Silent Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Genset Specification | Genset Model | KDY-60/S | KDY-68/S"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 48kW | 60kVA | 54kW | 68kVA",
   "| Standby Power | 53kW | 66kVA | 59kW | 74kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 95A | 195A",
   "| Engine Specification | Engine Brand | YTO",
   "| Model | YT4B2Z-D | YT4B2Z-D",
   "| Aspiration | Turbocharged | Turbocharged",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 60kW | 63kW",
   "| Governor Type | Mechanical | Mechanical",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 48kW | 56kW",
   "| Control Module | Standard | SmartGen",
   "| Protective Functions | ★Low Oil Pressure | Image"
  ]
 },
 {
  "n": 158,
  "url": "https://www.kotenpower.com/product/yto-series-52kw-65kva-diesel-generator-diesel-power",
  "title": "Supply YTO Series 52KW 65KVA Diesel Generator Diesel Power Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Genset Specification | Genset Model | KDY-65/S | KDY-70/S"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 52kW | 65kVA | 56kW | 70kVA",
   "| Standby Power | 57kW | 72kVA | 62kW | 77kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 103A | 195A",
   "| Engine Specification | Engine Brand | YTO",
   "| Model | LR4B3Z-D | LR4B3Z-D",
   "| Aspiration | Turbocharged | Turbocharged",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 62kW | 65kW",
   "| Governor Type | Mechanical | Mechanical",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 48kW | 56kW",
   "| Control Module | Standard | SmartGen",
   "| Protective Functions | ★Low Oil Pressure | Image"
  ]
 },
 {
  "n": 159,
  "url": "https://www.kotenpower.com/product/yto-series-40kw-50kva-supper-silent-diesel-generator-set",
  "title": "Supply YTO Series 40KW 50KVA Supper Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Genset Specification | Genset Model | KDY-50/S | KDY-55/S"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 50kVA | 44kW | 55kVA",
   "| Standby Power | 44kW | 55kVA | 48kW | 60kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 79A | 159A",
   "| Engine Specification | Engine Brand | YTO",
   "| Model | LR4B5-D | LR4B5-D",
   "| Aspiration | Natural Aspiration | Natural Aspiration",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 48kW | 50kW",
   "| Governor Type | Mechanical | Mechanical",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 44kW",
   "| Control Module | Standard | SmartGen",
   "| Protective Functions | ★Low Oil Pressure | Image"
  ]
 },
 {
  "n": 160,
  "url": "https://www.kotenpower.com/product/yto-series-30kw-38kva-silent-electric-diesel-generator-set",
  "title": "Supply YTO Series 30KW 38KVA Silent Electric Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Genset Specification | Genset Model | KDY-38/S | KDY-40/S"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 30kW | 38kVA | 32kW | 40kVA",
   "| Standby Power | 33kW | 41kVA | 35kW | 44kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 60A | 115A",
   "| Engine Specification | Engine Brand | YTO",
   "| Model | YT3A2Z-D | YT3A2Z-D",
   "| Aspiration | Turbochcarged | Turbocharged",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 36kW | 38kW",
   "| Governor Type | Mechanical | Mechanical",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 30kW | 32kW",
   "| Control Module | Standard | SmartGen",
   "| Protective Functions | ★Low Oil Pressure | Image"
  ]
 },
 {
  "n": 161,
  "url": "https://www.kotenpower.com/product/yto-series-24kw-30kva-hot-sales-silent-diesel-genset",
  "title": "Supply YTO Series 24KW 30KVA Hot Sales Silent Diesel Genset Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Genset Specification | Genset Model | KDY-30/S | KDY-38/S"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 24kW | 30kVA | 30kW | 38kVA",
   "| Standby Power | 26kW | 33kVA | 33kW | 41kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 43A | 98A",
   "| Engine Specification | Engine Brand | YTO",
   "| Model | YT3B2-D | YT3B2-D",
   "| Aspiration | Turbochcarged | Turbocharged",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 30kW | 36kW",
   "| Governor Type | Mechanical | Mechanical",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 24kW | 32kW",
   "| Control Module | Standard | SmartGen",
   "| Protective Functions | ★Low Oil Pressure | Image"
  ]
 },
 {
  "n": 162,
  "url": "https://www.kotenpower.com/product/yto-series-24kw-30kva-hot-sales-silent-diesel-genset",
  "title": "Supply YTO Series 24KW 30KVA Hot Sales Silent Diesel Genset Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Genset Specification | Genset Model | KDY-30/S | KDY-38/S"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 24kW | 30kVA | 30kW | 38kVA",
   "| Standby Power | 26kW | 33kVA | 33kW | 41kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 43A | 98A",
   "| Engine Specification | Engine Brand | YTO",
   "| Model | YT3B2-D | YT3B2-D",
   "| Aspiration | Turbochcarged | Turbocharged",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 30kW | 36kW",
   "| Governor Type | Mechanical | Mechanical",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 24kW | 32kW",
   "| Control Module | Standard | SmartGen",
   "| Protective Functions | ★Low Oil Pressure | Image"
  ]
 },
 {
  "n": 163,
  "url": "https://www.kotenpower.com/product/yto-series-30kw-38kva-silent-electric-diesel-generator-set",
  "title": "Supply YTO Series 30KW 38KVA Silent Electric Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Genset Specification | Genset Model | KDY-38/S | KDY-40/S"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 30kW | 38kVA | 32kW | 40kVA",
   "| Standby Power | 33kW | 41kVA | 35kW | 44kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 60A | 115A",
   "| Engine Specification | Engine Brand | YTO",
   "| Model | YT3A2Z-D | YT3A2Z-D",
   "| Aspiration | Turbochcarged | Turbocharged",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 36kW | 38kW",
   "| Governor Type | Mechanical | Mechanical",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 30kW | 32kW",
   "| Control Module | Standard | SmartGen",
   "| Protective Functions | ★Low Oil Pressure | Image"
  ]
 },
 {
  "n": 164,
  "url": "https://www.kotenpower.com/product/yto-series-40kw-50kva-supper-silent-diesel-generator-set",
  "title": "Supply YTO Series 40KW 50KVA Supper Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Genset Specification | Genset Model | KDY-50/S | KDY-55/S"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 50kVA | 44kW | 55kVA",
   "| Standby Power | 44kW | 55kVA | 48kW | 60kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 79A | 159A",
   "| Engine Specification | Engine Brand | YTO",
   "| Model | LR4B5-D | LR4B5-D",
   "| Aspiration | Natural Aspiration | Natural Aspiration",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 48kW | 50kW",
   "| Governor Type | Mechanical | Mechanical",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 44kW",
   "| Control Module | Standard | SmartGen",
   "| Protective Functions | ★Low Oil Pressure | Image"
  ]
 },
 {
  "n": 165,
  "url": "https://www.kotenpower.com/product/yto-series-52kw-65kva-diesel-generator-diesel-power",
  "title": "Supply YTO Series 52KW 65KVA Diesel Generator Diesel Power Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Genset Specification | Genset Model | KDY-65/S | KDY-70/S"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 52kW | 65kVA | 56kW | 70kVA",
   "| Standby Power | 57kW | 72kVA | 62kW | 77kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 103A | 195A",
   "| Engine Specification | Engine Brand | YTO",
   "| Model | LR4B3Z-D | LR4B3Z-D",
   "| Aspiration | Turbocharged | Turbocharged",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 62kW | 65kW",
   "| Governor Type | Mechanical | Mechanical",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 48kW | 56kW",
   "| Control Module | Standard | SmartGen",
   "| Protective Functions | ★Low Oil Pressure | Image"
  ]
 },
 {
  "n": 166,
  "url": "https://www.kotenpower.com/product/yto-series-48kw-60kva-silent-power-generator-set",
  "title": "Supply YTO Series 48KW 60KVA Silent Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Genset Specification | Genset Model | KDY-60/S | KDY-68/S"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 48kW | 60kVA | 54kW | 68kVA",
   "| Standby Power | 53kW | 66kVA | 59kW | 74kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 95A | 195A",
   "| Engine Specification | Engine Brand | YTO",
   "| Model | YT4B2Z-D | YT4B2Z-D",
   "| Aspiration | Turbocharged | Turbocharged",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 60kW | 63kW",
   "| Governor Type | Mechanical | Mechanical",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 48kW | 56kW",
   "| Control Module | Standard | SmartGen",
   "| Protective Functions | ★Low Oil Pressure | Image"
  ]
 },
 {
  "n": 167,
  "url": "https://www.kotenpower.com/product/yto-series-120kw-150kva-enmergency-diesel-generator-set",
  "title": "Supply YTO Series 120KW 150KVA Enmergency Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Genset Specification | Genset Model | KDY-150/S | KDY-160/S"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 120kW | 150kVA | 128kW | 160kVA",
   "| Standby Power | 132kW | 165kVA | 141kW | 176kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 238A | 462A",
   "| Engine Specification | Engine Brand | YTO",
   "| Model | LR6B3L-D | LR4M3L-D",
   "| Aspiration | Turbocharged With After Cooler | Turbocharged With After Cooler",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 138kW | 145kW",
   "| Governor Type | Electronic | Electronic",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 120kW | 140kW",
   "| Control Module | Standard | SmartGen",
   "| Protective Functions | ★Low Oil Pressure | Image"
  ]
 },
 {
  "n": 168,
  "url": "https://www.kotenpower.com/product/yto-series-100kw-125kva-silent-diesel-generator-with-ats",
  "title": "Supply YTO Series 100KW 125KVA Silent Diesel Generator With ATS Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Genset Specification | Genset Model | KDY-125/S | KDY-138/S"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 100kW | 125kVA | 110kW | 138kVA",
   "| Standby Power | 110kW | 138kVA | 120kW | 150kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 198A | 397A",
   "| Engine Specification | Engine Brand | YTO",
   "| Model | LR4M3L-D88 | LR4M3L-D",
   "| Aspiration | Turbocharged With After Cooler | Turbocharged With After Cooler",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 110kW | 125kW",
   "| Governor Type | Mechanical | Mechanical",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 100kW | 119kW",
   "| Control Module | Standard | SmartGen",
   "| Protective Functions | ★Low Oil Pressure | Image"
  ]
 },
 {
  "n": 169,
  "url": "https://www.kotenpower.com/product/yto-series-100kw-125kva-silent-diesel-generator-with-ats",
  "title": "Supply YTO Series 100KW 125KVA Silent Diesel Generator With ATS Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Genset Specification | Genset Model | KDY-125/S | KDY-138/S"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 100kW | 125kVA | 110kW | 138kVA",
   "| Standby Power | 110kW | 138kVA | 120kW | 150kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 198A | 397A",
   "| Engine Specification | Engine Brand | YTO",
   "| Model | LR4M3L-D88 | LR4M3L-D",
   "| Aspiration | Turbocharged With After Cooler | Turbocharged With After Cooler",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 110kW | 125kW",
   "| Governor Type | Mechanical | Mechanical",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 100kW | 119kW",
   "| Control Module | Standard | SmartGen",
   "| Protective Functions | ★Low Oil Pressure | Image"
  ]
 },
 {
  "n": 170,
  "url": "https://www.kotenpower.com/product/yto-series-80kw-100kva-silent-diesel-power-generators",
  "title": "Supply YTO Series 80kW 100KVA Silent Diesel Power Generators Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Genset Specification | Genset Model | KDY-100/S | KDY-100/S"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 80kW | 100kVA | 80kW | 100kVA",
   "| Standby Power | 88kW | 110kVA | 88kW | 110kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 159A | 289A",
   "| Engine Specification | Engine Brand | YTO",
   "| Model | LR4M3L-D | LR4M3L-D",
   "| Aspiration | Turbocharged With After Cooler | Turbocharged With After Cooler",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 88kW | 90kW",
   "| Governor Type | Mechanical | Mechanical",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 80kW | 80kW",
   "| Control Module | Standard | SmartGen",
   "| Protective Functions | ★Low Oil Pressure | Image"
  ]
 },
 {
  "n": 171,
  "url": "https://www.kotenpower.com/product/yto-series-80kw-100kva-silent-diesel-power-generators",
  "title": "Supply YTO Series 80kW 100KVA Silent Diesel Power Generators Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Genset Specification | Genset Model | KDY-100/S | KDY-100/S"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 80kW | 100kVA | 80kW | 100kVA",
   "| Standby Power | 88kW | 110kVA | 88kW | 110kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 159A | 289A",
   "| Engine Specification | Engine Brand | YTO",
   "| Model | LR4M3L-D | LR4M3L-D",
   "| Aspiration | Turbocharged With After Cooler | Turbocharged With After Cooler",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 88kW | 90kW",
   "| Governor Type | Mechanical | Mechanical",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 80kW | 80kW",
   "| Control Module | Standard | SmartGen",
   "| Protective Functions | ★Low Oil Pressure | Image"
  ]
 },
 {
  "n": 172,
  "url": "https://www.kotenpower.com/product/yto-series-64kw-80kva-diesel-power-generators",
  "title": "Supply YTO Series 64KW 80KVA Diesel Power Generators Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Genset Specification | Genset Model | KDY-80/S | KDY-85/S"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 64kW | 80kVA | 68kW | 85kVA",
   "| Standby Power | 70kW | 88kVA | 75kW | 94kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 127A | 240A",
   "| Engine Specification | Engine Brand | YTO",
   "| Model | LR4A3L-D | LR4A3L-D",
   "| Aspiration | Turbocharged With After Cooler | Turbocharged With After Cooler",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 75kW | 80kW",
   "| Governor Type | Mechanical | Mechanical",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 68kW | 70kW",
   "| Control Module | Standard | SmartGen",
   "| Protective Functions | ★Low Oil Pressure | Image"
  ]
 },
 {
  "n": 173,
  "url": "https://www.kotenpower.com/product/yto-series-64kw-80kva-diesel-power-generators",
  "title": "Supply YTO Series 64KW 80KVA Diesel Power Generators Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Genset Specification | Genset Model | KDY-80/S | KDY-85/S"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 64kW | 80kVA | 68kW | 85kVA",
   "| Standby Power | 70kW | 88kVA | 75kW | 94kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 127A | 240A",
   "| Engine Specification | Engine Brand | YTO",
   "| Model | LR4A3L-D | LR4A3L-D",
   "| Aspiration | Turbocharged With After Cooler | Turbocharged With After Cooler",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 75kW | 80kW",
   "| Governor Type | Mechanical | Mechanical",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 68kW | 70kW",
   "| Control Module | Standard | SmartGen",
   "| Protective Functions | ★Low Oil Pressure | Image"
  ]
 },
 {
  "n": 174,
  "url": "https://www.kotenpower.com/product/kofo-series-80kw-100kva-ricardo-silent-diesel-generator-setkofo-series-80kw-100kva-ricardo-silent-diesel-generator-set",
  "title": "Supply Kofo Series 80KW 100KVA Ricardo Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KR100D5 | KR118D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 80kW | 100kVA | 94kW | 118kVA",
   "| Standby Power | 88kW | 110kVA | 103kW | 129kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 144A | 308A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 110kW | 121kW",
   "| Alternator Specification | Alternator Brand | Koten KA-274C | Koten KA-274C",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 80kW | 94kW"
  ]
 },
 {
  "n": 175,
  "url": "https://www.kotenpower.com/product/kofo-series-32kw-40kva-sound-proof-diesel-generator-set",
  "title": "Supply Kofo Series 32KW 40KVA Sound Proof Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KR40D5 | KR50D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 32kW | 40kVA | 40kW | 50kVA",
   "| Standby Power | 35kW | 44kVA | 44kW | 55kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 57.6A | 131A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 42kW | 46kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184J | Koten KA-224D",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 34kW | 40kW"
  ]
 },
 {
  "n": 176,
  "url": "https://www.kotenpower.com/product/kofo-series-40kw-50kva-three-phase-diesel-power-generator",
  "title": "Supply Kofo Series 40KW 50KVA Three Phase Diesel Power Generator Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KR50D5 | KR63D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 50kVA | 50kW | 63kVA",
   "| Standby Power | 44kW | 55kVA | 55kW | 69kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 72A | 164A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 56kW | 62kW",
   "| Alternator Specification | Alternator Brand | Koten KA-224D | Koten KA-224D",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 50kW"
  ]
 },
 {
  "n": 177,
  "url": "https://www.kotenpower.com/product/kofo-series-24kw-30kva-supper-silent-diesel-genset",
  "title": "Supply Kofo Series 24KW 30KVA Supper Silent Diesel Genset Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KR30D5 | KR33D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 24kW | 30kVA | 26kW | 33kVA",
   "| Standby Power | 26kW | 33kVA | 29kW | 36kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 43A | 85A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 30kW | 33kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184G | Koten KA-184F",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 25kW | 27kW"
  ]
 },
 {
  "n": 178,
  "url": "https://www.kotenpower.com/product/kofo-series-20kw-25kva-silent-diesel-power-generator-set",
  "title": "Supply Kofo Series 20KW 25KVA Silent Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KR25D5 | KR30D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 20kW | 25kVA | 24kW | 30kVA",
   "| Standby Power | 22kW | 28kVA | 26kW | 33kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 36A | 78.7A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 30kW | 33kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184FS | Koten KA-184FS",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 20kW | 25kW"
  ]
 },
 {
  "n": 179,
  "url": "https://www.kotenpower.com/product/kofo-series-16kw-20kva-home-use-silent-diesel-generator-set",
  "title": "Supply Kofo Series 16KW 20KVA Home Use Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KR20D5 | KR23D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 16kW | 20kVA | 18kW | 23kVA",
   "| Standby Power | 18kW | 22kVA | 20kW | 25kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 28.8A | 59A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 20kW | 22kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184ES | Koten KA-184ES",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 16kW | 19kW"
  ]
 },
 {
  "n": 180,
  "url": "https://www.kotenpower.com/product/kofo-series-16kw-20kva-home-use-silent-diesel-generator-set",
  "title": "Supply Kofo Series 16KW 20KVA Home Use Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KR20D5 | KR23D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 16kW | 20kVA | 18kW | 23kVA",
   "| Standby Power | 18kW | 22kVA | 20kW | 25kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 28.8A | 59A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 20kW | 22kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184ES | Koten KA-184ES",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 16kW | 19kW"
  ]
 },
 {
  "n": 181,
  "url": "https://www.kotenpower.com/product/kofo-series-20kw-25kva-silent-diesel-power-generator-set",
  "title": "Supply Kofo Series 20KW 25KVA Silent Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KR25D5 | KR30D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 20kW | 25kVA | 24kW | 30kVA",
   "| Standby Power | 22kW | 28kVA | 26kW | 33kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 36A | 78.7A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 30kW | 33kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184FS | Koten KA-184FS",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 20kW | 25kW"
  ]
 },
 {
  "n": 182,
  "url": "https://www.kotenpower.com/product/kofo-series-24kw-30kva-supper-silent-diesel-genset",
  "title": "Supply Kofo Series 24KW 30KVA Supper Silent Diesel Genset Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KR30D5 | KR33D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 24kW | 30kVA | 26kW | 33kVA",
   "| Standby Power | 26kW | 33kVA | 29kW | 36kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 43A | 85A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 30kW | 33kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184G | Koten KA-184F",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 25kW | 27kW"
  ]
 },
 {
  "n": 183,
  "url": "https://www.kotenpower.com/product/kofo-series-40kw-50kva-three-phase-diesel-power-generator",
  "title": "Supply Kofo Series 40KW 50KVA Three Phase Diesel Power Generator Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KR50D5 | KR63D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 50kVA | 50kW | 63kVA",
   "| Standby Power | 44kW | 55kVA | 55kW | 69kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 72A | 164A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 56kW | 62kW",
   "| Alternator Specification | Alternator Brand | Koten KA-224D | Koten KA-224D",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 50kW"
  ]
 },
 {
  "n": 184,
  "url": "https://www.kotenpower.com/product/kofo-series-32kw-40kva-sound-proof-diesel-generator-set",
  "title": "Supply Kofo Series 32KW 40KVA Sound Proof Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KR40D5 | KR50D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 32kW | 40kVA | 40kW | 50kVA",
   "| Standby Power | 35kW | 44kVA | 44kW | 55kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 57.6A | 131A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 42kW | 46kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184J | Koten KA-224D",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 34kW | 40kW"
  ]
 },
 {
  "n": 185,
  "url": "https://www.kotenpower.com/product/kofo-series-80kw-100kva-ricardo-silent-diesel-generator-setkofo-series-80kw-100kva-ricardo-silent-diesel-generator-set",
  "title": "Supply Kofo Series 80KW 100KVA Ricardo Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KR100D5 | KR118D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 80kW | 100kVA | 94kW | 118kVA",
   "| Standby Power | 88kW | 110kVA | 103kW | 129kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 144A | 308A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 110kW | 121kW",
   "| Alternator Specification | Alternator Brand | Koten KA-274C | Koten KA-274C",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 80kW | 94kW"
  ]
 },
 {
  "n": 186,
  "url": "https://www.kotenpower.com/product/kofo-series-68kw-85kva-ricardo-diesel-generator-set",
  "title": "Supply Kofo Series 68KW 85KVA Ricardo Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KR85D5 | KR100D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 68kW | 85kVA | 80kW | 100kVA",
   "| Standby Power | 75kW | 94kVA | 88kW | 110kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 122A | 262A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 88kW | 97kW",
   "| Alternator Specification | Alternator Brand | Koten KA-224G | Koten KA-224G",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 68kW | 80kW"
  ]
 },
 {
  "n": 187,
  "url": "https://www.kotenpower.com/product/kofo-series-68kw-85kva-ricardo-diesel-generator-set",
  "title": "Supply Kofo Series 68KW 85KVA Ricardo Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KR85D5 | KR100D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 68kW | 85kVA | 80kW | 100kVA",
   "| Standby Power | 75kW | 94kVA | 88kW | 110kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 122A | 262A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 88kW | 97kW",
   "| Alternator Specification | Alternator Brand | Koten KA-224G | Koten KA-224G",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 68kW | 80kW"
  ]
 },
 {
  "n": 188,
  "url": "https://www.kotenpower.com/product/kofo-series-58kw-73kva-silent-diesel-generator-for-home-use",
  "title": "Supply Kofo Series 58kW 73KVA Silent Diesel Generator For Home Use Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KR73D5 | KR80D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 58kW | 73kVA | 64kW | 80kVA",
   "| Standby Power | 64kW | 80kVA | 70kW | 88kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 104A | 209.9A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 66kW | 73kW",
   "| Alternator Specification | Alternator Brand | Koten KA-224F | Koten KA-224F",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 58kW | 70kW"
  ]
 },
 {
  "n": 189,
  "url": "https://www.kotenpower.com/product/kofo-series-58kw-73kva-silent-diesel-generator-for-home-use",
  "title": "Supply Kofo Series 58kW 73KVA Silent Diesel Generator For Home Use Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KR73D5 | KR80D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 58kW | 73kVA | 64kW | 80kVA",
   "| Standby Power | 64kW | 80kVA | 70kW | 88kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 104A | 209.9A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 66kW | 73kW",
   "| Alternator Specification | Alternator Brand | Koten KA-224F | Koten KA-224F",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 58kW | 70kW"
  ]
 },
 {
  "n": 190,
  "url": "https://www.kotenpower.com/product/kofo-series-48kw-60kva-soundproof-diesel-power-generation",
  "title": "Supply Kofo Series 48KW 60KVA Soundproof Diesel Power Generation Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KR60D5 | KR70D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 48kW | 60kVA | 56kW | 70kVA",
   "| Standby Power | 53kW | 66kVA | 62kW | 77kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 86A | 183.7A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 56kW | 62kW",
   "| Alternator Specification | Alternator Brand | Koten KA-224E | Koten KA-224E",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 50kW"
  ]
 },
 {
  "n": 191,
  "url": "https://www.kotenpower.com/product/kofo-series-48kw-60kva-soundproof-diesel-power-generation",
  "title": "Supply Kofo Series 48KW 60KVA Soundproof Diesel Power Generation Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KR60D5 | KR70D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 48kW | 60kVA | 56kW | 70kVA",
   "| Standby Power | 53kW | 66kVA | 62kW | 77kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 86A | 183.7A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 56kW | 62kW",
   "| Alternator Specification | Alternator Brand | Koten KA-224E | Koten KA-224E",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 50kW"
  ]
 },
 {
  "n": 192,
  "url": "https://www.kotenpower.com/product/63kva-yangdong-series-diesel-genset",
  "title": "Supply 60kVA Yangdong Series Diesel Genset Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KY60D5 | KY70D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 48kW | 60kVA | 56kW | 70kVA",
   "| Standby Power | 53kW | 66kVA | 62kW | 77kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 90A | 180A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 63kW | 70kW",
   "| Alternator Specification | Alternator Brand | Koten KA-224E | Koten KA-224E",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 50kW | 55kW"
  ]
 },
 {
  "n": 193,
  "url": "https://www.kotenpower.com/product/25kva-yangdong-series-silent-diesel-generator-denyo-type",
  "title": "Supply 25kVA Yangdong Series Silent Diesel Generator Denyo Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KY25D5 | KY30D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 20kW | 25kVA | 24kW | 30kVA",
   "| Standby Power | 22kW | 28kVA | 26.4kW | 33kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 36A | 72A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 27kW | 30kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184FS | Koten KA-184E",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 20kW | 23kW"
  ]
 },
 {
  "n": 194,
  "url": "https://www.kotenpower.com/product/30kva-yangdong-series-soundproof-type-diesel-generator-set",
  "title": "Supply 30kVA Yangdong Series Soundproof Type Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KY31D5 | KY40D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 25kW | 31kVA | 32kW | 40kVA",
   "| Standby Power | 28kW | 34kVA | 35kW | 44kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 43A | 98A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 33kW | 39.6kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184G | Koten KA-184G",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 25kW | 30kW"
  ]
 },
 {
  "n": 195,
  "url": "https://www.kotenpower.com/product/20kva-yangdong-series-silent-diesel-generator-set",
  "title": "Supply 20kVA Yangdong Series Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KY20D5 | KY25D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 16kW | 20kVA | 20kW | 25kVA",
   "| Standby Power | 18kW | 22kVA | 22kW | 27.5kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 28.8A | 62A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 21kW | 25kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184ES | Koten KA-184ES",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 16kW | 19kW"
  ]
 },
 {
  "n": 196,
  "url": "https://www.kotenpower.com/product/15kva-yangdong-series-diesel-generator-set-soundproof-type",
  "title": "Supply 15kVA Yangdong Series Diesel Generator Set Soundproof Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KY15D5 | KY16D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 12kW | 15kVA | 13kW | 16kVA",
   "| Standby Power | 13kW | 16kVA | 14kW | 18kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 21.6A | 42.6A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 15kW | 17kW",
   "| Alternator Specification | Alternator Brand | Koten KA-164D | Koten KA-164C",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 12.8kW | 13.5kW"
  ]
 },
 {
  "n": 197,
  "url": "https://www.kotenpower.com/product/10kva-yangdong-series-diesel-generator-set-silent-type",
  "title": "Supply 10kVA Yangdong Series Diesel Generator Set Silent Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KY10D5 | KY13D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 8kW | 10kVA | 10kW | 13kVA",
   "| Standby Power | 9kW | 11kVA | 11kW | 14kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 14.4A | 32.8A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 11kW | 13kW",
   "| Alternator Specification | Alternator Brand | Koten KA-164B | Koten KA-164B",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 8.8kW | 11kW"
  ]
 },
 {
  "n": 198,
  "url": "https://www.kotenpower.com/product/10kva-yangdong-series-diesel-generator-set-silent-type",
  "title": "Supply 10kVA Yangdong Series Diesel Generator Set Silent Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KY10D5 | KY13D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 8kW | 10kVA | 10kW | 13kVA",
   "| Standby Power | 9kW | 11kVA | 11kW | 14kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 14.4A | 32.8A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 11kW | 13kW",
   "| Alternator Specification | Alternator Brand | Koten KA-164B | Koten KA-164B",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 8.8kW | 11kW"
  ]
 },
 {
  "n": 199,
  "url": "https://www.kotenpower.com/product/15kva-yangdong-series-diesel-generator-set-soundproof-type",
  "title": "Supply 15kVA Yangdong Series Diesel Generator Set Soundproof Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KY15D5 | KY16D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 12kW | 15kVA | 13kW | 16kVA",
   "| Standby Power | 13kW | 16kVA | 14kW | 18kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 21.6A | 42.6A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 15kW | 17kW",
   "| Alternator Specification | Alternator Brand | Koten KA-164D | Koten KA-164C",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 12.8kW | 13.5kW"
  ]
 },
 {
  "n": 200,
  "url": "https://www.kotenpower.com/product/20kva-yangdong-series-silent-diesel-generator-set",
  "title": "Supply 20kVA Yangdong Series Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KY20D5 | KY25D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 16kW | 20kVA | 20kW | 25kVA",
   "| Standby Power | 18kW | 22kVA | 22kW | 27.5kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 28.8A | 62A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 21kW | 25kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184ES | Koten KA-184ES",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 16kW | 19kW"
  ]
 },
 {
  "n": 201,
  "url": "https://www.kotenpower.com/product/30kva-yangdong-series-soundproof-type-diesel-generator-set",
  "title": "Supply 30kVA Yangdong Series Soundproof Type Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KY31D5 | KY40D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 25kW | 31kVA | 32kW | 40kVA",
   "| Standby Power | 28kW | 34kVA | 35kW | 44kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 43A | 98A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 33kW | 39.6kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184G | Koten KA-184G",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 25kW | 30kW"
  ]
 },
 {
  "n": 202,
  "url": "https://www.kotenpower.com/product/25kva-yangdong-series-silent-diesel-generator-denyo-type",
  "title": "Supply 25kVA Yangdong Series Silent Diesel Generator Denyo Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KY25D5 | KY30D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 20kW | 25kVA | 24kW | 30kVA",
   "| Standby Power | 22kW | 28kVA | 26.4kW | 33kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 36A | 72A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 27kW | 30kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184FS | Koten KA-184E",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 20kW | 23kW"
  ]
 },
 {
  "n": 203,
  "url": "https://www.kotenpower.com/product/63kva-yangdong-series-diesel-genset",
  "title": "Supply 60kVA Yangdong Series Diesel Genset Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KY60D5 | KY70D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 48kW | 60kVA | 56kW | 70kVA",
   "| Standby Power | 53kW | 66kVA | 62kW | 77kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 90A | 180A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 63kW | 70kW",
   "| Alternator Specification | Alternator Brand | Koten KA-224E | Koten KA-224E",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 50kW | 55kW"
  ]
 },
 {
  "n": 204,
  "url": "https://www.kotenpower.com/product/50kva-yangdong-series-generator-diesel",
  "title": "Supply 50kVA Yangdong Series Generator Diesel Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KY50D5 | KY55D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 50kVA | 44kW | 55kVA",
   "| Standby Power | 44kW | 55kVA | 48kW | 61kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 72A | 144A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 55kW | 60kW",
   "| Alternator Specification | Alternator Brand | Koten KA-224D | Koten KA-224D",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 50kW"
  ]
 },
 {
  "n": 205,
  "url": "https://www.kotenpower.com/product/50kva-yangdong-series-generator-diesel",
  "title": "Supply 50kVA Yangdong Series Generator Diesel Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KY50D5 | KY55D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 50kVA | 44kW | 55kVA",
   "| Standby Power | 44kW | 55kVA | 48kW | 61kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 72A | 144A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 55kW | 60kW",
   "| Alternator Specification | Alternator Brand | Koten KA-224D | Koten KA-224D",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 50kW"
  ]
 },
 {
  "n": 206,
  "url": "https://www.kotenpower.com/product/45kva-yangdong-series-generator-silent-type",
  "title": "Supply 48kVA Yangdong Series Generator Silent Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KY48D5 | KY53D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 38kW | 48kVA | 42kW | 53kVA",
   "| Standby Power | 42kW | 52kVA | 46kW | 58kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 64.8A | 131A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 48kW | 53kW",
   "| Alternator Specification | Alternator Brand | Koten KA-224D | Koten KA-184J",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 40kW"
  ]
 },
 {
  "n": 207,
  "url": "https://www.kotenpower.com/product/45kva-yangdong-series-generator-silent-type",
  "title": "Supply 48kVA Yangdong Series Generator Silent Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KY48D5 | KY53D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 38kW | 48kVA | 42kW | 53kVA",
   "| Standby Power | 42kW | 52kVA | 46kW | 58kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 64.8A | 131A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 48kW | 53kW",
   "| Alternator Specification | Alternator Brand | Koten KA-224D | Koten KA-184J",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 40kW"
  ]
 },
 {
  "n": 208,
  "url": "https://www.kotenpower.com/product/38kva-yangdong-series-silent-diesel-generator-set",
  "title": "Supply 40kVA Yangdong Series Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KY40D5 | KY48D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 32kW | 40kVA | 38kW | 48kVA",
   "| Standby Power | 35.2kW | 44kVA | 42kW | 52kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 54A | 118A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 40kW | 48kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184H | Koten KA-184H",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 30kW | 37.5kW"
  ]
 },
 {
  "n": 209,
  "url": "https://www.kotenpower.com/product/38kva-yangdong-series-silent-diesel-generator-set",
  "title": "Supply 40kVA Yangdong Series Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KY40D5 | KY48D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 32kW | 40kVA | 38kW | 48kVA",
   "| Standby Power | 35.2kW | 44kVA | 42kW | 52kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 54A | 118A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 40kW | 48kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184H | Koten KA-184H",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 30kW | 37.5kW"
  ]
 },
 {
  "n": 210,
  "url": "https://www.kotenpower.com/product/fawde-series-125kva-silent-diesel-generator-set",
  "title": "Supply Fawde Series 125kVA Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KF125D5 | KF145D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 100kW | 125kVA | 116kW | 145kVA",
   "| Standby Power | 110kW | 138kVA | 128kW | 160kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 180A | 419A",
   "| Displacement | 7.13L | 6.56L",
   "| Bore * Stroke | 110*125mm | 110*125mm",
   "| Compression Ratio | 17:1 | 17:1",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 125kW | 132kW",
   "| Alternator Specification | Alternator Brand | Koten KA-274DM | Koten KA-274DM",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 100kW | 119kW"
  ]
 },
 {
  "n": 211,
  "url": "https://www.kotenpower.com/product/fawde-series-24kw-30kva-silent-generator",
  "title": "Supply Fawde Series 24kW 30kVA Silent Generator Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KF30D5 | KF40D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 24kW | 30kVA | 32kW | 40kVA",
   "| Standby Power | 26kW | 33kVA | 35kW | 44kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 43A | 98A",
   "| Model | 4DW92-39D | 4DW21-53D",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 29kW | 39kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184G | Koten KA-184G",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 24kW | 32kW"
  ]
 },
 {
  "n": 212,
  "url": "https://www.kotenpower.com/product/fawde-series-40kva-silent-diesel-generator-set",
  "title": "Supply Fawde Series 40kVA Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KF40D5 | KF45D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 32kW | 40kVA | 36kW | 45kVA",
   "| Standby Power | 35kW | 44kVA | 40kW | 50kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 57.6A | 118A",
   "| Model | 4DX21-53D | 4DX21-61D",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 39kW | 44kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184J | Koten KA-184H",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 32kW | 37.6kW"
  ]
 },
 {
  "n": 213,
  "url": "https://www.kotenpower.com/product/fawde-series-20kw-25kva-denyo-type-generator-set",
  "title": "Supply Fawde Series 20kW 25kVA Denyo Type Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KF25D5 | KF30D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 20kW | 25kVA | 24kW | 30kVA",
   "| Standby Power | 22kW | 28kVA | 26.4kW | 33kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 36A | 82A",
   "| Model | 4DW92-35D | 4DW92-42D",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 26kW | 33kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184FS | Koten KA-184FS",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 20kW | 25kW"
  ]
 },
 {
  "n": 214,
  "url": "https://www.kotenpower.com/product/fawde-series-16kw-20kva-generator-silent-type",
  "title": "Supply Fawde Series 16kW 20kVA Generator Silent Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KF20D5 | KF28D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 16kW | 20kVA | 22kW | 28kVA",
   "| Standby Power | 18kW | 22kVA | 24kW | 30kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 28.8A | 72A",
   "| Model | 4DW91-29D | 4DW91-38D",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 21kW | 28kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184ES | Koten KA-184E",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 16kW | 22kW"
  ]
 },
 {
  "n": 215,
  "url": "https://www.kotenpower.com/product/fawde-series-15kva-diesel-generator-silent-type",
  "title": "Supply Fawde Series 15kva Diesel Generator Silent Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KF15D5 | KF20D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 12kW | 15kVA | 16kW | 20kVA",
   "| Standby Power | 13kW | 17kVA | 18kW | 22kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 21.6A | 52A",
   "| Model | 4DW81-23D | 4DW81-28D",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 17kW | 20kW",
   "| Alternator Specification | Alternator Brand | Koten KA-164D | Koten KA-164D",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 12kW | 16kW"
  ]
 },
 {
  "n": 216,
  "url": "https://www.kotenpower.com/product/fawde-series-15kva-diesel-generator-silent-type",
  "title": "Supply Fawde Series 15kva Diesel Generator Silent Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KF15D5 | KF20D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 12kW | 15kVA | 16kW | 20kVA",
   "| Standby Power | 13kW | 17kVA | 18kW | 22kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 21.6A | 52A",
   "| Model | 4DW81-23D | 4DW81-28D",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 17kW | 20kW",
   "| Alternator Specification | Alternator Brand | Koten KA-164D | Koten KA-164D",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 12kW | 16kW"
  ]
 },
 {
  "n": 217,
  "url": "https://www.kotenpower.com/product/fawde-series-16kw-20kva-generator-silent-type",
  "title": "Supply Fawde Series 16kW 20kVA Generator Silent Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KF20D5 | KF28D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 16kW | 20kVA | 22kW | 28kVA",
   "| Standby Power | 18kW | 22kVA | 24kW | 30kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 28.8A | 72A",
   "| Model | 4DW91-29D | 4DW91-38D",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 21kW | 28kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184ES | Koten KA-184E",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 16kW | 22kW"
  ]
 },
 {
  "n": 218,
  "url": "https://www.kotenpower.com/product/fawde-series-20kw-25kva-denyo-type-generator-set",
  "title": "Supply Fawde Series 20kW 25kVA Denyo Type Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KF25D5 | KF30D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 20kW | 25kVA | 24kW | 30kVA",
   "| Standby Power | 22kW | 28kVA | 26.4kW | 33kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 36A | 82A",
   "| Model | 4DW92-35D | 4DW92-42D",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 26kW | 33kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184FS | Koten KA-184FS",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 20kW | 25kW"
  ]
 },
 {
  "n": 219,
  "url": "https://www.kotenpower.com/product/fawde-series-40kva-silent-diesel-generator-set",
  "title": "Supply Fawde Series 40kVA Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KF40D5 | KF45D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 32kW | 40kVA | 36kW | 45kVA",
   "| Standby Power | 35kW | 44kVA | 40kW | 50kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 57.6A | 118A",
   "| Model | 4DX21-53D | 4DX21-61D",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 39kW | 44kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184J | Koten KA-184H",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 32kW | 37.6kW"
  ]
 },
 {
  "n": 220,
  "url": "https://www.kotenpower.com/product/fawde-series-24kw-30kva-silent-generator",
  "title": "Supply Fawde Series 24kW 30kVA Silent Generator Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KF30D5 | KF40D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 24kW | 30kVA | 32kW | 40kVA",
   "| Standby Power | 26kW | 33kVA | 35kW | 44kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 43A | 98A",
   "| Model | 4DW92-39D | 4DW21-53D",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 29kW | 39kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184G | Koten KA-184G",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 24kW | 32kW"
  ]
 },
 {
  "n": 221,
  "url": "https://www.kotenpower.com/product/fawde-series-125kva-silent-diesel-generator-set",
  "title": "Supply Fawde Series 125kVA Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KF125D5 | KF145D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 100kW | 125kVA | 116kW | 145kVA",
   "| Standby Power | 110kW | 138kVA | 128kW | 160kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 180A | 419A",
   "| Displacement | 7.13L | 6.56L",
   "| Bore * Stroke | 110*125mm | 110*125mm",
   "| Compression Ratio | 17:1 | 17:1",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 125kW | 132kW",
   "| Alternator Specification | Alternator Brand | Koten KA-274DM | Koten KA-274DM",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 100kW | 119kW"
  ]
 },
 {
  "n": 222,
  "url": "https://www.kotenpower.com/product/fawde-series-80kw-100kva-generator-set",
  "title": "Supply Fawde Series 80kW 100kVA Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KF100D5 | KF106D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 80kW | 100kVA | 85kW | 106kVA",
   "| Standby Power | 88kW | 110kVA | 94kW | 117kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 144A | 278A",
   "| Displacement | 6.55L | 4.75L",
   "| Bore * Stroke | 110*115mm | 110*125mm",
   "| Compression Ratio | 17.0:1 | 17.5:1",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 96kW | 101kW",
   "| Alternator Specification | Alternator Brand | Koten KA-274C | Koten KA-274C",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 80kW | 94kW"
  ]
 },
 {
  "n": 223,
  "url": "https://www.kotenpower.com/product/fawde-series-80kw-100kva-generator-set",
  "title": "Supply Fawde Series 80kW 100kVA Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KF100D5 | KF106D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 80kW | 100kVA | 85kW | 106kVA",
   "| Standby Power | 88kW | 110kVA | 94kW | 117kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 144A | 278A",
   "| Displacement | 6.55L | 4.75L",
   "| Bore * Stroke | 110*115mm | 110*125mm",
   "| Compression Ratio | 17.0:1 | 17.5:1",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 96kW | 101kW",
   "| Alternator Specification | Alternator Brand | Koten KA-274C | Koten KA-274C",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 80kW | 94kW"
  ]
 },
 {
  "n": 224,
  "url": "https://www.kotenpower.com/product/fawde-series-48kw-60kva-generator-set-deny-type",
  "title": "Supply Fawde Series 48kW 60kVA Generator Set Deny Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KF60D5 | KF60D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 48kW | 60kVA | 48kW | 60kVA",
   "| Standby Power | 53kW | 66kVA | 53kW | 66kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 86A | 157A",
   "| Model | 4DX23-78D | 4DX23-82D",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 57kW | 60kW",
   "| Alternator Specification | Alternator Brand | Koten KA-224E | Koten KA-224D",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 50kW"
  ]
 },
 {
  "n": 225,
  "url": "https://www.kotenpower.com/product/fawde-series-48kw-60kva-generator-set-deny-type",
  "title": "Supply Fawde Series 48kW 60kVA Generator Set Deny Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KF60D5 | KF60D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 48kW | 60kVA | 48kW | 60kVA",
   "| Standby Power | 53kW | 66kVA | 53kW | 66kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 86A | 157A",
   "| Model | 4DX23-78D | 4DX23-82D",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 57kW | 60kW",
   "| Alternator Specification | Alternator Brand | Koten KA-224E | Koten KA-224D",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 50kW"
  ]
 },
 {
  "n": 226,
  "url": "https://www.kotenpower.com/product/fawde-series-40kw-50kva-soudproof-diesel-generator",
  "title": "Supply Fawde Series 40kW 50kVA Soudproof Diesel Generator Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KF50D5 | KF55D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 50kVA | 44kW | 55kVA",
   "| Standby Power | 44kW | 55kVA | 48kW | 60kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 72A | 147A",
   "| Model | 4DX22-65D | 4DX22-75D",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 48kW | 55kW",
   "| Alternator Specification | Alternator Brand | Koten KA-224D | Koten KA-224D",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 50kW"
  ]
 },
 {
  "n": 227,
  "url": "https://www.kotenpower.com/product/fawde-series-40kw-50kva-soudproof-diesel-generator",
  "title": "Supply Fawde Series 40kW 50kVA Soudproof Diesel Generator Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KF50D5 | KF55D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 50kVA | 44kW | 55kVA",
   "| Standby Power | 44kW | 55kVA | 48kW | 60kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 72A | 147A",
   "| Model | 4DX22-65D | 4DX22-75D",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 48kW | 55kW",
   "| Alternator Specification | Alternator Brand | Koten KA-224D | Koten KA-224D",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 40kW | 50kW"
  ]
 },
 {
  "n": 228,
  "url": "https://www.kotenpower.com/product/40kva-isuzu-series-generator-silent-type-price",
  "title": "Supply 40kVA Isuzu Series Generator Silent Type Price Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KI40D5 | KI45D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 32kW | 40kVA | 36kW | 45kVA",
   "| Standby Power | 35kW | 44kVA | 40kW | 50kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 57A | 118A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 38kW | 46kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184J | Koten KA-184H",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 32kW | 37.6kW"
  ]
 },
 {
  "n": 229,
  "url": "https://www.kotenpower.com/product/30kva-isuzu-series-silent-generator",
  "title": "Supply 30kVA Isuzu Series Silent Generator Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KI30D5 | KI35D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 24kW | 30kVA | 28kW | 35kVA",
   "| Standby Power | 26kW | 33kVA | 31kW | 39kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 43A | 91A",
   "| Model | JE493ZDB-04 | JE493ZDB-03",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 28kW | 34kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184G | Koten KA-184G",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 24kW | 28kW"
  ]
 },
 {
  "n": 230,
  "url": "https://www.kotenpower.com/product/25kva-isuzu-series-diesel-generator-set",
  "title": "Supply 25kVA Isuzu Series Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KI25D5 | KI30D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 20kW | 25kVA | 24kW | 30kVA",
   "| Standby Power | 22kW | 28kVA | 26kW | 33kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 21A | 78A",
   "| Model | JE493DB-02 | JE493DB-01",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 24kW | 28kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184FS | Koten KA-184FS",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 20kW | 23.5kW"
  ]
 },
 {
  "n": 231,
  "url": "https://www.kotenpower.com/product/20kva-isuzu-series-generator-silent-type",
  "title": "Supply 20kVA Isuzu Series Generator Silent Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KI20D5 | KI25D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 16kW | 20kVA | 20kW | 25kVA",
   "| Standby Power | 18kW | 22kVA | 22kW | 28kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 28.8A | 65A",
   "| Model | JE493DB-04 | JE493DB-03",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 21kW | 24kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184ES | Koten KA-184ES",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 16kW | 19kW"
  ]
 },
 {
  "n": 232,
  "url": "https://www.kotenpower.com/product/20kva-isuzu-series-generator-silent-type",
  "title": "Supply 20kVA Isuzu Series Generator Silent Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KI20D5 | KI25D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 16kW | 20kVA | 20kW | 25kVA",
   "| Standby Power | 18kW | 22kVA | 22kW | 28kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 28.8A | 65A",
   "| Model | JE493DB-04 | JE493DB-03",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 21kW | 24kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184ES | Koten KA-184ES",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 16kW | 19kW"
  ]
 },
 {
  "n": 233,
  "url": "https://www.kotenpower.com/product/25kva-isuzu-series-diesel-generator-set",
  "title": "Supply 25kVA Isuzu Series Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KI25D5 | KI30D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 20kW | 25kVA | 24kW | 30kVA",
   "| Standby Power | 22kW | 28kVA | 26kW | 33kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 21A | 78A",
   "| Model | JE493DB-02 | JE493DB-01",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 24kW | 28kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184FS | Koten KA-184FS",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 20kW | 23.5kW"
  ]
 },
 {
  "n": 234,
  "url": "https://www.kotenpower.com/product/30kva-isuzu-series-silent-generator",
  "title": "Supply 30kVA Isuzu Series Silent Generator Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KI30D5 | KI35D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 24kW | 30kVA | 28kW | 35kVA",
   "| Standby Power | 26kW | 33kVA | 31kW | 39kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 43A | 91A",
   "| Model | JE493ZDB-04 | JE493ZDB-03",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 28kW | 34kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184G | Koten KA-184G",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 24kW | 28kW"
  ]
 },
 {
  "n": 235,
  "url": "https://www.kotenpower.com/product/40kva-isuzu-series-generator-silent-type-price",
  "title": "Supply 40kVA Isuzu Series Generator Silent Type Price Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KI40D5 | KI45D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 32kW | 40kVA | 36kW | 45kVA",
   "| Standby Power | 35kW | 44kVA | 40kW | 50kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 57A | 118A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 38kW | 46kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184J | Koten KA-184H",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 32kW | 37.6kW"
  ]
 },
 {
  "n": 236,
  "url": "https://www.kotenpower.com/product/perkins-series-22kw-28kva-generator-silent-type",
  "title": "Supply Perkins Series 22kW 28kVA Generator Silent Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KP28D5 | KP30D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 22kW | 28kVA | 24kW | 30kVA",
   "| Standby Power | 24kW | 30kVA | 26kW | 33kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 39.6A | 78.7A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 25.2kW | 30.3kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184F | Koten KA-184FS",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 22kW | 24kW"
  ]
 },
 {
  "n": 237,
  "url": "https://www.kotenpower.com/product/perkins-series-24kw-30kva-silent-diesel-generator",
  "title": "Supply Perkins Series 24kW 30kVA Silent Diesel Generator Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KP30D5 | KP35D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 24kW | 30kVA | 28kW | 35kVA",
   "| Standby Power | 26kW | 33kVA | 31kW | 39kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 43.2A | 92.4A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 28.2 kW | 33.3kW",
   "| Alternator Specification | Alternator Brand | Koten KA-184G | Koten KA-184F",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 24kW | 28.2kW"
  ]
 },
 {
  "n": 238,
  "url": "https://www.kotenpower.com/product/perkins-series-16kw-20kva-silent-diesel-generator-set",
  "title": "Supply Perkins Series 16kW 20kVA Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [
   "| Genset Specification | Genset Model | KDP-20/S | KDP-25/S"
  ],
  "rows": [
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 16kW | 20kVA | 20kW | 25kVA",
   "| Standby Power | 18kW | 22kVA | 22kW | 28kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 28.8A | 65.6A",
   "| Engine Specification | Engine Brand | Perkins",
   "| Model | 404D-22G1 | 404D-22G",
   "| Displacement | 2.21 L | 2.216 L",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 18.7kW | 22kW",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 16 kW | 20 kW"
  ]
 },
 {
  "n": 239,
  "url": "https://www.kotenpower.com/product/perkins-series-12kw-15kva-silent-diesel-generator",
  "title": "Supply Perkins Series 12kW 15kVA Silent Diesel Generator Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.",
  "header": [],
  "rows": [
   "| Genset Specification | Genset Model | KP15D5 | KP18D6",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 12kW | 15kVA | 14kW | 18kVA",
   "| Standby Power | 13kW | 17kVA | 16kW | 20kVA",
   "| Rated Voltage | 400/230V | 220/127V",
   "| Rated Current | 21.6A | 45.9A",
   "| Raated Speed | 1500rpm | 1800rpm",
   "| Rated Power (With Fan) | 13.7kW | 16kW",
   "| Alternator Specification | Alternator Brand | Koten KA-164D | Koten KA-164D",
   "| Voltage | 400/230V | 220/127V",
   "| Frequency | 50Hz | 60Hz",
   "| Prime Power | 12 kW | 14.1 kW"
  ]
 }
]
