[
 {
  "n": 102,
  "url": "https://www.lec.cn/product/146.html",
  "title": "TZH系列交流同步发电机-兰州电机股份有限公司",
  "header": [
   "| 型号 | 额定容量 KVA | 额定功率 KW | 额定电流 A | 额定转速 r/min | 效率 % | 重量 kg | 最大功率 KW | 型号 | 额定容量 KVA"
  ],
  "rows": [
   "| TZH-180S4-TH | 15 | 12 | 21.7 | 1500 | 84.5 | 210 | 8.4",
   "| 7ZH-180AA4-7H | 20 | 16 | 28.9 | 1500 | 85.3 | 245 | 11.2",
   "| TZH - 200S4-TH | 25 | 20 | 36.1 | 1500 | 86 | 300 | 14",
   "| TZH-200AA4-TH | 30 | 24 | 43.3 | 1500 | 87 | 320 | 16.8",
   "| TZH-22554-TH | 37.5 | 30 | 54.1 | 1500 | 88 | 390 | 21",
   "| T7H-225M4-TH | 50 | 40 | 72.2 | 1500 | 89 | 450 | 28",
   "| TZH-225L4-TH | 62.5 | 50 | 90.2 | 1500 | 89.5 | 480 | 30",
   "| TZH-250A/V4-TH | 80 | 64 | 115 | 1500 | 90.5 | 645 | 30",
   "| TZH-25014-TH | 93.8 | 75 | 135 | 1500 | 90.8 | 705 | 30",
   "| TZH-280S4-TH | 113 | 90 | 162 | 1500 | 91 | 780 | 55",
   "| TZH-280S4-TH | 125 | 100 | 180 | 1500 | 91 | 780 | 55",
   "| TZH-28014-TH | 150 | 120 | 217 | 1500 | 91.5 | 950 | 55",
   "| TZH-355S4-TH | 188 | 150 | 271 | 1500 | 92 | 1470 | 75",
   "| TZH-355S4-TH | 250 | 200 | 361 | 1500 | 92.3 | 1560 | 75",
   "| TZN-355M4-TH | 313 | 250 | 451 | 1500 | 92.5 | 1790 | 95"
  ]
 }
]
