[
 {
  "n": 101,
  "url": "http://www.mdmotor.com/product_view.asp?id=118",
  "title": "发电机机组系列：重庆康明斯800KW柴油发电机组-50Hz-福建亮迪电源科技有限公司",
  "header": [
   "| 型号 | GF-800C | 接线方式 | 三相四线"
  ],
  "rows": [
   "| 功率 | 800 KW | 电压调整范围 | ≤±5%",
   "| 容量 | 1000 KVA | 稳态电压调整率 | ≤±1%",
   "| 电压 | 400/230 V | 稳态频率调整范围 | ≤±20%",
   "| 频率 | 50 HZ | 突变负载电压调整 | ≤±8%",
   "| 最大输出电流 | 1440 A | 突变负载调整时间 | ≤6S",
   "| 功率因数 | 0.8滞后 | 突变负载频率偏差 | ≤±10%",
   "| 机组尺寸 | 4700×1800×2500 | 机组净重 | 6000kg"
  ]
 },
 {
  "n": 101,
  "url": "http://www.mdmotor.com/product_view.asp?id=118",
  "title": "发电机机组系列：重庆康明斯800KW柴油发电机组-50Hz-福建亮迪电源科技有限公司",
  "header": [
   "| 生产商 | 重庆康明斯 | 额定转速 | 1500 r/min",
   "| 型号 | KTA38-G2A | 燃油规格、等级 | 国标0#柴油"
  ],
  "rows": [
   "| 发动机最大功率 | 890 KW | 润滑油规格、等级 | CF-40 15W",
   "| 燃油系统 | PT燃油泵 | 润滑油总容量 | 54 L",
   "| 汽缸数 | 12缸V列 | 最高润滑油温度 | 105 ℃",
   "| 缸径×行程 | 159×159 | 最大机油消耗量 | 0.03 L/H",
   "| 压缩比 | 17.5:1 | 排烟最高温度 | 630℃",
   "| 进气系统 | 涡轮增压、中冷 | 进气阻力 | 10 KPa",
   "| 调速系统 | 电子调速 | 排量 | 38 L",
   "| 燃油消耗率 | 205 g/kw.h | 满载耗油量 | 164 L"
  ]
 },
 {
  "n": 101,
  "url": "http://www.mdmotor.com/product_view.asp?id=118",
  "title": "发电机机组系列：重庆康明斯800KW柴油发电机组-50Hz-福建亮迪电源科技有限公司",
  "header": [
   "| 生产厂家/型号 | 闽冠 | |"
  ],
  "rows": [
   "| 发电机功率 | 800 KW | 发电机容量 | 1000 KVA",
   "| 励磁方式 | 无刷自励 | 海拔要求 | ≤1000 m",
   "| 调压方式 | 自动AVR | 环境温度 | ≤40 ℃",
   "| 防护等级 | IP23 | 绝缘/温升等级 | H/H",
   "| 发电机效率 | 86.20% | 过载能力 | 1.5倍2分钟",
   "| 冷却方式 | 自冷式 | 短路能力 | 3倍2秒钟",
   "| 转子型式 | 凸极式 | |"
  ]
 },
 {
  "n": 102,
  "url": "http://www.mdmotor.com/product_view.asp?id=124",
  "title": "发电机机组系列：重庆康明斯460KW柴油发电机组-50Hz-福建亮迪电源科技有限公司",
  "header": [
   "| 型号 | GF-450C | 接线方式 | 三相四线"
  ],
  "rows": [
   "| 功率 | 460 KW | 电压调整范围 | ≤±5%",
   "| 容量 | 562 KVA | 稳态电压调整率 | ≤±1%",
   "| 电压 | 400/230 V | 稳态频率调整范围 | ≤±20%",
   "| 频率 | 50 HZ | 突变负载电压调整 | ≤±8%",
   "| 最大输出电流 | 810 A | 突变负载调整时间 | ≤6S",
   "| 功率因数 | 0.8滞后 | 突变负载频率偏差 | ≤±10%",
   "| 机组尺寸 | 3400×1400×1900 | 机组净重 | 4300kg"
  ]
 },
 {
  "n": 102,
  "url": "http://www.mdmotor.com/product_view.asp?id=124",
  "title": "发电机机组系列：重庆康明斯460KW柴油发电机组-50Hz-福建亮迪电源科技有限公司",
  "header": [
   "| 生产商 | 重庆康明斯 | 额定转速 | 1500 r/min",
   "| 型号 | KTA19-G4 | 燃油规格、等级 | 国标0#柴油"
  ],
  "rows": [
   "| 发动机最大功率 | 503 KW | 润滑油规格、等级 | CF-40 15W",
   "| 燃油系统 | PT燃油泵 | 润滑油总容量 | 36 L",
   "| 汽缸数 | 6缸直列 | 最高润滑油温度 | 105 ℃",
   "| 缸径×行程 | 159×159 | 最大机油消耗量 | 0.02 L/H",
   "| 压缩比 | 17.5:1 | 排烟最高温度 | 560 ℃",
   "| 进气系统 | 涡轮增压、中冷 | 进气阻力 | 10 KPa",
   "| 调速系统 | 电子调速 | 排量 | 19 L",
   "| 燃油消耗率 | 209 g/kw.h | 满载耗油量 | 94 L"
  ]
 },
 {
  "n": 102,
  "url": "http://www.mdmotor.com/product_view.asp?id=124",
  "title": "发电机机组系列：重庆康明斯460KW柴油发电机组-50Hz-福建亮迪电源科技有限公司",
  "header": [
   "| 生产厂家/型号 | 闽冠 | |"
  ],
  "rows": [
   "| 发电机功率 | 460 KW | 发电机容量 | 562 KVA",
   "| 励磁方式 | 无刷自励 | 海拔要求 | ≤1000 m",
   "| 调压方式 | 自动AVR | 环境温度 | ≤40 ℃",
   "| 防护等级 | IP23 | 绝缘/温升等级 | H/H",
   "| 发电机效率 | 86.20% | 过载能力 | 1.5倍2分钟",
   "| 冷却方式 | 自冷式 | 短路能力 | 3倍2秒钟",
   "| 转子型式 | 凸极式 | |"
  ]
 }
]
