[
 {
  "n": 101,
  "url": "https://www.mamopower.com/yuchai-product/",
  "title": "China Yuchai Series Diesel Generator factory and manufacturers | Mamo Power",
  "header": [
   "| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"
  ],
  "rows": [
   "| TYC44 | 32 | 40 | 35 | 44 | YC4D60-D21 | 40 | O | O | O",
   "| TYC50 | 36 | 45 | 40 | 50 | YC4D60-D21 | 40 | O | O | O",
   "| TYC69 | 50 | 63 | 55 | 69 | YC4D90Z-D21 | 60 | O | O | O",
   "| TYC83 | 60 | 75 | 66 | 83 | YC4A100Z-D20 | 70 | O | O | O",
   "| TYC110 | 80 | 100 | 88 | 110 | YC4A140L-D20 | 95 | O | O | O",
   "| TYC138 | 100 | 125 | 110 | 138 | YC4A180L-D20 | 120 | O | O | O",
   "| TYC138 | 100 | 125 | 110 | 138 | YC6B180L-D20 | 120 | O | O | O",
   "| TYC165 | 120 | 150 | 132 | 165 | YC6B205L-D20 | 138 | O | O | O",
   "| TYC206 | 150 | 188 | 165 | 206 | YC6A245L-D21 | 165 | O | O | O",
   "| TYC275 | 200 | 250 | 220 | 275 | YC6MK350L-D20 | 235 | O | O | O",
   "| TYC344 | 250 | 313 | 275 | 344 | YC6MK420L-D20 | 281 | O | O | O",
   "| TYC385 | 280 | 350 | 308 | 385 | YC6MJ480L-D20 | 321 | O | O | O",
   "| TYC413 | 300 | 375 | 330 | 413 | YC6MJ500L-D21 | 334 | O | O | O",
   "| TYC440 | 320 | 400 | 352 | 440 | YC6T550L-D21 | 368 | O | O | O",
   "| TYC500 | 360 | 450 | 396 | 500 | YC6T600L-D22 | 401 | O | O | O",
   "| TYC550 | 400 | 500 | 440 | 550 | YC6T660L-D20 | 441 | O | O | O",
   "| TYC625 | 450 | 563 | 495 | 625 | YC6TD780-D31 | 520 | O | O |",
   "| TYC688 | 500 | 625 | 550 | 688 | YC6TD840-D31 | 561 | O | O |",
   "| TYC756 | 550 | 688 | 605 | 756 | YC6TD900-D31 | 605 | O | O |",
   "| TYC825 | 600 | 750 | 660 | 825 | YC6TD1000-D30 | 668 | O | O |",
   "| TYC825 | 600 | 750 | 660 | 825 | YC6C1020-D31 | 680 | O | O |",
   "| TYC880 | 640 | 800 | 704 | 880 | YC6C1070-D31 | 715 | O | O |",
   "| TYC1000 | 720 | 900 | 792 | 1000 | YC6C1220-D31 | 815 | O | O |",
   "| TYC1100 | 800 | 1000 | 160 | 1100 | YC6C1320-D31 | 880 | O | O |",
   "| TYC1100 | 800 | 1000 | 880 | 1100 | YC12VTD1350-D30 | 900 | O | O |",
   "| TYC1250 | 900 | 1125 | 200 | 1250 | YC6C1520-D31 | 1016 | O | O |",
   "| TYC1250 | 900 | 1125 | 990 | 1250 | YC12VTD1500-D30 | 1000 | O | O |",
   "| TYC1375 | 1000 | 1250 | 1100 | 1375 | YC6C1660-D30 | 1110 | O | O |",
   "| TYC1375 | 1000 | 1250 | 200 | 1375 | YC12VTD1680-D30 | 1120 | O | O |",
   "| TYC1375 | 1000 | 1250 | 1100 | 1375 | YC12VC1680-D31 | 1120 | O | O |",
   "| TYC1500 | 1100 | 1375 | 1210 | 1500 | YC12VTD1830-D30 | 1220 | O | O |",
   "| TYC1650 | 1200 | 1500 | 1320 | 1650 | YC12VTD2000-D30 | 1345 | O | O |",
   "| TYC1650 | 1200 | 1500 | 1320 | 1650 | YC12VC2070-D31 | 1380 | O | O |",
   "| TYC1875 | 1360 | 1700 | 1496 | 1875 | YC12VC2270-D31 | 1520 | O | O |",
   "| TYC2063 | 1500 | 1875 | 1650 | 2063 | YC12VC2510-D31 | 1680 | O | O |",
   "| TYC2200 | 1600 | 2000 | 1760 | 2200 | YC12VC2700-D31 | 1805 | O | O |",
   "| TYC2500 | 1800 | 2250 | 1980 | 2500 | YC16VC3000-D31 | 2005 | O | O |",
   "| TYC2750 | 2000 | 2500 | 2200 | 2750 | YC16VC3300-D31 | 2205 | O | O |",
   "| TYC3025 | 2200 | 2750 | 2420 | 3025 | YC16VC3600-D31 | 2405 | O | O |"
  ]
 },
 {
  "n": 101,
  "url": "https://www.mamopower.com/yuchai-product/",
  "title": "China Yuchai Series Diesel Generator factory and manufacturers | Mamo Power",
  "header": [
   "| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"
  ],
  "rows": [
   "| TYC55 | 40 | 50 | 44 | 55 | YC4D65-D20 | 44 | O | O | O",
   "| TYC69 | 50 | 63 | 55 | 69 | YC4D80Z-D20 | 55 | O | O | O",
   "| TYC83 | 60 | 75 | 66 | 83 | YC4D100Z-D20 | 66 | O | O | O",
   "| TYC110 | 80 | 100 | 88 | 110 | YC6B130Z-D20 | 88 | O | O | O",
   "| TYC125 | 90 | 113 | 99 | 125 | YC6B160Z-D20 | 107 | O | O | O",
   "| TYC165 | 120 | 150 | 132 | 165 | YC6B210L-D20 | 140 | O | O | O",
   "| TYC206 | 150 | 188 | 165 | 206 | YC6A245L-D20 | 165 | O | O | O",
   "| TYC275 | 200 | 250 | 220 | 275 | YC6MK360L-D20 | 240 | O | O | O",
   "| TYC344 | 250 | 313 | 275 | 344 | YC6MK420L-D21 | 281 | O | O | O",
   "| TYC385 | 280 | 350 | 308 | 385 | YC6MJ480L-D21 | 321 | O | O | O",
   "| TYC413 | 300 | 375 | 330 | 413 | YC6MJ500L-D22 | 335 | O | O | O",
   "| TYC550 | 400 | 500 | 440 | 550 | YC6T660L-D21 | 441 | O | O | O",
   "| TYC110 | 80 | 100 | 88 | 110 | YC4D140-D33 | 95 | O | O | O",
   "| TYC125 | 90 | 113 | 99 | 125 | YC4D155-D33 | 103 | O | O | O",
   "| TYC150 | 110 | 138 | 121 | 150 | YC4D180-D33 | 120 | O | O | O",
   "| TYC165 | 120 | 150 | 132 | 165 | YC4A205-D32 | 138 | O | O | O",
   "| TYC206 | 150 | 188 | 165 | 206 | YC6A245-D32 | 165 | O | O | O",
   "| TYC220 | 160 | 200 | 176 | 220 | YC6A285-D32 | 190 | O | O | O",
   "| TYC250 | 180 | 225 | 198 | 250 | YC6A305-D32 | 203 | O | O | O",
   "| TYC275 | 200 | 250 | 220 | 275 | YC6MK360-D30 | 240 | O | O | O",
   "| TYC344 | 250 | 313 | 275 | 344 | YC6MK420-D31 | 281 | O | O | O",
   "| TYC413 | 300 | 375 | 330 | 413 | YC6MK500-D32 | 335 | O | O | O",
   "| TYC625 | 450 | 563 | 495 | 625 | YC6TD780-D32 | 520 | O | O | O",
   "| TYC688 | 500 | 625 | 550 | 688 | YC6TD840-D32 | 561 | O | O |",
   "| TYC756 | 550 | 688 | 605 | 756 | YC6TD940-D32 | 628 | O | O |",
   "| TYC825 | 600 | 750 | 660 | 825 | YC6TD1020-D32 | 680 | O | O |"
  ]
 },
 {
  "n": 102,
  "url": "https://www.mamopower.com/yangdong-product/",
  "title": "China Yangdong Series Diesel Generator factory and manufacturers | Mamo Power",
  "header": [
   "| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"
  ],
  "rows": [
   "| TYD10 | 7 | 9 | 7.7 | 10 | YD380D | 10 | O | O | O",
   "| TYD12 | 9 | 11 | 9.9 | 12 | YD385D | 12 | O | O | O",
   "| TYD14 | 10 | 12.5 | 11 | 14 | YD480D | 14 | O | O | O",
   "| TYD16 | 12 | 15 | 13.2 | 16 | YD485D | 15 | O | O | O",
   "| TYD18 | 13 | 16 | 14.3 | 18 | YND485D | 17 | O | O | O",
   "| TYD22 | 16 | 20 | 17.6 | 22 | YSD490D | 21 | O | O | O",
   "| TYD26 | 19 | 24 | 20.9 | 26 | Y490D | 24 | O | O | O",
   "| TYD28 | 20 | 25 | 22 | 28 | Y495D | 27 | O | O | O",
   "| TYD30 | 22 | 28 | 24.2 | 30 | Y4100D | 32 | O | O | O",
   "| TYD33 | 24 | 30 | 26.4 | 33 | Y4102D | 33 | O | O | O",
   "| TYD39 | 28 | 35 | 30.8 | 39 | Y4105D | 38 | O | O | O",
   "| TYD41 | 30 | 38 | 33 | 41 | Y4102ZD | 40 | O | O | O",
   "| TYD50 | 36 | 45 | 39.6 | 50 | Y4102ZLD | 48 | O | O | O",
   "| TYD55 | 40 | 50 | 44 | 55 | Y4105ZLD | 55 | O | O | O",
   "| TYD69 | 50 | 63 | 55 | 69 | YD4EZLD | 63 | O | O | O",
   "| TYD83 | 60 | 75 | 66 | 83 | Y4110ZLD | 80 | O | O | O"
  ]
 },
 {
  "n": 102,
  "url": "https://www.mamopower.com/yangdong-product/",
  "title": "China Yangdong Series Diesel Generator factory and manufacturers | Mamo Power",
  "header": [
   "| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"
  ],
  "rows": [
   "| TYD12 | 9 | 11 | 10 | 12 | YD380D | 12 | O | O | O",
   "| TYD15 | 11 | 14 | 12 | 15 | YD385D | 14 | O | O | O",
   "| TYD18 | 13 | 16 | 14 | 18 | YD480D | 17 | O | O | O",
   "| TYD21 | 15 | 19 | 17 | 21 | YD485D | 18 | O | O | O",
   "| TYD22 | 16 | 20 | 18 | 22 | YND485D | 20 | O | O | O",
   "| TYD28 | 20 | 25 | 22 | 28 | YSD490D | 25 | O | O | O",
   "| TYD29 | 21 | 26 | 23 | 29 | Y490D | 28 | O | O | O",
   "| TYD33 | 24 | 30 | 26 | 33 | Y495D | 30 | O | O | O",
   "| TYD36 | 26 | 33 | 29 | 36 | Y4100D | 38 | O | O | O",
   "| TYD41 | 30 | 38 | 33 | 41 | Y4102D | 40 | O | O | O",
   "| TYD47 | 34 | 43 | 37 | 47 | Y4105D | 45 | O | O | O",
   "| TYD50 | 36 | 45 | 40 | 50 | Y4102ZD | 48 | O | O | O",
   "| TYD55 | 40 | 50 | 44 | 55 | Y4102ZLD | 53 | O | O | O",
   "| TYD63 | 45 | 56 | 50 | 63 | Y4105ZLD | 60 | O | O | O",
   "| TYD76 | 55 | 69 | 61 | 76 | YD4EZLD | 70 | O | O | O",
   "| TYD94 | 68 | 85 | 75 | 94 | Y4110ZLD | 90 | O | O | O"
  ]
 },
 {
  "n": 103,
  "url": "https://www.mamopower.com/fawde-series-diesel-geneator-product/",
  "title": "China Fawde Series Diesel Geneator factory and manufacturers | Mamo Power",
  "header": [
   "| (KW) | (KVA) | (KW) | (KVA) | (KW)"
  ],
  "rows": [
   "| TF17 | 12 | 15 | 13 | 17 | 4DW81-23D | 17 | O | O | O",
   "| TF22 | 16 | 20 | 17.6 | 22 | 4DW91-29D | 21 | O | O | O",
   "| TF28 | 20 | 25 | 22 | 28 | 4DW92-35D | 26 | O | O | O",
   "| TF33 | 24 | 30 | 26 | 33 | 4DW92-39D | 32 | O | O | O",
   "| TF41 | 30 | 38 | 33 | 41 | 4DX22-50D | 37 | O | O | O",
   "| TF44 | 32 | 40 | 35 | 44 | 4DX21-53D | 39 | O | O | O",
   "| TF52 | 38 | 48 | 42 | 52 | 4DX23-65D | 48 | O | O | O",
   "| TF55 | 40 | 50 | 44 | 55 | 4DX22-65D | 48 | O | O | O",
   "| TF66 | 48 | 60 | 53 | 66 | 4DX23-78D | 57 | O | O | O",
   "| TF76 | 55 | 69 | 61 | 76 | 4110/125Z-09D | 65 | O | O | O",
   "| TF94 | 68 | 85 | 75 | 94 | CA4DF2-12D | 84 | O | O | O",
   "| TF110 | 80 | 100 | 88 | 110 | CA6DF2D-14D | 96 | O | O | O",
   "| TF132 | 96 | 120 | 106 | 132 | CA6DF2-17D | 125 | O | O | O",
   "| TF165 | 120 | 150 | 132 | 165 | CA6DF2-19D | 140 | O | O | O",
   "| TF198 | 144 | 180 | 158 | 198 | CA6DL1-24D | 176 | O | O | O",
   "| TF220 | 160 | 200 | 176 | 220 | CA6DL2-27D | 205 | O | O | O",
   "| TF248 | 180 | 225 | 198 | 248 | CA6DL2-27D | 205 | O | O | O",
   "| TF275 | 200 | 250 | 220 | 275 | CA6DL2-30D | 220 | O | O | O",
   "| TF330 | 240 | 300 | 264 | 330 | CA6DM2J-39D | 287 | O | O | O",
   "| TF358 | 260 | 325 | 286 | 358 | CA6DM2J-41D | 300 | O | O | O",
   "| TF413 | 300 | 375 | 330 | 413 | CA6DM3J-48D | 350 | O | O | O",
   "| GENSET MODEL | PRIME POWER | PRIME POWER | STANDBY POWER | STANDBY POWER | ENGINE MODEL | ENGINE | OPEN | SOUNDPROOF | TRAILER"
  ]
 },
 {
  "n": 103,
  "url": "https://www.mamopower.com/fawde-series-diesel-geneator-product/",
  "title": "China Fawde Series Diesel Geneator factory and manufacturers | Mamo Power",
  "header": [
   "| (KW) | (KVA) | (KW) | (KVA) | (KW)"
  ],
  "rows": [
   "| TF21 | 15 | 19 | 17 | 21 | 4DW81-28D | 20 | O | O | O",
   "| TF30 | 22 | 28 | 24 | 30 | 4DW91-38D | 28 | O | O | O",
   "| TF28 | 25 | 31 | 28 | 28 | 4DW92-42D | 31 | O | O | O",
   "| TF33 | 30 | 37.5 | 26 | 33 | 4DW93-50D | 37 | O | O | O",
   "| TF41 | 36 | 38 | 40 | 41 | 4DX21-61D | 44 | O | O | O",
   "| TF63 | 45 | 56 | 50 | 63 | 4DX22-75D | 55 | O | O | O",
   "| TF76 | 55 | 69 | 61 | 76 | 4DX23-90D | 66 | O | O | O",
   "| TF90 | 65 | 81 | 72 | 90 | 4110/125Z-11D | 80 | O | O | O",
   "| TF117 | 85 | 106 | 94 | 117 | CA4DF2-14D | 101 | O | O | O",
   "| TF131 | 95 | 119 | 105 | 131 | CA6DF2D-16D | 116 | O | O | O",
   "| TF151 | 110 | 138 | 121 | 151 | CA6DF2-18D | 132 | O | O | O",
   "| TF179 | 130 | 163 | 143 | 179 | CA6DF2-21D | 154 | O | O | O",
   "| TF227 | 165 | 206 | 182 | 227 | CA6DL1-27D | 195 | O | O | O",
   "| TF275 | 200 | 250 | 220 | 275 | CA6DL2-32D | 235 | O | O | O",
   "| TF371 | 270 | 338 | 297 | 371 | CA6DM2J-42D | 305 | O | O | O",
   "| TF413 | 300 | 375 | 330 | 413 | CA6DM3J-49D | 360 | O | O | O"
  ]
 },
 {
  "n": 104,
  "url": "https://www.mamopower.com/mitsubishi-product/",
  "title": "China Mitsubishi Series Diesel Generator factory and manufacturers | Mamo Power",
  "header": [
   "| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"
  ],
  "rows": [
   "| TL688 | 500 | 625 | 550 | 688 | S6R2-PTA-C | 575 | O | O |",
   "| TL729 | 530 | 663 | 583 | 729 | S6R2-PTA-C | 575 | O | O |",
   "| TL825 | 600 | 750 | 660 | 825 | S6R2-PTAA-C | 645 | O | O |",
   "| TL1375 | 1000 | 1250 | 1100 | 1375 | S12R-PTA-C | 1080 | O | O |",
   "| TL1500 | 1100 | 1375 | 1210 | 1500 | S12R-PTA2-C | 1165 | O | O |",
   "| TL1650 | 1200 | 1500 | 1320 | 1650 | S12R-PTAA2-C | 1277 | O | O |",
   "| TL1875 | 1360 | 1705 | 1496 | 1875 | S16R-PTA-C | 1450 | O | O |",
   "| TL2063 | 1500 | 1875 | 1650 | 2063 | S16R-PTA2-C | 1600 | O | O |",
   "| TL2200 | 1600 | 2000 | 1760 | 2200 | S16R-PTAA2-C | 1684 | O | O |",
   "| TL2500 | 1800 | 2250 | 2000 | 2500 | S16R2-PTAW-C | 1960 | O | O |"
  ]
 },
 {
  "n": 105,
  "url": "https://www.mamopower.com/perkinsdieselgenerator-product/",
  "title": "China Perkins Series Diesel Generator factory and manufacturers | Mamo Power",
  "header": [
   "| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"
  ],
  "rows": [
   "| TP10 | 7 | 9 | 8 | 10 | 403A-11G1 | 10 | O | O | O",
   "| TP14 | 10 | 13 | 11 | 14 | 403A-15G1 | 14 | O | O | O",
   "| TP16 | 12 | 15 | 13 | 16 | 403A-15G2 | 15 | O | O | O",
   "| TP22 | 16 | 20 | 18 | 22 | 404A-22G1 | 21 | O | O | O",
   "| TP10 | 7 | 9 | 8 | 10 | 403D-11G | 10 | O | O | O",
   "| TP14 | 10 | 13 | 11 | 14 | 403D-15G | 14 | O | O | O",
   "| TP22 | 16 | 20 | 18 | 22 | 404D-22G | 21 | O | O | O",
   "| TP33 | 24 | 30 | 26 | 33 | 1103A-33G | 31 | O | O | O",
   "| TP50 | 36 | 45 | 40 | 50 | 1103A-33TG1 | 47 | O | O | O",
   "| TP66 | 48 | 60 | 53 | 66 | 1103A-33TG2 | 61 | O | O | O",
   "| TP72 | 52 | 65 | 57 | 72 | 1104A-44TG1 | 66 | O | O | O",
   "| TP88 | 64 | 80 | 70 | 88 | 1104A-44TG2 | 81 | O | O | O",
   "| TP66 | 48 | 60 | 53 | 66 | 1104D-44TG2 | 64 | O | O | O",
   "| TP88 | 64 | 80 | 70 | 88 | 1104C-44TAG1 | 83 | O | O | O",
   "| TP110 | 80 | 100 | 88 | 110 | 1104C-44TAG2 | 103 | O | O | O",
   "| TP88 | 64 | 80 | 70 | 88 | 1104D-E44TAG1 | 86 | O | O | O",
   "| TP110 | 80 | 100 | 88 | 110 | 1104D-E44TAG2 | 105 | O | O | O",
   "| TP150 | 108 | 135 | 119 | 150 | 1106A-70TG1 | 140 | O | O | O",
   "| TP165 | 120 | 150 | 132 | 165 | 1106A-70TAG2 | 154 | O | O | O",
   "| TP200 | 144 | 180 | 158 | 200 | 1106A-70TAG3 | 186 | O | O | O",
   "| TP220 | 160 | 200 | 176 | 220 | 1106A-70TAG4 | 202 | O | O | O",
   "| TP150 | 114 | 143 | 125 | 150 | 1106D-E70TAG2 | 171 | O | O | O",
   "| TP165 | 120 | 150 | 132 | 165 | 1106D-E70TAG3 | 184 | O | O | O",
   "| TP200 | 144 | 180 | 160 | 200 | 1106D-E70TAG4 | 209 | O | O | O",
   "| TP220 | 160 | 200 | 176 | 220 | 1206A-E70TTAG1 | 196 | O | O | O",
   "| TP250 | 184 | 230 | 200 | 250 | 1206A-E70TTAG2 | 223 | O | O | O",
   "| TP275 | 200 | 250 | 220 | 275 | 1206A-E70TTAG3 | 249 | O | O | O",
   "| TP220 | 160 | 200 | 176 | 220 | 1206D-E70TTAG1 | 196 | O | O | O",
   "| TP250 | 184 | 230 | 200 | 250 | 1206D-E70TTAG2 | 223 | O | O | O",
   "| TP275 | 200 | 250 | 220 | 275 | 1206D-E70TTAG3 | 249 | O | O | O",
   "| TP330 | 240 | 300 | 264 | 330 | 1506A-E88TAG5 | 293 | O | O | O",
   "| TP385 | 280 | 350 | 308 | 385 | 2206C-E13TAG2 | 305 | O | O | O",
   "| TP440 | 320 | 400 | 352 | 440 | 2206C-E13TAG3 | 349 | O | O | O",
   "| TP440 | 320 | 400 | 352 | 440 | 2206D-E13TAG3 | 349 | O | O | O",
   "| TP500 | 364 | 455 | 400 | 500 | 2506C-E15TAG1 | 434 | O | O | O",
   "| TP550 | 400 | 500 | 440 | 550 | 2506C-E15TAG2 | 435 | O | O | O",
   "| TP550 | 400 | 500 | 440 | 550 | 2506D-E15TAG2 | 435 | O | O | O",
   "| TP650 | 473 | 591 | 520 | 650 | 2806C-E18TAG1A | 514 | O | O | O",
   "| TP660 | 480 | 600 | 528 | 660 | 2806D-E18TAG1A | 522 | O | O | O",
   "| TP715 | 520 | 650 | 572 | 715 | 2806A-E18TAG2 | 565 | O | O |",
   "| TP825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 682 | O | O |",
   "| TP880 | 640 | 800 | 704 | 880 | 4006-23TAG3A | 705 | O | O |",
   "| TP1000 | 720 | 900 | 800 | 1000 | 4008TAG1A | 767 | O | O |",
   "| TP1125 | 818 | 1023 | 900 | 1125 | 4008TAG2 | 899 | O | O |",
   "| TP1250 | 900 | 1125 | 1000 | 1250 | 4008-30TAG3 | 1105 | O | O |",
   "| TP1375 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | 1113 | O | O |",
   "| TP1500 | 1092 | 1365 | 1200 | 1500 | 4012-46TWG3A | 1207 | O | O |",
   "| TP1650 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A | 1331 | O | O |",
   "| TP1875 | 1368 | 1710 | 1500 | 1875 | 4012-46TAG3A | 1500 | O | O |",
   "| TP2035 | 1480 | 1850 | 1628 | 2035 | 4016TAG1A | 1588 | O | O |",
   "| TP2200 | 1600 | 2000 | 1760 | 2200 | 4016TAG2A | 1766 | O | O |",
   "| TP2035 | 1480 | 1850 | 1628 | 2035 | 4016-61TRG1 | 1558 | O | O |",
   "| TP2200 | 1600 | 2000 | 1760 | 2200 | 4016-61TRG2 | 1774 | O | O |",
   "| TP2500 | 1800 | 2250 | 2000 | 2500 | 4016-61TRG3 | 1975 | O | O |"
  ]
 },
 {
  "n": 105,
  "url": "https://www.mamopower.com/perkinsdieselgenerator-product/",
  "title": "China Perkins Series Diesel Generator factory and manufacturers | Mamo Power",
  "header": [
   "| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"
  ],
  "rows": [
   "| TP11 | 8 | 10 | 9 | 11 | 403D-11G | 11 | O | O | O",
   "| TP16 | 12 | 15 | 13 | 16 | 403D-15G | 16 | O | O | O",
   "| TP25 | 18 | 23 | 20 | 25 | 404D-22G | 24 | O | O | O",
   "| TP36 | 26 | 33 | 29 | 36 | 404D-22TG | 33 | O | O | O",
   "| TP39 | 28 | 35 | 31 | 39 | 404D-22TAG | 36 | O | O | O",
   "| TP69 | 50 | 63 | 55 | 69 | 1104D-44TG1 | 64 | O | O | O",
   "| TP83 | 60 | 75 | 66 | 83 | 1104D-E44TG1 | 71 | O | O | O",
   "| TP110 | 80 | 100 | 88 | 110 | 1104D-E44TAG1 | 98 | O | O | O",
   "| TP125 | 90 | 113 | 99 | 125 | 1204F-E44TTAG2 | 129 | O | O | O",
   "| TP138 | 100 | 125 | 110 | 138 | 1104D-E44TAG2 | 120 | O | O | O",
   "| TP165 | 120 | 150 | 132 | 165 | 1106A-70TG1 | 160 | O | O | O",
   "| TP186 | 135 | 169 | 149 | 186 | 1106A-70TAG2 | 177 | O | O | O",
   "| TP186 | 135 | 169 | 149 | 186 | 1106D-E70TAG2 | 171 | O | O | O",
   "| TP186 | 135 | 169 | 149 | 186 | 1206F-E70TTAG3 | 184 | O | O | O",
   "| TP200 | 144 | 180 | 158 | 200 | 1106D-E70TAG3 | 184 | O | O | O",
   "| TP206 | 150 | 188 | 165 | 206 | 1106A-70TAG3 | 206 | O | O | O",
   "| TP250 | 180 | 225 | 198 | 250 | 1106D-E70TAG4 | 209 | O | O | O",
   "| TP250 | 180 | 225 | 198 | 250 | 1206F-E70TTAG4 | 239 | O | O | O",
   "| TP275 | 200 | 250 | 220 | 275 | 1106D-E70TAG5 | 235 | O | O | O",
   "| TP385 | 280 | 350 | 308 | 385 | 1506D-E88TAG5 | 336 | O | O | O",
   "| TP440 | 320 | 400 | 352 | 440 | 2206A-E13TAG5 | 305 | O | O | O",
   "| TP440 | 320 | 400 | 352 | 440 | 2206D-E13TAG2 | 349 | O | O | O",
   "| TP481 | 350 | 438 | 385 | 481 | 2206A-E13TAG6 | 305 | O | O | O",
   "| TP500 | 360 | 450 | 396 | 500 | 2206D-E13TAG3 | 381 | O | O | O",
   "| TP550 | 400 | 500 | 440 | 550 | 2506D-E15TAG1 | 435 | O | O | O",
   "| TP625 | 450 | 563 | 495 | 625 | 2506C-E15TAG3 | 495 | O | O | O",
   "| TP688 | 500 | 625 | 550 | 688 | 2506C-E15TAG4 | 597 | O | O |",
   "| TP756 | 550 | 688 | 605 | 756 | 2806C-E18TAG3 | 652 | O | O |",
   "| TP825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 682 | O | O |",
   "| TP935 | 680 | 850 | 748 | 935 | 4006-23TAG3A | 759 | O | O |",
   "| TP1100 | 800 | 1000 | 880 | 1100 | 4008TAG2 | 894 | O | O |",
   "| TP1375 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | 1113 | O | O |",
   "| TP1500 | 1100 | 1375 | 1210 | 1500 | 4012-46TWG3A | 1321 | O | O |",
   "| TP1650 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A | 1459 | O | O |",
   "| TP1875 | 1360 | 1700 | 1496 | 1875 | 4012-46TAG3A | 1500 | O | O |"
  ]
 },
 {
  "n": 106,
  "url": "https://www.mamopower.com/mtu-product/",
  "title": "China MTU Series Diesel Generator factory and manufacturers | Mamo Power",
  "header": [
   "| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"
  ],
  "rows": [
   "| TM725 | 528 | 660 | 581 | 725 | 12V2000G25 | 580 | O | O |",
   "| TM880 | 640 | 800 | 704 | 880 | 12V2000G65 | 765 | O | O |",
   "| TM880 | 640 | 800 | 704 | 880 | 12V2000G45 | 765 | O | O |",
   "| TM1018 | 740 | 925 | 814 | 1018 | 16V2000G25 | 890 | O | O |",
   "| TM1023 | 744 | 930 | 818 | 1023 | 12V2000G85 | 895 | O | O |",
   "| TM1100 | 800 | 1000 | 880 | 1100 | 16V2000G65 | 975 | O | O |",
   "| TM1155 | 840 | 1050 | 924 | 1155 | 16V2000G45 | 1010 | O | O |",
   "| TM1238 | 900 | 1125 | 990 | 1238 | 18V2000G65 | 1100 | O | O |",
   "| TM1265 | 920 | 1150 | 1012 | 1265 | 16V2000G85 | 1115 | O | O |",
   "| TM1502 | 1092 | 1365 | 1201 | 1502 | 18V2000G85 | 1310 | O | O |",
   "| TM1650 | 1200 | 1500 | 1320 | 1650 | 12V4000G23 | 1420 | O | O |",
   "| TM1804 | 1312 | 1640 | 1443 | 1804 | 12V4000G23 | 1420 | O | O |",
   "| TM1870 | 1360 | 1700 | 1496 | 1870 | 12V4000G43 | 1550 | O | O |",
   "| TM1980 | 1440 | 1800 | 1584 | 1980 | 12V4000G63 | 1575 | O | O |",
   "| TM2200 | 1600 | 2000 | 1760 | 2200 | 12V4000G83 | 1736 | O | O |",
   "| TM2255 | 1640 | 2050 | 1804 | 2255 | 16V4000G23 | 1798 | O | O |",
   "| TM2420 | 1760 | 2200 | 1936 | 2420 | 16V4000G63 | 1965 | O | O |",
   "| TM2475 | 1800 | 2250 | 1980 | 2475 | 16V4000G63 | 1965 | O | O |",
   "| TM2475 | 1800 | 2250 | 1980 | 2475 | 16V4000G43 | 2020 | O | O |",
   "| TM2750 | 2000 | 2500 | 2200 | 2750 | 20V4000G23 | 2200 | O | O |",
   "| TM2750 | 2000 | 2500 | 2200 | 2750 | 16V4000G83 | 2025 | O | O |",
   "| TM3025 | 2200 | 2750 | 2420 | 3025 | 20V4000G63 | 2420 | O | O |",
   "| TM3093 | 2250 | 2813 | 2475 | 3025 | 20V4000G43 | 2550 | O | O |",
   "| TM3438 | 2500 | 3125 | 2750 | 3438 | 20V4000G83 | 2800 | O | O |",
   "| TM3850 | 2800 | 3500 | 3080 | 3850 | 20V4000G83L | 3100 | O | O |"
  ]
 },
 {
  "n": 106,
  "url": "https://www.mamopower.com/mtu-product/",
  "title": "China MTU Series Diesel Generator factory and manufacturers | Mamo Power",
  "header": [
   "| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"
  ],
  "rows": [
   "| TM880 | 640 | 800 | 704 | 880 | 12V2000G45 | 765 | O | O |",
   "| TM1023 | 744 | 930 | 818 | 1023 | 12V2000G85 | 895 | O | O |",
   "| TM1155 | 840 | 1050 | 924 | 1155 | 16V2000G45 | 1010 | O | O |",
   "| TM1155 | 840 | 1050 | 924 | 1155 | 16V2000G45 | 1010 | O | O |",
   "| TM1265 | 920 | 1150 | 1012 | 1265 | 16V2000G85 | 1115 | O | O |",
   "| TM1502 | 1092 | 1365 | 1201 | 1502 | 18V2000G85 | 1310 | O | O |",
   "| TM1870 | 1360 | 1700 | 1496 | 1870 | 12V4000G43 | 1550 | O | O |",
   "| TM2200 | 1600 | 2000 | 1760 | 2200 | 12V4000G83 | 1736 | O | O |",
   "| TM2475 | 1800 | 2250 | 1980 | 2475 | 16V4000G43 | 2020 | O | O |",
   "| TM2475 | 1800 | 2250 | 1980 | 2475 | 16V4000G43 | 2020 | O | O |",
   "| TM2750 | 2000 | 2500 | 2200 | 2750 | 16V4000G83 | 2025 | O | O |",
   "| TM3093 | 2250 | 2813 | 2475 | 3093 | 20V4000G43 | 2550 | O | O |",
   "| TM3438 | 2500 | 3125 | 2750 | 3438 | 20V4000G83 | 2800 | O | O |",
   "| TM3850 | 2800 | 3500 | 3080 | 3850 | 20V4000G83L | 3100 | O | O |"
  ]
 },
 {
  "n": 107,
  "url": "https://www.mamopower.com/isuzu-product/",
  "title": "China ISUZU Series Diesel Generator factory and manufacturers | Mamo Power",
  "header": [
   "| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"
  ],
  "rows": [
   "| TJE22 | 16 | 20 | 18 | 22 | JE493DB-04 | 24 | O | O | O",
   "| TJE28 | 20 | 25 | 22 | 28 | JE493DB-02 | 28 | O | O | O",
   "| TJE33 | 24 | 30 | 26 | 33 | JE493ZDB-04 | 36 | O | O | O",
   "| TJE41 | 30 | 38 | 33 | 41 | JE493ZLDB-02 | 28 | O | O | O",
   "| TJE44 | 32 | 40 | 26 | 44 | JE493ZLDB-02 | 36 | O | O | O",
   "| TJE47 | 34 | 43 | 37 | 47 | JE493ZLDB-02 | 28 | O | O | O"
  ]
 },
 {
  "n": 107,
  "url": "https://www.mamopower.com/isuzu-product/",
  "title": "China ISUZU Series Diesel Generator factory and manufacturers | Mamo Power",
  "header": [
   "| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"
  ],
  "rows": [
   "| TBJ30 | 19 | 24 | 21 | 26 | JE493DB-03 | 24 | O | O | O",
   "| TBJ33 | 24 | 30 | 26 | 33 | JE493DB-01 | 28 | O | O | O",
   "| TBJ39 | 28 | 35 | 31 | 39 | JE493ZDB-03 | 34 | O | O | O",
   "| TBJ41 | 30 | 38 | 33 | 41 | JE493ZDB-03 | 34 | O | O | O",
   "| TBJ50 | 36 | 45 | 40 | 50 | JE493ZLDB-01 | 46 | O | O | O",
   "| TBJ55 | 40 | 50 | 44 | 55 | JE493ZLDB-01 | 46 | O | O | O"
  ]
 },
 {
  "n": 108,
  "url": "https://www.mamopower.com/doosan-product/",
  "title": "China Doosan Series Diesel Generator factory and manufacturers | Mamo Power",
  "header": [
   "| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"
  ],
  "rows": [
   "| TD55 | 40 | 50 | 44 | 55 | SP344CA | 46 | O | O | O",
   "| TD69 | 50 | 63 | 55 | 69 | SP344CB | 56 | O | O | O",
   "| TD83 | 60 | 75 | 66 | 83 | SP344CC | 73 | O | O | O",
   "| TD165 | 120 | 150 | 132 | 165 | DP086TA | 137 | O | O | O",
   "| TD186 | 135 | 169 | 149 | 186 | P086TI-1 | 149 | O | O | O",
   "| TD220 | 160 | 200 | 176 | 220 | P086TI | 177 | O | O | O",
   "| TD250 | 180 | 225 | 198 | 250 | DP086LA | 201 | O | O | O",
   "| TD275 | 200 | 250 | 220 | 275 | P126TI | 241 | O | O | O",
   "| TD303 | 220 | 275 | 242 | 303 | P126TI | 241 | O | O | O",
   "| TD330 | 240 | 300 | 264 | 330 | P126TI-II | 265 | O | O | O",
   "| TD413 | 300 | 375 | 330 | 413 | DP126LB | 327 | O | O | O",
   "| TD440 | 320 | 400 | 352 | 440 | P158LE | 363 | O | O | O",
   "| TD500 | 360 | 450 | 396 | 500 | DP158LC | 408 | O | O | O",
   "| TD550 | 400 | 500 | 440 | 550 | DP158LD | 464 | O | O | O",
   "| TD578 | 420 | 525 | 462 | 578 | DP158LD | 464 | O | O | O",
   "| TD625 | 450 | 563 | 495 | 625 | DP180LA | 502 | O | O | O",
   "| TD688 | 500 | 625 | 550 | 688 | DP180LB | 556 | O | O |",
   "| TD756 | 550 | 688 | 605 | 756 | DP222LB | 604 | O | O |",
   "| TD825 | 600 | 750 | 660 | 825 | DP222LC | 657 | O | O |"
  ]
 },
 {
  "n": 108,
  "url": "https://www.mamopower.com/doosan-product/",
  "title": "China Doosan Series Diesel Generator factory and manufacturers | Mamo Power",
  "header": [
   "| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"
  ],
  "rows": [
   "| TD63 | 45 | 56 | 50 | 63 | SP344CA | 52 | O | O | O",
   "| TD80 | 58 | 73 | 64 | 80 | SP344CB | 67 | O | O | O",
   "| TD100 | 72 | 90 | 79 | 100 | SP344CC | 83 | O | O | O",
   "| TD200 | 144 | 180 | 158 | 200 | DP086TA | 168 | O | O | O",
   "| TD206 | 150 | 188 | 165 | 206 | P086TI-1 | 174 | O | O | O",
   "| TD250 | 180 | 225 | 198 | 250 | P086TI | 205 | O | O | O",
   "| TD275 | 200 | 250 | 220 | 275 | DP086LA | 228 | O | O | O",
   "| TD344 | 250 | 313 | 275 | 344 | P126TI | 278 | O | O | O",
   "| TD385 | 280 | 350 | 308 | 385 | P126TI-II | 307 | O | O | O",
   "| TD440 | 320 | 400 | 352 | 440 | DP126LB | 366 | O | O | O",
   "| TD481 | 350 | 438 | 385 | 481 | P158LE | 402 | O | O | O",
   "| TD550 | 400 | 500 | 440 | 550 | DP158LC | 466 | O | O | O",
   "| TD625 | 450 | 563 | 495 | 625 | DP158LD | 505 | O | O | O",
   "| TD688 | 500 | 625 | 550 | 688 | DP180LA | 559 | O | O |",
   "| TD743 | 540 | 675 | 594 | 743 | DP180LB | 601 | O | O |",
   "| TD825 | 600 | 750 | 660 | 825 | DP222LA | 670 | O | O |",
   "| TD880 | 640 | 800 | 704 | 880 | DP222LB | 711 | O | O |",
   "| TD935 | 680 | 850 | 748 | 935 | DP222LC | 753 | O | O |"
  ]
 },
 {
  "n": 109,
  "url": "https://www.mamopower.com/baudouin-500-3025kva-product/",
  "title": "China Baudouin Series Diesel Generator (500-3025kVA) factory and manufacturers | Mamo Power",
  "header": [
   "| (KW) | (KVA) | (KW) | (KVA) | (KW)"
  ],
  "rows": [
   "| TB550 | 400 | 500 | 440 | 550 | 6M26D484E200 | 440 | O | O",
   "| TB625 | 450 | 563 | 500 | 625 | 6M33D572E200 | 520 | O | O",
   "| TB688 | 500 | 625 | 550 | 688 | 6M33D633E200 | 575 | O | O",
   "| TB756 | 550 | 688 | 605 | 756 | 6M33D670E200 | 610 | O | O",
   "| TB825 | 600 | 750 | 660 | 825 | 6M33D725E310 | 675 | O | O",
   "| TB880 | 640 | 800 | 704 | 880 | 12M26D792E200 | 720 | O | O",
   "| TB1000 | 720 | 900 | 800 | 1000 | 12M26D902E200 | 820 | O | O",
   "| TB1100 | 800 | 1000 | 880 | 1100 | 12M26D968E200 | 880 | O | O",
   "| TB1250 | 900 | 1125 | 1000 | 1250 | 12M33D1108E200 | 1007 | O | O",
   "| TB1375 | 1000 | 1250 | 1100 | 1375 | 12M33D1210E200 | 1100 | O | O",
   "| TB1500 | 1100 | 1375 | 1210 | 1513 | 12M33D1320E200 | 1200 | O | O",
   "| TB1650 | 1200 | 1500 | 1320 | 1650 | 12M33D1450E310 | 1350 | O | O",
   "| TB1719 | 1250 | 1562.5 | 1375 | 1719 | 16M33D1530E310 | 1390 | O | O",
   "| TB1788 | 1300 | 1625 | 1430 | 1788 | 16M33D1580E310 | 1430 | O | O",
   "| TB1875 | 1360 | 1700 | 1496 | 1870 | 16M33D1680E310 | 1530 | O | O",
   "| TB2063 | 1500 | 1875 | 1650 | 2063 | 16M33D1800E310 | 1680 | O | O",
   "| TB2200 | 1600 | 2000 | 1760 | 2200 | 16M33D1980E310 | 1800 | O | O",
   "| TB2200 | 1600 | 2000 | 1760 | 2200 | 20M33D2020E310 | 1850 | O | O",
   "| TB2500 | 1800 | 2250 | 1980 | 2475 | 20M33D2210E310 | 2010 | O | O",
   "| TB2500 | 1800 | 2250 | 1980 | 2475 | 12M55D2210E310 | 1985 | O | O",
   "| TB2750 | 2000 | 2500 | 2200 | 2750 | 12M55D2450E310 | 2200 | O | O",
   "| TB3025 | 2200 | 2750 | 2420 | 3025 | 12M55D2700E310 | 2420 | O | O"
  ]
 },
 {
  "n": 110,
  "url": "https://www.mamopower.com/weichai-deutz-baudouin-series-marine-generator-38-688kva-product/",
  "title": "China Weichai Deutz & Baudouin Series Marine Generator (38-688kVA) factory and manufacturers | Mamo Power",
  "header": [
   "| GENSET MODL | PRIME POWER | PRIME POWER | STANDBY POWER | STANDBY POWER | ENGINE MODEL | EMISSION STANDARD | OPEN | SOUNDPROOF",
   "| (KW) | (KVA) | (KW) | (KVA)"
  ],
  "rows": [
   "| TWP42M | 30 | 38 | 33 | 42 | WP4CD44E120 | IMO II | O | O",
   "| TWP55M | 40 | 50 | 44 | 55 | WP4CD66E200 | IMO II | O | O",
   "| TWP69M | 50 | 63 | 55 | 69 | WP4CD66E200 | IMO II | O | O",
   "| TWP88M | 64 | 80 | 70.4 | 88 | WP4CD100E200 | IMO II | O | O",
   "| TWP103M | 75 | 94 | 82.5 | 103 | WP4CD100E200 | IMO II | O | O",
   "| TWP124M | 90 | 113 | 99 | 124 | WP6CD132E200 | IMO II | O | O",
   "| TWP138M | 100 | 125 | 110 | 138 | WP6CD132E200 | IMO II | O | O",
   "| TWP165M | 120 | 150 | 132 | 165 | WP6CD152E200 | IMO II | O | O",
   "| TWP206M | 150 | 188 | 165 | 206 | WP10CD200E200 | IMO II | O | O",
   "| TWP250M | 180 | 225 | 198 | 248 | WP10CE238E200 | IMO II | O | O",
   "| TWP275M | 200 | 250 | 220 | 275 | WP10CD264E200 | IMO II | O | O",
   "| TWP344M | 250 | 313 | 275 | 344 | WP12CD317E200 | IMO II | O | O",
   "| TWP413M | 300 | 375 | 330 | 413 | WP13CD385E200 | IMO II | O | O",
   "| TBDA481M | 350 | 438 | 385 | 481 | 6M33CD447E200 | IMO II | O | O",
   "| TBDA550M | 400 | 500 | 440 | 550 | 6M33CD484E200 | IMO II | O | O",
   "| TBDA619M | 450 | 563 | 495 | 619 | 6M33CD550E200 | IMO II | O | O",
   "| TBDA688M | 500 | 625 | 550 | 688 | 12M33CD748E200 | IMO II | O | O"
  ]
 },
 {
  "n": 111,
  "url": "https://www.mamopower.com/deutz-product/",
  "title": "China Deutz Series Diesel Generator factory and manufacturers | Mamo Power",
  "header": [
   "| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"
  ],
  "rows": [
   "| TBF22 | 16 | 20 | 18 | 22 | BFM3 G1 | 20 | O | O | O",
   "| TBF33 | 24 | 30 | 26 | 33 | BFM3 G2 | 29 | O | O | O",
   "| TBF50 | 36 | 45 | 40 | 50 | BFM3T | 40 | O | O | O",
   "| TBF55 | 40 | 50 | 44 | 55 | BFM3C | 45 | O | O | O",
   "| TBF66 | 48 | 60 | 53 | 66 | BF4M2012 | 54 | O | O | O",
   "| TBF83 | 60 | 75 | 66 | 83 | BF4M2012C G1 | 71 | O | O | O",
   "| TBF103 | 75 | 94 | 83 | 103 | BF4M2012C G2 | 85 | O | O | O",
   "| TBF110 | 80 | 100 | 88 | 110 | BF4M1013EC G1 | 97 | O | O | O",
   "| TBF125 | 90 | 113 | 99 | 125 | BF4M1013EC G2 | 105 | O | O | O",
   "| TBF138 | 100 | 125 | 110 | 138 | BF4M1013FC | 117 | O | O | O",
   "| TBF165 | 120 | 150 | 132 | 165 | BF6M1013EC G1 | 146 | O | O | O",
   "| TBF200 | 145 | 181 | 160 | 200 | BF6M1013EC G2 | 160 | O | O | O",
   "| TBF206 | 150 | 188 | 165 | 206 | BF6M1013FC G2 | 166 | O | O | O",
   "| TBF220 | 160 | 200 | 176 | 220 | BF6M1013FC G3 | 183 | O | O | O",
   "| TBF250 | 180 | 225 | 200 | 250 | BF6M1015-LAGA | 208 | O | O | O",
   "| TBF275 | 200 | 250 | 220 | 275 | TCD8.0 | 225 | O | O | O",
   "| TBF275 | 200 | 250 | 220 | 275 | BF6M1015C-LAG1A | 228 | O | O | O",
   "| TBF303 | 220 | 275 | 242 | 303 | BF6M1015C-LAG2A | 256 | O | O | O",
   "| TBF344 | 250 | 313 | 275 | 344 | BF6M1015C-LAG3A | 282 | O | O | O",
   "| TBF385 | 280 | 350 | 308 | 385 | BF6M1015C-LAG4 | 310 | O | O | O",
   "| TBF413 | 300 | 375 | 330 | 413 | BF6M1015CP-LAG | 328 | O | O | O",
   "| TBF481 | 350 | 438 | 385 | 481 | BF8M1015C-LAG1A | 388 | O | O | O",
   "| TBF500 | 360 | 450 | 396 | 495 | BF8M1015C-LAG2 | 403 | O | O | O",
   "| TBF523 | 380 | 475 | 418 | 523 | BF8M1015CP-LAG1A | 413 | O | O | O",
   "| TBF550 | 400 | 500 | 440 | 550 | BF8M1015CP-LAG2 | 448 | O | O | O",
   "| TBF564 | 410 | 513 | 451 | 564 | BF8M1015CP-LAG3 | 458 | O | O | O",
   "| TBF591 | 430 | 538 | 473 | 591 | BF8M1015CP-LAG4 | 480 | O | O | O",
   "| TBF625 | 450 | 563 | 500 | 625 | BF8M1015CP-LAG5 | 509 | O | O | O",
   "| TBF756 | 550 | 688 | 605 | 756 | HC12V132ZL-LAG1A | 600 | O | O |",
   "| TBF825 | 600 | 750 | 660 | 825 | HC12V132ZL-LAG2A | 666 | O | O |"
  ]
 },
 {
  "n": 111,
  "url": "https://www.mamopower.com/deutz-product/",
  "title": "China Deutz Series Diesel Generator factory and manufacturers | Mamo Power",
  "header": [
   "| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"
  ],
  "rows": [
   "| TBF28 | 20 | 25 | 22 | 28 | BFM3 G1 | 25 | O | O | O",
   "| TBF39 | 28 | 35 | 31 | 39 | BFM3 G2 | 34 | O | O | O",
   "| TBF50 | 36 | 45 | 40 | 50 | BFM3T | 45 | O | O | O",
   "| TBF63 | 45 | 56 | 50 | 63 | BFM3C | 55 | O | O | O",
   "| TBF69 | 50 | 63 | 55 | 69 | BF4M2012 | 63 | O | O | O",
   "| TBF83 | 60 | 75 | 66 | 83 | BF4M2012C G1 | 79 | O | O | O",
   "| TBF110 | 80 | 100 | 88 | 110 | BF4M2012C G2 | 96 | O | O | O",
   "| TBF125 | 90 | 113 | 99 | 125 | BF4M1013EC G1 | 105 | O | O | O",
   "| TBF138 | 100 | 125 | 110 | 138 | BF4M1013EC G2 | 115 | O | O | O",
   "| TBF150 | 110 | 138 | 121 | 150 | BF4M1013FC | 124 | O | O | O",
   "| TBF165 | 120 | 150 | 132 | 165 | BF6M1013EC G1 | 155 | O | O | O",
   "| TBF206 | 150 | 188 | 165 | 206 | BF6M1013EC G2 | 181 | O | O | O",
   "| TBF220 | 160 | 200 | 176 | 220 | BF6M1013FC G2 | 186 | O | O | O",
   "| TBF250 | 180 | 225 | 198 | 250 | BF6M1013FC G3 | 204 | O | O | O",
   "| TBF275 | 200 | 250 | 220 | 275 | TCD8.0 | 245 | O | O | O",
   "| TBF303 | 220 | 275 | 242 | 303 | TCD8.0 | 245 | O | O | O",
   "| TBF275 | 200 | 250 | 220 | 275 | BF6M1015-LAGB | 225 | O | O | O",
   "| TBF303 | 220 | 275 | 242 | 303 | BF6M1015C-LAG1B | 244 | O | O | O",
   "| TBF344 | 250 | 313 | 275 | 344 | BF6M1015C-LAG2B | 279 | O | O | O",
   "| TBF385 | 280 | 350 | 308 | 385 | BF6M1015C-LAG3B | 306 | O | O | O",
   "| TBF413 | 300 | 375 | 330 | 413 | BF6M1015CP-LAG1B | 320 | O | O | O",
   "| TBF440 | 320 | 400 | 352 | 440 | BF6M1015CP-LAG2B | 351 | O | O | O",
   "| TBF500 | 360 | 450 | 396 | 500 | BF8M1015C-LAG1B | 408 | O | O | O",
   "| TBF523 | 380 | 475 | 418 | 523 | BF8M1015CP-LAG1B | 429 | O | O | O",
   "| TBF550 | 400 | 500 | 440 | 550 | BF8M1015CP-LAG2B | —— | O | O | O",
   "| TBF625 | 450 | 563 | 495 | 625 | BF8M1015CP-LAG3B | 500 | O | O | O",
   "| TBF756 | 550 | 688 | 605 | 756 | HC12V132ZL-LAG1B | 600 | O | O |",
   "| TBF825 | 600 | 750 | 660 | 825 | HC12V132ZL-LAG2B | 666 | O | O |"
  ]
 },
 {
  "n": 112,
  "url": "https://www.mamopower.com/cumminsdieselgenerator-product/",
  "title": "China Cummins Series Diesel Generator factory and manufacturers | Mamo Power",
  "header": [
   "| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"
  ],
  "rows": [
   "| TC22 | 16 | 20 | 18 | 22 | 4B3.9-G11 | 20 | O | O | O",
   "| TC28 | 20 | 25 | 22 | 28 | 4B3.9-G12 | 27 | O | O | O",
   "| TC30 | 22 | 28 | 24 | 30 | 4B3.9-G12 | 27 | O | O | O",
   "| TC33 | 24 | 30 | 26 | 33 | 4B3.9-G12 | 27 | O | O | O",
   "| TC28 | 20 | 25 | 22 | 28 | 4B3.9-G1 | 24 | O | O | O",
   "| TC28 | 20 | 25 | 22 | 28 | 4B3.9-G2 | 24 | O | O | O",
   "| TC30 | 22 | 28 | 24 | 30 | 4B3.9-G1 | 24 | O | O | O",
   "| TC30 | 22 | 28 | 24 | 30 | 4B3.9-G2 | 24 | O | O | O",
   "| TC44 | 32 | 40 | 35 | 44 | 4BT3.9-G1 | 36 | O | O | O",
   "| TC44 | 32 | 40 | 35 | 44 | 4BT3.9-G2 | 36 | O | O | O",
   "| TC55 | 40 | 50 | 44 | 55 | 4BTA3.9-G2 | 50 | O | O | O",
   "| TC63 | 45 | 56 | 50 | 63 | 4BTA3.9-G2 | 50 | O | O | O",
   "| TC69 | 50 | 63 | 55 | 69 | 4BTA3.9-G11 | 70 | O | O | O",
   "| TC83 | 60 | 75 | 66 | 83 | 4BTA3.9-G11 | 70 | O | O | O",
   "| TC83 | 60 | 75 | 66 | 83 | 6BT5.9-G1 | 86 | O | O | O",
   "| TC83 | 60 | 75 | 66 | 83 | 6BT5.9-G2 | 86 | O | O | O",
   "| TC103 | 75 | 94 | 83 | 103 | 6BT5.9-G1 | 86 | O | O | O",
   "| TC103 | 75 | 94 | 83 | 103 | 6BT5.9-G2 | 86 | O | O | O",
   "| TC110 | 80 | 100 | 88 | 110 | 6BT5.9-G2 | 96 | O | O | O",
   "| TC125 | 90 | 113 | 99 | 125 | 6BTA5.9-G2 | 106 | O | O | O",
   "| TC138 | 100 | 125 | 110 | 138 | 6BTAA5.9-G2 | 120 | O | O | O",
   "| TC150 | 110 | 138 | 121 | 150 | 6BTAA5.9-G2 | 120 | O | O | O",
   "| TC165 | 120 | 150 | 132 | 165 | 6BTAA5.9-G12 | 140 | O | O | O",
   "| TC165 | 120 | 150 | 132 | 165 | 6CTA8.3-G1 | 163 | O | O | O",
   "| TC165 | 120 | 150 | 132 | 165 | 6CTA8.3-G2 | 163 | O | O | O",
   "| TC200 | 145 | 181 | 160 | 200 | 6CTA8.3-G1 | 163 | O | O | O",
   "| TC200 | 145 | 181 | 160 | 200 | 6CTA8.3-G2 | 163 | O | O | O",
   "| TC220 | 160 | 200 | 176 | 220 | 6CTAA8.3-G2 | 183 | O | O | O",
   "| TC250 | 180 | 225 | 200 | 250 | 6LTAA8.9-G2 | 220 | O | O | O",
   "| TC275 | 200 | 250 | 220 | 275 | 6LTAA8.9-G2 | 220 | O | O | O",
   "| TC275 | 200 | 250 | 220 | 275 | 6LTAA8.9-G3 | 230 | O | O | O",
   "| TC275 | 200 | 250 | 220 | 275 | NT855-GA | 254 | O | O | O",
   "| TC275 | 200 | 250 | 220 | 275 | MTA11-G2 | 246 | O | O | O",
   "| TC303 | 220 | 275 | 242 | 303 | NT855-GA | 254 | O | O | O",
   "| TC303 | 220 | 275 | 242 | 303 | NTA855-G1A | 291 | O | O | O",
   "| TC344 | 250 | 313 | 275 | 344 | MTAA11-G3 | 310 | O | O | O",
   "| TC344 | 250 | 313 | 275 | 344 | NTA855-G1B | 321 | O | O | O",
   "| TC385 | 280 | 20 | 308 | 385 | NTA855-G2A | 343 | O | O | O",
   "| TC385 | 280 | 350 | 308 | 385 | NTA855-G4 | 351 | O | O | O",
   "| TC413 | 300 | 375 | 330 | 413 | NTAA855-G7 | 377 | O | O | O",
   "| TC440 | 320 | 400 | 352 | 440 | NTAA855-G7A | 407 | O | O | O",
   "| TC440 | 320 | 400 | 352 | 440 | QSNT-G3 | 392 | O | O | O",
   "| TC500 | 360 | 450 | 396 | 500 | KTA19-G3 | 448 | O | O | O",
   "| TC550 | 400 | 500 | 440 | 550 | KTA19-G3A | 504 | O | O | O",
   "| TC550 | 400 | 591 | 440 | 550 | KTA19-G4 | 504 | O | O | O",
   "| TC625 | 450 | 563 | 495 | 619 | KTA19-G8 | 575 | O | O | O",
   "| TC660 | 480 | 600 | 528 | 660 | KTA19-G8 | 575 | O | O | O",
   "| TC688 | 500 | 625 | 550 | 688 | KTAA19-G6A | 610 | O | O |",
   "| TC715 | 520 | 650 | 572 | 715 | QSK19-G4 | 634 | O | O |",
   "| TC825 | 600 | 750 | 660 | 825 | KTA38-G2 | 731 | O | O |",
   "| TC880 | 640 | 800 | 704 | 880 | KTA38-G2B | 789 | O | O |",
   "| TC1000 | 720 | 900 | 792 | 990 | KTA38-G2A | 895 | O | O |",
   "| TC1100 | 800 | 1000 | 880 | 1100 | KTA38-G5 | 970 | O | O |",
   "| TC1250 | 900 | 1125 | 990 | 1250 | KTA38-G9 | 1089 | O | O |",
   "| TC1375 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 | 1227 | O | O |",
   "| TC1375 | 1000 | 20 | 1100 | 1375 | QSK38-G5 | 1224 | O | O |",
   "| TC1500 | 1100 | 1375 | 1210 | 1500 | KTA50-G8 | 1429 | O | O |",
   "| TC1650 | 1200 | 1500 | 1320 | 1650 | KTA50-GS8 | 1429 | O | O |",
   "| TC1875 | 1364 | 1705 | 1500 | 1875 | KTA50-G15 | 1583 | O | O |"
  ]
 },
 {
  "n": 112,
  "url": "https://www.mamopower.com/cumminsdieselgenerator-product/",
  "title": "China Cummins Series Diesel Generator factory and manufacturers | Mamo Power",
  "header": [
   "| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"
  ],
  "rows": [
   "| TC28 | 20 | 25 | 22 | 28 | 4B3.9-G11 | 23 | O | O | O",
   "| TC33 | 24 | 30 | 26 | 33 | 4B3.9-G2 | 30 | O | O | O",
   "| TC39 | 28 | 35 | 31 | 39 | 4B3.9-G12 | 33 | O | O | O",
   "| TC50 | 36 | 45 | 40 | 50 | 4BT3.9-G2 | 40 | O | O | O",
   "| TC69 | 50 | 63 | 55 | 69 | 4BTA3.9-G2 | 60 | O | O | O",
   "| TC83 | 60 | 75 | 66 | 83 | 4BTA3.9-G2 | 67 | O | O | O",
   "| TC100 | 72 | 90 | 79 | 100 | 4BTA3.9-G11 | 80 | O | O | O",
   "| TC116 | 84 | 105 | 92 | 116 | 6BT5.9-G2 | 100 | O | O | O",
   "| TC138 | 100 | 125 | 110 | 138 | 6BT5.9-G2 | 115 | O | O | O",
   "| TC144 | 105 | 131 | 116 | 144 | 6BTA5.9-G2 | 120 | O | O | O",
   "| TC160 | 116 | 145 | 128 | 160 | 6BTAA5.9-G2 | 132 | O | O | O",
   "| TC176 | 128 | 160 | 141 | 176 | 6BTAA5.9-G12 | 150 | O | O | O",
   "| TC206 | 150 | 188 | 165 | 206 | 6CTA8.3-G2 | 170 | O | O | O",
   "| TC220 | 160 | 200 | 176 | 220 | 6CTAA8.3-G2 | 190 | O | O | O",
   "| TC275 | 200 | 250 | 220 | 275 | 6LTAA8.9-G2 | 235 | O | O | O",
   "| TC303 | 220 | 275 | 242 | 303 | 6LTAA8.9-G3 | 255 | O | O | O",
   "| TC314 | 228 | 285 | 251 | 314 | 6LTAA9.5-G3 | 265 | O | O | O",
   "| TC344 | 250 | 313 | 275 | 344 | 6LTAA9.5-G1 | 280 | O | O | O",
   "| TC413 | 300 | 375 | 330 | 413 | 6ZTAA13-G3 | 340 | O | O | O",
   "| TC481 | 350 | 438 | 385 | 481 | 6ZTAA13-G2 | 390 | O | O | O",
   "| TC481 | 350 | 438 | 385 | 481 | 6ZTAA13-G4 | 400 | O | O | O",
   "| TC275 | 200 | 250 | 220 | 275 | NT855-GA | 235 | O | O | O",
   "| TC344 | 250 | 313 | 275 | 344 | NTA855-G1 | 287 | O | O | O",
   "| TC385 | 280 | 350 | 308 | 385 | NTA855-G1B | 313 | O | O | O",
   "| TC385 | 280 | 350 | 308 | 385 | NTA855-G2 | 313 | O | O | O",
   "| TC440 | 320 | 400 | 352 | 440 | NTA855-G3 | 358 | O | O | O",
   "| TC440 | 320 | 400 | 352 | 440 | QSNT-G3 | 358 | O | O | O",
   "| TC481 | 350 | 438 | 385 | 481 | KTA19-G2 | 392 | O | O | O",
   "| TC550 | 400 | 500 | 440 | 550 | KTA19-G3 | 463 | O | O | O",
   "| TC625 | 450 | 563 | 495 | 625 | KTA19-G3A | 507 | O | O | O",
   "| TC625 | 450 | 563 | 495 | 625 | KTA19-G4 | 507 | O | O | O",
   "| TC646 | 470 | 588 | 517 | 646 | KTAA19-G5 | 533 | O | O | O",
   "| TC688 | 500 | 625 | 550 | 688 | QSK19-G4 | 559 | O | O |",
   "| TC743 | 540 | 675 | 594 | 743 | KTAA19-G6A | 590 | O | O |",
   "| TC756 | 550 | 688 | 605 | 756 | QSK19-G5 | 608 | O | O |",
   "| TC756 | 550 | 688 | 605 | 756 | QSK19-G8 | 608 | O | O |",
   "| TC853 | 620 | 775 | 682 | 853 | KT38-G | 679 | O | O |",
   "| TC963 | 700 | 875 | 770 | 963 | KTA38-G1 | 768 | O | O |",
   "| TC1000 | 720 | 900 | 792 | 1000 | KTA38-G2 | 809 | O | O |",
   "| TC1031 | 750 | 938 | 825 | 1031 | KTA38-G2B | 830 | O | O |",
   "| TC1100 | 800 | 1000 | 880 | 1100 | KTA38-G2A | 915 | O | O |",
   "| TC1250 | 900 | 1125 | 990 | 1250 | KTA38-G4 | 1007 | O | O |",
   "| TC1320 | 960 | 1200 | 1056 | 1320 | QSK38-G5 | 1063 | O | O |",
   "| TC1375 | 1000 | 1250 | 1100 | 1375 | KTA38-G9 | 1100 | O | O |",
   "| TC1500 | 1100 | 1375 | 1210 | 1500 | KTA50-G3 | 1220 | O | O |",
   "| TC1500 | 1100 | 1375 | 1210 | 1500 | QSK38-G4 | 1231 | O | O |",
   "| TC1650 | 1200 | 1500 | 1320 | 1650 | KTA50-G9 | 1384 | O | O |"
  ]
 }
]
