[
 {
  "n": 101,
  "url": "https://www.meccapower.com.cn/20KVA-500KVA-Industrial-DCEC-Cummins-Silent-Diesel-Generator-pd40730264.html",
  "title": "20KVA-500KVA Industrial DCEC Cummins Silent Diesel Generator from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cylinder | Displacement | Gov.",
   "| KVA / KW | KVA/KW | Model | Origin | 100% | L"
  ],
  "rows": [
   "| MC22C | 22 | 17.6 | 20 | 16 | 4B3.9-G11 | CN | 5.7 | 4L | 3.9 | M",
   "| MC30C | 30 | 24 | 28 | 22 | 4B3.9-G1 | CN | 7.1 | 4L | 3.9 | M",
   "| MC30C | 30 | 24 | 28 | 22 | 4B3.9-G2 | CN | 6.7 | 4L | 3.9 | E",
   "| MC33C | 33 | 26 | 30 | 24 | 4B3.9-G12 | CN | 7.4 | 4L | 3.9 | E",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G1 | CN | 10.0 | 4L | 3.9 | M",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | CN | 9.3 | 4L | 3.9 | E",
   "| MC55C | 55 | 44 | 50 | 40 | 4BTA3.9-G2 | CN | 12.9 | 4L | 3.9 | E",
   "| MC63C | 63 | 50 | 56 | 45 | 4BTA3.9-G2 | CN | 12.9 | 4L | 3.9 | E",
   "| MC88C | 88 | 70 | 80 | 64 | 4BTA3.9-G11 | CN | 17.6 | 4L | 3.9 | E",
   "| MC105C | 105 | 84 | 95 | 76 | 4BTA3.9-G13 | CN | 18.8 | 4L | 3.9 | E",
   "| MC110C | 110 | 88 | 100 | 80 | 4BTA3.9-G13 | CN | 24.7 | 4L | 3.9 | E",
   "| MC103C | 103 | 82 | 94 | 75 | 6BT5.9-G1 | CN | 21.7 | 6L | 5.9 | M",
   "| MC103C | 103 | 82 | 94 | 75 | 6BT5.9-G2 | CN | 24.2 | 6L | 5.9 | E",
   "| MC115C | 115 | 92 | 105 | 84 | 6BT5.9-G2 | CN | 24.2 | 6L | 5.9 | E",
   "| MC125C | 125 | 100 | 115 | 92 | 6BTA5.9-G2 | CN | 31.0 | 6L | 5.9 | E",
   "| MC145C | 145 | 116 | 135 | 108 | 6BTAA5.9-G2 | CN | 34.0 | 6L | 5.9 | E",
   "| MC165C | 165 | 132 | 150 | 120 | 6BTAA5.9-G12 | CN | 34.0 | 6L | 5.9 | E",
   "| MC200C | 200 | 160 | 180 | 145 | 6CTA8.3-G1 | CN | 42.0 | 6L | 8.3 | M",
   "| MC200C | 200 | 160 | 180 | 145 | 6CTA8.3-G2 | CN | 42.0 | 6L | 8.3 | E",
   "| MC215C | 215 | 172 | 200 | 160 | 6CTAA8.3-G2 | CN | 45.0 | 6L | 8.3 | E",
   "| MC250C | 250 | 200 | NA | NA | 6CTAA8.3-G9 | CN | NA | 6L | 8.3 | E",
   "| MC264C | 264 | 211 | 250 | 200 | 6LTAA8.9-G2 | CN | 53.0 | 6L | 8.9 | E",
   "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G3 | CN | 54.0 | 6L | 8.9 | E",
   "| MC300C | 300 | 240 | 270 | 216 | 6LTAA9.5-G3 | CN | 58.0 | 6L | 9.5 | E",
   "| MC350C | 350 | 280 | 320 | 256 | 6LTAA9.5-G1 | CN | 70.0 | 6L | 9.5 | E",
   "| MC425C | 425 | 340 | 388 | 310 | 6ZTAA13-G3 | CN | 76.5 | 6L | 13.0 | E",
   "| MC475C | 475 | 380 | 438 | 350 | 6ZTAA13-G2 | CN | 89.1 | 6L | 13.0 | E",
   "| MC475C | 475 | 380 | 438 | 350 | 6ZTAA13-G4 | CN | 91.4 | 6L | 13.0 | E",
   "| MC468C | 468 | 375 | 438 | 350 | QSZ13-G2 | CN | 88.8 | 6L | 13.0 | ECU",
   "| MC500C | 500 | 400 | 450 | 360 | QSZ13-G5 | CN | 93.2 | 6L | 13.0 | ECU",
   "| MC500C | 500 | 400 | 475 | 380 | QSZ13-G3 | CN | 101.0 | 6L | 13.0 | ECU",
   "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G10 | CN | 107 | 6L | 13.0 | ECU"
  ]
 },
 {
  "n": 101,
  "url": "https://www.meccapower.com.cn/20KVA-500KVA-Industrial-DCEC-Cummins-Silent-Diesel-Generator-pd40730264.html",
  "title": "20KVA-500KVA Industrial DCEC Cummins Silent Diesel Generator from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cylinder | Displacement | Gov.",
   "| KVA / KW | KVA/KW | Model | Origin | 100% | L"
  ],
  "rows": [
   "| MC28C | 28 | 22 | 25 | 20 | 4B3.9-G11 | CN | 7.1 | 4L | 3.9 | M",
   "| MC34C | 34 | 27 | 30 | 24 | 4B3.9-G2 | CN | 8.6 | 4L | 3.9 | E",
   "| MC38C | 38 | 30 | 35 | 28 | 4B3.9-G12 | CN | 9.4 | 4L | 3.9 | E",
   "| MC50C | 50 | 40 | 45 | 36 | 4BT3.9-G2 | CN | 10.7 | 4L | 3.9 | E",
   "| MC70C | 70 | 56 | 64 | 51 | 4BTA3.9-G2 | CN | 17.0 | 4L | 3.9 | E",
   "| MC85C | 85 | 75 | 68 | 60 | 4BTA3.9-G2 | CN | 17.0 | 4L | 3.9 | E",
   "| MC100C | 100 | 80 | 90 | 72 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E",
   "| MC115C | 115 | 92 | 105 | 84 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E",
   "| MC138C | 138 | 110 | 125 | 100 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E",
   "| MC145C | 145 | 116 | 131 | 105 | 6BTA5.9-G2 | CN | 31.0 | 6L | 5.9 | E",
   "| MC156C | 156 | 125 | 145 | 116 | 6BTAA5.9-G2 | CN | 34.0 | 6L | 5.9 | E",
   "| MC175C | 175 | 140 | 160 | 128 | 6BTAA5.9-G12 | CN | 38.0 | 6L | 5.9 | E",
   "| MC209C | 209 | 167 | 190 | 152 | 6CTA8.3-G2 | CN | 44.0 | 6L | 8.3 | E",
   "| MC230C | 230 | 184 | 210 | 168 | 6CTAA8.3-G2 | CN | 49.0 | 6L | 8.3 | E",
   "| MC275C | 275 | 220 | NA | NA | 6CTAA8.3-G9 | CN | NA | 6L | 8.3 | E",
   "| MC285C | 285 | 228 | 260 | 208 | 6LTAA8.9-G2 | CN | 59.0 | 6L | 8.9 | E",
   "| MC310C | 310 | 248 | 280 | 224 | 6LTAA8.9-G3 | CN | 62.0 | 6L | 8.9 | E",
   "| MC315C | 315 | 252 | 285 | 228 | 6LTAA9.5-G3 | CN | 65.0 | 6L | 9.5 | E",
   "| MC350C | 350 | 280 | 320 | 256 | 6LTAA9.5-G1 | CN | 68.0 | 6L | 9.5 | E",
   "| MC425C | 425 | 340 | 388 | 310 | 6ZTAA13-G3 | CN | 81.0 | 6L | 13.0 | E",
   "| MC475C | 475 | 380 | 438 | 350 | 6ZTAA13-G2 | CN | 95.6 | 6L | 13.0 | E",
   "| MC475C | 475 | 380 | 438 | 350 | 6ZTAA13-G4 | CN | 98.1 | 6L | 13.0 | E",
   "| MC468C | 468 | 375 | 438 | 350 | QSZ13-G2 | CN | 90.2 | 6L | 13.0 | ECU",
   "| MC525C | 525 | 420 | 475 | 380 | QSZ13-G5 | CN | 102.1 | 6L | 13.0 | ECU",
   "| MC500C | 500 | 400 | 475 | 380 | QSZ13-G3 | CN | 104.1 | 6L | 13.0 | ECU",
   "| MC600C | 600 | 480 | 550 | 440 | QSZ13-G11 | CN | 121 | 6L | 13.0 | ECU"
  ]
 },
 {
  "n": 101,
  "url": "https://www.meccapower.com.cn/20KVA-500KVA-Industrial-DCEC-Cummins-Silent-Diesel-Generator-pd40730264.html",
  "title": "20KVA-500KVA Industrial DCEC Cummins Silent Diesel Generator from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cylinder | Displacement | Gov.",
   "| KVA / KW | KVA/KW | Model | Origin | 100% | L",
   "| StageⅢ"
  ],
  "rows": [
   "| MC66C | 66 | 53 | 60 | 48 | QSB3.9-G2 | CN | 18 | 4L | 3.9 | ECU",
   "| MC88C | 88 | 70 | 80 | 64 | QSB3.9-G3 | CN | 20.1 | 4L | 3.9 | ECU",
   "| MC110C | 110 | 88 | 100 | 80 | QSB5.9-G2 | CN | 26 | 6L | 5.9 | ECU",
   "| MC138C | 138 | 110 | 125 | 100 | QSB5.9-G3 | CN | 31 | 6L | 5.9 | ECU",
   "| MC165C | 165 | 132 | 150 | 120 | QSB6.7-G3 | CN | 38 | 6L | 6.7 | ECU",
   "| MC198C | 198 | 158 | 180 | 144 | QSB6.7-G4 | CN | 43 | 6L | 6.7 | ECU",
   "| MC220C | 220 | 176 | 200 | 160 | QSL8.9-G2 | CN | 55 | 6L | 8.9 | ECU",
   "| MC248C | 248 | 198 | 225 | 180 | QSL8.9-G3 | CN | 57 | 6L | 8.9 | ECU",
   "| MC275C | 275 | 220 | 250 | 200 | QSL8.9-G4 | CN | 60 | 6L | 8.9 | ECU",
   "| MC395C | 395 | 316 | 360 | 288 | QSZ13-G6 | CN | 81.6 | 6L | 13.0 | ECU",
   "| MC438C | 438 | 350 | 400 | 320 | QSZ13-G7 | CN | 89.2 | 6L | 13.0 | ECU"
  ]
 },
 {
  "n": 101,
  "url": "https://www.meccapower.com.cn/20KVA-500KVA-Industrial-DCEC-Cummins-Silent-Diesel-Generator-pd40730264.html",
  "title": "20KVA-500KVA Industrial DCEC Cummins Silent Diesel Generator from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cylinder | Displacement | Gov.",
   "| KVA / KW | KVA/KW | Model | Origin | 100% | L",
   "| StageⅢ"
  ],
  "rows": [
   "| MC425C | 425 | 340 | 388 | 310 | QSZ13-G6 | CN | 88.7 | 6L | 13.0 | ECU",
   "| MC488C | 488 | 390 | 450 | 360 | QSZ13-G7 | CN | 101.3 | 6L | 13.0 | ECU"
  ]
 },
 {
  "n": 102,
  "url": "https://www.meccapower.com.cn/450KVA-Cummins-Diesel-Power-Generators-pd44266201.html",
  "title": "450KVA Cummins Diesel Power Generators from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC28C | 28 | 22 | 25 | 20 | 4B3.9-G1 | CN | 7.1 | 4L | 3.9 | M | 1950*735*1420 | 765",
   "| MC28C | 28 | 22 | 25 | 20 | 4B3.9-G2 | CN | 6.7 | 4L | 3.9 | E | 1950*735*1420 | 765",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G1 | CN | 10.0 | 4L | 3.9 | M | 2080*735*1420 | 770",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | CN | 9.3 | 4L | 3.9 | E | 2080*735*1420 | 760",
   "| MC55C | 55 | 44 | 50 | 40 | 4BTA3.9-G2 | CN | 13.1 | 4L | 3.9 | E | 2180*805*1450 | 824",
   "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | CN | 13.1 | 4L | 3.9 | E | 2180*805*1450 | 830",
   "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 830",
   "| MC80C | 80 | 64 | 72.5 | 58 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 854",
   "| MC94C | 94 | 75 | 85 | 68 | 6BT5.9-G1 | CN | 21.7 | 6L | 5.9 | M | 2475*800*1470 | 1150",
   "| MC94C | 94 | 75 | 85 | 68 | 6BT5.9-G2 | CN | 22.0 | 6L | 5.9 | E | 2475*800*1470 | 1185",
   "| MC110C | 110 | 88 | 100 | 80 | 6BT5.9-G2 | CN | 22.0 | 6L | 5.9 | E | 2475*800*1470 | 1190",
   "| MC125C | 125 | 100 | 114 | 91.2 | 6BTA5.9-G2 | CN | 27.0 | 6L | 5.9 | E | 2620*800*1495 | 1280",
   "| MC154C | 154 | 123 | 140 | 112 | 6BTAA5.9-G2 | CN | 30.0 | 6L | 5.9 | E | 2620*800*1495 | 1295",
   "| MC176C | 176 | 141 | 160 | 128 | 6BTAA5.9-G12 | CN | 34.0 | 6L | 5.9 | E | 2620*800*1495 | 1300",
   "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G1 | CN | 42.0 | 6L | 8.3 | M | 2680*855*1560 | 1550",
   "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G2 | CN | 42.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
   "| MC220C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | CN | 45.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
   "| MC250C | 248 | 198 | 225 | 180 | 6LTAA8.9-G2 | CN | 53.0 | 6L | 8.9 | E | 2890*1045*1780 | 1900",
   "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | CN | 53.0 | 6L | 8.9 | E | 2890*1045*1780 | 1920",
   "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G3 | CN | 54.0 | 6L | 8.9 | E | 2890*1045*1780 | 2010",
   "| MC303C | 303 | 242 | 275 | 220 | 6LTAA9.5-G3 | CN | 58.0 | 6L | 9.5 | E | 2980*1150*1880 | 2200",
   "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G1 | CN | 70.0 | 6L | 9.5 | E | 2980*1150*1880 | 2450",
   "| MC358C | 358 | 286 | 325 | 260 | 6LTAA9.5-G1 | CN | 70.0 | 6L | 9.5 | E | 2980*1150*1880 | 2520",
   "| MC385C | 385 | 308 | 350 | 280 | 6ZTAA13-G3 | CN | 76.5 | 6L | 13.0 | ECM | 3390*1360*2010 | 3218",
   "| MC385C | 385 | 308 | 350 | 280 | QSZ13-G6 | CN | 81.6 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC413C | 413 | 330 | 375 | 300 | 6ZTAA13-G3 | CN | 76.5 | 6L | 13.0 | ECM | 3390*1360*2010 | 3320",
   "| MC413C | 413 | 330 | 375 | 300 | QSZ13-G7 | CN | 89.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC440C | 440 | 352 | 400 | 320 | QSZ13-G7 | CN | 89.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC440C | 440 | 352 | 400 | 320 | 6ZTAA13-G2 | CN | 89.1 | 6L | 13.0 | ECM | 3390*1360*2010 | 3380",
   "| MC481C | 481 | 385 | 437.5 | 350 | 6ZTAA13-G4 | CN | 91.4 | 6L | 13.0 | ECM | 3390*1360*2010 | 3430",
   "| MC481C | 481 | 385 | 437.5 | 350 | QSZ13-G2 | CN | 88.8 | 6L | 13.0 | ECM | 3390*1360*2010 | 3400",
   "| MC481C | 481 | 385 | 437.5 | 350 | QSZ13-G5 | CN | 93.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3420",
   "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G3 | CN | 101.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3480",
   "| MC94C | 94 | 75 | 85 | 68 | QSB3.9-G3 | CN | 20.0 | 6L | 3.9 | ECM | 2280*800*1450 | 950",
   "| MC154C | 154 | 123 | 140 | 112 | QSB5.9-G3 | CN | 31.0 | 6L | 5.9 | ECM | 2580*800*1450 | 1080",
   "| MC200C | 198 | 158 | 180 | 144 | QSB6.7-G4 | CN | 43.0 | 6L | 6.7 | ECM | 2650*850*1500 | 1340",
   "| MC275C | 275 | 220 | 250 | 200 | QSL8.9-G4 | CN | 60.0 | 6L | 8.9 | ECM | 2800*1050*1780 | 1780"
  ]
 },
 {
  "n": 102,
  "url": "https://www.meccapower.com.cn/450KVA-Cummins-Diesel-Power-Generators-pd44266201.html",
  "title": "450KVA Cummins Diesel Power Generators from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC33C | 33 | 26 | 30 | 24 | 4B3.9-G2 | CN | 8.6 | 4L | 3.9 | E | 1950*735*1420 | 765",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | CN | 10.7 | 4L | 3.9 | E | 2080*735*1420 | 760",
   "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | CN | 15.9 | 4L | 3.9 | E | 2180*805*1450 | 830",
   "| MC94C | 94 | 75 | 85 | 68 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 854",
   "| MC110C | 110 | 88 | 100 | 80 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E | 2475*800*1470 | 1185",
   "| MC125C | 125 | 100 | 114 | 91.2 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E | 2475*800*1470 | 1190",
   "| MC138C | 138 | 110 | 125 | 100 | 6BTA5.9-G2 | CN | 31.0 | 6L | 5.9 | E | 2620*800*1495 | 1280",
   "| MC154C | 154 | 123 | 140 | 112 | 6BTAA5.9-G2 | CN | 34.0 | 6L | 5.9 | E | 2620*800*1495 | 1295",
   "| MC176C | 176 | 141 | 160 | 128 | 6BTAA5.9-G12 | CN | 38.0 | 6L | 5.9 | E | 2620*800*1495 | 1300",
   "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G2 | CN | 44.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
   "| MC220C | 220 | 176 | 200 | 160 | 6CTA8.3-G2 | CN | 44.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
   "| MC220C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | CN | 49.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
   "| MC250C | 248 | 198 | 225 | 180 | 6CTAA8.3-G2 | CN | 49.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
   "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | CN | 59.0 | 6L | 8.9 | E | 2890*1045*1780 | 1920",
   "| MC303C | 303 | 242 | 275 | 220 | 6LTAA8.9-G3 | CN | 65.0 | 6L | 8.9 | E | 2890*1045*1780 | 2010",
   "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G3 | CN | 65.0 | 6L | 9.5 | E | 2890*1045*1780 | 2010",
   "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G1 | CN | 76.0 | 6L | 9.5 | E | 2980*1150*1880 | 2450",
   "| MC358C | 358 | 286 | 325 | 260 | 6LTAA9.5-G1 | CN | 76.0 | 6L | 9.5 | E | 2980*1150*1880 | 2520",
   "| MC413C | 413 | 330 | 375 | 300 | 6ZTAA13-G3 | CN | 81.0 | 6L | 13.0 | ECM | 3390*1360*2010 | 3218",
   "| MC440C | 440 | 352 | 400 | 320 | QSZ13-G6 | CN | 90.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC440C | 440 | 352 | 400 | 320 | 6ZTAA13-G2 | CN | 95.6 | 6L | 13.0 | ECM | 3390*1360*2010 | 3380",
   "| MC500C | 495 | 396 | 450 | 360 | 6ZTAA13-G4 | CN | 98.1 | 6L | 13.0 | ECM | 3390*1360*2010 | 3430",
   "| MC500C | 495 | 396 | 450 | 360 | QSZ13-G2 | CN | 90.2 | 6L | 13.0 | ECM | 3390*1360*2010 | 3400",
   "| MC500C | 495 | 396 | 450 | 360 | QSZ13-G7 | CN | 102.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G5 | CN | 107.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3420",
   "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G3 | CN | 104.1 | 6L | 13.0 | ECM | 3420*1150*2190 | 3480"
  ]
 },
 {
  "n": 103,
  "url": "https://www.meccapower.com.cn/75KVA-Deutz-Diesel-Generator-for-Telecom-with-1000L-Fuel-Tank-pd44608073.html",
  "title": "75KVA Deutz Diesel Generator for Telecom with 1000L Fuel Tank from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC22D | 22 | 18 | 20 | 16 | BFM3 G1 | CN | 5.40 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC33D | 33 | 26 | 30 | 24 | BFM3 G2 | CN | 7.70 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC44D | 44 | 35 | 40 | 32 | BFM3T | CN | 10.30 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC55D | 55 | 44 | 50 | 40 | BFM3C | CN | 11.20 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC66D | 66 | 53 | 60 | 48 | BF4M2012 | CN | 13.70 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC83D | 83 | 66 | 75 | 60 | BF4M2012C G1 | CN | 18.10 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC99D | 99 | 79 | 90 | 72 | BF4M2012C G2 | CN | 21.30 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M1013EC G1 | CN | 24.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G2 | CN | 26.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013FC | CN | 28.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC176D | 176 | 141 | 160 | 128 | BF6M1013EC G1 | CN | 35.90 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC198D | 198 | 158 | 180 | 144 | BF6M1013EC G2 | CN | 39.20 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC206D | 206 | 165 | 188 | 150 | BF6M1013FC G2 | CN | 40.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013FC G3 | CN | 45.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1015-LA GA | CN | 49.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | CN | 53.80 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | CN | 60.40 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | CN | 67.20 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | CN | 74.00 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC413D | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | CN | 79.30 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC481D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | CN | 92.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3120",
   "| MC495D | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | CN | 97.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | CN | 100.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | CN | 108.40 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC605D | 605 | 484 | 550 | 440 | BF8M1015CP-LA G4 | CN | 116.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3450",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | CN | 123.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | CN | 137.40 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | CN | 152.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 103,
  "url": "https://www.meccapower.com.cn/75KVA-Deutz-Diesel-Generator-for-Telecom-with-1000L-Fuel-Tank-pd44608073.html",
  "title": "75KVA Deutz Diesel Generator for Telecom with 1000L Fuel Tank from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC28D | 28 | 22 | 25 | 20 | BFM3 G1 | CN | 6.60 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC39D | 39 | 31 | 35 | 28 | BFM3 G2 | CN | 9.00 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC52D | 52 | 42 | 48 | 38 | BFM3T | CN | 11.40 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC66D | 66 | 53 | 60 | 48 | BFM3C | CN | 13.80 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC77D | 77 | 62 | 70 | 56 | BF4M2012 | CN | 16.40 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC88D | 88 | 70 | 80 | 64 | BF4M2012C G1 | CN | 20.00 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M2012C G2 | CN | 24.40 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G1 | CN | 26.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013EC G2 | CN | 29.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC151D | 151 | 121 | 138 | 110 | BF4M1013FC | CN | 31.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC184D | 184 | 147 | 168 | 134 | BF6M1013EC G1 | CN | 39.00 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013EC G2 | CN | 45.80 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC231D | 231 | 185 | 210 | 168 | BF6M1013FC G2 | CN | 46.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1013FC G3 | CN | 53.00 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015-LA GB | CN | 57.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G1B | CN | 60.00 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G2B | CN | 69.10 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G3B | CN | 77.60 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC400D | 399 | 319 | 363 | 290 | BF6M1015CP-LA G1B | CN | 78.10 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC440D | 440 | 352 | 400 | 320 | BF6M1015CP-LA G2B | CN | 85.70 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC500D | 495 | 396 | 450 | 360 | BF8M1015C-LA G1B | CN | 104.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1B | CN | 107.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015C-LA G2B | CN | 118.70 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G3B | CN | 121.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1B | CN | 146.50 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2B | CN | 162.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 104,
  "url": "https://www.meccapower.com.cn/10KVA-100KVA-6-Cylinder-Water-Cooled-Perkins-Diesel-Genset-pd47242754.html",
  "title": "10KVA-100KVA 6 Cylinder Water Cooled Perkins Diesel Genset from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10P | 10 | 8 | 9 | 7.2 | 403A-11G1 | CN/UK | 3 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC10P | 10 | 8 | 9 | 7.2 | 403D-11G | CN/UK | 2.6 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC15P | 15 | 12 | 13 | 10 | 403A-15G1 | CN/UK | 3.7 | 3L | 1.5 | M | 1370×750×1050 | 550",
   "| MC15P | 15 | 12 | 13 | 10 | 403D-15G | CN/UK | 3.6 | 3L | 1.5 | M | 1400×750×1050 | 550",
   "| MC16.5P | 16.5 | 13 | 15 | 12 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.5 | M | 1400×750×1050 | 560",
   "| MC22P | 22 | 18 | 20 | 16 | 404A-22G1 | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 650",
   "| MC22P | 22 | 18 | 20 | 16 | 404D-22G | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 630",
   "| MC30P | 30 | 24 | 28 | 22 | 404D-22TG | CN/UK | 7.1 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC33P | 33 | 26 | 30 | 24 | 1103A-33G | UK/IN | 7.1 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC50P | 50 | 40 | 45 | 36 | 1103A-33TG1 | UK/IN | 10.7 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC66P | 66 | 53 | 60 | 48 | 1103A-33TG2 | UK/IN | 13.9 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC72P | 72 | 58 | 65 | 52 | 1104A-44TG1 | CN/UK | 14.8 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104A-44TG2 | CN/UK | 18.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | CN/UK | 18.6 | 4L | 4.4 | E | 2050×750×1270 | 1050",
   "| MC110P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | CN/UK | 22.6 | 4L | 4.4 | E | 2050×750×1270 | 1080",
   "| MC150P | 150 | 120 | 135 | 108 | 1106A-70TG1 | CN/UK | 29.9 | 6L | 7.0 | M | 2230×760×1440 | 1600",
   "| MC165P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | CN/UK | 33.4 | 6L | 7.0 | M | 2280×820×1440 | 1600",
   "| MC200P | 200 | 160 | 180 | 144 | 1106A-70TAG3 | CN/UK | 41.6 | 6L | 7.0 | M | 2400×820×1470 | 1750",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | CN/UK | 45.8 | 6L | 7.0 | E | 2400×820×1470 | 1800",
   "| MC250P | 250 | 200 | 225 | 180 | 1506A-E88TAG2 | USA | 48.6 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC275P | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | USA | 55.5 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC330P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | USA | 65 | 6L | 8.8 | ECM | 2650×1120×1600 | 2650",
   "| MC400P | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | USA | 71 | 6L | 12.5 | ECM | 3060×1140×2000 | 3350",
   "| MC450P | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3500",
   "| MC500P | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | USA | 95 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC550P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | USA | 100 | 6L | 15.2 | ECM | 3350×1160×2030 | 3850",
   "| MC660P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | USA | 123 | 6L | 18.1 | ECM | 3230×1550×2050 | 4600",
   "| MC715P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | USA | 132 | 6L | 18.1 | ECM | 3340×1550×2050 | 4650",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 161 | 6L | 22.9 | E | 4080×1700×2230 | 5550",
   "| MC880P | 880 | 704 | 800 | 640 | 4006-23TAG3A | UK/IN | 172 | 6L | 22.9 | E | 4080×1700×2230 | 5600",
   "| MC1000P | 1000 | 800 | 900 | 720 | 4008TAG1A | UK/IN | 195 | 8L | 30.6 | E | 4600×2040×2230 | 6600",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A | UK/IN | 226 | 8L | 30.6 | E | 4600×2040×2230 | 6650",
   "| MC1250P | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | UK/IN | 244 | 8L | 30.6 | E | 4500×2200×2230 | 7300",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 259 | 12V | 45.8 | E | 4900×2200×2530 | 7600",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK/IN | 283 | 12V | 45.8 | E | 5000×2200×2530 | 7850",
   "| MC1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 200 | 12V | 45.8 | E | 5000×2200×2530 | 8100",
   "| MC1850P | 1850 | 1480 | 1650 | 1320 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC1875P | 1875 | 1500 | 1705 | 1364 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC2030P | 2030 | 1624 | 1845 | 1476 | 4016TAG1A | UK/IN | 383 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2260P | 2260 | 1808 | 2050 | 1640 | 4016TAG2A | UK/IN | 434 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2500P | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | UK/IN | 473 | 16V | 61.1 | E | 5700×2900×3120 | 11300"
  ]
 },
 {
  "n": 104,
  "url": "https://www.meccapower.com.cn/10KVA-100KVA-6-Cylinder-Water-Cooled-Perkins-Diesel-Genset-pd47242754.html",
  "title": "10KVA-100KVA 6 Cylinder Water Cooled Perkins Diesel Genset from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12P | 12 | 10 | 11 | 8.8 | 403D-11G | CN/UK | 3.0 | 3L | 1.131 | M | 1370×750×1050 | 450",
   "| MC17P | 17 | 14 | 15 | 12 | 403D-15G | CN/UK | 4.2 | 3L | 1.496 | M | 1400×750×1050 | 550",
   "| MC20P | 20 | 16 | 18 | 14.4 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.496 | M | 1400×750×1050 | 560",
   "| MC27P | 27 | 22 | 24 | 19.2 | 404D-22G | CN/UK | 6.2 | 4L | 2.216 | M | 1510×750×1050 | 630",
   "| MC35P | 35 | 29 | 30 | 24 | 404D-22TG | CN/UK | 8.3 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC38P | 38 | 30 | 35 | 28 | 1103A-33G | UK | 8.6 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC59P | 59 | 47 | 53 | 42.4 | 1103A-33TG1 | UK | 12.9 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC75P | 75 | 60 | 68 | 54.4 | 1103A-33TG2 | UK | 16.6 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC84P | 84 | 67 | 76 | 60.8 | 1104A-44TG1 | CN/UK | 17.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC100P | 100 | 80 | 91 | 72.8 | 1104A-44TG2 | CN/UK | 22.3 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC125P | 125 | 100 | 112.5 | 90 | 1104C-44TAG2 | CN/UK | 26.9 | 4L | 4.4 | E | 2050×750×1270 | 1250",
   "| MC169P | 169 | 135 | 152 | 121.6 | 1106A-70TG1 | CN/UK | 35.2 | 6L | 7.01 | M | 2230×760×1440 | 1600",
   "| MC188P | 188 | 150 | 169 | 135.2 | 1106A-70TAG2 | CN/UK | 38.2 | 6L | 7.01 | M | 2240×820×1440 | 1600",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG3 | CN/UK | 46.4 | 6L | 8.8 | M | 2280×820×1470 | 1600",
   "| MC269P | 269 | 215 | 245 | 196 | 1506A-E88TAG2 | USA | 54.2 | 6L | 8.8 | ECM | 2550×950×1600 | 2350",
   "| MC313P | 313 | 250 | 281 | 224.8 | 1506A-E88TAG3 | USA | 63.1 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC375P | 375 | 300 | 338 | 270.4 | 1506A-E88TAG5 | USA | 77.1 | 6L | 8.8 | ECM | 2650×1120×1600 | 2700",
   "| MC438P | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3250",
   "| MC563P | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | USA | 102 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC688P | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | USA | 127 | 6L | 18.13 | ECM | 3230×1550×2050 | 4450",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 176 | 6L | 22.921 | E | 3920×1700×2230 | 5350",
   "| MC938P | 938 | 750 | 844 | 675.2 | 4006-23TAG3A | UK/IN | 200 | 6L | 22.921 | E | 4080×1700×2230 | 5550",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2 | UK/IN | 224 | 8L | 30.561 | E | 4500×2040×2230 | 6450",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 266 | 12V | 45.842 | E | 4960×2200×2530 | 6900",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK | 291 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1675P | 1675 | 1340 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 301 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1880P | 1880 | 1504 | 1700 | 1360 | 4012-46TAG3A | UK/IN | 356 | 12V | 45.842 | E | 5000×2200×2530 | 8100"
  ]
 },
 {
  "n": 105,
  "url": "https://www.meccapower.com.cn/10KVA-80KVA-Silent-Mobile-YANGDONG-Diesel-Generator-for-Construction-pd46121905.html",
  "title": "10KVA-80KVA Silent Mobile YANGDONG Diesel Generator for Construction from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10YD | 10 | 8 | 9 | 7 | YD380D/10KW | CN | 2.2 | 3L/NA | 1.357 | M | 1550*760*1250 | 460",
   "| MC14YD | 14 | 11 | 13 | 10 | YD385D/12KW | CN | 2.7 | 3L/NA | 1.532 | M | 1550*760*1250 | 480",
   "| MC17YD | 17 | 13 | 15 | 12 | YD480D/14KW | CN | 3.5 | 4L/NA | 1.809 | M | 1650*760*1250 | 491",
   "| MC19YD | 19 | 15 | 18 | 14 | YND485D/17KW | CN | 4.1 | 4L/NA | 2.156 | M | 1650*760*1250 | 512",
   "| MC25YD | 25 | 20 | 23 | 18 | YSD490D/21KW | CN | 5.2 | 4L/NA | 2.540 | M | 1760*760*1250 | 530",
   "| MC28YD | 28 | 22 | 25 | 20 | Y490PD/24KW | CN | 5.2 | 4L/NA | 2.670 | M | 1760*760*1250 | 560",
   "| MC33YD | 33 | 26 | 30 | 24 | Y4100D/32KW | CN | 6.8 | 4L/NA | 3.707 | M | 1880*760*1300 | 690",
   "| MC41YD | 41 | 33 | 38 | 30 | Y4105D/38KW | CN | 9.2 | 4L/NA | 4.100 | M | 1880*760*1300 | 795",
   "| MC55YD | 55 | 44 | 50 | 40 | Y4102ZLD/48KW | CN | 9.4 | 4L/TC | 3.875 | M | 1880*760*1300 | 805",
   "| MC66YD | 66 | 53 | 60 | 48 | Y4105ZLD/55KW | CN | 11.5 | 4L/TC | 4.100 | E | 1880*760*1300 | 823",
   "| MC74YD | 74 | 59 | 68 | 54 | YD4EZLD/63KW | CN | 16.5 | 4L/TC | 4.100 | E | 1970*730*1430 | 890",
   "| MC94YD | 94 | 75 | 85 | 68 | Y4110ZLD/80KW | CN | 20.9 | 4L/TC | 4.484 | E | 2050*900*1430 | 1050"
  ]
 },
 {
  "n": 105,
  "url": "https://www.meccapower.com.cn/10KVA-80KVA-Silent-Mobile-YANGDONG-Diesel-Generator-for-Construction-pd46121905.html",
  "title": "10KVA-80KVA Silent Mobile YANGDONG Diesel Generator for Construction from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12YD | 12 | 10 | 11 | 9 | YD380D/12KW | CN | 3.0 | 3L/NA | 1.357 | M | 1550*760*1250 | 460",
   "| MC17YD | 17 | 13 | 15 | 12 | YD385D/14.4KW | CN | 3.4 | 3L/NA | 1.532 | M | 1550*760*1250 | 480",
   "| MC19YD | 19 | 15 | 18 | 14 | YD480D/17KW | CN | 4.1 | 4L/NA | 1.809 | M | 1650*760*1250 | 491",
   "| MC22YD | 22 | 18 | 20 | 16 | YND485D/20KW | CN | 5.1 | 4L/NA | 2.156 | M | 1650*760*1250 | 512",
   "| MC28YD | 28 | 22 | 25 | 20 | YSD490D/25KW | CN | 5.9 | 4L/NA | 2.540 | M | 1760*760*1250 | 530",
   "| MC33YD | 33 | 26 | 30 | 24 | Y490PD/28KW | CN | 6.4 | 4L/NA | 2.670 | M | 1760*760*1250 | 560",
   "| MC44YD | 44 | 35 | 40 | 32 | Y4100D/38KW | CN | 9.3 | 4L/NA | 3.707 | M | 1880*760*1300 | 690",
   "| MC52YD | 52 | 42 | 48 | 38 | Y4105D/45KW | CN | 10.6 | 4L/NA | 4.100 | M | 1880*760*1300 | 795",
   "| MC58YD | 58 | 46 | 53 | 42 | Y4102ZLD/53KW | CN | 14.1 | 4L/TC | 3.875 | M | 1880*760*1300 | 805",
   "| MC690YD | 69 | 55 | 63 | 50 | Y4105ZLD/60KW | CN | 14.7 | 4L/TC | 4.100 | E | 1880*760*1300 | 823",
   "| MC80YD | 80 | 64 | 73 | 58 | YD4EZLD/68KW | CN | 17.8 | 4L/TC | 4.100 | E | 1970*730*1430 | 890",
   "| MC100YD | 99 | 79 | 90 | 72 | Y4110ZLD/85KW | CN | 20.9 | 4L/TC | 4.484 | E | 2050*900*1430 | 1050"
  ]
 },
 {
  "n": 106,
  "url": "https://www.meccapower.com.cn/10KVA-3-Cylinder-Water-Cooled-Yangdong-Diesel-Generator-pd44270524.html",
  "title": "10KVA 3 Cylinder Water Cooled Yangdong Diesel Generator from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10YD | 10 | 8 | 9 | 7 | YD380D/10KW | CN | 2.2 | 3L/NA | 1.357 | M | 1550*760*1250 | 460",
   "| MC14YD | 14 | 11 | 13 | 10 | YD385D/12KW | CN | 2.7 | 3L/NA | 1.532 | M | 1550*760*1250 | 480",
   "| MC17YD | 17 | 13 | 15 | 12 | YD480D/14KW | CN | 3.5 | 4L/NA | 1.809 | M | 1650*760*1250 | 491",
   "| MC19YD | 19 | 15 | 18 | 14 | YND485D/17KW | CN | 4.1 | 4L/NA | 2.156 | M | 1650*760*1250 | 512",
   "| MC25YD | 25 | 20 | 23 | 18 | YSD490D/21KW | CN | 5.2 | 4L/NA | 2.540 | M | 1760*760*1250 | 530",
   "| MC28YD | 28 | 22 | 25 | 20 | Y490PD/24KW | CN | 5.2 | 4L/NA | 2.670 | M | 1760*760*1250 | 560",
   "| MC33YD | 33 | 26 | 30 | 24 | Y4100D/32KW | CN | 6.8 | 4L/NA | 3.707 | M | 1880*760*1300 | 690",
   "| MC41YD | 41 | 33 | 38 | 30 | Y4105D/38KW | CN | 9.2 | 4L/NA | 4.100 | M | 1880*760*1300 | 795",
   "| MC55YD | 55 | 44 | 50 | 40 | Y4102ZLD/48KW | CN | 9.4 | 4L/TC | 3.875 | M | 1880*760*1300 | 805",
   "| MC66YD | 66 | 53 | 60 | 48 | Y4105ZLD/55KW | CN | 11.5 | 4L/TC | 4.100 | E | 1880*760*1300 | 823",
   "| MC74YD | 74 | 59 | 68 | 54 | YD4EZLD/63KW | CN | 16.5 | 4L/TC | 4.100 | E | 1970*730*1430 | 890",
   "| MC94YD | 94 | 75 | 85 | 68 | Y4110ZLD/80KW | CN | 20.9 | 4L/TC | 4.484 | E | 2050*900*1430 | 1050"
  ]
 },
 {
  "n": 106,
  "url": "https://www.meccapower.com.cn/10KVA-3-Cylinder-Water-Cooled-Yangdong-Diesel-Generator-pd44270524.html",
  "title": "10KVA 3 Cylinder Water Cooled Yangdong Diesel Generator from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12YD | 12 | 10 | 11 | 9 | YD380D/12KW | CN | 3.0 | 3L/NA | 1.357 | M | 1550*760*1250 | 460",
   "| MC17YD | 17 | 13 | 15 | 12 | YD385D/14.4KW | CN | 3.4 | 3L/NA | 1.532 | M | 1550*760*1250 | 480",
   "| MC19YD | 19 | 15 | 18 | 14 | YD480D/17KW | CN | 4.1 | 4L/NA | 1.809 | M | 1650*760*1250 | 491",
   "| MC22YD | 22 | 18 | 20 | 16 | YND485D/20KW | CN | 5.1 | 4L/NA | 2.156 | M | 1650*760*1250 | 512",
   "| MC28YD | 28 | 22 | 25 | 20 | YSD490D/25KW | CN | 5.9 | 4L/NA | 2.540 | M | 1760*760*1250 | 530",
   "| MC33YD | 33 | 26 | 30 | 24 | Y490PD/28KW | CN | 6.4 | 4L/NA | 2.670 | M | 1760*760*1250 | 560",
   "| MC44YD | 44 | 35 | 40 | 32 | Y4100D/38KW | CN | 9.3 | 4L/NA | 3.707 | M | 1880*760*1300 | 690",
   "| MC52YD | 52 | 42 | 48 | 38 | Y4105D/45KW | CN | 10.6 | 4L/NA | 4.100 | M | 1880*760*1300 | 795",
   "| MC58YD | 58 | 46 | 53 | 42 | Y4102ZLD/53KW | CN | 14.1 | 4L/TC | 3.875 | M | 1880*760*1300 | 805",
   "| MC690YD | 69 | 55 | 63 | 50 | Y4105ZLD/60KW | CN | 14.7 | 4L/TC | 4.100 | E | 1880*760*1300 | 823",
   "| MC80YD | 80 | 64 | 73 | 58 | YD4EZLD/68KW | CN | 17.8 | 4L/TC | 4.100 | E | 1970*730*1430 | 890",
   "| MC100YD | 99 | 79 | 90 | 72 | Y4110ZLD/85KW | CN | 20.9 | 4L/TC | 4.484 | E | 2050*900*1430 | 1050"
  ]
 },
 {
  "n": 107,
  "url": "https://www.meccapower.com.cn/10kw-100kw-Prime-Rating-Yangdong-Diesel-Generator-for-Villa-pd46070524.html",
  "title": "10kw-100kw Prime Rating Yangdong Diesel Generator for Villa from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10YD | 10 | 8 | 9 | 7 | YD380D/10KW | CN | 2.2 | 3L/NA | 1.357 | M | 1550*760*1250 | 460",
   "| MC14YD | 14 | 11 | 13 | 10 | YD385D/12KW | CN | 2.7 | 3L/NA | 1.532 | M | 1550*760*1250 | 480",
   "| MC17YD | 17 | 13 | 15 | 12 | YD480D/14KW | CN | 3.5 | 4L/NA | 1.809 | M | 1650*760*1250 | 491",
   "| MC19YD | 19 | 15 | 18 | 14 | YND485D/17KW | CN | 4.1 | 4L/NA | 2.156 | M | 1650*760*1250 | 512",
   "| MC25YD | 25 | 20 | 23 | 18 | YSD490D/21KW | CN | 5.2 | 4L/NA | 2.540 | M | 1760*760*1250 | 530",
   "| MC28YD | 28 | 22 | 25 | 20 | Y490PD/24KW | CN | 5.2 | 4L/NA | 2.670 | M | 1760*760*1250 | 560",
   "| MC33YD | 33 | 26 | 30 | 24 | Y4100D/32KW | CN | 6.8 | 4L/NA | 3.707 | M | 1880*760*1300 | 690",
   "| MC41YD | 41 | 33 | 38 | 30 | Y4105D/38KW | CN | 9.2 | 4L/NA | 4.100 | M | 1880*760*1300 | 795",
   "| MC55YD | 55 | 44 | 50 | 40 | Y4102ZLD/48KW | CN | 9.4 | 4L/TC | 3.875 | M | 1880*760*1300 | 805",
   "| MC66YD | 66 | 53 | 60 | 48 | Y4105ZLD/55KW | CN | 11.5 | 4L/TC | 4.100 | E | 1880*760*1300 | 823",
   "| MC74YD | 74 | 59 | 68 | 54 | YD4EZLD/63KW | CN | 16.5 | 4L/TC | 4.100 | E | 1970*730*1430 | 890",
   "| MC94YD | 94 | 75 | 85 | 68 | Y4110ZLD/80KW | CN | 20.9 | 4L/TC | 4.484 | E | 2050*900*1430 | 1050"
  ]
 },
 {
  "n": 107,
  "url": "https://www.meccapower.com.cn/10kw-100kw-Prime-Rating-Yangdong-Diesel-Generator-for-Villa-pd46070524.html",
  "title": "10kw-100kw Prime Rating Yangdong Diesel Generator for Villa from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12YD | 12 | 10 | 11 | 9 | YD380D/12KW | CN | 3.0 | 3L/NA | 1.357 | M | 1550*760*1250 | 460",
   "| MC17YD | 17 | 13 | 15 | 12 | YD385D/14.4KW | CN | 3.4 | 3L/NA | 1.532 | M | 1550*760*1250 | 480",
   "| MC19YD | 19 | 15 | 18 | 14 | YD480D/17KW | CN | 4.1 | 4L/NA | 1.809 | M | 1650*760*1250 | 491",
   "| MC22YD | 22 | 18 | 20 | 16 | YND485D/20KW | CN | 5.1 | 4L/NA | 2.156 | M | 1650*760*1250 | 512",
   "| MC28YD | 28 | 22 | 25 | 20 | YSD490D/25KW | CN | 5.9 | 4L/NA | 2.540 | M | 1760*760*1250 | 530",
   "| MC33YD | 33 | 26 | 30 | 24 | Y490PD/28KW | CN | 6.4 | 4L/NA | 2.670 | M | 1760*760*1250 | 560",
   "| MC44YD | 44 | 35 | 40 | 32 | Y4100D/38KW | CN | 9.3 | 4L/NA | 3.707 | M | 1880*760*1300 | 690",
   "| MC52YD | 52 | 42 | 48 | 38 | Y4105D/45KW | CN | 10.6 | 4L/NA | 4.100 | M | 1880*760*1300 | 795",
   "| MC58YD | 58 | 46 | 53 | 42 | Y4102ZLD/53KW | CN | 14.1 | 4L/TC | 3.875 | M | 1880*760*1300 | 805",
   "| MC690YD | 69 | 55 | 63 | 50 | Y4105ZLD/60KW | CN | 14.7 | 4L/TC | 4.100 | E | 1880*760*1300 | 823",
   "| MC80YD | 80 | 64 | 73 | 58 | YD4EZLD/68KW | CN | 17.8 | 4L/TC | 4.100 | E | 1970*730*1430 | 890",
   "| MC100YD | 99 | 79 | 90 | 72 | Y4110ZLD/85KW | CN | 20.9 | 4L/TC | 4.484 | E | 2050*900*1430 | 1050"
  ]
 },
 {
  "n": 108,
  "url": "https://www.meccapower.com.cn/1500KVA-High-Voltage-Cummins-Diesel-Genset-for-Oil-Field-pd49469524.html",
  "title": "1500KVA High Voltage Cummins Diesel Genset for Oil Field from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC275C | 275 | 220 | 250 | 200 | NT855-GA | CN | 53.4 | 6L | 14 | E | 2950*1100*1750 | 2715",
   "| MC275C | 275 | 220 | 250 | 200 | MTA11-G2A | CN | 55 | 6L | 10.8 | E | 2800*1100*1650 | 2750",
   "| MC275C | 275 | 220 | 250 | 200 | MTA11-G2 | CN | 52 | 6L | 10.8 | E | 2800*1100*1650 | 2780",
   "| MC303C | 303 | 242 | 275 | 220 | NTA855-G1A | CN | 61.3 | 6L | 14 | E | 2950*1100*1750 | 3327",
   "| MC344C | 344 | 275 | 312.5 | 250 | MTAA11-G3 | CN | 61.3 | 6L | 10.8 | E | 3000*1250*1750 | 2800",
   "| MC344C | 344 | 275 | 312.5 | 250 | NTA855-G1B | CN | 68 | 6L | 14 | E | 3100*1100*1750 | 2900",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G2A | CN | 71.9 | 6L | 14 | E | 3100*1100*1750 | 2950",
   "| MC385C | 385 | 308 | 350 | 280 | NTA855-G4 | CN | 75.3 | 6L | 14 | E | 3000*1100*1750 | 3000",
   "| MC413C | 413 | 330 | 375 | 300 | NTAA855-G7 | CN | 85.4 | 6L | 14 | E | 3100*1250*1800 | 2800",
   "| MC450C | 450 | 360 | N/A | N/A | NTAA855-G7A | CN | 89.2 | 6L | 14 | E | 3150*1250*1800 | 2985",
   "| MC413C | 413 | 330 | 375 | 300 | KTA19-G2 | CN | 83.5 | 6L | 18.9 | E | 3100*1300*2100 | 3950",
   "| MC440C | 440 | 352 | 400 | 320 | QSNT-G3 | CN | 84.2 | 6L | 14 | ECM | 3200*1250*1800 | 3500",
   "| MC495C | 495 | 396 | 450 | 360 | KTA19-G3 | CN | 97 | 6L | 18.9 | E | 3250*1300*2100 | 3850",
   "| MC550C | 550 | 440 | 500 | 400 | KTA19-G3A | CN | 107 | 6L | 18.9 | E | 3250*1300*2100 | 4250",
   "| MC550C | 550 | 440 | 500 | 400 | KTA19-G4 | CN | 107 | 6L | 18.9 | E | 3250*1300*2100 | 4300",
   "| MC578C | 578 | 462 | 525 | 420 | KTAA19-G5 | CN | 112.9 | 6L | 18.9 | E | 3500*1550*2200 | 4864",
   "| MC633C | 633 | 506 | 575 | 460 | KTAA19-G6 | CN | 131.7 | 6L | 18.9 | E | 3500*1550*2200 | 4550",
   "| MC650C | 650 | 520 | N/A | N/A | KTA19-G8 | CN | 130 | 6L | 18.9 | E | 3500*1550*2200 | 2010",
   "| MC688C | 688 | 550 | N/A | N/A | KTAA19-G6A | CN | 135 | 6L | 18.9 | E | 3600*1550*2200 | 4550",
   "| MC715C | 715 | 572 | 650 | 520 | QSK19-G4 | CN | 145 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC825C | 825 | 660 | 750 | 600 | KTA38-G2 | CN | 167 | 12V | 37.8 | E | 4200*1700*2400 | 6600",
   "| MC880C | 880 | 704 | 800 | 640 | KTA38-G2B | CN | 167 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1000C | 1001 | 801 | 910 | 728 | KTA38-G2A | CN | 191 | 12V | 37.8 | E | 4300*1700*2400 | 6850",
   "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G5 | CN | 209 | 12V | 37.8 | E | 4350*2100*2400 | 7150",
   "| MC1363C | 1363 | 1090 | N/A | N/A | KTA38-G9 | CN | 224 | 12V | 37.8 | E | 4350*2100*2400 | 7210",
   "| MC1375C | 1375 | 1100 | 1250 | 1000 | QSKTA38-G5 | CN | 274 | 12V | 37.8 | ECM | 4500*2150*2400 | 8600",
   "| MC1375C | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | CN | 261 | 16V | 50 | E | 4800*2100*2400 | 9140",
   "| MC1513C | 1513 | 1210 | 1375 | 1100 | KTA50-G8 | CN | 289 | 16V | 50 | E | 4900*2200*2450 | 9600",
   "| MC1650C | 1650 | 1320 | 1500 | 1200 | KTA50-GS8 | CN | 309 | 16V | 50 | E | 5000*2200*2500 | 9800"
  ]
 },
 {
  "n": 108,
  "url": "https://www.meccapower.com.cn/1500KVA-High-Voltage-Cummins-Diesel-Genset-for-Oil-Field-pd49469524.html",
  "title": "1500KVA High Voltage Cummins Diesel Genset for Oil Field from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC275C | 275 | 220 | N/A | N/A | NT855-GA | CN | 59.4 | 6L | 14.0 | E | 2950*1100*1750 | 2715",
   "| MC344C | 344 | 275 | 312.5 | 250 | NTA855-G1 | CN | 73.4 | 6L | 14.0 | E | 2950*1100*1750 | 3327",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G1B | CN | 80.5 | 6L | 14.0 | E | 3100*1100*1750 | 2900",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G2 | CN | 80.5 | 6L | 14.0 | E | 3100*1100*1750 | 2950",
   "| MC433C | 433 | 347 | 393.75 | 315 | NTA855-G3 | CN | 87.0 | 6L | 14.0 | E | 3100*1100*1750 | 3000",
   "| MC481C | 481 | 385 | 437.5 | 350 | KTA19-G2 | CN | 98.0 | 6L | 18.9 | E | 3100*1300*2100 | 3950",
   "| MC564C | 564 | 451 | 512.5 | 410 | KTA19-G3 | CN | 111.0 | 6L | 18.9 | E | 3250*1300*2100 | 3850",
   "| MC620C | 619 | 495 | 562.5 | 450 | KTA19-G3A | CN | 119.9 | 6L | 18.9 | E | 3250*1300*2100 | 4250",
   "| MC620C | 619 | 495 | 562.5 | 450 | KTA19-G4 | CN | 120.0 | 6L | 18.9 | E | 3250*1300*2100 | 4300",
   "| MC646C | 646 | 517 | 587.5 | 470 | KTAA19-G5 | CN | 134.0 | 6L | 18.9 | E | 3500*1550*2200 | 4864",
   "| MC688C | 688 | 550 | 625 | 500 | QSK19-G4 | CN | 143.0 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC756C | 756 | 605 | 687.5 | 550 | QSK19-G5 | CN | 143.0 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC750C | 750 | 600 | N/A | N/A | KTAA19-G6A | CN | 140.0 | 6L | 18.9 | E | 3600*1550*2200 | 4550",
   "| MC850C | 853 | 682 | 775 | 620 | KT38-G | CN | 154.0 | 12V | 37.8 | E | 4050*1700*2500 | 6500",
   "| MC963C | 963 | 770 | 875 | 700 | KTA38-G1 | CN | 195.4 | 12V | 37.8 | E | 4200*1700*2400 | 6600",
   "| MC1000C | 997 | 798 | 906.25 | 725 | KTA38-G2 | CN | 204.0 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1030C | 1031 | 825 | 937.5 | 750 | KTA38-G2B | CN | 204.1 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G2A | CN | 225.0 | 12V | 37.8 | E | 4300*1700*2400 | 6850",
   "| MC1240C | 1238 | 990 | 1125 | 900 | KTA38-G4 | CN | 245.2 | 12V | 37.8 | E | 4250*2060*2500 | 6900",
   "| MC1320C | 1320 | 1056 | 1200 | 960 | QSK38-G5 | CN | 262.0 | 12V | 37.8 | ECM | 4500*2150*2400 | 8600",
   "| MC1375C | 1375 | 1100 | N/A | N/A | KTA38-G9 | CN | 267.0 | 12V | 37.8 | E | 4350*2100*2400 | 7210",
   "| MC1500C | 1513 | 1210 | 1375 | 1100 | KTA50-G3 | CN | 282.0 | 16V | 50.0 | E | 4800*2100*2400 | 9140",
   "| MC1733C | 1733 | 1386 | 1575 | 1260 | KTA50-G9 | CN | 330.0 | 16V | 50.0 | E | 5000*2200*2500 | 9800"
  ]
 },
 {
  "n": 109,
  "url": "https://www.meccapower.com.cn/1800KVA-Open-Type-Super-Efficient-Perkins-Diesel-Genset-pd42955895.html",
  "title": "1800KVA Open Type Super Efficient Perkins Diesel Genset from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10P | 10 | 8 | 9 | 7.2 | 403A-11G1 | CN/UK | 3 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC10P | 10 | 8 | 9 | 7.2 | 403D-11G | CN/UK | 2.6 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC15P | 15 | 12 | 13 | 10 | 403A-15G1 | CN/UK | 3.7 | 3L | 1.5 | M | 1370×750×1050 | 550",
   "| MC15P | 15 | 12 | 13 | 10 | 403D-15G | CN/UK | 3.6 | 3L | 1.5 | M | 1400×750×1050 | 550",
   "| MC16.5P | 16.5 | 13 | 15 | 12 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.5 | M | 1400×750×1050 | 560",
   "| MC22P | 22 | 18 | 20 | 16 | 404A-22G1 | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 650",
   "| MC22P | 22 | 18 | 20 | 16 | 404D-22G | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 630",
   "| MC30P | 30 | 24 | 28 | 22 | 404D-22TG | CN/UK | 7.1 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC33P | 33 | 26 | 30 | 24 | 1103A-33G | UK/IN | 7.1 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC50P | 50 | 40 | 45 | 36 | 1103A-33TG1 | UK/IN | 10.7 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC66P | 66 | 53 | 60 | 48 | 1103A-33TG2 | UK/IN | 13.9 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC72P | 72 | 58 | 65 | 52 | 1104A-44TG1 | CN/UK | 14.8 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104A-44TG2 | CN/UK | 18.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | CN/UK | 18.6 | 4L | 4.4 | E | 2050×750×1270 | 1050",
   "| MC110P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | CN/UK | 22.6 | 4L | 4.4 | E | 2050×750×1270 | 1080",
   "| MC150P | 150 | 120 | 135 | 108 | 1106A-70TG1 | CN/UK | 29.9 | 6L | 7.0 | M | 2230×760×1440 | 1600",
   "| MC165P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | CN/UK | 33.4 | 6L | 7.0 | M | 2280×820×1440 | 1600",
   "| MC200P | 200 | 160 | 180 | 144 | 1106A-70TAG3 | CN/UK | 41.6 | 6L | 7.0 | M | 2400×820×1470 | 1750",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | CN/UK | 45.8 | 6L | 7.0 | E | 2400×820×1470 | 1800",
   "| MC250P | 250 | 200 | 225 | 180 | 1506A-E88TAG2 | USA | 48.6 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC275P | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | USA | 55.5 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC330P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | USA | 65 | 6L | 8.8 | ECM | 2650×1120×1600 | 2650",
   "| MC400P | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | USA | 71 | 6L | 12.5 | ECM | 3060×1140×2000 | 3350",
   "| MC450P | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3500",
   "| MC500P | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | USA | 95 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC550P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | USA | 100 | 6L | 15.2 | ECM | 3350×1160×2030 | 3850",
   "| MC660P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | USA | 123 | 6L | 18.1 | ECM | 3230×1550×2050 | 4600",
   "| MC715P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | USA | 132 | 6L | 18.1 | ECM | 3340×1550×2050 | 4650",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 161 | 6L | 22.9 | E | 4080×1700×2230 | 5550",
   "| MC880P | 880 | 704 | 800 | 640 | 4006-23TAG3A | UK/IN | 172 | 6L | 22.9 | E | 4080×1700×2230 | 5600",
   "| MC1000P | 1000 | 800 | 900 | 720 | 4008TAG1A | UK/IN | 195 | 8L | 30.6 | E | 4600×2040×2230 | 6600",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A | UK/IN | 226 | 8L | 30.6 | E | 4600×2040×2230 | 6650",
   "| MC1250P | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | UK/IN | 244 | 8L | 30.6 | E | 4500×2200×2230 | 7300",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 259 | 12V | 45.8 | E | 4900×2200×2530 | 7600",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK/IN | 283 | 12V | 45.8 | E | 5000×2200×2530 | 7850",
   "| MC1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 200 | 12V | 45.8 | E | 5000×2200×2530 | 8100",
   "| MC1850P | 1850 | 1480 | 1650 | 1320 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC1875P | 1875 | 1500 | 1705 | 1364 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC2030P | 2030 | 1624 | 1845 | 1476 | 4016TAG1A | UK/IN | 383 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2260P | 2260 | 1808 | 2050 | 1640 | 4016TAG2A | UK/IN | 434 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2500P | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | UK/IN | 473 | 16V | 61.1 | E | 5700×2900×3120 | 11300"
  ]
 },
 {
  "n": 109,
  "url": "https://www.meccapower.com.cn/1800KVA-Open-Type-Super-Efficient-Perkins-Diesel-Genset-pd42955895.html",
  "title": "1800KVA Open Type Super Efficient Perkins Diesel Genset from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12P | 12 | 10 | 11 | 8.8 | 403D-11G | CN/UK | 3.0 | 3L | 1.131 | M | 1370×750×1050 | 450",
   "| MC17P | 17 | 14 | 15 | 12 | 403D-15G | CN/UK | 4.2 | 3L | 1.496 | M | 1400×750×1050 | 550",
   "| MC20P | 20 | 16 | 18 | 14.4 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.496 | M | 1400×750×1050 | 560",
   "| MC27P | 27 | 22 | 24 | 19.2 | 404D-22G | CN/UK | 6.2 | 4L | 2.216 | M | 1510×750×1050 | 630",
   "| MC35P | 35 | 29 | 30 | 24 | 404D-22TG | CN/UK | 8.3 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC38P | 38 | 30 | 35 | 28 | 1103A-33G | UK | 8.6 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC59P | 59 | 47 | 53 | 42.4 | 1103A-33TG1 | UK | 12.9 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC75P | 75 | 60 | 68 | 54.4 | 1103A-33TG2 | UK | 16.6 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC84P | 84 | 67 | 76 | 60.8 | 1104A-44TG1 | CN/UK | 17.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC100P | 100 | 80 | 91 | 72.8 | 1104A-44TG2 | CN/UK | 22.3 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC125P | 125 | 100 | 112.5 | 90 | 1104C-44TAG2 | CN/UK | 26.9 | 4L | 4.4 | E | 2050×750×1270 | 1250",
   "| MC169P | 169 | 135 | 152 | 121.6 | 1106A-70TG1 | CN/UK | 35.2 | 6L | 7.01 | M | 2230×760×1440 | 1600",
   "| MC188P | 188 | 150 | 169 | 135.2 | 1106A-70TAG2 | CN/UK | 38.2 | 6L | 7.01 | M | 2240×820×1440 | 1600",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG3 | CN/UK | 46.4 | 6L | 8.8 | M | 2280×820×1470 | 1600",
   "| MC269P | 269 | 215 | 245 | 196 | 1506A-E88TAG2 | USA | 54.2 | 6L | 8.8 | ECM | 2550×950×1600 | 2350",
   "| MC313P | 313 | 250 | 281 | 224.8 | 1506A-E88TAG3 | USA | 63.1 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC375P | 375 | 300 | 338 | 270.4 | 1506A-E88TAG5 | USA | 77.1 | 6L | 8.8 | ECM | 2650×1120×1600 | 2700",
   "| MC438P | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3250",
   "| MC563P | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | USA | 102 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC688P | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | USA | 127 | 6L | 18.13 | ECM | 3230×1550×2050 | 4450",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 176 | 6L | 22.921 | E | 3920×1700×2230 | 5350",
   "| MC938P | 938 | 750 | 844 | 675.2 | 4006-23TAG3A | UK/IN | 200 | 6L | 22.921 | E | 4080×1700×2230 | 5550",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2 | UK/IN | 224 | 8L | 30.561 | E | 4500×2040×2230 | 6450",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 266 | 12V | 45.842 | E | 4960×2200×2530 | 6900",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK | 291 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1675P | 1675 | 1340 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 301 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1880P | 1880 | 1504 | 1700 | 1360 | 4012-46TAG3A | UK/IN | 356 | 12V | 45.842 | E | 5000×2200×2530 | 8100"
  ]
 },
 {
  "n": 110,
  "url": "https://www.meccapower.com.cn/500KVA-1000KVA-Electric-Start-Yuchai-Diesel-Generator-for-Hospital-pd48846424.html",
  "title": "500KVA-1000KVA Electric Start Yuchai Diesel Generator for Hospital from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC47YC | 47 | 37 | 42.5 | 34 | YC4D60-D21 | CN | 11.4 | 4L/NA | 4.2 | M/E | 1960*780*1280 | 900",
   "| MC69YC | 69 | 55 | 62.5 | 50 | YC4D85Z-D20 | CN | 15.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 980",
   "| MC69YC | 69 | 55 | 62.5 | 50 | YC4D90Z-D21 | CN | 16.4 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1020",
   "| MC83YC | 83 | 66 | 75 | 60 | YC4D100Z-D20 | CN | 18.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1300",
   "| MC88YC | 88 | 70 | 80 | 64 | YC4A100Z-D20 | CN | 17.0 | 4L/TC | 4.8 | M/E | 2100*880*1280 | 1345",
   "| MC110YC | 110 | 88 | 100 | 80 | YC6B135Z-D20 | CN | 21.1 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1460",
   "| MC110YC | 110 | 88 | 100 | 80 | YC4A140L-D20 | CN | 23.1 | 4L/TCA | 4.8 | E | 2100*880*1280 | 1345",
   "| MC124YC | 124 | 99 | 112.5 | 90 | YC6B155L-D21 | CN | 24.0 | 6L/TCA | 6.9 | M/E | 2300*860*1560 | 1500",
   "| MC138YC | 138 | 110 | 125 | 100 | YC6B180L-D20 | CN | 28.0 | 6L/TCA | 6.9 | M/E | 2300*860*1560 | 1560",
   "| MC165YC | 165 | 132 | 150 | 120 | YC6B205L-D20 | CN | 32.2 | 6L/TCA | 6.9 | E | 2400*880*1560 | 1580",
   "| MC193YC | 193 | 154 | 175 | 140 | YC6A230L-D20 | CN | 35.9 | 6L/TCA | 7.3 | M/E | 2560*980*1600 | 1600",
   "| MC206YC | 206 | 165 | 187.5 | 150 | YC6A245L-D21 | CN | 38.3 | 6L/TCA | 7.3 | E | 2720*860*1600 | 1730",
   "| MC248YC | 248 | 198 | 225 | 180 | YC6MK285L-D20 | CN | 43.4 | 6L/TCA | 10.3 | M/E | 2950*1020*1700 | 2060",
   "| MC275YC | 275 | 220 | 250 | 200 | YC6MK350L-D20 | CN | 53.7 | 6L/TCA | 10.3 | M/E | 2950*1020*1700 | 2060",
   "| MC344YC | 344 | 275 | 312.5 | 250 | YC6MK420L-D20 | CN | 64.2 | 6L/TCA | 10.3 | E | 3350*1200*1700 | 2250",
   "| MC385YC | 385 | 308 | 350 | 280 | YC6MJ480L-D20 | CN | 82.1 | 6L/TCA | 11.7 | E | 3350*1200*1700 | 2650",
   "| MC413YC | 413 | 330 | 375 | 300 | YC6K500D31 | CN | 80.9 | 6L/TCA | 12.2 | HPCR | 3600*1350*1900 | 3000",
   "| MC440YC | 440 | 352 | 400 | 320 | YC6T550L-D21 | CN | 84.1 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3130",
   "| MC481YC | 481 | 385 | 437.5 | 350 | YC6K570-D30 | CN | 96.3 | 6L/TCA | 12.9 | HPCR | 3600*1350*1900 | 3200",
   "| MC495YC | 495 | 396 | 450 | 360 | YC6T600L-D22 | CN | 91.6 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3320",
   "| MC550YC | 550 | 440 | 500 | 400 | YC6T660L-D20 | CN | 100.8 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3420",
   "| MC619YC | 619 | 495 | 562.5 | 450 | YC6TD780L-D20 | CN | 139.2 | 6L/TCA | 19.6 | ECM | 3800*1350*1900 | 4000",
   "| MC688YC | 688 | 550 | 625 | 500 | YC6TD840L-D20 | CN | 150.0 | 6L/TCA | 19.6 | ECM | 3800*1350*1900 | 4780",
   "| MC756YC | 756 | 605 | 687.5 | 550 | YC6TD900-D31 | CN | 151.2 | 6L/TCA | 19.6 | ECM | 3900*1350*2000 | 4800",
   "| MC825YC | 825 | 660 | 750 | 600 | YC6TD1000-D31 | CN | 167.0 | 6L/TCA | 19.6 | ECM | 3900*1350*2000 | 5060",
   "| MC825YC | 825 | 660 | 750 | 600 | YC6C1020L-D20 | CN | 178.1 | 6L/TCA | 39.6 | E | 4750*1650*2000 | 7500",
   "| MC894YC | 894 | 715 | 812.5 | 650 | YC6C1070L-D20 | CN | 187.2 | 6L/TCA | 39.6 | E | 4750*1650*2000 | 7500",
   "| MC963YC | 963 | 770 | 875 | 700 | YC6C1220L-D20 | CN | 213.4 | 6L/TCA | 39.6 | ECM | 4850*1650*2000 | 7500",
   "| MC1100YC | 1100 | 880 | 1000 | 800 | YC6C1320L-D20 | CN | 230.4 | 6L/TCA | 39.6 | ECM | 4850*1650*2000 | 7500",
   "| MC1375YC | 1375 | 1100 | 1250 | 1000 | YC12VC1680-D31 | CN | 266.4 | 12V/TCA | 79.17 | ECM | 5600*1800*2300 | 9800",
   "| MC1650YC | 1650 | 1320 | 1500 | 1200 | YC12VC2070-D31 | CN | 327.7 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC1925YC | 1925 | 1540 | 1750 | 1400 | YC12VC2270-D31 | CN | 361.5 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC2063YC | 2063 | 1650 | 1875 | 1500 | YC12VC2510-D31 | CN | 397.8 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC2200YC | 2200 | 1760 | 2000 | 1600 | YC12VC2700-D31 | CN | 428.6 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 15500",
   "| MC2475YC | 2475 | 1980 | 2250 | 1800 | YC16VC3000-D31 | CN | 405.0 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 18850",
   "| MC2750YC | 2750 | 2200 | 2500 | 2000 | YC16VC3300-D31 | CN | 527.6 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 20267",
   "| MC3025YC | 3025 | 2420 | 2750 | 2200 | YC16VC3600-D31 | CN | 569.7 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 20697"
  ]
 },
 {
  "n": 110,
  "url": "https://www.meccapower.com.cn/500KVA-1000KVA-Electric-Start-Yuchai-Diesel-Generator-for-Hospital-pd48846424.html",
  "title": "500KVA-1000KVA Electric Start Yuchai Diesel Generator for Hospital from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC52YC | 52 | 42 | 47.5 | 38 | YC4D65-D20 | CN | 12.5 | 4L/NA | 4.2 | M/E | 1960*780*1280 | 900",
   "| MC66YC | 66 | 53 | 60 | 48 | YC4D80Z-D20 | CN | 15.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 980",
   "| MC80YC | 80 | 64 | 72.5 | 58 | YC4D100Z-D20 | CN | 18.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1300",
   "| MC110YC | 110 | 88 | 100 | 80 | YC6B130Z-D20 | CN | 21.6 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1460",
   "| MC124YC | 124 | 99 | 112.5 | 90 | YC6B160Z-D20 | CN | 25.0 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1500",
   "| MC150YC | 151 | 121 | 137.5 | 110 | YC6A200Z-D20 | CN | 30.9 | 6L/TC | 7.0 | E | 2560*980*1600 | 1600",
   "| MC165YC | 165 | 132 | 150 | 120 | YC6B210L-D20 | CN | 32.6 | 6L/TCA | 7.3 | M/E | 2400*880*1560 | 1580",
   "| MC206YC | 206 | 165 | 187.5 | 150 | YC6A245L-D20 | CN | 38.3 | 6L/TCA | 7.3 | E | 2720*860*1600 | 1730",
   "| MC220YC | 220 | 176 | 200 | 160 | YC6MK265Z-D20 | CN | 40.4 | 6L/TC | 10.3 | E | 2950*1020*1700 | 2060",
   "| MC303YC | 303 | 242 | 275 | 220 | YC6MK360L-D20 | CN | 54.8 | 6L/TCA | 10.3 | E | 2950*1020*1700 | 2060",
   "| MC344YC | 344 | 275 | 312.5 | 250 | YC6MK420L-D21 | CN | 64.2 | 6L/TCA | 10.3 | E | 3350*1200*1700 | 2250",
   "| MC385YC | 385 | 308 | 350 | 280 | YC6MJ480L-D21 | CN | 82.1 | 6L/TCA | 11.7 | E | 3350*1200*1700 | 2650",
   "| MC550YC | 550 | 440 | 500 | 400 | YC6T660L-D21 | CN | 102.3 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3420"
  ]
 },
 {
  "n": 111,
  "url": "https://www.meccapower.com.cn/1500KVA-Soundproof-Cummins-Diesel-Emergency-Generator-for-Real-Estate-pd49118243.html",
  "title": "1500KVA Soundproof Cummins Diesel Emergency Generator for Real Estate from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC275C | 275 | 220 | 250 | 200 | NT855-GA | CN | 53.4 | 6L | 14 | E | 2950*1100*1750 | 2715",
   "| MC275C | 275 | 220 | 250 | 200 | MTA11-G2A | CN | 55 | 6L | 10.8 | E | 2800*1100*1650 | 2750",
   "| MC275C | 275 | 220 | 250 | 200 | MTA11-G2 | CN | 52 | 6L | 10.8 | E | 2800*1100*1650 | 2780",
   "| MC303C | 303 | 242 | 275 | 220 | NTA855-G1A | CN | 61.3 | 6L | 14 | E | 2950*1100*1750 | 3327",
   "| MC344C | 344 | 275 | 312.5 | 250 | MTAA11-G3 | CN | 61.3 | 6L | 10.8 | E | 3000*1250*1750 | 2800",
   "| MC344C | 344 | 275 | 312.5 | 250 | NTA855-G1B | CN | 68 | 6L | 14 | E | 3100*1100*1750 | 2900",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G2A | CN | 71.9 | 6L | 14 | E | 3100*1100*1750 | 2950",
   "| MC385C | 385 | 308 | 350 | 280 | NTA855-G4 | CN | 75.3 | 6L | 14 | E | 3000*1100*1750 | 3000",
   "| MC413C | 413 | 330 | 375 | 300 | NTAA855-G7 | CN | 85.4 | 6L | 14 | E | 3100*1250*1800 | 2800",
   "| MC450C | 450 | 360 | N/A | N/A | NTAA855-G7A | CN | 89.2 | 6L | 14 | E | 3150*1250*1800 | 2985",
   "| MC413C | 413 | 330 | 375 | 300 | KTA19-G2 | CN | 83.5 | 6L | 18.9 | E | 3100*1300*2100 | 3950",
   "| MC440C | 440 | 352 | 400 | 320 | QSNT-G3 | CN | 84.2 | 6L | 14 | ECM | 3200*1250*1800 | 3500",
   "| MC495C | 495 | 396 | 450 | 360 | KTA19-G3 | CN | 97 | 6L | 18.9 | E | 3250*1300*2100 | 3850",
   "| MC550C | 550 | 440 | 500 | 400 | KTA19-G3A | CN | 107 | 6L | 18.9 | E | 3250*1300*2100 | 4250",
   "| MC550C | 550 | 440 | 500 | 400 | KTA19-G4 | CN | 107 | 6L | 18.9 | E | 3250*1300*2100 | 4300",
   "| MC578C | 578 | 462 | 525 | 420 | KTAA19-G5 | CN | 112.9 | 6L | 18.9 | E | 3500*1550*2200 | 4864",
   "| MC633C | 633 | 506 | 575 | 460 | KTAA19-G6 | CN | 131.7 | 6L | 18.9 | E | 3500*1550*2200 | 4550",
   "| MC650C | 650 | 520 | N/A | N/A | KTA19-G8 | CN | 130 | 6L | 18.9 | E | 3500*1550*2200 | 2010",
   "| MC688C | 688 | 550 | N/A | N/A | KTAA19-G6A | CN | 135 | 6L | 18.9 | E | 3600*1550*2200 | 4550",
   "| MC715C | 715 | 572 | 650 | 520 | QSK19-G4 | CN | 145 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC825C | 825 | 660 | 750 | 600 | KTA38-G2 | CN | 167 | 12V | 37.8 | E | 4200*1700*2400 | 6600",
   "| MC880C | 880 | 704 | 800 | 640 | KTA38-G2B | CN | 167 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1000C | 1001 | 801 | 910 | 728 | KTA38-G2A | CN | 191 | 12V | 37.8 | E | 4300*1700*2400 | 6850",
   "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G5 | CN | 209 | 12V | 37.8 | E | 4350*2100*2400 | 7150",
   "| MC1363C | 1363 | 1090 | N/A | N/A | KTA38-G9 | CN | 224 | 12V | 37.8 | E | 4350*2100*2400 | 7210",
   "| MC1375C | 1375 | 1100 | 1250 | 1000 | QSKTA38-G5 | CN | 274 | 12V | 37.8 | ECM | 4500*2150*2400 | 8600",
   "| MC1375C | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | CN | 261 | 16V | 50 | E | 4800*2100*2400 | 9140",
   "| MC1513C | 1513 | 1210 | 1375 | 1100 | KTA50-G8 | CN | 289 | 16V | 50 | E | 4900*2200*2450 | 9600",
   "| MC1650C | 1650 | 1320 | 1500 | 1200 | KTA50-GS8 | CN | 309 | 16V | 50 | E | 5000*2200*2500 | 9800"
  ]
 },
 {
  "n": 111,
  "url": "https://www.meccapower.com.cn/1500KVA-Soundproof-Cummins-Diesel-Emergency-Generator-for-Real-Estate-pd49118243.html",
  "title": "1500KVA Soundproof Cummins Diesel Emergency Generator for Real Estate from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC275C | 275 | 220 | N/A | N/A | NT855-GA | CN | 59.4 | 6L | 14.0 | E | 2950*1100*1750 | 2715",
   "| MC344C | 344 | 275 | 312.5 | 250 | NTA855-G1 | CN | 73.4 | 6L | 14.0 | E | 2950*1100*1750 | 3327",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G1B | CN | 80.5 | 6L | 14.0 | E | 3100*1100*1750 | 2900",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G2 | CN | 80.5 | 6L | 14.0 | E | 3100*1100*1750 | 2950",
   "| MC433C | 433 | 347 | 393.75 | 315 | NTA855-G3 | CN | 87.0 | 6L | 14.0 | E | 3100*1100*1750 | 3000",
   "| MC481C | 481 | 385 | 437.5 | 350 | KTA19-G2 | CN | 98.0 | 6L | 18.9 | E | 3100*1300*2100 | 3950",
   "| MC564C | 564 | 451 | 512.5 | 410 | KTA19-G3 | CN | 111.0 | 6L | 18.9 | E | 3250*1300*2100 | 3850",
   "| MC620C | 619 | 495 | 562.5 | 450 | KTA19-G3A | CN | 119.9 | 6L | 18.9 | E | 3250*1300*2100 | 4250",
   "| MC620C | 619 | 495 | 562.5 | 450 | KTA19-G4 | CN | 120.0 | 6L | 18.9 | E | 3250*1300*2100 | 4300",
   "| MC646C | 646 | 517 | 587.5 | 470 | KTAA19-G5 | CN | 134.0 | 6L | 18.9 | E | 3500*1550*2200 | 4864",
   "| MC688C | 688 | 550 | 625 | 500 | QSK19-G4 | CN | 143.0 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC756C | 756 | 605 | 687.5 | 550 | QSK19-G5 | CN | 143.0 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC750C | 750 | 600 | N/A | N/A | KTAA19-G6A | CN | 140.0 | 6L | 18.9 | E | 3600*1550*2200 | 4550",
   "| MC850C | 853 | 682 | 775 | 620 | KT38-G | CN | 154.0 | 12V | 37.8 | E | 4050*1700*2500 | 6500",
   "| MC963C | 963 | 770 | 875 | 700 | KTA38-G1 | CN | 195.4 | 12V | 37.8 | E | 4200*1700*2400 | 6600",
   "| MC1000C | 997 | 798 | 906.25 | 725 | KTA38-G2 | CN | 204.0 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1030C | 1031 | 825 | 937.5 | 750 | KTA38-G2B | CN | 204.1 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G2A | CN | 225.0 | 12V | 37.8 | E | 4300*1700*2400 | 6850",
   "| MC1240C | 1238 | 990 | 1125 | 900 | KTA38-G4 | CN | 245.2 | 12V | 37.8 | E | 4250*2060*2500 | 6900",
   "| MC1320C | 1320 | 1056 | 1200 | 960 | QSK38-G5 | CN | 262.0 | 12V | 37.8 | ECM | 4500*2150*2400 | 8600",
   "| MC1375C | 1375 | 1100 | N/A | N/A | KTA38-G9 | CN | 267.0 | 12V | 37.8 | E | 4350*2100*2400 | 7210",
   "| MC1500C | 1513 | 1210 | 1375 | 1100 | KTA50-G3 | CN | 282.0 | 16V | 50.0 | E | 4800*2100*2400 | 9140",
   "| MC1733C | 1733 | 1386 | 1575 | 1260 | KTA50-G9 | CN | 330.0 | 16V | 50.0 | E | 5000*2200*2500 | 9800"
  ]
 },
 {
  "n": 112,
  "url": "https://www.meccapower.com.cn/10KVA-100KVA-Water-Cooled-Faw-Diesel-Generator-for-Emergency-pd47821905.html",
  "title": "10KVA-100KVA Water Cooled Faw Diesel Generator for Emergency from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC14F | 14 | 11 | 13 | 10 | 4DW81-23D | CN | 2.8 | 4 | 2.270 | M/E | 1680*650*1030 | 508",
   "| MC17F | 17 | 13 | 15 | 12 | 4DW81-23D | CN | 3.4 | 4 | 2.270 | M/E | 1680*650*1030 | 518",
   "| MC22F | 22 | 18 | 20 | 16 | 4DW91-29D | CN | 4.6 | 4 | 2.540 | M/E | 1680*650*1030 | 540",
   "| MC28F | 28 | 22 | 25 | 20 | 4DW92-35D | CN | 5.5 | 4 | 2.540 | M/E | 1720*650*1130 | 680",
   "| MC33F | 33 | 26 | 30 | 24 | 4DX21-45D | CN | 6.5 | 4 | 3.860 | M/E | 1870*750*1050 | 750",
   "| MC41F | 41 | 33 | 38 | 30 | 4DX21-53D | CN | 7.8 | 4 | 3.860 | E | 1870*750*1050 | 780",
   "| MC55F | 55 | 44 | 50 | 40 | 4DX22-65D | CN | 10.2 | 4 | 3.860 | E | 1870*750*1050 | 810",
   "| MC69F | 69 | 55 | 63 | 50 | 4DX23-78D | CN | 12.8 | 4 | 5.860 | E | 1870*750*1050 | 870",
   "| MC103F | 103 | 83 | 94 | 75 | CA4F2-12D | CN | 18.3 | 4 | 4.750 | E | 1950*860*1300 | 900",
   "| MC116F | 116 | 92 | 105 | 84 | 6CDF2D-14D | CN | 20.2 | 4 | 6.550 | M/E | 2250*880*1325 | 1150",
   "| MC150F | 151 | 121 | 138 | 110 | CA6DF2-17D | CN | 26.5 | 4 | 7.130 | M/E | 2435*880*1385 | 1360",
   "| MC165F | 165 | 132 | 150 | 120 | CA6DF2-19D | CN | 28.5 | 4 | 7.130 | E | 2435*880*1535 | 1700",
   "| MC206F | 206 | 165 | 188 | 150 | CA6DL1-24D | CN | 35.0 | 4 | 7.700 | E | 2435*880*1535 | 1800",
   "| MC248F | 248 | 198 | 225 | 180 | CA6DL2-27D | CN | 41.7 | 4 | 8.570 | E | 2635*940*1705 | 2100",
   "| MC275F | 275 | 220 | 250 | 200 | CA6DL2-30D | CN | 46.4 | 4 | 8.570 | E | 2635*940*1705 | 2200",
   "| MC345F | 344 | 275 | 313 | 250 | CA6DM2J-39D | CN | 58.0 | 4 | 11.040 | E | 3050*1000*1800 | 2930",
   "| MC385F | 385 | 308 | 350 | 280 | CA6DM2J-41D | CN | 650.0 | 4 | 11.040 | E | 3150*1000*1800 | 3080",
   "| MC413F | 413 | 330 | 375 | 300 | CA6DN1J-45D | CN | 69.6 | 4 | 12.530 | E | 3250*1000*1950 | 3320"
  ]
 },
 {
  "n": 112,
  "url": "https://www.meccapower.com.cn/10KVA-100KVA-Water-Cooled-Faw-Diesel-Generator-for-Emergency-pd47821905.html",
  "title": "10KVA-100KVA Water Cooled Faw Diesel Generator for Emergency from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC17F | 17 | 13 | 15 | 12 | 4DW81-28D | CN | 3.4 | 4 | 2.260 | M/E | 1680*650*1030 | 508",
   "| MC22F | 22 | 18 | 20 | 16 | 4DW81-28D | CN | 4.5 | 4 | 2.260 | M/E | 1680*650*1030 | 508",
   "| MC30F | 30 | 24 | 28 | 22 | 4DW91-38D | CN | 6.2 | 4 | 2.540 | M/E | 1720*650*1130 | 680",
   "| MC34F | 34 | 28 | 31 | 25 | 4DW92-42D | CN | 6.8 | 4 | 2.540 | M/E | 1720*650*1130 | 720",
   "| MC41F | 41 | 33 | 38 | 30 | 4DX21-53D | CN | 8.2 | 4 | 3.860 | M/E | 1870*750*1050 | 780",
   "| MC50F | 50 | 40 | 45 | 36 | 4DX21-61D | CN | 9.4 | 4 | 3.860 | E | 1870*750*1050 | 810",
   "| MC62F | 62 | 50 | 56 | 45 | 4DX22-75D | CN | 11.7 | 4 | 3.860 | E | 1870*750*1050 | 820",
   "| MC69F | 69 | 55 | 63 | 50 | 4DX23-82D | CN | 12.8 | 4 | 3.860 | M/E | 1870*750*1050 | 870",
   "| MC94F | 94 | 75 | 85 | 68 | 4110/125Z-11D | CN | 17.4 | 4 | 4.750 | E | 1950*820*1300 | 900",
   "| MC116F | 116 | 92 | 105 | 84 | CA4DF2-14D | CN | 20.5 | 4 | 4.750 | E | 2250*880*1325 | 1150",
   "| MC138F | 138 | 110 | 125 | 100 | CA6DF2D-16D | CN | 24.0 | 4 | 6.560 | M/E | 2435*880*1385 | 1360",
   "| MC154F | 154 | 123 | 140 | 112 | CA6DF2-18D | CN | 26.9 | 4 | 7.130 | M/E | 2435*880*1535 | 1700",
   "| MC180F | 179 | 143 | 163 | 130 | CA6DF-21D | CN | 30.9 | 4 | 7.130 | E | 2435*880*1535 | 1800",
   "| MC227F | 227 | 182 | 206 | 165 | CA6DL1-27D | CN | 38.5 | 4 | 7.700 | E | 2635*940*1705 | 2100",
   "| MC275F | 275 | 220 | 250 | 200 | CA6DL2-32D | CN | 46.4 | 4 | 8.570 | E | 2635*940*1705 | 2200",
   "| MC345F | 344 | 275 | 313 | 250 | CA6DM2J-39D | CN | 56.2 | 4 | 11.040 | E | 3050*1000*1800 | 2930",
   "| MC385F | 385 | 308 | 350 | 280 | CA6DM2J-41D | CN | 65.0 | 4 | 11.040 | E | 3150*1000*1800 | 3080",
   "| MC413F | 413 | 330 | 375 | 300 | CA6DN1J-45D | CN | 69.6 | 4 | 12.530 | E | 3250*1000*1950 | 3320"
  ]
 },
 {
  "n": 113,
  "url": "https://www.meccapower.com.cn/550KVA-1000KVA-Soundproof-Doosan-Diesel-Generator-for-Business-pd40431934.html",
  "title": "550KVA-1000KVA Soundproof Doosan Diesel Generator for Business from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC8D | 8 | 6 | 7 | 5.4 | SP103NA | Korea | 24.0 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC15D | 15 | 12 | 14 | 11 | SP173NA | Korea | 24.0 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC19D | 19 | 15 | 18 | 14 | SP224NA | Korea | 24.0 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC28D | 28 | 22 | 25 | 20 | SP244TA | Korea | 24.0 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC165D | 165 | 132 | 150 | 120 | DP086TA | Korea | 33.7 | 6L | 8.1 | E | 2280*950*1730 | 1450",
   "| MC186D | 186 | 148 | 168 | 134 | P086TI-1 | Korea | 35.4 | 6L | 8.1 | E | 2600*950*1550 | 1450",
   "| MC220D | 220 | 176 | 200 | 160 | P086TI | Korea | 43.1 | 6L | 8.1 | E | 2600*950*1550 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | DP086LA | Korea | 48.7 | 6L | 8.1 | E | 2600*950*1730 | 1800",
   "| MC313D | 313 | 250 | 275 | 220 | P126TI | Korea | 58.1 | 6L | 11.1 | E | 2750*1100*1550 | 2280",
   "| MC330D | 330 | 264 | 300 | 240 | P126TI-II | Korea | 63.1 | 6L | 11.1 | E | 2750*1100*1550 | 2380",
   "| MC406D | 406 | 324 | 365 | 292 | DP126LB | Korea | 78.7 | 6L | 11.1 | E | 2850*1400*1850 | 2600",
   "| MC413D | 413 | 330 | 375 | 300 | P158LE-1 | Korea | 78.7 | 8V | 14.6 | E | 2850*1400*1850 | 2600",
   "| MC440D | 440 | 352 | 400 | 320 | P158LE | Korea | 89.3 | 8V | 14.6 | E | 2850*1400*1850 | 2650",
   "| MC500D | 500 | 400 | 450 | 360 | DP158LC | Korea | 99.6 | 8V | 14.6 | E | 2950*1400*1870 | 3100",
   "| MC550D | 550 | 440 | 500 | 400 | DP158LD | Korea | 115.1 | 8V | 14.6 | E | 2950*1400*1870 | 3350",
   "| MC625D | 625 | 500 | 565 | 450 | DP180LA | Korea | 123.6 | 10V | 18.3 | E | 3150*1650*2130 | 3500",
   "| MC700D | 700 | 560 | 625 | 500 | DP180LB | Korea | 136.4 | 10V | 18.3 | E | 3200*1650*2130 | 3750",
   "| MC750D | 750 | 600 | 675 | 540 | DP222LB | Korea | 147.1 | 12V | 21.9 | E | 3500*1650*2150 | 3850",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LC | Korea | 161 | 12V | 21.9 | E | 3500*1650*2150 | 4100"
  ]
 },
 {
  "n": 113,
  "url": "https://www.meccapower.com.cn/550KVA-1000KVA-Soundproof-Doosan-Diesel-Generator-for-Business-pd40431934.html",
  "title": "550KVA-1000KVA Soundproof Doosan Diesel Generator for Business from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NE | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NH | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC18D | 18 | 14 | 17 | 13 | SP173NC | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC18D | 18 | 14 | 17 | 13 | SP173ND | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC25D | 25 | 20 | 24 | 19 | SP224NC | Korea | 24 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC32D | 32 | 25 | 29 | 23 | SP244TC | Korea | 24 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC206D | 206 | 165 | 188 | 150 | DP086TA | Korea | 41.3 | 6L | 8.1 | E | 2480*950*1730 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | P086TI | Korea | 50.6 | 6L | 8.1 | E | 2600*950*1550 | 1900",
   "| MC275D | 275 | 220 | 250 | 200 | DP086LA | Korea | 56 | 6L | 8.1 | E | 2600*950*1730 | 1980",
   "| MC335D | 335 | 268 | 313 | 250 | P126TI | Korea | 70.3 | 6L | 11.1 | E | 2700*1110*1550 | 2380",
   "| MC388D | 388 | 310 | 350 | 280 | P126TI-II | Korea | 73.8 | 6L | 11.1 | E | 2750*1110*1550 | 2450",
   "| MC450D | 450 | 360 | 400 | 320 | DP126LB | Korea | 91.3 | 6L | 11.1 | E | 2850*1400*1850 | 2820",
   "| MC450D | 450 | 360 | 400 | 320 | P158LE-1 | Korea | 91.3 | 8V | 14.6 | E | 2850*1400*1850 | 2820",
   "| MC500D | 500 | 400 | 450 | 360 | P158LE | Korea | 102.5 | 8V | 14.6 | E | 2850*1400*1850 | 3050",
   "| MC575D | 575 | 460 | 520 | 416 | DP158LC | Korea | 111.5 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC625D | 625 | 500 | 563 | 450 | DP158LD | Korea | 127.1 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC688D | 688 | 550 | 625 | 500 | DP180LA | Korea | 140.5 | 10V | 21.9 | E | 3100*1650*2130 | 3700",
   "| MC750D | 750 | 600 | 675 | 540 | DP180LB | Korea | 150.7 | 10V | 21.9 | E | 3100*1650*2130 | 3730",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LA | Korea | 161.7 | 12V | 21.9 | E | 3300*1650*2150 | 4100",
   "| MC875D | 875 | 700 | 785 | 628 | DP222LB | Korea | 172.7 | 12V | 21.9 | E | 3400*1650*2150 | 4200",
   "| MC935D | 935 | 748 | 850 | 680 | DP222LC | Korea | 183.2 | 12V | 21.9 | E | 3500*1650*2150 | 4350"
  ]
 },
 {
  "n": 114,
  "url": "https://www.meccapower.com.cn/750KVA-Continuous-MITSUBISHI-SME-Engine-Diesel-Generator-for-Construction-pd43545034.html",
  "title": "750KVA Continuous MITSUBISHI/SME Engine Diesel Generator for Construction from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC715SME | 715 | 572 | 650 | 520 | S6R2-PTA-C | CN | 140 | 6L | 30.0 | E | 3770*1400*2000 | 6140",
   "| MC825SME | 825 | 660 | 750 | 600 | S6R2-PTAA-C | CN | 165 | 6L | 30.0 | E | 4100*1400*2150 | 6410",
   "| MC1400SME | 1400 | 1120 | 1250 | 1000 | S12R-PTA-C | CN | 264 | 12V | 49.0 | E | 4880*2000*2380 | 10560",
   "| MC1540SME | 1540 | 1232 | 1400 | 1120 | S12R-PTA2-C | CN | 284 | 12V | 49.0 | E | 4980*2000*2380 | 10560",
   "| MC1650SME | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2-C | CN | 350 | 12V | 49.0 | E | 4980*2200*2380 | 10660",
   "| MC1915SME | 1915 | 1532 | 1750 | 1400 | S16R-PTA-C | CN | 382 | 16V | 65.4 | E | 5490*2190*2495 | 11410",
   "| MC2100SME | 2100 | 1680 | 1875 | 1500 | S16R-PTA2-C | CN | 424 | 16V | 65.4 | E | 5640*2170*2495 | 11710",
   "| MC2250SME | 2250 | 1800 | 2050 | 1640 | S16R-PTAA2-C | CN | 452 | 16V | 65.4 | E | 5920*2200*3286 | 13210"
  ]
 },
 {
  "n": 115,
  "url": "https://www.meccapower.com.cn/20-825KVA-DEUTZ-Diesel-Power-Generator-Low-Fuel-Consumption-pd47559273.html",
  "title": "20-825KVA DEUTZ Diesel Power Generator Low Fuel Consumption from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC22D | 22 | 18 | 20 | 16 | BFM3 G1 | CN | 5.40 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC33D | 33 | 26 | 30 | 24 | BFM3 G2 | CN | 7.70 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC44D | 44 | 35 | 40 | 32 | BFM3T | CN | 10.30 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC55D | 55 | 44 | 50 | 40 | BFM3C | CN | 11.20 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC66D | 66 | 53 | 60 | 48 | BF4M2012 | CN | 13.70 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC83D | 83 | 66 | 75 | 60 | BF4M2012C G1 | CN | 18.10 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC99D | 99 | 79 | 90 | 72 | BF4M2012C G2 | CN | 21.30 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M1013EC G1 | CN | 24.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G2 | CN | 26.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013FC | CN | 28.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC176D | 176 | 141 | 160 | 128 | BF6M1013EC G1 | CN | 35.90 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC198D | 198 | 158 | 180 | 144 | BF6M1013EC G2 | CN | 39.20 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC206D | 206 | 165 | 188 | 150 | BF6M1013FC G2 | CN | 40.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013FC G3 | CN | 45.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1015-LA GA | CN | 49.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | CN | 53.80 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | CN | 60.40 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | CN | 67.20 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | CN | 74.00 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC413D | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | CN | 79.30 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC481D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | CN | 92.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3120",
   "| MC495D | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | CN | 97.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | CN | 100.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | CN | 108.40 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC605D | 605 | 484 | 550 | 440 | BF8M1015CP-LA G4 | CN | 116.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3450",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | CN | 123.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | CN | 137.40 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | CN | 152.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 115,
  "url": "https://www.meccapower.com.cn/20-825KVA-DEUTZ-Diesel-Power-Generator-Low-Fuel-Consumption-pd47559273.html",
  "title": "20-825KVA DEUTZ Diesel Power Generator Low Fuel Consumption from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC28D | 28 | 22 | 25 | 20 | BFM3 G1 | CN | 6.60 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC39D | 39 | 31 | 35 | 28 | BFM3 G2 | CN | 9.00 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC52D | 52 | 42 | 48 | 38 | BFM3T | CN | 11.40 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC66D | 66 | 53 | 60 | 48 | BFM3C | CN | 13.80 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC77D | 77 | 62 | 70 | 56 | BF4M2012 | CN | 16.40 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC88D | 88 | 70 | 80 | 64 | BF4M2012C G1 | CN | 20.00 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M2012C G2 | CN | 24.40 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G1 | CN | 26.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013EC G2 | CN | 29.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC151D | 151 | 121 | 138 | 110 | BF4M1013FC | CN | 31.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC184D | 184 | 147 | 168 | 134 | BF6M1013EC G1 | CN | 39.00 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013EC G2 | CN | 45.80 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC231D | 231 | 185 | 210 | 168 | BF6M1013FC G2 | CN | 46.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1013FC G3 | CN | 53.00 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015-LA GB | CN | 57.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G1B | CN | 60.00 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G2B | CN | 69.10 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G3B | CN | 77.60 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC400D | 399 | 319 | 363 | 290 | BF6M1015CP-LA G1B | CN | 78.10 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC440D | 440 | 352 | 400 | 320 | BF6M1015CP-LA G2B | CN | 85.70 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC500D | 495 | 396 | 450 | 360 | BF8M1015C-LA G1B | CN | 104.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1B | CN | 107.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015C-LA G2B | CN | 118.70 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G3B | CN | 121.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1B | CN | 146.50 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2B | CN | 162.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 116,
  "url": "https://www.meccapower.com.cn/20-3000KVA-Cummins-Diesel-Generator-for-Data-Center-pd43948273.html",
  "title": "20-3000KVA Cummins Diesel Generator for Data Center from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC275C | 275 | 220 | 250 | 200 | NT855-GA | CN | 53.4 | 6L | 14 | E | 2950*1100*1750 | 2715",
   "| MC275C | 275 | 220 | 250 | 200 | MTA11-G2A | CN | 55 | 6L | 10.8 | E | 2800*1100*1650 | 2750",
   "| MC275C | 275 | 220 | 250 | 200 | MTA11-G2 | CN | 52 | 6L | 10.8 | E | 2800*1100*1650 | 2780",
   "| MC303C | 303 | 242 | 275 | 220 | NTA855-G1A | CN | 61.3 | 6L | 14 | E | 2950*1100*1750 | 3327",
   "| MC344C | 344 | 275 | 312.5 | 250 | MTAA11-G3 | CN | 61.3 | 6L | 10.8 | E | 3000*1250*1750 | 2800",
   "| MC344C | 344 | 275 | 312.5 | 250 | NTA855-G1B | CN | 68 | 6L | 14 | E | 3100*1100*1750 | 2900",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G2A | CN | 71.9 | 6L | 14 | E | 3100*1100*1750 | 2950",
   "| MC385C | 385 | 308 | 350 | 280 | NTA855-G4 | CN | 75.3 | 6L | 14 | E | 3000*1100*1750 | 3000",
   "| MC413C | 413 | 330 | 375 | 300 | NTAA855-G7 | CN | 85.4 | 6L | 14 | E | 3100*1250*1800 | 2800",
   "| MC450C | 450 | 360 | N/A | N/A | NTAA855-G7A | CN | 89.2 | 6L | 14 | E | 3150*1250*1800 | 2985",
   "| MC413C | 413 | 330 | 375 | 300 | KTA19-G2 | CN | 83.5 | 6L | 18.9 | E | 3100*1300*2100 | 3950",
   "| MC440C | 440 | 352 | 400 | 320 | QSNT-G3 | CN | 84.2 | 6L | 14 | ECM | 3200*1250*1800 | 3500",
   "| MC495C | 495 | 396 | 450 | 360 | KTA19-G3 | CN | 97 | 6L | 18.9 | E | 3250*1300*2100 | 3850",
   "| MC550C | 550 | 440 | 500 | 400 | KTA19-G3A | CN | 107 | 6L | 18.9 | E | 3250*1300*2100 | 4250",
   "| MC550C | 550 | 440 | 500 | 400 | KTA19-G4 | CN | 107 | 6L | 18.9 | E | 3250*1300*2100 | 4300",
   "| MC578C | 578 | 462 | 525 | 420 | KTAA19-G5 | CN | 112.9 | 6L | 18.9 | E | 3500*1550*2200 | 4864",
   "| MC633C | 633 | 506 | 575 | 460 | KTAA19-G6 | CN | 131.7 | 6L | 18.9 | E | 3500*1550*2200 | 4550",
   "| MC650C | 650 | 520 | N/A | N/A | KTA19-G8 | CN | 130 | 6L | 18.9 | E | 3500*1550*2200 | 2010",
   "| MC688C | 688 | 550 | N/A | N/A | KTAA19-G6A | CN | 135 | 6L | 18.9 | E | 3600*1550*2200 | 4550",
   "| MC715C | 715 | 572 | 650 | 520 | QSK19-G4 | CN | 145 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC825C | 825 | 660 | 750 | 600 | KTA38-G2 | CN | 167 | 12V | 37.8 | E | 4200*1700*2400 | 6600",
   "| MC880C | 880 | 704 | 800 | 640 | KTA38-G2B | CN | 167 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1000C | 1001 | 801 | 910 | 728 | KTA38-G2A | CN | 191 | 12V | 37.8 | E | 4300*1700*2400 | 6850",
   "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G5 | CN | 209 | 12V | 37.8 | E | 4350*2100*2400 | 7150",
   "| MC1363C | 1363 | 1090 | N/A | N/A | KTA38-G9 | CN | 224 | 12V | 37.8 | E | 4350*2100*2400 | 7210",
   "| MC1375C | 1375 | 1100 | 1250 | 1000 | QSKTA38-G5 | CN | 274 | 12V | 37.8 | ECM | 4500*2150*2400 | 8600",
   "| MC1375C | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | CN | 261 | 16V | 50 | E | 4800*2100*2400 | 9140",
   "| MC1513C | 1513 | 1210 | 1375 | 1100 | KTA50-G8 | CN | 289 | 16V | 50 | E | 4900*2200*2450 | 9600",
   "| MC1650C | 1650 | 1320 | 1500 | 1200 | KTA50-GS8 | CN | 309 | 16V | 50 | E | 5000*2200*2500 | 9800"
  ]
 },
 {
  "n": 116,
  "url": "https://www.meccapower.com.cn/20-3000KVA-Cummins-Diesel-Generator-for-Data-Center-pd43948273.html",
  "title": "20-3000KVA Cummins Diesel Generator for Data Center from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC275C | 275 | 220 | N/A | N/A | NT855-GA | CN | 59.4 | 6L | 14.0 | E | 2950*1100*1750 | 2715",
   "| MC344C | 344 | 275 | 312.5 | 250 | NTA855-G1 | CN | 73.4 | 6L | 14.0 | E | 2950*1100*1750 | 3327",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G1B | CN | 80.5 | 6L | 14.0 | E | 3100*1100*1750 | 2900",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G2 | CN | 80.5 | 6L | 14.0 | E | 3100*1100*1750 | 2950",
   "| MC433C | 433 | 347 | 393.75 | 315 | NTA855-G3 | CN | 87.0 | 6L | 14.0 | E | 3100*1100*1750 | 3000",
   "| MC481C | 481 | 385 | 437.5 | 350 | KTA19-G2 | CN | 98.0 | 6L | 18.9 | E | 3100*1300*2100 | 3950",
   "| MC564C | 564 | 451 | 512.5 | 410 | KTA19-G3 | CN | 111.0 | 6L | 18.9 | E | 3250*1300*2100 | 3850",
   "| MC620C | 619 | 495 | 562.5 | 450 | KTA19-G3A | CN | 119.9 | 6L | 18.9 | E | 3250*1300*2100 | 4250",
   "| MC620C | 619 | 495 | 562.5 | 450 | KTA19-G4 | CN | 120.0 | 6L | 18.9 | E | 3250*1300*2100 | 4300",
   "| MC646C | 646 | 517 | 587.5 | 470 | KTAA19-G5 | CN | 134.0 | 6L | 18.9 | E | 3500*1550*2200 | 4864",
   "| MC688C | 688 | 550 | 625 | 500 | QSK19-G4 | CN | 143.0 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC756C | 756 | 605 | 687.5 | 550 | QSK19-G5 | CN | 143.0 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC750C | 750 | 600 | N/A | N/A | KTAA19-G6A | CN | 140.0 | 6L | 18.9 | E | 3600*1550*2200 | 4550",
   "| MC850C | 853 | 682 | 775 | 620 | KT38-G | CN | 154.0 | 12V | 37.8 | E | 4050*1700*2500 | 6500",
   "| MC963C | 963 | 770 | 875 | 700 | KTA38-G1 | CN | 195.4 | 12V | 37.8 | E | 4200*1700*2400 | 6600",
   "| MC1000C | 997 | 798 | 906.25 | 725 | KTA38-G2 | CN | 204.0 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1030C | 1031 | 825 | 937.5 | 750 | KTA38-G2B | CN | 204.1 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G2A | CN | 225.0 | 12V | 37.8 | E | 4300*1700*2400 | 6850",
   "| MC1240C | 1238 | 990 | 1125 | 900 | KTA38-G4 | CN | 245.2 | 12V | 37.8 | E | 4250*2060*2500 | 6900",
   "| MC1320C | 1320 | 1056 | 1200 | 960 | QSK38-G5 | CN | 262.0 | 12V | 37.8 | ECM | 4500*2150*2400 | 8600",
   "| MC1375C | 1375 | 1100 | N/A | N/A | KTA38-G9 | CN | 267.0 | 12V | 37.8 | E | 4350*2100*2400 | 7210",
   "| MC1500C | 1513 | 1210 | 1375 | 1100 | KTA50-G3 | CN | 282.0 | 16V | 50.0 | E | 4800*2100*2400 | 9140",
   "| MC1733C | 1733 | 1386 | 1575 | 1260 | KTA50-G9 | CN | 330.0 | 16V | 50.0 | E | 5000*2200*2500 | 9800"
  ]
 },
 {
  "n": 117,
  "url": "https://www.meccapower.com.cn/500kva-750kva-Water-Cooled-Deutz-Diesel-Generator-for-Building-pd48468134.html",
  "title": "500kva-750kva Water Cooled Deutz Diesel Generator for Building from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC22D | 22 | 18 | 20 | 16 | BFM3 G1 | CN | 5.40 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC33D | 33 | 26 | 30 | 24 | BFM3 G2 | CN | 7.70 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC44D | 44 | 35 | 40 | 32 | BFM3T | CN | 10.30 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC55D | 55 | 44 | 50 | 40 | BFM3C | CN | 11.20 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC66D | 66 | 53 | 60 | 48 | BF4M2012 | CN | 13.70 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC83D | 83 | 66 | 75 | 60 | BF4M2012C G1 | CN | 18.10 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC99D | 99 | 79 | 90 | 72 | BF4M2012C G2 | CN | 21.30 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M1013EC G1 | CN | 24.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G2 | CN | 26.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013FC | CN | 28.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC176D | 176 | 141 | 160 | 128 | BF6M1013EC G1 | CN | 35.90 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC198D | 198 | 158 | 180 | 144 | BF6M1013EC G2 | CN | 39.20 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC206D | 206 | 165 | 188 | 150 | BF6M1013FC G2 | CN | 40.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013FC G3 | CN | 45.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1015-LA GA | CN | 49.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | CN | 53.80 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | CN | 60.40 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | CN | 67.20 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | CN | 74.00 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC413D | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | CN | 79.30 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC481D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | CN | 92.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3120",
   "| MC495D | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | CN | 97.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | CN | 100.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | CN | 108.40 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC605D | 605 | 484 | 550 | 440 | BF8M1015CP-LA G4 | CN | 116.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3450",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | CN | 123.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | CN | 137.40 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | CN | 152.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 117,
  "url": "https://www.meccapower.com.cn/500kva-750kva-Water-Cooled-Deutz-Diesel-Generator-for-Building-pd48468134.html",
  "title": "500kva-750kva Water Cooled Deutz Diesel Generator for Building from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC28D | 28 | 22 | 25 | 20 | BFM3 G1 | CN | 6.60 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC39D | 39 | 31 | 35 | 28 | BFM3 G2 | CN | 9.00 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC52D | 52 | 42 | 48 | 38 | BFM3T | CN | 11.40 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC66D | 66 | 53 | 60 | 48 | BFM3C | CN | 13.80 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC77D | 77 | 62 | 70 | 56 | BF4M2012 | CN | 16.40 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC88D | 88 | 70 | 80 | 64 | BF4M2012C G1 | CN | 20.00 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M2012C G2 | CN | 24.40 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G1 | CN | 26.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013EC G2 | CN | 29.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC151D | 151 | 121 | 138 | 110 | BF4M1013FC | CN | 31.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC184D | 184 | 147 | 168 | 134 | BF6M1013EC G1 | CN | 39.00 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013EC G2 | CN | 45.80 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC231D | 231 | 185 | 210 | 168 | BF6M1013FC G2 | CN | 46.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1013FC G3 | CN | 53.00 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015-LA GB | CN | 57.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G1B | CN | 60.00 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G2B | CN | 69.10 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G3B | CN | 77.60 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC400D | 399 | 319 | 363 | 290 | BF6M1015CP-LA G1B | CN | 78.10 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC440D | 440 | 352 | 400 | 320 | BF6M1015CP-LA G2B | CN | 85.70 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC500D | 495 | 396 | 450 | 360 | BF8M1015C-LA G1B | CN | 104.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1B | CN | 107.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015C-LA G2B | CN | 118.70 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G3B | CN | 121.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1B | CN | 146.50 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2B | CN | 162.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 118,
  "url": "https://www.meccapower.com.cn/400KVA-DOOSAN-Diesel-Standby-Power-Generator-for-Real-Estate-pd44743253.html",
  "title": "400KVA DOOSAN Diesel Standby Power Generator for Real Estate from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC8D | 8 | 6 | 7 | 5.4 | SP103NA | Korea | 24.0 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC15D | 15 | 12 | 14 | 11 | SP173NA | Korea | 24.0 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC19D | 19 | 15 | 18 | 14 | SP224NA | Korea | 24.0 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC28D | 28 | 22 | 25 | 20 | SP244TA | Korea | 24.0 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC165D | 165 | 132 | 150 | 120 | DP086TA | Korea | 33.7 | 6L | 8.1 | E | 2280*950*1730 | 1450",
   "| MC186D | 186 | 148 | 168 | 134 | P086TI-1 | Korea | 35.4 | 6L | 8.1 | E | 2600*950*1550 | 1450",
   "| MC220D | 220 | 176 | 200 | 160 | P086TI | Korea | 43.1 | 6L | 8.1 | E | 2600*950*1550 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | DP086LA | Korea | 48.7 | 6L | 8.1 | E | 2600*950*1730 | 1800",
   "| MC313D | 313 | 250 | 275 | 220 | P126TI | Korea | 58.1 | 6L | 11.1 | E | 2750*1100*1550 | 2280",
   "| MC330D | 330 | 264 | 300 | 240 | P126TI-II | Korea | 63.1 | 6L | 11.1 | E | 2750*1100*1550 | 2380",
   "| MC406D | 406 | 324 | 365 | 292 | DP126LB | Korea | 78.7 | 6L | 11.1 | E | 2850*1400*1850 | 2600",
   "| MC413D | 413 | 330 | 375 | 300 | P158LE-1 | Korea | 78.7 | 8V | 14.6 | E | 2850*1400*1850 | 2600",
   "| MC440D | 440 | 352 | 400 | 320 | P158LE | Korea | 89.3 | 8V | 14.6 | E | 2850*1400*1850 | 2650",
   "| MC500D | 500 | 400 | 450 | 360 | DP158LC | Korea | 99.6 | 8V | 14.6 | E | 2950*1400*1870 | 3100",
   "| MC550D | 550 | 440 | 500 | 400 | DP158LD | Korea | 115.1 | 8V | 14.6 | E | 2950*1400*1870 | 3350",
   "| MC625D | 625 | 500 | 565 | 450 | DP180LA | Korea | 123.6 | 10V | 18.3 | E | 3150*1650*2130 | 3500",
   "| MC700D | 700 | 560 | 625 | 500 | DP180LB | Korea | 136.4 | 10V | 18.3 | E | 3200*1650*2130 | 3750",
   "| MC750D | 750 | 600 | 675 | 540 | DP222LB | Korea | 147.1 | 12V | 21.9 | E | 3500*1650*2150 | 3850",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LC | Korea | 161 | 12V | 21.9 | E | 3500*1650*2150 | 4100"
  ]
 },
 {
  "n": 118,
  "url": "https://www.meccapower.com.cn/400KVA-DOOSAN-Diesel-Standby-Power-Generator-for-Real-Estate-pd44743253.html",
  "title": "400KVA DOOSAN Diesel Standby Power Generator for Real Estate from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NE | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NH | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC18D | 18 | 14 | 17 | 13 | SP173NC | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC18D | 18 | 14 | 17 | 13 | SP173ND | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC25D | 25 | 20 | 24 | 19 | SP224NC | Korea | 24 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC32D | 32 | 25 | 29 | 23 | SP244TC | Korea | 24 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC206D | 206 | 165 | 188 | 150 | DP086TA | Korea | 41.3 | 6L | 8.1 | E | 2480*950*1730 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | P086TI | Korea | 50.6 | 6L | 8.1 | E | 2600*950*1550 | 1900",
   "| MC275D | 275 | 220 | 250 | 200 | DP086LA | Korea | 56 | 6L | 8.1 | E | 2600*950*1730 | 1980",
   "| MC335D | 335 | 268 | 313 | 250 | P126TI | Korea | 70.3 | 6L | 11.1 | E | 2700*1110*1550 | 2380",
   "| MC388D | 388 | 310 | 350 | 280 | P126TI-II | Korea | 73.8 | 6L | 11.1 | E | 2750*1110*1550 | 2450",
   "| MC450D | 450 | 360 | 400 | 320 | DP126LB | Korea | 91.3 | 6L | 11.1 | E | 2850*1400*1850 | 2820",
   "| MC450D | 450 | 360 | 400 | 320 | P158LE-1 | Korea | 91.3 | 8V | 14.6 | E | 2850*1400*1850 | 2820",
   "| MC500D | 500 | 400 | 450 | 360 | P158LE | Korea | 102.5 | 8V | 14.6 | E | 2850*1400*1850 | 3050",
   "| MC575D | 575 | 460 | 520 | 416 | DP158LC | Korea | 111.5 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC625D | 625 | 500 | 563 | 450 | DP158LD | Korea | 127.1 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC688D | 688 | 550 | 625 | 500 | DP180LA | Korea | 140.5 | 10V | 21.9 | E | 3100*1650*2130 | 3700",
   "| MC750D | 750 | 600 | 675 | 540 | DP180LB | Korea | 150.7 | 10V | 21.9 | E | 3100*1650*2130 | 3730",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LA | Korea | 161.7 | 12V | 21.9 | E | 3300*1650*2150 | 4100",
   "| MC875D | 875 | 700 | 785 | 628 | DP222LB | Korea | 172.7 | 12V | 21.9 | E | 3400*1650*2150 | 4200",
   "| MC935D | 935 | 748 | 850 | 680 | DP222LC | Korea | 183.2 | 12V | 21.9 | E | 3500*1650*2150 | 4350"
  ]
 },
 {
  "n": 119,
  "url": "https://www.meccapower.com.cn/200KVA-450KVA-Anti-Corrosion-Treatment-Deutz-Generator-for-Farm-pd44668134.html",
  "title": "200KVA-450KVA Anti Corrosion Treatment Deutz Generator for Farm from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC22D | 22 | 18 | 20 | 16 | BFM3 G1 | CN | 5.40 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC33D | 33 | 26 | 30 | 24 | BFM3 G2 | CN | 7.70 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC44D | 44 | 35 | 40 | 32 | BFM3T | CN | 10.30 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC55D | 55 | 44 | 50 | 40 | BFM3C | CN | 11.20 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC66D | 66 | 53 | 60 | 48 | BF4M2012 | CN | 13.70 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC83D | 83 | 66 | 75 | 60 | BF4M2012C G1 | CN | 18.10 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC99D | 99 | 79 | 90 | 72 | BF4M2012C G2 | CN | 21.30 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M1013EC G1 | CN | 24.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G2 | CN | 26.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013FC | CN | 28.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC176D | 176 | 141 | 160 | 128 | BF6M1013EC G1 | CN | 35.90 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC198D | 198 | 158 | 180 | 144 | BF6M1013EC G2 | CN | 39.20 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC206D | 206 | 165 | 188 | 150 | BF6M1013FC G2 | CN | 40.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013FC G3 | CN | 45.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1015-LA GA | CN | 49.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | CN | 53.80 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | CN | 60.40 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | CN | 67.20 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | CN | 74.00 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC413D | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | CN | 79.30 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC481D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | CN | 92.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3120",
   "| MC495D | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | CN | 97.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | CN | 100.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | CN | 108.40 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC605D | 605 | 484 | 550 | 440 | BF8M1015CP-LA G4 | CN | 116.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3450",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | CN | 123.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | CN | 137.40 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | CN | 152.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 119,
  "url": "https://www.meccapower.com.cn/200KVA-450KVA-Anti-Corrosion-Treatment-Deutz-Generator-for-Farm-pd44668134.html",
  "title": "200KVA-450KVA Anti Corrosion Treatment Deutz Generator for Farm from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC28D | 28 | 22 | 25 | 20 | BFM3 G1 | CN | 6.60 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC39D | 39 | 31 | 35 | 28 | BFM3 G2 | CN | 9.00 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC52D | 52 | 42 | 48 | 38 | BFM3T | CN | 11.40 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC66D | 66 | 53 | 60 | 48 | BFM3C | CN | 13.80 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC77D | 77 | 62 | 70 | 56 | BF4M2012 | CN | 16.40 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC88D | 88 | 70 | 80 | 64 | BF4M2012C G1 | CN | 20.00 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M2012C G2 | CN | 24.40 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G1 | CN | 26.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013EC G2 | CN | 29.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC151D | 151 | 121 | 138 | 110 | BF4M1013FC | CN | 31.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC184D | 184 | 147 | 168 | 134 | BF6M1013EC G1 | CN | 39.00 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013EC G2 | CN | 45.80 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC231D | 231 | 185 | 210 | 168 | BF6M1013FC G2 | CN | 46.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1013FC G3 | CN | 53.00 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015-LA GB | CN | 57.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G1B | CN | 60.00 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G2B | CN | 69.10 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G3B | CN | 77.60 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC400D | 399 | 319 | 363 | 290 | BF6M1015CP-LA G1B | CN | 78.10 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC440D | 440 | 352 | 400 | 320 | BF6M1015CP-LA G2B | CN | 85.70 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC500D | 495 | 396 | 450 | 360 | BF8M1015C-LA G1B | CN | 104.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1B | CN | 107.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015C-LA G2B | CN | 118.70 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G3B | CN | 121.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1B | CN | 146.50 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2B | CN | 162.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 120,
  "url": "https://www.meccapower.com.cn/550kva-Soundproof-Deutz-Diesel-Emergency-Generator-for-Hospital-pd40468134.html",
  "title": "550kva Soundproof Deutz Diesel Emergency Generator for Hospital from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC22D | 22 | 18 | 20 | 16 | BFM3 G1 | CN | 5.40 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC33D | 33 | 26 | 30 | 24 | BFM3 G2 | CN | 7.70 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC44D | 44 | 35 | 40 | 32 | BFM3T | CN | 10.30 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC55D | 55 | 44 | 50 | 40 | BFM3C | CN | 11.20 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC66D | 66 | 53 | 60 | 48 | BF4M2012 | CN | 13.70 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC83D | 83 | 66 | 75 | 60 | BF4M2012C G1 | CN | 18.10 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC99D | 99 | 79 | 90 | 72 | BF4M2012C G2 | CN | 21.30 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M1013EC G1 | CN | 24.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G2 | CN | 26.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013FC | CN | 28.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC176D | 176 | 141 | 160 | 128 | BF6M1013EC G1 | CN | 35.90 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC198D | 198 | 158 | 180 | 144 | BF6M1013EC G2 | CN | 39.20 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC206D | 206 | 165 | 188 | 150 | BF6M1013FC G2 | CN | 40.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013FC G3 | CN | 45.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1015-LA GA | CN | 49.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | CN | 53.80 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | CN | 60.40 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | CN | 67.20 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | CN | 74.00 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC413D | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | CN | 79.30 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC481D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | CN | 92.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3120",
   "| MC495D | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | CN | 97.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | CN | 100.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | CN | 108.40 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC605D | 605 | 484 | 550 | 440 | BF8M1015CP-LA G4 | CN | 116.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3450",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | CN | 123.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | CN | 137.40 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | CN | 152.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 120,
  "url": "https://www.meccapower.com.cn/550kva-Soundproof-Deutz-Diesel-Emergency-Generator-for-Hospital-pd40468134.html",
  "title": "550kva Soundproof Deutz Diesel Emergency Generator for Hospital from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC28D | 28 | 22 | 25 | 20 | BFM3 G1 | CN | 6.60 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC39D | 39 | 31 | 35 | 28 | BFM3 G2 | CN | 9.00 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC52D | 52 | 42 | 48 | 38 | BFM3T | CN | 11.40 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC66D | 66 | 53 | 60 | 48 | BFM3C | CN | 13.80 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC77D | 77 | 62 | 70 | 56 | BF4M2012 | CN | 16.40 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC88D | 88 | 70 | 80 | 64 | BF4M2012C G1 | CN | 20.00 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M2012C G2 | CN | 24.40 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G1 | CN | 26.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013EC G2 | CN | 29.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC151D | 151 | 121 | 138 | 110 | BF4M1013FC | CN | 31.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC184D | 184 | 147 | 168 | 134 | BF6M1013EC G1 | CN | 39.00 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013EC G2 | CN | 45.80 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC231D | 231 | 185 | 210 | 168 | BF6M1013FC G2 | CN | 46.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1013FC G3 | CN | 53.00 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015-LA GB | CN | 57.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G1B | CN | 60.00 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G2B | CN | 69.10 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G3B | CN | 77.60 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC400D | 399 | 319 | 363 | 290 | BF6M1015CP-LA G1B | CN | 78.10 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC440D | 440 | 352 | 400 | 320 | BF6M1015CP-LA G2B | CN | 85.70 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC500D | 495 | 396 | 450 | 360 | BF8M1015C-LA G1B | CN | 104.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1B | CN | 107.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015C-LA G2B | CN | 118.70 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G3B | CN | 121.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1B | CN | 146.50 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2B | CN | 162.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 121,
  "url": "https://www.meccapower.com.cn/1250KVA-Open-Type-Cummins-Diesel-Generator-for-Construction-pd45632343.html",
  "title": "1250KVA Open Type Cummins Diesel Generator for Construction from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC275C | 275 | 220 | 250 | 200 | NT855-GA | CN | 53.4 | 6L | 14 | E | 2950*1100*1750 | 2715",
   "| MC275C | 275 | 220 | 250 | 200 | MTA11-G2A | CN | 55 | 6L | 10.8 | E | 2800*1100*1650 | 2750",
   "| MC275C | 275 | 220 | 250 | 200 | MTA11-G2 | CN | 52 | 6L | 10.8 | E | 2800*1100*1650 | 2780",
   "| MC303C | 303 | 242 | 275 | 220 | NTA855-G1A | CN | 61.3 | 6L | 14 | E | 2950*1100*1750 | 3327",
   "| MC344C | 344 | 275 | 312.5 | 250 | MTAA11-G3 | CN | 61.3 | 6L | 10.8 | E | 3000*1250*1750 | 2800",
   "| MC344C | 344 | 275 | 312.5 | 250 | NTA855-G1B | CN | 68 | 6L | 14 | E | 3100*1100*1750 | 2900",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G2A | CN | 71.9 | 6L | 14 | E | 3100*1100*1750 | 2950",
   "| MC385C | 385 | 308 | 350 | 280 | NTA855-G4 | CN | 75.3 | 6L | 14 | E | 3000*1100*1750 | 3000",
   "| MC413C | 413 | 330 | 375 | 300 | NTAA855-G7 | CN | 85.4 | 6L | 14 | E | 3100*1250*1800 | 2800",
   "| MC450C | 450 | 360 | N/A | N/A | NTAA855-G7A | CN | 89.2 | 6L | 14 | E | 3150*1250*1800 | 2985",
   "| MC413C | 413 | 330 | 375 | 300 | KTA19-G2 | CN | 83.5 | 6L | 18.9 | E | 3100*1300*2100 | 3950",
   "| MC440C | 440 | 352 | 400 | 320 | QSNT-G3 | CN | 84.2 | 6L | 14 | ECM | 3200*1250*1800 | 3500",
   "| MC495C | 495 | 396 | 450 | 360 | KTA19-G3 | CN | 97 | 6L | 18.9 | E | 3250*1300*2100 | 3850",
   "| MC550C | 550 | 440 | 500 | 400 | KTA19-G3A | CN | 107 | 6L | 18.9 | E | 3250*1300*2100 | 4250",
   "| MC550C | 550 | 440 | 500 | 400 | KTA19-G4 | CN | 107 | 6L | 18.9 | E | 3250*1300*2100 | 4300",
   "| MC578C | 578 | 462 | 525 | 420 | KTAA19-G5 | CN | 112.9 | 6L | 18.9 | E | 3500*1550*2200 | 4864",
   "| MC633C | 633 | 506 | 575 | 460 | KTAA19-G6 | CN | 131.7 | 6L | 18.9 | E | 3500*1550*2200 | 4550",
   "| MC650C | 650 | 520 | N/A | N/A | KTA19-G8 | CN | 130 | 6L | 18.9 | E | 3500*1550*2200 | 2010",
   "| MC688C | 688 | 550 | N/A | N/A | KTAA19-G6A | CN | 135 | 6L | 18.9 | E | 3600*1550*2200 | 4550",
   "| MC715C | 715 | 572 | 650 | 520 | QSK19-G4 | CN | 145 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC825C | 825 | 660 | 750 | 600 | KTA38-G2 | CN | 167 | 12V | 37.8 | E | 4200*1700*2400 | 6600",
   "| MC880C | 880 | 704 | 800 | 640 | KTA38-G2B | CN | 167 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1000C | 1001 | 801 | 910 | 728 | KTA38-G2A | CN | 191 | 12V | 37.8 | E | 4300*1700*2400 | 6850",
   "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G5 | CN | 209 | 12V | 37.8 | E | 4350*2100*2400 | 7150",
   "| MC1363C | 1363 | 1090 | N/A | N/A | KTA38-G9 | CN | 224 | 12V | 37.8 | E | 4350*2100*2400 | 7210",
   "| MC1375C | 1375 | 1100 | 1250 | 1000 | QSKTA38-G5 | CN | 274 | 12V | 37.8 | ECM | 4500*2150*2400 | 8600",
   "| MC1375C | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | CN | 261 | 16V | 50 | E | 4800*2100*2400 | 9140",
   "| MC1513C | 1513 | 1210 | 1375 | 1100 | KTA50-G8 | CN | 289 | 16V | 50 | E | 4900*2200*2450 | 9600",
   "| MC1650C | 1650 | 1320 | 1500 | 1200 | KTA50-GS8 | CN | 309 | 16V | 50 | E | 5000*2200*2500 | 9800"
  ]
 },
 {
  "n": 121,
  "url": "https://www.meccapower.com.cn/1250KVA-Open-Type-Cummins-Diesel-Generator-for-Construction-pd45632343.html",
  "title": "1250KVA Open Type Cummins Diesel Generator for Construction from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC275C | 275 | 220 | N/A | N/A | NT855-GA | CN | 59.4 | 6L | 14.0 | E | 2950*1100*1750 | 2715",
   "| MC344C | 344 | 275 | 312.5 | 250 | NTA855-G1 | CN | 73.4 | 6L | 14.0 | E | 2950*1100*1750 | 3327",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G1B | CN | 80.5 | 6L | 14.0 | E | 3100*1100*1750 | 2900",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G2 | CN | 80.5 | 6L | 14.0 | E | 3100*1100*1750 | 2950",
   "| MC433C | 433 | 347 | 393.75 | 315 | NTA855-G3 | CN | 87.0 | 6L | 14.0 | E | 3100*1100*1750 | 3000",
   "| MC481C | 481 | 385 | 437.5 | 350 | KTA19-G2 | CN | 98.0 | 6L | 18.9 | E | 3100*1300*2100 | 3950",
   "| MC564C | 564 | 451 | 512.5 | 410 | KTA19-G3 | CN | 111.0 | 6L | 18.9 | E | 3250*1300*2100 | 3850",
   "| MC620C | 619 | 495 | 562.5 | 450 | KTA19-G3A | CN | 119.9 | 6L | 18.9 | E | 3250*1300*2100 | 4250",
   "| MC620C | 619 | 495 | 562.5 | 450 | KTA19-G4 | CN | 120.0 | 6L | 18.9 | E | 3250*1300*2100 | 4300",
   "| MC646C | 646 | 517 | 587.5 | 470 | KTAA19-G5 | CN | 134.0 | 6L | 18.9 | E | 3500*1550*2200 | 4864",
   "| MC688C | 688 | 550 | 625 | 500 | QSK19-G4 | CN | 143.0 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC756C | 756 | 605 | 687.5 | 550 | QSK19-G5 | CN | 143.0 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC750C | 750 | 600 | N/A | N/A | KTAA19-G6A | CN | 140.0 | 6L | 18.9 | E | 3600*1550*2200 | 4550",
   "| MC850C | 853 | 682 | 775 | 620 | KT38-G | CN | 154.0 | 12V | 37.8 | E | 4050*1700*2500 | 6500",
   "| MC963C | 963 | 770 | 875 | 700 | KTA38-G1 | CN | 195.4 | 12V | 37.8 | E | 4200*1700*2400 | 6600",
   "| MC1000C | 997 | 798 | 906.25 | 725 | KTA38-G2 | CN | 204.0 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1030C | 1031 | 825 | 937.5 | 750 | KTA38-G2B | CN | 204.1 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G2A | CN | 225.0 | 12V | 37.8 | E | 4300*1700*2400 | 6850",
   "| MC1240C | 1238 | 990 | 1125 | 900 | KTA38-G4 | CN | 245.2 | 12V | 37.8 | E | 4250*2060*2500 | 6900",
   "| MC1320C | 1320 | 1056 | 1200 | 960 | QSK38-G5 | CN | 262.0 | 12V | 37.8 | ECM | 4500*2150*2400 | 8600",
   "| MC1375C | 1375 | 1100 | N/A | N/A | KTA38-G9 | CN | 267.0 | 12V | 37.8 | E | 4350*2100*2400 | 7210",
   "| MC1500C | 1513 | 1210 | 1375 | 1100 | KTA50-G3 | CN | 282.0 | 16V | 50.0 | E | 4800*2100*2400 | 9140",
   "| MC1733C | 1733 | 1386 | 1575 | 1260 | KTA50-G9 | CN | 330.0 | 16V | 50.0 | E | 5000*2200*2500 | 9800"
  ]
 },
 {
  "n": 122,
  "url": "https://www.meccapower.com.cn/1000KVA-Cummins-Diesel-Generator-Dual-Wall-Fuel-Tank-for-Military-pd41142343.html",
  "title": "1000KVA Cummins Diesel Generator Dual Wall Fuel Tank for Military from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC275C | 275 | 220 | 250 | 200 | NT855-GA | CN | 53.4 | 6L | 14 | E | 2950*1100*1750 | 2715",
   "| MC275C | 275 | 220 | 250 | 200 | MTA11-G2A | CN | 55 | 6L | 10.8 | E | 2800*1100*1650 | 2750",
   "| MC275C | 275 | 220 | 250 | 200 | MTA11-G2 | CN | 52 | 6L | 10.8 | E | 2800*1100*1650 | 2780",
   "| MC303C | 303 | 242 | 275 | 220 | NTA855-G1A | CN | 61.3 | 6L | 14 | E | 2950*1100*1750 | 3327",
   "| MC344C | 344 | 275 | 312.5 | 250 | MTAA11-G3 | CN | 61.3 | 6L | 10.8 | E | 3000*1250*1750 | 2800",
   "| MC344C | 344 | 275 | 312.5 | 250 | NTA855-G1B | CN | 68 | 6L | 14 | E | 3100*1100*1750 | 2900",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G2A | CN | 71.9 | 6L | 14 | E | 3100*1100*1750 | 2950",
   "| MC385C | 385 | 308 | 350 | 280 | NTA855-G4 | CN | 75.3 | 6L | 14 | E | 3000*1100*1750 | 3000",
   "| MC413C | 413 | 330 | 375 | 300 | NTAA855-G7 | CN | 85.4 | 6L | 14 | E | 3100*1250*1800 | 2800",
   "| MC450C | 450 | 360 | N/A | N/A | NTAA855-G7A | CN | 89.2 | 6L | 14 | E | 3150*1250*1800 | 2985",
   "| MC413C | 413 | 330 | 375 | 300 | KTA19-G2 | CN | 83.5 | 6L | 18.9 | E | 3100*1300*2100 | 3950",
   "| MC440C | 440 | 352 | 400 | 320 | QSNT-G3 | CN | 84.2 | 6L | 14 | ECM | 3200*1250*1800 | 3500",
   "| MC495C | 495 | 396 | 450 | 360 | KTA19-G3 | CN | 97 | 6L | 18.9 | E | 3250*1300*2100 | 3850",
   "| MC550C | 550 | 440 | 500 | 400 | KTA19-G3A | CN | 107 | 6L | 18.9 | E | 3250*1300*2100 | 4250",
   "| MC550C | 550 | 440 | 500 | 400 | KTA19-G4 | CN | 107 | 6L | 18.9 | E | 3250*1300*2100 | 4300",
   "| MC578C | 578 | 462 | 525 | 420 | KTAA19-G5 | CN | 112.9 | 6L | 18.9 | E | 3500*1550*2200 | 4864",
   "| MC633C | 633 | 506 | 575 | 460 | KTAA19-G6 | CN | 131.7 | 6L | 18.9 | E | 3500*1550*2200 | 4550",
   "| MC650C | 650 | 520 | N/A | N/A | KTA19-G8 | CN | 130 | 6L | 18.9 | E | 3500*1550*2200 | 2010",
   "| MC688C | 688 | 550 | N/A | N/A | KTAA19-G6A | CN | 135 | 6L | 18.9 | E | 3600*1550*2200 | 4550",
   "| MC715C | 715 | 572 | 650 | 520 | QSK19-G4 | CN | 145 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC825C | 825 | 660 | 750 | 600 | KTA38-G2 | CN | 167 | 12V | 37.8 | E | 4200*1700*2400 | 6600",
   "| MC880C | 880 | 704 | 800 | 640 | KTA38-G2B | CN | 167 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1000C | 1001 | 801 | 910 | 728 | KTA38-G2A | CN | 191 | 12V | 37.8 | E | 4300*1700*2400 | 6850",
   "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G5 | CN | 209 | 12V | 37.8 | E | 4350*2100*2400 | 7150",
   "| MC1363C | 1363 | 1090 | N/A | N/A | KTA38-G9 | CN | 224 | 12V | 37.8 | E | 4350*2100*2400 | 7210",
   "| MC1375C | 1375 | 1100 | 1250 | 1000 | QSKTA38-G5 | CN | 274 | 12V | 37.8 | ECM | 4500*2150*2400 | 8600",
   "| MC1375C | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | CN | 261 | 16V | 50 | E | 4800*2100*2400 | 9140",
   "| MC1513C | 1513 | 1210 | 1375 | 1100 | KTA50-G8 | CN | 289 | 16V | 50 | E | 4900*2200*2450 | 9600",
   "| MC1650C | 1650 | 1320 | 1500 | 1200 | KTA50-GS8 | CN | 309 | 16V | 50 | E | 5000*2200*2500 | 9800"
  ]
 },
 {
  "n": 122,
  "url": "https://www.meccapower.com.cn/1000KVA-Cummins-Diesel-Generator-Dual-Wall-Fuel-Tank-for-Military-pd41142343.html",
  "title": "1000KVA Cummins Diesel Generator Dual Wall Fuel Tank for Military from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC275C | 275 | 220 | N/A | N/A | NT855-GA | CN | 59.4 | 6L | 14.0 | E | 2950*1100*1750 | 2715",
   "| MC344C | 344 | 275 | 312.5 | 250 | NTA855-G1 | CN | 73.4 | 6L | 14.0 | E | 2950*1100*1750 | 3327",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G1B | CN | 80.5 | 6L | 14.0 | E | 3100*1100*1750 | 2900",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G2 | CN | 80.5 | 6L | 14.0 | E | 3100*1100*1750 | 2950",
   "| MC433C | 433 | 347 | 393.75 | 315 | NTA855-G3 | CN | 87.0 | 6L | 14.0 | E | 3100*1100*1750 | 3000",
   "| MC481C | 481 | 385 | 437.5 | 350 | KTA19-G2 | CN | 98.0 | 6L | 18.9 | E | 3100*1300*2100 | 3950",
   "| MC564C | 564 | 451 | 512.5 | 410 | KTA19-G3 | CN | 111.0 | 6L | 18.9 | E | 3250*1300*2100 | 3850",
   "| MC620C | 619 | 495 | 562.5 | 450 | KTA19-G3A | CN | 119.9 | 6L | 18.9 | E | 3250*1300*2100 | 4250",
   "| MC620C | 619 | 495 | 562.5 | 450 | KTA19-G4 | CN | 120.0 | 6L | 18.9 | E | 3250*1300*2100 | 4300",
   "| MC646C | 646 | 517 | 587.5 | 470 | KTAA19-G5 | CN | 134.0 | 6L | 18.9 | E | 3500*1550*2200 | 4864",
   "| MC688C | 688 | 550 | 625 | 500 | QSK19-G4 | CN | 143.0 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC756C | 756 | 605 | 687.5 | 550 | QSK19-G5 | CN | 143.0 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC750C | 750 | 600 | N/A | N/A | KTAA19-G6A | CN | 140.0 | 6L | 18.9 | E | 3600*1550*2200 | 4550",
   "| MC850C | 853 | 682 | 775 | 620 | KT38-G | CN | 154.0 | 12V | 37.8 | E | 4050*1700*2500 | 6500",
   "| MC963C | 963 | 770 | 875 | 700 | KTA38-G1 | CN | 195.4 | 12V | 37.8 | E | 4200*1700*2400 | 6600",
   "| MC1000C | 997 | 798 | 906.25 | 725 | KTA38-G2 | CN | 204.0 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1030C | 1031 | 825 | 937.5 | 750 | KTA38-G2B | CN | 204.1 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G2A | CN | 225.0 | 12V | 37.8 | E | 4300*1700*2400 | 6850",
   "| MC1240C | 1238 | 990 | 1125 | 900 | KTA38-G4 | CN | 245.2 | 12V | 37.8 | E | 4250*2060*2500 | 6900",
   "| MC1320C | 1320 | 1056 | 1200 | 960 | QSK38-G5 | CN | 262.0 | 12V | 37.8 | ECM | 4500*2150*2400 | 8600",
   "| MC1375C | 1375 | 1100 | N/A | N/A | KTA38-G9 | CN | 267.0 | 12V | 37.8 | E | 4350*2100*2400 | 7210",
   "| MC1500C | 1513 | 1210 | 1375 | 1100 | KTA50-G3 | CN | 282.0 | 16V | 50.0 | E | 4800*2100*2400 | 9140",
   "| MC1733C | 1733 | 1386 | 1575 | 1260 | KTA50-G9 | CN | 330.0 | 16V | 50.0 | E | 5000*2200*2500 | 9800"
  ]
 },
 {
  "n": 123,
  "url": "https://www.meccapower.com.cn/800KW-1000KW-Heavy-Duty-Perkins-Diesel-Generator-for-Business-pd45300234.html",
  "title": "800KW-1000KW Heavy Duty Perkins Diesel Generator for Business from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10P | 10 | 8 | 9 | 7.2 | 403A-11G1 | CN/UK | 3 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC10P | 10 | 8 | 9 | 7.2 | 403D-11G | CN/UK | 2.6 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC15P | 15 | 12 | 13 | 10 | 403A-15G1 | CN/UK | 3.7 | 3L | 1.5 | M | 1370×750×1050 | 550",
   "| MC15P | 15 | 12 | 13 | 10 | 403D-15G | CN/UK | 3.6 | 3L | 1.5 | M | 1400×750×1050 | 550",
   "| MC16.5P | 16.5 | 13 | 15 | 12 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.5 | M | 1400×750×1050 | 560",
   "| MC22P | 22 | 18 | 20 | 16 | 404A-22G1 | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 650",
   "| MC22P | 22 | 18 | 20 | 16 | 404D-22G | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 630",
   "| MC30P | 30 | 24 | 28 | 22 | 404D-22TG | CN/UK | 7.1 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC33P | 33 | 26 | 30 | 24 | 1103A-33G | UK/IN | 7.1 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC50P | 50 | 40 | 45 | 36 | 1103A-33TG1 | UK/IN | 10.7 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC66P | 66 | 53 | 60 | 48 | 1103A-33TG2 | UK/IN | 13.9 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC72P | 72 | 58 | 65 | 52 | 1104A-44TG1 | CN/UK | 14.8 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104A-44TG2 | CN/UK | 18.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | CN/UK | 18.6 | 4L | 4.4 | E | 2050×750×1270 | 1050",
   "| MC110P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | CN/UK | 22.6 | 4L | 4.4 | E | 2050×750×1270 | 1080",
   "| MC150P | 150 | 120 | 135 | 108 | 1106A-70TG1 | CN/UK | 29.9 | 6L | 7.0 | M | 2230×760×1440 | 1600",
   "| MC165P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | CN/UK | 33.4 | 6L | 7.0 | M | 2280×820×1440 | 1600",
   "| MC200P | 200 | 160 | 180 | 144 | 1106A-70TAG3 | CN/UK | 41.6 | 6L | 7.0 | M | 2400×820×1470 | 1750",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | CN/UK | 45.8 | 6L | 7.0 | E | 2400×820×1470 | 1800",
   "| MC250P | 250 | 200 | 225 | 180 | 1506A-E88TAG2 | USA | 48.6 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC275P | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | USA | 55.5 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC330P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | USA | 65 | 6L | 8.8 | ECM | 2650×1120×1600 | 2650",
   "| MC400P | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | USA | 71 | 6L | 12.5 | ECM | 3060×1140×2000 | 3350",
   "| MC450P | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3500",
   "| MC500P | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | USA | 95 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC550P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | USA | 100 | 6L | 15.2 | ECM | 3350×1160×2030 | 3850",
   "| MC660P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | USA | 123 | 6L | 18.1 | ECM | 3230×1550×2050 | 4600",
   "| MC715P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | USA | 132 | 6L | 18.1 | ECM | 3340×1550×2050 | 4650",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 161 | 6L | 22.9 | E | 4080×1700×2230 | 5550",
   "| MC880P | 880 | 704 | 800 | 640 | 4006-23TAG3A | UK/IN | 172 | 6L | 22.9 | E | 4080×1700×2230 | 5600",
   "| MC1000P | 1000 | 800 | 900 | 720 | 4008TAG1A | UK/IN | 195 | 8L | 30.6 | E | 4600×2040×2230 | 6600",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A | UK/IN | 226 | 8L | 30.6 | E | 4600×2040×2230 | 6650",
   "| MC1250P | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | UK/IN | 244 | 8L | 30.6 | E | 4500×2200×2230 | 7300",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 259 | 12V | 45.8 | E | 4900×2200×2530 | 7600",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK/IN | 283 | 12V | 45.8 | E | 5000×2200×2530 | 7850",
   "| MC1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 200 | 12V | 45.8 | E | 5000×2200×2530 | 8100",
   "| MC1850P | 1850 | 1480 | 1650 | 1320 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC1875P | 1875 | 1500 | 1705 | 1364 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC2030P | 2030 | 1624 | 1845 | 1476 | 4016TAG1A | UK/IN | 383 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2260P | 2260 | 1808 | 2050 | 1640 | 4016TAG2A | UK/IN | 434 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2500P | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | UK/IN | 473 | 16V | 61.1 | E | 5700×2900×3120 | 11300"
  ]
 },
 {
  "n": 123,
  "url": "https://www.meccapower.com.cn/800KW-1000KW-Heavy-Duty-Perkins-Diesel-Generator-for-Business-pd45300234.html",
  "title": "800KW-1000KW Heavy Duty Perkins Diesel Generator for Business from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12P | 12 | 10 | 11 | 8.8 | 403D-11G | CN/UK | 3.0 | 3L | 1.131 | M | 1370×750×1050 | 450",
   "| MC17P | 17 | 14 | 15 | 12 | 403D-15G | CN/UK | 4.2 | 3L | 1.496 | M | 1400×750×1050 | 550",
   "| MC20P | 20 | 16 | 18 | 14.4 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.496 | M | 1400×750×1050 | 560",
   "| MC27P | 27 | 22 | 24 | 19.2 | 404D-22G | CN/UK | 6.2 | 4L | 2.216 | M | 1510×750×1050 | 630",
   "| MC35P | 35 | 29 | 30 | 24 | 404D-22TG | CN/UK | 8.3 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC38P | 38 | 30 | 35 | 28 | 1103A-33G | UK | 8.6 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC59P | 59 | 47 | 53 | 42.4 | 1103A-33TG1 | UK | 12.9 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC75P | 75 | 60 | 68 | 54.4 | 1103A-33TG2 | UK | 16.6 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC84P | 84 | 67 | 76 | 60.8 | 1104A-44TG1 | CN/UK | 17.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC100P | 100 | 80 | 91 | 72.8 | 1104A-44TG2 | CN/UK | 22.3 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC125P | 125 | 100 | 112.5 | 90 | 1104C-44TAG2 | CN/UK | 26.9 | 4L | 4.4 | E | 2050×750×1270 | 1250",
   "| MC169P | 169 | 135 | 152 | 121.6 | 1106A-70TG1 | CN/UK | 35.2 | 6L | 7.01 | M | 2230×760×1440 | 1600",
   "| MC188P | 188 | 150 | 169 | 135.2 | 1106A-70TAG2 | CN/UK | 38.2 | 6L | 7.01 | M | 2240×820×1440 | 1600",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG3 | CN/UK | 46.4 | 6L | 8.8 | M | 2280×820×1470 | 1600",
   "| MC269P | 269 | 215 | 245 | 196 | 1506A-E88TAG2 | USA | 54.2 | 6L | 8.8 | ECM | 2550×950×1600 | 2350",
   "| MC313P | 313 | 250 | 281 | 224.8 | 1506A-E88TAG3 | USA | 63.1 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC375P | 375 | 300 | 338 | 270.4 | 1506A-E88TAG5 | USA | 77.1 | 6L | 8.8 | ECM | 2650×1120×1600 | 2700",
   "| MC438P | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3250",
   "| MC563P | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | USA | 102 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC688P | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | USA | 127 | 6L | 18.13 | ECM | 3230×1550×2050 | 4450",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 176 | 6L | 22.921 | E | 3920×1700×2230 | 5350",
   "| MC938P | 938 | 750 | 844 | 675.2 | 4006-23TAG3A | UK/IN | 200 | 6L | 22.921 | E | 4080×1700×2230 | 5550",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2 | UK/IN | 224 | 8L | 30.561 | E | 4500×2040×2230 | 6450",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 266 | 12V | 45.842 | E | 4960×2200×2530 | 6900",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK | 291 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1675P | 1675 | 1340 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 301 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1880P | 1880 | 1504 | 1700 | 1360 | 4012-46TAG3A | UK/IN | 356 | 12V | 45.842 | E | 5000×2200×2530 | 8100"
  ]
 },
 {
  "n": 124,
  "url": "https://www.meccapower.com.cn/3-Phase-200KVA-Silent-Yuchai-Diesel-Generator-for-Business-pd44936424.html",
  "title": "3 Phase 200KVA Silent Yuchai Diesel Generator for Business from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC47YC | 47 | 37 | 42.5 | 34 | YC4D60-D21 | CN | 11.4 | 4L/NA | 4.2 | M/E | 1960*780*1280 | 900",
   "| MC69YC | 69 | 55 | 62.5 | 50 | YC4D85Z-D20 | CN | 15.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 980",
   "| MC69YC | 69 | 55 | 62.5 | 50 | YC4D90Z-D21 | CN | 16.4 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1020",
   "| MC83YC | 83 | 66 | 75 | 60 | YC4D100Z-D20 | CN | 18.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1300",
   "| MC88YC | 88 | 70 | 80 | 64 | YC4A100Z-D20 | CN | 17.0 | 4L/TC | 4.8 | M/E | 2100*880*1280 | 1345",
   "| MC110YC | 110 | 88 | 100 | 80 | YC6B135Z-D20 | CN | 21.1 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1460",
   "| MC110YC | 110 | 88 | 100 | 80 | YC4A140L-D20 | CN | 23.1 | 4L/TCA | 4.8 | E | 2100*880*1280 | 1345",
   "| MC124YC | 124 | 99 | 112.5 | 90 | YC6B155L-D21 | CN | 24.0 | 6L/TCA | 6.9 | M/E | 2300*860*1560 | 1500",
   "| MC138YC | 138 | 110 | 125 | 100 | YC6B180L-D20 | CN | 28.0 | 6L/TCA | 6.9 | M/E | 2300*860*1560 | 1560",
   "| MC165YC | 165 | 132 | 150 | 120 | YC6B205L-D20 | CN | 32.2 | 6L/TCA | 6.9 | E | 2400*880*1560 | 1580",
   "| MC193YC | 193 | 154 | 175 | 140 | YC6A230L-D20 | CN | 35.9 | 6L/TCA | 7.3 | M/E | 2560*980*1600 | 1600",
   "| MC206YC | 206 | 165 | 187.5 | 150 | YC6A245L-D21 | CN | 38.3 | 6L/TCA | 7.3 | E | 2720*860*1600 | 1730",
   "| MC248YC | 248 | 198 | 225 | 180 | YC6MK285L-D20 | CN | 43.4 | 6L/TCA | 10.3 | M/E | 2950*1020*1700 | 2060",
   "| MC275YC | 275 | 220 | 250 | 200 | YC6MK350L-D20 | CN | 53.7 | 6L/TCA | 10.3 | M/E | 2950*1020*1700 | 2060",
   "| MC344YC | 344 | 275 | 312.5 | 250 | YC6MK420L-D20 | CN | 64.2 | 6L/TCA | 10.3 | E | 3350*1200*1700 | 2250",
   "| MC385YC | 385 | 308 | 350 | 280 | YC6MJ480L-D20 | CN | 82.1 | 6L/TCA | 11.7 | E | 3350*1200*1700 | 2650",
   "| MC413YC | 413 | 330 | 375 | 300 | YC6K500D31 | CN | 80.9 | 6L/TCA | 12.2 | HPCR | 3600*1350*1900 | 3000",
   "| MC440YC | 440 | 352 | 400 | 320 | YC6T550L-D21 | CN | 84.1 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3130",
   "| MC481YC | 481 | 385 | 437.5 | 350 | YC6K570-D30 | CN | 96.3 | 6L/TCA | 12.9 | HPCR | 3600*1350*1900 | 3200",
   "| MC495YC | 495 | 396 | 450 | 360 | YC6T600L-D22 | CN | 91.6 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3320",
   "| MC550YC | 550 | 440 | 500 | 400 | YC6T660L-D20 | CN | 100.8 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3420",
   "| MC619YC | 619 | 495 | 562.5 | 450 | YC6TD780L-D20 | CN | 139.2 | 6L/TCA | 19.6 | ECM | 3800*1350*1900 | 4000",
   "| MC688YC | 688 | 550 | 625 | 500 | YC6TD840L-D20 | CN | 150.0 | 6L/TCA | 19.6 | ECM | 3800*1350*1900 | 4780",
   "| MC756YC | 756 | 605 | 687.5 | 550 | YC6TD900-D31 | CN | 151.2 | 6L/TCA | 19.6 | ECM | 3900*1350*2000 | 4800",
   "| MC825YC | 825 | 660 | 750 | 600 | YC6TD1000-D31 | CN | 167.0 | 6L/TCA | 19.6 | ECM | 3900*1350*2000 | 5060",
   "| MC825YC | 825 | 660 | 750 | 600 | YC6C1020L-D20 | CN | 178.1 | 6L/TCA | 39.6 | E | 4750*1650*2000 | 7500",
   "| MC894YC | 894 | 715 | 812.5 | 650 | YC6C1070L-D20 | CN | 187.2 | 6L/TCA | 39.6 | E | 4750*1650*2000 | 7500",
   "| MC963YC | 963 | 770 | 875 | 700 | YC6C1220L-D20 | CN | 213.4 | 6L/TCA | 39.6 | ECM | 4850*1650*2000 | 7500",
   "| MC1100YC | 1100 | 880 | 1000 | 800 | YC6C1320L-D20 | CN | 230.4 | 6L/TCA | 39.6 | ECM | 4850*1650*2000 | 7500",
   "| MC1375YC | 1375 | 1100 | 1250 | 1000 | YC12VC1680-D31 | CN | 266.4 | 12V/TCA | 79.17 | ECM | 5600*1800*2300 | 9800",
   "| MC1650YC | 1650 | 1320 | 1500 | 1200 | YC12VC2070-D31 | CN | 327.7 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC1925YC | 1925 | 1540 | 1750 | 1400 | YC12VC2270-D31 | CN | 361.5 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC2063YC | 2063 | 1650 | 1875 | 1500 | YC12VC2510-D31 | CN | 397.8 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC2200YC | 2200 | 1760 | 2000 | 1600 | YC12VC2700-D31 | CN | 428.6 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 15500",
   "| MC2475YC | 2475 | 1980 | 2250 | 1800 | YC16VC3000-D31 | CN | 405.0 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 18850",
   "| MC2750YC | 2750 | 2200 | 2500 | 2000 | YC16VC3300-D31 | CN | 527.6 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 20267",
   "| MC3025YC | 3025 | 2420 | 2750 | 2200 | YC16VC3600-D31 | CN | 569.7 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 20697"
  ]
 },
 {
  "n": 124,
  "url": "https://www.meccapower.com.cn/3-Phase-200KVA-Silent-Yuchai-Diesel-Generator-for-Business-pd44936424.html",
  "title": "3 Phase 200KVA Silent Yuchai Diesel Generator for Business from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC52YC | 52 | 42 | 47.5 | 38 | YC4D65-D20 | CN | 12.5 | 4L/NA | 4.2 | M/E | 1960*780*1280 | 900",
   "| MC66YC | 66 | 53 | 60 | 48 | YC4D80Z-D20 | CN | 15.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 980",
   "| MC80YC | 80 | 64 | 72.5 | 58 | YC4D100Z-D20 | CN | 18.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1300",
   "| MC110YC | 110 | 88 | 100 | 80 | YC6B130Z-D20 | CN | 21.6 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1460",
   "| MC124YC | 124 | 99 | 112.5 | 90 | YC6B160Z-D20 | CN | 25.0 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1500",
   "| MC150YC | 151 | 121 | 137.5 | 110 | YC6A200Z-D20 | CN | 30.9 | 6L/TC | 7.0 | E | 2560*980*1600 | 1600",
   "| MC165YC | 165 | 132 | 150 | 120 | YC6B210L-D20 | CN | 32.6 | 6L/TCA | 7.3 | M/E | 2400*880*1560 | 1580",
   "| MC206YC | 206 | 165 | 187.5 | 150 | YC6A245L-D20 | CN | 38.3 | 6L/TCA | 7.3 | E | 2720*860*1600 | 1730",
   "| MC220YC | 220 | 176 | 200 | 160 | YC6MK265Z-D20 | CN | 40.4 | 6L/TC | 10.3 | E | 2950*1020*1700 | 2060",
   "| MC303YC | 303 | 242 | 275 | 220 | YC6MK360L-D20 | CN | 54.8 | 6L/TCA | 10.3 | E | 2950*1020*1700 | 2060",
   "| MC344YC | 344 | 275 | 312.5 | 250 | YC6MK420L-D21 | CN | 64.2 | 6L/TCA | 10.3 | E | 3350*1200*1700 | 2250",
   "| MC385YC | 385 | 308 | 350 | 280 | YC6MJ480L-D21 | CN | 82.1 | 6L/TCA | 11.7 | E | 3350*1200*1700 | 2650",
   "| MC550YC | 550 | 440 | 500 | 400 | YC6T660L-D21 | CN | 102.3 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3420"
  ]
 },
 {
  "n": 125,
  "url": "https://www.meccapower.com.cn/1000KVA-Silent-Canopy-CCEC-Cummins-Diesel-Generator-with-Leroy-Somer-Alternator-pd49076201.html",
  "title": "1000KVA Silent Canopy CCEC Cummins Diesel Generator with Leroy Somer Alternator from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC28C | 28 | 22 | 25 | 20 | 4B3.9-G1 | CN | 7.1 | 4L | 3.9 | M | 1950*735*1420 | 765",
   "| MC28C | 28 | 22 | 25 | 20 | 4B3.9-G2 | CN | 6.7 | 4L | 3.9 | E | 1950*735*1420 | 765",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G1 | CN | 10.0 | 4L | 3.9 | M | 2080*735*1420 | 770",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | CN | 9.3 | 4L | 3.9 | E | 2080*735*1420 | 760",
   "| MC55C | 55 | 44 | 50 | 40 | 4BTA3.9-G2 | CN | 13.1 | 4L | 3.9 | E | 2180*805*1450 | 824",
   "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | CN | 13.1 | 4L | 3.9 | E | 2180*805*1450 | 830",
   "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 830",
   "| MC80C | 80 | 64 | 72.5 | 58 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 854",
   "| MC94C | 94 | 75 | 85 | 68 | 6BT5.9-G1 | CN | 21.7 | 6L | 5.9 | M | 2475*800*1470 | 1150",
   "| MC94C | 94 | 75 | 85 | 68 | 6BT5.9-G2 | CN | 22.0 | 6L | 5.9 | E | 2475*800*1470 | 1185",
   "| MC110C | 110 | 88 | 100 | 80 | 6BT5.9-G2 | CN | 22.0 | 6L | 5.9 | E | 2475*800*1470 | 1190",
   "| MC125C | 125 | 100 | 114 | 91.2 | 6BTA5.9-G2 | CN | 27.0 | 6L | 5.9 | E | 2620*800*1495 | 1280",
   "| MC154C | 154 | 123 | 140 | 112 | 6BTAA5.9-G2 | CN | 30.0 | 6L | 5.9 | E | 2620*800*1495 | 1295",
   "| MC176C | 176 | 141 | 160 | 128 | 6BTAA5.9-G12 | CN | 34.0 | 6L | 5.9 | E | 2620*800*1495 | 1300",
   "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G1 | CN | 42.0 | 6L | 8.3 | M | 2680*855*1560 | 1550",
   "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G2 | CN | 42.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
   "| MC220C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | CN | 45.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
   "| MC250C | 248 | 198 | 225 | 180 | 6LTAA8.9-G2 | CN | 53.0 | 6L | 8.9 | E | 2890*1045*1780 | 1900",
   "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | CN | 53.0 | 6L | 8.9 | E | 2890*1045*1780 | 1920",
   "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G3 | CN | 54.0 | 6L | 8.9 | E | 2890*1045*1780 | 2010",
   "| MC303C | 303 | 242 | 275 | 220 | 6LTAA9.5-G3 | CN | 58.0 | 6L | 9.5 | E | 2980*1150*1880 | 2200",
   "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G1 | CN | 70.0 | 6L | 9.5 | E | 2980*1150*1880 | 2450",
   "| MC358C | 358 | 286 | 325 | 260 | 6LTAA9.5-G1 | CN | 70.0 | 6L | 9.5 | E | 2980*1150*1880 | 2520",
   "| MC385C | 385 | 308 | 350 | 280 | 6ZTAA13-G3 | CN | 76.5 | 6L | 13.0 | ECM | 3390*1360*2010 | 3218",
   "| MC385C | 385 | 308 | 350 | 280 | QSZ13-G6 | CN | 81.6 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC413C | 413 | 330 | 375 | 300 | 6ZTAA13-G3 | CN | 76.5 | 6L | 13.0 | ECM | 3390*1360*2010 | 3320",
   "| MC413C | 413 | 330 | 375 | 300 | QSZ13-G7 | CN | 89.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC440C | 440 | 352 | 400 | 320 | QSZ13-G7 | CN | 89.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC440C | 440 | 352 | 400 | 320 | 6ZTAA13-G2 | CN | 89.1 | 6L | 13.0 | ECM | 3390*1360*2010 | 3380",
   "| MC481C | 481 | 385 | 437.5 | 350 | 6ZTAA13-G4 | CN | 91.4 | 6L | 13.0 | ECM | 3390*1360*2010 | 3430",
   "| MC481C | 481 | 385 | 437.5 | 350 | QSZ13-G2 | CN | 88.8 | 6L | 13.0 | ECM | 3390*1360*2010 | 3400",
   "| MC481C | 481 | 385 | 437.5 | 350 | QSZ13-G5 | CN | 93.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3420",
   "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G3 | CN | 101.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3480",
   "| MC94C | 94 | 75 | 85 | 68 | QSB3.9-G3 | CN | 20.0 | 6L | 3.9 | ECM | 2280*800*1450 | 950",
   "| MC154C | 154 | 123 | 140 | 112 | QSB5.9-G3 | CN | 31.0 | 6L | 5.9 | ECM | 2580*800*1450 | 1080",
   "| MC200C | 198 | 158 | 180 | 144 | QSB6.7-G4 | CN | 43.0 | 6L | 6.7 | ECM | 2650*850*1500 | 1340",
   "| MC275C | 275 | 220 | 250 | 200 | QSL8.9-G4 | CN | 60.0 | 6L | 8.9 | ECM | 2800*1050*1780 | 1780"
  ]
 },
 {
  "n": 125,
  "url": "https://www.meccapower.com.cn/1000KVA-Silent-Canopy-CCEC-Cummins-Diesel-Generator-with-Leroy-Somer-Alternator-pd49076201.html",
  "title": "1000KVA Silent Canopy CCEC Cummins Diesel Generator with Leroy Somer Alternator from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC33C | 33 | 26 | 30 | 24 | 4B3.9-G2 | CN | 8.6 | 4L | 3.9 | E | 1950*735*1420 | 765",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | CN | 10.7 | 4L | 3.9 | E | 2080*735*1420 | 760",
   "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | CN | 15.9 | 4L | 3.9 | E | 2180*805*1450 | 830",
   "| MC94C | 94 | 75 | 85 | 68 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 854",
   "| MC110C | 110 | 88 | 100 | 80 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E | 2475*800*1470 | 1185",
   "| MC125C | 125 | 100 | 114 | 91.2 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E | 2475*800*1470 | 1190",
   "| MC138C | 138 | 110 | 125 | 100 | 6BTA5.9-G2 | CN | 31.0 | 6L | 5.9 | E | 2620*800*1495 | 1280",
   "| MC154C | 154 | 123 | 140 | 112 | 6BTAA5.9-G2 | CN | 34.0 | 6L | 5.9 | E | 2620*800*1495 | 1295",
   "| MC176C | 176 | 141 | 160 | 128 | 6BTAA5.9-G12 | CN | 38.0 | 6L | 5.9 | E | 2620*800*1495 | 1300",
   "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G2 | CN | 44.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
   "| MC220C | 220 | 176 | 200 | 160 | 6CTA8.3-G2 | CN | 44.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
   "| MC220C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | CN | 49.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
   "| MC250C | 248 | 198 | 225 | 180 | 6CTAA8.3-G2 | CN | 49.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
   "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | CN | 59.0 | 6L | 8.9 | E | 2890*1045*1780 | 1920",
   "| MC303C | 303 | 242 | 275 | 220 | 6LTAA8.9-G3 | CN | 65.0 | 6L | 8.9 | E | 2890*1045*1780 | 2010",
   "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G3 | CN | 65.0 | 6L | 9.5 | E | 2890*1045*1780 | 2010",
   "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G1 | CN | 76.0 | 6L | 9.5 | E | 2980*1150*1880 | 2450",
   "| MC358C | 358 | 286 | 325 | 260 | 6LTAA9.5-G1 | CN | 76.0 | 6L | 9.5 | E | 2980*1150*1880 | 2520",
   "| MC413C | 413 | 330 | 375 | 300 | 6ZTAA13-G3 | CN | 81.0 | 6L | 13.0 | ECM | 3390*1360*2010 | 3218",
   "| MC440C | 440 | 352 | 400 | 320 | QSZ13-G6 | CN | 90.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC440C | 440 | 352 | 400 | 320 | 6ZTAA13-G2 | CN | 95.6 | 6L | 13.0 | ECM | 3390*1360*2010 | 3380",
   "| MC500C | 495 | 396 | 450 | 360 | 6ZTAA13-G4 | CN | 98.1 | 6L | 13.0 | ECM | 3390*1360*2010 | 3430",
   "| MC500C | 495 | 396 | 450 | 360 | QSZ13-G2 | CN | 90.2 | 6L | 13.0 | ECM | 3390*1360*2010 | 3400",
   "| MC500C | 495 | 396 | 450 | 360 | QSZ13-G7 | CN | 102.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G5 | CN | 107.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3420",
   "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G3 | CN | 104.1 | 6L | 13.0 | ECM | 3420*1150*2190 | 3480"
  ]
 },
 {
  "n": 126,
  "url": "https://www.meccapower.com.cn/1000KVA-Low-Fuel-Consumption-MITSUBISHI-SME-Diesel-Generator-1500rpm-pd49395034.html",
  "title": "1000KVA Low Fuel Consumption MITSUBISHI/SME Diesel Generator 1500rpm from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC715SME | 715 | 572 | 650 | 520 | S6R2-PTA-C | CN | 140 | 6L | 30.0 | E | 3770*1400*2000 | 6140",
   "| MC825SME | 825 | 660 | 750 | 600 | S6R2-PTAA-C | CN | 165 | 6L | 30.0 | E | 4100*1400*2150 | 6410",
   "| MC1400SME | 1400 | 1120 | 1250 | 1000 | S12R-PTA-C | CN | 264 | 12V | 49.0 | E | 4880*2000*2380 | 10560",
   "| MC1540SME | 1540 | 1232 | 1400 | 1120 | S12R-PTA2-C | CN | 284 | 12V | 49.0 | E | 4980*2000*2380 | 10560",
   "| MC1650SME | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2-C | CN | 350 | 12V | 49.0 | E | 4980*2200*2380 | 10660",
   "| MC1915SME | 1915 | 1532 | 1750 | 1400 | S16R-PTA-C | CN | 382 | 16V | 65.4 | E | 5490*2190*2495 | 11410",
   "| MC2100SME | 2100 | 1680 | 1875 | 1500 | S16R-PTA2-C | CN | 424 | 16V | 65.4 | E | 5640*2170*2495 | 11710",
   "| MC2250SME | 2250 | 1800 | 2050 | 1640 | S16R-PTAA2-C | CN | 452 | 16V | 65.4 | E | 5920*2200*3286 | 13210"
  ]
 },
 {
  "n": 127,
  "url": "https://www.meccapower.com.cn/7-1000KVA-Open-Type-Doosan-Diesel-Generator-for-Agriculture-Rental-pd44459273.html",
  "title": "7-1000KVA Open Type Doosan Diesel Generator for Agriculture Rental from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC8D | 8 | 6 | 7 | 5.4 | SP103NA | Korea | 24.0 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC15D | 15 | 12 | 14 | 11 | SP173NA | Korea | 24.0 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC19D | 19 | 15 | 18 | 14 | SP224NA | Korea | 24.0 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC28D | 28 | 22 | 25 | 20 | SP244TA | Korea | 24.0 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC165D | 165 | 132 | 150 | 120 | DP086TA | Korea | 33.7 | 6L | 8.1 | E | 2280*950*1730 | 1450",
   "| MC186D | 186 | 148 | 168 | 134 | P086TI-1 | Korea | 35.4 | 6L | 8.1 | E | 2600*950*1550 | 1450",
   "| MC220D | 220 | 176 | 200 | 160 | P086TI | Korea | 43.1 | 6L | 8.1 | E | 2600*950*1550 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | DP086LA | Korea | 48.7 | 6L | 8.1 | E | 2600*950*1730 | 1800",
   "| MC313D | 313 | 250 | 275 | 220 | P126TI | Korea | 58.1 | 6L | 11.1 | E | 2750*1100*1550 | 2280",
   "| MC330D | 330 | 264 | 300 | 240 | P126TI-II | Korea | 63.1 | 6L | 11.1 | E | 2750*1100*1550 | 2380",
   "| MC406D | 406 | 324 | 365 | 292 | DP126LB | Korea | 78.7 | 6L | 11.1 | E | 2850*1400*1850 | 2600",
   "| MC413D | 413 | 330 | 375 | 300 | P158LE-1 | Korea | 78.7 | 8V | 14.6 | E | 2850*1400*1850 | 2600",
   "| MC440D | 440 | 352 | 400 | 320 | P158LE | Korea | 89.3 | 8V | 14.6 | E | 2850*1400*1850 | 2650",
   "| MC500D | 500 | 400 | 450 | 360 | DP158LC | Korea | 99.6 | 8V | 14.6 | E | 2950*1400*1870 | 3100",
   "| MC550D | 550 | 440 | 500 | 400 | DP158LD | Korea | 115.1 | 8V | 14.6 | E | 2950*1400*1870 | 3350",
   "| MC625D | 625 | 500 | 565 | 450 | DP180LA | Korea | 123.6 | 10V | 18.3 | E | 3150*1650*2130 | 3500",
   "| MC700D | 700 | 560 | 625 | 500 | DP180LB | Korea | 136.4 | 10V | 18.3 | E | 3200*1650*2130 | 3750",
   "| MC750D | 750 | 600 | 675 | 540 | DP222LB | Korea | 147.1 | 12V | 21.9 | E | 3500*1650*2150 | 3850",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LC | Korea | 161 | 12V | 21.9 | E | 3500*1650*2150 | 4100"
  ]
 },
 {
  "n": 127,
  "url": "https://www.meccapower.com.cn/7-1000KVA-Open-Type-Doosan-Diesel-Generator-for-Agriculture-Rental-pd44459273.html",
  "title": "7-1000KVA Open Type Doosan Diesel Generator for Agriculture Rental from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NE | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NH | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC18D | 18 | 14 | 17 | 13 | SP173NC | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC18D | 18 | 14 | 17 | 13 | SP173ND | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC25D | 25 | 20 | 24 | 19 | SP224NC | Korea | 24 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC32D | 32 | 25 | 29 | 23 | SP244TC | Korea | 24 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC206D | 206 | 165 | 188 | 150 | DP086TA | Korea | 41.3 | 6L | 8.1 | E | 2480*950*1730 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | P086TI | Korea | 50.6 | 6L | 8.1 | E | 2600*950*1550 | 1900",
   "| MC275D | 275 | 220 | 250 | 200 | DP086LA | Korea | 56 | 6L | 8.1 | E | 2600*950*1730 | 1980",
   "| MC335D | 335 | 268 | 313 | 250 | P126TI | Korea | 70.3 | 6L | 11.1 | E | 2700*1110*1550 | 2380",
   "| MC388D | 388 | 310 | 350 | 280 | P126TI-II | Korea | 73.8 | 6L | 11.1 | E | 2750*1110*1550 | 2450",
   "| MC450D | 450 | 360 | 400 | 320 | DP126LB | Korea | 91.3 | 6L | 11.1 | E | 2850*1400*1850 | 2820",
   "| MC450D | 450 | 360 | 400 | 320 | P158LE-1 | Korea | 91.3 | 8V | 14.6 | E | 2850*1400*1850 | 2820",
   "| MC500D | 500 | 400 | 450 | 360 | P158LE | Korea | 102.5 | 8V | 14.6 | E | 2850*1400*1850 | 3050",
   "| MC575D | 575 | 460 | 520 | 416 | DP158LC | Korea | 111.5 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC625D | 625 | 500 | 563 | 450 | DP158LD | Korea | 127.1 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC688D | 688 | 550 | 625 | 500 | DP180LA | Korea | 140.5 | 10V | 21.9 | E | 3100*1650*2130 | 3700",
   "| MC750D | 750 | 600 | 675 | 540 | DP180LB | Korea | 150.7 | 10V | 21.9 | E | 3100*1650*2130 | 3730",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LA | Korea | 161.7 | 12V | 21.9 | E | 3300*1650*2150 | 4100",
   "| MC875D | 875 | 700 | 785 | 628 | DP222LB | Korea | 172.7 | 12V | 21.9 | E | 3400*1650*2150 | 4200",
   "| MC935D | 935 | 748 | 850 | 680 | DP222LC | Korea | 183.2 | 12V | 21.9 | E | 3500*1650*2150 | 4350"
  ]
 },
 {
  "n": 128,
  "url": "https://www.meccapower.com.cn/1400KVA-Electric-Start-MITSUBISHI-SME-Diesel-Generator-for-Shop-pd47284034.html",
  "title": "1400KVA Electric Start MITSUBISHI/SME Diesel Generator for Shop from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC715SME | 715 | 572 | 650 | 520 | S6R2-PTA-C | CN | 140 | 6L | 30.0 | E | 3770*1400*2000 | 6140",
   "| MC825SME | 825 | 660 | 750 | 600 | S6R2-PTAA-C | CN | 165 | 6L | 30.0 | E | 4100*1400*2150 | 6410",
   "| MC1400SME | 1400 | 1120 | 1250 | 1000 | S12R-PTA-C | CN | 264 | 12V | 49.0 | E | 4880*2000*2380 | 10560",
   "| MC1540SME | 1540 | 1232 | 1400 | 1120 | S12R-PTA2-C | CN | 284 | 12V | 49.0 | E | 4980*2000*2380 | 10560",
   "| MC1650SME | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2-C | CN | 350 | 12V | 49.0 | E | 4980*2200*2380 | 10660",
   "| MC1915SME | 1915 | 1532 | 1750 | 1400 | S16R-PTA-C | CN | 382 | 16V | 65.4 | E | 5490*2190*2495 | 11410",
   "| MC2100SME | 2100 | 1680 | 1875 | 1500 | S16R-PTA2-C | CN | 424 | 16V | 65.4 | E | 5640*2170*2495 | 11710",
   "| MC2250SME | 2250 | 1800 | 2050 | 1640 | S16R-PTAA2-C | CN | 452 | 16V | 65.4 | E | 5920*2200*3286 | 13210"
  ]
 },
 {
  "n": 129,
  "url": "https://www.meccapower.com.cn/900-Kva-Open-Type-Doosan-Diesel-Generator-for-Shopping-Mall-pd43211533.html",
  "title": "900 Kva Open Type Doosan Diesel Generator for Shopping Mall from China manufacturer - Mecca Power",
  "header": [
   "| Model | STANDBY POWER | PRIME POWER | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Emission | Dimention | Weight",
   "| KVA/KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC69D | 69 | 55 | 63 | 50 | SP344CB | Korea | 13.8 | 4L | 3.4 | ECU | China 3 | 2300*1000*1400 | 850",
   "| MC88D | 88 | 70 | 80 | 64 | SP344CC | Korea | 18.1 | 4L | 3.4 | ECU | China 3 | 2300*1000*1400 | 850",
   "| MC165D | 165 | 132 | 150 | 120 | DP086TA | Korea | 33.7 | 6L | 8.1 | E | / | 2280*950*1730 | 1450",
   "| MC186D | 186 | 148 | 168 | 134 | P086TI-1 | Korea | 35.4 | 6L | 8.1 | E | / | 2600*950*1550 | 1450",
   "| MC220D | 220 | 176 | 200 | 160 | P086TI | Korea | 43.1 | 6L | 8.1 | E | TierⅡ | 2600*950*1550 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | DP086LA | Korea | 48.7 | 6L | 8.1 | E | / | 2600*950*1730 | 1800",
   "| MC313D | 313 | 250 | 275 | 220 | P126TI | Korea | 58.1 | 6L | 11.1 | E | TierⅡ | 2750*1100*1550 | 2280",
   "| MC330D | 330 | 264 | 300 | 240 | P126TI-II | Korea | 63.1 | 6L | 11.1 | E | / | 2750*1100*1550 | 2380",
   "| MC406D | 406 | 324 | 365 | 292 | DP126LB | Korea | 78.7 | 6L | 11.1 | E | / | 2850*1400*1850 | 2600",
   "| MC440D | 440 | 352 | 400 | 320 | P158LE | Korea | 89.3 | 8V | 14.6 | E | / | 2850*1400*1850 | 2650",
   "| MC500D | 500 | 400 | 450 | 360 | DP158LC | Korea | 99.6 | 8V | 14.6 | E | / | 2950*1400*1870 | 3100",
   "| MC550D | 550 | 440 | 500 | 400 | DP158LD | Korea | 115.1 | 10V | 18.3 | E | TierⅡ | 2950*1400*1870 | 3350",
   "| MC625D | 625 | 500 | 565 | 450 | DP180LA | Korea | 123.6 | 10V | 18.3 | E | / | 3150*1650*2130 | 3500",
   "| MC700D | 700 | 560 | 625 | 500 | DP180LB | Korea | 136.4 | 10V | 18.3 | E | / | 3200*1650*2130 | 3750",
   "| MC750D | 750 | 600 | 675 | 540 | DP222LB | Korea | 147.1 | 12V | 21.9 | E | / | 3500*1650*2150 | 3850",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LC | Korea | 161 | 12V | 21.9 | E | / | 3500*1650*2150 | 4100",
   "| MC840D | 839 | 671 | 763 | 610 | DP222CA | Korea | 161 | 12V | 21.9 | ECU | / | 3800*1700*2200 | 4900",
   "| MC900D | 894 | 715 | 813 | 650 | DP222CB | Korea | 171 | 12V | 21.9 | ECU | / | 3800*1700*2200 | 4900",
   "| MC1000D | 1001 | 801 | 910 | 728 | DP222CC | Korea | 190 | 12V | 21.9 | ECU | / | 3800*1700*2200 | 4900"
  ]
 },
 {
  "n": 129,
  "url": "https://www.meccapower.com.cn/900-Kva-Open-Type-Doosan-Diesel-Generator-for-Shopping-Mall-pd43211533.html",
  "title": "900 Kva Open Type Doosan Diesel Generator for Shopping Mall from China manufacturer - Mecca Power",
  "header": [
   "| Model | STANDBY POWER | PRIME POWER | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Emission | Dimention | Weight",
   "| KVA/KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC80D | 80 | 64 | 73 | 58 | SP344CB | Korea | 16.6 | 4L | 3.4 | ECU | China 3 | 2300*1000*1400 | 850",
   "| MC100D | 100 | 80 | 91 | 73 | SP344CC | Korea | 20.7 | 4L | 3.4 | ECU | China 3 | 2300*1000*1400 | 850",
   "| MC206D | 206 | 165 | 188 | 150 | DP086TA | Korea | 41.3 | 6L | 8.1 | E | / | 2480*950*1730 | 1800",
   "| MC213D | 213 | 170 | 193 | 154 | P086TI-1 | Korea | 42.4 | 6L | 8.1 | E | / | 2600*950*1550 | 1450",
   "| MC250D | 250 | 200 | 225 | 180 | P086TI | Korea | 50.6 | 6L | 8.1 | E | TierⅡ | 2600*950*1550 | 1900",
   "| MC275D | 275 | 220 | 250 | 200 | DP086LA | Korea | 56 | 6L | 8.1 | E | / | 2600*950*1730 | 1980",
   "| MC335D | 335 | 268 | 313 | 250 | P126TI | Korea | 70.3 | 6L | 11.1 | E | TierⅡ | 2700*1110*1550 | 2380",
   "| MC388D | 388 | 310 | 350 | 280 | P126TI-II | Korea | 73.8 | 6L | 11.1 | E | / | 2750*1110*1550 | 2450",
   "| MC450D | 450 | 360 | 400 | 320 | DP126LB | Korea | 91.3 | 6L | 11.1 | E | / | 2850*1400*1850 | 2820",
   "| MC500D | 500 | 400 | 450 | 360 | P158LE | Korea | 102.5 | 8V | 14.6 | E | / | 2850*1400*1850 | 3050",
   "| MC575D | 575 | 460 | 520 | 416 | DP158LC | Korea | 111.5 | 8V | 14.6 | E | / | 2850*1400*1870 | 3320",
   "| MC625D | 625 | 500 | 563 | 450 | DP158LD | Korea | 127.1 | 8V | 14.6 | E | / | 2850*1400*1870 | 3320",
   "| MC688D | 688 | 550 | 625 | 500 | DP180LA | Korea | 140.5 | 10V | 18.3 | E | / | 3100*1650*2130 | 3700",
   "| MC750D | 750 | 600 | 675 | 540 | DP180LB | Korea | 150.7 | 10V | 18.3 | E | / | 3100*1650*2130 | 3730",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LA | Korea | 161.7 | 12V | 21.9 | E | / | 3300*1650*2150 | 4100",
   "| MC875D | 875 | 700 | 785 | 628 | DP222LB | Korea | 172.7 | 12V | 21.9 | E | / | 3400*1650*2150 | 4200",
   "| MC935D | 935 | 748 | 850 | 680 | DP222LC | Korea | 183.2 | 12V | 21.9 | E | / | 3500*1650*2150 | 4350",
   "| MC950D | 950 | 760 | 863 | 690 | DP222CA | Korea | 187 | 12V | 21.9 | E | / | 3800*1700*2200 | 4900",
   "| MC1050D | 1031 | 825 | 938 | 750 | DP222CB | Korea | 200 | 12V | 21.9 | E | / | 3800*1700*2200 | 4900",
   "| MC1100D | 1100 | 880 | 1000 | 800 | DP222CC | Korea | 216 | 12V | 21.9 | E | / | 3800*1700*2200 | 4900"
  ]
 },
 {
  "n": 130,
  "url": "https://www.meccapower.com.cn/7-2500KVA-Open-Type-PERKINS-Diesel-Generator-for-Factory-pd46340273.html",
  "title": "7-2500KVA Open Type PERKINS Diesel Generator for Factory from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10P | 10 | 8 | 9 | 7.2 | 403A-11G1 | CN/UK | 3 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC10P | 10 | 8 | 9 | 7.2 | 403D-11G | CN/UK | 2.6 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC15P | 15 | 12 | 13 | 10 | 403A-15G1 | CN/UK | 3.7 | 3L | 1.5 | M | 1370×750×1050 | 550",
   "| MC15P | 15 | 12 | 13 | 10 | 403D-15G | CN/UK | 3.6 | 3L | 1.5 | M | 1400×750×1050 | 550",
   "| MC16.5P | 16.5 | 13 | 15 | 12 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.5 | M | 1400×750×1050 | 560",
   "| MC22P | 22 | 18 | 20 | 16 | 404A-22G1 | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 650",
   "| MC22P | 22 | 18 | 20 | 16 | 404D-22G | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 630",
   "| MC30P | 30 | 24 | 28 | 22 | 404D-22TG | CN/UK | 7.1 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC33P | 33 | 26 | 30 | 24 | 1103A-33G | UK/IN | 7.1 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC50P | 50 | 40 | 45 | 36 | 1103A-33TG1 | UK/IN | 10.7 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC66P | 66 | 53 | 60 | 48 | 1103A-33TG2 | UK/IN | 13.9 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC72P | 72 | 58 | 65 | 52 | 1104A-44TG1 | CN/UK | 14.8 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104A-44TG2 | CN/UK | 18.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | CN/UK | 18.6 | 4L | 4.4 | E | 2050×750×1270 | 1050",
   "| MC110P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | CN/UK | 22.6 | 4L | 4.4 | E | 2050×750×1270 | 1080",
   "| MC150P | 150 | 120 | 135 | 108 | 1106A-70TG1 | CN/UK | 29.9 | 6L | 7.0 | M | 2230×760×1440 | 1600",
   "| MC165P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | CN/UK | 33.4 | 6L | 7.0 | M | 2280×820×1440 | 1600",
   "| MC200P | 200 | 160 | 180 | 144 | 1106A-70TAG3 | CN/UK | 41.6 | 6L | 7.0 | M | 2400×820×1470 | 1750",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | CN/UK | 45.8 | 6L | 7.0 | E | 2400×820×1470 | 1800",
   "| MC250P | 250 | 200 | 225 | 180 | 1506A-E88TAG2 | USA | 48.6 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC275P | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | USA | 55.5 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC330P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | USA | 65 | 6L | 8.8 | ECM | 2650×1120×1600 | 2650",
   "| MC400P | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | USA | 71 | 6L | 12.5 | ECM | 3060×1140×2000 | 3350",
   "| MC450P | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3500",
   "| MC500P | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | USA | 95 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC550P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | USA | 100 | 6L | 15.2 | ECM | 3350×1160×2030 | 3850",
   "| MC660P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | USA | 123 | 6L | 18.1 | ECM | 3230×1550×2050 | 4600",
   "| MC715P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | USA | 132 | 6L | 18.1 | ECM | 3340×1550×2050 | 4650",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 161 | 6L | 22.9 | E | 4080×1700×2230 | 5550",
   "| MC880P | 880 | 704 | 800 | 640 | 4006-23TAG3A | UK/IN | 172 | 6L | 22.9 | E | 4080×1700×2230 | 5600",
   "| MC1000P | 1000 | 800 | 900 | 720 | 4008TAG1A | UK/IN | 195 | 8L | 30.6 | E | 4600×2040×2230 | 6600",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A | UK/IN | 226 | 8L | 30.6 | E | 4600×2040×2230 | 6650",
   "| MC1250P | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | UK/IN | 244 | 8L | 30.6 | E | 4500×2200×2230 | 7300",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 259 | 12V | 45.8 | E | 4900×2200×2530 | 7600",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK/IN | 283 | 12V | 45.8 | E | 5000×2200×2530 | 7850",
   "| MC1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 200 | 12V | 45.8 | E | 5000×2200×2530 | 8100",
   "| MC1850P | 1850 | 1480 | 1650 | 1320 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC1875P | 1875 | 1500 | 1705 | 1364 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC2030P | 2030 | 1624 | 1845 | 1476 | 4016TAG1A | UK/IN | 383 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2260P | 2260 | 1808 | 2050 | 1640 | 4016TAG2A | UK/IN | 434 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2500P | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | UK/IN | 473 | 16V | 61.1 | E | 5700×2900×3120 | 11300"
  ]
 },
 {
  "n": 130,
  "url": "https://www.meccapower.com.cn/7-2500KVA-Open-Type-PERKINS-Diesel-Generator-for-Factory-pd46340273.html",
  "title": "7-2500KVA Open Type PERKINS Diesel Generator for Factory from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12P | 12 | 10 | 11 | 8.8 | 403D-11G | CN/UK | 3.0 | 3L | 1.131 | M | 1370×750×1050 | 450",
   "| MC17P | 17 | 14 | 15 | 12 | 403D-15G | CN/UK | 4.2 | 3L | 1.496 | M | 1400×750×1050 | 550",
   "| MC20P | 20 | 16 | 18 | 14.4 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.496 | M | 1400×750×1050 | 560",
   "| MC27P | 27 | 22 | 24 | 19.2 | 404D-22G | CN/UK | 6.2 | 4L | 2.216 | M | 1510×750×1050 | 630",
   "| MC35P | 35 | 29 | 30 | 24 | 404D-22TG | CN/UK | 8.3 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC38P | 38 | 30 | 35 | 28 | 1103A-33G | UK | 8.6 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC59P | 59 | 47 | 53 | 42.4 | 1103A-33TG1 | UK | 12.9 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC75P | 75 | 60 | 68 | 54.4 | 1103A-33TG2 | UK | 16.6 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC84P | 84 | 67 | 76 | 60.8 | 1104A-44TG1 | CN/UK | 17.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC100P | 100 | 80 | 91 | 72.8 | 1104A-44TG2 | CN/UK | 22.3 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC125P | 125 | 100 | 112.5 | 90 | 1104C-44TAG2 | CN/UK | 26.9 | 4L | 4.4 | E | 2050×750×1270 | 1250",
   "| MC169P | 169 | 135 | 152 | 121.6 | 1106A-70TG1 | CN/UK | 35.2 | 6L | 7.01 | M | 2230×760×1440 | 1600",
   "| MC188P | 188 | 150 | 169 | 135.2 | 1106A-70TAG2 | CN/UK | 38.2 | 6L | 7.01 | M | 2240×820×1440 | 1600",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG3 | CN/UK | 46.4 | 6L | 8.8 | M | 2280×820×1470 | 1600",
   "| MC269P | 269 | 215 | 245 | 196 | 1506A-E88TAG2 | USA | 54.2 | 6L | 8.8 | ECM | 2550×950×1600 | 2350",
   "| MC313P | 313 | 250 | 281 | 224.8 | 1506A-E88TAG3 | USA | 63.1 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC375P | 375 | 300 | 338 | 270.4 | 1506A-E88TAG5 | USA | 77.1 | 6L | 8.8 | ECM | 2650×1120×1600 | 2700",
   "| MC438P | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3250",
   "| MC563P | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | USA | 102 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC688P | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | USA | 127 | 6L | 18.13 | ECM | 3230×1550×2050 | 4450",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 176 | 6L | 22.921 | E | 3920×1700×2230 | 5350",
   "| MC938P | 938 | 750 | 844 | 675.2 | 4006-23TAG3A | UK/IN | 200 | 6L | 22.921 | E | 4080×1700×2230 | 5550",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2 | UK/IN | 224 | 8L | 30.561 | E | 4500×2040×2230 | 6450",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 266 | 12V | 45.842 | E | 4960×2200×2530 | 6900",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK | 291 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1675P | 1675 | 1340 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 301 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1880P | 1880 | 1504 | 1700 | 1360 | 4012-46TAG3A | UK/IN | 356 | 12V | 45.842 | E | 5000×2200×2530 | 8100"
  ]
 },
 {
  "n": 131,
  "url": "https://www.meccapower.com.cn/2000KVA-2500KVA-High-Temperature-Resistance-Yuchai-Diesel-Generator-1800rpm-pd45736424.html",
  "title": "2000KVA-2500KVA High Temperature Resistance Yuchai Diesel Generator 1800rpm from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC47YC | 47 | 37 | 42.5 | 34 | YC4D60-D21 | CN | 11.4 | 4L/NA | 4.2 | M/E | 1960*780*1280 | 900",
   "| MC69YC | 69 | 55 | 62.5 | 50 | YC4D85Z-D20 | CN | 15.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 980",
   "| MC69YC | 69 | 55 | 62.5 | 50 | YC4D90Z-D21 | CN | 16.4 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1020",
   "| MC83YC | 83 | 66 | 75 | 60 | YC4D100Z-D20 | CN | 18.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1300",
   "| MC88YC | 88 | 70 | 80 | 64 | YC4A100Z-D20 | CN | 17.0 | 4L/TC | 4.8 | M/E | 2100*880*1280 | 1345",
   "| MC110YC | 110 | 88 | 100 | 80 | YC6B135Z-D20 | CN | 21.1 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1460",
   "| MC110YC | 110 | 88 | 100 | 80 | YC4A140L-D20 | CN | 23.1 | 4L/TCA | 4.8 | E | 2100*880*1280 | 1345",
   "| MC124YC | 124 | 99 | 112.5 | 90 | YC6B155L-D21 | CN | 24.0 | 6L/TCA | 6.9 | M/E | 2300*860*1560 | 1500",
   "| MC138YC | 138 | 110 | 125 | 100 | YC6B180L-D20 | CN | 28.0 | 6L/TCA | 6.9 | M/E | 2300*860*1560 | 1560",
   "| MC165YC | 165 | 132 | 150 | 120 | YC6B205L-D20 | CN | 32.2 | 6L/TCA | 6.9 | E | 2400*880*1560 | 1580",
   "| MC193YC | 193 | 154 | 175 | 140 | YC6A230L-D20 | CN | 35.9 | 6L/TCA | 7.3 | M/E | 2560*980*1600 | 1600",
   "| MC206YC | 206 | 165 | 187.5 | 150 | YC6A245L-D21 | CN | 38.3 | 6L/TCA | 7.3 | E | 2720*860*1600 | 1730",
   "| MC248YC | 248 | 198 | 225 | 180 | YC6MK285L-D20 | CN | 43.4 | 6L/TCA | 10.3 | M/E | 2950*1020*1700 | 2060",
   "| MC275YC | 275 | 220 | 250 | 200 | YC6MK350L-D20 | CN | 53.7 | 6L/TCA | 10.3 | M/E | 2950*1020*1700 | 2060",
   "| MC344YC | 344 | 275 | 312.5 | 250 | YC6MK420L-D20 | CN | 64.2 | 6L/TCA | 10.3 | E | 3350*1200*1700 | 2250",
   "| MC385YC | 385 | 308 | 350 | 280 | YC6MJ480L-D20 | CN | 82.1 | 6L/TCA | 11.7 | E | 3350*1200*1700 | 2650",
   "| MC413YC | 413 | 330 | 375 | 300 | YC6K500D31 | CN | 80.9 | 6L/TCA | 12.2 | HPCR | 3600*1350*1900 | 3000",
   "| MC440YC | 440 | 352 | 400 | 320 | YC6T550L-D21 | CN | 84.1 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3130",
   "| MC481YC | 481 | 385 | 437.5 | 350 | YC6K570-D30 | CN | 96.3 | 6L/TCA | 12.9 | HPCR | 3600*1350*1900 | 3200",
   "| MC495YC | 495 | 396 | 450 | 360 | YC6T600L-D22 | CN | 91.6 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3320",
   "| MC550YC | 550 | 440 | 500 | 400 | YC6T660L-D20 | CN | 100.8 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3420",
   "| MC619YC | 619 | 495 | 562.5 | 450 | YC6TD780L-D20 | CN | 139.2 | 6L/TCA | 19.6 | ECM | 3800*1350*1900 | 4000",
   "| MC688YC | 688 | 550 | 625 | 500 | YC6TD840L-D20 | CN | 150.0 | 6L/TCA | 19.6 | ECM | 3800*1350*1900 | 4780",
   "| MC756YC | 756 | 605 | 687.5 | 550 | YC6TD900-D31 | CN | 151.2 | 6L/TCA | 19.6 | ECM | 3900*1350*2000 | 4800",
   "| MC825YC | 825 | 660 | 750 | 600 | YC6TD1000-D31 | CN | 167.0 | 6L/TCA | 19.6 | ECM | 3900*1350*2000 | 5060",
   "| MC825YC | 825 | 660 | 750 | 600 | YC6C1020L-D20 | CN | 178.1 | 6L/TCA | 39.6 | E | 4750*1650*2000 | 7500",
   "| MC894YC | 894 | 715 | 812.5 | 650 | YC6C1070L-D20 | CN | 187.2 | 6L/TCA | 39.6 | E | 4750*1650*2000 | 7500",
   "| MC963YC | 963 | 770 | 875 | 700 | YC6C1220L-D20 | CN | 213.4 | 6L/TCA | 39.6 | ECM | 4850*1650*2000 | 7500",
   "| MC1100YC | 1100 | 880 | 1000 | 800 | YC6C1320L-D20 | CN | 230.4 | 6L/TCA | 39.6 | ECM | 4850*1650*2000 | 7500",
   "| MC1375YC | 1375 | 1100 | 1250 | 1000 | YC12VC1680-D31 | CN | 266.4 | 12V/TCA | 79.17 | ECM | 5600*1800*2300 | 9800",
   "| MC1650YC | 1650 | 1320 | 1500 | 1200 | YC12VC2070-D31 | CN | 327.7 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC1925YC | 1925 | 1540 | 1750 | 1400 | YC12VC2270-D31 | CN | 361.5 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC2063YC | 2063 | 1650 | 1875 | 1500 | YC12VC2510-D31 | CN | 397.8 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC2200YC | 2200 | 1760 | 2000 | 1600 | YC12VC2700-D31 | CN | 428.6 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 15500",
   "| MC2475YC | 2475 | 1980 | 2250 | 1800 | YC16VC3000-D31 | CN | 405.0 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 18850",
   "| MC2750YC | 2750 | 2200 | 2500 | 2000 | YC16VC3300-D31 | CN | 527.6 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 20267",
   "| MC3025YC | 3025 | 2420 | 2750 | 2200 | YC16VC3600-D31 | CN | 569.7 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 20697"
  ]
 },
 {
  "n": 131,
  "url": "https://www.meccapower.com.cn/2000KVA-2500KVA-High-Temperature-Resistance-Yuchai-Diesel-Generator-1800rpm-pd45736424.html",
  "title": "2000KVA-2500KVA High Temperature Resistance Yuchai Diesel Generator 1800rpm from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC52YC | 52 | 42 | 47.5 | 38 | YC4D65-D20 | CN | 12.5 | 4L/NA | 4.2 | M/E | 1960*780*1280 | 900",
   "| MC66YC | 66 | 53 | 60 | 48 | YC4D80Z-D20 | CN | 15.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 980",
   "| MC80YC | 80 | 64 | 72.5 | 58 | YC4D100Z-D20 | CN | 18.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1300",
   "| MC110YC | 110 | 88 | 100 | 80 | YC6B130Z-D20 | CN | 21.6 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1460",
   "| MC124YC | 124 | 99 | 112.5 | 90 | YC6B160Z-D20 | CN | 25.0 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1500",
   "| MC150YC | 151 | 121 | 137.5 | 110 | YC6A200Z-D20 | CN | 30.9 | 6L/TC | 7.0 | E | 2560*980*1600 | 1600",
   "| MC165YC | 165 | 132 | 150 | 120 | YC6B210L-D20 | CN | 32.6 | 6L/TCA | 7.3 | M/E | 2400*880*1560 | 1580",
   "| MC206YC | 206 | 165 | 187.5 | 150 | YC6A245L-D20 | CN | 38.3 | 6L/TCA | 7.3 | E | 2720*860*1600 | 1730",
   "| MC220YC | 220 | 176 | 200 | 160 | YC6MK265Z-D20 | CN | 40.4 | 6L/TC | 10.3 | E | 2950*1020*1700 | 2060",
   "| MC303YC | 303 | 242 | 275 | 220 | YC6MK360L-D20 | CN | 54.8 | 6L/TCA | 10.3 | E | 2950*1020*1700 | 2060",
   "| MC344YC | 344 | 275 | 312.5 | 250 | YC6MK420L-D21 | CN | 64.2 | 6L/TCA | 10.3 | E | 3350*1200*1700 | 2250",
   "| MC385YC | 385 | 308 | 350 | 280 | YC6MJ480L-D21 | CN | 82.1 | 6L/TCA | 11.7 | E | 3350*1200*1700 | 2650",
   "| MC550YC | 550 | 440 | 500 | 400 | YC6T660L-D21 | CN | 102.3 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3420"
  ]
 },
 {
  "n": 132,
  "url": "https://www.meccapower.com.cn/800kw-1000kva-Silent-Type-Yuchai-Chinese-Engine-Brand-Diesel-Generators-pd49346424.html",
  "title": "800kw/1000kva Silent Type Yuchai Chinese Engine Brand Diesel Generators from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC47YC | 47 | 37 | 42.5 | 34 | YC4D60-D21 | CN | 11.4 | 4L/NA | 4.2 | M/E | 1960*780*1280 | 900",
   "| MC69YC | 69 | 55 | 62.5 | 50 | YC4D85Z-D20 | CN | 15.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 980",
   "| MC69YC | 69 | 55 | 62.5 | 50 | YC4D90Z-D21 | CN | 16.4 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1020",
   "| MC83YC | 83 | 66 | 75 | 60 | YC4D100Z-D20 | CN | 18.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1300",
   "| MC88YC | 88 | 70 | 80 | 64 | YC4A100Z-D20 | CN | 17.0 | 4L/TC | 4.8 | M/E | 2100*880*1280 | 1345",
   "| MC110YC | 110 | 88 | 100 | 80 | YC6B135Z-D20 | CN | 21.1 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1460",
   "| MC110YC | 110 | 88 | 100 | 80 | YC4A140L-D20 | CN | 23.1 | 4L/TCA | 4.8 | E | 2100*880*1280 | 1345",
   "| MC124YC | 124 | 99 | 112.5 | 90 | YC6B155L-D21 | CN | 24.0 | 6L/TCA | 6.9 | M/E | 2300*860*1560 | 1500",
   "| MC138YC | 138 | 110 | 125 | 100 | YC6B180L-D20 | CN | 28.0 | 6L/TCA | 6.9 | M/E | 2300*860*1560 | 1560",
   "| MC165YC | 165 | 132 | 150 | 120 | YC6B205L-D20 | CN | 32.2 | 6L/TCA | 6.9 | E | 2400*880*1560 | 1580",
   "| MC193YC | 193 | 154 | 175 | 140 | YC6A230L-D20 | CN | 35.9 | 6L/TCA | 7.3 | M/E | 2560*980*1600 | 1600",
   "| MC206YC | 206 | 165 | 187.5 | 150 | YC6A245L-D21 | CN | 38.3 | 6L/TCA | 7.3 | E | 2720*860*1600 | 1730",
   "| MC248YC | 248 | 198 | 225 | 180 | YC6MK285L-D20 | CN | 43.4 | 6L/TCA | 10.3 | M/E | 2950*1020*1700 | 2060",
   "| MC275YC | 275 | 220 | 250 | 200 | YC6MK350L-D20 | CN | 53.7 | 6L/TCA | 10.3 | M/E | 2950*1020*1700 | 2060",
   "| MC344YC | 344 | 275 | 312.5 | 250 | YC6MK420L-D20 | CN | 64.2 | 6L/TCA | 10.3 | E | 3350*1200*1700 | 2250",
   "| MC385YC | 385 | 308 | 350 | 280 | YC6MJ480L-D20 | CN | 82.1 | 6L/TCA | 11.7 | E | 3350*1200*1700 | 2650",
   "| MC413YC | 413 | 330 | 375 | 300 | YC6K500D31 | CN | 80.9 | 6L/TCA | 12.2 | HPCR | 3600*1350*1900 | 3000",
   "| MC440YC | 440 | 352 | 400 | 320 | YC6T550L-D21 | CN | 84.1 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3130",
   "| MC481YC | 481 | 385 | 437.5 | 350 | YC6K570-D30 | CN | 96.3 | 6L/TCA | 12.9 | HPCR | 3600*1350*1900 | 3200",
   "| MC495YC | 495 | 396 | 450 | 360 | YC6T600L-D22 | CN | 91.6 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3320",
   "| MC550YC | 550 | 440 | 500 | 400 | YC6T660L-D20 | CN | 100.8 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3420",
   "| MC619YC | 619 | 495 | 562.5 | 450 | YC6TD780L-D20 | CN | 139.2 | 6L/TCA | 19.6 | ECM | 3800*1350*1900 | 4000",
   "| MC688YC | 688 | 550 | 625 | 500 | YC6TD840L-D20 | CN | 150.0 | 6L/TCA | 19.6 | ECM | 3800*1350*1900 | 4780",
   "| MC756YC | 756 | 605 | 687.5 | 550 | YC6TD900-D31 | CN | 151.2 | 6L/TCA | 19.6 | ECM | 3900*1350*2000 | 4800",
   "| MC825YC | 825 | 660 | 750 | 600 | YC6TD1000-D31 | CN | 167.0 | 6L/TCA | 19.6 | ECM | 3900*1350*2000 | 5060",
   "| MC825YC | 825 | 660 | 750 | 600 | YC6C1020L-D20 | CN | 178.1 | 6L/TCA | 39.6 | E | 4750*1650*2000 | 7500",
   "| MC894YC | 894 | 715 | 812.5 | 650 | YC6C1070L-D20 | CN | 187.2 | 6L/TCA | 39.6 | E | 4750*1650*2000 | 7500",
   "| MC963YC | 963 | 770 | 875 | 700 | YC6C1220L-D20 | CN | 213.4 | 6L/TCA | 39.6 | ECM | 4850*1650*2000 | 7500",
   "| MC1100YC | 1100 | 880 | 1000 | 800 | YC6C1320L-D20 | CN | 230.4 | 6L/TCA | 39.6 | ECM | 4850*1650*2000 | 7500",
   "| MC1375YC | 1375 | 1100 | 1250 | 1000 | YC12VC1680-D31 | CN | 266.4 | 12V/TCA | 79.17 | ECM | 5600*1800*2300 | 9800",
   "| MC1650YC | 1650 | 1320 | 1500 | 1200 | YC12VC2070-D31 | CN | 327.7 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC1925YC | 1925 | 1540 | 1750 | 1400 | YC12VC2270-D31 | CN | 361.5 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC2063YC | 2063 | 1650 | 1875 | 1500 | YC12VC2510-D31 | CN | 397.8 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC2200YC | 2200 | 1760 | 2000 | 1600 | YC12VC2700-D31 | CN | 428.6 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 15500",
   "| MC2475YC | 2475 | 1980 | 2250 | 1800 | YC16VC3000-D31 | CN | 405.0 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 18850",
   "| MC2750YC | 2750 | 2200 | 2500 | 2000 | YC16VC3300-D31 | CN | 527.6 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 20267",
   "| MC3025YC | 3025 | 2420 | 2750 | 2200 | YC16VC3600-D31 | CN | 569.7 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 20697"
  ]
 },
 {
  "n": 132,
  "url": "https://www.meccapower.com.cn/800kw-1000kva-Silent-Type-Yuchai-Chinese-Engine-Brand-Diesel-Generators-pd49346424.html",
  "title": "800kw/1000kva Silent Type Yuchai Chinese Engine Brand Diesel Generators from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC52YC | 52 | 42 | 47.5 | 38 | YC4D65-D20 | CN | 12.5 | 4L/NA | 4.2 | M/E | 1960*780*1280 | 900",
   "| MC66YC | 66 | 53 | 60 | 48 | YC4D80Z-D20 | CN | 15.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 980",
   "| MC80YC | 80 | 64 | 72.5 | 58 | YC4D100Z-D20 | CN | 18.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1300",
   "| MC110YC | 110 | 88 | 100 | 80 | YC6B130Z-D20 | CN | 21.6 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1460",
   "| MC124YC | 124 | 99 | 112.5 | 90 | YC6B160Z-D20 | CN | 25.0 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1500",
   "| MC150YC | 151 | 121 | 137.5 | 110 | YC6A200Z-D20 | CN | 30.9 | 6L/TC | 7.0 | E | 2560*980*1600 | 1600",
   "| MC165YC | 165 | 132 | 150 | 120 | YC6B210L-D20 | CN | 32.6 | 6L/TCA | 7.3 | M/E | 2400*880*1560 | 1580",
   "| MC206YC | 206 | 165 | 187.5 | 150 | YC6A245L-D20 | CN | 38.3 | 6L/TCA | 7.3 | E | 2720*860*1600 | 1730",
   "| MC220YC | 220 | 176 | 200 | 160 | YC6MK265Z-D20 | CN | 40.4 | 6L/TC | 10.3 | E | 2950*1020*1700 | 2060",
   "| MC303YC | 303 | 242 | 275 | 220 | YC6MK360L-D20 | CN | 54.8 | 6L/TCA | 10.3 | E | 2950*1020*1700 | 2060",
   "| MC344YC | 344 | 275 | 312.5 | 250 | YC6MK420L-D21 | CN | 64.2 | 6L/TCA | 10.3 | E | 3350*1200*1700 | 2250",
   "| MC385YC | 385 | 308 | 350 | 280 | YC6MJ480L-D21 | CN | 82.1 | 6L/TCA | 11.7 | E | 3350*1200*1700 | 2650",
   "| MC550YC | 550 | 440 | 500 | 400 | YC6T660L-D21 | CN | 102.3 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3420"
  ]
 },
 {
  "n": 133,
  "url": "https://www.meccapower.com.cn/800KVA-Diesel-MITSUBISHI-SME-Generator-with-Anti-Corrosion-Treatment-pd47315034.html",
  "title": "800KVA Diesel MITSUBISHI/SME Generator with Anti Corrosion Treatment from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC715SME | 715 | 572 | 650 | 520 | S6R2-PTA-C | CN | 140 | 6L | 30.0 | E | 3770*1400*2000 | 6140",
   "| MC825SME | 825 | 660 | 750 | 600 | S6R2-PTAA-C | CN | 165 | 6L | 30.0 | E | 4100*1400*2150 | 6410",
   "| MC1400SME | 1400 | 1120 | 1250 | 1000 | S12R-PTA-C | CN | 264 | 12V | 49.0 | E | 4880*2000*2380 | 10560",
   "| MC1540SME | 1540 | 1232 | 1400 | 1120 | S12R-PTA2-C | CN | 284 | 12V | 49.0 | E | 4980*2000*2380 | 10560",
   "| MC1650SME | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2-C | CN | 350 | 12V | 49.0 | E | 4980*2200*2380 | 10660",
   "| MC1915SME | 1915 | 1532 | 1750 | 1400 | S16R-PTA-C | CN | 382 | 16V | 65.4 | E | 5490*2190*2495 | 11410",
   "| MC2100SME | 2100 | 1680 | 1875 | 1500 | S16R-PTA2-C | CN | 424 | 16V | 65.4 | E | 5640*2170*2495 | 11710",
   "| MC2250SME | 2250 | 1800 | 2050 | 1640 | S16R-PTAA2-C | CN | 452 | 16V | 65.4 | E | 5920*2200*3286 | 13210"
  ]
 },
 {
  "n": 134,
  "url": "https://www.meccapower.com.cn/220-3000KVA-Silent-Cummins-G-Drive-Diesel-Generator-for-Power-Plant-pd42178664.html",
  "title": "220-3000KVA Silent Cummins G-Drive Diesel Generator for Power Plant from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC220C | 220 | 176 | 200 | 160 | QSB7-G5 | US/UK | 45.0 | 6L | 6.7 | ECM | 2450*950*1680 | 1555",
   "| MC275C | 275 | 220 | 250 | 200 | QSL9-G3 | US/UK | 59.0 | 6L | 8.8 | ECM | 1700*1270*1780 | 2068",
   "| MC330C | 330 | 264 | 300 | 240 | QSL9-G5 | US/UK | 63.0 | 6L | 8.8 | ECM | 2900*1270*1780 | 2283",
   "| MC440C | 440 | 352 | 400 | 320 | QSX15-G4 | US | 85.7 | 6L | 15.0 | ECM | 3400*1305*1974 | 3781",
   "| MC500C | 501 | 400 | 455 | 364 | QSX15-G6 | US | 95.9 | 6L | 15.0 | ECM | 3400*1305*1974 | 3781",
   "| MC550C | 550 | 440 | 500 | 400 | QSX15-G8 | US | 103.0 | 6L | 15.0 | ECM | 3400*1305*1974 | 3781",
   "| MC550C | 550 | 440 | 500 | 400 | KTA19-G4 | US | 107.0 | 6L | 18.9 | E | 3370*1400*2050 | 4183",
   "| MC715C | 715 | 572 | 650 | 520 | VTA28-G5 | IN | 140.0 | 12V | 28.0 | E | 3750*1720*2308 | 5707",
   "| MC825C | 825 | 660 | 750 | 600 | VTA28-G6 | IN | 195.0 | 12V | 28.0 | E | 4000*1880*2180 | 5987",
   "| MC800C | 798 | 638 | 725 | 580 | QSK23-G2 | CN | 151.0 | 6L | 23.2 | ECM | 3880*1502*2200 | 5905",
   "| MC880C | 880 | 704 | 800 | 640 | QSK23-G3 | CN | 161.0 | 6L | 23.2 | ECM | 3880*1502*2200 | 5920",
   "| MC1023C | 1023 | 818 | 930 | 744 | QST30-G3 | CN | 184.0 | 12V | 30.5 | ECM | 4250*1756*2352 | 6285",
   "| MC1100C | 1100 | 880 | 1000 | 800 | QST30-G4 | US | 202.0 | 12V | 30.5 | ECM | 4250*1756*2352 | 6453",
   "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G5 | IN | 209.0 | 12V | 37.8 | E | 4380*2080*2200 | 7910",
   "| MC1210C | 1210 | 968 | 1100 | 880 | KTA38-G9 | IN | 256.0 | 12V | 37.8 | E | 4380*2080*2200 | 8248",
   "| MC1375C | 1375 | 1100 | 1250 | 1000 | QSK38-G5 | UK | 274.0 | 12V | 37.7 | ECM | 4540*2150*2389 | 7979",
   "| MC1375C | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | IN | 261.0 | 16V | 50.3 | E | 5000*2080*2290 | 9653",
   "| MC1513C | 1513 | 1210 | 1375 | 1100 | KTA50-G8 | IN | 289.0 | 16V | 50.3 | E | 5000*2080*2290 | 10207",
   "| MC1815C | 1815 | 1452 | 1650 | 1320 | KTA50-G8 | IN | 289.0 | 16V | 50.3 | E | 5000*2080*2290 | 10415",
   "| MC1815C | 1815 | 1452 | 1650 | 1320 | KTA50-GS8 | IN | 309.0 | 16V | 50.3 | E | 5000*2080*2290 | 10415",
   "| MC2000C | 1997 | 1597 | 1815 | 1452 | QSK50-G7 | UK/IN | 349.0 | 16V | 50.3 | ECM | 5200*2120*2360 | 11613",
   "| MC2063C | 2063 | 1650 | 1875 | 1500 | QSK60-G3 | UK/IN | 363.0 | 16V | 60.2 | ECM | 5720*2250*2660 | 13846",
   "| MC2200C | 2200 | 1760 | 2000 | 1600 | QSK60-G4 | UK/IN | 394.0 | 16V | 60.2 | ECM | 5720*2250*2660 | 14083",
   "| MC2500C | 2475 | 1980 | 2250 | 1800 | QSK60-G21 | UK | 455.0 | 16V | 60.2 | ECM | N.A | N.A",
   "| MC2750C | 2750 | 2200 | 2500 | 2000 | QSK78-G18 | UK | 494.0 | 18V | 77.6 | ECM | N.A | N.A",
   "| MC3000C | 3025 | 2420 | 2750 | 2200 | QSK78-G9 | UK | 528.0 | 18V | 77.6 | ECM | N.A | N.A"
  ]
 },
 {
  "n": 134,
  "url": "https://www.meccapower.com.cn/220-3000KVA-Silent-Cummins-G-Drive-Diesel-Generator-for-Power-Plant-pd42178664.html",
  "title": "220-3000KVA Silent Cummins G-Drive Diesel Generator for Power Plant from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC250C | 253 | 202 | 230 | 184 | QSB7-G5 | US/UK | 50.0 | 6L | 6.7 | ECM | 2450*950*1680 | 1555",
   "| MC316C | 316 | 253 | 287.5 | 230 | QSL9-G3 | US/UK | 70.0 | 6L | 8.8 | ECM | 1700*1270*1780 | 2068",
   "| MC370C | 371 | 297 | 337.5 | 270 | QSL9-G5 | US/UK | 75.0 | 6L | 8.8 | ECM | 2900*1270*1780 | 228 3",
   "| MC500C | 495 | 396 | 450 | 360 | QSX15-G4 | US | 97.6 | 6L | 15.0 | ECM | 3400*1305*1974 | 3781",
   "| MC500C | 495 | 396 | 450 | 360 | QSX15-G6 | US | 97.6 | 6L | 15.0 | ECM | 3400*1305*1974 | 3781",
   "| MC626C | 626 | 501 | 568.75 | 455 | QSX15-G9 | US | 117.8 | 6L | 15.0 | ECM | 3400*1305*1974 | 3781",
   "| MC935C | 935 | 748 | 850 | 680 | QSK23-G2 | CN | 176.0 | 6L | 23.2 | ECM | 3880*1502*2200 | 5905",
   "| MC983C | 983 | 787 | 893.75 | 715 | QSK23-G3 | CN | 189.0 | 6L | 23.2 | ECM | 3880*1502*2200 | 5920",
   "| MC1128C | 1128 | 902 | 1025 | 820 | QST30-G3 | CN | 207.0 | 12V | 30.5 | ECM | 4250*1756*2352 | 6285",
   "| MC1250C | 1251 | 1001 | 1137.5 | 910 | QST30-G4 | US | 240.0 | 12V | 30.5 | ECM | 4250*1756*2352 | 6453",
   "| MC1320C | 1320 | 1056 | 1200 | 960 | QSK38-G5 | IN | 262.0 | 12V | 37.8 | E | 4380*2080*2200 | 7910",
   "| MC1450C | 1450 | 1160 | N.A | N.A | QSK38-G5 | UK | 262.0 | 12V | 37.7 | ECM | 4540*2150*2389 | 7979",
   "| MC1513C | 1513 | 1210 | 1375 | 1100 | KTA50-G3 | IN | 291.0 | 16V | 50.3 | E | 5000*2080*2290 | 9653",
   "| MC1650C | 1650 | 1320 | 1500 | 1200 | KTA50-G9 | IN | 330.0 | 16V | 50.3 | E | 5000*2080*2290 | 10207",
   "| MC1720C | 1719 | 1375 | 1562.5 | 1250 | KTA50-G9 | IN | 330.0 | 16V | 50.3 | E | 5000*2080*2290 | 10415",
   "| MC1875C | 1875 | 1500 | N.A | N.A | KTA50-G9 | IN | 330.0 | 16V | 50.3 | E | 5000*2080*2290 | 10415",
   "| MC2200C | 2200 | 1760 | 2000 | 1600 | QSK60-G5 | UK/IN | 402.0 | 16V | 50.3 | ECM | 5200*2120*2360 | 11613",
   "| MC2500C | 2475 | 1980 | 2250 | 1800 | QSK60-G6 | UK/IN | 470.0 | 16V | 60.2 | ECM | 5720*2250*2660 | 13846",
   "| MC2500C | 2475 | 1980 | 2250 | 1800 | QSK60-G7 | UK/IN | 471.0 | 16V | 60.2 | ECM | 5720*2250*2660 | 14083"
  ]
 },
 {
  "n": 135,
  "url": "https://www.meccapower.com.cn/250KVA-Soundproof-Mobile-Cummins-G-Drive-Diesel-Generator-Set-pd40708202.html",
  "title": "250KVA Soundproof Mobile Cummins G-Drive Diesel Generator Set from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC28C | 28 | 22 | 25 | 20 | 4B3.9-G1 | CN | 7.1 | 4L | 3.9 | M | 1950*735*1420 | 765",
   "| MC28C | 28 | 22 | 25 | 20 | 4B3.9-G2 | CN | 6.7 | 4L | 3.9 | E | 1950*735*1420 | 765",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G1 | CN | 10.0 | 4L | 3.9 | M | 2080*735*1420 | 770",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | CN | 9.3 | 4L | 3.9 | E | 2080*735*1420 | 760",
   "| MC55C | 55 | 44 | 50 | 40 | 4BTA3.9-G2 | CN | 13.1 | 4L | 3.9 | E | 2180*805*1450 | 824",
   "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | CN | 13.1 | 4L | 3.9 | E | 2180*805*1450 | 830",
   "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 830",
   "| MC80C | 80 | 64 | 72.5 | 58 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 854",
   "| MC94C | 94 | 75 | 85 | 68 | 6BT5.9-G1 | CN | 21.7 | 6L | 5.9 | M | 2475*800*1470 | 1150",
   "| MC94C | 94 | 75 | 85 | 68 | 6BT5.9-G2 | CN | 22.0 | 6L | 5.9 | E | 2475*800*1470 | 1185",
   "| MC110C | 110 | 88 | 100 | 80 | 6BT5.9-G2 | CN | 22.0 | 6L | 5.9 | E | 2475*800*1470 | 1190",
   "| MC125C | 125 | 100 | 114 | 91.2 | 6BTA5.9-G2 | CN | 27.0 | 6L | 5.9 | E | 2620*800*1495 | 1280",
   "| MC154C | 154 | 123 | 140 | 112 | 6BTAA5.9-G2 | CN | 30.0 | 6L | 5.9 | E | 2620*800*1495 | 1295",
   "| MC176C | 176 | 141 | 160 | 128 | 6BTAA5.9-G12 | CN | 34.0 | 6L | 5.9 | E | 2620*800*1495 | 1300",
   "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G1 | CN | 42.0 | 6L | 8.3 | M | 2680*855*1560 | 1550",
   "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G2 | CN | 42.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
   "| MC220C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | CN | 45.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
   "| MC250C | 248 | 198 | 225 | 180 | 6LTAA8.9-G2 | CN | 53.0 | 6L | 8.9 | E | 2890*1045*1780 | 1900",
   "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | CN | 53.0 | 6L | 8.9 | E | 2890*1045*1780 | 1920",
   "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G3 | CN | 54.0 | 6L | 8.9 | E | 2890*1045*1780 | 2010",
   "| MC303C | 303 | 242 | 275 | 220 | 6LTAA9.5-G3 | CN | 58.0 | 6L | 9.5 | E | 2980*1150*1880 | 2200",
   "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G1 | CN | 70.0 | 6L | 9.5 | E | 2980*1150*1880 | 2450",
   "| MC358C | 358 | 286 | 325 | 260 | 6LTAA9.5-G1 | CN | 70.0 | 6L | 9.5 | E | 2980*1150*1880 | 2520",
   "| MC385C | 385 | 308 | 350 | 280 | 6ZTAA13-G3 | CN | 76.5 | 6L | 13.0 | ECM | 3390*1360*2010 | 3218",
   "| MC385C | 385 | 308 | 350 | 280 | QSZ13-G6 | CN | 81.6 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC413C | 413 | 330 | 375 | 300 | 6ZTAA13-G3 | CN | 76.5 | 6L | 13.0 | ECM | 3390*1360*2010 | 3320",
   "| MC413C | 413 | 330 | 375 | 300 | QSZ13-G7 | CN | 89.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC440C | 440 | 352 | 400 | 320 | QSZ13-G7 | CN | 89.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC440C | 440 | 352 | 400 | 320 | 6ZTAA13-G2 | CN | 89.1 | 6L | 13.0 | ECM | 3390*1360*2010 | 3380",
   "| MC481C | 481 | 385 | 437.5 | 350 | 6ZTAA13-G4 | CN | 91.4 | 6L | 13.0 | ECM | 3390*1360*2010 | 3430",
   "| MC481C | 481 | 385 | 437.5 | 350 | QSZ13-G2 | CN | 88.8 | 6L | 13.0 | ECM | 3390*1360*2010 | 3400",
   "| MC481C | 481 | 385 | 437.5 | 350 | QSZ13-G5 | CN | 93.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3420",
   "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G3 | CN | 101.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3480",
   "| MC94C | 94 | 75 | 85 | 68 | QSB3.9-G3 | CN | 20.0 | 6L | 3.9 | ECM | 2280*800*1450 | 950",
   "| MC154C | 154 | 123 | 140 | 112 | QSB5.9-G3 | CN | 31.0 | 6L | 5.9 | ECM | 2580*800*1450 | 1080",
   "| MC200C | 198 | 158 | 180 | 144 | QSB6.7-G4 | CN | 43.0 | 6L | 6.7 | ECM | 2650*850*1500 | 1340",
   "| MC275C | 275 | 220 | 250 | 200 | QSL8.9-G4 | CN | 60.0 | 6L | 8.9 | ECM | 2800*1050*1780 | 1780"
  ]
 },
 {
  "n": 135,
  "url": "https://www.meccapower.com.cn/250KVA-Soundproof-Mobile-Cummins-G-Drive-Diesel-Generator-Set-pd40708202.html",
  "title": "250KVA Soundproof Mobile Cummins G-Drive Diesel Generator Set from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC33C | 33 | 26 | 30 | 24 | 4B3.9-G2 | CN | 8.6 | 4L | 3.9 | E | 1950*735*1420 | 765",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | CN | 10.7 | 4L | 3.9 | E | 2080*735*1420 | 760",
   "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | CN | 15.9 | 4L | 3.9 | E | 2180*805*1450 | 830",
   "| MC94C | 94 | 75 | 85 | 68 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 854",
   "| MC110C | 110 | 88 | 100 | 80 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E | 2475*800*1470 | 1185",
   "| MC125C | 125 | 100 | 114 | 91.2 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E | 2475*800*1470 | 1190",
   "| MC138C | 138 | 110 | 125 | 100 | 6BTA5.9-G2 | CN | 31.0 | 6L | 5.9 | E | 2620*800*1495 | 1280",
   "| MC154C | 154 | 123 | 140 | 112 | 6BTAA5.9-G2 | CN | 34.0 | 6L | 5.9 | E | 2620*800*1495 | 1295",
   "| MC176C | 176 | 141 | 160 | 128 | 6BTAA5.9-G12 | CN | 38.0 | 6L | 5.9 | E | 2620*800*1495 | 1300",
   "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G2 | CN | 44.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
   "| MC220C | 220 | 176 | 200 | 160 | 6CTA8.3-G2 | CN | 44.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
   "| MC220C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | CN | 49.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
   "| MC250C | 248 | 198 | 225 | 180 | 6CTAA8.3-G2 | CN | 49.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
   "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | CN | 59.0 | 6L | 8.9 | E | 2890*1045*1780 | 1920",
   "| MC303C | 303 | 242 | 275 | 220 | 6LTAA8.9-G3 | CN | 65.0 | 6L | 8.9 | E | 2890*1045*1780 | 2010",
   "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G3 | CN | 65.0 | 6L | 9.5 | E | 2890*1045*1780 | 2010",
   "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G1 | CN | 76.0 | 6L | 9.5 | E | 2980*1150*1880 | 2450",
   "| MC358C | 358 | 286 | 325 | 260 | 6LTAA9.5-G1 | CN | 76.0 | 6L | 9.5 | E | 2980*1150*1880 | 2520",
   "| MC413C | 413 | 330 | 375 | 300 | 6ZTAA13-G3 | CN | 81.0 | 6L | 13.0 | ECM | 3390*1360*2010 | 3218",
   "| MC440C | 440 | 352 | 400 | 320 | QSZ13-G6 | CN | 90.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC440C | 440 | 352 | 400 | 320 | 6ZTAA13-G2 | CN | 95.6 | 6L | 13.0 | ECM | 3390*1360*2010 | 3380",
   "| MC500C | 495 | 396 | 450 | 360 | 6ZTAA13-G4 | CN | 98.1 | 6L | 13.0 | ECM | 3390*1360*2010 | 3430",
   "| MC500C | 495 | 396 | 450 | 360 | QSZ13-G2 | CN | 90.2 | 6L | 13.0 | ECM | 3390*1360*2010 | 3400",
   "| MC500C | 495 | 396 | 450 | 360 | QSZ13-G7 | CN | 102.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G5 | CN | 107.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3420",
   "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G3 | CN | 104.1 | 6L | 13.0 | ECM | 3420*1150*2190 | 3480"
  ]
 },
 {
  "n": 136,
  "url": "https://www.meccapower.com.cn/350KW-600KW-Heavy-Duty-Deutz-Diesel-Generator-for-Mining-pd46750754.html",
  "title": "350KW-600KW Heavy Duty Deutz Diesel Generator for Mining from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC22D | 22 | 18 | 20 | 16 | BFM3 G1 | CN | 5.40 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC33D | 33 | 26 | 30 | 24 | BFM3 G2 | CN | 7.70 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC44D | 44 | 35 | 40 | 32 | BFM3T | CN | 10.30 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC55D | 55 | 44 | 50 | 40 | BFM3C | CN | 11.20 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC66D | 66 | 53 | 60 | 48 | BF4M2012 | CN | 13.70 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC83D | 83 | 66 | 75 | 60 | BF4M2012C G1 | CN | 18.10 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC99D | 99 | 79 | 90 | 72 | BF4M2012C G2 | CN | 21.30 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M1013EC G1 | CN | 24.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G2 | CN | 26.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013FC | CN | 28.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC176D | 176 | 141 | 160 | 128 | BF6M1013EC G1 | CN | 35.90 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC198D | 198 | 158 | 180 | 144 | BF6M1013EC G2 | CN | 39.20 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC206D | 206 | 165 | 188 | 150 | BF6M1013FC G2 | CN | 40.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013FC G3 | CN | 45.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1015-LA GA | CN | 49.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | CN | 53.80 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | CN | 60.40 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | CN | 67.20 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | CN | 74.00 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC413D | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | CN | 79.30 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC481D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | CN | 92.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3120",
   "| MC495D | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | CN | 97.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | CN | 100.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | CN | 108.40 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC605D | 605 | 484 | 550 | 440 | BF8M1015CP-LA G4 | CN | 116.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3450",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | CN | 123.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | CN | 137.40 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | CN | 152.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 136,
  "url": "https://www.meccapower.com.cn/350KW-600KW-Heavy-Duty-Deutz-Diesel-Generator-for-Mining-pd46750754.html",
  "title": "350KW-600KW Heavy Duty Deutz Diesel Generator for Mining from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC28D | 28 | 22 | 25 | 20 | BFM3 G1 | CN | 6.60 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC39D | 39 | 31 | 35 | 28 | BFM3 G2 | CN | 9.00 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC52D | 52 | 42 | 48 | 38 | BFM3T | CN | 11.40 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC66D | 66 | 53 | 60 | 48 | BFM3C | CN | 13.80 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC77D | 77 | 62 | 70 | 56 | BF4M2012 | CN | 16.40 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC88D | 88 | 70 | 80 | 64 | BF4M2012C G1 | CN | 20.00 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M2012C G2 | CN | 24.40 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G1 | CN | 26.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013EC G2 | CN | 29.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC151D | 151 | 121 | 138 | 110 | BF4M1013FC | CN | 31.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC184D | 184 | 147 | 168 | 134 | BF6M1013EC G1 | CN | 39.00 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013EC G2 | CN | 45.80 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC231D | 231 | 185 | 210 | 168 | BF6M1013FC G2 | CN | 46.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1013FC G3 | CN | 53.00 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760"
  ]
 },
 {
  "n": 136,
  "url": "https://www.meccapower.com.cn/350KW-600KW-Heavy-Duty-Deutz-Diesel-Generator-for-Mining-pd46750754.html",
  "title": "350KW-600KW Heavy Duty Deutz Diesel Generator for Mining from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015-LA GB | CN | 57.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G1B | CN | 60.00 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G2B | CN | 69.10 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G3B | CN | 77.60 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC400D | 399 | 319 | 363 | 290 | BF6M1015CP-LA G1B | CN | 78.10 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC440D | 440 | 352 | 400 | 320 | BF6M1015CP-LA G2B | CN | 85.70 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC500D | 495 | 396 | 450 | 360 | BF8M1015C-LA G1B | CN | 104.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1B | CN | 107.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015C-LA G2B | CN | 118.70 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G3B | CN | 121.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1B | CN | 146.50 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 137,
  "url": "https://www.meccapower.com.cn/1000KVA-1800rpm-Doosan-Diesel-Generator-for-Building-pd41004253.html",
  "title": "1000KVA 1800rpm Doosan Diesel Generator for Building from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC8D | 8 | 6 | 7 | 5.4 | SP103NA | Korea | 24.0 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC15D | 15 | 12 | 14 | 11 | SP173NA | Korea | 24.0 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC19D | 19 | 15 | 18 | 14 | SP224NA | Korea | 24.0 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC28D | 28 | 22 | 25 | 20 | SP244TA | Korea | 24.0 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC165D | 165 | 132 | 150 | 120 | DP086TA | Korea | 33.7 | 6L | 8.1 | E | 2280*950*1730 | 1450",
   "| MC186D | 186 | 148 | 168 | 134 | P086TI-1 | Korea | 35.4 | 6L | 8.1 | E | 2600*950*1550 | 1450",
   "| MC220D | 220 | 176 | 200 | 160 | P086TI | Korea | 43.1 | 6L | 8.1 | E | 2600*950*1550 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | DP086LA | Korea | 48.7 | 6L | 8.1 | E | 2600*950*1730 | 1800",
   "| MC313D | 313 | 250 | 275 | 220 | P126TI | Korea | 58.1 | 6L | 11.1 | E | 2750*1100*1550 | 2280",
   "| MC330D | 330 | 264 | 300 | 240 | P126TI-II | Korea | 63.1 | 6L | 11.1 | E | 2750*1100*1550 | 2380",
   "| MC406D | 406 | 324 | 365 | 292 | DP126LB | Korea | 78.7 | 6L | 11.1 | E | 2850*1400*1850 | 2600",
   "| MC413D | 413 | 330 | 375 | 300 | P158LE-1 | Korea | 78.7 | 8V | 14.6 | E | 2850*1400*1850 | 2600",
   "| MC440D | 440 | 352 | 400 | 320 | P158LE | Korea | 89.3 | 8V | 14.6 | E | 2850*1400*1850 | 2650",
   "| MC500D | 500 | 400 | 450 | 360 | DP158LC | Korea | 99.6 | 8V | 14.6 | E | 2950*1400*1870 | 3100",
   "| MC550D | 550 | 440 | 500 | 400 | DP158LD | Korea | 115.1 | 8V | 14.6 | E | 2950*1400*1870 | 3350",
   "| MC625D | 625 | 500 | 565 | 450 | DP180LA | Korea | 123.6 | 10V | 18.3 | E | 3150*1650*2130 | 3500",
   "| MC700D | 700 | 560 | 625 | 500 | DP180LB | Korea | 136.4 | 10V | 18.3 | E | 3200*1650*2130 | 3750",
   "| MC750D | 750 | 600 | 675 | 540 | DP222LB | Korea | 147.1 | 12V | 21.9 | E | 3500*1650*2150 | 3850",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LC | Korea | 161 | 12V | 21.9 | E | 3500*1650*2150 | 4100"
  ]
 },
 {
  "n": 137,
  "url": "https://www.meccapower.com.cn/1000KVA-1800rpm-Doosan-Diesel-Generator-for-Building-pd41004253.html",
  "title": "1000KVA 1800rpm Doosan Diesel Generator for Building from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NE | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NH | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC18D | 18 | 14 | 17 | 13 | SP173NC | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC18D | 18 | 14 | 17 | 13 | SP173ND | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC25D | 25 | 20 | 24 | 19 | SP224NC | Korea | 24 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC32D | 32 | 25 | 29 | 23 | SP244TC | Korea | 24 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC206D | 206 | 165 | 188 | 150 | DP086TA | Korea | 41.3 | 6L | 8.1 | E | 2480*950*1730 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | P086TI | Korea | 50.6 | 6L | 8.1 | E | 2600*950*1550 | 1900",
   "| MC275D | 275 | 220 | 250 | 200 | DP086LA | Korea | 56 | 6L | 8.1 | E | 2600*950*1730 | 1980",
   "| MC335D | 335 | 268 | 313 | 250 | P126TI | Korea | 70.3 | 6L | 11.1 | E | 2700*1110*1550 | 2380",
   "| MC388D | 388 | 310 | 350 | 280 | P126TI-II | Korea | 73.8 | 6L | 11.1 | E | 2750*1110*1550 | 2450",
   "| MC450D | 450 | 360 | 400 | 320 | DP126LB | Korea | 91.3 | 6L | 11.1 | E | 2850*1400*1850 | 2820",
   "| MC450D | 450 | 360 | 400 | 320 | P158LE-1 | Korea | 91.3 | 8V | 14.6 | E | 2850*1400*1850 | 2820",
   "| MC500D | 500 | 400 | 450 | 360 | P158LE | Korea | 102.5 | 8V | 14.6 | E | 2850*1400*1850 | 3050",
   "| MC575D | 575 | 460 | 520 | 416 | DP158LC | Korea | 111.5 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC625D | 625 | 500 | 563 | 450 | DP158LD | Korea | 127.1 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC688D | 688 | 550 | 625 | 500 | DP180LA | Korea | 140.5 | 10V | 21.9 | E | 3100*1650*2130 | 3700",
   "| MC750D | 750 | 600 | 675 | 540 | DP180LB | Korea | 150.7 | 10V | 21.9 | E | 3100*1650*2130 | 3730",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LA | Korea | 161.7 | 12V | 21.9 | E | 3300*1650*2150 | 4100",
   "| MC875D | 875 | 700 | 785 | 628 | DP222LB | Korea | 172.7 | 12V | 21.9 | E | 3400*1650*2150 | 4200",
   "| MC935D | 935 | 748 | 850 | 680 | DP222LC | Korea | 183.2 | 12V | 21.9 | E | 3500*1650*2150 | 4350"
  ]
 },
 {
  "n": 138,
  "url": "https://www.meccapower.com.cn/250KVA-Heavy-Duty-Cummins-Diesel-Generator-for-Mining-pd47868853.html",
  "title": "250KVA Heavy Duty Cummins Diesel Generator for Mining from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC28C | 28 | 22 | 25 | 20 | 4B3.9-G1 | CN | 7.1 | 4L | 3.9 | M | 1950*735*1420 | 765",
   "| MC28C | 28 | 22 | 25 | 20 | 4B3.9-G2 | CN | 6.7 | 4L | 3.9 | E | 1950*735*1420 | 765",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G1 | CN | 10.0 | 4L | 3.9 | M | 2080*735*1420 | 770",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | CN | 9.3 | 4L | 3.9 | E | 2080*735*1420 | 760",
   "| MC55C | 55 | 44 | 50 | 40 | 4BTA3.9-G2 | CN | 13.1 | 4L | 3.9 | E | 2180*805*1450 | 824",
   "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | CN | 13.1 | 4L | 3.9 | E | 2180*805*1450 | 830",
   "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 830",
   "| MC80C | 80 | 64 | 72.5 | 58 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 854",
   "| MC94C | 94 | 75 | 85 | 68 | 6BT5.9-G1 | CN | 21.7 | 6L | 5.9 | M | 2475*800*1470 | 1150",
   "| MC94C | 94 | 75 | 85 | 68 | 6BT5.9-G2 | CN | 22.0 | 6L | 5.9 | E | 2475*800*1470 | 1185",
   "| MC110C | 110 | 88 | 100 | 80 | 6BT5.9-G2 | CN | 22.0 | 6L | 5.9 | E | 2475*800*1470 | 1190",
   "| MC125C | 125 | 100 | 114 | 91.2 | 6BTA5.9-G2 | CN | 27.0 | 6L | 5.9 | E | 2620*800*1495 | 1280",
   "| MC154C | 154 | 123 | 140 | 112 | 6BTAA5.9-G2 | CN | 30.0 | 6L | 5.9 | E | 2620*800*1495 | 1295",
   "| MC176C | 176 | 141 | 160 | 128 | 6BTAA5.9-G12 | CN | 34.0 | 6L | 5.9 | E | 2620*800*1495 | 1300",
   "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G1 | CN | 42.0 | 6L | 8.3 | M | 2680*855*1560 | 1550",
   "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G2 | CN | 42.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
   "| MC220C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | CN | 45.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
   "| MC250C | 248 | 198 | 225 | 180 | 6LTAA8.9-G2 | CN | 53.0 | 6L | 8.9 | E | 2890*1045*1780 | 1900",
   "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | CN | 53.0 | 6L | 8.9 | E | 2890*1045*1780 | 1920",
   "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G3 | CN | 54.0 | 6L | 8.9 | E | 2890*1045*1780 | 2010",
   "| MC303C | 303 | 242 | 275 | 220 | 6LTAA9.5-G3 | CN | 58.0 | 6L | 9.5 | E | 2980*1150*1880 | 2200",
   "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G1 | CN | 70.0 | 6L | 9.5 | E | 2980*1150*1880 | 2450",
   "| MC358C | 358 | 286 | 325 | 260 | 6LTAA9.5-G1 | CN | 70.0 | 6L | 9.5 | E | 2980*1150*1880 | 2520",
   "| MC385C | 385 | 308 | 350 | 280 | 6ZTAA13-G3 | CN | 76.5 | 6L | 13.0 | ECM | 3390*1360*2010 | 3218",
   "| MC385C | 385 | 308 | 350 | 280 | QSZ13-G6 | CN | 81.6 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC413C | 413 | 330 | 375 | 300 | 6ZTAA13-G3 | CN | 76.5 | 6L | 13.0 | ECM | 3390*1360*2010 | 3320",
   "| MC413C | 413 | 330 | 375 | 300 | QSZ13-G7 | CN | 89.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC440C | 440 | 352 | 400 | 320 | QSZ13-G7 | CN | 89.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC440C | 440 | 352 | 400 | 320 | 6ZTAA13-G2 | CN | 89.1 | 6L | 13.0 | ECM | 3390*1360*2010 | 3380",
   "| MC481C | 481 | 385 | 437.5 | 350 | 6ZTAA13-G4 | CN | 91.4 | 6L | 13.0 | ECM | 3390*1360*2010 | 3430",
   "| MC481C | 481 | 385 | 437.5 | 350 | QSZ13-G2 | CN | 88.8 | 6L | 13.0 | ECM | 3390*1360*2010 | 3400",
   "| MC481C | 481 | 385 | 437.5 | 350 | QSZ13-G5 | CN | 93.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3420",
   "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G3 | CN | 101.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3480",
   "| MC94C | 94 | 75 | 85 | 68 | QSB3.9-G3 | CN | 20.0 | 6L | 3.9 | ECM | 2280*800*1450 | 950",
   "| MC154C | 154 | 123 | 140 | 112 | QSB5.9-G3 | CN | 31.0 | 6L | 5.9 | ECM | 2580*800*1450 | 1080",
   "| MC200C | 198 | 158 | 180 | 144 | QSB6.7-G4 | CN | 43.0 | 6L | 6.7 | ECM | 2650*850*1500 | 1340",
   "| MC275C | 275 | 220 | 250 | 200 | QSL8.9-G4 | CN | 60.0 | 6L | 8.9 | ECM | 2800*1050*1780 | 1780"
  ]
 },
 {
  "n": 138,
  "url": "https://www.meccapower.com.cn/250KVA-Heavy-Duty-Cummins-Diesel-Generator-for-Mining-pd47868853.html",
  "title": "250KVA Heavy Duty Cummins Diesel Generator for Mining from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC33C | 33 | 26 | 30 | 24 | 4B3.9-G2 | CN | 8.6 | 4L | 3.9 | E | 1950*735*1420 | 765",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | CN | 10.7 | 4L | 3.9 | E | 2080*735*1420 | 760",
   "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | CN | 15.9 | 4L | 3.9 | E | 2180*805*1450 | 830",
   "| MC94C | 94 | 75 | 85 | 68 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 854",
   "| MC110C | 110 | 88 | 100 | 80 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E | 2475*800*1470 | 1185",
   "| MC125C | 125 | 100 | 114 | 91.2 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E | 2475*800*1470 | 1190",
   "| MC138C | 138 | 110 | 125 | 100 | 6BTA5.9-G2 | CN | 31.0 | 6L | 5.9 | E | 2620*800*1495 | 1280",
   "| MC154C | 154 | 123 | 140 | 112 | 6BTAA5.9-G2 | CN | 34.0 | 6L | 5.9 | E | 2620*800*1495 | 1295",
   "| MC176C | 176 | 141 | 160 | 128 | 6BTAA5.9-G12 | CN | 38.0 | 6L | 5.9 | E | 2620*800*1495 | 1300",
   "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G2 | CN | 44.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
   "| MC220C | 220 | 176 | 200 | 160 | 6CTA8.3-G2 | CN | 44.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
   "| MC220C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | CN | 49.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
   "| MC250C | 248 | 198 | 225 | 180 | 6CTAA8.3-G2 | CN | 49.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
   "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | CN | 59.0 | 6L | 8.9 | E | 2890*1045*1780 | 1920",
   "| MC303C | 303 | 242 | 275 | 220 | 6LTAA8.9-G3 | CN | 65.0 | 6L | 8.9 | E | 2890*1045*1780 | 2010",
   "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G3 | CN | 65.0 | 6L | 9.5 | E | 2890*1045*1780 | 2010",
   "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G1 | CN | 76.0 | 6L | 9.5 | E | 2980*1150*1880 | 2450",
   "| MC358C | 358 | 286 | 325 | 260 | 6LTAA9.5-G1 | CN | 76.0 | 6L | 9.5 | E | 2980*1150*1880 | 2520",
   "| MC413C | 413 | 330 | 375 | 300 | 6ZTAA13-G3 | CN | 81.0 | 6L | 13.0 | ECM | 3390*1360*2010 | 3218",
   "| MC440C | 440 | 352 | 400 | 320 | QSZ13-G6 | CN | 90.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC440C | 440 | 352 | 400 | 320 | 6ZTAA13-G2 | CN | 95.6 | 6L | 13.0 | ECM | 3390*1360*2010 | 3380",
   "| MC500C | 495 | 396 | 450 | 360 | 6ZTAA13-G4 | CN | 98.1 | 6L | 13.0 | ECM | 3390*1360*2010 | 3430",
   "| MC500C | 495 | 396 | 450 | 360 | QSZ13-G2 | CN | 90.2 | 6L | 13.0 | ECM | 3390*1360*2010 | 3400",
   "| MC500C | 495 | 396 | 450 | 360 | QSZ13-G7 | CN | 102.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G5 | CN | 107.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3420",
   "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G3 | CN | 104.1 | 6L | 13.0 | ECM | 3420*1150*2190 | 3480"
  ]
 },
 {
  "n": 139,
  "url": "https://www.meccapower.com.cn/100KVA-500KVA-4-Cylinder-Digital-Control-Perkins-Diesel-Genset-pd44542754.html",
  "title": "100KVA-500KVA 4 Cylinder Digital Control Perkins Diesel Genset from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10P | 10 | 8 | 9 | 7.2 | 403A-11G1 | CN/UK | 3 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC10P | 10 | 8 | 9 | 7.2 | 403D-11G | CN/UK | 2.6 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC15P | 15 | 12 | 13 | 10 | 403A-15G1 | CN/UK | 3.7 | 3L | 1.5 | M | 1370×750×1050 | 550",
   "| MC15P | 15 | 12 | 13 | 10 | 403D-15G | CN/UK | 3.6 | 3L | 1.5 | M | 1400×750×1050 | 550",
   "| MC16.5P | 16.5 | 13 | 15 | 12 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.5 | M | 1400×750×1050 | 560",
   "| MC22P | 22 | 18 | 20 | 16 | 404A-22G1 | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 650",
   "| MC22P | 22 | 18 | 20 | 16 | 404D-22G | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 630",
   "| MC30P | 30 | 24 | 28 | 22 | 404D-22TG | CN/UK | 7.1 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC33P | 33 | 26 | 30 | 24 | 1103A-33G | UK/IN | 7.1 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC50P | 50 | 40 | 45 | 36 | 1103A-33TG1 | UK/IN | 10.7 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC66P | 66 | 53 | 60 | 48 | 1103A-33TG2 | UK/IN | 13.9 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC72P | 72 | 58 | 65 | 52 | 1104A-44TG1 | CN/UK | 14.8 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104A-44TG2 | CN/UK | 18.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | CN/UK | 18.6 | 4L | 4.4 | E | 2050×750×1270 | 1050",
   "| MC110P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | CN/UK | 22.6 | 4L | 4.4 | E | 2050×750×1270 | 1080",
   "| MC150P | 150 | 120 | 135 | 108 | 1106A-70TG1 | CN/UK | 29.9 | 6L | 7.0 | M | 2230×760×1440 | 1600",
   "| MC165P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | CN/UK | 33.4 | 6L | 7.0 | M | 2280×820×1440 | 1600",
   "| MC200P | 200 | 160 | 180 | 144 | 1106A-70TAG3 | CN/UK | 41.6 | 6L | 7.0 | M | 2400×820×1470 | 1750",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | CN/UK | 45.8 | 6L | 7.0 | E | 2400×820×1470 | 1800",
   "| MC250P | 250 | 200 | 225 | 180 | 1506A-E88TAG2 | USA | 48.6 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC275P | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | USA | 55.5 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC330P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | USA | 65 | 6L | 8.8 | ECM | 2650×1120×1600 | 2650",
   "| MC400P | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | USA | 71 | 6L | 12.5 | ECM | 3060×1140×2000 | 3350",
   "| MC450P | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3500",
   "| MC500P | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | USA | 95 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC550P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | USA | 100 | 6L | 15.2 | ECM | 3350×1160×2030 | 3850",
   "| MC660P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | USA | 123 | 6L | 18.1 | ECM | 3230×1550×2050 | 4600",
   "| MC715P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | USA | 132 | 6L | 18.1 | ECM | 3340×1550×2050 | 4650",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 161 | 6L | 22.9 | E | 4080×1700×2230 | 5550",
   "| MC880P | 880 | 704 | 800 | 640 | 4006-23TAG3A | UK/IN | 172 | 6L | 22.9 | E | 4080×1700×2230 | 5600",
   "| MC1000P | 1000 | 800 | 900 | 720 | 4008TAG1A | UK/IN | 195 | 8L | 30.6 | E | 4600×2040×2230 | 6600",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A | UK/IN | 226 | 8L | 30.6 | E | 4600×2040×2230 | 6650",
   "| MC1250P | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | UK/IN | 244 | 8L | 30.6 | E | 4500×2200×2230 | 7300",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 259 | 12V | 45.8 | E | 4900×2200×2530 | 7600",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK/IN | 283 | 12V | 45.8 | E | 5000×2200×2530 | 7850",
   "| MC1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 200 | 12V | 45.8 | E | 5000×2200×2530 | 8100",
   "| MC1850P | 1850 | 1480 | 1650 | 1320 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC1875P | 1875 | 1500 | 1705 | 1364 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC2030P | 2030 | 1624 | 1845 | 1476 | 4016TAG1A | UK/IN | 383 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2260P | 2260 | 1808 | 2050 | 1640 | 4016TAG2A | UK/IN | 434 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2500P | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | UK/IN | 473 | 16V | 61.1 | E | 5700×2900×3120 | 11300"
  ]
 },
 {
  "n": 139,
  "url": "https://www.meccapower.com.cn/100KVA-500KVA-4-Cylinder-Digital-Control-Perkins-Diesel-Genset-pd44542754.html",
  "title": "100KVA-500KVA 4 Cylinder Digital Control Perkins Diesel Genset from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12P | 12 | 10 | 11 | 8.8 | 403D-11G | CN/UK | 3.0 | 3L | 1.131 | M | 1370×750×1050 | 450",
   "| MC17P | 17 | 14 | 15 | 12 | 403D-15G | CN/UK | 4.2 | 3L | 1.496 | M | 1400×750×1050 | 550",
   "| MC20P | 20 | 16 | 18 | 14.4 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.496 | M | 1400×750×1050 | 560",
   "| MC27P | 27 | 22 | 24 | 19.2 | 404D-22G | CN/UK | 6.2 | 4L | 2.216 | M | 1510×750×1050 | 630",
   "| MC35P | 35 | 29 | 30 | 24 | 404D-22TG | CN/UK | 8.3 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC38P | 38 | 30 | 35 | 28 | 1103A-33G | UK | 8.6 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC59P | 59 | 47 | 53 | 42.4 | 1103A-33TG1 | UK | 12.9 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC75P | 75 | 60 | 68 | 54.4 | 1103A-33TG2 | UK | 16.6 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC84P | 84 | 67 | 76 | 60.8 | 1104A-44TG1 | CN/UK | 17.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC100P | 100 | 80 | 91 | 72.8 | 1104A-44TG2 | CN/UK | 22.3 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC125P | 125 | 100 | 112.5 | 90 | 1104C-44TAG2 | CN/UK | 26.9 | 4L | 4.4 | E | 2050×750×1270 | 1250",
   "| MC169P | 169 | 135 | 152 | 121.6 | 1106A-70TG1 | CN/UK | 35.2 | 6L | 7.01 | M | 2230×760×1440 | 1600",
   "| MC188P | 188 | 150 | 169 | 135.2 | 1106A-70TAG2 | CN/UK | 38.2 | 6L | 7.01 | M | 2240×820×1440 | 1600",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG3 | CN/UK | 46.4 | 6L | 8.8 | M | 2280×820×1470 | 1600",
   "| MC269P | 269 | 215 | 245 | 196 | 1506A-E88TAG2 | USA | 54.2 | 6L | 8.8 | ECM | 2550×950×1600 | 2350",
   "| MC313P | 313 | 250 | 281 | 224.8 | 1506A-E88TAG3 | USA | 63.1 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC375P | 375 | 300 | 338 | 270.4 | 1506A-E88TAG5 | USA | 77.1 | 6L | 8.8 | ECM | 2650×1120×1600 | 2700",
   "| MC438P | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3250",
   "| MC563P | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | USA | 102 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC688P | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | USA | 127 | 6L | 18.13 | ECM | 3230×1550×2050 | 4450",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 176 | 6L | 22.921 | E | 3920×1700×2230 | 5350",
   "| MC938P | 938 | 750 | 844 | 675.2 | 4006-23TAG3A | UK/IN | 200 | 6L | 22.921 | E | 4080×1700×2230 | 5550",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2 | UK/IN | 224 | 8L | 30.561 | E | 4500×2040×2230 | 6450",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 266 | 12V | 45.842 | E | 4960×2200×2530 | 6900",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK | 291 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1675P | 1675 | 1340 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 301 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1880P | 1880 | 1504 | 1700 | 1360 | 4012-46TAG3A | UK/IN | 356 | 12V | 45.842 | E | 5000×2200×2530 | 8100"
  ]
 },
 {
  "n": 140,
  "url": "https://www.meccapower.com.cn/750KVA-MITSUBISHI-SME-Diesel-Generator-for-Hospital-pd40105034.html",
  "title": "750KVA MITSUBISHI/SME Diesel Generator for Hospital from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC715SME | 715 | 572 | 650 | 520 | S6R2-PTA-C | CN | 140 | 6L | 30.0 | E | 3770*1400*2000 | 6140",
   "| MC825SME | 825 | 660 | 750 | 600 | S6R2-PTAA-C | CN | 165 | 6L | 30.0 | E | 4100*1400*2150 | 6410",
   "| MC1400SME | 1400 | 1120 | 1250 | 1000 | S12R-PTA-C | CN | 264 | 12V | 49.0 | E | 4880*2000*2380 | 10560",
   "| MC1540SME | 1540 | 1232 | 1400 | 1120 | S12R-PTA2-C | CN | 284 | 12V | 49.0 | E | 4980*2000*2380 | 10560",
   "| MC1650SME | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2-C | CN | 350 | 12V | 49.0 | E | 4980*2200*2380 | 10660",
   "| MC1915SME | 1915 | 1532 | 1750 | 1400 | S16R-PTA-C | CN | 382 | 16V | 65.4 | E | 5490*2190*2495 | 11410",
   "| MC2100SME | 2100 | 1680 | 1875 | 1500 | S16R-PTA2-C | CN | 424 | 16V | 65.4 | E | 5640*2170*2495 | 11710",
   "| MC2250SME | 2250 | 1800 | 2050 | 1640 | S16R-PTAA2-C | CN | 452 | 16V | 65.4 | E | 5920*2200*3286 | 13210"
  ]
 },
 {
  "n": 141,
  "url": "https://www.meccapower.com.cn/20kVA-Remote-Control-Deutz-Diesel-Generator-for-Telecom-pd49710754.html",
  "title": "20kVA Remote Control Deutz Diesel Generator for Telecom from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC22D | 22 | 18 | 20 | 16 | BFM3 G1 | CN | 5.40 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC33D | 33 | 26 | 30 | 24 | BFM3 G2 | CN | 7.70 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC44D | 44 | 35 | 40 | 32 | BFM3T | CN | 10.30 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC55D | 55 | 44 | 50 | 40 | BFM3C | CN | 11.20 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC66D | 66 | 53 | 60 | 48 | BF4M2012 | CN | 13.70 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC83D | 83 | 66 | 75 | 60 | BF4M2012C G1 | CN | 18.10 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC99D | 99 | 79 | 90 | 72 | BF4M2012C G2 | CN | 21.30 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M1013EC G1 | CN | 24.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G2 | CN | 26.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013FC | CN | 28.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC176D | 176 | 141 | 160 | 128 | BF6M1013EC G1 | CN | 35.90 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC198D | 198 | 158 | 180 | 144 | BF6M1013EC G2 | CN | 39.20 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC206D | 206 | 165 | 188 | 150 | BF6M1013FC G2 | CN | 40.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013FC G3 | CN | 45.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1015-LA GA | CN | 49.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | CN | 53.80 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | CN | 60.40 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | CN | 67.20 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | CN | 74.00 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC413D | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | CN | 79.30 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC481D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | CN | 92.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3120",
   "| MC495D | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | CN | 97.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | CN | 100.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | CN | 108.40 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC605D | 605 | 484 | 550 | 440 | BF8M1015CP-LA G4 | CN | 116.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3450",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | CN | 123.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | CN | 137.40 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | CN | 152.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 141,
  "url": "https://www.meccapower.com.cn/20kVA-Remote-Control-Deutz-Diesel-Generator-for-Telecom-pd49710754.html",
  "title": "20kVA Remote Control Deutz Diesel Generator for Telecom from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC28D | 28 | 22 | 25 | 20 | BFM3 G1 | CN | 6.60 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC39D | 39 | 31 | 35 | 28 | BFM3 G2 | CN | 9.00 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC52D | 52 | 42 | 48 | 38 | BFM3T | CN | 11.40 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC66D | 66 | 53 | 60 | 48 | BFM3C | CN | 13.80 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC77D | 77 | 62 | 70 | 56 | BF4M2012 | CN | 16.40 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC88D | 88 | 70 | 80 | 64 | BF4M2012C G1 | CN | 20.00 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M2012C G2 | CN | 24.40 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G1 | CN | 26.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013EC G2 | CN | 29.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC151D | 151 | 121 | 138 | 110 | BF4M1013FC | CN | 31.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC184D | 184 | 147 | 168 | 134 | BF6M1013EC G1 | CN | 39.00 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013EC G2 | CN | 45.80 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC231D | 231 | 185 | 210 | 168 | BF6M1013FC G2 | CN | 46.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1013FC G3 | CN | 53.00 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015-LA GB | CN | 57.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G1B | CN | 60.00 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G2B | CN | 69.10 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G3B | CN | 77.60 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC400D | 399 | 319 | 363 | 290 | BF6M1015CP-LA G1B | CN | 78.10 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC440D | 440 | 352 | 400 | 320 | BF6M1015CP-LA G2B | CN | 85.70 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC500D | 495 | 396 | 450 | 360 | BF8M1015C-LA G1B | CN | 104.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1B | CN | 107.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015C-LA G2B | CN | 118.70 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G3B | CN | 121.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1B | CN | 146.50 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2B | CN | 162.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 142,
  "url": "https://www.meccapower.com.cn/40KVA-Silent-DC-Generator-Deutz-Genset-for-Telecom-pd44308073.html",
  "title": "40KVA Silent DC Generator Deutz Genset for Telecom from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC22D | 22 | 18 | 20 | 16 | BFM3 G1 | CN | 5.40 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC33D | 33 | 26 | 30 | 24 | BFM3 G2 | CN | 7.70 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC44D | 44 | 35 | 40 | 32 | BFM3T | CN | 10.30 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC55D | 55 | 44 | 50 | 40 | BFM3C | CN | 11.20 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC66D | 66 | 53 | 60 | 48 | BF4M2012 | CN | 13.70 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC83D | 83 | 66 | 75 | 60 | BF4M2012C G1 | CN | 18.10 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC99D | 99 | 79 | 90 | 72 | BF4M2012C G2 | CN | 21.30 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M1013EC G1 | CN | 24.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G2 | CN | 26.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013FC | CN | 28.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC176D | 176 | 141 | 160 | 128 | BF6M1013EC G1 | CN | 35.90 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC198D | 198 | 158 | 180 | 144 | BF6M1013EC G2 | CN | 39.20 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC206D | 206 | 165 | 188 | 150 | BF6M1013FC G2 | CN | 40.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013FC G3 | CN | 45.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1015-LA GA | CN | 49.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | CN | 53.80 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | CN | 60.40 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | CN | 67.20 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | CN | 74.00 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC413D | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | CN | 79.30 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC481D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | CN | 92.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3120",
   "| MC495D | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | CN | 97.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | CN | 100.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | CN | 108.40 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC605D | 605 | 484 | 550 | 440 | BF8M1015CP-LA G4 | CN | 116.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3450",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | CN | 123.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | CN | 137.40 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | CN | 152.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 142,
  "url": "https://www.meccapower.com.cn/40KVA-Silent-DC-Generator-Deutz-Genset-for-Telecom-pd44308073.html",
  "title": "40KVA Silent DC Generator Deutz Genset for Telecom from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC28D | 28 | 22 | 25 | 20 | BFM3 G1 | CN | 6.60 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC39D | 39 | 31 | 35 | 28 | BFM3 G2 | CN | 9.00 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC52D | 52 | 42 | 48 | 38 | BFM3T | CN | 11.40 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC66D | 66 | 53 | 60 | 48 | BFM3C | CN | 13.80 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC77D | 77 | 62 | 70 | 56 | BF4M2012 | CN | 16.40 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC88D | 88 | 70 | 80 | 64 | BF4M2012C G1 | CN | 20.00 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M2012C G2 | CN | 24.40 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G1 | CN | 26.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013EC G2 | CN | 29.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC151D | 151 | 121 | 138 | 110 | BF4M1013FC | CN | 31.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC184D | 184 | 147 | 168 | 134 | BF6M1013EC G1 | CN | 39.00 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013EC G2 | CN | 45.80 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC231D | 231 | 185 | 210 | 168 | BF6M1013FC G2 | CN | 46.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1013FC G3 | CN | 53.00 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015-LA GB | CN | 57.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G1B | CN | 60.00 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G2B | CN | 69.10 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G3B | CN | 77.60 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC400D | 399 | 319 | 363 | 290 | BF6M1015CP-LA G1B | CN | 78.10 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC440D | 440 | 352 | 400 | 320 | BF6M1015CP-LA G2B | CN | 85.70 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC500D | 495 | 396 | 450 | 360 | BF8M1015C-LA G1B | CN | 104.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1B | CN | 107.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015C-LA G2B | CN | 118.70 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G3B | CN | 121.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1B | CN | 146.50 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2B | CN | 162.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 143,
  "url": "https://www.meccapower.com.cn/450KVA-Super-Efficient-Cummins-Diesel-Genset-for-Mining-pd48339734.html",
  "title": "450KVA Super Efficient Cummins Diesel Genset for Mining from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC28C | 28 | 22 | 25 | 20 | 4B3.9-G1 | CN | 7.1 | 4L | 3.9 | M | 1950*735*1420 | 765",
   "| MC28C | 28 | 22 | 25 | 20 | 4B3.9-G2 | CN | 6.7 | 4L | 3.9 | E | 1950*735*1420 | 765",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G1 | CN | 10.0 | 4L | 3.9 | M | 2080*735*1420 | 770",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | CN | 9.3 | 4L | 3.9 | E | 2080*735*1420 | 760",
   "| MC55C | 55 | 44 | 50 | 40 | 4BTA3.9-G2 | CN | 13.1 | 4L | 3.9 | E | 2180*805*1450 | 824",
   "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | CN | 13.1 | 4L | 3.9 | E | 2180*805*1450 | 830",
   "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 830",
   "| MC80C | 80 | 64 | 72.5 | 58 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 854",
   "| MC94C | 94 | 75 | 85 | 68 | 6BT5.9-G1 | CN | 21.7 | 6L | 5.9 | M | 2475*800*1470 | 1150",
   "| MC94C | 94 | 75 | 85 | 68 | 6BT5.9-G2 | CN | 22.0 | 6L | 5.9 | E | 2475*800*1470 | 1185",
   "| MC110C | 110 | 88 | 100 | 80 | 6BT5.9-G2 | CN | 22.0 | 6L | 5.9 | E | 2475*800*1470 | 1190",
   "| MC125C | 125 | 100 | 114 | 91.2 | 6BTA5.9-G2 | CN | 27.0 | 6L | 5.9 | E | 2620*800*1495 | 1280",
   "| MC154C | 154 | 123 | 140 | 112 | 6BTAA5.9-G2 | CN | 30.0 | 6L | 5.9 | E | 2620*800*1495 | 1295",
   "| MC176C | 176 | 141 | 160 | 128 | 6BTAA5.9-G12 | CN | 34.0 | 6L | 5.9 | E | 2620*800*1495 | 1300",
   "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G1 | CN | 42.0 | 6L | 8.3 | M | 2680*855*1560 | 1550",
   "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G2 | CN | 42.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
   "| MC220C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | CN | 45.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
   "| MC250C | 248 | 198 | 225 | 180 | 6LTAA8.9-G2 | CN | 53.0 | 6L | 8.9 | E | 2890*1045*1780 | 1900",
   "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | CN | 53.0 | 6L | 8.9 | E | 2890*1045*1780 | 1920",
   "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G3 | CN | 54.0 | 6L | 8.9 | E | 2890*1045*1780 | 2010",
   "| MC303C | 303 | 242 | 275 | 220 | 6LTAA9.5-G3 | CN | 58.0 | 6L | 9.5 | E | 2980*1150*1880 | 2200",
   "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G1 | CN | 70.0 | 6L | 9.5 | E | 2980*1150*1880 | 2450",
   "| MC358C | 358 | 286 | 325 | 260 | 6LTAA9.5-G1 | CN | 70.0 | 6L | 9.5 | E | 2980*1150*1880 | 2520",
   "| MC385C | 385 | 308 | 350 | 280 | 6ZTAA13-G3 | CN | 76.5 | 6L | 13.0 | ECM | 3390*1360*2010 | 3218",
   "| MC385C | 385 | 308 | 350 | 280 | QSZ13-G6 | CN | 81.6 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC413C | 413 | 330 | 375 | 300 | 6ZTAA13-G3 | CN | 76.5 | 6L | 13.0 | ECM | 3390*1360*2010 | 3320",
   "| MC413C | 413 | 330 | 375 | 300 | QSZ13-G7 | CN | 89.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC440C | 440 | 352 | 400 | 320 | QSZ13-G7 | CN | 89.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC440C | 440 | 352 | 400 | 320 | 6ZTAA13-G2 | CN | 89.1 | 6L | 13.0 | ECM | 3390*1360*2010 | 3380",
   "| MC481C | 481 | 385 | 437.5 | 350 | 6ZTAA13-G4 | CN | 91.4 | 6L | 13.0 | ECM | 3390*1360*2010 | 3430",
   "| MC481C | 481 | 385 | 437.5 | 350 | QSZ13-G2 | CN | 88.8 | 6L | 13.0 | ECM | 3390*1360*2010 | 3400",
   "| MC481C | 481 | 385 | 437.5 | 350 | QSZ13-G5 | CN | 93.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3420",
   "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G3 | CN | 101.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3480",
   "| MC94C | 94 | 75 | 85 | 68 | QSB3.9-G3 | CN | 20.0 | 6L | 3.9 | ECM | 2280*800*1450 | 950",
   "| MC154C | 154 | 123 | 140 | 112 | QSB5.9-G3 | CN | 31.0 | 6L | 5.9 | ECM | 2580*800*1450 | 1080",
   "| MC200C | 198 | 158 | 180 | 144 | QSB6.7-G4 | CN | 43.0 | 6L | 6.7 | ECM | 2650*850*1500 | 1340",
   "| MC275C | 275 | 220 | 250 | 200 | QSL8.9-G4 | CN | 60.0 | 6L | 8.9 | ECM | 2800*1050*1780 | 1780"
  ]
 },
 {
  "n": 143,
  "url": "https://www.meccapower.com.cn/450KVA-Super-Efficient-Cummins-Diesel-Genset-for-Mining-pd48339734.html",
  "title": "450KVA Super Efficient Cummins Diesel Genset for Mining from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC33C | 33 | 26 | 30 | 24 | 4B3.9-G2 | CN | 8.6 | 4L | 3.9 | E | 1950*735*1420 | 765",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | CN | 10.7 | 4L | 3.9 | E | 2080*735*1420 | 760",
   "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | CN | 15.9 | 4L | 3.9 | E | 2180*805*1450 | 830",
   "| MC94C | 94 | 75 | 85 | 68 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 854",
   "| MC110C | 110 | 88 | 100 | 80 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E | 2475*800*1470 | 1185",
   "| MC125C | 125 | 100 | 114 | 91.2 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E | 2475*800*1470 | 1190",
   "| MC138C | 138 | 110 | 125 | 100 | 6BTA5.9-G2 | CN | 31.0 | 6L | 5.9 | E | 2620*800*1495 | 1280",
   "| MC154C | 154 | 123 | 140 | 112 | 6BTAA5.9-G2 | CN | 34.0 | 6L | 5.9 | E | 2620*800*1495 | 1295",
   "| MC176C | 176 | 141 | 160 | 128 | 6BTAA5.9-G12 | CN | 38.0 | 6L | 5.9 | E | 2620*800*1495 | 1300",
   "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G2 | CN | 44.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
   "| MC220C | 220 | 176 | 200 | 160 | 6CTA8.3-G2 | CN | 44.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
   "| MC220C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | CN | 49.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
   "| MC250C | 248 | 198 | 225 | 180 | 6CTAA8.3-G2 | CN | 49.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
   "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | CN | 59.0 | 6L | 8.9 | E | 2890*1045*1780 | 1920",
   "| MC303C | 303 | 242 | 275 | 220 | 6LTAA8.9-G3 | CN | 65.0 | 6L | 8.9 | E | 2890*1045*1780 | 2010",
   "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G3 | CN | 65.0 | 6L | 9.5 | E | 2890*1045*1780 | 2010",
   "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G1 | CN | 76.0 | 6L | 9.5 | E | 2980*1150*1880 | 2450",
   "| MC358C | 358 | 286 | 325 | 260 | 6LTAA9.5-G1 | CN | 76.0 | 6L | 9.5 | E | 2980*1150*1880 | 2520",
   "| MC413C | 413 | 330 | 375 | 300 | 6ZTAA13-G3 | CN | 81.0 | 6L | 13.0 | ECM | 3390*1360*2010 | 3218",
   "| MC440C | 440 | 352 | 400 | 320 | QSZ13-G6 | CN | 90.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC440C | 440 | 352 | 400 | 320 | 6ZTAA13-G2 | CN | 95.6 | 6L | 13.0 | ECM | 3390*1360*2010 | 3380",
   "| MC500C | 495 | 396 | 450 | 360 | 6ZTAA13-G4 | CN | 98.1 | 6L | 13.0 | ECM | 3390*1360*2010 | 3430",
   "| MC500C | 495 | 396 | 450 | 360 | QSZ13-G2 | CN | 90.2 | 6L | 13.0 | ECM | 3390*1360*2010 | 3400",
   "| MC500C | 495 | 396 | 450 | 360 | QSZ13-G7 | CN | 102.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G5 | CN | 107.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3420",
   "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G3 | CN | 104.1 | 6L | 13.0 | ECM | 3420*1150*2190 | 3480"
  ]
 },
 {
  "n": 159,
  "url": "https://www.meccapower.com.cn/10-69kva-Prime-Silent-Open-YANMAR-Engine-Diesel-Generators-pd48935895.html",
  "title": "10-69kva Prime Silent/Open YANMAR Engine Diesel Generators from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov./ Emission | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC11Y | 11 | 9 | 10 | 8 | 3TNV82A-GGE | JP | 3.10 | 3L/NA | 1.331 | M/T2 | 1350*620*1280 | 360",
   "| MC14Y | 14 | 11 | 13 | 10 | 3TNV88-GGE | JP | 3.56 | 3L/NA | 1.642 | M/T2 | 1350*620*1280 | 380",
   "| MC17Y | 17 | 13 | 15 | 12 | 3TNV84T-GGE | JP | 4.46 | 3L/TC | 1.496 | M/T2 | 1350*620*1280 | 380",
   "| MC19Y | 19 | 15 | 18 | 14 | 4TNV88-GGE | JP | 4.78 | 3L/NA | 2.190 | M/T2 | 1500*620*1280 | 420",
   "| MC22Y | 22 | 18 | 20 | 16 | 4TNV84T-GGE | JP | 5.57 | 4L/TC | 1.995 | M/T2 | 1500*620*1280 | 430",
   "| MC33Y | 33 | 26 | 30 | 24 | 4TNV98-GGE | JP | 8.44 | 4L/NA | 3.319 | M/T2 | 1650*750*1320 | 580",
   "| MC47Y | 47 | 37 | 43 | 34 | 4TNV98T-GGE | JP | 9.96 | 4L/TC | 3.319 | M/T2 | 1650*750*1320 | 640",
   "| MC55Y | 55 | 44 | 50 | 40 | 4TNV106-GGE | JP | 14.90 | 4L/NA | 4.412 | M/T2 | 1680*850*1320 | 715",
   "| MC62Y | 62 | 50 | 56 | 45 | 4TNV106T-GGE | JP | 14.90 | 4L/TC | 4.412 | M/T2 | 1680*850*1320 | 720",
   "| MC9Y | 9 | 7 | 8 | 6.6 | 3TNV76-GGE | JP | 3.00 | 3L/NA | 1.116 | E/T3 | 1350*620*1280 | 320",
   "| MC11Y | 11 | 9 | 10 | 8 | 3TNV82A-BGGE | JP | 3.17 | 3L/NA | 1.331 | E/T3 | 1350*620*1280 | 360",
   "| MC14Y | 14 | 11 | 13 | 10 | 3TNV88-BGGE | JP | 3.65 | 3L/NA | 1.642 | E/T3 | 1350*620*1280 | 380",
   "| MC32Y | 32 | 25 | 29 | 23 | 3TNV84T-BGGE | JP | 4.57 | 3L/TC | 1.496 | E/T3 | 1350*620*1280 | 380",
   "| MC19Y | 19 | 15 | 18 | 14 | 4TNV88-BGGE | JP | 4.90 | 4L/NA | 2.190 | E/T3 | 1500*620*1280 | 420",
   "| MC22Y | 22 | 18 | 20 | 16 | 4TNV84T-BGGE | JP | 5.57 | 4L/TC | 1.995 | E/T3 | 1500*620*1280 | 430",
   "| MC33Y | 33 | 26 | 30 | 24 | 4TNV98-ZGGE | JP | 8.55 | 4L/NA | 3.319 | E/T3 | 1650*750*1320 | 580",
   "| MC47Y | 47 | 37 | 43 | 34 | 4TNV98T-ZGGE | JP | 10.40 | 4L/TC | 3.319 | E/T3 | 1650*750*1320 | 640"
  ]
 },
 {
  "n": 144,
  "url": "https://www.meccapower.com.cn/50-Kva-Silent-Yanmar-Diesel-Generator-with-Stamford-Alternator-pd46292624.html",
  "title": "50 Kva Silent Yanmar Diesel Generator with Stamford Alternator from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov./ Emission | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC11Y | 11 | 9 | 10 | 8 | 3TNV82A-GGE | JP | 3.10 | 3L/NA | 1.331 | M/T2 | 1350*620*1280 | 360",
   "| MC14Y | 14 | 11 | 13 | 10 | 3TNV88-GGE | JP | 3.56 | 3L/NA | 1.642 | M/T2 | 1350*620*1280 | 380",
   "| MC17Y | 17 | 13 | 15 | 12 | 3TNV84T-GGE | JP | 4.46 | 3L/TC | 1.496 | M/T2 | 1350*620*1280 | 380",
   "| MC19Y | 19 | 15 | 18 | 14 | 4TNV88-GGE | JP | 4.78 | 3L/NA | 2.190 | M/T2 | 1500*620*1280 | 420",
   "| MC22Y | 22 | 18 | 20 | 16 | 4TNV84T-GGE | JP | 5.57 | 4L/TC | 1.995 | M/T2 | 1500*620*1280 | 430",
   "| MC33Y | 33 | 26 | 30 | 24 | 4TNV98-GGE | JP | 8.44 | 4L/NA | 3.319 | M/T2 | 1650*750*1320 | 580",
   "| MC47Y | 47 | 37 | 43 | 34 | 4TNV98T-GGE | JP | 9.96 | 4L/TC | 3.319 | M/T2 | 1650*750*1320 | 640",
   "| MC55Y | 55 | 44 | 50 | 40 | 4TNV106-GGE | JP | 14.90 | 4L/NA | 4.412 | M/T2 | 1680*850*1320 | 715",
   "| MC62Y | 62 | 50 | 56 | 45 | 4TNV106T-GGE | JP | 14.90 | 4L/TC | 4.412 | M/T2 | 1680*850*1320 | 720",
   "| MC9Y | 9 | 7 | 8 | 6.6 | 3TNV76-GGE | JP | 3.00 | 3L/NA | 1.116 | E/T3 | 1350*620*1280 | 320",
   "| MC11Y | 11 | 9 | 10 | 8 | 3TNV82A-BGGE | JP | 3.17 | 3L/NA | 1.331 | E/T3 | 1350*620*1280 | 360",
   "| MC14Y | 14 | 11 | 13 | 10 | 3TNV88-BGGE | JP | 3.65 | 3L/NA | 1.642 | E/T3 | 1350*620*1280 | 380",
   "| MC32Y | 32 | 25 | 29 | 23 | 3TNV84T-BGGE | JP | 4.57 | 3L/TC | 1.496 | E/T3 | 1350*620*1280 | 380",
   "| MC19Y | 19 | 15 | 18 | 14 | 4TNV88-BGGE | JP | 4.90 | 4L/NA | 2.190 | E/T3 | 1500*620*1280 | 420",
   "| MC22Y | 22 | 18 | 20 | 16 | 4TNV84T-BGGE | JP | 5.57 | 4L/TC | 1.995 | E/T3 | 1500*620*1280 | 430",
   "| MC33Y | 33 | 26 | 30 | 24 | 4TNV98-ZGGE | JP | 8.55 | 4L/NA | 3.319 | E/T3 | 1650*750*1320 | 580",
   "| MC47Y | 47 | 37 | 43 | 34 | 4TNV98T-ZGGE | JP | 10.40 | 4L/TC | 3.319 | E/T3 | 1650*750*1320 | 640"
  ]
 },
 {
  "n": 144,
  "url": "https://www.meccapower.com.cn/50-Kva-Silent-Yanmar-Diesel-Generator-with-Stamford-Alternator-pd46292624.html",
  "title": "50 Kva Silent Yanmar Diesel Generator with Stamford Alternator from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12Y | 12 | 10 | 11 | 8.8 | 3TNV82A-GGE | JP | 3.63 | 3L/NA | 1.331 | M/T2 | 1350*620*1280 | 360",
   "| MC15Y | 15 | 12 | 14 | 11 | 3TNV88-GGE | JP | 4.29 | 3L/NA | 1.642 | M/T2 | 1350*620*1280 | 380",
   "| MC19Y | 19 | 15 | 18 | 14 | 3TNV84T-GGE | JP | 5.22 | 3L/TC | 1.496 | M/T2 | 1350*620*1280 | 380",
   "| MC22Y | 22 | 18 | 20 | 16 | 4TNV88-GGE | JP | 5.71 | 3L/NA | 2.190 | M/T2 | 1500*620*1280 | 420",
   "| MC25Y | 25 | 20 | 23 | 18 | 4TNV84T-GGE | JP | 7.06 | 4L/TC | 1.995 | M/T2 | 1500*620*1280 | 430",
   "| MC41Y | 41 | 33 | 38 | 30 | 4TNV98-GGE | JP | 10.01 | 4L/NA | 3.319 | M/T2 | 1650*750*1320 | 580",
   "| MC52Y | 52 | 42 | 48 | 38 | 4TNV98T-GGE | JP | 11.89 | 4L/TC | 3.319 | M/T2 | 1650*750*1320 | 640",
   "| MC61Y | 61 | 48 | 55 | 44 | 4TNV106-GGE | JP | 14.00 | 4L/NA | 4.412 | M/T2 | 1680*850*1320 | 715",
   "| MC69Y | 69 | 55 | 63 | 50 | 4TNV106T-GGE | JP | 15.80 | 4L/TC | 4.412 | M/T2 | 1680*850*1320 | 720",
   "| MC10Y | 10 | 8 | 9 | 7.2 | 3TNV76-GGE | JP | 3.00 | 3L/NA | 1.116 | E/T3 | 1350*620*1280 | 320",
   "| MC12Y | 12 | 10 | 11 | 8.8 | 3TNV82A-BGGE | JP | 3.72 | 3L/NA | 1.331 | E/T3 | 1350*620*1280 | 360",
   "| MC15Y | 15 | 12 | 14 | 11 | 3TNV88-BGGE | JP | 4.39 | 3L/NA | 1.642 | E/T3 | 1350*620*1280 | 380",
   "| MC19Y | 19 | 15 | 18 | 14 | 3TNV84T-BGGE | JP | 7.23 | 3L/TC | 1.496 | E/T3 | 1350*620*1280 | 380",
   "| MC22Y | 22 | 18 | 20 | 16 | 4TNV88-BGGE | JP | 5.86 | 4L/NA | 2.190 | E/T3 | 1500*620*1280 | 420",
   "| MC25Y | 25 | 20 | 23 | 18 | 4TNV84T-BGGE | JP | 7.06 | 4L/TC | 1.995 | E/T3 | 1500*620*1280 | 430",
   "| MC41Y | 41 | 33 | 38 | 30 | 4TNV98-ZGGE | JP | 10.14 | 4L/NA | 3.319 | E/T3 | 1650*750*1320 | 580",
   "| MC52Y | 52 | 42 | 48 | 38 | 4TNV98T-ZGGE | JP | 12.54 | 4L/TC | 3.319 | E/T3 | 1650*750*1320 | 640"
  ]
 },
 {
  "n": 145,
  "url": "https://www.meccapower.com.cn/950KVA-1700KVA-Continuous-Perkins-Diesel-Genset-for-Hospital-pd45062754.html",
  "title": "950KVA -1700KVA Continuous Perkins Diesel Genset for Hospital from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10P | 10 | 8 | 9 | 7.2 | 403A-11G1 | CN/UK | 3 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC10P | 10 | 8 | 9 | 7.2 | 403D-11G | CN/UK | 2.6 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC15P | 15 | 12 | 13 | 10 | 403A-15G1 | CN/UK | 3.7 | 3L | 1.5 | M | 1370×750×1050 | 550",
   "| MC15P | 15 | 12 | 13 | 10 | 403D-15G | CN/UK | 3.6 | 3L | 1.5 | M | 1400×750×1050 | 550",
   "| MC16.5P | 16.5 | 13 | 15 | 12 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.5 | M | 1400×750×1050 | 560",
   "| MC22P | 22 | 18 | 20 | 16 | 404A-22G1 | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 650",
   "| MC22P | 22 | 18 | 20 | 16 | 404D-22G | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 630",
   "| MC30P | 30 | 24 | 28 | 22 | 404D-22TG | CN/UK | 7.1 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC33P | 33 | 26 | 30 | 24 | 1103A-33G | UK/IN | 7.1 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC50P | 50 | 40 | 45 | 36 | 1103A-33TG1 | UK/IN | 10.7 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC66P | 66 | 53 | 60 | 48 | 1103A-33TG2 | UK/IN | 13.9 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC72P | 72 | 58 | 65 | 52 | 1104A-44TG1 | CN/UK | 14.8 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104A-44TG2 | CN/UK | 18.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | CN/UK | 18.6 | 4L | 4.4 | E | 2050×750×1270 | 1050",
   "| MC110P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | CN/UK | 22.6 | 4L | 4.4 | E | 2050×750×1270 | 1080",
   "| MC150P | 150 | 120 | 135 | 108 | 1106A-70TG1 | CN/UK | 29.9 | 6L | 7.0 | M | 2230×760×1440 | 1600",
   "| MC165P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | CN/UK | 33.4 | 6L | 7.0 | M | 2280×820×1440 | 1600",
   "| MC200P | 200 | 160 | 180 | 144 | 1106A-70TAG3 | CN/UK | 41.6 | 6L | 7.0 | M | 2400×820×1470 | 1750",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | CN/UK | 45.8 | 6L | 7.0 | E | 2400×820×1470 | 1800",
   "| MC250P | 250 | 200 | 225 | 180 | 1506A-E88TAG2 | USA | 48.6 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC275P | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | USA | 55.5 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC330P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | USA | 65 | 6L | 8.8 | ECM | 2650×1120×1600 | 2650",
   "| MC400P | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | USA | 71 | 6L | 12.5 | ECM | 3060×1140×2000 | 3350",
   "| MC450P | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3500",
   "| MC500P | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | USA | 95 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC550P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | USA | 100 | 6L | 15.2 | ECM | 3350×1160×2030 | 3850",
   "| MC660P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | USA | 123 | 6L | 18.1 | ECM | 3230×1550×2050 | 4600",
   "| MC715P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | USA | 132 | 6L | 18.1 | ECM | 3340×1550×2050 | 4650",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 161 | 6L | 22.9 | E | 4080×1700×2230 | 5550",
   "| MC880P | 880 | 704 | 800 | 640 | 4006-23TAG3A | UK/IN | 172 | 6L | 22.9 | E | 4080×1700×2230 | 5600",
   "| MC1000P | 1000 | 800 | 900 | 720 | 4008TAG1A | UK/IN | 195 | 8L | 30.6 | E | 4600×2040×2230 | 6600",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A | UK/IN | 226 | 8L | 30.6 | E | 4600×2040×2230 | 6650",
   "| MC1250P | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | UK/IN | 244 | 8L | 30.6 | E | 4500×2200×2230 | 7300",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 259 | 12V | 45.8 | E | 4900×2200×2530 | 7600",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK/IN | 283 | 12V | 45.8 | E | 5000×2200×2530 | 7850",
   "| MC1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 200 | 12V | 45.8 | E | 5000×2200×2530 | 8100",
   "| MC1850P | 1850 | 1480 | 1650 | 1320 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC1875P | 1875 | 1500 | 1705 | 1364 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC2030P | 2030 | 1624 | 1845 | 1476 | 4016TAG1A | UK/IN | 383 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2260P | 2260 | 1808 | 2050 | 1640 | 4016TAG2A | UK/IN | 434 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2500P | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | UK/IN | 473 | 16V | 61.1 | E | 5700×2900×3120 | 11300"
  ]
 },
 {
  "n": 145,
  "url": "https://www.meccapower.com.cn/950KVA-1700KVA-Continuous-Perkins-Diesel-Genset-for-Hospital-pd45062754.html",
  "title": "950KVA -1700KVA Continuous Perkins Diesel Genset for Hospital from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12P | 12 | 10 | 11 | 8.8 | 403D-11G | CN/UK | 3.0 | 3L | 1.131 | M | 1370×750×1050 | 450",
   "| MC17P | 17 | 14 | 15 | 12 | 403D-15G | CN/UK | 4.2 | 3L | 1.496 | M | 1400×750×1050 | 550",
   "| MC20P | 20 | 16 | 18 | 14.4 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.496 | M | 1400×750×1050 | 560",
   "| MC27P | 27 | 22 | 24 | 19.2 | 404D-22G | CN/UK | 6.2 | 4L | 2.216 | M | 1510×750×1050 | 630",
   "| MC35P | 35 | 29 | 30 | 24 | 404D-22TG | CN/UK | 8.3 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC38P | 38 | 30 | 35 | 28 | 1103A-33G | UK | 8.6 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC59P | 59 | 47 | 53 | 42.4 | 1103A-33TG1 | UK | 12.9 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC75P | 75 | 60 | 68 | 54.4 | 1103A-33TG2 | UK | 16.6 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC84P | 84 | 67 | 76 | 60.8 | 1104A-44TG1 | CN/UK | 17.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC100P | 100 | 80 | 91 | 72.8 | 1104A-44TG2 | CN/UK | 22.3 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC125P | 125 | 100 | 112.5 | 90 | 1104C-44TAG2 | CN/UK | 26.9 | 4L | 4.4 | E | 2050×750×1270 | 1250",
   "| MC169P | 169 | 135 | 152 | 121.6 | 1106A-70TG1 | CN/UK | 35.2 | 6L | 7.01 | M | 2230×760×1440 | 1600",
   "| MC188P | 188 | 150 | 169 | 135.2 | 1106A-70TAG2 | CN/UK | 38.2 | 6L | 7.01 | M | 2240×820×1440 | 1600",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG3 | CN/UK | 46.4 | 6L | 8.8 | M | 2280×820×1470 | 1600",
   "| MC269P | 269 | 215 | 245 | 196 | 1506A-E88TAG2 | USA | 54.2 | 6L | 8.8 | ECM | 2550×950×1600 | 2350",
   "| MC313P | 313 | 250 | 281 | 224.8 | 1506A-E88TAG3 | USA | 63.1 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC375P | 375 | 300 | 338 | 270.4 | 1506A-E88TAG5 | USA | 77.1 | 6L | 8.8 | ECM | 2650×1120×1600 | 2700",
   "| MC438P | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3250",
   "| MC563P | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | USA | 102 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC688P | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | USA | 127 | 6L | 18.13 | ECM | 3230×1550×2050 | 4450",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 176 | 6L | 22.921 | E | 3920×1700×2230 | 5350",
   "| MC938P | 938 | 750 | 844 | 675.2 | 4006-23TAG3A | UK/IN | 200 | 6L | 22.921 | E | 4080×1700×2230 | 5550",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2 | UK/IN | 224 | 8L | 30.561 | E | 4500×2040×2230 | 6450",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 266 | 12V | 45.842 | E | 4960×2200×2530 | 6900",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK | 291 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1675P | 1675 | 1340 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 301 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1880P | 1880 | 1504 | 1700 | 1360 | 4012-46TAG3A | UK/IN | 356 | 12V | 45.842 | E | 5000×2200×2530 | 8100"
  ]
 },
 {
  "n": 146,
  "url": "https://www.meccapower.com.cn/1750KVA-High-Voltage-MITSUBISHI-SME-Diesel-Generator-for-Data-Center-pd48669524.html",
  "title": "1750KVA High Voltage MITSUBISHI/SME Diesel Generator for Data Center from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC715SME | 715 | 572 | 650 | 520 | S6R2-PTA-C | CN | 140 | 6L | 30.0 | E | 3770*1400*2000 | 6140",
   "| MC825SME | 825 | 660 | 750 | 600 | S6R2-PTAA-C | CN | 165 | 6L | 30.0 | E | 4100*1400*2150 | 6410",
   "| MC1400SME | 1400 | 1120 | 1250 | 1000 | S12R-PTA-C | CN | 264 | 12V | 49.0 | E | 4880*2000*2380 | 10560",
   "| MC1540SME | 1540 | 1232 | 1400 | 1120 | S12R-PTA2-C | CN | 284 | 12V | 49.0 | E | 4980*2000*2380 | 10560",
   "| MC1650SME | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2-C | CN | 350 | 12V | 49.0 | E | 4980*2200*2380 | 10660",
   "| MC1915SME | 1915 | 1532 | 1750 | 1400 | S16R-PTA-C | CN | 382 | 16V | 65.4 | E | 5490*2190*2495 | 11410",
   "| MC2100SME | 2100 | 1680 | 1875 | 1500 | S16R-PTA2-C | CN | 424 | 16V | 65.4 | E | 5640*2170*2495 | 11710",
   "| MC2250SME | 2250 | 1800 | 2050 | 1640 | S16R-PTAA2-C | CN | 452 | 16V | 65.4 | E | 5920*2200*3286 | 13210"
  ]
 },
 {
  "n": 147,
  "url": "https://www.meccapower.com.cn/1650KVA-12-Cylinder-MITSUBISHI-SME-Diesel-Generator-Low-Noise-Level-pd47769524.html",
  "title": "1650KVA 12 Cylinder MITSUBISHI/SME Diesel Generator Low Noise Level from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC715SME | 715 | 572 | 650 | 520 | S6R2-PTA-C | CN | 140 | 6L | 30.0 | E | 3770*1400*2000 | 6140",
   "| MC825SME | 825 | 660 | 750 | 600 | S6R2-PTAA-C | CN | 165 | 6L | 30.0 | E | 4100*1400*2150 | 6410",
   "| MC1400SME | 1400 | 1120 | 1250 | 1000 | S12R-PTA-C | CN | 264 | 12V | 49.0 | E | 4880*2000*2380 | 10560",
   "| MC1540SME | 1540 | 1232 | 1400 | 1120 | S12R-PTA2-C | CN | 284 | 12V | 49.0 | E | 4980*2000*2380 | 10560",
   "| MC1650SME | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2-C | CN | 350 | 12V | 49.0 | E | 4980*2200*2380 | 10660",
   "| MC1915SME | 1915 | 1532 | 1750 | 1400 | S16R-PTA-C | CN | 382 | 16V | 65.4 | E | 5490*2190*2495 | 11410",
   "| MC2100SME | 2100 | 1680 | 1875 | 1500 | S16R-PTA2-C | CN | 424 | 16V | 65.4 | E | 5640*2170*2495 | 11710",
   "| MC2250SME | 2250 | 1800 | 2050 | 1640 | S16R-PTAA2-C | CN | 452 | 16V | 65.4 | E | 5920*2200*3286 | 13210"
  ]
 },
 {
  "n": 149,
  "url": "https://www.meccapower.com.cn/150KVA-Mobile-Trailer-Mounted-FAW-Diesel-Generator-for-Standby-pd48880624.html",
  "title": "150KVA Mobile Trailer Mounted FAW Diesel Generator for Standby from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC14F | 14 | 11 | 13 | 10 | 4DW81-23D | CN | 2.8 | 4 | 2.270 | M/E | 1680*650*1030 | 508",
   "| MC17F | 17 | 13 | 15 | 12 | 4DW81-23D | CN | 3.4 | 4 | 2.270 | M/E | 1680*650*1030 | 518",
   "| MC22F | 22 | 18 | 20 | 16 | 4DW91-29D | CN | 4.6 | 4 | 2.540 | M/E | 1680*650*1030 | 540",
   "| MC28F | 28 | 22 | 25 | 20 | 4DW92-35D | CN | 5.5 | 4 | 2.540 | M/E | 1720*650*1130 | 680",
   "| MC33F | 33 | 26 | 30 | 24 | 4DX21-45D | CN | 6.5 | 4 | 3.860 | M/E | 1870*750*1050 | 750",
   "| MC41F | 41 | 33 | 38 | 30 | 4DX21-53D | CN | 7.8 | 4 | 3.860 | E | 1870*750*1050 | 780",
   "| MC55F | 55 | 44 | 50 | 40 | 4DX22-65D | CN | 10.2 | 4 | 3.860 | E | 1870*750*1050 | 810",
   "| MC69F | 69 | 55 | 63 | 50 | 4DX23-78D | CN | 12.8 | 4 | 5.860 | E | 1870*750*1050 | 870",
   "| MC103F | 103 | 83 | 94 | 75 | CA4F2-12D | CN | 18.3 | 4 | 4.750 | E | 1950*860*1300 | 900",
   "| MC116F | 116 | 92 | 105 | 84 | 6CDF2D-14D | CN | 20.2 | 4 | 6.550 | M/E | 2250*880*1325 | 1150",
   "| MC150F | 151 | 121 | 138 | 110 | CA6DF2-17D | CN | 26.5 | 4 | 7.130 | M/E | 2435*880*1385 | 1360",
   "| MC165F | 165 | 132 | 150 | 120 | CA6DF2-19D | CN | 28.5 | 4 | 7.130 | E | 2435*880*1535 | 1700",
   "| MC206F | 206 | 165 | 188 | 150 | CA6DL1-24D | CN | 35.0 | 4 | 7.700 | E | 2435*880*1535 | 1800",
   "| MC248F | 248 | 198 | 225 | 180 | CA6DL2-27D | CN | 41.7 | 4 | 8.570 | E | 2635*940*1705 | 2100",
   "| MC275F | 275 | 220 | 250 | 200 | CA6DL2-30D | CN | 46.4 | 4 | 8.570 | E | 2635*940*1705 | 2200",
   "| MC345F | 344 | 275 | 313 | 250 | CA6DM2J-39D | CN | 58.0 | 4 | 11.040 | E | 3050*1000*1800 | 2930",
   "| MC385F | 385 | 308 | 350 | 280 | CA6DM2J-41D | CN | 650.0 | 4 | 11.040 | E | 3150*1000*1800 | 3080",
   "| MC413F | 413 | 330 | 375 | 300 | CA6DN1J-45D | CN | 69.6 | 4 | 12.530 | E | 3250*1000*1950 | 3320"
  ]
 },
 {
  "n": 149,
  "url": "https://www.meccapower.com.cn/150KVA-Mobile-Trailer-Mounted-FAW-Diesel-Generator-for-Standby-pd48880624.html",
  "title": "150KVA Mobile Trailer Mounted FAW Diesel Generator for Standby from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC17F | 17 | 13 | 15 | 12 | 4DW81-28D | CN | 3.4 | 4 | 2.260 | M/E | 1680*650*1030 | 508",
   "| MC22F | 22 | 18 | 20 | 16 | 4DW81-28D | CN | 4.5 | 4 | 2.260 | M/E | 1680*650*1030 | 508",
   "| MC30F | 30 | 24 | 28 | 22 | 4DW91-38D | CN | 6.2 | 4 | 2.540 | M/E | 1720*650*1130 | 680",
   "| MC34F | 34 | 28 | 31 | 25 | 4DW92-42D | CN | 6.8 | 4 | 2.540 | M/E | 1720*650*1130 | 720",
   "| MC41F | 41 | 33 | 38 | 30 | 4DX21-53D | CN | 8.2 | 4 | 3.860 | M/E | 1870*750*1050 | 780",
   "| MC50F | 50 | 40 | 45 | 36 | 4DX21-61D | CN | 9.4 | 4 | 3.860 | E | 1870*750*1050 | 810",
   "| MC62F | 62 | 50 | 56 | 45 | 4DX22-75D | CN | 11.7 | 4 | 3.860 | E | 1870*750*1050 | 820",
   "| MC69F | 69 | 55 | 63 | 50 | 4DX23-82D | CN | 12.8 | 4 | 3.860 | M/E | 1870*750*1050 | 870",
   "| MC94F | 94 | 75 | 85 | 68 | 4110/125Z-11D | CN | 17.4 | 4 | 4.750 | E | 1950*820*1300 | 900",
   "| MC116F | 116 | 92 | 105 | 84 | CA4DF2-14D | CN | 20.5 | 4 | 4.750 | E | 2250*880*1325 | 1150",
   "| MC138F | 138 | 110 | 125 | 100 | CA6DF2D-16D | CN | 24.0 | 4 | 6.560 | M/E | 2435*880*1385 | 1360",
   "| MC154F | 154 | 123 | 140 | 112 | CA6DF2-18D | CN | 26.9 | 4 | 7.130 | M/E | 2435*880*1535 | 1700",
   "| MC180F | 179 | 143 | 163 | 130 | CA6DF-21D | CN | 30.9 | 4 | 7.130 | E | 2435*880*1535 | 1800",
   "| MC227F | 227 | 182 | 206 | 165 | CA6DL1-27D | CN | 38.5 | 4 | 7.700 | E | 2635*940*1705 | 2100",
   "| MC275F | 275 | 220 | 250 | 200 | CA6DL2-32D | CN | 46.4 | 4 | 8.570 | E | 2635*940*1705 | 2200",
   "| MC345F | 344 | 275 | 313 | 250 | CA6DM2J-39D | CN | 56.2 | 4 | 11.040 | E | 3050*1000*1800 | 2930",
   "| MC385F | 385 | 308 | 350 | 280 | CA6DM2J-41D | CN | 65.0 | 4 | 11.040 | E | 3150*1000*1800 | 3080",
   "| MC413F | 413 | 330 | 375 | 300 | CA6DN1J-45D | CN | 69.6 | 4 | 12.530 | E | 3250*1000*1950 | 3320"
  ]
 },
 {
  "n": 150,
  "url": "https://www.meccapower.com.cn/200KVA-Continuous-FAW-Diesel-Generator-with-Brushless-Alternator-pd40580624.html",
  "title": "200KVA Continuous FAW Diesel Generator with Brushless Alternator from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC14F | 14 | 11 | 13 | 10 | 4DW81-23D | CN | 2.8 | 4 | 2.270 | M/E | 1680*650*1030 | 508",
   "| MC17F | 17 | 13 | 15 | 12 | 4DW81-23D | CN | 3.4 | 4 | 2.270 | M/E | 1680*650*1030 | 518",
   "| MC22F | 22 | 18 | 20 | 16 | 4DW91-29D | CN | 4.6 | 4 | 2.540 | M/E | 1680*650*1030 | 540",
   "| MC28F | 28 | 22 | 25 | 20 | 4DW92-35D | CN | 5.5 | 4 | 2.540 | M/E | 1720*650*1130 | 680",
   "| MC33F | 33 | 26 | 30 | 24 | 4DX21-45D | CN | 6.5 | 4 | 3.860 | M/E | 1870*750*1050 | 750",
   "| MC41F | 41 | 33 | 38 | 30 | 4DX21-53D | CN | 7.8 | 4 | 3.860 | E | 1870*750*1050 | 780",
   "| MC55F | 55 | 44 | 50 | 40 | 4DX22-65D | CN | 10.2 | 4 | 3.860 | E | 1870*750*1050 | 810",
   "| MC69F | 69 | 55 | 63 | 50 | 4DX23-78D | CN | 12.8 | 4 | 5.860 | E | 1870*750*1050 | 870",
   "| MC103F | 103 | 83 | 94 | 75 | CA4F2-12D | CN | 18.3 | 4 | 4.750 | E | 1950*860*1300 | 900",
   "| MC116F | 116 | 92 | 105 | 84 | 6CDF2D-14D | CN | 20.2 | 4 | 6.550 | M/E | 2250*880*1325 | 1150",
   "| MC150F | 151 | 121 | 138 | 110 | CA6DF2-17D | CN | 26.5 | 4 | 7.130 | M/E | 2435*880*1385 | 1360",
   "| MC165F | 165 | 132 | 150 | 120 | CA6DF2-19D | CN | 28.5 | 4 | 7.130 | E | 2435*880*1535 | 1700",
   "| MC206F | 206 | 165 | 188 | 150 | CA6DL1-24D | CN | 35.0 | 4 | 7.700 | E | 2435*880*1535 | 1800",
   "| MC248F | 248 | 198 | 225 | 180 | CA6DL2-27D | CN | 41.7 | 4 | 8.570 | E | 2635*940*1705 | 2100",
   "| MC275F | 275 | 220 | 250 | 200 | CA6DL2-30D | CN | 46.4 | 4 | 8.570 | E | 2635*940*1705 | 2200",
   "| MC345F | 344 | 275 | 313 | 250 | CA6DM2J-39D | CN | 58.0 | 4 | 11.040 | E | 3050*1000*1800 | 2930",
   "| MC385F | 385 | 308 | 350 | 280 | CA6DM2J-41D | CN | 650.0 | 4 | 11.040 | E | 3150*1000*1800 | 3080",
   "| MC413F | 413 | 330 | 375 | 300 | CA6DN1J-45D | CN | 69.6 | 4 | 12.530 | E | 3250*1000*1950 | 3320"
  ]
 },
 {
  "n": 150,
  "url": "https://www.meccapower.com.cn/200KVA-Continuous-FAW-Diesel-Generator-with-Brushless-Alternator-pd40580624.html",
  "title": "200KVA Continuous FAW Diesel Generator with Brushless Alternator from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC17F | 17 | 13 | 15 | 12 | 4DW81-28D | CN | 3.4 | 4 | 2.260 | M/E | 1680*650*1030 | 508",
   "| MC22F | 22 | 18 | 20 | 16 | 4DW81-28D | CN | 4.5 | 4 | 2.260 | M/E | 1680*650*1030 | 508",
   "| MC30F | 30 | 24 | 28 | 22 | 4DW91-38D | CN | 6.2 | 4 | 2.540 | M/E | 1720*650*1130 | 680",
   "| MC34F | 34 | 28 | 31 | 25 | 4DW92-42D | CN | 6.8 | 4 | 2.540 | M/E | 1720*650*1130 | 720",
   "| MC41F | 41 | 33 | 38 | 30 | 4DX21-53D | CN | 8.2 | 4 | 3.860 | M/E | 1870*750*1050 | 780",
   "| MC50F | 50 | 40 | 45 | 36 | 4DX21-61D | CN | 9.4 | 4 | 3.860 | E | 1870*750*1050 | 810",
   "| MC62F | 62 | 50 | 56 | 45 | 4DX22-75D | CN | 11.7 | 4 | 3.860 | E | 1870*750*1050 | 820",
   "| MC69F | 69 | 55 | 63 | 50 | 4DX23-82D | CN | 12.8 | 4 | 3.860 | M/E | 1870*750*1050 | 870",
   "| MC94F | 94 | 75 | 85 | 68 | 4110/125Z-11D | CN | 17.4 | 4 | 4.750 | E | 1950*820*1300 | 900",
   "| MC116F | 116 | 92 | 105 | 84 | CA4DF2-14D | CN | 20.5 | 4 | 4.750 | E | 2250*880*1325 | 1150",
   "| MC138F | 138 | 110 | 125 | 100 | CA6DF2D-16D | CN | 24.0 | 4 | 6.560 | M/E | 2435*880*1385 | 1360",
   "| MC154F | 154 | 123 | 140 | 112 | CA6DF2-18D | CN | 26.9 | 4 | 7.130 | M/E | 2435*880*1535 | 1700",
   "| MC180F | 179 | 143 | 163 | 130 | CA6DF-21D | CN | 30.9 | 4 | 7.130 | E | 2435*880*1535 | 1800",
   "| MC227F | 227 | 182 | 206 | 165 | CA6DL1-27D | CN | 38.5 | 4 | 7.700 | E | 2635*940*1705 | 2100",
   "| MC275F | 275 | 220 | 250 | 200 | CA6DL2-32D | CN | 46.4 | 4 | 8.570 | E | 2635*940*1705 | 2200",
   "| MC345F | 344 | 275 | 313 | 250 | CA6DM2J-39D | CN | 56.2 | 4 | 11.040 | E | 3050*1000*1800 | 2930",
   "| MC385F | 385 | 308 | 350 | 280 | CA6DM2J-41D | CN | 65.0 | 4 | 11.040 | E | 3150*1000*1800 | 3080",
   "| MC413F | 413 | 330 | 375 | 300 | CA6DN1J-45D | CN | 69.6 | 4 | 12.530 | E | 3250*1000*1950 | 3320"
  ]
 },
 {
  "n": 151,
  "url": "https://www.meccapower.com.cn/50KW-200KW-Industrial-Silent-Type-SDEC-Chinese-Diesel-Generator-pd40550624.html",
  "title": "50KW-200KW Industrial Silent Type SDEC Chinese Diesel Generator from China manufacturer - Mecca Power",
  "header": [
   "| Model | STANDBY | PRIME | Engine | Fuel Cons. | Cylinder | Displacement | Gov.",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L"
  ],
  "rows": [
   "| MC55SC | 55 | 44 | 50 | 40 | SC4H95D2 | CN | 15 | 4L | 4.3 | E",
   "| MC69SC | 69 | 55 | 63 | 50 | SC4H95D2 | CN | 15 | 4L | 4.3 | E",
   "| MC88SC | 88 | 70 | 80 | 64 | SC4H115D2 | CN | 22.1 | 4L | 4.3 | E",
   "| MC94SC | 94 | 75 | 85 | 68 | SC4H115D2 | CN | 22.1 | 4L | 4.3 | E",
   "| MC110SC | 110 | 88 | 100 | 80 | SC4H160D2 | CN | 27.7 | 4L | 4.3 | E",
   "| MC124SC | 124 | 99 | 113 | 90 | SC4H160D2 | CN | 27.7 | 4L | 4.3 | E",
   "| MC138SC | 138 | 110 | 125 | 100 | SC4H180D2 | CN | 28.6 | 4L | 4.3 | E",
   "| MC179SC | 179 | 143 | 163 | 130 | SC7H220D2 | CN | 36.5 | 6L | 6.5 | E",
   "| MC187SC | 187 | 150 | 170 | 136 | SC7H230D2 | CN | 39.9 | 6L | 6.5 | E",
   "| MC206SC | 206 | 165 | 188 | 150 | SC7H250D2 | CN | 40.5 | 6L | 6.5 | E",
   "| MC220SC | 220 | 176 | 200 | 160 | SC8D280D2 | CN | 45 | 6L | 8.3 | E",
   "| MC248SC | 248 | 198 | 225 | 180 | SC9D310D2 | CN | 50.6 | 6L | 8.9 | E",
   "| MC275SC | 275 | 220 | 250 | 200 | SC9D340D2 | CN | 54.1 | 6L | 8.9 | E",
   "| MC303SC | 303 | 242 | 275 | 220 | SC10E380D2 | CN | 56.6 | 6L | 10.4 | E",
   "| MC344SC | 344 | 275 | 313 | 250 | SC12E420D2 | CN | 63.72 | 6L | 11.8 | E",
   "| MC344SC | 344 | 275 | 313 | 250 | SC13G420D2 | CN | 65.2 | 6L | 12.9 | E",
   "| MC385SC | 385 | 308 | 350 | 280 | SC12E460D2 | CN | 71.6 | 6L | 11.8 | E",
   "| MC413SC | 413 | 330 | 375 | 300 | SC15G500D2 | CN | 81.2 | 6L | 14.2 | E",
   "| MC440SC | 440 | 352 | 400 | 320 | 6ETAA12.8-G32 | CN | 84.1 | 6L | 12.8 | HPCR",
   "| MC495SC | 495 | 396 | 450 | 360 | SC25G610D2 | CN | 112.7 | 12V | 25.8 | E",
   "| MC550SC | 550 | 440 | 500 | 400 | SC25G690D2 | CN | 105.2 | 12V | 25.8 | E",
   "| MC619SC | 619 | 495 | 563 | 450 | SC27G755D2 | CN | 139 | 12V | 26.6 | E",
   "| MC688SC | 688 | 550 | 625 | 500 | SC27G830D2 | CN | 141 | 12V | 26.6 | E",
   "| MC756SC | 756 | 605 | 688 | 550 | SC27G900D2 | CN | 153.9 | 12V | 26.6 | E",
   "| MC770SC | 770 | 616 | 700 | 560 | 6KTAA25-G33 | CN | 144 | 6L | 25.18 | HPCR",
   "| MC825SC | 825 | 660 | 750 | 600 | 6KTAA25-G32 | CN | 159 | 6L | 25.18 | HPCR",
   "| MC894SC | 894 | 715 | 813 | 650 | 6KTAA25-G31 | CN | 169 | 6L | 25.18 | HPCR",
   "| MC990SC | 990 | 792 | 900 | 720 | 6WTAA35-G32 | CN | 194 | 6L | 35.1 | ECU",
   "| MC1100SC | 1100 | 880 | 1000 | 800 | 6WTAA35-G31 | CN | 210 | 6L | 35.1 | ECU"
  ]
 },
 {
  "n": 151,
  "url": "https://www.meccapower.com.cn/50KW-200KW-Industrial-Silent-Type-SDEC-Chinese-Diesel-Generator-pd40550624.html",
  "title": "50KW-200KW Industrial Silent Type SDEC Chinese Diesel Generator from China manufacturer - Mecca Power",
  "header": [
   "| Model | STANDBY | PRIME | Engine | Fuel Cons. | Cylinder | Displacement | Gov.",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L"
  ],
  "rows": [
   "| MC61SC | 61 | 48 | 55 | 44 | 4HT4.3-G21 | CN | 14.5 | 4L | 4.3 | E",
   "| MC72SC | 72 | 57 | 65 | 52 | 4HT4.3-G22 | CN | 15.9 | 4L | 4.3 | E",
   "| MC91SC | 91 | 73 | 83 | 66 | 4HT4.3-G23 | CN | 18.3 | 4L | 4.3 | E",
   "| MC110SC | 110 | 88 | 100 | 80 | 4HTAA4.3-G21 | CN | 21.4 | 4L | 4.3 | E",
   "| MC124SC | 124 | 99 | 113 | 90 | 4HTAA4.3-G23 | CN | 24 | 4L | 4.3 | E",
   "| MC138SC | 138 | 110 | 125 | 100 | 4HTAA4.3-G22 | CN | 27.5 | 4L | 4.3 | E",
   "| MC179SC | 179 | 143 | 163 | 130 | 6HTAA6.5-G21 | CN | 28.7 | 6L | 6.5 | E",
   "| MC179SC | 179 | 143 | 163 | 130 | 6HTAA6.5-G22 | CN | 31.2 | 6L | 6.5 | E",
   "| MC206SC | 206 | 165 | 188 | 150 | 6HTAA6.5-G23 | CN | 41.3 | 6L | 6.5 | E",
   "| MC220SC | 220 | 176 | 200 | 160 | 6DTAA8.9-G21 | CN | 42 | 6L | 8.9 | E",
   "| MC248SC | 248 | 198 | 225 | 180 | 6DTAA8.9-G24 | CN | 49.3 | 6L | 8.9 | E",
   "| MC275SC | 275 | 220 | 250 | 200 | 6DTAA8.9-G23 | CN | 54.2 | 6L | 8.9 | E",
   "| MC344SC | 344 | 275 | 313 | 250 | 6ETAA11.8-G21 | CN | 71.6 | 6L | 11.8 | E",
   "| MC385SC | 385 | 308 | 350 | 280 | 6ETAA11.8-G21 | CN | 71.6 | 6L | 11.8 | E",
   "| MC413SC | 413 | 330 | 375 | 300 | 6ETAA11.8-G31 | CN | 79.3 | 6L | 11.8 | HPCR",
   "| MC440SC | 440 | 352 | 400 | 320 | 6ETAA12.8-G32 | CN | 84.1 | 6L | 12.8 | HPCR",
   "| MC495SC | 495 | 396 | 450 | 360 | 6ETAA12.8-G31 | CN | 93.6 | 6L | 12.8 | HPCR",
   "| MC550SC | 550 | 440 | 500 | 400 | 6KTAA25-G36 | CN | 107 | 6L | 25.18 | HPCR",
   "| MC619SC | 619 | 495 | 563 | 450 | 6KTAA25-G35 | CN | 120 | 6L | 25.18 | HPCR"
  ]
 },
 {
  "n": 151,
  "url": "https://www.meccapower.com.cn/50KW-200KW-Industrial-Silent-Type-SDEC-Chinese-Diesel-Generator-pd40550624.html",
  "title": "50KW-200KW Industrial Silent Type SDEC Chinese Diesel Generator from China manufacturer - Mecca Power",
  "header": [
   "| Model | STANDBY | PRIME | Engine | Fuel Cons. | Cylinder | Displacement | Gov.",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L"
  ],
  "rows": [
   "| MC69SC | 69 | 55 | 63 | 50 | 4HT4.3-G21 | CN | 14.5 | 4L | 4.3 | E",
   "| MC75SC | 75 | 60 | 69 | 55 | 4HT4.3-G22 | CN | 15.9 | 4L | 4.3 | E",
   "| MC100SC | 100 | 80 | 90 | 72 | 4HT4.3-G23 | CN | 18.3 | 4L | 4.3 | E",
   "| MC125SC | 125 | 100 | 113 | 90 | 4HTAA4.3-G21 | CN | 21.4 | 4L | 4.3 | E",
   "| MC138SC | 138 | 110 | 125 | 100 | 4HTAA4.3-G23 | CN | 24 | 4L | 4.3 | E",
   "| MC138SC | 138 | 110 | 125 | 100 | 4HTAA4.3-G22 | CN | 27.5 | 4L | 4.3 | E",
   "| MC165SC | 165 | 132 | 150 | 120 | 6HTAA6.5-G21 | CN | 28.7 | 6L | 6.5 | E",
   "| MC181SC | 181 | 145 | 165 | 132 | 6HTAA6.5-G22 | CN | 31.2 | 6L | 6.5 | E",
   "| MC206SC | 206 | 165 | 188 | 150 | 6HTAA6.5-G23 | CN | 41.3 | 6L | 6.5 | E",
   "| MC143SC | 243 | 194 | 220 | 176 | 6DTAA8.9-G21 | CN | 42 | 6L | 8.9 | E",
   "| MC275SC | 275 | 220 | 250 | 200 | 6DTAA8.9-G24 | CN | 49.3 | 6L | 8.9 | E",
   "| MC300SC | 300 | 240 | 275 | 220 | 6DTAA8.9-G23 | CN | 54.2 | 6L | 8.9 | E",
   "| MC388SC | 388 | 310 | 350 | 280 | 6ETAA11.8-G21 | CN | 71.6 | 6L | 11.8 | E",
   "| MC413SC | 413 | 330 | 375 | 300 | 6ETAA11.8-G31 | CN | 79.3 | 6L | 11.8 | HPCR",
   "| MC413SC | 413 | 330 | 375 | 300 | 6ETAA12.8-G22 | CN | 79.3 | 6L | 11.8 | E",
   "| MC440SC | 440 | 352 | 400 | 320 | 6ETAA12.8-G21 | CN | 84.1 | 6L | 12.8 | E",
   "| MC500SC | 500 | 400 | 450 | 360 | 6ETAA12.8-G32 | CN | 84.1 | 6L | 12.8 | HPCR",
   "| MC563SC | 563 | 450 | 500 | 400 | 6KTAA25-G36.1 | CN | 107 | 6L | 25.18 | HPCR",
   "| MC633SC | 633 | 506 | 575 | 460 | 6KTAA25-G35.1 | CN | 120 | 6L | 25.18 | HPCR",
   "| MC701SC | 701 | 561 | 638 | 510 | 6KTAA25-G34.1 | CN | 132 | 6L | 25.18 | HPCR",
   "| MC750SC | 750 | 600 | 700 | 560 | 6KTAA25-G33.1 | CN | 144 | 6L | 25.18 | HPCR",
   "| MC825SC | 825 | 660 | 750 | 600 | 6KTAA25-G32.1 | CN | 159 | 6L | 25.18 | HPCR",
   "| MC900SC | 900 | 720 | 813 | 650 | 6KTAA25-G31.1 | CN | 169 | 6L | 25.18 | HPCR"
  ]
 },
 {
  "n": 152,
  "url": "https://www.meccapower.com.cn/750KVA-Continuous-DOOSAN-Diesel-Generator-for-Industrial-pd47562153.html",
  "title": "750KVA Continuous DOOSAN Diesel Generator for Industrial from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC8D | 8 | 6 | 7 | 5.4 | SP103NA | Korea | 24.0 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC15D | 15 | 12 | 14 | 11 | SP173NA | Korea | 24.0 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC19D | 19 | 15 | 18 | 14 | SP224NA | Korea | 24.0 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC28D | 28 | 22 | 25 | 20 | SP244TA | Korea | 24.0 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC165D | 165 | 132 | 150 | 120 | DP086TA | Korea | 33.7 | 6L | 8.1 | E | 2280*950*1730 | 1450",
   "| MC186D | 186 | 148 | 168 | 134 | P086TI-1 | Korea | 35.4 | 6L | 8.1 | E | 2600*950*1550 | 1450",
   "| MC220D | 220 | 176 | 200 | 160 | P086TI | Korea | 43.1 | 6L | 8.1 | E | 2600*950*1550 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | DP086LA | Korea | 48.7 | 6L | 8.1 | E | 2600*950*1730 | 1800",
   "| MC313D | 313 | 250 | 275 | 220 | P126TI | Korea | 58.1 | 6L | 11.1 | E | 2750*1100*1550 | 2280",
   "| MC330D | 330 | 264 | 300 | 240 | P126TI-II | Korea | 63.1 | 6L | 11.1 | E | 2750*1100*1550 | 2380",
   "| MC406D | 406 | 324 | 365 | 292 | DP126LB | Korea | 78.7 | 6L | 11.1 | E | 2850*1400*1850 | 2600",
   "| MC413D | 413 | 330 | 375 | 300 | P158LE-1 | Korea | 78.7 | 8V | 14.6 | E | 2850*1400*1850 | 2600",
   "| MC440D | 440 | 352 | 400 | 320 | P158LE | Korea | 89.3 | 8V | 14.6 | E | 2850*1400*1850 | 2650",
   "| MC500D | 500 | 400 | 450 | 360 | DP158LC | Korea | 99.6 | 8V | 14.6 | E | 2950*1400*1870 | 3100",
   "| MC550D | 550 | 440 | 500 | 400 | DP158LD | Korea | 115.1 | 8V | 14.6 | E | 2950*1400*1870 | 3350",
   "| MC625D | 625 | 500 | 565 | 450 | DP180LA | Korea | 123.6 | 10V | 18.3 | E | 3150*1650*2130 | 3500",
   "| MC700D | 700 | 560 | 625 | 500 | DP180LB | Korea | 136.4 | 10V | 18.3 | E | 3200*1650*2130 | 3750",
   "| MC750D | 750 | 600 | 675 | 540 | DP222LB | Korea | 147.1 | 12V | 21.9 | E | 3500*1650*2150 | 3850",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LC | Korea | 161 | 12V | 21.9 | E | 3500*1650*2150 | 4100"
  ]
 },
 {
  "n": 152,
  "url": "https://www.meccapower.com.cn/750KVA-Continuous-DOOSAN-Diesel-Generator-for-Industrial-pd47562153.html",
  "title": "750KVA Continuous DOOSAN Diesel Generator for Industrial from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NE | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NH | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC18D | 18 | 14 | 17 | 13 | SP173NC | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC18D | 18 | 14 | 17 | 13 | SP173ND | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC25D | 25 | 20 | 24 | 19 | SP224NC | Korea | 24 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC32D | 32 | 25 | 29 | 23 | SP244TC | Korea | 24 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC206D | 206 | 165 | 188 | 150 | DP086TA | Korea | 41.3 | 6L | 8.1 | E | 2480*950*1730 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | P086TI | Korea | 50.6 | 6L | 8.1 | E | 2600*950*1550 | 1900",
   "| MC275D | 275 | 220 | 250 | 200 | DP086LA | Korea | 56 | 6L | 8.1 | E | 2600*950*1730 | 1980",
   "| MC335D | 335 | 268 | 313 | 250 | P126TI | Korea | 70.3 | 6L | 11.1 | E | 2700*1110*1550 | 2380",
   "| MC388D | 388 | 310 | 350 | 280 | P126TI-II | Korea | 73.8 | 6L | 11.1 | E | 2750*1110*1550 | 2450",
   "| MC450D | 450 | 360 | 400 | 320 | DP126LB | Korea | 91.3 | 6L | 11.1 | E | 2850*1400*1850 | 2820",
   "| MC450D | 450 | 360 | 400 | 320 | P158LE-1 | Korea | 91.3 | 8V | 14.6 | E | 2850*1400*1850 | 2820",
   "| MC500D | 500 | 400 | 450 | 360 | P158LE | Korea | 102.5 | 8V | 14.6 | E | 2850*1400*1850 | 3050",
   "| MC575D | 575 | 460 | 520 | 416 | DP158LC | Korea | 111.5 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC625D | 625 | 500 | 563 | 450 | DP158LD | Korea | 127.1 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC688D | 688 | 550 | 625 | 500 | DP180LA | Korea | 140.5 | 10V | 21.9 | E | 3100*1650*2130 | 3700",
   "| MC750D | 750 | 600 | 675 | 540 | DP180LB | Korea | 150.7 | 10V | 21.9 | E | 3100*1650*2130 | 3730",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LA | Korea | 161.7 | 12V | 21.9 | E | 3300*1650*2150 | 4100",
   "| MC875D | 875 | 700 | 785 | 628 | DP222LB | Korea | 172.7 | 12V | 21.9 | E | 3400*1650*2150 | 4200",
   "| MC935D | 935 | 748 | 850 | 680 | DP222LC | Korea | 183.2 | 12V | 21.9 | E | 3500*1650*2150 | 4350"
  ]
 },
 {
  "n": 153,
  "url": "https://www.meccapower.com.cn/500kw-800KW-3-Phase-Doosan-Diesel-Generator-Low-Noise-Level-pd41178824.html",
  "title": "500kw-800KW 3 Phase Doosan Diesel Generator Low Noise Level from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC8D | 8 | 6 | 7 | 5.4 | SP103NA | Korea | 24.0 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC15D | 15 | 12 | 14 | 11 | SP173NA | Korea | 24.0 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC19D | 19 | 15 | 18 | 14 | SP224NA | Korea | 24.0 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC28D | 28 | 22 | 25 | 20 | SP244TA | Korea | 24.0 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC165D | 165 | 132 | 150 | 120 | DP086TA | Korea | 33.7 | 6L | 8.1 | E | 2280*950*1730 | 1450",
   "| MC186D | 186 | 148 | 168 | 134 | P086TI-1 | Korea | 35.4 | 6L | 8.1 | E | 2600*950*1550 | 1450",
   "| MC220D | 220 | 176 | 200 | 160 | P086TI | Korea | 43.1 | 6L | 8.1 | E | 2600*950*1550 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | DP086LA | Korea | 48.7 | 6L | 8.1 | E | 2600*950*1730 | 1800",
   "| MC313D | 313 | 250 | 275 | 220 | P126TI | Korea | 58.1 | 6L | 11.1 | E | 2750*1100*1550 | 2280",
   "| MC330D | 330 | 264 | 300 | 240 | P126TI-II | Korea | 63.1 | 6L | 11.1 | E | 2750*1100*1550 | 2380",
   "| MC406D | 406 | 324 | 365 | 292 | DP126LB | Korea | 78.7 | 6L | 11.1 | E | 2850*1400*1850 | 2600",
   "| MC413D | 413 | 330 | 375 | 300 | P158LE-1 | Korea | 78.7 | 8V | 14.6 | E | 2850*1400*1850 | 2600",
   "| MC440D | 440 | 352 | 400 | 320 | P158LE | Korea | 89.3 | 8V | 14.6 | E | 2850*1400*1850 | 2650",
   "| MC500D | 500 | 400 | 450 | 360 | DP158LC | Korea | 99.6 | 8V | 14.6 | E | 2950*1400*1870 | 3100",
   "| MC550D | 550 | 440 | 500 | 400 | DP158LD | Korea | 115.1 | 8V | 14.6 | E | 2950*1400*1870 | 3350",
   "| MC625D | 625 | 500 | 565 | 450 | DP180LA | Korea | 123.6 | 10V | 18.3 | E | 3150*1650*2130 | 3500",
   "| MC700D | 700 | 560 | 625 | 500 | DP180LB | Korea | 136.4 | 10V | 18.3 | E | 3200*1650*2130 | 3750",
   "| MC750D | 750 | 600 | 675 | 540 | DP222LB | Korea | 147.1 | 12V | 21.9 | E | 3500*1650*2150 | 3850",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LC | Korea | 161 | 12V | 21.9 | E | 3500*1650*2150 | 4100"
  ]
 },
 {
  "n": 153,
  "url": "https://www.meccapower.com.cn/500kw-800KW-3-Phase-Doosan-Diesel-Generator-Low-Noise-Level-pd41178824.html",
  "title": "500kw-800KW 3 Phase Doosan Diesel Generator Low Noise Level from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NE | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NH | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC18D | 18 | 14 | 17 | 13 | SP173NC | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC18D | 18 | 14 | 17 | 13 | SP173ND | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC25D | 25 | 20 | 24 | 19 | SP224NC | Korea | 24 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC32D | 32 | 25 | 29 | 23 | SP244TC | Korea | 24 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC206D | 206 | 165 | 188 | 150 | DP086TA | Korea | 41.3 | 6L | 8.1 | E | 2480*950*1730 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | P086TI | Korea | 50.6 | 6L | 8.1 | E | 2600*950*1550 | 1900",
   "| MC275D | 275 | 220 | 250 | 200 | DP086LA | Korea | 56 | 6L | 8.1 | E | 2600*950*1730 | 1980",
   "| MC335D | 335 | 268 | 313 | 250 | P126TI | Korea | 70.3 | 6L | 11.1 | E | 2700*1110*1550 | 2380",
   "| MC388D | 388 | 310 | 350 | 280 | P126TI-II | Korea | 73.8 | 6L | 11.1 | E | 2750*1110*1550 | 2450",
   "| MC450D | 450 | 360 | 400 | 320 | DP126LB | Korea | 91.3 | 6L | 11.1 | E | 2850*1400*1850 | 2820",
   "| MC450D | 450 | 360 | 400 | 320 | P158LE-1 | Korea | 91.3 | 8V | 14.6 | E | 2850*1400*1850 | 2820",
   "| MC500D | 500 | 400 | 450 | 360 | P158LE | Korea | 102.5 | 8V | 14.6 | E | 2850*1400*1850 | 3050",
   "| MC575D | 575 | 460 | 520 | 416 | DP158LC | Korea | 111.5 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC625D | 625 | 500 | 563 | 450 | DP158LD | Korea | 127.1 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC688D | 688 | 550 | 625 | 500 | DP180LA | Korea | 140.5 | 10V | 21.9 | E | 3100*1650*2130 | 3700",
   "| MC750D | 750 | 600 | 675 | 540 | DP180LB | Korea | 150.7 | 10V | 21.9 | E | 3100*1650*2130 | 3730",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LA | Korea | 161.7 | 12V | 21.9 | E | 3300*1650*2150 | 4100",
   "| MC875D | 875 | 700 | 785 | 628 | DP222LB | Korea | 172.7 | 12V | 21.9 | E | 3400*1650*2150 | 4200",
   "| MC935D | 935 | 748 | 850 | 680 | DP222LC | Korea | 183.2 | 12V | 21.9 | E | 3500*1650*2150 | 4350"
  ]
 },
 {
  "n": 154,
  "url": "https://www.meccapower.com.cn/20kva-Prime-Single-Phase-Yanmar-Diesel-Generator-for-Telecom-pd40281624.html",
  "title": "20kva Prime Single Phase Yanmar Diesel Generator for Telecom from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov./ Emission | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC11Y | 11 | 9 | 10 | 8 | 3TNV82A-GGE | JP | 3.10 | 3L/NA | 1.331 | M/T2 | 1350*620*1280 | 360",
   "| MC14Y | 14 | 11 | 13 | 10 | 3TNV88-GGE | JP | 3.56 | 3L/NA | 1.642 | M/T2 | 1350*620*1280 | 380",
   "| MC17Y | 17 | 13 | 15 | 12 | 3TNV84T-GGE | JP | 4.46 | 3L/TC | 1.496 | M/T2 | 1350*620*1280 | 380",
   "| MC19Y | 19 | 15 | 18 | 14 | 4TNV88-GGE | JP | 4.78 | 3L/NA | 2.190 | M/T2 | 1500*620*1280 | 420",
   "| MC22Y | 22 | 18 | 20 | 16 | 4TNV84T-GGE | JP | 5.57 | 4L/TC | 1.995 | M/T2 | 1500*620*1280 | 430",
   "| MC33Y | 33 | 26 | 30 | 24 | 4TNV98-GGE | JP | 8.44 | 4L/NA | 3.319 | M/T2 | 1650*750*1320 | 580",
   "| MC47Y | 47 | 37 | 43 | 34 | 4TNV98T-GGE | JP | 9.96 | 4L/TC | 3.319 | M/T2 | 1650*750*1320 | 640",
   "| MC55Y | 55 | 44 | 50 | 40 | 4TNV106-GGE | JP | 14.90 | 4L/NA | 4.412 | M/T2 | 1680*850*1320 | 715",
   "| MC62Y | 62 | 50 | 56 | 45 | 4TNV106T-GGE | JP | 14.90 | 4L/TC | 4.412 | M/T2 | 1680*850*1320 | 720",
   "| MC9Y | 9 | 7 | 8 | 6.6 | 3TNV76-GGE | JP | 3.00 | 3L/NA | 1.116 | E/T3 | 1350*620*1280 | 320",
   "| MC11Y | 11 | 9 | 10 | 8 | 3TNV82A-BGGE | JP | 3.17 | 3L/NA | 1.331 | E/T3 | 1350*620*1280 | 360",
   "| MC14Y | 14 | 11 | 13 | 10 | 3TNV88-BGGE | JP | 3.65 | 3L/NA | 1.642 | E/T3 | 1350*620*1280 | 380",
   "| MC32Y | 32 | 25 | 29 | 23 | 3TNV84T-BGGE | JP | 4.57 | 3L/TC | 1.496 | E/T3 | 1350*620*1280 | 380",
   "| MC19Y | 19 | 15 | 18 | 14 | 4TNV88-BGGE | JP | 4.90 | 4L/NA | 2.190 | E/T3 | 1500*620*1280 | 420",
   "| MC22Y | 22 | 18 | 20 | 16 | 4TNV84T-BGGE | JP | 5.57 | 4L/TC | 1.995 | E/T3 | 1500*620*1280 | 430",
   "| MC33Y | 33 | 26 | 30 | 24 | 4TNV98-ZGGE | JP | 8.55 | 4L/NA | 3.319 | E/T3 | 1650*750*1320 | 580",
   "| MC47Y | 47 | 37 | 43 | 34 | 4TNV98T-ZGGE | JP | 10.40 | 4L/TC | 3.319 | E/T3 | 1650*750*1320 | 640"
  ]
 },
 {
  "n": 154,
  "url": "https://www.meccapower.com.cn/20kva-Prime-Single-Phase-Yanmar-Diesel-Generator-for-Telecom-pd40281624.html",
  "title": "20kva Prime Single Phase Yanmar Diesel Generator for Telecom from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12Y | 12 | 10 | 11 | 8.8 | 3TNV82A-GGE | JP | 3.63 | 3L/NA | 1.331 | M/T2 | 1350*620*1280 | 360",
   "| MC15Y | 15 | 12 | 14 | 11 | 3TNV88-GGE | JP | 4.29 | 3L/NA | 1.642 | M/T2 | 1350*620*1280 | 380",
   "| MC19Y | 19 | 15 | 18 | 14 | 3TNV84T-GGE | JP | 5.22 | 3L/TC | 1.496 | M/T2 | 1350*620*1280 | 380",
   "| MC22Y | 22 | 18 | 20 | 16 | 4TNV88-GGE | JP | 5.71 | 3L/NA | 2.190 | M/T2 | 1500*620*1280 | 420",
   "| MC25Y | 25 | 20 | 23 | 18 | 4TNV84T-GGE | JP | 7.06 | 4L/TC | 1.995 | M/T2 | 1500*620*1280 | 430",
   "| MC41Y | 41 | 33 | 38 | 30 | 4TNV98-GGE | JP | 10.01 | 4L/NA | 3.319 | M/T2 | 1650*750*1320 | 580",
   "| MC52Y | 52 | 42 | 48 | 38 | 4TNV98T-GGE | JP | 11.89 | 4L/TC | 3.319 | M/T2 | 1650*750*1320 | 640",
   "| MC61Y | 61 | 48 | 55 | 44 | 4TNV106-GGE | JP | 14.00 | 4L/NA | 4.412 | M/T2 | 1680*850*1320 | 715",
   "| MC69Y | 69 | 55 | 63 | 50 | 4TNV106T-GGE | JP | 15.80 | 4L/TC | 4.412 | M/T2 | 1680*850*1320 | 720",
   "| MC10Y | 10 | 8 | 9 | 7.2 | 3TNV76-GGE | JP | 3.00 | 3L/NA | 1.116 | E/T3 | 1350*620*1280 | 320",
   "| MC12Y | 12 | 10 | 11 | 8.8 | 3TNV82A-BGGE | JP | 3.72 | 3L/NA | 1.331 | E/T3 | 1350*620*1280 | 360",
   "| MC15Y | 15 | 12 | 14 | 11 | 3TNV88-BGGE | JP | 4.39 | 3L/NA | 1.642 | E/T3 | 1350*620*1280 | 380",
   "| MC19Y | 19 | 15 | 18 | 14 | 3TNV84T-BGGE | JP | 7.23 | 3L/TC | 1.496 | E/T3 | 1350*620*1280 | 380",
   "| MC22Y | 22 | 18 | 20 | 16 | 4TNV88-BGGE | JP | 5.86 | 4L/NA | 2.190 | E/T3 | 1500*620*1280 | 420",
   "| MC25Y | 25 | 20 | 23 | 18 | 4TNV84T-BGGE | JP | 7.06 | 4L/TC | 1.995 | E/T3 | 1500*620*1280 | 430",
   "| MC41Y | 41 | 33 | 38 | 30 | 4TNV98-ZGGE | JP | 10.14 | 4L/NA | 3.319 | E/T3 | 1650*750*1320 | 580",
   "| MC52Y | 52 | 42 | 48 | 38 | 4TNV98T-ZGGE | JP | 12.54 | 4L/TC | 3.319 | E/T3 | 1650*750*1320 | 640"
  ]
 },
 {
  "n": 155,
  "url": "https://www.meccapower.com.cn/100KW-Air-Cooled-Deutz-Generator-for-Telecom-pd41118324.html",
  "title": "100KW Air Cooled Deutz Generator for Telecom from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC22D | 22 | 18 | 20 | 16 | BFM3 G1 | CN | 5.40 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC33D | 33 | 26 | 30 | 24 | BFM3 G2 | CN | 7.70 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC44D | 44 | 35 | 40 | 32 | BFM3T | CN | 10.30 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC55D | 55 | 44 | 50 | 40 | BFM3C | CN | 11.20 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC66D | 66 | 53 | 60 | 48 | BF4M2012 | CN | 13.70 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC83D | 83 | 66 | 75 | 60 | BF4M2012C G1 | CN | 18.10 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC99D | 99 | 79 | 90 | 72 | BF4M2012C G2 | CN | 21.30 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M1013EC G1 | CN | 24.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G2 | CN | 26.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013FC | CN | 28.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC176D | 176 | 141 | 160 | 128 | BF6M1013EC G1 | CN | 35.90 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC198D | 198 | 158 | 180 | 144 | BF6M1013EC G2 | CN | 39.20 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC206D | 206 | 165 | 188 | 150 | BF6M1013FC G2 | CN | 40.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013FC G3 | CN | 45.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1015-LA GA | CN | 49.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | CN | 53.80 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | CN | 60.40 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | CN | 67.20 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | CN | 74.00 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC413D | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | CN | 79.30 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC481D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | CN | 92.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3120",
   "| MC495D | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | CN | 97.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | CN | 100.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | CN | 108.40 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC605D | 605 | 484 | 550 | 440 | BF8M1015CP-LA G4 | CN | 116.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3450",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | CN | 123.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | CN | 137.40 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | CN | 152.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 155,
  "url": "https://www.meccapower.com.cn/100KW-Air-Cooled-Deutz-Generator-for-Telecom-pd41118324.html",
  "title": "100KW Air Cooled Deutz Generator for Telecom from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC28D | 28 | 22 | 25 | 20 | BFM3 G1 | CN | 6.60 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC39D | 39 | 31 | 35 | 28 | BFM3 G2 | CN | 9.00 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC52D | 52 | 42 | 48 | 38 | BFM3T | CN | 11.40 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC66D | 66 | 53 | 60 | 48 | BFM3C | CN | 13.80 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC77D | 77 | 62 | 70 | 56 | BF4M2012 | CN | 16.40 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC88D | 88 | 70 | 80 | 64 | BF4M2012C G1 | CN | 20.00 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M2012C G2 | CN | 24.40 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G1 | CN | 26.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013EC G2 | CN | 29.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC151D | 151 | 121 | 138 | 110 | BF4M1013FC | CN | 31.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC184D | 184 | 147 | 168 | 134 | BF6M1013EC G1 | CN | 39.00 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013EC G2 | CN | 45.80 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC231D | 231 | 185 | 210 | 168 | BF6M1013FC G2 | CN | 46.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1013FC G3 | CN | 53.00 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015-LA GB | CN | 57.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G1B | CN | 60.00 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G2B | CN | 69.10 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G3B | CN | 77.60 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC400D | 399 | 319 | 363 | 290 | BF6M1015CP-LA G1B | CN | 78.10 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC440D | 440 | 352 | 400 | 320 | BF6M1015CP-LA G2B | CN | 85.70 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC500D | 495 | 396 | 450 | 360 | BF8M1015C-LA G1B | CN | 104.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1B | CN | 107.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015C-LA G2B | CN | 118.70 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G3B | CN | 121.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1B | CN | 146.50 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2B | CN | 162.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 156,
  "url": "https://www.meccapower.com.cn/100KW-400KW-Remote-Start-Perkins-Diesel-Generator-for-Powerhouse-pd46800234.html",
  "title": "100KW-400KW Remote Start Perkins Diesel Generator for Powerhouse from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10P | 10 | 8 | 9 | 7.2 | 403A-11G1 | CN/UK | 3 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC10P | 10 | 8 | 9 | 7.2 | 403D-11G | CN/UK | 2.6 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC15P | 15 | 12 | 13 | 10 | 403A-15G1 | CN/UK | 3.7 | 3L | 1.5 | M | 1370×750×1050 | 550",
   "| MC15P | 15 | 12 | 13 | 10 | 403D-15G | CN/UK | 3.6 | 3L | 1.5 | M | 1400×750×1050 | 550",
   "| MC16.5P | 16.5 | 13 | 15 | 12 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.5 | M | 1400×750×1050 | 560",
   "| MC22P | 22 | 18 | 20 | 16 | 404A-22G1 | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 650",
   "| MC22P | 22 | 18 | 20 | 16 | 404D-22G | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 630",
   "| MC30P | 30 | 24 | 28 | 22 | 404D-22TG | CN/UK | 7.1 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC33P | 33 | 26 | 30 | 24 | 1103A-33G | UK/IN | 7.1 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC50P | 50 | 40 | 45 | 36 | 1103A-33TG1 | UK/IN | 10.7 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC66P | 66 | 53 | 60 | 48 | 1103A-33TG2 | UK/IN | 13.9 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC72P | 72 | 58 | 65 | 52 | 1104A-44TG1 | CN/UK | 14.8 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104A-44TG2 | CN/UK | 18.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | CN/UK | 18.6 | 4L | 4.4 | E | 2050×750×1270 | 1050",
   "| MC110P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | CN/UK | 22.6 | 4L | 4.4 | E | 2050×750×1270 | 1080",
   "| MC150P | 150 | 120 | 135 | 108 | 1106A-70TG1 | CN/UK | 29.9 | 6L | 7.0 | M | 2230×760×1440 | 1600",
   "| MC165P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | CN/UK | 33.4 | 6L | 7.0 | M | 2280×820×1440 | 1600",
   "| MC200P | 200 | 160 | 180 | 144 | 1106A-70TAG3 | CN/UK | 41.6 | 6L | 7.0 | M | 2400×820×1470 | 1750",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | CN/UK | 45.8 | 6L | 7.0 | E | 2400×820×1470 | 1800",
   "| MC250P | 250 | 200 | 225 | 180 | 1506A-E88TAG2 | USA | 48.6 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC275P | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | USA | 55.5 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC330P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | USA | 65 | 6L | 8.8 | ECM | 2650×1120×1600 | 2650",
   "| MC400P | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | USA | 71 | 6L | 12.5 | ECM | 3060×1140×2000 | 3350",
   "| MC450P | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3500",
   "| MC500P | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | USA | 95 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC550P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | USA | 100 | 6L | 15.2 | ECM | 3350×1160×2030 | 3850",
   "| MC660P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | USA | 123 | 6L | 18.1 | ECM | 3230×1550×2050 | 4600",
   "| MC715P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | USA | 132 | 6L | 18.1 | ECM | 3340×1550×2050 | 4650",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 161 | 6L | 22.9 | E | 4080×1700×2230 | 5550",
   "| MC880P | 880 | 704 | 800 | 640 | 4006-23TAG3A | UK/IN | 172 | 6L | 22.9 | E | 4080×1700×2230 | 5600",
   "| MC1000P | 1000 | 800 | 900 | 720 | 4008TAG1A | UK/IN | 195 | 8L | 30.6 | E | 4600×2040×2230 | 6600",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A | UK/IN | 226 | 8L | 30.6 | E | 4600×2040×2230 | 6650",
   "| MC1250P | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | UK/IN | 244 | 8L | 30.6 | E | 4500×2200×2230 | 7300",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 259 | 12V | 45.8 | E | 4900×2200×2530 | 7600",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK/IN | 283 | 12V | 45.8 | E | 5000×2200×2530 | 7850",
   "| MC1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 200 | 12V | 45.8 | E | 5000×2200×2530 | 8100",
   "| MC1850P | 1850 | 1480 | 1650 | 1320 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC1875P | 1875 | 1500 | 1705 | 1364 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC2030P | 2030 | 1624 | 1845 | 1476 | 4016TAG1A | UK/IN | 383 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2260P | 2260 | 1808 | 2050 | 1640 | 4016TAG2A | UK/IN | 434 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2500P | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | UK/IN | 473 | 16V | 61.1 | E | 5700×2900×3120 | 11300"
  ]
 },
 {
  "n": 156,
  "url": "https://www.meccapower.com.cn/100KW-400KW-Remote-Start-Perkins-Diesel-Generator-for-Powerhouse-pd46800234.html",
  "title": "100KW-400KW Remote Start Perkins Diesel Generator for Powerhouse from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12P | 12 | 10 | 11 | 8.8 | 403D-11G | CN/UK | 3.0 | 3L | 1.131 | M | 1370×750×1050 | 450",
   "| MC17P | 17 | 14 | 15 | 12 | 403D-15G | CN/UK | 4.2 | 3L | 1.496 | M | 1400×750×1050 | 550",
   "| MC20P | 20 | 16 | 18 | 14.4 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.496 | M | 1400×750×1050 | 560",
   "| MC27P | 27 | 22 | 24 | 19.2 | 404D-22G | CN/UK | 6.2 | 4L | 2.216 | M | 1510×750×1050 | 630",
   "| MC35P | 35 | 29 | 30 | 24 | 404D-22TG | CN/UK | 8.3 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC38P | 38 | 30 | 35 | 28 | 1103A-33G | UK | 8.6 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC59P | 59 | 47 | 53 | 42.4 | 1103A-33TG1 | UK | 12.9 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC75P | 75 | 60 | 68 | 54.4 | 1103A-33TG2 | UK | 16.6 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC84P | 84 | 67 | 76 | 60.8 | 1104A-44TG1 | CN/UK | 17.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC100P | 100 | 80 | 91 | 72.8 | 1104A-44TG2 | CN/UK | 22.3 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC125P | 125 | 100 | 112.5 | 90 | 1104C-44TAG2 | CN/UK | 26.9 | 4L | 4.4 | E | 2050×750×1270 | 1250",
   "| MC169P | 169 | 135 | 152 | 121.6 | 1106A-70TG1 | CN/UK | 35.2 | 6L | 7.01 | M | 2230×760×1440 | 1600",
   "| MC188P | 188 | 150 | 169 | 135.2 | 1106A-70TAG2 | CN/UK | 38.2 | 6L | 7.01 | M | 2240×820×1440 | 1600",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG3 | CN/UK | 46.4 | 6L | 8.8 | M | 2280×820×1470 | 1600",
   "| MC269P | 269 | 215 | 245 | 196 | 1506A-E88TAG2 | USA | 54.2 | 6L | 8.8 | ECM | 2550×950×1600 | 2350",
   "| MC313P | 313 | 250 | 281 | 224.8 | 1506A-E88TAG3 | USA | 63.1 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC375P | 375 | 300 | 338 | 270.4 | 1506A-E88TAG5 | USA | 77.1 | 6L | 8.8 | ECM | 2650×1120×1600 | 2700",
   "| MC438P | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3250",
   "| MC563P | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | USA | 102 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC688P | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | USA | 127 | 6L | 18.13 | ECM | 3230×1550×2050 | 4450",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 176 | 6L | 22.921 | E | 3920×1700×2230 | 5350",
   "| MC938P | 938 | 750 | 844 | 675.2 | 4006-23TAG3A | UK/IN | 200 | 6L | 22.921 | E | 4080×1700×2230 | 5550",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2 | UK/IN | 224 | 8L | 30.561 | E | 4500×2040×2230 | 6450",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 266 | 12V | 45.842 | E | 4960×2200×2530 | 6900",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK | 291 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1675P | 1675 | 1340 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 301 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1880P | 1880 | 1504 | 1700 | 1360 | 4012-46TAG3A | UK/IN | 356 | 12V | 45.842 | E | 5000×2200×2530 | 8100"
  ]
 },
 {
  "n": 157,
  "url": "https://www.meccapower.com.cn/18KVA-4-Cylinder-Mobile-moveable-Yangdong-Diesel-Generator-pd49070524.html",
  "title": "18KVA 4 Cylinder Mobile/moveable Yangdong Diesel Generator from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10YD | 10 | 8 | 9 | 7 | YD380D/10KW | CN | 2.2 | 3L/NA | 1.357 | M | 1550*760*1250 | 460",
   "| MC14YD | 14 | 11 | 13 | 10 | YD385D/12KW | CN | 2.7 | 3L/NA | 1.532 | M | 1550*760*1250 | 480",
   "| MC17YD | 17 | 13 | 15 | 12 | YD480D/14KW | CN | 3.5 | 4L/NA | 1.809 | M | 1650*760*1250 | 491",
   "| MC19YD | 19 | 15 | 18 | 14 | YND485D/17KW | CN | 4.1 | 4L/NA | 2.156 | M | 1650*760*1250 | 512",
   "| MC25YD | 25 | 20 | 23 | 18 | YSD490D/21KW | CN | 5.2 | 4L/NA | 2.540 | M | 1760*760*1250 | 530",
   "| MC28YD | 28 | 22 | 25 | 20 | Y490PD/24KW | CN | 5.2 | 4L/NA | 2.670 | M | 1760*760*1250 | 560",
   "| MC33YD | 33 | 26 | 30 | 24 | Y4100D/32KW | CN | 6.8 | 4L/NA | 3.707 | M | 1880*760*1300 | 690",
   "| MC41YD | 41 | 33 | 38 | 30 | Y4105D/38KW | CN | 9.2 | 4L/NA | 4.100 | M | 1880*760*1300 | 795",
   "| MC55YD | 55 | 44 | 50 | 40 | Y4102ZLD/48KW | CN | 9.4 | 4L/TC | 3.875 | M | 1880*760*1300 | 805",
   "| MC66YD | 66 | 53 | 60 | 48 | Y4105ZLD/55KW | CN | 11.5 | 4L/TC | 4.100 | E | 1880*760*1300 | 823",
   "| MC74YD | 74 | 59 | 68 | 54 | YD4EZLD/63KW | CN | 16.5 | 4L/TC | 4.100 | E | 1970*730*1430 | 890",
   "| MC94YD | 94 | 75 | 85 | 68 | Y4110ZLD/80KW | CN | 20.9 | 4L/TC | 4.484 | E | 2050*900*1430 | 1050"
  ]
 },
 {
  "n": 157,
  "url": "https://www.meccapower.com.cn/18KVA-4-Cylinder-Mobile-moveable-Yangdong-Diesel-Generator-pd49070524.html",
  "title": "18KVA 4 Cylinder Mobile/moveable Yangdong Diesel Generator from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12YD | 12 | 10 | 11 | 9 | YD380D/12KW | CN | 3.0 | 3L/NA | 1.357 | M | 1550*760*1250 | 460",
   "| MC17YD | 17 | 13 | 15 | 12 | YD385D/14.4KW | CN | 3.4 | 3L/NA | 1.532 | M | 1550*760*1250 | 480",
   "| MC19YD | 19 | 15 | 18 | 14 | YD480D/17KW | CN | 4.1 | 4L/NA | 1.809 | M | 1650*760*1250 | 491",
   "| MC22YD | 22 | 18 | 20 | 16 | YND485D/20KW | CN | 5.1 | 4L/NA | 2.156 | M | 1650*760*1250 | 512",
   "| MC28YD | 28 | 22 | 25 | 20 | YSD490D/25KW | CN | 5.9 | 4L/NA | 2.540 | M | 1760*760*1250 | 530",
   "| MC33YD | 33 | 26 | 30 | 24 | Y490PD/28KW | CN | 6.4 | 4L/NA | 2.670 | M | 1760*760*1250 | 560",
   "| MC44YD | 44 | 35 | 40 | 32 | Y4100D/38KW | CN | 9.3 | 4L/NA | 3.707 | M | 1880*760*1300 | 690",
   "| MC52YD | 52 | 42 | 48 | 38 | Y4105D/45KW | CN | 10.6 | 4L/NA | 4.100 | M | 1880*760*1300 | 795",
   "| MC58YD | 58 | 46 | 53 | 42 | Y4102ZLD/53KW | CN | 14.1 | 4L/TC | 3.875 | M | 1880*760*1300 | 805",
   "| MC690YD | 69 | 55 | 63 | 50 | Y4105ZLD/60KW | CN | 14.7 | 4L/TC | 4.100 | E | 1880*760*1300 | 823",
   "| MC80YD | 80 | 64 | 73 | 58 | YD4EZLD/68KW | CN | 17.8 | 4L/TC | 4.100 | E | 1970*730*1430 | 890",
   "| MC100YD | 99 | 79 | 90 | 72 | Y4110ZLD/85KW | CN | 20.9 | 4L/TC | 4.484 | E | 2050*900*1430 | 1050"
  ]
 },
 {
  "n": 158,
  "url": "https://www.meccapower.com.cn/10KVA-100KVA-Super-Efficient-Yanmar-Diesel-Generator-for-Backup-pd41122624.html",
  "title": "10KVA-100KVA Super Efficient Yanmar Diesel Generator for Backup from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov./ Emission | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC11Y | 11 | 9 | 10 | 8 | 3TNV82A-GGE | JP | 3.10 | 3L/NA | 1.331 | M/T2 | 1350*620*1280 | 360",
   "| MC14Y | 14 | 11 | 13 | 10 | 3TNV88-GGE | JP | 3.56 | 3L/NA | 1.642 | M/T2 | 1350*620*1280 | 380",
   "| MC17Y | 17 | 13 | 15 | 12 | 3TNV84T-GGE | JP | 4.46 | 3L/TC | 1.496 | M/T2 | 1350*620*1280 | 380",
   "| MC19Y | 19 | 15 | 18 | 14 | 4TNV88-GGE | JP | 4.78 | 3L/NA | 2.190 | M/T2 | 1500*620*1280 | 420",
   "| MC22Y | 22 | 18 | 20 | 16 | 4TNV84T-GGE | JP | 5.57 | 4L/TC | 1.995 | M/T2 | 1500*620*1280 | 430",
   "| MC33Y | 33 | 26 | 30 | 24 | 4TNV98-GGE | JP | 8.44 | 4L/NA | 3.319 | M/T2 | 1650*750*1320 | 580",
   "| MC47Y | 47 | 37 | 43 | 34 | 4TNV98T-GGE | JP | 9.96 | 4L/TC | 3.319 | M/T2 | 1650*750*1320 | 640",
   "| MC55Y | 55 | 44 | 50 | 40 | 4TNV106-GGE | JP | 14.90 | 4L/NA | 4.412 | M/T2 | 1680*850*1320 | 715",
   "| MC62Y | 62 | 50 | 56 | 45 | 4TNV106T-GGE | JP | 14.90 | 4L/TC | 4.412 | M/T2 | 1680*850*1320 | 720",
   "| MC9Y | 9 | 7 | 8 | 6.6 | 3TNV76-GGE | JP | 3.00 | 3L/NA | 1.116 | E/T3 | 1350*620*1280 | 320",
   "| MC11Y | 11 | 9 | 10 | 8 | 3TNV82A-BGGE | JP | 3.17 | 3L/NA | 1.331 | E/T3 | 1350*620*1280 | 360",
   "| MC14Y | 14 | 11 | 13 | 10 | 3TNV88-BGGE | JP | 3.65 | 3L/NA | 1.642 | E/T3 | 1350*620*1280 | 380",
   "| MC32Y | 32 | 25 | 29 | 23 | 3TNV84T-BGGE | JP | 4.57 | 3L/TC | 1.496 | E/T3 | 1350*620*1280 | 380",
   "| MC19Y | 19 | 15 | 18 | 14 | 4TNV88-BGGE | JP | 4.90 | 4L/NA | 2.190 | E/T3 | 1500*620*1280 | 420",
   "| MC22Y | 22 | 18 | 20 | 16 | 4TNV84T-BGGE | JP | 5.57 | 4L/TC | 1.995 | E/T3 | 1500*620*1280 | 430",
   "| MC33Y | 33 | 26 | 30 | 24 | 4TNV98-ZGGE | JP | 8.55 | 4L/NA | 3.319 | E/T3 | 1650*750*1320 | 580",
   "| MC47Y | 47 | 37 | 43 | 34 | 4TNV98T-ZGGE | JP | 10.40 | 4L/TC | 3.319 | E/T3 | 1650*750*1320 | 640"
  ]
 },
 {
  "n": 158,
  "url": "https://www.meccapower.com.cn/10KVA-100KVA-Super-Efficient-Yanmar-Diesel-Generator-for-Backup-pd41122624.html",
  "title": "10KVA-100KVA Super Efficient Yanmar Diesel Generator for Backup from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12Y | 12 | 10 | 11 | 8.8 | 3TNV82A-GGE | JP | 3.63 | 3L/NA | 1.331 | M/T2 | 1350*620*1280 | 360",
   "| MC15Y | 15 | 12 | 14 | 11 | 3TNV88-GGE | JP | 4.29 | 3L/NA | 1.642 | M/T2 | 1350*620*1280 | 380",
   "| MC19Y | 19 | 15 | 18 | 14 | 3TNV84T-GGE | JP | 5.22 | 3L/TC | 1.496 | M/T2 | 1350*620*1280 | 380",
   "| MC22Y | 22 | 18 | 20 | 16 | 4TNV88-GGE | JP | 5.71 | 3L/NA | 2.190 | M/T2 | 1500*620*1280 | 420",
   "| MC25Y | 25 | 20 | 23 | 18 | 4TNV84T-GGE | JP | 7.06 | 4L/TC | 1.995 | M/T2 | 1500*620*1280 | 430",
   "| MC41Y | 41 | 33 | 38 | 30 | 4TNV98-GGE | JP | 10.01 | 4L/NA | 3.319 | M/T2 | 1650*750*1320 | 580",
   "| MC52Y | 52 | 42 | 48 | 38 | 4TNV98T-GGE | JP | 11.89 | 4L/TC | 3.319 | M/T2 | 1650*750*1320 | 640",
   "| MC61Y | 61 | 48 | 55 | 44 | 4TNV106-GGE | JP | 14.00 | 4L/NA | 4.412 | M/T2 | 1680*850*1320 | 715",
   "| MC69Y | 69 | 55 | 63 | 50 | 4TNV106T-GGE | JP | 15.80 | 4L/TC | 4.412 | M/T2 | 1680*850*1320 | 720",
   "| MC10Y | 10 | 8 | 9 | 7.2 | 3TNV76-GGE | JP | 3.00 | 3L/NA | 1.116 | E/T3 | 1350*620*1280 | 320",
   "| MC12Y | 12 | 10 | 11 | 8.8 | 3TNV82A-BGGE | JP | 3.72 | 3L/NA | 1.331 | E/T3 | 1350*620*1280 | 360",
   "| MC15Y | 15 | 12 | 14 | 11 | 3TNV88-BGGE | JP | 4.39 | 3L/NA | 1.642 | E/T3 | 1350*620*1280 | 380",
   "| MC19Y | 19 | 15 | 18 | 14 | 3TNV84T-BGGE | JP | 7.23 | 3L/TC | 1.496 | E/T3 | 1350*620*1280 | 380",
   "| MC22Y | 22 | 18 | 20 | 16 | 4TNV88-BGGE | JP | 5.86 | 4L/NA | 2.190 | E/T3 | 1500*620*1280 | 420",
   "| MC25Y | 25 | 20 | 23 | 18 | 4TNV84T-BGGE | JP | 7.06 | 4L/TC | 1.995 | E/T3 | 1500*620*1280 | 430",
   "| MC41Y | 41 | 33 | 38 | 30 | 4TNV98-ZGGE | JP | 10.14 | 4L/NA | 3.319 | E/T3 | 1650*750*1320 | 580",
   "| MC52Y | 52 | 42 | 48 | 38 | 4TNV98T-ZGGE | JP | 12.54 | 4L/TC | 3.319 | E/T3 | 1650*750*1320 | 640"
  ]
 },
 {
  "n": 160,
  "url": "https://www.meccapower.com.cn/75KVA-DC-Generator-Cummins-Diesel-Genset-for-Villa-pd43630073.html",
  "title": "75KVA DC Generator Cummins Diesel Genset for Villa from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC28C | 28 | 22 | 25 | 20 | 4B3.9-G1 | CN | 7.1 | 4L | 3.9 | M | 1950*735*1420 | 765",
   "| MC28C | 28 | 22 | 25 | 20 | 4B3.9-G2 | CN | 6.7 | 4L | 3.9 | E | 1950*735*1420 | 765",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G1 | CN | 10.0 | 4L | 3.9 | M | 2080*735*1420 | 770",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | CN | 9.3 | 4L | 3.9 | E | 2080*735*1420 | 760",
   "| MC55C | 55 | 44 | 50 | 40 | 4BTA3.9-G2 | CN | 13.1 | 4L | 3.9 | E | 2180*805*1450 | 824",
   "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | CN | 13.1 | 4L | 3.9 | E | 2180*805*1450 | 830",
   "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 830",
   "| MC80C | 80 | 64 | 72.5 | 58 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 854",
   "| MC94C | 94 | 75 | 85 | 68 | 6BT5.9-G1 | CN | 21.7 | 6L | 5.9 | M | 2475*800*1470 | 1150",
   "| MC94C | 94 | 75 | 85 | 68 | 6BT5.9-G2 | CN | 22.0 | 6L | 5.9 | E | 2475*800*1470 | 1185",
   "| MC110C | 110 | 88 | 100 | 80 | 6BT5.9-G2 | CN | 22.0 | 6L | 5.9 | E | 2475*800*1470 | 1190",
   "| MC125C | 125 | 100 | 114 | 91.2 | 6BTA5.9-G2 | CN | 27.0 | 6L | 5.9 | E | 2620*800*1495 | 1280",
   "| MC154C | 154 | 123 | 140 | 112 | 6BTAA5.9-G2 | CN | 30.0 | 6L | 5.9 | E | 2620*800*1495 | 1295",
   "| MC176C | 176 | 141 | 160 | 128 | 6BTAA5.9-G12 | CN | 34.0 | 6L | 5.9 | E | 2620*800*1495 | 1300",
   "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G1 | CN | 42.0 | 6L | 8.3 | M | 2680*855*1560 | 1550",
   "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G2 | CN | 42.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
   "| MC220C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | CN | 45.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
   "| MC250C | 248 | 198 | 225 | 180 | 6LTAA8.9-G2 | CN | 53.0 | 6L | 8.9 | E | 2890*1045*1780 | 1900",
   "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | CN | 53.0 | 6L | 8.9 | E | 2890*1045*1780 | 1920",
   "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G3 | CN | 54.0 | 6L | 8.9 | E | 2890*1045*1780 | 2010",
   "| MC303C | 303 | 242 | 275 | 220 | 6LTAA9.5-G3 | CN | 58.0 | 6L | 9.5 | E | 2980*1150*1880 | 2200",
   "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G1 | CN | 70.0 | 6L | 9.5 | E | 2980*1150*1880 | 2450",
   "| MC358C | 358 | 286 | 325 | 260 | 6LTAA9.5-G1 | CN | 70.0 | 6L | 9.5 | E | 2980*1150*1880 | 2520",
   "| MC385C | 385 | 308 | 350 | 280 | 6ZTAA13-G3 | CN | 76.5 | 6L | 13.0 | ECM | 3390*1360*2010 | 3218",
   "| MC385C | 385 | 308 | 350 | 280 | QSZ13-G6 | CN | 81.6 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC413C | 413 | 330 | 375 | 300 | 6ZTAA13-G3 | CN | 76.5 | 6L | 13.0 | ECM | 3390*1360*2010 | 3320",
   "| MC413C | 413 | 330 | 375 | 300 | QSZ13-G7 | CN | 89.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC440C | 440 | 352 | 400 | 320 | QSZ13-G7 | CN | 89.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC440C | 440 | 352 | 400 | 320 | 6ZTAA13-G2 | CN | 89.1 | 6L | 13.0 | ECM | 3390*1360*2010 | 3380",
   "| MC481C | 481 | 385 | 437.5 | 350 | 6ZTAA13-G4 | CN | 91.4 | 6L | 13.0 | ECM | 3390*1360*2010 | 3430",
   "| MC481C | 481 | 385 | 437.5 | 350 | QSZ13-G2 | CN | 88.8 | 6L | 13.0 | ECM | 3390*1360*2010 | 3400",
   "| MC481C | 481 | 385 | 437.5 | 350 | QSZ13-G5 | CN | 93.2 | 6L | 13.0 | ECM | 3420*1150*2190 | 3420",
   "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G3 | CN | 101.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3480",
   "| MC94C | 94 | 75 | 85 | 68 | QSB3.9-G3 | CN | 20.0 | 6L | 3.9 | ECM | 2280*800*1450 | 950",
   "| MC154C | 154 | 123 | 140 | 112 | QSB5.9-G3 | CN | 31.0 | 6L | 5.9 | ECM | 2580*800*1450 | 1080",
   "| MC200C | 198 | 158 | 180 | 144 | QSB6.7-G4 | CN | 43.0 | 6L | 6.7 | ECM | 2650*850*1500 | 1340",
   "| MC275C | 275 | 220 | 250 | 200 | QSL8.9-G4 | CN | 60.0 | 6L | 8.9 | ECM | 2800*1050*1780 | 1780"
  ]
 },
 {
  "n": 160,
  "url": "https://www.meccapower.com.cn/75KVA-DC-Generator-Cummins-Diesel-Genset-for-Villa-pd43630073.html",
  "title": "75KVA DC Generator Cummins Diesel Genset for Villa from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC33C | 33 | 26 | 30 | 24 | 4B3.9-G2 | CN | 8.6 | 4L | 3.9 | E | 1950*735*1420 | 765",
   "| MC44C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | CN | 10.7 | 4L | 3.9 | E | 2080*735*1420 | 760",
   "| MC66C | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | CN | 15.9 | 4L | 3.9 | E | 2180*805*1450 | 830",
   "| MC94C | 94 | 75 | 85 | 68 | 4BTA3.9-G11 | CN | 20.1 | 4L | 3.9 | E | 2180*805*1450 | 854",
   "| MC110C | 110 | 88 | 100 | 80 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E | 2475*800*1470 | 1185",
   "| MC125C | 125 | 100 | 114 | 91.2 | 6BT5.9-G2 | CN | 28.5 | 6L | 5.9 | E | 2475*800*1470 | 1190",
   "| MC138C | 138 | 110 | 125 | 100 | 6BTA5.9-G2 | CN | 31.0 | 6L | 5.9 | E | 2620*800*1495 | 1280",
   "| MC154C | 154 | 123 | 140 | 112 | 6BTAA5.9-G2 | CN | 34.0 | 6L | 5.9 | E | 2620*800*1495 | 1295",
   "| MC176C | 176 | 141 | 160 | 128 | 6BTAA5.9-G12 | CN | 38.0 | 6L | 5.9 | E | 2620*800*1495 | 1300",
   "| MC200C | 198 | 158 | 180 | 144 | 6CTA8.3-G2 | CN | 44.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
   "| MC220C | 220 | 176 | 200 | 160 | 6CTA8.3-G2 | CN | 44.0 | 6L | 8.3 | E | 2680*855*1560 | 1600",
   "| MC220C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | CN | 49.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
   "| MC250C | 248 | 198 | 225 | 180 | 6CTAA8.3-G2 | CN | 49.0 | 6L | 8.3 | E | 2790*1045*1640 | 1700",
   "| MC275C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | CN | 59.0 | 6L | 8.9 | E | 2890*1045*1780 | 1920",
   "| MC303C | 303 | 242 | 275 | 220 | 6LTAA8.9-G3 | CN | 65.0 | 6L | 8.9 | E | 2890*1045*1780 | 2010",
   "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G3 | CN | 65.0 | 6L | 9.5 | E | 2890*1045*1780 | 2010",
   "| MC330C | 330 | 264 | 300 | 240 | 6LTAA9.5-G1 | CN | 76.0 | 6L | 9.5 | E | 2980*1150*1880 | 2450",
   "| MC358C | 358 | 286 | 325 | 260 | 6LTAA9.5-G1 | CN | 76.0 | 6L | 9.5 | E | 2980*1150*1880 | 2520",
   "| MC413C | 413 | 330 | 375 | 300 | 6ZTAA13-G3 | CN | 81.0 | 6L | 13.0 | ECM | 3390*1360*2010 | 3218",
   "| MC440C | 440 | 352 | 400 | 320 | QSZ13-G6 | CN | 90.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC440C | 440 | 352 | 400 | 320 | 6ZTAA13-G2 | CN | 95.6 | 6L | 13.0 | ECM | 3390*1360*2010 | 3380",
   "| MC500C | 495 | 396 | 450 | 360 | 6ZTAA13-G4 | CN | 98.1 | 6L | 13.0 | ECM | 3390*1360*2010 | 3430",
   "| MC500C | 495 | 396 | 450 | 360 | QSZ13-G2 | CN | 90.2 | 6L | 13.0 | ECM | 3390*1360*2010 | 3400",
   "| MC500C | 495 | 396 | 450 | 360 | QSZ13-G7 | CN | 102.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3140",
   "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G5 | CN | 107.0 | 6L | 13.0 | ECM | 3420*1150*2190 | 3420",
   "| MC550C | 550 | 440 | 500 | 400 | QSZ13-G3 | CN | 104.1 | 6L | 13.0 | ECM | 3420*1150*2190 | 3480"
  ]
 },
 {
  "n": 161,
  "url": "https://www.meccapower.com.cn/100KVA-500KVA-Open-Type-Yuchai-Diesel-Generator-for-Farm-pd43356424.html",
  "title": "100KVA-500KVA Open Type Yuchai Diesel Generator for Farm from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC47YC | 47 | 37 | 42.5 | 34 | YC4D60-D21 | CN | 11.4 | 4L/NA | 4.2 | M/E | 1960*780*1280 | 900",
   "| MC69YC | 69 | 55 | 62.5 | 50 | YC4D85Z-D20 | CN | 15.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 980",
   "| MC69YC | 69 | 55 | 62.5 | 50 | YC4D90Z-D21 | CN | 16.4 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1020",
   "| MC83YC | 83 | 66 | 75 | 60 | YC4D100Z-D20 | CN | 18.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1300",
   "| MC88YC | 88 | 70 | 80 | 64 | YC4A100Z-D20 | CN | 17.0 | 4L/TC | 4.8 | M/E | 2100*880*1280 | 1345",
   "| MC110YC | 110 | 88 | 100 | 80 | YC6B135Z-D20 | CN | 21.1 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1460",
   "| MC110YC | 110 | 88 | 100 | 80 | YC4A140L-D20 | CN | 23.1 | 4L/TCA | 4.8 | E | 2100*880*1280 | 1345",
   "| MC124YC | 124 | 99 | 112.5 | 90 | YC6B155L-D21 | CN | 24.0 | 6L/TCA | 6.9 | M/E | 2300*860*1560 | 1500",
   "| MC138YC | 138 | 110 | 125 | 100 | YC6B180L-D20 | CN | 28.0 | 6L/TCA | 6.9 | M/E | 2300*860*1560 | 1560",
   "| MC165YC | 165 | 132 | 150 | 120 | YC6B205L-D20 | CN | 32.2 | 6L/TCA | 6.9 | E | 2400*880*1560 | 1580",
   "| MC193YC | 193 | 154 | 175 | 140 | YC6A230L-D20 | CN | 35.9 | 6L/TCA | 7.3 | M/E | 2560*980*1600 | 1600",
   "| MC206YC | 206 | 165 | 187.5 | 150 | YC6A245L-D21 | CN | 38.3 | 6L/TCA | 7.3 | E | 2720*860*1600 | 1730",
   "| MC248YC | 248 | 198 | 225 | 180 | YC6MK285L-D20 | CN | 43.4 | 6L/TCA | 10.3 | M/E | 2950*1020*1700 | 2060",
   "| MC275YC | 275 | 220 | 250 | 200 | YC6MK350L-D20 | CN | 53.7 | 6L/TCA | 10.3 | M/E | 2950*1020*1700 | 2060",
   "| MC344YC | 344 | 275 | 312.5 | 250 | YC6MK420L-D20 | CN | 64.2 | 6L/TCA | 10.3 | E | 3350*1200*1700 | 2250",
   "| MC385YC | 385 | 308 | 350 | 280 | YC6MJ480L-D20 | CN | 82.1 | 6L/TCA | 11.7 | E | 3350*1200*1700 | 2650",
   "| MC413YC | 413 | 330 | 375 | 300 | YC6K500D31 | CN | 80.9 | 6L/TCA | 12.2 | HPCR | 3600*1350*1900 | 3000",
   "| MC440YC | 440 | 352 | 400 | 320 | YC6T550L-D21 | CN | 84.1 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3130",
   "| MC481YC | 481 | 385 | 437.5 | 350 | YC6K570-D30 | CN | 96.3 | 6L/TCA | 12.9 | HPCR | 3600*1350*1900 | 3200",
   "| MC495YC | 495 | 396 | 450 | 360 | YC6T600L-D22 | CN | 91.6 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3320",
   "| MC550YC | 550 | 440 | 500 | 400 | YC6T660L-D20 | CN | 100.8 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3420",
   "| MC619YC | 619 | 495 | 562.5 | 450 | YC6TD780L-D20 | CN | 139.2 | 6L/TCA | 19.6 | ECM | 3800*1350*1900 | 4000",
   "| MC688YC | 688 | 550 | 625 | 500 | YC6TD840L-D20 | CN | 150.0 | 6L/TCA | 19.6 | ECM | 3800*1350*1900 | 4780",
   "| MC756YC | 756 | 605 | 687.5 | 550 | YC6TD900-D31 | CN | 151.2 | 6L/TCA | 19.6 | ECM | 3900*1350*2000 | 4800",
   "| MC825YC | 825 | 660 | 750 | 600 | YC6TD1000-D31 | CN | 167.0 | 6L/TCA | 19.6 | ECM | 3900*1350*2000 | 5060",
   "| MC825YC | 825 | 660 | 750 | 600 | YC6C1020L-D20 | CN | 178.1 | 6L/TCA | 39.6 | E | 4750*1650*2000 | 7500",
   "| MC894YC | 894 | 715 | 812.5 | 650 | YC6C1070L-D20 | CN | 187.2 | 6L/TCA | 39.6 | E | 4750*1650*2000 | 7500",
   "| MC963YC | 963 | 770 | 875 | 700 | YC6C1220L-D20 | CN | 213.4 | 6L/TCA | 39.6 | ECM | 4850*1650*2000 | 7500",
   "| MC1100YC | 1100 | 880 | 1000 | 800 | YC6C1320L-D20 | CN | 230.4 | 6L/TCA | 39.6 | ECM | 4850*1650*2000 | 7500",
   "| MC1375YC | 1375 | 1100 | 1250 | 1000 | YC12VC1680-D31 | CN | 266.4 | 12V/TCA | 79.17 | ECM | 5600*1800*2300 | 9800",
   "| MC1650YC | 1650 | 1320 | 1500 | 1200 | YC12VC2070-D31 | CN | 327.7 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC1925YC | 1925 | 1540 | 1750 | 1400 | YC12VC2270-D31 | CN | 361.5 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC2063YC | 2063 | 1650 | 1875 | 1500 | YC12VC2510-D31 | CN | 397.8 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC2200YC | 2200 | 1760 | 2000 | 1600 | YC12VC2700-D31 | CN | 428.6 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 15500",
   "| MC2475YC | 2475 | 1980 | 2250 | 1800 | YC16VC3000-D31 | CN | 405.0 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 18850",
   "| MC2750YC | 2750 | 2200 | 2500 | 2000 | YC16VC3300-D31 | CN | 527.6 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 20267",
   "| MC3025YC | 3025 | 2420 | 2750 | 2200 | YC16VC3600-D31 | CN | 569.7 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 20697"
  ]
 },
 {
  "n": 161,
  "url": "https://www.meccapower.com.cn/100KVA-500KVA-Open-Type-Yuchai-Diesel-Generator-for-Farm-pd43356424.html",
  "title": "100KVA-500KVA Open Type Yuchai Diesel Generator for Farm from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC52YC | 52 | 42 | 47.5 | 38 | YC4D65-D20 | CN | 12.5 | 4L/NA | 4.2 | M/E | 1960*780*1280 | 900",
   "| MC66YC | 66 | 53 | 60 | 48 | YC4D80Z-D20 | CN | 15.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 980",
   "| MC80YC | 80 | 64 | 72.5 | 58 | YC4D100Z-D20 | CN | 18.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1300",
   "| MC110YC | 110 | 88 | 100 | 80 | YC6B130Z-D20 | CN | 21.6 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1460",
   "| MC124YC | 124 | 99 | 112.5 | 90 | YC6B160Z-D20 | CN | 25.0 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1500",
   "| MC150YC | 151 | 121 | 137.5 | 110 | YC6A200Z-D20 | CN | 30.9 | 6L/TC | 7.0 | E | 2560*980*1600 | 1600",
   "| MC165YC | 165 | 132 | 150 | 120 | YC6B210L-D20 | CN | 32.6 | 6L/TCA | 7.3 | M/E | 2400*880*1560 | 1580",
   "| MC206YC | 206 | 165 | 187.5 | 150 | YC6A245L-D20 | CN | 38.3 | 6L/TCA | 7.3 | E | 2720*860*1600 | 1730",
   "| MC220YC | 220 | 176 | 200 | 160 | YC6MK265Z-D20 | CN | 40.4 | 6L/TC | 10.3 | E | 2950*1020*1700 | 2060",
   "| MC303YC | 303 | 242 | 275 | 220 | YC6MK360L-D20 | CN | 54.8 | 6L/TCA | 10.3 | E | 2950*1020*1700 | 2060",
   "| MC344YC | 344 | 275 | 312.5 | 250 | YC6MK420L-D21 | CN | 64.2 | 6L/TCA | 10.3 | E | 3350*1200*1700 | 2250",
   "| MC385YC | 385 | 308 | 350 | 280 | YC6MJ480L-D21 | CN | 82.1 | 6L/TCA | 11.7 | E | 3350*1200*1700 | 2650",
   "| MC550YC | 550 | 440 | 500 | 400 | YC6T660L-D21 | CN | 102.3 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3420"
  ]
 },
 {
  "n": 162,
  "url": "https://www.meccapower.com.cn/80KVA-Supersilent-Cummins-Diesel-Generator-Set-for-Villa-pd41850073.html",
  "title": "80KVA Supersilent Cummins Diesel Generator Set for Villa from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC275C | 275 | 220 | 250 | 200 | NT855-GA | CN | 53.4 | 6L | 14 | E | 2950*1100*1750 | 2715",
   "| MC275C | 275 | 220 | 250 | 200 | MTA11-G2A | CN | 55 | 6L | 10.8 | E | 2800*1100*1650 | 2750",
   "| MC275C | 275 | 220 | 250 | 200 | MTA11-G2 | CN | 52 | 6L | 10.8 | E | 2800*1100*1650 | 2780",
   "| MC303C | 303 | 242 | 275 | 220 | NTA855-G1A | CN | 61.3 | 6L | 14 | E | 2950*1100*1750 | 3327",
   "| MC344C | 344 | 275 | 312.5 | 250 | MTAA11-G3 | CN | 61.3 | 6L | 10.8 | E | 3000*1250*1750 | 2800",
   "| MC344C | 344 | 275 | 312.5 | 250 | NTA855-G1B | CN | 68 | 6L | 14 | E | 3100*1100*1750 | 2900",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G2A | CN | 71.9 | 6L | 14 | E | 3100*1100*1750 | 2950",
   "| MC385C | 385 | 308 | 350 | 280 | NTA855-G4 | CN | 75.3 | 6L | 14 | E | 3000*1100*1750 | 3000",
   "| MC413C | 413 | 330 | 375 | 300 | NTAA855-G7 | CN | 85.4 | 6L | 14 | E | 3100*1250*1800 | 2800",
   "| MC450C | 450 | 360 | N/A | N/A | NTAA855-G7A | CN | 89.2 | 6L | 14 | E | 3150*1250*1800 | 2985",
   "| MC413C | 413 | 330 | 375 | 300 | KTA19-G2 | CN | 83.5 | 6L | 18.9 | E | 3100*1300*2100 | 3950",
   "| MC440C | 440 | 352 | 400 | 320 | QSNT-G3 | CN | 84.2 | 6L | 14 | ECM | 3200*1250*1800 | 3500",
   "| MC495C | 495 | 396 | 450 | 360 | KTA19-G3 | CN | 97 | 6L | 18.9 | E | 3250*1300*2100 | 3850",
   "| MC550C | 550 | 440 | 500 | 400 | KTA19-G3A | CN | 107 | 6L | 18.9 | E | 3250*1300*2100 | 4250",
   "| MC550C | 550 | 440 | 500 | 400 | KTA19-G4 | CN | 107 | 6L | 18.9 | E | 3250*1300*2100 | 4300",
   "| MC578C | 578 | 462 | 525 | 420 | KTAA19-G5 | CN | 112.9 | 6L | 18.9 | E | 3500*1550*2200 | 4864",
   "| MC633C | 633 | 506 | 575 | 460 | KTAA19-G6 | CN | 131.7 | 6L | 18.9 | E | 3500*1550*2200 | 4550",
   "| MC650C | 650 | 520 | N/A | N/A | KTA19-G8 | CN | 130 | 6L | 18.9 | E | 3500*1550*2200 | 2010",
   "| MC688C | 688 | 550 | N/A | N/A | KTAA19-G6A | CN | 135 | 6L | 18.9 | E | 3600*1550*2200 | 4550",
   "| MC715C | 715 | 572 | 650 | 520 | QSK19-G4 | CN | 145 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC825C | 825 | 660 | 750 | 600 | KTA38-G2 | CN | 167 | 12V | 37.8 | E | 4200*1700*2400 | 6600",
   "| MC880C | 880 | 704 | 800 | 640 | KTA38-G2B | CN | 167 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1000C | 1001 | 801 | 910 | 728 | KTA38-G2A | CN | 191 | 12V | 37.8 | E | 4300*1700*2400 | 6850",
   "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G5 | CN | 209 | 12V | 37.8 | E | 4350*2100*2400 | 7150",
   "| MC1363C | 1363 | 1090 | N/A | N/A | KTA38-G9 | CN | 224 | 12V | 37.8 | E | 4350*2100*2400 | 7210",
   "| MC1375C | 1375 | 1100 | 1250 | 1000 | QSKTA38-G5 | CN | 274 | 12V | 37.8 | ECM | 4500*2150*2400 | 8600",
   "| MC1375C | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | CN | 261 | 16V | 50 | E | 4800*2100*2400 | 9140",
   "| MC1513C | 1513 | 1210 | 1375 | 1100 | KTA50-G8 | CN | 289 | 16V | 50 | E | 4900*2200*2450 | 9600",
   "| MC1650C | 1650 | 1320 | 1500 | 1200 | KTA50-GS8 | CN | 309 | 16V | 50 | E | 5000*2200*2500 | 9800"
  ]
 },
 {
  "n": 162,
  "url": "https://www.meccapower.com.cn/80KVA-Supersilent-Cummins-Diesel-Generator-Set-for-Villa-pd41850073.html",
  "title": "80KVA Supersilent Cummins Diesel Generator Set for Villa from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC275C | 275 | 220 | N/A | N/A | NT855-GA | CN | 59.4 | 6L | 14.0 | E | 2950*1100*1750 | 2715",
   "| MC344C | 344 | 275 | 312.5 | 250 | NTA855-G1 | CN | 73.4 | 6L | 14.0 | E | 2950*1100*1750 | 3327",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G1B | CN | 80.5 | 6L | 14.0 | E | 3100*1100*1750 | 2900",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G2 | CN | 80.5 | 6L | 14.0 | E | 3100*1100*1750 | 2950",
   "| MC433C | 433 | 347 | 393.75 | 315 | NTA855-G3 | CN | 87.0 | 6L | 14.0 | E | 3100*1100*1750 | 3000",
   "| MC481C | 481 | 385 | 437.5 | 350 | KTA19-G2 | CN | 98.0 | 6L | 18.9 | E | 3100*1300*2100 | 3950",
   "| MC564C | 564 | 451 | 512.5 | 410 | KTA19-G3 | CN | 111.0 | 6L | 18.9 | E | 3250*1300*2100 | 3850",
   "| MC620C | 619 | 495 | 562.5 | 450 | KTA19-G3A | CN | 119.9 | 6L | 18.9 | E | 3250*1300*2100 | 4250",
   "| MC620C | 619 | 495 | 562.5 | 450 | KTA19-G4 | CN | 120.0 | 6L | 18.9 | E | 3250*1300*2100 | 4300",
   "| MC646C | 646 | 517 | 587.5 | 470 | KTAA19-G5 | CN | 134.0 | 6L | 18.9 | E | 3500*1550*2200 | 4864",
   "| MC688C | 688 | 550 | 625 | 500 | QSK19-G4 | CN | 143.0 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC756C | 756 | 605 | 687.5 | 550 | QSK19-G5 | CN | 143.0 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC750C | 750 | 600 | N/A | N/A | KTAA19-G6A | CN | 140.0 | 6L | 18.9 | E | 3600*1550*2200 | 4550",
   "| MC850C | 853 | 682 | 775 | 620 | KT38-G | CN | 154.0 | 12V | 37.8 | E | 4050*1700*2500 | 6500",
   "| MC963C | 963 | 770 | 875 | 700 | KTA38-G1 | CN | 195.4 | 12V | 37.8 | E | 4200*1700*2400 | 6600",
   "| MC1000C | 997 | 798 | 906.25 | 725 | KTA38-G2 | CN | 204.0 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1030C | 1031 | 825 | 937.5 | 750 | KTA38-G2B | CN | 204.1 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G2A | CN | 225.0 | 12V | 37.8 | E | 4300*1700*2400 | 6850",
   "| MC1240C | 1238 | 990 | 1125 | 900 | KTA38-G4 | CN | 245.2 | 12V | 37.8 | E | 4250*2060*2500 | 6900",
   "| MC1320C | 1320 | 1056 | 1200 | 960 | QSK38-G5 | CN | 262.0 | 12V | 37.8 | ECM | 4500*2150*2400 | 8600",
   "| MC1375C | 1375 | 1100 | N/A | N/A | KTA38-G9 | CN | 267.0 | 12V | 37.8 | E | 4350*2100*2400 | 7210",
   "| MC1500C | 1513 | 1210 | 1375 | 1100 | KTA50-G3 | CN | 282.0 | 16V | 50.0 | E | 4800*2100*2400 | 9140",
   "| MC1733C | 1733 | 1386 | 1575 | 1260 | KTA50-G9 | CN | 330.0 | 16V | 50.0 | E | 5000*2200*2500 | 9800"
  ]
 },
 {
  "n": 163,
  "url": "https://www.meccapower.com.cn/50KVA-Silent-Deutz-Generator-for-Telecom-Automatic-Fuel-Feeding-pd48618073.html",
  "title": "50KVA Silent Deutz Generator for Telecom Automatic Fuel Feeding from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC22D | 22 | 18 | 20 | 16 | BFM3 G1 | CN | 5.40 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC33D | 33 | 26 | 30 | 24 | BFM3 G2 | CN | 7.70 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC44D | 44 | 35 | 40 | 32 | BFM3T | CN | 10.30 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC55D | 55 | 44 | 50 | 40 | BFM3C | CN | 11.20 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC66D | 66 | 53 | 60 | 48 | BF4M2012 | CN | 13.70 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC83D | 83 | 66 | 75 | 60 | BF4M2012C G1 | CN | 18.10 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC99D | 99 | 79 | 90 | 72 | BF4M2012C G2 | CN | 21.30 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M1013EC G1 | CN | 24.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G2 | CN | 26.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013FC | CN | 28.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC176D | 176 | 141 | 160 | 128 | BF6M1013EC G1 | CN | 35.90 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC198D | 198 | 158 | 180 | 144 | BF6M1013EC G2 | CN | 39.20 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC206D | 206 | 165 | 188 | 150 | BF6M1013FC G2 | CN | 40.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013FC G3 | CN | 45.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1015-LA GA | CN | 49.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | CN | 53.80 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | CN | 60.40 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | CN | 67.20 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | CN | 74.00 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC413D | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | CN | 79.30 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC481D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | CN | 92.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3120",
   "| MC495D | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | CN | 97.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | CN | 100.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | CN | 108.40 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC605D | 605 | 484 | 550 | 440 | BF8M1015CP-LA G4 | CN | 116.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3450",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | CN | 123.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | CN | 137.40 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | CN | 152.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 163,
  "url": "https://www.meccapower.com.cn/50KVA-Silent-Deutz-Generator-for-Telecom-Automatic-Fuel-Feeding-pd48618073.html",
  "title": "50KVA Silent Deutz Generator for Telecom Automatic Fuel Feeding from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC28D | 28 | 22 | 25 | 20 | BFM3 G1 | CN | 6.60 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC39D | 39 | 31 | 35 | 28 | BFM3 G2 | CN | 9.00 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC52D | 52 | 42 | 48 | 38 | BFM3T | CN | 11.40 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC66D | 66 | 53 | 60 | 48 | BFM3C | CN | 13.80 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC77D | 77 | 62 | 70 | 56 | BF4M2012 | CN | 16.40 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC88D | 88 | 70 | 80 | 64 | BF4M2012C G1 | CN | 20.00 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M2012C G2 | CN | 24.40 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G1 | CN | 26.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013EC G2 | CN | 29.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC151D | 151 | 121 | 138 | 110 | BF4M1013FC | CN | 31.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC184D | 184 | 147 | 168 | 134 | BF6M1013EC G1 | CN | 39.00 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013EC G2 | CN | 45.80 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC231D | 231 | 185 | 210 | 168 | BF6M1013FC G2 | CN | 46.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1013FC G3 | CN | 53.00 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015-LA GB | CN | 57.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G1B | CN | 60.00 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G2B | CN | 69.10 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G3B | CN | 77.60 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC400D | 399 | 319 | 363 | 290 | BF6M1015CP-LA G1B | CN | 78.10 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC440D | 440 | 352 | 400 | 320 | BF6M1015CP-LA G2B | CN | 85.70 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC500D | 495 | 396 | 450 | 360 | BF8M1015C-LA G1B | CN | 104.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1B | CN | 107.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015C-LA G2B | CN | 118.70 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G3B | CN | 121.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1B | CN | 146.50 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2B | CN | 162.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 164,
  "url": "https://www.meccapower.com.cn/120KW-200KW-Anti-freeze-Canopy-Doosan-Diesel-Generator-for-Building-pd45478824.html",
  "title": "120KW-200KW Anti-freeze Canopy Doosan Diesel Generator for Building from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC8D | 8 | 6 | 7 | 5.4 | SP103NA | Korea | 24.0 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC15D | 15 | 12 | 14 | 11 | SP173NA | Korea | 24.0 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC19D | 19 | 15 | 18 | 14 | SP224NA | Korea | 24.0 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC28D | 28 | 22 | 25 | 20 | SP244TA | Korea | 24.0 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC165D | 165 | 132 | 150 | 120 | DP086TA | Korea | 33.7 | 6L | 8.1 | E | 2280*950*1730 | 1450",
   "| MC186D | 186 | 148 | 168 | 134 | P086TI-1 | Korea | 35.4 | 6L | 8.1 | E | 2600*950*1550 | 1450",
   "| MC220D | 220 | 176 | 200 | 160 | P086TI | Korea | 43.1 | 6L | 8.1 | E | 2600*950*1550 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | DP086LA | Korea | 48.7 | 6L | 8.1 | E | 2600*950*1730 | 1800",
   "| MC313D | 313 | 250 | 275 | 220 | P126TI | Korea | 58.1 | 6L | 11.1 | E | 2750*1100*1550 | 2280",
   "| MC330D | 330 | 264 | 300 | 240 | P126TI-II | Korea | 63.1 | 6L | 11.1 | E | 2750*1100*1550 | 2380",
   "| MC406D | 406 | 324 | 365 | 292 | DP126LB | Korea | 78.7 | 6L | 11.1 | E | 2850*1400*1850 | 2600",
   "| MC413D | 413 | 330 | 375 | 300 | P158LE-1 | Korea | 78.7 | 8V | 14.6 | E | 2850*1400*1850 | 2600",
   "| MC440D | 440 | 352 | 400 | 320 | P158LE | Korea | 89.3 | 8V | 14.6 | E | 2850*1400*1850 | 2650",
   "| MC500D | 500 | 400 | 450 | 360 | DP158LC | Korea | 99.6 | 8V | 14.6 | E | 2950*1400*1870 | 3100",
   "| MC550D | 550 | 440 | 500 | 400 | DP158LD | Korea | 115.1 | 8V | 14.6 | E | 2950*1400*1870 | 3350",
   "| MC625D | 625 | 500 | 565 | 450 | DP180LA | Korea | 123.6 | 10V | 18.3 | E | 3150*1650*2130 | 3500",
   "| MC700D | 700 | 560 | 625 | 500 | DP180LB | Korea | 136.4 | 10V | 18.3 | E | 3200*1650*2130 | 3750",
   "| MC750D | 750 | 600 | 675 | 540 | DP222LB | Korea | 147.1 | 12V | 21.9 | E | 3500*1650*2150 | 3850",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LC | Korea | 161 | 12V | 21.9 | E | 3500*1650*2150 | 4100"
  ]
 },
 {
  "n": 164,
  "url": "https://www.meccapower.com.cn/120KW-200KW-Anti-freeze-Canopy-Doosan-Diesel-Generator-for-Building-pd45478824.html",
  "title": "120KW-200KW Anti-freeze Canopy Doosan Diesel Generator for Building from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NE | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NH | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC18D | 18 | 14 | 17 | 13 | SP173NC | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC18D | 18 | 14 | 17 | 13 | SP173ND | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC25D | 25 | 20 | 24 | 19 | SP224NC | Korea | 24 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC32D | 32 | 25 | 29 | 23 | SP244TC | Korea | 24 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC206D | 206 | 165 | 188 | 150 | DP086TA | Korea | 41.3 | 6L | 8.1 | E | 2480*950*1730 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | P086TI | Korea | 50.6 | 6L | 8.1 | E | 2600*950*1550 | 1900",
   "| MC275D | 275 | 220 | 250 | 200 | DP086LA | Korea | 56 | 6L | 8.1 | E | 2600*950*1730 | 1980",
   "| MC335D | 335 | 268 | 313 | 250 | P126TI | Korea | 70.3 | 6L | 11.1 | E | 2700*1110*1550 | 2380",
   "| MC388D | 388 | 310 | 350 | 280 | P126TI-II | Korea | 73.8 | 6L | 11.1 | E | 2750*1110*1550 | 2450",
   "| MC450D | 450 | 360 | 400 | 320 | DP126LB | Korea | 91.3 | 6L | 11.1 | E | 2850*1400*1850 | 2820",
   "| MC450D | 450 | 360 | 400 | 320 | P158LE-1 | Korea | 91.3 | 8V | 14.6 | E | 2850*1400*1850 | 2820",
   "| MC500D | 500 | 400 | 450 | 360 | P158LE | Korea | 102.5 | 8V | 14.6 | E | 2850*1400*1850 | 3050",
   "| MC575D | 575 | 460 | 520 | 416 | DP158LC | Korea | 111.5 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC625D | 625 | 500 | 563 | 450 | DP158LD | Korea | 127.1 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC688D | 688 | 550 | 625 | 500 | DP180LA | Korea | 140.5 | 10V | 21.9 | E | 3100*1650*2130 | 3700",
   "| MC750D | 750 | 600 | 675 | 540 | DP180LB | Korea | 150.7 | 10V | 21.9 | E | 3100*1650*2130 | 3730",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LA | Korea | 161.7 | 12V | 21.9 | E | 3300*1650*2150 | 4100",
   "| MC875D | 875 | 700 | 785 | 628 | DP222LB | Korea | 172.7 | 12V | 21.9 | E | 3400*1650*2150 | 4200",
   "| MC935D | 935 | 748 | 850 | 680 | DP222LC | Korea | 183.2 | 12V | 21.9 | E | 3500*1650*2150 | 4350"
  ]
 },
 {
  "n": 165,
  "url": "https://www.meccapower.com.cn/1000KW-Low-Fuel-Consumption-Doosan-Diesel-Generator-for-Rail-Way-pd48078824.html",
  "title": "1000KW Low Fuel Consumption Doosan Diesel Generator for Rail Way from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC8D | 8 | 6 | 7 | 5.4 | SP103NA | Korea | 24.0 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC15D | 15 | 12 | 14 | 11 | SP173NA | Korea | 24.0 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC19D | 19 | 15 | 18 | 14 | SP224NA | Korea | 24.0 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC28D | 28 | 22 | 25 | 20 | SP244TA | Korea | 24.0 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC165D | 165 | 132 | 150 | 120 | DP086TA | Korea | 33.7 | 6L | 8.1 | E | 2280*950*1730 | 1450",
   "| MC186D | 186 | 148 | 168 | 134 | P086TI-1 | Korea | 35.4 | 6L | 8.1 | E | 2600*950*1550 | 1450",
   "| MC220D | 220 | 176 | 200 | 160 | P086TI | Korea | 43.1 | 6L | 8.1 | E | 2600*950*1550 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | DP086LA | Korea | 48.7 | 6L | 8.1 | E | 2600*950*1730 | 1800",
   "| MC313D | 313 | 250 | 275 | 220 | P126TI | Korea | 58.1 | 6L | 11.1 | E | 2750*1100*1550 | 2280",
   "| MC330D | 330 | 264 | 300 | 240 | P126TI-II | Korea | 63.1 | 6L | 11.1 | E | 2750*1100*1550 | 2380",
   "| MC406D | 406 | 324 | 365 | 292 | DP126LB | Korea | 78.7 | 6L | 11.1 | E | 2850*1400*1850 | 2600",
   "| MC413D | 413 | 330 | 375 | 300 | P158LE-1 | Korea | 78.7 | 8V | 14.6 | E | 2850*1400*1850 | 2600",
   "| MC440D | 440 | 352 | 400 | 320 | P158LE | Korea | 89.3 | 8V | 14.6 | E | 2850*1400*1850 | 2650",
   "| MC500D | 500 | 400 | 450 | 360 | DP158LC | Korea | 99.6 | 8V | 14.6 | E | 2950*1400*1870 | 3100",
   "| MC550D | 550 | 440 | 500 | 400 | DP158LD | Korea | 115.1 | 8V | 14.6 | E | 2950*1400*1870 | 3350",
   "| MC625D | 625 | 500 | 565 | 450 | DP180LA | Korea | 123.6 | 10V | 18.3 | E | 3150*1650*2130 | 3500",
   "| MC700D | 700 | 560 | 625 | 500 | DP180LB | Korea | 136.4 | 10V | 18.3 | E | 3200*1650*2130 | 3750",
   "| MC750D | 750 | 600 | 675 | 540 | DP222LB | Korea | 147.1 | 12V | 21.9 | E | 3500*1650*2150 | 3850",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LC | Korea | 161 | 12V | 21.9 | E | 3500*1650*2150 | 4100"
  ]
 },
 {
  "n": 165,
  "url": "https://www.meccapower.com.cn/1000KW-Low-Fuel-Consumption-Doosan-Diesel-Generator-for-Rail-Way-pd48078824.html",
  "title": "1000KW Low Fuel Consumption Doosan Diesel Generator for Rail Way from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NE | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NH | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC18D | 18 | 14 | 17 | 13 | SP173NC | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC18D | 18 | 14 | 17 | 13 | SP173ND | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC25D | 25 | 20 | 24 | 19 | SP224NC | Korea | 24 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC32D | 32 | 25 | 29 | 23 | SP244TC | Korea | 24 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC206D | 206 | 165 | 188 | 150 | DP086TA | Korea | 41.3 | 6L | 8.1 | E | 2480*950*1730 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | P086TI | Korea | 50.6 | 6L | 8.1 | E | 2600*950*1550 | 1900",
   "| MC275D | 275 | 220 | 250 | 200 | DP086LA | Korea | 56 | 6L | 8.1 | E | 2600*950*1730 | 1980",
   "| MC335D | 335 | 268 | 313 | 250 | P126TI | Korea | 70.3 | 6L | 11.1 | E | 2700*1110*1550 | 2380",
   "| MC388D | 388 | 310 | 350 | 280 | P126TI-II | Korea | 73.8 | 6L | 11.1 | E | 2750*1110*1550 | 2450",
   "| MC450D | 450 | 360 | 400 | 320 | DP126LB | Korea | 91.3 | 6L | 11.1 | E | 2850*1400*1850 | 2820",
   "| MC450D | 450 | 360 | 400 | 320 | P158LE-1 | Korea | 91.3 | 8V | 14.6 | E | 2850*1400*1850 | 2820",
   "| MC500D | 500 | 400 | 450 | 360 | P158LE | Korea | 102.5 | 8V | 14.6 | E | 2850*1400*1850 | 3050",
   "| MC575D | 575 | 460 | 520 | 416 | DP158LC | Korea | 111.5 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC625D | 625 | 500 | 563 | 450 | DP158LD | Korea | 127.1 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC688D | 688 | 550 | 625 | 500 | DP180LA | Korea | 140.5 | 10V | 21.9 | E | 3100*1650*2130 | 3700",
   "| MC750D | 750 | 600 | 675 | 540 | DP180LB | Korea | 150.7 | 10V | 21.9 | E | 3100*1650*2130 | 3730",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LA | Korea | 161.7 | 12V | 21.9 | E | 3300*1650*2150 | 4100",
   "| MC875D | 875 | 700 | 785 | 628 | DP222LB | Korea | 172.7 | 12V | 21.9 | E | 3400*1650*2150 | 4200",
   "| MC935D | 935 | 748 | 850 | 680 | DP222LC | Korea | 183.2 | 12V | 21.9 | E | 3500*1650*2150 | 4350"
  ]
 },
 {
  "n": 166,
  "url": "https://www.meccapower.com.cn/2000KVA-Cummins-Diesel-Standby-Power-Generator-for-Building-pd42598243.html",
  "title": "2000KVA Cummins Diesel Standby Power Generator for Building from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC275C | 275 | 220 | 250 | 200 | NT855-GA | CN | 53.4 | 6L | 14 | E | 2950*1100*1750 | 2715",
   "| MC275C | 275 | 220 | 250 | 200 | MTA11-G2A | CN | 55 | 6L | 10.8 | E | 2800*1100*1650 | 2750",
   "| MC275C | 275 | 220 | 250 | 200 | MTA11-G2 | CN | 52 | 6L | 10.8 | E | 2800*1100*1650 | 2780",
   "| MC303C | 303 | 242 | 275 | 220 | NTA855-G1A | CN | 61.3 | 6L | 14 | E | 2950*1100*1750 | 3327",
   "| MC344C | 344 | 275 | 312.5 | 250 | MTAA11-G3 | CN | 61.3 | 6L | 10.8 | E | 3000*1250*1750 | 2800",
   "| MC344C | 344 | 275 | 312.5 | 250 | NTA855-G1B | CN | 68 | 6L | 14 | E | 3100*1100*1750 | 2900",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G2A | CN | 71.9 | 6L | 14 | E | 3100*1100*1750 | 2950",
   "| MC385C | 385 | 308 | 350 | 280 | NTA855-G4 | CN | 75.3 | 6L | 14 | E | 3000*1100*1750 | 3000",
   "| MC413C | 413 | 330 | 375 | 300 | NTAA855-G7 | CN | 85.4 | 6L | 14 | E | 3100*1250*1800 | 2800",
   "| MC450C | 450 | 360 | N/A | N/A | NTAA855-G7A | CN | 89.2 | 6L | 14 | E | 3150*1250*1800 | 2985",
   "| MC413C | 413 | 330 | 375 | 300 | KTA19-G2 | CN | 83.5 | 6L | 18.9 | E | 3100*1300*2100 | 3950",
   "| MC440C | 440 | 352 | 400 | 320 | QSNT-G3 | CN | 84.2 | 6L | 14 | ECM | 3200*1250*1800 | 3500",
   "| MC495C | 495 | 396 | 450 | 360 | KTA19-G3 | CN | 97 | 6L | 18.9 | E | 3250*1300*2100 | 3850",
   "| MC550C | 550 | 440 | 500 | 400 | KTA19-G3A | CN | 107 | 6L | 18.9 | E | 3250*1300*2100 | 4250",
   "| MC550C | 550 | 440 | 500 | 400 | KTA19-G4 | CN | 107 | 6L | 18.9 | E | 3250*1300*2100 | 4300",
   "| MC578C | 578 | 462 | 525 | 420 | KTAA19-G5 | CN | 112.9 | 6L | 18.9 | E | 3500*1550*2200 | 4864",
   "| MC633C | 633 | 506 | 575 | 460 | KTAA19-G6 | CN | 131.7 | 6L | 18.9 | E | 3500*1550*2200 | 4550",
   "| MC650C | 650 | 520 | N/A | N/A | KTA19-G8 | CN | 130 | 6L | 18.9 | E | 3500*1550*2200 | 2010",
   "| MC688C | 688 | 550 | N/A | N/A | KTAA19-G6A | CN | 135 | 6L | 18.9 | E | 3600*1550*2200 | 4550",
   "| MC715C | 715 | 572 | 650 | 520 | QSK19-G4 | CN | 145 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC825C | 825 | 660 | 750 | 600 | KTA38-G2 | CN | 167 | 12V | 37.8 | E | 4200*1700*2400 | 6600",
   "| MC880C | 880 | 704 | 800 | 640 | KTA38-G2B | CN | 167 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1000C | 1001 | 801 | 910 | 728 | KTA38-G2A | CN | 191 | 12V | 37.8 | E | 4300*1700*2400 | 6850",
   "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G5 | CN | 209 | 12V | 37.8 | E | 4350*2100*2400 | 7150",
   "| MC1363C | 1363 | 1090 | N/A | N/A | KTA38-G9 | CN | 224 | 12V | 37.8 | E | 4350*2100*2400 | 7210",
   "| MC1375C | 1375 | 1100 | 1250 | 1000 | QSKTA38-G5 | CN | 274 | 12V | 37.8 | ECM | 4500*2150*2400 | 8600",
   "| MC1375C | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | CN | 261 | 16V | 50 | E | 4800*2100*2400 | 9140",
   "| MC1513C | 1513 | 1210 | 1375 | 1100 | KTA50-G8 | CN | 289 | 16V | 50 | E | 4900*2200*2450 | 9600",
   "| MC1650C | 1650 | 1320 | 1500 | 1200 | KTA50-GS8 | CN | 309 | 16V | 50 | E | 5000*2200*2500 | 9800"
  ]
 },
 {
  "n": 166,
  "url": "https://www.meccapower.com.cn/2000KVA-Cummins-Diesel-Standby-Power-Generator-for-Building-pd42598243.html",
  "title": "2000KVA Cummins Diesel Standby Power Generator for Building from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC275C | 275 | 220 | N/A | N/A | NT855-GA | CN | 59.4 | 6L | 14.0 | E | 2950*1100*1750 | 2715",
   "| MC344C | 344 | 275 | 312.5 | 250 | NTA855-G1 | CN | 73.4 | 6L | 14.0 | E | 2950*1100*1750 | 3327",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G1B | CN | 80.5 | 6L | 14.0 | E | 3100*1100*1750 | 2900",
   "| MC378C | 378 | 303 | 343.75 | 275 | NTA855-G2 | CN | 80.5 | 6L | 14.0 | E | 3100*1100*1750 | 2950",
   "| MC433C | 433 | 347 | 393.75 | 315 | NTA855-G3 | CN | 87.0 | 6L | 14.0 | E | 3100*1100*1750 | 3000",
   "| MC481C | 481 | 385 | 437.5 | 350 | KTA19-G2 | CN | 98.0 | 6L | 18.9 | E | 3100*1300*2100 | 3950",
   "| MC564C | 564 | 451 | 512.5 | 410 | KTA19-G3 | CN | 111.0 | 6L | 18.9 | E | 3250*1300*2100 | 3850",
   "| MC620C | 619 | 495 | 562.5 | 450 | KTA19-G3A | CN | 119.9 | 6L | 18.9 | E | 3250*1300*2100 | 4250",
   "| MC620C | 619 | 495 | 562.5 | 450 | KTA19-G4 | CN | 120.0 | 6L | 18.9 | E | 3250*1300*2100 | 4300",
   "| MC646C | 646 | 517 | 587.5 | 470 | KTAA19-G5 | CN | 134.0 | 6L | 18.9 | E | 3500*1550*2200 | 4864",
   "| MC688C | 688 | 550 | 625 | 500 | QSK19-G4 | CN | 143.0 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC756C | 756 | 605 | 687.5 | 550 | QSK19-G5 | CN | 143.0 | 6L | 18.9 | ECM | 3800*1700*2200 | 4950",
   "| MC750C | 750 | 600 | N/A | N/A | KTAA19-G6A | CN | 140.0 | 6L | 18.9 | E | 3600*1550*2200 | 4550",
   "| MC850C | 853 | 682 | 775 | 620 | KT38-G | CN | 154.0 | 12V | 37.8 | E | 4050*1700*2500 | 6500",
   "| MC963C | 963 | 770 | 875 | 700 | KTA38-G1 | CN | 195.4 | 12V | 37.8 | E | 4200*1700*2400 | 6600",
   "| MC1000C | 997 | 798 | 906.25 | 725 | KTA38-G2 | CN | 204.0 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1030C | 1031 | 825 | 937.5 | 750 | KTA38-G2B | CN | 204.1 | 12V | 37.8 | E | 4200*1700*2400 | 6700",
   "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-G2A | CN | 225.0 | 12V | 37.8 | E | 4300*1700*2400 | 6850",
   "| MC1240C | 1238 | 990 | 1125 | 900 | KTA38-G4 | CN | 245.2 | 12V | 37.8 | E | 4250*2060*2500 | 6900",
   "| MC1320C | 1320 | 1056 | 1200 | 960 | QSK38-G5 | CN | 262.0 | 12V | 37.8 | ECM | 4500*2150*2400 | 8600",
   "| MC1375C | 1375 | 1100 | N/A | N/A | KTA38-G9 | CN | 267.0 | 12V | 37.8 | E | 4350*2100*2400 | 7210",
   "| MC1500C | 1513 | 1210 | 1375 | 1100 | KTA50-G3 | CN | 282.0 | 16V | 50.0 | E | 4800*2100*2400 | 9140",
   "| MC1733C | 1733 | 1386 | 1575 | 1260 | KTA50-G9 | CN | 330.0 | 16V | 50.0 | E | 5000*2200*2500 | 9800"
  ]
 },
 {
  "n": 167,
  "url": "https://www.meccapower.com.cn/450KVA-Perkins-Diesel-Standby-Power-Generator-For-Hospital-pd41765543.html",
  "title": "450KVA Perkins Diesel Standby Power Generator For Hospital from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10P | 10 | 8 | 9 | 7.2 | 403A-11G1 | CN/UK | 3 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC10P | 10 | 8 | 9 | 7.2 | 403D-11G | CN/UK | 2.6 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC15P | 15 | 12 | 13 | 10 | 403A-15G1 | CN/UK | 3.7 | 3L | 1.5 | M | 1370×750×1050 | 550",
   "| MC15P | 15 | 12 | 13 | 10 | 403D-15G | CN/UK | 3.6 | 3L | 1.5 | M | 1400×750×1050 | 550",
   "| MC16.5P | 16.5 | 13 | 15 | 12 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.5 | M | 1400×750×1050 | 560",
   "| MC22P | 22 | 18 | 20 | 16 | 404A-22G1 | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 650",
   "| MC22P | 22 | 18 | 20 | 16 | 404D-22G | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 630",
   "| MC30P | 30 | 24 | 28 | 22 | 404D-22TG | CN/UK | 7.1 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC33P | 33 | 26 | 30 | 24 | 1103A-33G | UK/IN | 7.1 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC50P | 50 | 40 | 45 | 36 | 1103A-33TG1 | UK/IN | 10.7 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC66P | 66 | 53 | 60 | 48 | 1103A-33TG2 | UK/IN | 13.9 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC72P | 72 | 58 | 65 | 52 | 1104A-44TG1 | CN/UK | 14.8 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104A-44TG2 | CN/UK | 18.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | CN/UK | 18.6 | 4L | 4.4 | E | 2050×750×1270 | 1050",
   "| MC110P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | CN/UK | 22.6 | 4L | 4.4 | E | 2050×750×1270 | 1080",
   "| MC150P | 150 | 120 | 135 | 108 | 1106A-70TG1 | CN/UK | 29.9 | 6L | 7.0 | M | 2230×760×1440 | 1600",
   "| MC165P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | CN/UK | 33.4 | 6L | 7.0 | M | 2280×820×1440 | 1600",
   "| MC200P | 200 | 160 | 180 | 144 | 1106A-70TAG3 | CN/UK | 41.6 | 6L | 7.0 | M | 2400×820×1470 | 1750",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | CN/UK | 45.8 | 6L | 7.0 | E | 2400×820×1470 | 1800",
   "| MC250P | 250 | 200 | 225 | 180 | 1506A-E88TAG2 | USA | 48.6 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC275P | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | USA | 55.5 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC330P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | USA | 65 | 6L | 8.8 | ECM | 2650×1120×1600 | 2650",
   "| MC400P | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | USA | 71 | 6L | 12.5 | ECM | 3060×1140×2000 | 3350",
   "| MC450P | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3500",
   "| MC500P | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | USA | 95 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC550P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | USA | 100 | 6L | 15.2 | ECM | 3350×1160×2030 | 3850",
   "| MC660P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | USA | 123 | 6L | 18.1 | ECM | 3230×1550×2050 | 4600",
   "| MC715P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | USA | 132 | 6L | 18.1 | ECM | 3340×1550×2050 | 4650",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 161 | 6L | 22.9 | E | 4080×1700×2230 | 5550",
   "| MC880P | 880 | 704 | 800 | 640 | 4006-23TAG3A | UK/IN | 172 | 6L | 22.9 | E | 4080×1700×2230 | 5600",
   "| MC1000P | 1000 | 800 | 900 | 720 | 4008TAG1A | UK/IN | 195 | 8L | 30.6 | E | 4600×2040×2230 | 6600",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A | UK/IN | 226 | 8L | 30.6 | E | 4600×2040×2230 | 6650",
   "| MC1250P | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | UK/IN | 244 | 8L | 30.6 | E | 4500×2200×2230 | 7300",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 259 | 12V | 45.8 | E | 4900×2200×2530 | 7600",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK/IN | 283 | 12V | 45.8 | E | 5000×2200×2530 | 7850",
   "| MC1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 200 | 12V | 45.8 | E | 5000×2200×2530 | 8100",
   "| MC1850P | 1850 | 1480 | 1650 | 1320 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC1875P | 1875 | 1500 | 1705 | 1364 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC2030P | 2030 | 1624 | 1845 | 1476 | 4016TAG1A | UK/IN | 383 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2260P | 2260 | 1808 | 2050 | 1640 | 4016TAG2A | UK/IN | 434 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2500P | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | UK/IN | 473 | 16V | 61.1 | E | 5700×2900×3120 | 11300"
  ]
 },
 {
  "n": 167,
  "url": "https://www.meccapower.com.cn/450KVA-Perkins-Diesel-Standby-Power-Generator-For-Hospital-pd41765543.html",
  "title": "450KVA Perkins Diesel Standby Power Generator For Hospital from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12P | 12 | 10 | 11 | 8.8 | 403D-11G | CN/UK | 3.0 | 3L | 1.131 | M | 1370×750×1050 | 450",
   "| MC17P | 17 | 14 | 15 | 12 | 403D-15G | CN/UK | 4.2 | 3L | 1.496 | M | 1400×750×1050 | 550",
   "| MC20P | 20 | 16 | 18 | 14.4 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.496 | M | 1400×750×1050 | 560",
   "| MC27P | 27 | 22 | 24 | 19.2 | 404D-22G | CN/UK | 6.2 | 4L | 2.216 | M | 1510×750×1050 | 630",
   "| MC35P | 35 | 29 | 30 | 24 | 404D-22TG | CN/UK | 8.3 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC38P | 38 | 30 | 35 | 28 | 1103A-33G | UK | 8.6 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC59P | 59 | 47 | 53 | 42.4 | 1103A-33TG1 | UK | 12.9 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC75P | 75 | 60 | 68 | 54.4 | 1103A-33TG2 | UK | 16.6 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC84P | 84 | 67 | 76 | 60.8 | 1104A-44TG1 | CN/UK | 17.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC100P | 100 | 80 | 91 | 72.8 | 1104A-44TG2 | CN/UK | 22.3 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC125P | 125 | 100 | 112.5 | 90 | 1104C-44TAG2 | CN/UK | 26.9 | 4L | 4.4 | E | 2050×750×1270 | 1250",
   "| MC169P | 169 | 135 | 152 | 121.6 | 1106A-70TG1 | CN/UK | 35.2 | 6L | 7.01 | M | 2230×760×1440 | 1600",
   "| MC188P | 188 | 150 | 169 | 135.2 | 1106A-70TAG2 | CN/UK | 38.2 | 6L | 7.01 | M | 2240×820×1440 | 1600",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG3 | CN/UK | 46.4 | 6L | 8.8 | M | 2280×820×1470 | 1600",
   "| MC269P | 269 | 215 | 245 | 196 | 1506A-E88TAG2 | USA | 54.2 | 6L | 8.8 | ECM | 2550×950×1600 | 2350",
   "| MC313P | 313 | 250 | 281 | 224.8 | 1506A-E88TAG3 | USA | 63.1 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC375P | 375 | 300 | 338 | 270.4 | 1506A-E88TAG5 | USA | 77.1 | 6L | 8.8 | ECM | 2650×1120×1600 | 2700",
   "| MC438P | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3250",
   "| MC563P | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | USA | 102 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC688P | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | USA | 127 | 6L | 18.13 | ECM | 3230×1550×2050 | 4450",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 176 | 6L | 22.921 | E | 3920×1700×2230 | 5350",
   "| MC938P | 938 | 750 | 844 | 675.2 | 4006-23TAG3A | UK/IN | 200 | 6L | 22.921 | E | 4080×1700×2230 | 5550",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2 | UK/IN | 224 | 8L | 30.561 | E | 4500×2040×2230 | 6450",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 266 | 12V | 45.842 | E | 4960×2200×2530 | 6900",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK | 291 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1675P | 1675 | 1340 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 301 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1880P | 1880 | 1504 | 1700 | 1360 | 4012-46TAG3A | UK/IN | 356 | 12V | 45.842 | E | 5000×2200×2530 | 8100"
  ]
 },
 {
  "n": 168,
  "url": "https://www.meccapower.com.cn/400KVA-Mobile-Perkins-Diesel-Generator-For-Mining-pd47085543.html",
  "title": "400KVA Mobile Perkins Diesel Generator For Mining from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10P | 10 | 8 | 9 | 7.2 | 403A-11G1 | CN/UK | 3 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC10P | 10 | 8 | 9 | 7.2 | 403D-11G | CN/UK | 2.6 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC15P | 15 | 12 | 13 | 10 | 403A-15G1 | CN/UK | 3.7 | 3L | 1.5 | M | 1370×750×1050 | 550",
   "| MC15P | 15 | 12 | 13 | 10 | 403D-15G | CN/UK | 3.6 | 3L | 1.5 | M | 1400×750×1050 | 550",
   "| MC16.5P | 16.5 | 13 | 15 | 12 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.5 | M | 1400×750×1050 | 560",
   "| MC22P | 22 | 18 | 20 | 16 | 404A-22G1 | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 650",
   "| MC22P | 22 | 18 | 20 | 16 | 404D-22G | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 630",
   "| MC30P | 30 | 24 | 28 | 22 | 404D-22TG | CN/UK | 7.1 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC33P | 33 | 26 | 30 | 24 | 1103A-33G | UK/IN | 7.1 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC50P | 50 | 40 | 45 | 36 | 1103A-33TG1 | UK/IN | 10.7 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC66P | 66 | 53 | 60 | 48 | 1103A-33TG2 | UK/IN | 13.9 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC72P | 72 | 58 | 65 | 52 | 1104A-44TG1 | CN/UK | 14.8 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104A-44TG2 | CN/UK | 18.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | CN/UK | 18.6 | 4L | 4.4 | E | 2050×750×1270 | 1050",
   "| MC110P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | CN/UK | 22.6 | 4L | 4.4 | E | 2050×750×1270 | 1080",
   "| MC150P | 150 | 120 | 135 | 108 | 1106A-70TG1 | CN/UK | 29.9 | 6L | 7.0 | M | 2230×760×1440 | 1600",
   "| MC165P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | CN/UK | 33.4 | 6L | 7.0 | M | 2280×820×1440 | 1600",
   "| MC200P | 200 | 160 | 180 | 144 | 1106A-70TAG3 | CN/UK | 41.6 | 6L | 7.0 | M | 2400×820×1470 | 1750",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | CN/UK | 45.8 | 6L | 7.0 | E | 2400×820×1470 | 1800",
   "| MC250P | 250 | 200 | 225 | 180 | 1506A-E88TAG2 | USA | 48.6 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC275P | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | USA | 55.5 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC330P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | USA | 65 | 6L | 8.8 | ECM | 2650×1120×1600 | 2650",
   "| MC400P | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | USA | 71 | 6L | 12.5 | ECM | 3060×1140×2000 | 3350",
   "| MC450P | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3500",
   "| MC500P | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | USA | 95 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC550P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | USA | 100 | 6L | 15.2 | ECM | 3350×1160×2030 | 3850",
   "| MC660P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | USA | 123 | 6L | 18.1 | ECM | 3230×1550×2050 | 4600",
   "| MC715P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | USA | 132 | 6L | 18.1 | ECM | 3340×1550×2050 | 4650",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 161 | 6L | 22.9 | E | 4080×1700×2230 | 5550",
   "| MC880P | 880 | 704 | 800 | 640 | 4006-23TAG3A | UK/IN | 172 | 6L | 22.9 | E | 4080×1700×2230 | 5600",
   "| MC1000P | 1000 | 800 | 900 | 720 | 4008TAG1A | UK/IN | 195 | 8L | 30.6 | E | 4600×2040×2230 | 6600",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A | UK/IN | 226 | 8L | 30.6 | E | 4600×2040×2230 | 6650",
   "| MC1250P | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | UK/IN | 244 | 8L | 30.6 | E | 4500×2200×2230 | 7300",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 259 | 12V | 45.8 | E | 4900×2200×2530 | 7600",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK/IN | 283 | 12V | 45.8 | E | 5000×2200×2530 | 7850",
   "| MC1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 200 | 12V | 45.8 | E | 5000×2200×2530 | 8100",
   "| MC1850P | 1850 | 1480 | 1650 | 1320 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC1875P | 1875 | 1500 | 1705 | 1364 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC2030P | 2030 | 1624 | 1845 | 1476 | 4016TAG1A | UK/IN | 383 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2260P | 2260 | 1808 | 2050 | 1640 | 4016TAG2A | UK/IN | 434 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2500P | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | UK/IN | 473 | 16V | 61.1 | E | 5700×2900×3120 | 11300"
  ]
 },
 {
  "n": 168,
  "url": "https://www.meccapower.com.cn/400KVA-Mobile-Perkins-Diesel-Generator-For-Mining-pd47085543.html",
  "title": "400KVA Mobile Perkins Diesel Generator For Mining from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12P | 12 | 10 | 11 | 8.8 | 403D-11G | CN/UK | 3.0 | 3L | 1.131 | M | 1370×750×1050 | 450",
   "| MC17P | 17 | 14 | 15 | 12 | 403D-15G | CN/UK | 4.2 | 3L | 1.496 | M | 1400×750×1050 | 550",
   "| MC20P | 20 | 16 | 18 | 14.4 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.496 | M | 1400×750×1050 | 560",
   "| MC27P | 27 | 22 | 24 | 19.2 | 404D-22G | CN/UK | 6.2 | 4L | 2.216 | M | 1510×750×1050 | 630",
   "| MC35P | 35 | 29 | 30 | 24 | 404D-22TG | CN/UK | 8.3 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC38P | 38 | 30 | 35 | 28 | 1103A-33G | UK | 8.6 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC59P | 59 | 47 | 53 | 42.4 | 1103A-33TG1 | UK | 12.9 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC75P | 75 | 60 | 68 | 54.4 | 1103A-33TG2 | UK | 16.6 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC84P | 84 | 67 | 76 | 60.8 | 1104A-44TG1 | CN/UK | 17.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC100P | 100 | 80 | 91 | 72.8 | 1104A-44TG2 | CN/UK | 22.3 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC125P | 125 | 100 | 112.5 | 90 | 1104C-44TAG2 | CN/UK | 26.9 | 4L | 4.4 | E | 2050×750×1270 | 1250",
   "| MC169P | 169 | 135 | 152 | 121.6 | 1106A-70TG1 | CN/UK | 35.2 | 6L | 7.01 | M | 2230×760×1440 | 1600",
   "| MC188P | 188 | 150 | 169 | 135.2 | 1106A-70TAG2 | CN/UK | 38.2 | 6L | 7.01 | M | 2240×820×1440 | 1600",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG3 | CN/UK | 46.4 | 6L | 8.8 | M | 2280×820×1470 | 1600",
   "| MC269P | 269 | 215 | 245 | 196 | 1506A-E88TAG2 | USA | 54.2 | 6L | 8.8 | ECM | 2550×950×1600 | 2350",
   "| MC313P | 313 | 250 | 281 | 224.8 | 1506A-E88TAG3 | USA | 63.1 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC375P | 375 | 300 | 338 | 270.4 | 1506A-E88TAG5 | USA | 77.1 | 6L | 8.8 | ECM | 2650×1120×1600 | 2700",
   "| MC438P | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3250",
   "| MC563P | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | USA | 102 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC688P | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | USA | 127 | 6L | 18.13 | ECM | 3230×1550×2050 | 4450",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 176 | 6L | 22.921 | E | 3920×1700×2230 | 5350",
   "| MC938P | 938 | 750 | 844 | 675.2 | 4006-23TAG3A | UK/IN | 200 | 6L | 22.921 | E | 4080×1700×2230 | 5550",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2 | UK/IN | 224 | 8L | 30.561 | E | 4500×2040×2230 | 6450",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 266 | 12V | 45.842 | E | 4960×2200×2530 | 6900",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK | 291 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1675P | 1675 | 1340 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 301 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1880P | 1880 | 1504 | 1700 | 1360 | 4012-46TAG3A | UK/IN | 356 | 12V | 45.842 | E | 5000×2200×2530 | 8100"
  ]
 },
 {
  "n": 169,
  "url": "https://www.meccapower.com.cn/1000KVA-Heavy-Duty-Doosan-Diesel-Generator-For-Mining-pd45414253.html",
  "title": "1000KVA Heavy Duty Doosan Diesel Generator For Mining from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC8D | 8 | 6 | 7 | 5.4 | SP103NA | Korea | 24.0 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC15D | 15 | 12 | 14 | 11 | SP173NA | Korea | 24.0 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC19D | 19 | 15 | 18 | 14 | SP224NA | Korea | 24.0 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC28D | 28 | 22 | 25 | 20 | SP244TA | Korea | 24.0 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC165D | 165 | 132 | 150 | 120 | DP086TA | Korea | 33.7 | 6L | 8.1 | E | 2280*950*1730 | 1450",
   "| MC186D | 186 | 148 | 168 | 134 | P086TI-1 | Korea | 35.4 | 6L | 8.1 | E | 2600*950*1550 | 1450",
   "| MC220D | 220 | 176 | 200 | 160 | P086TI | Korea | 43.1 | 6L | 8.1 | E | 2600*950*1550 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | DP086LA | Korea | 48.7 | 6L | 8.1 | E | 2600*950*1730 | 1800",
   "| MC313D | 313 | 250 | 275 | 220 | P126TI | Korea | 58.1 | 6L | 11.1 | E | 2750*1100*1550 | 2280",
   "| MC330D | 330 | 264 | 300 | 240 | P126TI-II | Korea | 63.1 | 6L | 11.1 | E | 2750*1100*1550 | 2380",
   "| MC406D | 406 | 324 | 365 | 292 | DP126LB | Korea | 78.7 | 6L | 11.1 | E | 2850*1400*1850 | 2600",
   "| MC413D | 413 | 330 | 375 | 300 | P158LE-1 | Korea | 78.7 | 8V | 14.6 | E | 2850*1400*1850 | 2600",
   "| MC440D | 440 | 352 | 400 | 320 | P158LE | Korea | 89.3 | 8V | 14.6 | E | 2850*1400*1850 | 2650",
   "| MC500D | 500 | 400 | 450 | 360 | DP158LC | Korea | 99.6 | 8V | 14.6 | E | 2950*1400*1870 | 3100",
   "| MC550D | 550 | 440 | 500 | 400 | DP158LD | Korea | 115.1 | 8V | 14.6 | E | 2950*1400*1870 | 3350",
   "| MC625D | 625 | 500 | 565 | 450 | DP180LA | Korea | 123.6 | 10V | 18.3 | E | 3150*1650*2130 | 3500",
   "| MC700D | 700 | 560 | 625 | 500 | DP180LB | Korea | 136.4 | 10V | 18.3 | E | 3200*1650*2130 | 3750",
   "| MC750D | 750 | 600 | 675 | 540 | DP222LB | Korea | 147.1 | 12V | 21.9 | E | 3500*1650*2150 | 3850",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LC | Korea | 161 | 12V | 21.9 | E | 3500*1650*2150 | 4100"
  ]
 },
 {
  "n": 169,
  "url": "https://www.meccapower.com.cn/1000KVA-Heavy-Duty-Doosan-Diesel-Generator-For-Mining-pd45414253.html",
  "title": "1000KVA Heavy Duty Doosan Diesel Generator For Mining from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NE | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NH | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC18D | 18 | 14 | 17 | 13 | SP173NC | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC18D | 18 | 14 | 17 | 13 | SP173ND | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC25D | 25 | 20 | 24 | 19 | SP224NC | Korea | 24 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC32D | 32 | 25 | 29 | 23 | SP244TC | Korea | 24 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC206D | 206 | 165 | 188 | 150 | DP086TA | Korea | 41.3 | 6L | 8.1 | E | 2480*950*1730 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | P086TI | Korea | 50.6 | 6L | 8.1 | E | 2600*950*1550 | 1900",
   "| MC275D | 275 | 220 | 250 | 200 | DP086LA | Korea | 56 | 6L | 8.1 | E | 2600*950*1730 | 1980",
   "| MC335D | 335 | 268 | 313 | 250 | P126TI | Korea | 70.3 | 6L | 11.1 | E | 2700*1110*1550 | 2380",
   "| MC388D | 388 | 310 | 350 | 280 | P126TI-II | Korea | 73.8 | 6L | 11.1 | E | 2750*1110*1550 | 2450",
   "| MC450D | 450 | 360 | 400 | 320 | DP126LB | Korea | 91.3 | 6L | 11.1 | E | 2850*1400*1850 | 2820",
   "| MC450D | 450 | 360 | 400 | 320 | P158LE-1 | Korea | 91.3 | 8V | 14.6 | E | 2850*1400*1850 | 2820",
   "| MC500D | 500 | 400 | 450 | 360 | P158LE | Korea | 102.5 | 8V | 14.6 | E | 2850*1400*1850 | 3050",
   "| MC575D | 575 | 460 | 520 | 416 | DP158LC | Korea | 111.5 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC625D | 625 | 500 | 563 | 450 | DP158LD | Korea | 127.1 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC688D | 688 | 550 | 625 | 500 | DP180LA | Korea | 140.5 | 10V | 21.9 | E | 3100*1650*2130 | 3700",
   "| MC750D | 750 | 600 | 675 | 540 | DP180LB | Korea | 150.7 | 10V | 21.9 | E | 3100*1650*2130 | 3730",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LA | Korea | 161.7 | 12V | 21.9 | E | 3300*1650*2150 | 4100",
   "| MC875D | 875 | 700 | 785 | 628 | DP222LB | Korea | 172.7 | 12V | 21.9 | E | 3400*1650*2150 | 4200",
   "| MC935D | 935 | 748 | 850 | 680 | DP222LC | Korea | 183.2 | 12V | 21.9 | E | 3500*1650*2150 | 4350"
  ]
 },
 {
  "n": 170,
  "url": "https://www.meccapower.com.cn/1100KW-1800KW-Electric-Start-Perkins-Diesel-Generator-for-Construction-pd43290234.html",
  "title": "1100KW-1800KW Electric Start Perkins Diesel Generator for Construction from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10P | 10 | 8 | 9 | 7.2 | 403A-11G1 | CN/UK | 3 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC10P | 10 | 8 | 9 | 7.2 | 403D-11G | CN/UK | 2.6 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC15P | 15 | 12 | 13 | 10 | 403A-15G1 | CN/UK | 3.7 | 3L | 1.5 | M | 1370×750×1050 | 550",
   "| MC15P | 15 | 12 | 13 | 10 | 403D-15G | CN/UK | 3.6 | 3L | 1.5 | M | 1400×750×1050 | 550",
   "| MC16.5P | 16.5 | 13 | 15 | 12 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.5 | M | 1400×750×1050 | 560",
   "| MC22P | 22 | 18 | 20 | 16 | 404A-22G1 | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 650",
   "| MC22P | 22 | 18 | 20 | 16 | 404D-22G | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 630",
   "| MC30P | 30 | 24 | 28 | 22 | 404D-22TG | CN/UK | 7.1 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC33P | 33 | 26 | 30 | 24 | 1103A-33G | UK/IN | 7.1 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC50P | 50 | 40 | 45 | 36 | 1103A-33TG1 | UK/IN | 10.7 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC66P | 66 | 53 | 60 | 48 | 1103A-33TG2 | UK/IN | 13.9 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC72P | 72 | 58 | 65 | 52 | 1104A-44TG1 | CN/UK | 14.8 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104A-44TG2 | CN/UK | 18.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | CN/UK | 18.6 | 4L | 4.4 | E | 2050×750×1270 | 1050",
   "| MC110P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | CN/UK | 22.6 | 4L | 4.4 | E | 2050×750×1270 | 1080",
   "| MC150P | 150 | 120 | 135 | 108 | 1106A-70TG1 | CN/UK | 29.9 | 6L | 7.0 | M | 2230×760×1440 | 1600",
   "| MC165P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | CN/UK | 33.4 | 6L | 7.0 | M | 2280×820×1440 | 1600",
   "| MC200P | 200 | 160 | 180 | 144 | 1106A-70TAG3 | CN/UK | 41.6 | 6L | 7.0 | M | 2400×820×1470 | 1750",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | CN/UK | 45.8 | 6L | 7.0 | E | 2400×820×1470 | 1800",
   "| MC250P | 250 | 200 | 225 | 180 | 1506A-E88TAG2 | USA | 48.6 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC275P | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | USA | 55.5 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC330P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | USA | 65 | 6L | 8.8 | ECM | 2650×1120×1600 | 2650",
   "| MC400P | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | USA | 71 | 6L | 12.5 | ECM | 3060×1140×2000 | 3350",
   "| MC450P | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3500",
   "| MC500P | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | USA | 95 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC550P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | USA | 100 | 6L | 15.2 | ECM | 3350×1160×2030 | 3850",
   "| MC660P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | USA | 123 | 6L | 18.1 | ECM | 3230×1550×2050 | 4600",
   "| MC715P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | USA | 132 | 6L | 18.1 | ECM | 3340×1550×2050 | 4650",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 161 | 6L | 22.9 | E | 4080×1700×2230 | 5550",
   "| MC880P | 880 | 704 | 800 | 640 | 4006-23TAG3A | UK/IN | 172 | 6L | 22.9 | E | 4080×1700×2230 | 5600",
   "| MC1000P | 1000 | 800 | 900 | 720 | 4008TAG1A | UK/IN | 195 | 8L | 30.6 | E | 4600×2040×2230 | 6600",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A | UK/IN | 226 | 8L | 30.6 | E | 4600×2040×2230 | 6650",
   "| MC1250P | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | UK/IN | 244 | 8L | 30.6 | E | 4500×2200×2230 | 7300",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 259 | 12V | 45.8 | E | 4900×2200×2530 | 7600",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK/IN | 283 | 12V | 45.8 | E | 5000×2200×2530 | 7850",
   "| MC1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 200 | 12V | 45.8 | E | 5000×2200×2530 | 8100",
   "| MC1850P | 1850 | 1480 | 1650 | 1320 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC1875P | 1875 | 1500 | 1705 | 1364 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC2030P | 2030 | 1624 | 1845 | 1476 | 4016TAG1A | UK/IN | 383 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2260P | 2260 | 1808 | 2050 | 1640 | 4016TAG2A | UK/IN | 434 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2500P | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | UK/IN | 473 | 16V | 61.1 | E | 5700×2900×3120 | 11300"
  ]
 },
 {
  "n": 170,
  "url": "https://www.meccapower.com.cn/1100KW-1800KW-Electric-Start-Perkins-Diesel-Generator-for-Construction-pd43290234.html",
  "title": "1100KW-1800KW Electric Start Perkins Diesel Generator for Construction from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12P | 12 | 10 | 11 | 8.8 | 403D-11G | CN/UK | 3.0 | 3L | 1.131 | M | 1370×750×1050 | 450",
   "| MC17P | 17 | 14 | 15 | 12 | 403D-15G | CN/UK | 4.2 | 3L | 1.496 | M | 1400×750×1050 | 550",
   "| MC20P | 20 | 16 | 18 | 14.4 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.496 | M | 1400×750×1050 | 560",
   "| MC27P | 27 | 22 | 24 | 19.2 | 404D-22G | CN/UK | 6.2 | 4L | 2.216 | M | 1510×750×1050 | 630",
   "| MC35P | 35 | 29 | 30 | 24 | 404D-22TG | CN/UK | 8.3 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC38P | 38 | 30 | 35 | 28 | 1103A-33G | UK | 8.6 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC59P | 59 | 47 | 53 | 42.4 | 1103A-33TG1 | UK | 12.9 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC75P | 75 | 60 | 68 | 54.4 | 1103A-33TG2 | UK | 16.6 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC84P | 84 | 67 | 76 | 60.8 | 1104A-44TG1 | CN/UK | 17.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC100P | 100 | 80 | 91 | 72.8 | 1104A-44TG2 | CN/UK | 22.3 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC125P | 125 | 100 | 112.5 | 90 | 1104C-44TAG2 | CN/UK | 26.9 | 4L | 4.4 | E | 2050×750×1270 | 1250",
   "| MC169P | 169 | 135 | 152 | 121.6 | 1106A-70TG1 | CN/UK | 35.2 | 6L | 7.01 | M | 2230×760×1440 | 1600",
   "| MC188P | 188 | 150 | 169 | 135.2 | 1106A-70TAG2 | CN/UK | 38.2 | 6L | 7.01 | M | 2240×820×1440 | 1600",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG3 | CN/UK | 46.4 | 6L | 8.8 | M | 2280×820×1470 | 1600",
   "| MC269P | 269 | 215 | 245 | 196 | 1506A-E88TAG2 | USA | 54.2 | 6L | 8.8 | ECM | 2550×950×1600 | 2350",
   "| MC313P | 313 | 250 | 281 | 224.8 | 1506A-E88TAG3 | USA | 63.1 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC375P | 375 | 300 | 338 | 270.4 | 1506A-E88TAG5 | USA | 77.1 | 6L | 8.8 | ECM | 2650×1120×1600 | 2700",
   "| MC438P | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3250",
   "| MC563P | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | USA | 102 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC688P | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | USA | 127 | 6L | 18.13 | ECM | 3230×1550×2050 | 4450",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 176 | 6L | 22.921 | E | 3920×1700×2230 | 5350",
   "| MC938P | 938 | 750 | 844 | 675.2 | 4006-23TAG3A | UK/IN | 200 | 6L | 22.921 | E | 4080×1700×2230 | 5550",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2 | UK/IN | 224 | 8L | 30.561 | E | 4500×2040×2230 | 6450",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 266 | 12V | 45.842 | E | 4960×2200×2530 | 6900",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK | 291 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1675P | 1675 | 1340 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 301 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1880P | 1880 | 1504 | 1700 | 1360 | 4012-46TAG3A | UK/IN | 356 | 12V | 45.842 | E | 5000×2200×2530 | 8100"
  ]
 },
 {
  "n": 171,
  "url": "https://www.meccapower.com.cn/1000KVA-2500KVA-10-5Kv-11Kv-High-Voltage-Perkins-Diesel-Generator-Industrial-pd49452754.html",
  "title": "1000KVA-2500KVA 10.5Kv 11Kv High Voltage Perkins Diesel Generator Industrial from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10P | 10 | 8 | 9 | 7.2 | 403A-11G1 | CN/UK | 3 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC10P | 10 | 8 | 9 | 7.2 | 403D-11G | CN/UK | 2.6 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC15P | 15 | 12 | 13 | 10 | 403A-15G1 | CN/UK | 3.7 | 3L | 1.5 | M | 1370×750×1050 | 550",
   "| MC15P | 15 | 12 | 13 | 10 | 403D-15G | CN/UK | 3.6 | 3L | 1.5 | M | 1400×750×1050 | 550",
   "| MC16.5P | 16.5 | 13 | 15 | 12 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.5 | M | 1400×750×1050 | 560",
   "| MC22P | 22 | 18 | 20 | 16 | 404A-22G1 | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 650",
   "| MC22P | 22 | 18 | 20 | 16 | 404D-22G | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 630",
   "| MC30P | 30 | 24 | 28 | 22 | 404D-22TG | CN/UK | 7.1 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC33P | 33 | 26 | 30 | 24 | 1103A-33G | UK/IN | 7.1 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC50P | 50 | 40 | 45 | 36 | 1103A-33TG1 | UK/IN | 10.7 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC66P | 66 | 53 | 60 | 48 | 1103A-33TG2 | UK/IN | 13.9 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC72P | 72 | 58 | 65 | 52 | 1104A-44TG1 | CN/UK | 14.8 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104A-44TG2 | CN/UK | 18.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | CN/UK | 18.6 | 4L | 4.4 | E | 2050×750×1270 | 1050",
   "| MC110P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | CN/UK | 22.6 | 4L | 4.4 | E | 2050×750×1270 | 1080",
   "| MC150P | 150 | 120 | 135 | 108 | 1106A-70TG1 | CN/UK | 29.9 | 6L | 7.0 | M | 2230×760×1440 | 1600",
   "| MC165P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | CN/UK | 33.4 | 6L | 7.0 | M | 2280×820×1440 | 1600",
   "| MC200P | 200 | 160 | 180 | 144 | 1106A-70TAG3 | CN/UK | 41.6 | 6L | 7.0 | M | 2400×820×1470 | 1750",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | CN/UK | 45.8 | 6L | 7.0 | E | 2400×820×1470 | 1800",
   "| MC250P | 250 | 200 | 225 | 180 | 1506A-E88TAG2 | USA | 48.6 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC275P | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | USA | 55.5 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC330P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | USA | 65 | 6L | 8.8 | ECM | 2650×1120×1600 | 2650",
   "| MC400P | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | USA | 71 | 6L | 12.5 | ECM | 3060×1140×2000 | 3350",
   "| MC450P | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3500",
   "| MC500P | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | USA | 95 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC550P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | USA | 100 | 6L | 15.2 | ECM | 3350×1160×2030 | 3850",
   "| MC660P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | USA | 123 | 6L | 18.1 | ECM | 3230×1550×2050 | 4600",
   "| MC715P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | USA | 132 | 6L | 18.1 | ECM | 3340×1550×2050 | 4650",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 161 | 6L | 22.9 | E | 4080×1700×2230 | 5550",
   "| MC880P | 880 | 704 | 800 | 640 | 4006-23TAG3A | UK/IN | 172 | 6L | 22.9 | E | 4080×1700×2230 | 5600",
   "| MC1000P | 1000 | 800 | 900 | 720 | 4008TAG1A | UK/IN | 195 | 8L | 30.6 | E | 4600×2040×2230 | 6600",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A | UK/IN | 226 | 8L | 30.6 | E | 4600×2040×2230 | 6650",
   "| MC1250P | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | UK/IN | 244 | 8L | 30.6 | E | 4500×2200×2230 | 7300",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 259 | 12V | 45.8 | E | 4900×2200×2530 | 7600",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK/IN | 283 | 12V | 45.8 | E | 5000×2200×2530 | 7850",
   "| MC1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 200 | 12V | 45.8 | E | 5000×2200×2530 | 8100",
   "| MC1850P | 1850 | 1480 | 1650 | 1320 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC1875P | 1875 | 1500 | 1705 | 1364 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC2030P | 2030 | 1624 | 1845 | 1476 | 4016TAG1A | UK/IN | 383 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2260P | 2260 | 1808 | 2050 | 1640 | 4016TAG2A | UK/IN | 434 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2500P | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | UK/IN | 473 | 16V | 61.1 | E | 5700×2900×3120 | 11300"
  ]
 },
 {
  "n": 171,
  "url": "https://www.meccapower.com.cn/1000KVA-2500KVA-10-5Kv-11Kv-High-Voltage-Perkins-Diesel-Generator-Industrial-pd49452754.html",
  "title": "1000KVA-2500KVA 10.5Kv 11Kv High Voltage Perkins Diesel Generator Industrial from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12P | 12 | 10 | 11 | 8.8 | 403D-11G | CN/UK | 3.0 | 3L | 1.131 | M | 1370×750×1050 | 450",
   "| MC17P | 17 | 14 | 15 | 12 | 403D-15G | CN/UK | 4.2 | 3L | 1.496 | M | 1400×750×1050 | 550",
   "| MC20P | 20 | 16 | 18 | 14.4 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.496 | M | 1400×750×1050 | 560",
   "| MC27P | 27 | 22 | 24 | 19.2 | 404D-22G | CN/UK | 6.2 | 4L | 2.216 | M | 1510×750×1050 | 630",
   "| MC35P | 35 | 29 | 30 | 24 | 404D-22TG | CN/UK | 8.3 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC38P | 38 | 30 | 35 | 28 | 1103A-33G | UK | 8.6 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC59P | 59 | 47 | 53 | 42.4 | 1103A-33TG1 | UK | 12.9 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC75P | 75 | 60 | 68 | 54.4 | 1103A-33TG2 | UK | 16.6 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC84P | 84 | 67 | 76 | 60.8 | 1104A-44TG1 | CN/UK | 17.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC100P | 100 | 80 | 91 | 72.8 | 1104A-44TG2 | CN/UK | 22.3 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC125P | 125 | 100 | 112.5 | 90 | 1104C-44TAG2 | CN/UK | 26.9 | 4L | 4.4 | E | 2050×750×1270 | 1250",
   "| MC169P | 169 | 135 | 152 | 121.6 | 1106A-70TG1 | CN/UK | 35.2 | 6L | 7.01 | M | 2230×760×1440 | 1600",
   "| MC188P | 188 | 150 | 169 | 135.2 | 1106A-70TAG2 | CN/UK | 38.2 | 6L | 7.01 | M | 2240×820×1440 | 1600",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG3 | CN/UK | 46.4 | 6L | 8.8 | M | 2280×820×1470 | 1600",
   "| MC269P | 269 | 215 | 245 | 196 | 1506A-E88TAG2 | USA | 54.2 | 6L | 8.8 | ECM | 2550×950×1600 | 2350",
   "| MC313P | 313 | 250 | 281 | 224.8 | 1506A-E88TAG3 | USA | 63.1 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC375P | 375 | 300 | 338 | 270.4 | 1506A-E88TAG5 | USA | 77.1 | 6L | 8.8 | ECM | 2650×1120×1600 | 2700",
   "| MC438P | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3250",
   "| MC563P | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | USA | 102 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC688P | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | USA | 127 | 6L | 18.13 | ECM | 3230×1550×2050 | 4450",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 176 | 6L | 22.921 | E | 3920×1700×2230 | 5350",
   "| MC938P | 938 | 750 | 844 | 675.2 | 4006-23TAG3A | UK/IN | 200 | 6L | 22.921 | E | 4080×1700×2230 | 5550",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2 | UK/IN | 224 | 8L | 30.561 | E | 4500×2040×2230 | 6450",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 266 | 12V | 45.842 | E | 4960×2200×2530 | 6900",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK | 291 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1675P | 1675 | 1340 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 301 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1880P | 1880 | 1504 | 1700 | 1360 | 4012-46TAG3A | UK/IN | 356 | 12V | 45.842 | E | 5000×2200×2530 | 8100"
  ]
 },
 {
  "n": 172,
  "url": "https://www.meccapower.com.cn/2250KVA-High-Power-MITSUBISHI-SME-Diesel-Generator-for-Business-pd46569524.html",
  "title": "2250KVA High Power MITSUBISHI/SME Diesel Generator for Business from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC715SME | 715 | 572 | 650 | 520 | S6R2-PTA-C | CN | 140 | 6L | 30.0 | E | 3770*1400*2000 | 6140",
   "| MC825SME | 825 | 660 | 750 | 600 | S6R2-PTAA-C | CN | 165 | 6L | 30.0 | E | 4100*1400*2150 | 6410",
   "| MC1400SME | 1400 | 1120 | 1250 | 1000 | S12R-PTA-C | CN | 264 | 12V | 49.0 | E | 4880*2000*2380 | 10560",
   "| MC1540SME | 1540 | 1232 | 1400 | 1120 | S12R-PTA2-C | CN | 284 | 12V | 49.0 | E | 4980*2000*2380 | 10560",
   "| MC1650SME | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2-C | CN | 350 | 12V | 49.0 | E | 4980*2200*2380 | 10660",
   "| MC1915SME | 1915 | 1532 | 1750 | 1400 | S16R-PTA-C | CN | 382 | 16V | 65.4 | E | 5490*2190*2495 | 11410",
   "| MC2100SME | 2100 | 1680 | 1875 | 1500 | S16R-PTA2-C | CN | 424 | 16V | 65.4 | E | 5640*2170*2495 | 11710",
   "| MC2250SME | 2250 | 1800 | 2050 | 1640 | S16R-PTAA2-C | CN | 452 | 16V | 65.4 | E | 5920*2200*3286 | 13210"
  ]
 },
 {
  "n": 173,
  "url": "https://www.meccapower.com.cn/1875KVA-Water-Cooled-MITSUBISHI-SME-Diesel-Generator-for-Mining-pd46669524.html",
  "title": "1875KVA Water Cooled MITSUBISHI/SME Diesel Generator for Mining from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC715SME | 715 | 572 | 650 | 520 | S6R2-PTA-C | CN | 140 | 6L | 30.0 | E | 3770*1400*2000 | 6140",
   "| MC825SME | 825 | 660 | 750 | 600 | S6R2-PTAA-C | CN | 165 | 6L | 30.0 | E | 4100*1400*2150 | 6410",
   "| MC1400SME | 1400 | 1120 | 1250 | 1000 | S12R-PTA-C | CN | 264 | 12V | 49.0 | E | 4880*2000*2380 | 10560",
   "| MC1540SME | 1540 | 1232 | 1400 | 1120 | S12R-PTA2-C | CN | 284 | 12V | 49.0 | E | 4980*2000*2380 | 10560",
   "| MC1650SME | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2-C | CN | 350 | 12V | 49.0 | E | 4980*2200*2380 | 10660",
   "| MC1915SME | 1915 | 1532 | 1750 | 1400 | S16R-PTA-C | CN | 382 | 16V | 65.4 | E | 5490*2190*2495 | 11410",
   "| MC2100SME | 2100 | 1680 | 1875 | 1500 | S16R-PTA2-C | CN | 424 | 16V | 65.4 | E | 5640*2170*2495 | 11710",
   "| MC2250SME | 2250 | 1800 | 2050 | 1640 | S16R-PTAA2-C | CN | 452 | 16V | 65.4 | E | 5920*2200*3286 | 13210"
  ]
 },
 {
  "n": 174,
  "url": "https://www.meccapower.com.cn/68KVA-Soundproof-Yangdong-Diesel-Generator-with-Rock-Wool-pd46650524.html",
  "title": "68KVA Soundproof Yangdong Diesel Generator with Rock Wool from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10YD | 10 | 8 | 9 | 7 | YD380D/10KW | CN | 2.2 | 3L/NA | 1.357 | M | 1550*760*1250 | 460",
   "| MC14YD | 14 | 11 | 13 | 10 | YD385D/12KW | CN | 2.7 | 3L/NA | 1.532 | M | 1550*760*1250 | 480",
   "| MC17YD | 17 | 13 | 15 | 12 | YD480D/14KW | CN | 3.5 | 4L/NA | 1.809 | M | 1650*760*1250 | 491",
   "| MC19YD | 19 | 15 | 18 | 14 | YND485D/17KW | CN | 4.1 | 4L/NA | 2.156 | M | 1650*760*1250 | 512",
   "| MC25YD | 25 | 20 | 23 | 18 | YSD490D/21KW | CN | 5.2 | 4L/NA | 2.540 | M | 1760*760*1250 | 530",
   "| MC28YD | 28 | 22 | 25 | 20 | Y490PD/24KW | CN | 5.2 | 4L/NA | 2.670 | M | 1760*760*1250 | 560",
   "| MC33YD | 33 | 26 | 30 | 24 | Y4100D/32KW | CN | 6.8 | 4L/NA | 3.707 | M | 1880*760*1300 | 690",
   "| MC41YD | 41 | 33 | 38 | 30 | Y4105D/38KW | CN | 9.2 | 4L/NA | 4.100 | M | 1880*760*1300 | 795",
   "| MC55YD | 55 | 44 | 50 | 40 | Y4102ZLD/48KW | CN | 9.4 | 4L/TC | 3.875 | M | 1880*760*1300 | 805",
   "| MC66YD | 66 | 53 | 60 | 48 | Y4105ZLD/55KW | CN | 11.5 | 4L/TC | 4.100 | E | 1880*760*1300 | 823",
   "| MC74YD | 74 | 59 | 68 | 54 | YD4EZLD/63KW | CN | 16.5 | 4L/TC | 4.100 | E | 1970*730*1430 | 890",
   "| MC94YD | 94 | 75 | 85 | 68 | Y4110ZLD/80KW | CN | 20.9 | 4L/TC | 4.484 | E | 2050*900*1430 | 1050"
  ]
 },
 {
  "n": 174,
  "url": "https://www.meccapower.com.cn/68KVA-Soundproof-Yangdong-Diesel-Generator-with-Rock-Wool-pd46650524.html",
  "title": "68KVA Soundproof Yangdong Diesel Generator with Rock Wool from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12YD | 12 | 10 | 11 | 9 | YD380D/12KW | CN | 3.0 | 3L/NA | 1.357 | M | 1550*760*1250 | 460",
   "| MC17YD | 17 | 13 | 15 | 12 | YD385D/14.4KW | CN | 3.4 | 3L/NA | 1.532 | M | 1550*760*1250 | 480",
   "| MC19YD | 19 | 15 | 18 | 14 | YD480D/17KW | CN | 4.1 | 4L/NA | 1.809 | M | 1650*760*1250 | 491",
   "| MC22YD | 22 | 18 | 20 | 16 | YND485D/20KW | CN | 5.1 | 4L/NA | 2.156 | M | 1650*760*1250 | 512",
   "| MC28YD | 28 | 22 | 25 | 20 | YSD490D/25KW | CN | 5.9 | 4L/NA | 2.540 | M | 1760*760*1250 | 530",
   "| MC33YD | 33 | 26 | 30 | 24 | Y490PD/28KW | CN | 6.4 | 4L/NA | 2.670 | M | 1760*760*1250 | 560",
   "| MC44YD | 44 | 35 | 40 | 32 | Y4100D/38KW | CN | 9.3 | 4L/NA | 3.707 | M | 1880*760*1300 | 690",
   "| MC52YD | 52 | 42 | 48 | 38 | Y4105D/45KW | CN | 10.6 | 4L/NA | 4.100 | M | 1880*760*1300 | 795",
   "| MC58YD | 58 | 46 | 53 | 42 | Y4102ZLD/53KW | CN | 14.1 | 4L/TC | 3.875 | M | 1880*760*1300 | 805",
   "| MC690YD | 69 | 55 | 63 | 50 | Y4105ZLD/60KW | CN | 14.7 | 4L/TC | 4.100 | E | 1880*760*1300 | 823",
   "| MC80YD | 80 | 64 | 73 | 58 | YD4EZLD/68KW | CN | 17.8 | 4L/TC | 4.100 | E | 1970*730*1430 | 890",
   "| MC100YD | 99 | 79 | 90 | 72 | Y4110ZLD/85KW | CN | 20.9 | 4L/TC | 4.484 | E | 2050*900*1430 | 1050"
  ]
 },
 {
  "n": 175,
  "url": "https://www.meccapower.com.cn/250KVA-Silent-Yuchai-Diesel-Standby-Generator-for-Hospital-pd46930431.html",
  "title": "250KVA Silent Yuchai Diesel Standby Generator for Hospital from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC47YC | 47 | 37 | 42.5 | 34 | YC4D60-D21 | CN | 11.4 | 4L/NA | 4.2 | M/E | 1960*780*1280 | 900",
   "| MC69YC | 69 | 55 | 62.5 | 50 | YC4D85Z-D20 | CN | 15.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 980",
   "| MC69YC | 69 | 55 | 62.5 | 50 | YC4D90Z-D21 | CN | 16.4 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1020",
   "| MC83YC | 83 | 66 | 75 | 60 | YC4D100Z-D20 | CN | 18.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1300",
   "| MC88YC | 88 | 70 | 80 | 64 | YC4A100Z-D20 | CN | 17.0 | 4L/TC | 4.8 | M/E | 2100*880*1280 | 1345",
   "| MC110YC | 110 | 88 | 100 | 80 | YC6B135Z-D20 | CN | 21.1 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1460",
   "| MC110YC | 110 | 88 | 100 | 80 | YC4A140L-D20 | CN | 23.1 | 4L/TCA | 4.8 | E | 2100*880*1280 | 1345",
   "| MC124YC | 124 | 99 | 112.5 | 90 | YC6B155L-D21 | CN | 24.0 | 6L/TCA | 6.9 | M/E | 2300*860*1560 | 1500",
   "| MC138YC | 138 | 110 | 125 | 100 | YC6B180L-D20 | CN | 28.0 | 6L/TCA | 6.9 | M/E | 2300*860*1560 | 1560",
   "| MC165YC | 165 | 132 | 150 | 120 | YC6B205L-D20 | CN | 32.2 | 6L/TCA | 6.9 | E | 2400*880*1560 | 1580",
   "| MC193YC | 193 | 154 | 175 | 140 | YC6A230L-D20 | CN | 35.9 | 6L/TCA | 7.3 | M/E | 2560*980*1600 | 1600",
   "| MC206YC | 206 | 165 | 187.5 | 150 | YC6A245L-D21 | CN | 38.3 | 6L/TCA | 7.3 | E | 2720*860*1600 | 1730",
   "| MC248YC | 248 | 198 | 225 | 180 | YC6MK285L-D20 | CN | 43.4 | 6L/TCA | 10.3 | M/E | 2950*1020*1700 | 2060",
   "| MC275YC | 275 | 220 | 250 | 200 | YC6MK350L-D20 | CN | 53.7 | 6L/TCA | 10.3 | M/E | 2950*1020*1700 | 2060",
   "| MC344YC | 344 | 275 | 312.5 | 250 | YC6MK420L-D20 | CN | 64.2 | 6L/TCA | 10.3 | E | 3350*1200*1700 | 2250",
   "| MC385YC | 385 | 308 | 350 | 280 | YC6MJ480L-D20 | CN | 82.1 | 6L/TCA | 11.7 | E | 3350*1200*1700 | 2650",
   "| MC413YC | 413 | 330 | 375 | 300 | YC6K500D31 | CN | 80.9 | 6L/TCA | 12.2 | HPCR | 3600*1350*1900 | 3000",
   "| MC440YC | 440 | 352 | 400 | 320 | YC6T550L-D21 | CN | 84.1 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3130",
   "| MC481YC | 481 | 385 | 437.5 | 350 | YC6K570-D30 | CN | 96.3 | 6L/TCA | 12.9 | HPCR | 3600*1350*1900 | 3200",
   "| MC495YC | 495 | 396 | 450 | 360 | YC6T600L-D22 | CN | 91.6 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3320",
   "| MC550YC | 550 | 440 | 500 | 400 | YC6T660L-D20 | CN | 100.8 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3420",
   "| MC619YC | 619 | 495 | 562.5 | 450 | YC6TD780L-D20 | CN | 139.2 | 6L/TCA | 19.6 | ECM | 3800*1350*1900 | 4000",
   "| MC688YC | 688 | 550 | 625 | 500 | YC6TD840L-D20 | CN | 150.0 | 6L/TCA | 19.6 | ECM | 3800*1350*1900 | 4780",
   "| MC756YC | 756 | 605 | 687.5 | 550 | YC6TD900-D31 | CN | 151.2 | 6L/TCA | 19.6 | ECM | 3900*1350*2000 | 4800",
   "| MC825YC | 825 | 660 | 750 | 600 | YC6TD1000-D31 | CN | 167.0 | 6L/TCA | 19.6 | ECM | 3900*1350*2000 | 5060",
   "| MC825YC | 825 | 660 | 750 | 600 | YC6C1020L-D20 | CN | 178.1 | 6L/TCA | 39.6 | E | 4750*1650*2000 | 7500",
   "| MC894YC | 894 | 715 | 812.5 | 650 | YC6C1070L-D20 | CN | 187.2 | 6L/TCA | 39.6 | E | 4750*1650*2000 | 7500",
   "| MC963YC | 963 | 770 | 875 | 700 | YC6C1220L-D20 | CN | 213.4 | 6L/TCA | 39.6 | ECM | 4850*1650*2000 | 7500",
   "| MC1100YC | 1100 | 880 | 1000 | 800 | YC6C1320L-D20 | CN | 230.4 | 6L/TCA | 39.6 | ECM | 4850*1650*2000 | 7500",
   "| MC1375YC | 1375 | 1100 | 1250 | 1000 | YC12VC1680-D31 | CN | 266.4 | 12V/TCA | 79.17 | ECM | 5600*1800*2300 | 9800",
   "| MC1650YC | 1650 | 1320 | 1500 | 1200 | YC12VC2070-D31 | CN | 327.7 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC1925YC | 1925 | 1540 | 1750 | 1400 | YC12VC2270-D31 | CN | 361.5 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC2063YC | 2063 | 1650 | 1875 | 1500 | YC12VC2510-D31 | CN | 397.8 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC2200YC | 2200 | 1760 | 2000 | 1600 | YC12VC2700-D31 | CN | 428.6 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 15500",
   "| MC2475YC | 2475 | 1980 | 2250 | 1800 | YC16VC3000-D31 | CN | 405.0 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 18850",
   "| MC2750YC | 2750 | 2200 | 2500 | 2000 | YC16VC3300-D31 | CN | 527.6 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 20267",
   "| MC3025YC | 3025 | 2420 | 2750 | 2200 | YC16VC3600-D31 | CN | 569.7 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 20697"
  ]
 },
 {
  "n": 175,
  "url": "https://www.meccapower.com.cn/250KVA-Silent-Yuchai-Diesel-Standby-Generator-for-Hospital-pd46930431.html",
  "title": "250KVA Silent Yuchai Diesel Standby Generator for Hospital from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC52YC | 52 | 42 | 47.5 | 38 | YC4D65-D20 | CN | 12.5 | 4L/NA | 4.2 | M/E | 1960*780*1280 | 900",
   "| MC66YC | 66 | 53 | 60 | 48 | YC4D80Z-D20 | CN | 15.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 980",
   "| MC80YC | 80 | 64 | 72.5 | 58 | YC4D100Z-D20 | CN | 18.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1300",
   "| MC110YC | 110 | 88 | 100 | 80 | YC6B130Z-D20 | CN | 21.6 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1460",
   "| MC124YC | 124 | 99 | 112.5 | 90 | YC6B160Z-D20 | CN | 25.0 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1500",
   "| MC150YC | 151 | 121 | 137.5 | 110 | YC6A200Z-D20 | CN | 30.9 | 6L/TC | 7.0 | E | 2560*980*1600 | 1600",
   "| MC165YC | 165 | 132 | 150 | 120 | YC6B210L-D20 | CN | 32.6 | 6L/TCA | 7.3 | M/E | 2400*880*1560 | 1580",
   "| MC206YC | 206 | 165 | 187.5 | 150 | YC6A245L-D20 | CN | 38.3 | 6L/TCA | 7.3 | E | 2720*860*1600 | 1730",
   "| MC220YC | 220 | 176 | 200 | 160 | YC6MK265Z-D20 | CN | 40.4 | 6L/TC | 10.3 | E | 2950*1020*1700 | 2060",
   "| MC303YC | 303 | 242 | 275 | 220 | YC6MK360L-D20 | CN | 54.8 | 6L/TCA | 10.3 | E | 2950*1020*1700 | 2060",
   "| MC344YC | 344 | 275 | 312.5 | 250 | YC6MK420L-D21 | CN | 64.2 | 6L/TCA | 10.3 | E | 3350*1200*1700 | 2250",
   "| MC385YC | 385 | 308 | 350 | 280 | YC6MJ480L-D21 | CN | 82.1 | 6L/TCA | 11.7 | E | 3350*1200*1700 | 2650",
   "| MC550YC | 550 | 440 | 500 | 400 | YC6T660L-D21 | CN | 102.3 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3420"
  ]
 },
 {
  "n": 176,
  "url": "https://www.meccapower.com.cn/18KVA-Yanmar-4TNV88-GGE-Engine-Diesel-Generator-for-Telecom-pd47002624.html",
  "title": "18KVA Yanmar 4TNV88-GGE Engine Diesel Generator for Telecom from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov./ Emission | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC11Y | 11 | 9 | 10 | 8 | 3TNV82A-GGE | JP | 3.10 | 3L/NA | 1.331 | M/T2 | 1350*620*1280 | 360",
   "| MC14Y | 14 | 11 | 13 | 10 | 3TNV88-GGE | JP | 3.56 | 3L/NA | 1.642 | M/T2 | 1350*620*1280 | 380",
   "| MC17Y | 17 | 13 | 15 | 12 | 3TNV84T-GGE | JP | 4.46 | 3L/TC | 1.496 | M/T2 | 1350*620*1280 | 380",
   "| MC19Y | 19 | 15 | 18 | 14 | 4TNV88-GGE | JP | 4.78 | 3L/NA | 2.190 | M/T2 | 1500*620*1280 | 420",
   "| MC22Y | 22 | 18 | 20 | 16 | 4TNV84T-GGE | JP | 5.57 | 4L/TC | 1.995 | M/T2 | 1500*620*1280 | 430",
   "| MC33Y | 33 | 26 | 30 | 24 | 4TNV98-GGE | JP | 8.44 | 4L/NA | 3.319 | M/T2 | 1650*750*1320 | 580",
   "| MC47Y | 47 | 37 | 43 | 34 | 4TNV98T-GGE | JP | 9.96 | 4L/TC | 3.319 | M/T2 | 1650*750*1320 | 640",
   "| MC55Y | 55 | 44 | 50 | 40 | 4TNV106-GGE | JP | 14.90 | 4L/NA | 4.412 | M/T2 | 1680*850*1320 | 715",
   "| MC62Y | 62 | 50 | 56 | 45 | 4TNV106T-GGE | JP | 14.90 | 4L/TC | 4.412 | M/T2 | 1680*850*1320 | 720",
   "| MC9Y | 9 | 7 | 8 | 6.6 | 3TNV76-GGE | JP | 3.00 | 3L/NA | 1.116 | E/T3 | 1350*620*1280 | 320",
   "| MC11Y | 11 | 9 | 10 | 8 | 3TNV82A-BGGE | JP | 3.17 | 3L/NA | 1.331 | E/T3 | 1350*620*1280 | 360",
   "| MC14Y | 14 | 11 | 13 | 10 | 3TNV88-BGGE | JP | 3.65 | 3L/NA | 1.642 | E/T3 | 1350*620*1280 | 380",
   "| MC32Y | 32 | 25 | 29 | 23 | 3TNV84T-BGGE | JP | 4.57 | 3L/TC | 1.496 | E/T3 | 1350*620*1280 | 380",
   "| MC19Y | 19 | 15 | 18 | 14 | 4TNV88-BGGE | JP | 4.90 | 4L/NA | 2.190 | E/T3 | 1500*620*1280 | 420",
   "| MC22Y | 22 | 18 | 20 | 16 | 4TNV84T-BGGE | JP | 5.57 | 4L/TC | 1.995 | E/T3 | 1500*620*1280 | 430",
   "| MC33Y | 33 | 26 | 30 | 24 | 4TNV98-ZGGE | JP | 8.55 | 4L/NA | 3.319 | E/T3 | 1650*750*1320 | 580",
   "| MC47Y | 47 | 37 | 43 | 34 | 4TNV98T-ZGGE | JP | 10.40 | 4L/TC | 3.319 | E/T3 | 1650*750*1320 | 640"
  ]
 },
 {
  "n": 176,
  "url": "https://www.meccapower.com.cn/18KVA-Yanmar-4TNV88-GGE-Engine-Diesel-Generator-for-Telecom-pd47002624.html",
  "title": "18KVA Yanmar 4TNV88-GGE Engine Diesel Generator for Telecom from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12Y | 12 | 10 | 11 | 8.8 | 3TNV82A-GGE | JP | 3.63 | 3L/NA | 1.331 | M/T2 | 1350*620*1280 | 360",
   "| MC15Y | 15 | 12 | 14 | 11 | 3TNV88-GGE | JP | 4.29 | 3L/NA | 1.642 | M/T2 | 1350*620*1280 | 380",
   "| MC19Y | 19 | 15 | 18 | 14 | 3TNV84T-GGE | JP | 5.22 | 3L/TC | 1.496 | M/T2 | 1350*620*1280 | 380",
   "| MC22Y | 22 | 18 | 20 | 16 | 4TNV88-GGE | JP | 5.71 | 3L/NA | 2.190 | M/T2 | 1500*620*1280 | 420",
   "| MC25Y | 25 | 20 | 23 | 18 | 4TNV84T-GGE | JP | 7.06 | 4L/TC | 1.995 | M/T2 | 1500*620*1280 | 430",
   "| MC41Y | 41 | 33 | 38 | 30 | 4TNV98-GGE | JP | 10.01 | 4L/NA | 3.319 | M/T2 | 1650*750*1320 | 580",
   "| MC52Y | 52 | 42 | 48 | 38 | 4TNV98T-GGE | JP | 11.89 | 4L/TC | 3.319 | M/T2 | 1650*750*1320 | 640",
   "| MC61Y | 61 | 48 | 55 | 44 | 4TNV106-GGE | JP | 14.00 | 4L/NA | 4.412 | M/T2 | 1680*850*1320 | 715",
   "| MC69Y | 69 | 55 | 63 | 50 | 4TNV106T-GGE | JP | 15.80 | 4L/TC | 4.412 | M/T2 | 1680*850*1320 | 720",
   "| MC10Y | 10 | 8 | 9 | 7.2 | 3TNV76-GGE | JP | 3.00 | 3L/NA | 1.116 | E/T3 | 1350*620*1280 | 320",
   "| MC12Y | 12 | 10 | 11 | 8.8 | 3TNV82A-BGGE | JP | 3.72 | 3L/NA | 1.331 | E/T3 | 1350*620*1280 | 360",
   "| MC15Y | 15 | 12 | 14 | 11 | 3TNV88-BGGE | JP | 4.39 | 3L/NA | 1.642 | E/T3 | 1350*620*1280 | 380",
   "| MC19Y | 19 | 15 | 18 | 14 | 3TNV84T-BGGE | JP | 7.23 | 3L/TC | 1.496 | E/T3 | 1350*620*1280 | 380",
   "| MC22Y | 22 | 18 | 20 | 16 | 4TNV88-BGGE | JP | 5.86 | 4L/NA | 2.190 | E/T3 | 1500*620*1280 | 420",
   "| MC25Y | 25 | 20 | 23 | 18 | 4TNV84T-BGGE | JP | 7.06 | 4L/TC | 1.995 | E/T3 | 1500*620*1280 | 430",
   "| MC41Y | 41 | 33 | 38 | 30 | 4TNV98-ZGGE | JP | 10.14 | 4L/NA | 3.319 | E/T3 | 1650*750*1320 | 580",
   "| MC52Y | 52 | 42 | 48 | 38 | 4TNV98T-ZGGE | JP | 12.54 | 4L/TC | 3.319 | E/T3 | 1650*750*1320 | 640"
  ]
 },
 {
  "n": 177,
  "url": "https://www.meccapower.com.cn/10kVA-DC-Generator-Perkins-Diesel-Generator-for-Telecom-pd44251963.html",
  "title": "10kVA DC Generator Perkins Diesel Generator for Telecom from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10P | 10 | 8 | 9 | 7.2 | 403A-11G1 | CN/UK | 3 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC10P | 10 | 8 | 9 | 7.2 | 403D-11G | CN/UK | 2.6 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC15P | 15 | 12 | 13 | 10 | 403A-15G1 | CN/UK | 3.7 | 3L | 1.5 | M | 1370×750×1050 | 550",
   "| MC15P | 15 | 12 | 13 | 10 | 403D-15G | CN/UK | 3.6 | 3L | 1.5 | M | 1400×750×1050 | 550",
   "| MC16.5P | 16.5 | 13 | 15 | 12 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.5 | M | 1400×750×1050 | 560",
   "| MC22P | 22 | 18 | 20 | 16 | 404A-22G1 | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 650",
   "| MC22P | 22 | 18 | 20 | 16 | 404D-22G | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 630",
   "| MC30P | 30 | 24 | 28 | 22 | 404D-22TG | CN/UK | 7.1 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC33P | 33 | 26 | 30 | 24 | 1103A-33G | UK/IN | 7.1 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC50P | 50 | 40 | 45 | 36 | 1103A-33TG1 | UK/IN | 10.7 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC66P | 66 | 53 | 60 | 48 | 1103A-33TG2 | UK/IN | 13.9 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC72P | 72 | 58 | 65 | 52 | 1104A-44TG1 | CN/UK | 14.8 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104A-44TG2 | CN/UK | 18.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | CN/UK | 18.6 | 4L | 4.4 | E | 2050×750×1270 | 1050",
   "| MC110P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | CN/UK | 22.6 | 4L | 4.4 | E | 2050×750×1270 | 1080",
   "| MC150P | 150 | 120 | 135 | 108 | 1106A-70TG1 | CN/UK | 29.9 | 6L | 7.0 | M | 2230×760×1440 | 1600",
   "| MC165P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | CN/UK | 33.4 | 6L | 7.0 | M | 2280×820×1440 | 1600",
   "| MC200P | 200 | 160 | 180 | 144 | 1106A-70TAG3 | CN/UK | 41.6 | 6L | 7.0 | M | 2400×820×1470 | 1750",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | CN/UK | 45.8 | 6L | 7.0 | E | 2400×820×1470 | 1800",
   "| MC250P | 250 | 200 | 225 | 180 | 1506A-E88TAG2 | USA | 48.6 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC275P | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | USA | 55.5 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC330P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | USA | 65 | 6L | 8.8 | ECM | 2650×1120×1600 | 2650",
   "| MC400P | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | USA | 71 | 6L | 12.5 | ECM | 3060×1140×2000 | 3350",
   "| MC450P | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3500",
   "| MC500P | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | USA | 95 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC550P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | USA | 100 | 6L | 15.2 | ECM | 3350×1160×2030 | 3850",
   "| MC660P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | USA | 123 | 6L | 18.1 | ECM | 3230×1550×2050 | 4600",
   "| MC715P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | USA | 132 | 6L | 18.1 | ECM | 3340×1550×2050 | 4650",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 161 | 6L | 22.9 | E | 4080×1700×2230 | 5550",
   "| MC880P | 880 | 704 | 800 | 640 | 4006-23TAG3A | UK/IN | 172 | 6L | 22.9 | E | 4080×1700×2230 | 5600",
   "| MC1000P | 1000 | 800 | 900 | 720 | 4008TAG1A | UK/IN | 195 | 8L | 30.6 | E | 4600×2040×2230 | 6600",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A | UK/IN | 226 | 8L | 30.6 | E | 4600×2040×2230 | 6650",
   "| MC1250P | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | UK/IN | 244 | 8L | 30.6 | E | 4500×2200×2230 | 7300",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 259 | 12V | 45.8 | E | 4900×2200×2530 | 7600",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK/IN | 283 | 12V | 45.8 | E | 5000×2200×2530 | 7850",
   "| MC1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 200 | 12V | 45.8 | E | 5000×2200×2530 | 8100",
   "| MC1850P | 1850 | 1480 | 1650 | 1320 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC1875P | 1875 | 1500 | 1705 | 1364 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC2030P | 2030 | 1624 | 1845 | 1476 | 4016TAG1A | UK/IN | 383 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2260P | 2260 | 1808 | 2050 | 1640 | 4016TAG2A | UK/IN | 434 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2500P | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | UK/IN | 473 | 16V | 61.1 | E | 5700×2900×3120 | 11300"
  ]
 },
 {
  "n": 177,
  "url": "https://www.meccapower.com.cn/10kVA-DC-Generator-Perkins-Diesel-Generator-for-Telecom-pd44251963.html",
  "title": "10kVA DC Generator Perkins Diesel Generator for Telecom from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12P | 12 | 10 | 11 | 8.8 | 403D-11G | CN/UK | 3.0 | 3L | 1.131 | M | 1370×750×1050 | 450",
   "| MC17P | 17 | 14 | 15 | 12 | 403D-15G | CN/UK | 4.2 | 3L | 1.496 | M | 1400×750×1050 | 550",
   "| MC20P | 20 | 16 | 18 | 14.4 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.496 | M | 1400×750×1050 | 560",
   "| MC27P | 27 | 22 | 24 | 19.2 | 404D-22G | CN/UK | 6.2 | 4L | 2.216 | M | 1510×750×1050 | 630",
   "| MC35P | 35 | 29 | 30 | 24 | 404D-22TG | CN/UK | 8.3 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC38P | 38 | 30 | 35 | 28 | 1103A-33G | UK | 8.6 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC59P | 59 | 47 | 53 | 42.4 | 1103A-33TG1 | UK | 12.9 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC75P | 75 | 60 | 68 | 54.4 | 1103A-33TG2 | UK | 16.6 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC84P | 84 | 67 | 76 | 60.8 | 1104A-44TG1 | CN/UK | 17.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC100P | 100 | 80 | 91 | 72.8 | 1104A-44TG2 | CN/UK | 22.3 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC125P | 125 | 100 | 112.5 | 90 | 1104C-44TAG2 | CN/UK | 26.9 | 4L | 4.4 | E | 2050×750×1270 | 1250",
   "| MC169P | 169 | 135 | 152 | 121.6 | 1106A-70TG1 | CN/UK | 35.2 | 6L | 7.01 | M | 2230×760×1440 | 1600",
   "| MC188P | 188 | 150 | 169 | 135.2 | 1106A-70TAG2 | CN/UK | 38.2 | 6L | 7.01 | M | 2240×820×1440 | 1600",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG3 | CN/UK | 46.4 | 6L | 8.8 | M | 2280×820×1470 | 1600",
   "| MC269P | 269 | 215 | 245 | 196 | 1506A-E88TAG2 | USA | 54.2 | 6L | 8.8 | ECM | 2550×950×1600 | 2350",
   "| MC313P | 313 | 250 | 281 | 224.8 | 1506A-E88TAG3 | USA | 63.1 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC375P | 375 | 300 | 338 | 270.4 | 1506A-E88TAG5 | USA | 77.1 | 6L | 8.8 | ECM | 2650×1120×1600 | 2700",
   "| MC438P | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3250",
   "| MC563P | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | USA | 102 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC688P | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | USA | 127 | 6L | 18.13 | ECM | 3230×1550×2050 | 4450",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 176 | 6L | 22.921 | E | 3920×1700×2230 | 5350",
   "| MC938P | 938 | 750 | 844 | 675.2 | 4006-23TAG3A | UK/IN | 200 | 6L | 22.921 | E | 4080×1700×2230 | 5550",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2 | UK/IN | 224 | 8L | 30.561 | E | 4500×2040×2230 | 6450",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 266 | 12V | 45.842 | E | 4960×2200×2530 | 6900",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK | 291 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1675P | 1675 | 1340 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 301 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1880P | 1880 | 1504 | 1700 | 1360 | 4012-46TAG3A | UK/IN | 356 | 12V | 45.842 | E | 5000×2200×2530 | 8100"
  ]
 },
 {
  "n": 178,
  "url": "https://www.meccapower.com.cn/100KVA-Low-Noise-Level-FAW-Diesel-Generator-for-Bank-pd49191624.html",
  "title": "100KVA Low Noise Level FAW Diesel Generator for Bank from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC14F | 14 | 11 | 13 | 10 | 4DW81-23D | CN | 2.8 | 4 | 2.270 | M/E | 1680*650*1030 | 508",
   "| MC17F | 17 | 13 | 15 | 12 | 4DW81-23D | CN | 3.4 | 4 | 2.270 | M/E | 1680*650*1030 | 518",
   "| MC22F | 22 | 18 | 20 | 16 | 4DW91-29D | CN | 4.6 | 4 | 2.540 | M/E | 1680*650*1030 | 540",
   "| MC28F | 28 | 22 | 25 | 20 | 4DW92-35D | CN | 5.5 | 4 | 2.540 | M/E | 1720*650*1130 | 680",
   "| MC33F | 33 | 26 | 30 | 24 | 4DX21-45D | CN | 6.5 | 4 | 3.860 | M/E | 1870*750*1050 | 750",
   "| MC41F | 41 | 33 | 38 | 30 | 4DX21-53D | CN | 7.8 | 4 | 3.860 | E | 1870*750*1050 | 780",
   "| MC55F | 55 | 44 | 50 | 40 | 4DX22-65D | CN | 10.2 | 4 | 3.860 | E | 1870*750*1050 | 810",
   "| MC69F | 69 | 55 | 63 | 50 | 4DX23-78D | CN | 12.8 | 4 | 5.860 | E | 1870*750*1050 | 870",
   "| MC103F | 103 | 83 | 94 | 75 | CA4F2-12D | CN | 18.3 | 4 | 4.750 | E | 1950*860*1300 | 900",
   "| MC116F | 116 | 92 | 105 | 84 | 6CDF2D-14D | CN | 20.2 | 4 | 6.550 | M/E | 2250*880*1325 | 1150",
   "| MC150F | 151 | 121 | 138 | 110 | CA6DF2-17D | CN | 26.5 | 4 | 7.130 | M/E | 2435*880*1385 | 1360",
   "| MC165F | 165 | 132 | 150 | 120 | CA6DF2-19D | CN | 28.5 | 4 | 7.130 | E | 2435*880*1535 | 1700",
   "| MC206F | 206 | 165 | 188 | 150 | CA6DL1-24D | CN | 35.0 | 4 | 7.700 | E | 2435*880*1535 | 1800",
   "| MC248F | 248 | 198 | 225 | 180 | CA6DL2-27D | CN | 41.7 | 4 | 8.570 | E | 2635*940*1705 | 2100",
   "| MC275F | 275 | 220 | 250 | 200 | CA6DL2-30D | CN | 46.4 | 4 | 8.570 | E | 2635*940*1705 | 2200",
   "| MC345F | 344 | 275 | 313 | 250 | CA6DM2J-39D | CN | 58.0 | 4 | 11.040 | E | 3050*1000*1800 | 2930",
   "| MC385F | 385 | 308 | 350 | 280 | CA6DM2J-41D | CN | 650.0 | 4 | 11.040 | E | 3150*1000*1800 | 3080",
   "| MC413F | 413 | 330 | 375 | 300 | CA6DN1J-45D | CN | 69.6 | 4 | 12.530 | E | 3250*1000*1950 | 3320"
  ]
 },
 {
  "n": 178,
  "url": "https://www.meccapower.com.cn/100KVA-Low-Noise-Level-FAW-Diesel-Generator-for-Bank-pd49191624.html",
  "title": "100KVA Low Noise Level FAW Diesel Generator for Bank from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC17F | 17 | 13 | 15 | 12 | 4DW81-28D | CN | 3.4 | 4 | 2.260 | M/E | 1680*650*1030 | 508",
   "| MC22F | 22 | 18 | 20 | 16 | 4DW81-28D | CN | 4.5 | 4 | 2.260 | M/E | 1680*650*1030 | 508",
   "| MC30F | 30 | 24 | 28 | 22 | 4DW91-38D | CN | 6.2 | 4 | 2.540 | M/E | 1720*650*1130 | 680",
   "| MC34F | 34 | 28 | 31 | 25 | 4DW92-42D | CN | 6.8 | 4 | 2.540 | M/E | 1720*650*1130 | 720",
   "| MC41F | 41 | 33 | 38 | 30 | 4DX21-53D | CN | 8.2 | 4 | 3.860 | M/E | 1870*750*1050 | 780",
   "| MC50F | 50 | 40 | 45 | 36 | 4DX21-61D | CN | 9.4 | 4 | 3.860 | E | 1870*750*1050 | 810",
   "| MC62F | 62 | 50 | 56 | 45 | 4DX22-75D | CN | 11.7 | 4 | 3.860 | E | 1870*750*1050 | 820",
   "| MC69F | 69 | 55 | 63 | 50 | 4DX23-82D | CN | 12.8 | 4 | 3.860 | M/E | 1870*750*1050 | 870",
   "| MC94F | 94 | 75 | 85 | 68 | 4110/125Z-11D | CN | 17.4 | 4 | 4.750 | E | 1950*820*1300 | 900",
   "| MC116F | 116 | 92 | 105 | 84 | CA4DF2-14D | CN | 20.5 | 4 | 4.750 | E | 2250*880*1325 | 1150",
   "| MC138F | 138 | 110 | 125 | 100 | CA6DF2D-16D | CN | 24.0 | 4 | 6.560 | M/E | 2435*880*1385 | 1360",
   "| MC154F | 154 | 123 | 140 | 112 | CA6DF2-18D | CN | 26.9 | 4 | 7.130 | M/E | 2435*880*1535 | 1700",
   "| MC180F | 179 | 143 | 163 | 130 | CA6DF-21D | CN | 30.9 | 4 | 7.130 | E | 2435*880*1535 | 1800",
   "| MC227F | 227 | 182 | 206 | 165 | CA6DL1-27D | CN | 38.5 | 4 | 7.700 | E | 2635*940*1705 | 2100",
   "| MC275F | 275 | 220 | 250 | 200 | CA6DL2-32D | CN | 46.4 | 4 | 8.570 | E | 2635*940*1705 | 2200",
   "| MC345F | 344 | 275 | 313 | 250 | CA6DM2J-39D | CN | 56.2 | 4 | 11.040 | E | 3050*1000*1800 | 2930",
   "| MC385F | 385 | 308 | 350 | 280 | CA6DM2J-41D | CN | 65.0 | 4 | 11.040 | E | 3150*1000*1800 | 3080",
   "| MC413F | 413 | 330 | 375 | 300 | CA6DN1J-45D | CN | 69.6 | 4 | 12.530 | E | 3250*1000*1950 | 3320"
  ]
 },
 {
  "n": 179,
  "url": "https://www.meccapower.com.cn/25kVA-Continuous-Deutz-Diesel-Generator-for-Telecom-pd48959963.html",
  "title": "25kVA Continuous Deutz Diesel Generator for Telecom from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC22D | 22 | 18 | 20 | 16 | BFM3 G1 | CN | 5.40 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC33D | 33 | 26 | 30 | 24 | BFM3 G2 | CN | 7.70 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC44D | 44 | 35 | 40 | 32 | BFM3T | CN | 10.30 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC55D | 55 | 44 | 50 | 40 | BFM3C | CN | 11.20 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC66D | 66 | 53 | 60 | 48 | BF4M2012 | CN | 13.70 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC83D | 83 | 66 | 75 | 60 | BF4M2012C G1 | CN | 18.10 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC99D | 99 | 79 | 90 | 72 | BF4M2012C G2 | CN | 21.30 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M1013EC G1 | CN | 24.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G2 | CN | 26.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013FC | CN | 28.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC176D | 176 | 141 | 160 | 128 | BF6M1013EC G1 | CN | 35.90 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC198D | 198 | 158 | 180 | 144 | BF6M1013EC G2 | CN | 39.20 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC206D | 206 | 165 | 188 | 150 | BF6M1013FC G2 | CN | 40.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013FC G3 | CN | 45.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1015-LA GA | CN | 49.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | CN | 53.80 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | CN | 60.40 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | CN | 67.20 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | CN | 74.00 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC413D | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | CN | 79.30 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC481D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | CN | 92.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3120",
   "| MC495D | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | CN | 97.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | CN | 100.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | CN | 108.40 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC605D | 605 | 484 | 550 | 440 | BF8M1015CP-LA G4 | CN | 116.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3450",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | CN | 123.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | CN | 137.40 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | CN | 152.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 179,
  "url": "https://www.meccapower.com.cn/25kVA-Continuous-Deutz-Diesel-Generator-for-Telecom-pd48959963.html",
  "title": "25kVA Continuous Deutz Diesel Generator for Telecom from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC28D | 28 | 22 | 25 | 20 | BFM3 G1 | CN | 6.60 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC39D | 39 | 31 | 35 | 28 | BFM3 G2 | CN | 9.00 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC52D | 52 | 42 | 48 | 38 | BFM3T | CN | 11.40 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC66D | 66 | 53 | 60 | 48 | BFM3C | CN | 13.80 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC77D | 77 | 62 | 70 | 56 | BF4M2012 | CN | 16.40 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC88D | 88 | 70 | 80 | 64 | BF4M2012C G1 | CN | 20.00 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M2012C G2 | CN | 24.40 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G1 | CN | 26.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013EC G2 | CN | 29.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC151D | 151 | 121 | 138 | 110 | BF4M1013FC | CN | 31.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC184D | 184 | 147 | 168 | 134 | BF6M1013EC G1 | CN | 39.00 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013EC G2 | CN | 45.80 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC231D | 231 | 185 | 210 | 168 | BF6M1013FC G2 | CN | 46.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1013FC G3 | CN | 53.00 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015-LA GB | CN | 57.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G1B | CN | 60.00 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G2B | CN | 69.10 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G3B | CN | 77.60 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC400D | 399 | 319 | 363 | 290 | BF6M1015CP-LA G1B | CN | 78.10 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC440D | 440 | 352 | 400 | 320 | BF6M1015CP-LA G2B | CN | 85.70 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC500D | 495 | 396 | 450 | 360 | BF8M1015C-LA G1B | CN | 104.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1B | CN | 107.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015C-LA G2B | CN | 118.70 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G3B | CN | 121.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1B | CN | 146.50 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2B | CN | 162.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 180,
  "url": "https://www.meccapower.com.cn/3-3KV-13-8KV-Medium-High-Voltage-MTU-Diesel-Generator-1800KW-2000KW-2250KVA-2500KVA-for-Data-Center-Power-Plant-pd526921268.html",
  "title": "3.3KV-13.8KV Medium High Voltage MTU Diesel Generator 1800KW 2000KW 2250KVA 2500KVA for Data Center/Power Plant from China manufacturer - Mecca Power",
  "header": [
   "| Model | Standby | Prime | Engine Model | Cylinder | Disp. | Fuel Cons. | Lubricant Capacity | Total Coolant Capacity | Dimention | Weight",
   "| ( KVA) | (KW) | ( KVA) | (KW) | (L) | g/kw.h | (L) | (L) | L*W*H (MM) | (Kg)"
  ],
  "rows": [
   "| MC1000M | 1000 | 800 | 913 | 730 | 16V2000G25 | 16/V | 31.84 | 198 | 102 | 200 | 5280x1730x2100 | 9500",
   "| MC1100M | 1100 | 880 | 1000 | 800 | 16V2000G65 | 16/V | 31.84 | 198 | 102 | 200 | 5280x1730x2100 | 9500",
   "| MC1250M | 1250 | 1000 | 1138 | 910 | 18V2000G65 | 18/V | 35.82 | 202 | 130 | 232 | 5530x1900x2500 | 10000",
   "| MC1375M | 1375 | 1100 | 1250 | 1000 | 18V2000G26F | 18/V | 40.2 | 189 | 130 | 232 | 5710x1830x2180 | 11000",
   "| MC1813M | 1813 | 1450 | 1650 | 1320 | 12V4000G23 | 12/V | 57.2 | 189 | 260 | 520 | 6250x2200x2570 | 15200",
   "| MC2013M | 2013 | 1610 | 1838 | 1470 | 12V4000G63 | 12/V | 57.2 | 193 | 260 | 570 | 6250x2200x2570 | 15600",
   "| MC2250M | 2250 | 1800 | 2088 | 1670 | 16V4000G23 | 16/V | 76.3 | 192 | 300 | 685 | 6780x2200x2610 | 17800",
   "| MC2500M | 2500 | 2000 | 2250 | 1800 | 16V4000G63 | 16/V | 76.3 | 191 | 300 | 730 | 6780x2200x2610 | 17800",
   "| MC2750M | 2750 | 2200 | 2500 | 2000 | 20V4000G23 | 20/V | 95.4 | 195 | 390 | 795 | 7300x2555x2890 | 20600",
   "| MC3075M | 3075 | 2460 | 2800 | 2240 | 20V4000G63 | 20/V | 95.4 | 193 | 390 | 825 | 7360x2555x2980 | 20900",
   "| MC3300M | 3300 | 2640 | 3000 | 2400 | 20V4000G63L | 20/V | 95.4 | 192 | 390 | 850 | 7410x2555x2980 | 21000",
   "| MC1500M | 1500 | 1200 | 1375 | 1100 | 12V4000G14RF | 12/V | 57.2 | 192 | 260 | 520 | 6250x2200x2570 | 14450",
   "| MC1813M | 1813 | 1450 | 1650 | 1320 | 12V4000G14F | 12/V | 57.2 | 189 | 260 | 520 | 6250x2200x2570 | 15200",
   "| MC2013M | 2013 | 1610 | 1838 | 1470 | 12V4000G24F | 12/V | 57.2 | 193 | 260 | 570 | 6250x2200x2570 | 15600",
   "| MC2250M | 2250 | 1800 | 2088 | 1670 | 16V4000G14F | 16/V | 76.3 | 192 | 300 | 685 | 6780x2200x2610 | 17800",
   "| MC2500M | 2500 | 2000 | 2250 | 1800 | 16V4000G24F | 16/V | 76.3 | 191 | 300 | 730 | 6780x2200x2610 | 17800",
   "| MC2750M | 2750 | 2200 | 2500 | 2000 | 20V4000G14F | 20/V | 95.4 | 195 | 390 | 795 | 7300x2555x2890 | 20600",
   "| MC3075M | 3075 | 2460 | 2800 | 2240 | 20V4000G24F | 20/V | 95.4 | 193 | 390 | 825 | 7360x2555x2980 | 20900",
   "| MC3300M | 3300 | 2640 | 3000 | 2400 | 20V4000G34F | 20/V | 95.4 | 192 | 390 | 850 | 7410x2555x2980 | 21000",
   "| MC3575M | 3575 | 2860 | 3250 | 2600 | 20V4000G44F | 20/V | 95.4 | 193 | 390 | 870 | 7410x2555x2980 | 22000"
  ]
 },
 {
  "n": 181,
  "url": "https://www.meccapower.com.cn/3-3kV-6-6kV-10-5kV-11kV-13-8kV-High-Voltage-Mitsubishi-SME-Diesel-Generator-2000KW-2500KVA-for-Data-Center-pd575002268.html",
  "title": "3.3kV 6.6kV 10.5kV 11kV 13.8kV High Voltage Mitsubishi/SME Diesel Generator 2000KW 2500KVA for Data Center from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cyl. | Disp. | Gov.",
   "| KVA / KW | KVA/KW | Model | Origin | 100% | L"
  ],
  "rows": [
   "| MC688MS | 688 | 550 | 625 | 500 | S6R2-PTA-C | CN | 139 | 6L | 30.0 | E",
   "| MC825MS | 825 | 660 | 750 | 600 | S6R2-PTAA-C | CN | 170 | 6L | 30.0 | E",
   "| MC1375MS | 1375 | 1100 | 1250 | 1000 | S12R-PTA-C | CN | 266 | 12V | 49.0 | E",
   "| MC1540MS | 1540 | 1232 | 1400 | 1120 | S12R-PTA2-C | CN | 281 | 12V | 49.0 | E",
   "| MC1650MS | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2-C | CN | 308 | 12V | 49.0 | E",
   "| MC1915MS | 1915 | 1532 | 1750 | 1400 | S16R-PTA-C | CN | 310 | 16V | 65.4 | E",
   "| MC2100MS | 2100 | 1680 | 1875 | 1500 | S16R-PTA2-C | CN | 418 | 16V | 65.4 | E",
   "| MC2250MS | 2250 | 1800 | 2050 | 1640 | S16R-PTAA2-C | CN | 432 | 16V | 65.4 | E",
   "| MC2500MS | 2500 | 2000 | 2250 | 1800 | S16R2-PTAW-C | CN | 476 | 16V | 79.9 | E"
  ]
 },
 {
  "n": 181,
  "url": "https://www.meccapower.com.cn/3-3kV-6-6kV-10-5kV-11kV-13-8kV-High-Voltage-Mitsubishi-SME-Diesel-Generator-2000KW-2500KVA-for-Data-Center-pd575002268.html",
  "title": "3.3kV 6.6kV 10.5kV 11kV 13.8kV High Voltage Mitsubishi/SME Diesel Generator 2000KW 2500KVA for Data Center from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cyl. | Disp. | Gov.",
   "| KVA / KW | KVA/KW | Model | Origin | 100% | L"
  ],
  "rows": [
   "| MC825MT | 825 | 660 | 750 | 600 | S6R2-PTAA | JP | 170 | 6L | 30.0 | E",
   "| MC880MT | 880 | 704 | 800 | 640 | S12A2-PTA | JP | 174 | 12V | 33.9 | E",
   "| MC1100MT | 1100 | 880 | 1000 | 800 | S12H-PTA | JP | 220 | 12V | 37.1 | E",
   "| MC1400MT | 1400 | 1120 | 1250 | 1000 | S12R-PTA | JP | 266 | 12V | 49.0 | E",
   "| MC1540MT | 1540 | 1232 | 1400 | 1120 | S12R-PTA2 | JP | 281 | 12V | 49.0 | E",
   "| MC1650MT | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2 | JP | 308 | 12V | 49.0 | E",
   "| MC1915MT | 1915 | 1532 | 1750 | 1400 | S16R-PTA | JP | 310 | 16V | 65.4 | E",
   "| MC2100MT | 2100 | 1680 | 1875 | 1500 | S16R-PTA2 | JP | 418 | 16V | 65.4 | E",
   "| MC2250MT | 2250 | 1800 | 2050 | 1640 | S16R-PTAA2 | JP | 432 | 16V | 65.4 | E",
   "| MC2500MT | 2500 | 2000 | 2250 | 1800 | S16R2-PTAW | JP | 476 | 16V | 79.9 | E",
   "| MC2750MT | 2750 | 2200 | 2500 | 2000 | S16R2-PTAW-E | JP | 528 | 16V | 79.9 | E"
  ]
 },
 {
  "n": 182,
  "url": "https://www.meccapower.com.cn/1800kw-2250kva-Industrial-High-Reliable-MTU-Diesel-Power-Generator-Set-pd49853724.html",
  "title": "1800kw/2250kva Industrial High Reliable MTU Diesel Power Generator Set from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC500M | 500 | 400 | 450 | 360 | 10V1600G10F | DE | 101.3 | 10V | 17.5 | ADEC | 3225*1485*2070 | 3850",
   "| MC550M | 550 | 440 | 500 | 400 | 10V1600G20F | DE | 110.9 | 10V | 17.5 | ADEC | 3225*1485*2070 | 3870",
   "| MC660M | 660 | 528 | 600 | 480 | 12V1600G10F | DE | 131.7 | 12V | 21 | ADEC | 3387*1531*2140 | 4890",
   "| MC725M | 725 | 580 | 660 | 528 | 12V1600G20F | DE | 144.9 | 12V | 21 | ADEC | 3387*1531*2140 | 3784",
   "| MC880M | 880 | 704 | 800 | 640 | 12V2000G65 | CN | 184.0 | 12V | 23.9 | ADEC | 4100*1810*2130 | 6100",
   "| MC1000M | 1000 | 800 | 900 | 720 | 16V2000G25 | CN | 210.0 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7000",
   "| MC1100M | 1100 | 880 | 1000 | 800 | 16V2000G65 | CN | 230.8 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7150",
   "| MC1250M | 1250 | 1000 | 1125 | 900 | 18V2000G65 | CN | 264.5 | 16V | 31.8 | ADEC | 4840*1825*2165 | 8000",
   "| MC1375M | 1375 | 1100 | 1250 | 1000 | 18V2000G26F | CN | 261.1 | 18V | 35.8 | ADEC | 4840*1825*2165 | 8100",
   "| MC1500M | 1500 | 1200 | 1350 | 1080 | 12V4000G23R | DE | 307.6 | 12V | 57.2 | ADEC | 6150*2150*2500 | 12000",
   "| MC1650M | 1650 | 1320 | 1500 | 1200 | 12V4000G23 | DE | 351.5 | 12V | 57.2 | ADEC | 6350*2150*2500 | 12500",
   "| MC1800M | 1800 | 1440 | 1625 | 1300 | 12V4000G23 | DE | 351.5 | 12V | 57.2 | ADEC | 6350*2150*2500 | 12500",
   "| MC2000M | 2000 | 1600 | 1812 | 1450 | 12V4000G63 | DE | 398.2 | 12V | 57.2 | ADEC | 6350*2150*2500 | 13000",
   "| MC2250M | 2250 | 1800 | 2050 | 1640 | 16V4000G23 | DE | 452.1 | 16V | 76.3 | ADEC | 7085*2250*2500 | 14500",
   "| MC2500M | 2500 | 2000 | 2250 | 1800 | 16V4000G63 | DE | 491.6 | 16V | 76.3 | ADEC | 7085*2250*2500 | 15000",
   "| MC2750M | 2750 | 2200 | 2500 | 2000 | 20V4000G23 | DE | 561.8 | 20V | 95.4 | ADEC | 7160*2555*2930 | 20500",
   "| MC3000M | 3000 | 2400 | 2750 | 2200 | 20V4000G63 | DE | 611.6 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000",
   "| MC3300M | 3300 | 2640 | 3000 | 2400 | 20V4000G63L | DE | 651.2 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000"
  ]
 },
 {
  "n": 182,
  "url": "https://www.meccapower.com.cn/1800kw-2250kva-Industrial-High-Reliable-MTU-Diesel-Power-Generator-Set-pd49853724.html",
  "title": "1800kw/2250kva Industrial High Reliable MTU Diesel Power Generator Set from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC625M | 625 | 500 | 563 | 450 | 10V1600G20S | DE | 114.1 | 10V | 17.5 | ADEC | 3225*1485*2070 | 3870",
   "| MC688M | 688 | 550 | 625 | 500 | 12V1600G10S | DE | 135.5 | 12V | 21 | ADEC | 3387*1531*2140 | 4890",
   "| MC750M | 750 | 600 | 688 | 550 | 12V1600G20S | DE | 145.2 | 12V | 21 | ADEC | 3387*1531*2140 | 3784",
   "| MC875M | 875 | 700 | 800 | 640 | 12V2000G45 | CN | 179.6 | 12V | 23.9 | ADEC | 4100*1810*2130 | 6100",
   "| MC1000M | 1000 | 800 | 900 | 720 | 12V2000G85 | CN | 196.9 | 12V | 23.9 | ADEC | 4100*1810*2130 | 6900",
   "| MC1125M | 1125 | 900 | 1025 | 820 | 16V2000G45 | CN | 219.2 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7000",
   "| MC1250M | 1250 | 1000 | 1138 | 910 | 16V2000G85 | CN | 240.8 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7150",
   "| MC1500M | 1500 | 1200 | 1375 | 1100 | 18V2000G85 | CN | 281.1 | 18V | 35.8 | ADEC | 4840*1825*2165 | 8200",
   "| MC2000M | 2000 | 1600 | 1819 | 1455 | 12V4000G43 | DE | 348.2 | 12V | 57.2 | ADEC | 6150*2150*2500 | 12500",
   "| MC2200M | 2200 | 1760 | 2000 | 1600 | 12V4000G83 | DE | 405.7 | 12V | 57.2 | ADEC | 6350*2150*2500 | 13000",
   "| MC2500M | 2500 | 2000 | 2250 | 1800 | 16V4000G43 | DE | 469.8 | 16V | 76.3 | ADEC | 7085*2250*2500 | 14500",
   "| MC2875M | 2875 | 2300 | 2625 | 2100 | 16V4000G83 | DE | 535.5 | 16V | 76.3 | ADEC | 7085*2250*2500 | 15000",
   "| MC3125M | 3125 | 2500 | 2875 | 2300 | 20V4000G43 | DE | 598.8 | 20V | 95.4 | ADEC | 7160*2555*2930 | 20500",
   "| MC3438M | 3437.5 | 2750 | 3125 | 2500 | 20V4000G83 | DE | 651.7 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000",
   "| MC4000M | 4000 | 3200 | 3637.5 | 2910 | 20V4000G83L | DE | 693.9 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000"
  ]
 },
 {
  "n": 183,
  "url": "https://www.meccapower.com.cn/50HZ-750-2500KVA-Industrial-MITSUBISHI-SME-Diesel-Generator-for-Data-Center-pd41505034.html",
  "title": "50HZ 750-2500KVA Industrial MITSUBISHI/SME Diesel Generator Set from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons.L/H | Cyl. | Disp. | Gov."
  ],
  "rows": [
   "| KVA / KW | KVA/KW | Model | Origin | 110% | 100% | 75% | 50% | L",
   "| MC688MS | 688 | 550 | 625 | 500 | S6R2-PTA-C | CN | 152.9 | 139 | 104 | 70 | 6L | 30.0 | E",
   "| MC825MS | 825 | 660 | 750 | 600 | S6R2-PTAA-C | CN | 187 | 170 | 128 | 85 | 6L | 30.0 | E",
   "| MC1375MS | 1375 | 1100 | 1250 | 1000 | S12R-PTA-C | CN | 293 | 266 | 200 | 133 | 12V | 49.0 | E",
   "| MC1540MS | 1540 | 1232 | 1400 | 1120 | S12R-PTA2-C | CN | 309 | 281 | 211 | 141 | 12V | 49.0 | E",
   "| MC1650MS | 1650 | 1320 | 1500 | 1200 | S12R-PTAA2-C | CN | 339 | 308 | 231 | 154 | 12V | 49.0 | E",
   "| MC1915MS | 1915 | 1532 | 1750 | 1400 | S16R-PTA-C | CN | 341 | 310 | 233 | 155 | 16V | 65.4 | E",
   "| MC2100MS | 2100 | 1680 | 1875 | 1500 | S16R-PTA2-C | CN | 460 | 418 | 314 | 209 | 16V | 65.4 | E",
   "| MC2250MS | 2250 | 1800 | 2050 | 1640 | S16R-PTAA2-C | CN | 475 | 432 | 324 | 216 | 16V | 65.4 | E",
   "| MC2500MS | 2500 | 2000 | 2250 | 1800 | S16R2-PTAW-C | CN | 524 | 476 | 357 | 238 | 16V | 79.9 | E"
  ]
 },
 {
  "n": 184,
  "url": "https://www.meccapower.com.cn/2000KW-2200KW-Containerized-MTU-Industrial-Diesel-Power-Generator-pd48435895.html",
  "title": "2000KW 2200KW Containerized MTU Industrial Diesel Power Generator from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC500M | 500 | 400 | 450 | 360 | 10V1600G10F | DE | 101.3 | 10V | 17.5 | ADEC | 3225*1485*2070 | 3850",
   "| MC550M | 550 | 440 | 500 | 400 | 10V1600G20F | DE | 110.9 | 10V | 17.5 | ADEC | 3225*1485*2070 | 3870",
   "| MC660M | 660 | 528 | 600 | 480 | 12V1600G10F | DE | 131.7 | 12V | 21 | ADEC | 3387*1531*2140 | 4890",
   "| MC725M | 725 | 580 | 660 | 528 | 12V1600G20F | DE | 144.9 | 12V | 21 | ADEC | 3387*1531*2140 | 3784",
   "| MC880M | 880 | 704 | 800 | 640 | 12V2000G65 | CN | 184.0 | 12V | 23.9 | ADEC | 4100*1810*2130 | 6100",
   "| MC1000M | 1000 | 800 | 900 | 720 | 16V2000G25 | CN | 210.0 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7000",
   "| MC1100M | 1100 | 880 | 1000 | 800 | 16V2000G65 | CN | 230.8 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7150",
   "| MC1250M | 1250 | 1000 | 1125 | 900 | 18V2000G65 | CN | 264.5 | 16V | 31.8 | ADEC | 4840*1825*2165 | 8000",
   "| MC1375M | 1375 | 1100 | 1250 | 1000 | 18V2000G26F | CN | 261.1 | 18V | 35.8 | ADEC | 4840*1825*2165 | 8100",
   "| MC1500M | 1500 | 1200 | 1350 | 1080 | 12V4000G23R | DE | 307.6 | 12V | 57.2 | ADEC | 6150*2150*2500 | 12000",
   "| MC1650M | 1650 | 1320 | 1500 | 1200 | 12V4000G23 | DE | 351.5 | 12V | 57.2 | ADEC | 6350*2150*2500 | 12500",
   "| MC1800M | 1800 | 1440 | 1625 | 1300 | 12V4000G23 | DE | 351.5 | 12V | 57.2 | ADEC | 6350*2150*2500 | 12500",
   "| MC2000M | 2000 | 1600 | 1812 | 1450 | 12V4000G63 | DE | 398.2 | 12V | 57.2 | ADEC | 6350*2150*2500 | 13000",
   "| MC2250M | 2250 | 1800 | 2050 | 1640 | 16V4000G23 | DE | 452.1 | 16V | 76.3 | ADEC | 7085*2250*2500 | 14500",
   "| MC2500M | 2500 | 2000 | 2250 | 1800 | 16V4000G63 | DE | 491.6 | 16V | 76.3 | ADEC | 7085*2250*2500 | 15000",
   "| MC2750M | 2750 | 2200 | 2500 | 2000 | 20V4000G23 | DE | 561.8 | 20V | 95.4 | ADEC | 7160*2555*2930 | 20500",
   "| MC3000M | 3000 | 2400 | 2750 | 2200 | 20V4000G63 | DE | 611.6 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000",
   "| MC3300M | 3300 | 2640 | 3000 | 2400 | 20V4000G63L | DE | 651.2 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000"
  ]
 },
 {
  "n": 184,
  "url": "https://www.meccapower.com.cn/2000KW-2200KW-Containerized-MTU-Industrial-Diesel-Power-Generator-pd48435895.html",
  "title": "2000KW 2200KW Containerized MTU Industrial Diesel Power Generator from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC625M | 625 | 500 | 563 | 450 | 10V1600G20S | DE | 114.1 | 10V | 17.5 | ADEC | 3225*1485*2070 | 3870",
   "| MC688M | 688 | 550 | 625 | 500 | 12V1600G10S | DE | 135.5 | 12V | 21 | ADEC | 3387*1531*2140 | 4890",
   "| MC750M | 750 | 600 | 688 | 550 | 12V1600G20S | DE | 145.2 | 12V | 21 | ADEC | 3387*1531*2140 | 3784",
   "| MC875M | 875 | 700 | 800 | 640 | 12V2000G45 | CN | 179.6 | 12V | 23.9 | ADEC | 4100*1810*2130 | 6100",
   "| MC1000M | 1000 | 800 | 900 | 720 | 12V2000G85 | CN | 196.9 | 12V | 23.9 | ADEC | 4100*1810*2130 | 6900",
   "| MC1125M | 1125 | 900 | 1025 | 820 | 16V2000G45 | CN | 219.2 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7000",
   "| MC1250M | 1250 | 1000 | 1138 | 910 | 16V2000G85 | CN | 240.8 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7150",
   "| MC1500M | 1500 | 1200 | 1375 | 1100 | 18V2000G85 | CN | 281.1 | 18V | 35.8 | ADEC | 4840*1825*2165 | 8200",
   "| MC2000M | 2000 | 1600 | 1819 | 1455 | 12V4000G43 | DE | 348.2 | 12V | 57.2 | ADEC | 6150*2150*2500 | 12500",
   "| MC2200M | 2200 | 1760 | 2000 | 1600 | 12V4000G83 | DE | 405.7 | 12V | 57.2 | ADEC | 6350*2150*2500 | 13000",
   "| MC2500M | 2500 | 2000 | 2250 | 1800 | 16V4000G43 | DE | 469.8 | 16V | 76.3 | ADEC | 7085*2250*2500 | 14500",
   "| MC2875M | 2875 | 2300 | 2625 | 2100 | 16V4000G83 | DE | 535.5 | 16V | 76.3 | ADEC | 7085*2250*2500 | 15000",
   "| MC3125M | 3125 | 2500 | 2875 | 2300 | 20V4000G43 | DE | 598.8 | 20V | 95.4 | ADEC | 7160*2555*2930 | 20500",
   "| MC3438M | 3437.5 | 2750 | 3125 | 2500 | 20V4000G83 | DE | 651.7 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000",
   "| MC4000M | 4000 | 3200 | 3637.5 | 2910 | 20V4000G83L | DE | 693.9 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000"
  ]
 },
 {
  "n": 185,
  "url": "https://www.meccapower.com.cn/1500KVA-Digital-Control-MTU-Diesel-Genset-for-Police-Station-pd44163724.html",
  "title": "1500KVA Digital Control MTU Diesel Genset for Police Station from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC500M | 500 | 400 | 450 | 360 | 10V1600G10F | DE | 101.3 | 10V | 17.5 | ADEC | 3225*1485*2070 | 3850",
   "| MC550M | 550 | 440 | 500 | 400 | 10V1600G20F | DE | 110.9 | 10V | 17.5 | ADEC | 3225*1485*2070 | 3870",
   "| MC660M | 660 | 528 | 600 | 480 | 12V1600G10F | DE | 131.7 | 12V | 21 | ADEC | 3387*1531*2140 | 4890",
   "| MC725M | 725 | 580 | 660 | 528 | 12V1600G20F | DE | 144.9 | 12V | 21 | ADEC | 3387*1531*2140 | 3784",
   "| MC880M | 880 | 704 | 800 | 640 | 12V2000G65 | CN | 184.0 | 12V | 23.9 | ADEC | 4100*1810*2130 | 6100",
   "| MC1000M | 1000 | 800 | 900 | 720 | 16V2000G25 | CN | 210.0 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7000",
   "| MC1100M | 1100 | 880 | 1000 | 800 | 16V2000G65 | CN | 230.8 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7150",
   "| MC1250M | 1250 | 1000 | 1125 | 900 | 18V2000G65 | CN | 264.5 | 16V | 31.8 | ADEC | 4840*1825*2165 | 8000",
   "| MC1375M | 1375 | 1100 | 1250 | 1000 | 18V2000G26F | CN | 261.1 | 18V | 35.8 | ADEC | 4840*1825*2165 | 8100",
   "| MC1500M | 1500 | 1200 | 1350 | 1080 | 12V4000G23R | DE | 307.6 | 12V | 57.2 | ADEC | 6150*2150*2500 | 12000",
   "| MC1650M | 1650 | 1320 | 1500 | 1200 | 12V4000G23 | DE | 351.5 | 12V | 57.2 | ADEC | 6350*2150*2500 | 12500",
   "| MC1800M | 1800 | 1440 | 1625 | 1300 | 12V4000G23 | DE | 351.5 | 12V | 57.2 | ADEC | 6350*2150*2500 | 12500",
   "| MC2000M | 2000 | 1600 | 1812 | 1450 | 12V4000G63 | DE | 398.2 | 12V | 57.2 | ADEC | 6350*2150*2500 | 13000",
   "| MC2250M | 2250 | 1800 | 2050 | 1640 | 16V4000G23 | DE | 452.1 | 16V | 76.3 | ADEC | 7085*2250*2500 | 14500",
   "| MC2500M | 2500 | 2000 | 2250 | 1800 | 16V4000G63 | DE | 491.6 | 16V | 76.3 | ADEC | 7085*2250*2500 | 15000",
   "| MC2750M | 2750 | 2200 | 2500 | 2000 | 20V4000G23 | DE | 561.8 | 20V | 95.4 | ADEC | 7160*2555*2930 | 20500",
   "| MC3000M | 3000 | 2400 | 2750 | 2200 | 20V4000G63 | DE | 611.6 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000",
   "| MC3300M | 3300 | 2640 | 3000 | 2400 | 20V4000G63L | DE | 651.2 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000"
  ]
 },
 {
  "n": 185,
  "url": "https://www.meccapower.com.cn/1500KVA-Digital-Control-MTU-Diesel-Genset-for-Police-Station-pd44163724.html",
  "title": "1500KVA Digital Control MTU Diesel Genset for Police Station from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC625M | 625 | 500 | 563 | 450 | 10V1600G20S | DE | 114.1 | 10V | 17.5 | ADEC | 3225*1485*2070 | 3870",
   "| MC688M | 688 | 550 | 625 | 500 | 12V1600G10S | DE | 135.5 | 12V | 21 | ADEC | 3387*1531*2140 | 4890",
   "| MC750M | 750 | 600 | 688 | 550 | 12V1600G20S | DE | 145.2 | 12V | 21 | ADEC | 3387*1531*2140 | 3784",
   "| MC875M | 875 | 700 | 800 | 640 | 12V2000G45 | CN | 179.6 | 12V | 23.9 | ADEC | 4100*1810*2130 | 6100",
   "| MC1000M | 1000 | 800 | 900 | 720 | 12V2000G85 | CN | 196.9 | 12V | 23.9 | ADEC | 4100*1810*2130 | 6900",
   "| MC1125M | 1125 | 900 | 1025 | 820 | 16V2000G45 | CN | 219.2 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7000",
   "| MC1250M | 1250 | 1000 | 1138 | 910 | 16V2000G85 | CN | 240.8 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7150",
   "| MC1500M | 1500 | 1200 | 1375 | 1100 | 18V2000G85 | CN | 281.1 | 18V | 35.8 | ADEC | 4840*1825*2165 | 8200",
   "| MC2000M | 2000 | 1600 | 1819 | 1455 | 12V4000G43 | DE | 348.2 | 12V | 57.2 | ADEC | 6150*2150*2500 | 12500",
   "| MC2200M | 2200 | 1760 | 2000 | 1600 | 12V4000G83 | DE | 405.7 | 12V | 57.2 | ADEC | 6350*2150*2500 | 13000",
   "| MC2500M | 2500 | 2000 | 2250 | 1800 | 16V4000G43 | DE | 469.8 | 16V | 76.3 | ADEC | 7085*2250*2500 | 14500",
   "| MC2875M | 2875 | 2300 | 2625 | 2100 | 16V4000G83 | DE | 535.5 | 16V | 76.3 | ADEC | 7085*2250*2500 | 15000",
   "| MC3125M | 3125 | 2500 | 2875 | 2300 | 20V4000G43 | DE | 598.8 | 20V | 95.4 | ADEC | 7160*2555*2930 | 20500",
   "| MC3438M | 3437.5 | 2750 | 3125 | 2500 | 20V4000G83 | DE | 651.7 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000",
   "| MC4000M | 4000 | 3200 | 3637.5 | 2910 | 20V4000G83L | DE | 693.9 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000"
  ]
 },
 {
  "n": 186,
  "url": "https://www.meccapower.com.cn/300KVA-750KVA-Prime-Rating-MTU-Diesel-Generator-Open-Type-pd42114724.html",
  "title": "300KVA-750KVA Prime Rating MTU Diesel Generator Open Type from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC500M | 500 | 400 | 450 | 360 | 10V1600G10F | DE | 101.3 | 10V | 17.5 | ADEC | 3225*1485*2070 | 3850",
   "| MC550M | 550 | 440 | 500 | 400 | 10V1600G20F | DE | 110.9 | 10V | 17.5 | ADEC | 3225*1485*2070 | 3870",
   "| MC660M | 660 | 528 | 600 | 480 | 12V1600G10F | DE | 131.7 | 12V | 21 | ADEC | 3387*1531*2140 | 4890",
   "| MC725M | 725 | 580 | 660 | 528 | 12V1600G20F | DE | 144.9 | 12V | 21 | ADEC | 3387*1531*2140 | 3784",
   "| MC880M | 880 | 704 | 800 | 640 | 12V2000G65 | CN | 184.0 | 12V | 23.9 | ADEC | 4100*1810*2130 | 6100",
   "| MC1000M | 1000 | 800 | 900 | 720 | 16V2000G25 | CN | 210.0 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7000",
   "| MC1100M | 1100 | 880 | 1000 | 800 | 16V2000G65 | CN | 230.8 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7150",
   "| MC1250M | 1250 | 1000 | 1125 | 900 | 18V2000G65 | CN | 264.5 | 16V | 31.8 | ADEC | 4840*1825*2165 | 8000",
   "| MC1375M | 1375 | 1100 | 1250 | 1000 | 18V2000G26F | CN | 261.1 | 18V | 35.8 | ADEC | 4840*1825*2165 | 8100",
   "| MC1500M | 1500 | 1200 | 1350 | 1080 | 12V4000G23R | DE | 307.6 | 12V | 57.2 | ADEC | 6150*2150*2500 | 12000",
   "| MC1650M | 1650 | 1320 | 1500 | 1200 | 12V4000G23 | DE | 351.5 | 12V | 57.2 | ADEC | 6350*2150*2500 | 12500",
   "| MC1800M | 1800 | 1440 | 1625 | 1300 | 12V4000G23 | DE | 351.5 | 12V | 57.2 | ADEC | 6350*2150*2500 | 12500",
   "| MC2000M | 2000 | 1600 | 1812 | 1450 | 12V4000G63 | DE | 398.2 | 12V | 57.2 | ADEC | 6350*2150*2500 | 13000",
   "| MC2250M | 2250 | 1800 | 2050 | 1640 | 16V4000G23 | DE | 452.1 | 16V | 76.3 | ADEC | 7085*2250*2500 | 14500",
   "| MC2500M | 2500 | 2000 | 2250 | 1800 | 16V4000G63 | DE | 491.6 | 16V | 76.3 | ADEC | 7085*2250*2500 | 15000",
   "| MC2750M | 2750 | 2200 | 2500 | 2000 | 20V4000G23 | DE | 561.8 | 20V | 95.4 | ADEC | 7160*2555*2930 | 20500",
   "| MC3000M | 3000 | 2400 | 2750 | 2200 | 20V4000G63 | DE | 611.6 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000",
   "| MC3300M | 3300 | 2640 | 3000 | 2400 | 20V4000G63L | DE | 651.2 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000"
  ]
 },
 {
  "n": 186,
  "url": "https://www.meccapower.com.cn/300KVA-750KVA-Prime-Rating-MTU-Diesel-Generator-Open-Type-pd42114724.html",
  "title": "300KVA-750KVA Prime Rating MTU Diesel Generator Open Type from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC625M | 625 | 500 | 563 | 450 | 10V1600G20S | DE | 114.1 | 10V | 17.5 | ADEC | 3225*1485*2070 | 3870",
   "| MC688M | 688 | 550 | 625 | 500 | 12V1600G10S | DE | 135.5 | 12V | 21 | ADEC | 3387*1531*2140 | 4890",
   "| MC750M | 750 | 600 | 688 | 550 | 12V1600G20S | DE | 145.2 | 12V | 21 | ADEC | 3387*1531*2140 | 3784",
   "| MC875M | 875 | 700 | 800 | 640 | 12V2000G45 | CN | 179.6 | 12V | 23.9 | ADEC | 4100*1810*2130 | 6100",
   "| MC1000M | 1000 | 800 | 900 | 720 | 12V2000G85 | CN | 196.9 | 12V | 23.9 | ADEC | 4100*1810*2130 | 6900",
   "| MC1125M | 1125 | 900 | 1025 | 820 | 16V2000G45 | CN | 219.2 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7000",
   "| MC1250M | 1250 | 1000 | 1138 | 910 | 16V2000G85 | CN | 240.8 | 16V | 31.8 | ADEC | 4495*2122*2295 | 7150",
   "| MC1500M | 1500 | 1200 | 1375 | 1100 | 18V2000G85 | CN | 281.1 | 18V | 35.8 | ADEC | 4840*1825*2165 | 8200",
   "| MC2000M | 2000 | 1600 | 1819 | 1455 | 12V4000G43 | DE | 348.2 | 12V | 57.2 | ADEC | 6150*2150*2500 | 12500",
   "| MC2200M | 2200 | 1760 | 2000 | 1600 | 12V4000G83 | DE | 405.7 | 12V | 57.2 | ADEC | 6350*2150*2500 | 13000",
   "| MC2500M | 2500 | 2000 | 2250 | 1800 | 16V4000G43 | DE | 469.8 | 16V | 76.3 | ADEC | 7085*2250*2500 | 14500",
   "| MC2875M | 2875 | 2300 | 2625 | 2100 | 16V4000G83 | DE | 535.5 | 16V | 76.3 | ADEC | 7085*2250*2500 | 15000",
   "| MC3125M | 3125 | 2500 | 2875 | 2300 | 20V4000G43 | DE | 598.8 | 20V | 95.4 | ADEC | 7160*2555*2930 | 20500",
   "| MC3438M | 3437.5 | 2750 | 3125 | 2500 | 20V4000G83 | DE | 651.7 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000",
   "| MC4000M | 4000 | 3200 | 3637.5 | 2910 | 20V4000G83L | DE | 693.9 | 20V | 95.4 | ADEC | 7160*2555*2930 | 21000"
  ]
 },
 {
  "n": 187,
  "url": "https://www.meccapower.com.cn/373KW-Cummins-KTA19-M3-Marine-Engine-Diesel-Generator-BV-pd42216861.html",
  "title": "373KW Cummins KTA19-M3 Marine Engine Diesel Generator BV from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Output (kW) | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC41MC | 41 | 33 | 37.5 | 30 | 4BTA3.9-GM47 | 47 | 12.0 | 4L | 3.9 | 1750*750*1130 | 850",
   "| MC48MC | 48 | 39 | 43.75 | 35 | 4BTA3.9-GM47 | 47 | 12.0 | 4L | 3.9 | 1750*750*1130 | 860",
   "| MC55MC | 55 | 44 | 50 | 40 | 4BTA3.9-GM47 | 47 | 12.0 | 4L | 3.9 | 1750*750*1130 | 890",
   "| MC69MC | 69 | 55 | 62.5 | 50 | 6BT5.9-GM80 | 80 | 21.0 | 6L | 5.9 | 1920*890*1270 | 1160",
   "| MC83MC | 83 | 66 | 75 | 60 | 6BT5.9-GM80 | 80 | 21.0 | 6L | 5.9 | 1920*890*1270 | 1174",
   "| MC89MC | 89 | 72 | 81.25 | 65 | 6BT5.9-GM80 | 80 | 21.0 | 6L | 5.9 | 1920*890*1270 | 1190",
   "| MC110MC | 110 | 88 | 100 | 80 | 6BT5.9-GM100 | 100 | 26.0 | 6L | 5.9 | 2150*830*1380 | 1510",
   "| MC138MC | 138 | 110 | 125 | 100 | 6BTAA5.9-GM115 | 115 | 29.0 | 6L | 5.9 | 2300*830*1380 | 1540",
   "| MC158MC | 158 | 127 | 143.75 | 115 | 6CTA8.3-GM155 | 155 | 39.0 | 6L | 8.3 | 2500*850*1650 | 1620",
   "| MC172MC | 172 | 138 | 156.25 | 125 | 6CTA8.3-GM155 | 155 | 39.0 | 6L | 8.3 | 2500*850*1650 | 1640",
   "| MC193MC | 193 | 154 | 175 | 140 | 6CTA8.3-GM155 | 155 | 39.0 | 6L | 8.3 | 2500*850*1650 | 1670",
   "| MC220MC | 220 | 176 | 200 | 160 | 6LTAA8.9-GM200 | 200 | 50.0 | 6L | 8.9 | 2680*860*1750 | 1750",
   "| MC248MC | 248 | 198 | 225 | 180 | NTA855-DM | 240 | 60.2 | 6L | 14.0 | 2900*1100*1950 | 2060",
   "| MC275MC | 275 | 220 | 250 | 200 | NTA855-DM | 240 | 60.2 | 6L | 14.0 | 2900*1100*1950 | 2130",
   "| MC330MC | 330 | 264 | 300 | 240 | NTA855-DM | 284 | 70.0 | 6L | 14.0 | 3100*1100*1950 | 2200",
   "| MC371MC | 371 | 297 | 337.5 | 270 | NTA855-DM | 317 | 70.0 | 6L | 14.0 | 3100*1100*1950 | 2310",
   "| MC413MC | 413 | 330 | 375 | 300 | KTA19-DM | 336 | 83.0 | 6L | 18.9 | 3350*1250*2000 | 3610",
   "| MC495MC | 495 | 396 | 450 | 360 | KTA19-DM | 403 | 83.0 | 6L | 18.9 | 3350*1250*2000 | 3870",
   "| MC550MC | 550 | 440 | 500 | 400 | KTA19-DM | 448 | 83.0 | 6L | 18.9 | 3350*1250*2000 | 4130",
   "| MC605MC | 605 | 484 | 550 | 440 | KTA38-DM | 560 | 135.0 | 12V | 37.8 | 4300*1820*2150 | 7020",
   "| MC633MC | 633 | 506 | 575 | 460 | KTA38-DM | 560 | 135.0 | 12V | 37.8 | 4300*1820*2150 | 7250",
   "| MC688MC | 688 | 550 | 625 | 500 | KTA38-DM | 560 | 135.0 | 12V | 37.8 | 4300*1820*2150 | 7330",
   "| MC770MC | 770 | 616 | 700 | 560 | KTA38-DM | 664 | 167.0 | 12V | 37.8 | 4400*1820*2150 | 7650",
   "| MC825MC | 825 | 660 | 750 | 600 | KTA38-DM | 664 | 167.0 | 12V | 37.8 | 4400*1820*2150 | 7760",
   "| MC990MC | 990 | 792 | 900 | 720 | KTA38-DM | 814 | 203.0 | 12V | 37.8 | 4500*1820*2150 | 8560",
   "| MC1100MC | 1100 | 880 | 1000 | 800 | KTA38-DM | 880 | 203.0 | 12V | 37.8 | 4550*1820*2150 | 8910"
  ]
 },
 {
  "n": 188,
  "url": "https://www.meccapower.com.cn/447KW-Cummins-KTA19-M3-Marine-Engine-Diesel-Generator-CCS-IMO-pd43517861.html",
  "title": "447KW Cummins KTA19-M3 Marine Engine Diesel Generator CCS/IMO from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Output (kW) | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC41M | 41 | 33 | 37.5 | 30 | 4BTA3.9-GM47 | 47 | 12.0 | 4L | 3.9 | 1750*750*1130 | 850",
   "| MC48C | 48 | 39 | 43.75 | 35 | 4BTA3.9-GM47 | 47 | 12.0 | 4L | 3.9 | 1750*750*1130 | 860",
   "| MC55C | 55 | 44 | 50 | 40 | 4BTA3.9-GM47 | 47 | 12.0 | 4L | 3.9 | 1750*750*1130 | 890",
   "| MC69C | 69 | 55 | 62.5 | 50 | 6BT5.9-GM80 | 80 | 21.0 | 6L | 5.9 | 1920*890*1270 | 1160",
   "| MC83C | 83 | 66 | 75 | 60 | 6BT5.9-GM80 | 80 | 21.0 | 6L | 5.9 | 1920*890*1270 | 1174",
   "| MC89C | 89 | 72 | 81.25 | 65 | 6BT5.9-GM80 | 80 | 21.0 | 6L | 5.9 | 1920*890*1270 | 1190",
   "| MC110C | 110 | 88 | 100 | 80 | 6BT5.9-GM100 | 100 | 26.0 | 6L | 5.9 | 2150*830*1380 | 1510",
   "| MC138C | 138 | 110 | 125 | 100 | 6BTAA5.9-GM115 | 115 | 29.0 | 6L | 5.9 | 2300*830*1380 | 1540",
   "| MC158C | 158 | 127 | 143.75 | 115 | 6CTA8.3-GM155 | 155 | 39.0 | 6L | 8.3 | 2500*850*1650 | 1620",
   "| MC172C | 172 | 138 | 156.25 | 125 | 6CTA8.3-GM155 | 155 | 39.0 | 6L | 8.3 | 2500*850*1650 | 1640",
   "| MC193C | 193 | 154 | 175 | 140 | 6CTA8.3-GM155 | 155 | 39.0 | 6L | 8.3 | 2500*850*1650 | 1670",
   "| MC220C | 220 | 176 | 200 | 160 | 6LTAA8.9-GM200 | 200 | 50.0 | 6L | 8.9 | 2680*860*1750 | 1750",
   "| MC248C | 248 | 198 | 225 | 180 | NTA855-DM | 240 | 60.2 | 6L | 14.0 | 2900*1100*1950 | 2060",
   "| MC275C | 275 | 220 | 250 | 200 | NTA855-DM | 240 | 60.2 | 6L | 14.0 | 2900*1100*1950 | 2130",
   "| MC330C | 330 | 264 | 300 | 240 | NTA855-DM | 284 | 70.0 | 6L | 14.0 | 3100*1100*1950 | 2200",
   "| MC371C | 371 | 297 | 337.5 | 270 | NTA855-DM | 317 | 70.0 | 6L | 14.0 | 3100*1100*1950 | 2310",
   "| MC413C | 413 | 330 | 375 | 300 | KTA19-DM | 336 | 83.0 | 6L | 18.9 | 3350*1250*2000 | 3610",
   "| MC495C | 495 | 396 | 450 | 360 | KTA19-DM | 403 | 83.0 | 6L | 18.9 | 3350*1250*2000 | 3870",
   "| MC550C | 550 | 440 | 500 | 400 | KTA19-DM | 448 | 83.0 | 6L | 18.9 | 3350*1250*2000 | 4130",
   "| MC605C | 605 | 484 | 550 | 440 | KTA38-DM | 560 | 135.0 | 12V | 37.8 | 4300*1820*2150 | 7020",
   "| MC633C | 633 | 506 | 575 | 460 | KTA38-DM | 560 | 135.0 | 12V | 37.8 | 4300*1820*2150 | 7250",
   "| MC688C | 688 | 550 | 625 | 500 | KTA38-DM | 560 | 135.0 | 12V | 37.8 | 4300*1820*2150 | 7330",
   "| MC770C | 770 | 616 | 700 | 560 | KTA38-DM | 664 | 167.0 | 12V | 37.8 | 4400*1820*2150 | 7650",
   "| MC825C | 825 | 660 | 750 | 600 | KTA38-DM | 664 | 167.0 | 12V | 37.8 | 4400*1820*2150 | 7760",
   "| MC990C | 990 | 792 | 900 | 720 | KTA38-DM | 814 | 203.0 | 12V | 37.8 | 4500*1820*2150 | 8560",
   "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-DM | 880 | 203.0 | 12V | 37.8 | 4550*1820*2150 | 8910"
  ]
 },
 {
  "n": 189,
  "url": "https://www.meccapower.com.cn/336KW-Cummins-Marine-Engine-Diesel-Generator-for-Vessel-pd48257133.html",
  "title": "336KW Cummins Marine Engine Diesel Generator for Vessel from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Output (kW) | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC41M | 41 | 33 | 37.5 | 30 | 4BTA3.9-GM47 | 47 | 12.0 | 4L | 3.9 | 1750*750*1130 | 850",
   "| MC48C | 48 | 39 | 43.75 | 35 | 4BTA3.9-GM47 | 47 | 12.0 | 4L | 3.9 | 1750*750*1130 | 860",
   "| MC55C | 55 | 44 | 50 | 40 | 4BTA3.9-GM47 | 47 | 12.0 | 4L | 3.9 | 1750*750*1130 | 890",
   "| MC69C | 69 | 55 | 62.5 | 50 | 6BT5.9-GM80 | 80 | 21.0 | 6L | 5.9 | 1920*890*1270 | 1160",
   "| MC83C | 83 | 66 | 75 | 60 | 6BT5.9-GM80 | 80 | 21.0 | 6L | 5.9 | 1920*890*1270 | 1174",
   "| MC89C | 89 | 72 | 81.25 | 65 | 6BT5.9-GM80 | 80 | 21.0 | 6L | 5.9 | 1920*890*1270 | 1190",
   "| MC110C | 110 | 88 | 100 | 80 | 6BT5.9-GM100 | 100 | 26.0 | 6L | 5.9 | 2150*830*1380 | 1510",
   "| MC138C | 138 | 110 | 125 | 100 | 6BTAA5.9-GM115 | 115 | 29.0 | 6L | 5.9 | 2300*830*1380 | 1540",
   "| MC158C | 158 | 127 | 143.75 | 115 | 6CTA8.3-GM155 | 155 | 39.0 | 6L | 8.3 | 2500*850*1650 | 1620",
   "| MC172C | 172 | 138 | 156.25 | 125 | 6CTA8.3-GM155 | 155 | 39.0 | 6L | 8.3 | 2500*850*1650 | 1640",
   "| MC193C | 193 | 154 | 175 | 140 | 6CTA8.3-GM155 | 155 | 39.0 | 6L | 8.3 | 2500*850*1650 | 1670",
   "| MC220C | 220 | 176 | 200 | 160 | 6LTAA8.9-GM200 | 200 | 50.0 | 6L | 8.9 | 2680*860*1750 | 1750",
   "| MC248C | 248 | 198 | 225 | 180 | NTA855-DM | 240 | 60.2 | 6L | 14.0 | 2900*1100*1950 | 2060",
   "| MC275C | 275 | 220 | 250 | 200 | NTA855-DM | 240 | 60.2 | 6L | 14.0 | 2900*1100*1950 | 2130",
   "| MC330C | 330 | 264 | 300 | 240 | NTA855-DM | 284 | 70.0 | 6L | 14.0 | 3100*1100*1950 | 2200",
   "| MC371C | 371 | 297 | 337.5 | 270 | NTA855-DM | 317 | 70.0 | 6L | 14.0 | 3100*1100*1950 | 2310",
   "| MC413C | 413 | 330 | 375 | 300 | KTA19-DM | 336 | 83.0 | 6L | 18.9 | 3350*1250*2000 | 3610",
   "| MC495C | 495 | 396 | 450 | 360 | KTA19-DM | 403 | 83.0 | 6L | 18.9 | 3350*1250*2000 | 3870",
   "| MC550C | 550 | 440 | 500 | 400 | KTA19-DM | 448 | 83.0 | 6L | 18.9 | 3350*1250*2000 | 4130",
   "| MC605C | 605 | 484 | 550 | 440 | KTA38-DM | 560 | 135.0 | 12V | 37.8 | 4300*1820*2150 | 7020",
   "| MC633C | 633 | 506 | 575 | 460 | KTA38-DM | 560 | 135.0 | 12V | 37.8 | 4300*1820*2150 | 7250",
   "| MC688C | 688 | 550 | 625 | 500 | KTA38-DM | 560 | 135.0 | 12V | 37.8 | 4300*1820*2150 | 7330",
   "| MC770C | 770 | 616 | 700 | 560 | KTA38-DM | 664 | 167.0 | 12V | 37.8 | 4400*1820*2150 | 7650",
   "| MC825C | 825 | 660 | 750 | 600 | KTA38-DM | 664 | 167.0 | 12V | 37.8 | 4400*1820*2150 | 7760",
   "| MC990C | 990 | 792 | 900 | 720 | KTA38-DM | 814 | 203.0 | 12V | 37.8 | 4500*1820*2150 | 8560",
   "| MC1100C | 1100 | 880 | 1000 | 800 | KTA38-DM | 880 | 203.0 | 12V | 37.8 | 4550*1820*2150 | 8910"
  ]
 },
 {
  "n": 190,
  "url": "https://www.meccapower.com.cn/CCS-IMO-Marine-Cummins-Diesel-Engine-Generator-20kw-1500kw-pd40747861.html",
  "title": "CCS/IMO Marine Cummins Diesel Engine Generator 20kw-1500kw from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | ENGINE | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA | KW | KVA | KW | Model | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| CCFJ-20 | 28 | 22 | 25 | 20 | 4BTA3.9-GM47 | 12 | 4L | 3.9 | E | 1670*850*1270 | 800",
   "| CCFJ-30 | 41 | 33 | 38 | 30 | 4BTA3.9-GM47 | 12 | 4L | 3.9 | E | 1670*850*1270 | 800",
   "| CCFJ-40 | 55 | 44 | 50 | 40 | 4BTA3.9-GM47 | 12 | 4L | 3.9 | E | 1670*850*1270 | 800",
   "| CCFJ-50 | 69 | 55 | 63 | 50 | 6BT5.9-GM83 | 22 | 6L | 5.9 | E | 1900*900*1300 | 1000",
   "| CCFJ-64 | 88 | 70 | 80 | 64 | 6BT5.9-GM83 | 22 | 6L | 5.9 | E | 1900*900*1300 | 1100",
   "| CCFJ-70 | 96 | 77 | 88 | 70 | 6BT5.9-GM83 | 22 | 6L | 5.9 | E | 1900*900*1300 | 1100",
   "| CCFJ-76 | 105 | 84 | 95 | 76 | 6BTA5.9-GM100 | 26 | 6L | 5.9 | E | 1900*900*1300 | 1250",
   "| CCFJ-85 | 117 | 94 | 106 | 85 | 6BTA5.9-GM100 | 26 | 6L | 5.9 | E | 2020*900*1300 | 1300",
   "| CCFJ-96 | 132 | 106 | 120 | 96 | 6CT8.3-GM115 | 29 | 6L | 8.3 | E | 2080*900*1360 | 1650",
   "| CCFJ-120 | 165 | 132 | 150 | 120 | 6CTA8.3-GM155 | 39 | 6L | 8.3 | E | 2080*1000*1790 | 1720",
   "| CCFJ-132 | 182 | 145 | 165 | 132 | 6CTA8.3-GM155 | 39 | 6L | 8.3 | E | 2080*1000*1790 | 1720"
  ]
 },
 {
  "n": 190,
  "url": "https://www.meccapower.com.cn/CCS-IMO-Marine-Cummins-Diesel-Engine-Generator-20kw-1500kw-pd40747861.html",
  "title": "CCS/IMO Marine Cummins Diesel Engine Generator 20kw-1500kw from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | ENGINE | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA | KW | KVA | KW | Model | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| CCFJ-150 | 206 | 165 | 188 | 150 | NT855-D(M) | 47 | 6L | 14 | E | 2760*1000*1790 | 2700",
   "| CCFJ-180 | 248 | 198 | 225 | 180 | NT855-D(M) | 47 | 6L | 14 | E | 2760*1000*1790 | 2700",
   "| CCFJ-200 | 275 | 220 | 250 | 200 | NT855-D(M) | 48 | 6L | 14 | E | 2760*1000*1790 | 2700",
   "| CCFJ-250 | 344 | 275 | 313 | 250 | NT855-D(M) | 53 | 6L | 14 | E | 2760*1000*1790 | 2800",
   "| CCFJ-280 | 385 | 308 | 350 | 280 | NT855-D(M) | 53 | 6L | 14 | E | 2998*1000*1790 | 2950",
   "| CCFJ-300 | 413 | 330 | 375 | 300 | KTA19-D(M) | 82.5 | 6L | 19 | E | 2998*1000*1790 | 3360",
   "| CCFJ-350 | 481 | 385 | 438 | 350 | KTA19-D(M) | 82.5 | 6L | 19 | E | 3170*1000*1920 | 3480",
   "| CCFJ-400 | 550 | 440 | 500 | 400 | KTA19-D(M) | 82.5 | 6L | 19 | E | 3170*1000*1920 | 3650",
   "| CCFJ-500 | 688 | 550 | 625 | 500 | KTA38-D(M) | 167 | 12V | 38 | E | 4050*1500*2480 | 7200",
   "| CCFJ-600 | 825 | 660 | 750 | 600 | KTA38-D(M) | 167 | 12V | 38 | E | 4050*1500*2480 | 7200",
   "| CCFJ-700 | 963 | 770 | 875 | 700 | KTA38-D(M) | 186 | 12V | 38 | E | 4050*1500*2480 | 7200",
   "| CCFJ-800 | 1100 | 880 | 1000 | 800 | KTA38-D(M) | 195 | 12V | 38 | E | 4100*1500*2480 | 7350",
   "| CCFJ-1000 | 1375 | 1100 | 1250 | 1000 | KTA50-D(M1) | 282 | 16V | 50 | E | 4500*1500*2480 | 9500",
   "| CCFJ-1100 | 1513 | 1210 | 1375 | 1100 | KTA50-D(M2) | 282 | 16V | 50 | E | 4500*1500*2480 | 9500",
   "| CCFJ-1500 | 2063 | 1650 | 1875 | 1500 | QSK60-D(M) | 461 | 16V | 60 | E | 5000*1760*1825 | 17630"
  ]
 },
 {
  "n": 191,
  "url": "https://www.meccapower.com.cn/522KW-Cummins-KTA19-M4-Marine-Engine-Diesel-Generator-CCS-IMO-pd45716861.html",
  "title": "522KW Cummins KTA19-M4 Marine Engine Diesel Generator CCS/IMO from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Output (kW) | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC41MC | 41 | 33 | 37.5 | 30 | 4BTA3.9-GM47 | 47 | 12.0 | 4L | 3.9 | 1750*750*1130 | 850",
   "| MC48MC | 48 | 39 | 43.75 | 35 | 4BTA3.9-GM47 | 47 | 12.0 | 4L | 3.9 | 1750*750*1130 | 860",
   "| MC55MC | 55 | 44 | 50 | 40 | 4BTA3.9-GM47 | 47 | 12.0 | 4L | 3.9 | 1750*750*1130 | 890",
   "| MC69MC | 69 | 55 | 62.5 | 50 | 6BT5.9-GM80 | 80 | 21.0 | 6L | 5.9 | 1920*890*1270 | 1160",
   "| MC83MC | 83 | 66 | 75 | 60 | 6BT5.9-GM80 | 80 | 21.0 | 6L | 5.9 | 1920*890*1270 | 1174",
   "| MC89MC | 89 | 72 | 81.25 | 65 | 6BT5.9-GM80 | 80 | 21.0 | 6L | 5.9 | 1920*890*1270 | 1190",
   "| MC110MC | 110 | 88 | 100 | 80 | 6BT5.9-GM100 | 100 | 26.0 | 6L | 5.9 | 2150*830*1380 | 1510",
   "| MC138MC | 138 | 110 | 125 | 100 | 6BTAA5.9-GM115 | 115 | 29.0 | 6L | 5.9 | 2300*830*1380 | 1540",
   "| MC158MC | 158 | 127 | 143.75 | 115 | 6CTA8.3-GM155 | 155 | 39.0 | 6L | 8.3 | 2500*850*1650 | 1620",
   "| MC172MC | 172 | 138 | 156.25 | 125 | 6CTA8.3-GM155 | 155 | 39.0 | 6L | 8.3 | 2500*850*1650 | 1640",
   "| MC193MC | 193 | 154 | 175 | 140 | 6CTA8.3-GM155 | 155 | 39.0 | 6L | 8.3 | 2500*850*1650 | 1670",
   "| MC220MC | 220 | 176 | 200 | 160 | 6LTAA8.9-GM200 | 200 | 50.0 | 6L | 8.9 | 2680*860*1750 | 1750",
   "| MC248MC | 248 | 198 | 225 | 180 | NTA855-DM | 240 | 60.2 | 6L | 14.0 | 2900*1100*1950 | 2060",
   "| MC275MC | 275 | 220 | 250 | 200 | NTA855-DM | 240 | 60.2 | 6L | 14.0 | 2900*1100*1950 | 2130",
   "| MC330MC | 330 | 264 | 300 | 240 | NTA855-DM | 284 | 70.0 | 6L | 14.0 | 3100*1100*1950 | 2200",
   "| MC371MC | 371 | 297 | 337.5 | 270 | NTA855-DM | 317 | 70.0 | 6L | 14.0 | 3100*1100*1950 | 2310",
   "| MC413MC | 413 | 330 | 375 | 300 | KTA19-DM | 336 | 83.0 | 6L | 18.9 | 3350*1250*2000 | 3610",
   "| MC495MC | 495 | 396 | 450 | 360 | KTA19-DM | 403 | 83.0 | 6L | 18.9 | 3350*1250*2000 | 3870",
   "| MC550MC | 550 | 440 | 500 | 400 | KTA19-DM | 448 | 83.0 | 6L | 18.9 | 3350*1250*2000 | 4130",
   "| MC605MC | 605 | 484 | 550 | 440 | KTA38-DM | 560 | 135.0 | 12V | 37.8 | 4300*1820*2150 | 7020",
   "| MC633MC | 633 | 506 | 575 | 460 | KTA38-DM | 560 | 135.0 | 12V | 37.8 | 4300*1820*2150 | 7250",
   "| MC688MC | 688 | 550 | 625 | 500 | KTA38-DM | 560 | 135.0 | 12V | 37.8 | 4300*1820*2150 | 7330",
   "| MC770MC | 770 | 616 | 700 | 560 | KTA38-DM | 664 | 167.0 | 12V | 37.8 | 4400*1820*2150 | 7650",
   "| MC825MC | 825 | 660 | 750 | 600 | KTA38-DM | 664 | 167.0 | 12V | 37.8 | 4400*1820*2150 | 7760",
   "| MC990MC | 990 | 792 | 900 | 720 | KTA38-DM | 814 | 203.0 | 12V | 37.8 | 4500*1820*2150 | 8560",
   "| MC1100MC | 1100 | 880 | 1000 | 800 | KTA38-DM | 880 | 203.0 | 12V | 37.8 | 4550*1820*2150 | 8910"
  ]
 },
 {
  "n": 192,
  "url": "https://www.meccapower.com.cn/100KVA-Soundproof-Yuchai-Backup-Diesel-Generator-Set-for-Hospital-pd46960431.html",
  "title": "100KVA Yuchai Backup Diesel Generator Set for Hospital from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC47YC | 47 | 37 | 42.5 | 34 | YC4D60-D21 | CN | 11.4 | 4L/NA | 4.2 | M/E | 1960*780*1280 | 900",
   "| MC69YC | 69 | 55 | 62.5 | 50 | YC4D85Z-D20 | CN | 15.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 980",
   "| MC69YC | 69 | 55 | 62.5 | 50 | YC4D90Z-D21 | CN | 16.4 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1020",
   "| MC83YC | 83 | 66 | 75 | 60 | YC4D100Z-D20 | CN | 18.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1300",
   "| MC88YC | 88 | 70 | 80 | 64 | YC4A100Z-D20 | CN | 17.0 | 4L/TC | 4.8 | M/E | 2100*880*1280 | 1345",
   "| MC110YC | 110 | 88 | 100 | 80 | YC6B135Z-D20 | CN | 21.1 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1460",
   "| MC110YC | 110 | 88 | 100 | 80 | YC4A140L-D20 | CN | 23.1 | 4L/TCA | 4.8 | E | 2100*880*1280 | 1345",
   "| MC124YC | 124 | 99 | 112.5 | 90 | YC6B155L-D21 | CN | 24.0 | 6L/TCA | 6.9 | M/E | 2300*860*1560 | 1500",
   "| MC138YC | 138 | 110 | 125 | 100 | YC6B180L-D20 | CN | 28.0 | 6L/TCA | 6.9 | M/E | 2300*860*1560 | 1560",
   "| MC165YC | 165 | 132 | 150 | 120 | YC6B205L-D20 | CN | 32.2 | 6L/TCA | 6.9 | E | 2400*880*1560 | 1580",
   "| MC193YC | 193 | 154 | 175 | 140 | YC6A230L-D20 | CN | 35.9 | 6L/TCA | 7.3 | M/E | 2560*980*1600 | 1600",
   "| MC206YC | 206 | 165 | 187.5 | 150 | YC6A245L-D21 | CN | 38.3 | 6L/TCA | 7.3 | E | 2720*860*1600 | 1730",
   "| MC248YC | 248 | 198 | 225 | 180 | YC6MK285L-D20 | CN | 43.4 | 6L/TCA | 10.3 | M/E | 2950*1020*1700 | 2060",
   "| MC275YC | 275 | 220 | 250 | 200 | YC6MK350L-D20 | CN | 53.7 | 6L/TCA | 10.3 | M/E | 2950*1020*1700 | 2060",
   "| MC344YC | 344 | 275 | 312.5 | 250 | YC6MK420L-D20 | CN | 64.2 | 6L/TCA | 10.3 | E | 3350*1200*1700 | 2250",
   "| MC385YC | 385 | 308 | 350 | 280 | YC6MJ480L-D20 | CN | 82.1 | 6L/TCA | 11.7 | E | 3350*1200*1700 | 2650",
   "| MC413YC | 413 | 330 | 375 | 300 | YC6K500D31 | CN | 80.9 | 6L/TCA | 12.2 | HPCR | 3600*1350*1900 | 3000",
   "| MC440YC | 440 | 352 | 400 | 320 | YC6T550L-D21 | CN | 84.1 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3130",
   "| MC481YC | 481 | 385 | 437.5 | 350 | YC6K570-D30 | CN | 96.3 | 6L/TCA | 12.9 | HPCR | 3600*1350*1900 | 3200",
   "| MC495YC | 495 | 396 | 450 | 360 | YC6T600L-D22 | CN | 91.6 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3320",
   "| MC550YC | 550 | 440 | 500 | 400 | YC6T660L-D20 | CN | 100.8 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3420",
   "| MC619YC | 619 | 495 | 562.5 | 450 | YC6TD780L-D20 | CN | 139.2 | 6L/TCA | 19.6 | ECM | 3800*1350*1900 | 4000",
   "| MC688YC | 688 | 550 | 625 | 500 | YC6TD840L-D20 | CN | 150.0 | 6L/TCA | 19.6 | ECM | 3800*1350*1900 | 4780",
   "| MC756YC | 756 | 605 | 687.5 | 550 | YC6TD900-D31 | CN | 151.2 | 6L/TCA | 19.6 | ECM | 3900*1350*2000 | 4800",
   "| MC825YC | 825 | 660 | 750 | 600 | YC6TD1000-D31 | CN | 167.0 | 6L/TCA | 19.6 | ECM | 3900*1350*2000 | 5060",
   "| MC825YC | 825 | 660 | 750 | 600 | YC6C1020L-D20 | CN | 178.1 | 6L/TCA | 39.6 | E | 4750*1650*2000 | 7500",
   "| MC894YC | 894 | 715 | 812.5 | 650 | YC6C1070L-D20 | CN | 187.2 | 6L/TCA | 39.6 | E | 4750*1650*2000 | 7500",
   "| MC963YC | 963 | 770 | 875 | 700 | YC6C1220L-D20 | CN | 213.4 | 6L/TCA | 39.6 | ECM | 4850*1650*2000 | 7500",
   "| MC1100YC | 1100 | 880 | 1000 | 800 | YC6C1320L-D20 | CN | 230.4 | 6L/TCA | 39.6 | ECM | 4850*1650*2000 | 7500",
   "| MC1375YC | 1375 | 1100 | 1250 | 1000 | YC12VC1680-D31 | CN | 266.4 | 12V/TCA | 79.17 | ECM | 5600*1800*2300 | 9800",
   "| MC1650YC | 1650 | 1320 | 1500 | 1200 | YC12VC2070-D31 | CN | 327.7 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC1925YC | 1925 | 1540 | 1750 | 1400 | YC12VC2270-D31 | CN | 361.5 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC2063YC | 2063 | 1650 | 1875 | 1500 | YC12VC2510-D31 | CN | 397.8 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 13350",
   "| MC2200YC | 2200 | 1760 | 2000 | 1600 | YC12VC2700-D31 | CN | 428.6 | 12V/TCA | 79.17 | ECM | 6500*2300*2600 | 15500",
   "| MC2475YC | 2475 | 1980 | 2250 | 1800 | YC16VC3000-D31 | CN | 405.0 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 18850",
   "| MC2750YC | 2750 | 2200 | 2500 | 2000 | YC16VC3300-D31 | CN | 527.6 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 20267",
   "| MC3025YC | 3025 | 2420 | 2750 | 2200 | YC16VC3600-D31 | CN | 569.7 | 16V/TCA | 105.56 | ECM | 7500*2300*2800 | 20697"
  ]
 },
 {
  "n": 192,
  "url": "https://www.meccapower.com.cn/100KVA-Soundproof-Yuchai-Backup-Diesel-Generator-Set-for-Hospital-pd46960431.html",
  "title": "100KVA Yuchai Backup Diesel Generator Set for Hospital from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC52YC | 52 | 42 | 47.5 | 38 | YC4D65-D20 | CN | 12.5 | 4L/NA | 4.2 | M/E | 1960*780*1280 | 900",
   "| MC66YC | 66 | 53 | 60 | 48 | YC4D80Z-D20 | CN | 15.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 980",
   "| MC80YC | 80 | 64 | 72.5 | 58 | YC4D100Z-D20 | CN | 18.0 | 4L/TC | 4.2 | M/E | 1960*780*1280 | 1300",
   "| MC110YC | 110 | 88 | 100 | 80 | YC6B130Z-D20 | CN | 21.6 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1460",
   "| MC124YC | 124 | 99 | 112.5 | 90 | YC6B160Z-D20 | CN | 25.0 | 6L/TC | 6.9 | M/E | 2300*860*1560 | 1500",
   "| MC150YC | 151 | 121 | 137.5 | 110 | YC6A200Z-D20 | CN | 30.9 | 6L/TC | 7.0 | E | 2560*980*1600 | 1600",
   "| MC165YC | 165 | 132 | 150 | 120 | YC6B210L-D20 | CN | 32.6 | 6L/TCA | 7.3 | M/E | 2400*880*1560 | 1580",
   "| MC206YC | 206 | 165 | 187.5 | 150 | YC6A245L-D20 | CN | 38.3 | 6L/TCA | 7.3 | E | 2720*860*1600 | 1730",
   "| MC220YC | 220 | 176 | 200 | 160 | YC6MK265Z-D20 | CN | 40.4 | 6L/TC | 10.3 | E | 2950*1020*1700 | 2060",
   "| MC303YC | 303 | 242 | 275 | 220 | YC6MK360L-D20 | CN | 54.8 | 6L/TCA | 10.3 | E | 2950*1020*1700 | 2060",
   "| MC344YC | 344 | 275 | 312.5 | 250 | YC6MK420L-D21 | CN | 64.2 | 6L/TCA | 10.3 | E | 3350*1200*1700 | 2250",
   "| MC385YC | 385 | 308 | 350 | 280 | YC6MJ480L-D21 | CN | 82.1 | 6L/TCA | 11.7 | E | 3350*1200*1700 | 2650",
   "| MC550YC | 550 | 440 | 500 | 400 | YC6T660L-D21 | CN | 102.3 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3420"
  ]
 },
 {
  "n": 193,
  "url": "https://www.meccapower.com.cn/200KVA-Mobile-DOOSAN-Diesel-Generator-For-Hospital-pd45153253.html",
  "title": "200KVA Mobile DOOSAN Diesel Generator For Hospital from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC8D | 8 | 6 | 7 | 5.4 | SP103NA | Korea | 24.0 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC15D | 15 | 12 | 14 | 11 | SP173NA | Korea | 24.0 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC19D | 19 | 15 | 18 | 14 | SP224NA | Korea | 24.0 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC28D | 28 | 22 | 25 | 20 | SP244TA | Korea | 24.0 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC165D | 165 | 132 | 150 | 120 | DP086TA | Korea | 33.7 | 6L | 8.1 | E | 2280*950*1730 | 1450",
   "| MC186D | 186 | 148 | 168 | 134 | P086TI-1 | Korea | 35.4 | 6L | 8.1 | E | 2600*950*1550 | 1450",
   "| MC220D | 220 | 176 | 200 | 160 | P086TI | Korea | 43.1 | 6L | 8.1 | E | 2600*950*1550 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | DP086LA | Korea | 48.7 | 6L | 8.1 | E | 2600*950*1730 | 1800",
   "| MC313D | 313 | 250 | 275 | 220 | P126TI | Korea | 58.1 | 6L | 11.1 | E | 2750*1100*1550 | 2280",
   "| MC330D | 330 | 264 | 300 | 240 | P126TI-II | Korea | 63.1 | 6L | 11.1 | E | 2750*1100*1550 | 2380",
   "| MC406D | 406 | 324 | 365 | 292 | DP126LB | Korea | 78.7 | 6L | 11.1 | E | 2850*1400*1850 | 2600",
   "| MC413D | 413 | 330 | 375 | 300 | P158LE-1 | Korea | 78.7 | 8V | 14.6 | E | 2850*1400*1850 | 2600",
   "| MC440D | 440 | 352 | 400 | 320 | P158LE | Korea | 89.3 | 8V | 14.6 | E | 2850*1400*1850 | 2650",
   "| MC500D | 500 | 400 | 450 | 360 | DP158LC | Korea | 99.6 | 8V | 14.6 | E | 2950*1400*1870 | 3100",
   "| MC550D | 550 | 440 | 500 | 400 | DP158LD | Korea | 115.1 | 8V | 14.6 | E | 2950*1400*1870 | 3350",
   "| MC625D | 625 | 500 | 565 | 450 | DP180LA | Korea | 123.6 | 10V | 18.3 | E | 3150*1650*2130 | 3500",
   "| MC700D | 700 | 560 | 625 | 500 | DP180LB | Korea | 136.4 | 10V | 18.3 | E | 3200*1650*2130 | 3750",
   "| MC750D | 750 | 600 | 675 | 540 | DP222LB | Korea | 147.1 | 12V | 21.9 | E | 3500*1650*2150 | 3850",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LC | Korea | 161 | 12V | 21.9 | E | 3500*1650*2150 | 4100"
  ]
 },
 {
  "n": 193,
  "url": "https://www.meccapower.com.cn/200KVA-Mobile-DOOSAN-Diesel-Generator-For-Hospital-pd45153253.html",
  "title": "200KVA Mobile DOOSAN Diesel Generator For Hospital from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NE | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC10D | 10 | 7.4 | 9 | 6.8 | SP103NH | Korea | 24 | 3L | 1.0 | E | 1090*500*1000 | 353",
   "| MC18D | 18 | 14 | 17 | 13 | SP173NC | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC18D | 18 | 14 | 17 | 13 | SP173ND | Korea | 24 | 3L | 1.6 | E | 1170*500*1000 | 434",
   "| MC25D | 25 | 20 | 24 | 19 | SP224NC | Korea | 24 | 4L | 2.2 | E | 1290*500*1000 | 494",
   "| MC32D | 32 | 25 | 29 | 23 | SP244TC | Korea | 24 | 4L | 2.4 | E | 1450*630*1120 | 772",
   "| MC206D | 206 | 165 | 188 | 150 | DP086TA | Korea | 41.3 | 6L | 8.1 | E | 2480*950*1730 | 1800",
   "| MC250D | 250 | 200 | 225 | 180 | P086TI | Korea | 50.6 | 6L | 8.1 | E | 2600*950*1550 | 1900",
   "| MC275D | 275 | 220 | 250 | 200 | DP086LA | Korea | 56 | 6L | 8.1 | E | 2600*950*1730 | 1980",
   "| MC335D | 335 | 268 | 313 | 250 | P126TI | Korea | 70.3 | 6L | 11.1 | E | 2700*1110*1550 | 2380",
   "| MC388D | 388 | 310 | 350 | 280 | P126TI-II | Korea | 73.8 | 6L | 11.1 | E | 2750*1110*1550 | 2450",
   "| MC450D | 450 | 360 | 400 | 320 | DP126LB | Korea | 91.3 | 6L | 11.1 | E | 2850*1400*1850 | 2820",
   "| MC450D | 450 | 360 | 400 | 320 | P158LE-1 | Korea | 91.3 | 8V | 14.6 | E | 2850*1400*1850 | 2820",
   "| MC500D | 500 | 400 | 450 | 360 | P158LE | Korea | 102.5 | 8V | 14.6 | E | 2850*1400*1850 | 3050",
   "| MC575D | 575 | 460 | 520 | 416 | DP158LC | Korea | 111.5 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC625D | 625 | 500 | 563 | 450 | DP158LD | Korea | 127.1 | 8V | 14.6 | E | 2850*1400*1870 | 3320",
   "| MC688D | 688 | 550 | 625 | 500 | DP180LA | Korea | 140.5 | 10V | 21.9 | E | 3100*1650*2130 | 3700",
   "| MC750D | 750 | 600 | 675 | 540 | DP180LB | Korea | 150.7 | 10V | 21.9 | E | 3100*1650*2130 | 3730",
   "| MC825D | 825 | 660 | 750 | 600 | DP222LA | Korea | 161.7 | 12V | 21.9 | E | 3300*1650*2150 | 4100",
   "| MC875D | 875 | 700 | 785 | 628 | DP222LB | Korea | 172.7 | 12V | 21.9 | E | 3400*1650*2150 | 4200",
   "| MC935D | 935 | 748 | 850 | 680 | DP222LC | Korea | 183.2 | 12V | 21.9 | E | 3500*1650*2150 | 4350"
  ]
 },
 {
  "n": 194,
  "url": "https://www.meccapower.com.cn/20kVA-24-7-Running-Generator-Perkins-Diesel-Generator-for-Telecom-pd47870963.html",
  "title": "20kVA 24/7 Running Generator Perkins Diesel Generator for Telecom from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10P | 10 | 8 | 9 | 7.2 | 403A-11G1 | CN/UK | 3 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC10P | 10 | 8 | 9 | 7.2 | 403D-11G | CN/UK | 2.6 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC15P | 15 | 12 | 13 | 10 | 403A-15G1 | CN/UK | 3.7 | 3L | 1.5 | M | 1370×750×1050 | 550",
   "| MC15P | 15 | 12 | 13 | 10 | 403D-15G | CN/UK | 3.6 | 3L | 1.5 | M | 1400×750×1050 | 550",
   "| MC16.5P | 16.5 | 13 | 15 | 12 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.5 | M | 1400×750×1050 | 560",
   "| MC22P | 22 | 18 | 20 | 16 | 404A-22G1 | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 650",
   "| MC22P | 22 | 18 | 20 | 16 | 404D-22G | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 630",
   "| MC30P | 30 | 24 | 28 | 22 | 404D-22TG | CN/UK | 7.1 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC33P | 33 | 26 | 30 | 24 | 1103A-33G | UK/IN | 7.1 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC50P | 50 | 40 | 45 | 36 | 1103A-33TG1 | UK/IN | 10.7 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC66P | 66 | 53 | 60 | 48 | 1103A-33TG2 | UK/IN | 13.9 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC72P | 72 | 58 | 65 | 52 | 1104A-44TG1 | CN/UK | 14.8 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104A-44TG2 | CN/UK | 18.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | CN/UK | 18.6 | 4L | 4.4 | E | 2050×750×1270 | 1050",
   "| MC110P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | CN/UK | 22.6 | 4L | 4.4 | E | 2050×750×1270 | 1080",
   "| MC150P | 150 | 120 | 135 | 108 | 1106A-70TG1 | CN/UK | 29.9 | 6L | 7.0 | M | 2230×760×1440 | 1600",
   "| MC165P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | CN/UK | 33.4 | 6L | 7.0 | M | 2280×820×1440 | 1600",
   "| MC200P | 200 | 160 | 180 | 144 | 1106A-70TAG3 | CN/UK | 41.6 | 6L | 7.0 | M | 2400×820×1470 | 1750",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | CN/UK | 45.8 | 6L | 7.0 | E | 2400×820×1470 | 1800",
   "| MC250P | 250 | 200 | 225 | 180 | 1506A-E88TAG2 | USA | 48.6 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC275P | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | USA | 55.5 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC330P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | USA | 65 | 6L | 8.8 | ECM | 2650×1120×1600 | 2650",
   "| MC400P | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | USA | 71 | 6L | 12.5 | ECM | 3060×1140×2000 | 3350",
   "| MC450P | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3500",
   "| MC500P | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | USA | 95 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC550P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | USA | 100 | 6L | 15.2 | ECM | 3350×1160×2030 | 3850",
   "| MC660P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | USA | 123 | 6L | 18.1 | ECM | 3230×1550×2050 | 4600",
   "| MC715P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | USA | 132 | 6L | 18.1 | ECM | 3340×1550×2050 | 4650",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 161 | 6L | 22.9 | E | 4080×1700×2230 | 5550",
   "| MC880P | 880 | 704 | 800 | 640 | 4006-23TAG3A | UK/IN | 172 | 6L | 22.9 | E | 4080×1700×2230 | 5600",
   "| MC1000P | 1000 | 800 | 900 | 720 | 4008TAG1A | UK/IN | 195 | 8L | 30.6 | E | 4600×2040×2230 | 6600",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A | UK/IN | 226 | 8L | 30.6 | E | 4600×2040×2230 | 6650",
   "| MC1250P | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | UK/IN | 244 | 8L | 30.6 | E | 4500×2200×2230 | 7300",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 259 | 12V | 45.8 | E | 4900×2200×2530 | 7600",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK/IN | 283 | 12V | 45.8 | E | 5000×2200×2530 | 7850",
   "| MC1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 200 | 12V | 45.8 | E | 5000×2200×2530 | 8100",
   "| MC1850P | 1850 | 1480 | 1650 | 1320 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC1875P | 1875 | 1500 | 1705 | 1364 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC2030P | 2030 | 1624 | 1845 | 1476 | 4016TAG1A | UK/IN | 383 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2260P | 2260 | 1808 | 2050 | 1640 | 4016TAG2A | UK/IN | 434 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2500P | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | UK/IN | 473 | 16V | 61.1 | E | 5700×2900×3120 | 11300"
  ]
 },
 {
  "n": 194,
  "url": "https://www.meccapower.com.cn/20kVA-24-7-Running-Generator-Perkins-Diesel-Generator-for-Telecom-pd47870963.html",
  "title": "20kVA 24/7 Running Generator Perkins Diesel Generator for Telecom from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12P | 12 | 10 | 11 | 8.8 | 403D-11G | CN/UK | 3.0 | 3L | 1.131 | M | 1370×750×1050 | 450",
   "| MC17P | 17 | 14 | 15 | 12 | 403D-15G | CN/UK | 4.2 | 3L | 1.496 | M | 1400×750×1050 | 550",
   "| MC20P | 20 | 16 | 18 | 14.4 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.496 | M | 1400×750×1050 | 560",
   "| MC27P | 27 | 22 | 24 | 19.2 | 404D-22G | CN/UK | 6.2 | 4L | 2.216 | M | 1510×750×1050 | 630",
   "| MC35P | 35 | 29 | 30 | 24 | 404D-22TG | CN/UK | 8.3 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC38P | 38 | 30 | 35 | 28 | 1103A-33G | UK | 8.6 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC59P | 59 | 47 | 53 | 42.4 | 1103A-33TG1 | UK | 12.9 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC75P | 75 | 60 | 68 | 54.4 | 1103A-33TG2 | UK | 16.6 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC84P | 84 | 67 | 76 | 60.8 | 1104A-44TG1 | CN/UK | 17.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC100P | 100 | 80 | 91 | 72.8 | 1104A-44TG2 | CN/UK | 22.3 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC125P | 125 | 100 | 112.5 | 90 | 1104C-44TAG2 | CN/UK | 26.9 | 4L | 4.4 | E | 2050×750×1270 | 1250",
   "| MC169P | 169 | 135 | 152 | 121.6 | 1106A-70TG1 | CN/UK | 35.2 | 6L | 7.01 | M | 2230×760×1440 | 1600",
   "| MC188P | 188 | 150 | 169 | 135.2 | 1106A-70TAG2 | CN/UK | 38.2 | 6L | 7.01 | M | 2240×820×1440 | 1600",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG3 | CN/UK | 46.4 | 6L | 8.8 | M | 2280×820×1470 | 1600",
   "| MC269P | 269 | 215 | 245 | 196 | 1506A-E88TAG2 | USA | 54.2 | 6L | 8.8 | ECM | 2550×950×1600 | 2350",
   "| MC313P | 313 | 250 | 281 | 224.8 | 1506A-E88TAG3 | USA | 63.1 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC375P | 375 | 300 | 338 | 270.4 | 1506A-E88TAG5 | USA | 77.1 | 6L | 8.8 | ECM | 2650×1120×1600 | 2700",
   "| MC438P | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3250",
   "| MC563P | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | USA | 102 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC688P | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | USA | 127 | 6L | 18.13 | ECM | 3230×1550×2050 | 4450",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 176 | 6L | 22.921 | E | 3920×1700×2230 | 5350",
   "| MC938P | 938 | 750 | 844 | 675.2 | 4006-23TAG3A | UK/IN | 200 | 6L | 22.921 | E | 4080×1700×2230 | 5550",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2 | UK/IN | 224 | 8L | 30.561 | E | 4500×2040×2230 | 6450",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 266 | 12V | 45.842 | E | 4960×2200×2530 | 6900",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK | 291 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1675P | 1675 | 1340 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 301 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1880P | 1880 | 1504 | 1700 | 1360 | 4012-46TAG3A | UK/IN | 356 | 12V | 45.842 | E | 5000×2200×2530 | 8100"
  ]
 },
 {
  "n": 195,
  "url": "https://www.meccapower.com.cn/15kVA-Long-Running-Perkins-Diesel-Generator-for-Telecom-pd47421963.html",
  "title": "15kVA Long Running Perkins Diesel Generator for Telecom from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10P | 10 | 8 | 9 | 7.2 | 403A-11G1 | CN/UK | 3 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC10P | 10 | 8 | 9 | 7.2 | 403D-11G | CN/UK | 2.6 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC15P | 15 | 12 | 13 | 10 | 403A-15G1 | CN/UK | 3.7 | 3L | 1.5 | M | 1370×750×1050 | 550",
   "| MC15P | 15 | 12 | 13 | 10 | 403D-15G | CN/UK | 3.6 | 3L | 1.5 | M | 1400×750×1050 | 550",
   "| MC16.5P | 16.5 | 13 | 15 | 12 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.5 | M | 1400×750×1050 | 560",
   "| MC22P | 22 | 18 | 20 | 16 | 404A-22G1 | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 650",
   "| MC22P | 22 | 18 | 20 | 16 | 404D-22G | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 630",
   "| MC30P | 30 | 24 | 28 | 22 | 404D-22TG | CN/UK | 7.1 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC33P | 33 | 26 | 30 | 24 | 1103A-33G | UK/IN | 7.1 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC50P | 50 | 40 | 45 | 36 | 1103A-33TG1 | UK/IN | 10.7 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC66P | 66 | 53 | 60 | 48 | 1103A-33TG2 | UK/IN | 13.9 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC72P | 72 | 58 | 65 | 52 | 1104A-44TG1 | CN/UK | 14.8 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104A-44TG2 | CN/UK | 18.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | CN/UK | 18.6 | 4L | 4.4 | E | 2050×750×1270 | 1050",
   "| MC110P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | CN/UK | 22.6 | 4L | 4.4 | E | 2050×750×1270 | 1080",
   "| MC150P | 150 | 120 | 135 | 108 | 1106A-70TG1 | CN/UK | 29.9 | 6L | 7.0 | M | 2230×760×1440 | 1600",
   "| MC165P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | CN/UK | 33.4 | 6L | 7.0 | M | 2280×820×1440 | 1600",
   "| MC200P | 200 | 160 | 180 | 144 | 1106A-70TAG3 | CN/UK | 41.6 | 6L | 7.0 | M | 2400×820×1470 | 1750",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | CN/UK | 45.8 | 6L | 7.0 | E | 2400×820×1470 | 1800",
   "| MC250P | 250 | 200 | 225 | 180 | 1506A-E88TAG2 | USA | 48.6 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC275P | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | USA | 55.5 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC330P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | USA | 65 | 6L | 8.8 | ECM | 2650×1120×1600 | 2650",
   "| MC400P | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | USA | 71 | 6L | 12.5 | ECM | 3060×1140×2000 | 3350",
   "| MC450P | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3500",
   "| MC500P | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | USA | 95 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC550P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | USA | 100 | 6L | 15.2 | ECM | 3350×1160×2030 | 3850",
   "| MC660P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | USA | 123 | 6L | 18.1 | ECM | 3230×1550×2050 | 4600",
   "| MC715P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | USA | 132 | 6L | 18.1 | ECM | 3340×1550×2050 | 4650",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 161 | 6L | 22.9 | E | 4080×1700×2230 | 5550",
   "| MC880P | 880 | 704 | 800 | 640 | 4006-23TAG3A | UK/IN | 172 | 6L | 22.9 | E | 4080×1700×2230 | 5600",
   "| MC1000P | 1000 | 800 | 900 | 720 | 4008TAG1A | UK/IN | 195 | 8L | 30.6 | E | 4600×2040×2230 | 6600",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A | UK/IN | 226 | 8L | 30.6 | E | 4600×2040×2230 | 6650",
   "| MC1250P | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | UK/IN | 244 | 8L | 30.6 | E | 4500×2200×2230 | 7300",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 259 | 12V | 45.8 | E | 4900×2200×2530 | 7600",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK/IN | 283 | 12V | 45.8 | E | 5000×2200×2530 | 7850",
   "| MC1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 200 | 12V | 45.8 | E | 5000×2200×2530 | 8100",
   "| MC1850P | 1850 | 1480 | 1650 | 1320 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC1875P | 1875 | 1500 | 1705 | 1364 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC2030P | 2030 | 1624 | 1845 | 1476 | 4016TAG1A | UK/IN | 383 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2260P | 2260 | 1808 | 2050 | 1640 | 4016TAG2A | UK/IN | 434 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2500P | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | UK/IN | 473 | 16V | 61.1 | E | 5700×2900×3120 | 11300"
  ]
 },
 {
  "n": 195,
  "url": "https://www.meccapower.com.cn/15kVA-Long-Running-Perkins-Diesel-Generator-for-Telecom-pd47421963.html",
  "title": "15kVA Long Running Perkins Diesel Generator for Telecom from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12P | 12 | 10 | 11 | 8.8 | 403D-11G | CN/UK | 3.0 | 3L | 1.131 | M | 1370×750×1050 | 450",
   "| MC17P | 17 | 14 | 15 | 12 | 403D-15G | CN/UK | 4.2 | 3L | 1.496 | M | 1400×750×1050 | 550",
   "| MC20P | 20 | 16 | 18 | 14.4 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.496 | M | 1400×750×1050 | 560",
   "| MC27P | 27 | 22 | 24 | 19.2 | 404D-22G | CN/UK | 6.2 | 4L | 2.216 | M | 1510×750×1050 | 630",
   "| MC35P | 35 | 29 | 30 | 24 | 404D-22TG | CN/UK | 8.3 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC38P | 38 | 30 | 35 | 28 | 1103A-33G | UK | 8.6 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC59P | 59 | 47 | 53 | 42.4 | 1103A-33TG1 | UK | 12.9 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC75P | 75 | 60 | 68 | 54.4 | 1103A-33TG2 | UK | 16.6 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC84P | 84 | 67 | 76 | 60.8 | 1104A-44TG1 | CN/UK | 17.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC100P | 100 | 80 | 91 | 72.8 | 1104A-44TG2 | CN/UK | 22.3 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC125P | 125 | 100 | 112.5 | 90 | 1104C-44TAG2 | CN/UK | 26.9 | 4L | 4.4 | E | 2050×750×1270 | 1250",
   "| MC169P | 169 | 135 | 152 | 121.6 | 1106A-70TG1 | CN/UK | 35.2 | 6L | 7.01 | M | 2230×760×1440 | 1600",
   "| MC188P | 188 | 150 | 169 | 135.2 | 1106A-70TAG2 | CN/UK | 38.2 | 6L | 7.01 | M | 2240×820×1440 | 1600",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG3 | CN/UK | 46.4 | 6L | 8.8 | M | 2280×820×1470 | 1600",
   "| MC269P | 269 | 215 | 245 | 196 | 1506A-E88TAG2 | USA | 54.2 | 6L | 8.8 | ECM | 2550×950×1600 | 2350",
   "| MC313P | 313 | 250 | 281 | 224.8 | 1506A-E88TAG3 | USA | 63.1 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC375P | 375 | 300 | 338 | 270.4 | 1506A-E88TAG5 | USA | 77.1 | 6L | 8.8 | ECM | 2650×1120×1600 | 2700",
   "| MC438P | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3250",
   "| MC563P | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | USA | 102 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC688P | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | USA | 127 | 6L | 18.13 | ECM | 3230×1550×2050 | 4450",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 176 | 6L | 22.921 | E | 3920×1700×2230 | 5350",
   "| MC938P | 938 | 750 | 844 | 675.2 | 4006-23TAG3A | UK/IN | 200 | 6L | 22.921 | E | 4080×1700×2230 | 5550",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2 | UK/IN | 224 | 8L | 30.561 | E | 4500×2040×2230 | 6450",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 266 | 12V | 45.842 | E | 4960×2200×2530 | 6900",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK | 291 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1675P | 1675 | 1340 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 301 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1880P | 1880 | 1504 | 1700 | 1360 | 4012-46TAG3A | UK/IN | 356 | 12V | 45.842 | E | 5000×2200×2530 | 8100"
  ]
 },
 {
  "n": 196,
  "url": "https://www.meccapower.com.cn/110KVA-200KVA-Continuous-Deutz-Diesel-Generator-Low-Noise-Level-pd42768134.html",
  "title": "110KVA-200KVA Continuous Deutz Diesel Generator Low Noise Level from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC22D | 22 | 18 | 20 | 16 | BFM3 G1 | CN | 5.40 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC33D | 33 | 26 | 30 | 24 | BFM3 G2 | CN | 7.70 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC44D | 44 | 35 | 40 | 32 | BFM3T | CN | 10.30 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC55D | 55 | 44 | 50 | 40 | BFM3C | CN | 11.20 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC66D | 66 | 53 | 60 | 48 | BF4M2012 | CN | 13.70 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC83D | 83 | 66 | 75 | 60 | BF4M2012C G1 | CN | 18.10 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC99D | 99 | 79 | 90 | 72 | BF4M2012C G2 | CN | 21.30 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M1013EC G1 | CN | 24.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G2 | CN | 26.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013FC | CN | 28.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC176D | 176 | 141 | 160 | 128 | BF6M1013EC G1 | CN | 35.90 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC198D | 198 | 158 | 180 | 144 | BF6M1013EC G2 | CN | 39.20 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC206D | 206 | 165 | 188 | 150 | BF6M1013FC G2 | CN | 40.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013FC G3 | CN | 45.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1015-LA GA | CN | 49.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | CN | 53.80 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | CN | 60.40 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | CN | 67.20 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | CN | 74.00 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC413D | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | CN | 79.30 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC481D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | CN | 92.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3120",
   "| MC495D | 495 | 396 | 450 | 360 | BF8M1015C-LA G2 | CN | 97.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | CN | 100.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | CN | 108.40 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC605D | 605 | 484 | 550 | 440 | BF8M1015CP-LA G4 | CN | 116.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3450",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G5 | CN | 123.10 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | CN | 137.40 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | CN | 152.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 196,
  "url": "https://www.meccapower.com.cn/110KVA-200KVA-Continuous-Deutz-Diesel-Generator-Low-Noise-Level-pd42768134.html",
  "title": "110KVA-200KVA Continuous Deutz Diesel Generator Low Noise Level from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC28D | 28 | 22 | 25 | 20 | BFM3 G1 | CN | 6.60 | 4L/NA | 3.168 | E | 1600*880*1250 | 560",
   "| MC39D | 39 | 31 | 35 | 28 | BFM3 G2 | CN | 9.00 | 4L/NA | 3.168 | E | 1600*880*1250 | 582",
   "| MC52D | 52 | 42 | 48 | 38 | BFM3T | CN | 11.40 | 4L/TC | 3.168 | E | 1600*880*1250 | 640",
   "| MC66D | 66 | 53 | 60 | 48 | BFM3C | CN | 13.80 | 4L/TCA | 3.168 | E | 1600*880*1250 | 680",
   "| MC77D | 77 | 62 | 70 | 56 | BF4M2012 | CN | 16.40 | 4L/TC | 4.040 | M | 1870*980*1500 | 970",
   "| MC88D | 88 | 70 | 80 | 64 | BF4M2012C G1 | CN | 20.00 | 4L/TCA | 4.040 | M | 1960*980*1500 | 1010",
   "| MC110D | 110 | 88 | 100 | 80 | BF4M2012C G2 | CN | 24.40 | 4L/TCA | 4.040 | E | 1960*980*1500 | 1040",
   "| MC124D | 124 | 99 | 113 | 90 | BF4M1013EC G1 | CN | 26.20 | 4L/TCA | 4.764 | M | 2140*980*1700 | 1180",
   "| MC138D | 138 | 110 | 125 | 100 | BF4M1013EC G2 | CN | 29.10 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1220",
   "| MC151D | 151 | 121 | 138 | 110 | BF4M1013FC | CN | 31.90 | 4L/TCA | 4.764 | E | 2140*980*1700 | 1310",
   "| MC184D | 184 | 147 | 168 | 134 | BF6M1013EC G1 | CN | 39.00 | 6L/TCA | 7.146 | M | 2280*980*1700 | 1480",
   "| MC220D | 220 | 176 | 200 | 160 | BF6M1013EC G2 | CN | 45.80 | 6L/TCA | 7.146 | E | 2280*980*1700 | 1590",
   "| MC231D | 231 | 185 | 210 | 168 | BF6M1013FC G2 | CN | 46.60 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1710",
   "| MC248D | 248 | 198 | 225 | 180 | BF6M1013FC G3 | CN | 53.00 | 6L/TCA | 7.146 | E | 2640*1150*1790 | 1760",
   "| MC275D | 275 | 220 | 250 | 200 | BF6M1015-LA GB | CN | 57.60 | 6V/TC | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC303D | 303 | 242 | 275 | 220 | BF6M1015C-LA G1B | CN | 60.00 | 6V/TCA | 11.906 | E | 2650*1520*2100 | 2320",
   "| MC344D | 344 | 275 | 313 | 250 | BF6M1015C-LA G2B | CN | 69.10 | 6V/TCA | 11.906 | E | 2750*1520*2100 | 2510",
   "| MC385D | 385 | 308 | 350 | 280 | BF6M1015C-LA G3B | CN | 77.60 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2520",
   "| MC400D | 399 | 319 | 363 | 290 | BF6M1015CP-LA G1B | CN | 78.10 | 6V/TCA | 11.906 | E | 2850*1520*2100 | 2610",
   "| MC440D | 440 | 352 | 400 | 320 | BF6M1015CP-LA G2B | CN | 85.70 | 6V/TCA | 11.906 | E | 2950*1520*2100 | 2695",
   "| MC500D | 495 | 396 | 450 | 360 | BF8M1015C-LA G1B | CN | 104.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3240",
   "| MC523D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1B | CN | 107.50 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3300",
   "| MC550D | 550 | 440 | 500 | 400 | BF8M1015C-LA G2B | CN | 118.70 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3380",
   "| MC619D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G3B | CN | 121.00 | 8V/TCA | 15.875 | E | 3100*1850*2240 | 3630",
   "| MC756D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1B | CN | 146.50 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200",
   "| MC825D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2B | CN | 162.60 | 12V/TCA | 23.812 | E | 3700*1600*2200 | 4200"
  ]
 },
 {
  "n": 197,
  "url": "https://www.meccapower.com.cn/450KW-750KW-Prime-Rating-Perkins-Diesel-Generator-for-Welder-pd46500234.html",
  "title": "450KW-750KW Prime Rating Perkins Diesel Generator for Welder from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC10P | 10 | 8 | 9 | 7.2 | 403A-11G1 | CN/UK | 3 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC10P | 10 | 8 | 9 | 7.2 | 403D-11G | CN/UK | 2.6 | 3L | 1.1 | M | 1370×750×1050 | 450",
   "| MC15P | 15 | 12 | 13 | 10 | 403A-15G1 | CN/UK | 3.7 | 3L | 1.5 | M | 1370×750×1050 | 550",
   "| MC15P | 15 | 12 | 13 | 10 | 403D-15G | CN/UK | 3.6 | 3L | 1.5 | M | 1400×750×1050 | 550",
   "| MC16.5P | 16.5 | 13 | 15 | 12 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.5 | M | 1400×750×1050 | 560",
   "| MC22P | 22 | 18 | 20 | 16 | 404A-22G1 | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 650",
   "| MC22P | 22 | 18 | 20 | 16 | 404D-22G | CN/UK | 5.3 | 4L | 2.2 | M | 1510×750×1050 | 630",
   "| MC30P | 30 | 24 | 28 | 22 | 404D-22TG | CN/UK | 7.1 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC33P | 33 | 26 | 30 | 24 | 1103A-33G | UK/IN | 7.1 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC50P | 50 | 40 | 45 | 36 | 1103A-33TG1 | UK/IN | 10.7 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC66P | 66 | 53 | 60 | 48 | 1103A-33TG2 | UK/IN | 13.9 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC72P | 72 | 58 | 65 | 52 | 1104A-44TG1 | CN/UK | 14.8 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104A-44TG2 | CN/UK | 18.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC88P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | CN/UK | 18.6 | 4L | 4.4 | E | 2050×750×1270 | 1050",
   "| MC110P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | CN/UK | 22.6 | 4L | 4.4 | E | 2050×750×1270 | 1080",
   "| MC150P | 150 | 120 | 135 | 108 | 1106A-70TG1 | CN/UK | 29.9 | 6L | 7.0 | M | 2230×760×1440 | 1600",
   "| MC165P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | CN/UK | 33.4 | 6L | 7.0 | M | 2280×820×1440 | 1600",
   "| MC200P | 200 | 160 | 180 | 144 | 1106A-70TAG3 | CN/UK | 41.6 | 6L | 7.0 | M | 2400×820×1470 | 1750",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | CN/UK | 45.8 | 6L | 7.0 | E | 2400×820×1470 | 1800",
   "| MC250P | 250 | 200 | 225 | 180 | 1506A-E88TAG2 | USA | 48.6 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC275P | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | USA | 55.5 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC330P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | USA | 65 | 6L | 8.8 | ECM | 2650×1120×1600 | 2650",
   "| MC400P | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | USA | 71 | 6L | 12.5 | ECM | 3060×1140×2000 | 3350",
   "| MC450P | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3500",
   "| MC500P | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | USA | 95 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC550P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | USA | 100 | 6L | 15.2 | ECM | 3350×1160×2030 | 3850",
   "| MC660P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | USA | 123 | 6L | 18.1 | ECM | 3230×1550×2050 | 4600",
   "| MC715P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | USA | 132 | 6L | 18.1 | ECM | 3340×1550×2050 | 4650",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 161 | 6L | 22.9 | E | 4080×1700×2230 | 5550",
   "| MC880P | 880 | 704 | 800 | 640 | 4006-23TAG3A | UK/IN | 172 | 6L | 22.9 | E | 4080×1700×2230 | 5600",
   "| MC1000P | 1000 | 800 | 900 | 720 | 4008TAG1A | UK/IN | 195 | 8L | 30.6 | E | 4600×2040×2230 | 6600",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2A | UK/IN | 226 | 8L | 30.6 | E | 4600×2040×2230 | 6650",
   "| MC1250P | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | UK/IN | 244 | 8L | 30.6 | E | 4500×2200×2230 | 7300",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 259 | 12V | 45.8 | E | 4900×2200×2530 | 7600",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK/IN | 283 | 12V | 45.8 | E | 5000×2200×2530 | 7850",
   "| MC1650P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 200 | 12V | 45.8 | E | 5000×2200×2530 | 8100",
   "| MC1850P | 1850 | 1480 | 1650 | 1320 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC1875P | 1875 | 1500 | 1705 | 1364 | 4012-46TAG3A | UK/IN | 370 | 12V | 45.8 | E | 5200×2200×2530 | 10000",
   "| MC2030P | 2030 | 1624 | 1845 | 1476 | 4016TAG1A | UK/IN | 383 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2260P | 2260 | 1808 | 2050 | 1640 | 4016TAG2A | UK/IN | 434 | 16V | 61.1 | E | 5750×2800×3300 | 10500",
   "| MC2500P | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | UK/IN | 473 | 16V | 61.1 | E | 5700×2900×3120 | 11300"
  ]
 },
 {
  "n": 197,
  "url": "https://www.meccapower.com.cn/450KW-750KW-Prime-Rating-Perkins-Diesel-Generator-for-Welder-pd46500234.html",
  "title": "450KW-750KW Prime Rating Perkins Diesel Generator for Welder from China manufacturer - Mecca Power",
  "header": [
   "| Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight",
   "| KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS"
  ],
  "rows": [
   "| MC12P | 12 | 10 | 11 | 8.8 | 403D-11G | CN/UK | 3.0 | 3L | 1.131 | M | 1370×750×1050 | 450",
   "| MC17P | 17 | 14 | 15 | 12 | 403D-15G | CN/UK | 4.2 | 3L | 1.496 | M | 1400×750×1050 | 550",
   "| MC20P | 20 | 16 | 18 | 14.4 | 403A-15G2 | CN/UK | 4.3 | 3L | 1.496 | M | 1400×750×1050 | 560",
   "| MC27P | 27 | 22 | 24 | 19.2 | 404D-22G | CN/UK | 6.2 | 4L | 2.216 | M | 1510×750×1050 | 630",
   "| MC35P | 35 | 29 | 30 | 24 | 404D-22TG | CN/UK | 8.3 | 4L | 2.2 | E | 1570×750×1050 | 700",
   "| MC38P | 38 | 30 | 35 | 28 | 1103A-33G | UK | 8.6 | 3L | 3.3 | M | 1670×750×1200 | 830",
   "| MC59P | 59 | 47 | 53 | 42.4 | 1103A-33TG1 | UK | 12.9 | 3L | 3.3 | M | 1750×750×1200 | 880",
   "| MC75P | 75 | 60 | 68 | 54.4 | 1103A-33TG2 | UK | 16.6 | 3L | 3.3 | M | 1820×750×1200 | 900",
   "| MC84P | 84 | 67 | 76 | 60.8 | 1104A-44TG1 | CN/UK | 17.7 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC100P | 100 | 80 | 91 | 72.8 | 1104A-44TG2 | CN/UK | 22.3 | 4L | 4.4 | M | 1960×750×1200 | 1080",
   "| MC125P | 125 | 100 | 112.5 | 90 | 1104C-44TAG2 | CN/UK | 26.9 | 4L | 4.4 | E | 2050×750×1270 | 1250",
   "| MC169P | 169 | 135 | 152 | 121.6 | 1106A-70TG1 | CN/UK | 35.2 | 6L | 7.01 | M | 2230×760×1440 | 1600",
   "| MC188P | 188 | 150 | 169 | 135.2 | 1106A-70TAG2 | CN/UK | 38.2 | 6L | 7.01 | M | 2240×820×1440 | 1600",
   "| MC220P | 220 | 176 | 200 | 160 | 1106A-70TAG3 | CN/UK | 46.4 | 6L | 8.8 | M | 2280×820×1470 | 1600",
   "| MC269P | 269 | 215 | 245 | 196 | 1506A-E88TAG2 | USA | 54.2 | 6L | 8.8 | ECM | 2550×950×1600 | 2350",
   "| MC313P | 313 | 250 | 281 | 224.8 | 1506A-E88TAG3 | USA | 63.1 | 6L | 8.8 | ECM | 2550×950×1600 | 2430",
   "| MC375P | 375 | 300 | 338 | 270.4 | 1506A-E88TAG5 | USA | 77.1 | 6L | 8.8 | ECM | 2650×1120×1600 | 2700",
   "| MC438P | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | USA | 81 | 6L | 12.5 | ECM | 3100×1140×2000 | 3250",
   "| MC563P | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | USA | 102 | 6L | 15.2 | ECM | 3250×1160×2030 | 3700",
   "| MC688P | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | USA | 127 | 6L | 18.13 | ECM | 3230×1550×2050 | 4450",
   "| MC825P | 825 | 660 | 750 | 600 | 4006-23TAG2A | UK/IN | 176 | 6L | 22.921 | E | 3920×1700×2230 | 5350",
   "| MC938P | 938 | 750 | 844 | 675.2 | 4006-23TAG3A | UK/IN | 200 | 6L | 22.921 | E | 4080×1700×2230 | 5550",
   "| MC1100P | 1100 | 880 | 1000 | 800 | 4008TAG2 | UK/IN | 224 | 8L | 30.561 | E | 4500×2040×2230 | 6450",
   "| MC1375P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | UK/IN | 266 | 12V | 45.842 | E | 4960×2200×2530 | 6900",
   "| MC1500P | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | UK | 291 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1675P | 1675 | 1340 | 1500 | 1200 | 4012-46TAG2A | UK/IN | 301 | 12V | 45.842 | E | 4900×2200×2530 | 7600",
   "| MC1880P | 1880 | 1504 | 1700 | 1360 | 4012-46TAG3A | UK/IN | 356 | 12V | 45.842 | E | 5000×2200×2530 | 8100"
  ]
 }
]
