[
 {
  "n": 101,
  "url": "https://www.mtu-solutions.com/eu/en/products/power-generation-products-list.html",
  "title": "Power Generation Products List",
  "header": [],
  "rows": [
   "| 27 kW | Prime power for stationary emergency | EPA 40CFR60 | 50°C | Series 0096 | 3R0096 DS30 | | Download",
   "| 30 kW | Standby power | EPA 40CFR60 | 50°C | Series 0096 | 3R0096 DS30 | | Download",
   "| 40 kW | Prime power for stationary emergency | EPA Tier 3, SCAQMD | 50°C | Series 0113 | 4R0113 DS40 | | Download",
   "| 40 kW | Prime power for stationary emergency | EPA Tier 3 | 50°C | Series 0113 | 4R0113 DS40 | | Download",
   "| 40 kW | Standby power | EPA Tier 3, SCAQMD | 50°C | Series 0113 | 4R0113 DS40 | | Download",
   "| 40 kW | Standby power | EPA Tier 3 | 50°C | Series 0113 | 4R0113 DS40 | | Download",
   "| 45 kW | Prime power for stationary emergency | EPA Tier 3, SCAQMD | 50°C | Series 0113 | 4R0113 DS50 | | Download",
   "| 45 kW | Prime power for stationary emergency | EPA Tier 3 | 50°C | Series 0113 | 4R0113 DS50 | | Download",
   "| 50 kW | Standby power | EPA Tier 3, SCAQMD | 50°C | Series 0113 | 4R0113 DS50 | | Download",
   "| 50 kW | Standby power | EPA Tier 3 | 50°C | Series 0113 | 4R0113 DS50 | | Download",
   "| 55 kW | Prime power for stationary emergency | EPA Tier 3 | 50°C | Series 0113 | 4R0113 DS60 | | Download",
   "| 60 kW | Standby power | EPA Tier 3 | 50°C | Series 0113 | 4R0113 DS60 | | Download",
   "| 80 kW | Prime power for stationary emergency | EPA Tier 3, SCAQMD | 50°C | Series 0113 | 4R0113 DS80 | | Download",
   "| 80 kW | Standby power | EPA Tier 3, SCAQMD | 50°C | Series 0113 | 4R0113 DS80 | | Download",
   "| 90 kW | Prime power for stationary emergency | EPA Tier 3, SCAQMD | 50°C | Series 0113 | 4R0113 DS100 | | Download",
   "| 100 kW | Standby power | EPA Tier 3, SCAQMD | 50°C | Series 0113 | 4R0113 DS100 | | Download",
   "| 135 kW | Prime power for stationary emergency | EPA Tier 3, SCAQMD | 50°C | Series 0113 | 6R0113 DS150 | | Download",
   "| 150 kW | Standby power | EPA Tier 3, SCAQMD | 50°C | Series 0113 | 6R0113 DS150 | | Download",
   "| 180 kW | Prime power for stationary emergency | EPA Tier 3, SCAQMD | 50°C | Series 0113 | 6R0113 DS180 | | Download",
   "| 180 kW | Standby power | EPA Tier 3, SCAQMD | 50°C | Series 0113 | 6R0113 DS180 | | Download",
   "| 200 kW | Standby power | EPA Tier 3, SCAQMD | 50°C | Series 0113 | 6R0113 DS200 | | Download",
   "| 210 kW | Prime power for stationary emergency | EPA Tier 3, SCAQMD | 50°C | Series 0150 | 6R0150 DS230 | | Download",
   "| 230 kW | Prime power for stationary emergency | EPA Tier 3, SCAQMD | 50°C | Series 0150 | 6R0150 DS250 | | Download",
   "| 230 kW | Standby power | EPA Tier 3, SCAQMD | 50°C | Series 0150 | 6R0150 DS230 | | Download",
   "| 250 kW | Prime power for stationary emergency | EPA Tier 3, SCAQMD | 50°C | Series 0150 | 6R0150 DS275 | | Download",
   "| 250 kW | Standby power | EPA Tier 3, SCAQMD | 50°C | Series 0150 | 6R0150 DS250 | | Download",
   "| 275 kW | Standby power | EPA Tier 3, SCAQMD | 50°C | Series 0150 | 6R0150 DS275 | | Download",
   "| 300 kW | Standby power | EPA Tier 3, SCAQMD | 50°C | Series 0150 | 6R0150 DS300 | | Download",
   "| 350 kW | Standby power | EPA Tier 2, SCAQMD | 50°C | Series 0213 | 6R0213 DS350 | | Download",
   "| 400 kW | Standby power | EPA Tier 2, SCAQMD | 50°C | Series 0213 | 6R0213 DS400 | | Download",
   "| 450 kW | Standby power | EPA Tier 2, SCAQMD | 50°C | Series 0269 | 6R0269 DS450 | | Download",
   "| 500 kW | Standby power | EPA Tier 2, SCAQMD | 50°C | Series 0269 | 6R0269 DS500 | | Download",
   "| 550 kW | Standby power | EPA Tier 2, SCAQMD | 50°C | Series 1600 | 12V1600 DS550 | | Download",
   "| 600 kW | Standby power | EPA Tier 2, SCAQMD | 50°C | Series 1600 | 12V1600 DS600 | | Download",
   "| 690 kW | Data center continuous power | EPA Tier 2 | 50°C | Series 1600 | 12V1600 DS750 | | Download",
   "| 690 kW | Prime power for stationary emergency | EPA Tier 2 | 50°C | Series 1600 | 12V1600 DS750 | | Download",
   "| 730 kW | Data center continuous power | EPA Tier 2 | 50°C | Series 1600 | 12V1600 DS800 | | Download",
   "| 730 kW | Prime power for stationary emergency | EPA Tier 2 | 50°C | Series 1600 | 12V1600 DS800 | | Download",
   "| 750 kW | Standby power | EPA Tier 2 | 50°C | Series 1600 | 12V1600 DS750 | | Download",
   "| 800 kW | Standby power | EPA Tier 2 | 50°C | Series 1600 | 12V1600 DS800 | | Download",
   "| 820 kW | Data center continuous power | EPA Tier 2 | 50°C | Series 1600 | 12V1600 DS900 | | Download",
   "| 820 kW | Prime power for stationary emergency | EPA Tier 2 | 50°C | Series 1600 | 12V1600 DS900 | | Download",
   "| 900 kW | Data center continuous power | EPA Tier 2 | 50°C | Series 2000 | 16V2000 DS1000 | | Download",
   "| 900 kW | Prime power | EPA Tier 2 | 50°C | Series 2000 | 16V2000 DS1000 | | Download",
   "| 900 kW | Standby power | EPA Tier 2 | 50°C | Series 1600 | 12V1600 DS900 | | Download",
   "| 1000 kW | Prime power | Fuel consumption optimized | 50°C | Series 2000 | 18V2000 DS1250 | | Download",
   "| 1000 kW | Standby power | EPA Tier 2, SCAQMD | 50°C | Series 2000 | 16V2000 DS1000 | | Download",
   "| 1135 kW | Data center continuous power | EPA Tier 2, SCAQMD | 50°C | Series 4000 | 12V4000 DS1250 | | Download",
   "| 1135 kW | Data center continuous power | Fuel consumption optimized | 50°C | Series 4000 | 12V4000 DS1250 | | Download",
   "| 1250 kW | Standby power | EPA Tier 2, SCAQMD | 40°C | Series 2000 | 16V2000 DS1250 | | Download",
   "| 1250 kW | Standby power | EPA Tier 2, SCAQMD | 50°C | Series 4000 | 12V4000 DS1250 | | Download",
   "| 1250 kW | Standby power | Fuel consumption optimized | 50°C | Series 4000 | 12V4000 DS1250 | | Download",
   "| 1250 kW | Standby power | EPA Tier 2, SCAQMD | 50°C | Series 2000 | 18V2000 DS1250 | | Download",
   "| 1400 kW | Data center continuous power | EPA Tier 2, SCAQMD | 50°C | Series 4000 | 12V4000 DS1500 | | Download",
   "| 1400 kW | Data center continuous power | EPA Tier 2, SCAQMD | 40°C | Series 4000 | 12V4000 DS1500 | | Download",
   "| 1400 kW | Data center continuous power | Fuel consumption optimized | 40°C | Series 4000 | 12V4000 DS1500 | | Download",
   "| 1400 kW | Data center continuous power | Fuel consumption optimized | 50°C | Series 4000 | 12V4000 DS1500 | | Download",
   "| 1500 kW | Standby power | EPA Tier 2, SCAQMD | 50°C | Series 4000 | 12V4000 DS1500 | | Download",
   "| 1500 kW | Standby power | EPA Tier 2, SCAQMD | 40°C | Series 4000 | 12V4000 DS1500 | | Download",
   "| 1500 kW | Standby power | Fuel consumption optimized | 40°C | Series 4000 | 12V4000 DS1500 | | Download",
   "| 1500 kW | Standby power | Fuel consumption optimized | 50°C | Series 4000 | 12V4000 DS1500 | | Download",
   "| 1600 kW | Data center continuous power | EPA Tier 2, SCAQMD | 50°C | Series 4000 | 12V4000 DS1750 | | Download",
   "| 1600 kW | Data center continuous power | EPA Tier 2, SCAQMD | 40°C | Series 4000 | 12V4000 DS1750 | | Download",
   "| 1600 kW | Data center continuous power | Fuel consumption optimized | 40°C | Series 4000 | 12V4000 DS1750 | | Download",
   "| 1600 kW | Data center continuous power | Fuel consumption optimized | 50°C | Series 4000 | 12V4000 DS1750 | | Download",
   "| 1750 kW | Standby power | EPA Tier 2, SCAQMD | 50°C | Series 4000 | 12V4000 DS1750 | | Download",
   "| 1750 kW | Standby power | EPA Tier 2, SCAQMD | 40°C | Series 4000 | 12V4000 DS1750 | | Download",
   "| 1750 kW | Standby power | Fuel consumption optimized | 40°C | Series 4000 | 12V4000 DS1750 | | Download",
   "| 1750 kW | Standby power | Fuel consumption optimized | 50°C | Series 4000 | 12V4000 DS1750 | | Download",
   "| 1825 kW | Data center continuous power | EPA Tier 2, SCAQMD | 50°C | Series 4000 | 16V4000 DS2000 | | Download",
   "| 1825 kW | Data center continuous power | EPA Tier 2, SCAQMD | 45°C | Series 4000 | 16V4000 DS2000 | | Download",
   "| 1825 kW | Data center continuous power | Fuel consumption optimized | 45°C | Series 4000 | 16V4000 DS2000 | | Download",
   "| 1825 kW | Data center continuous power | Fuel consumption optimized | 50°C | Series 4000 | 16V4000 DS2000 | | Download",
   "| 2000 kW | Standby power | EPA Tier 2, SCAQMD | 50°C | Series 4000 | 16V4000 DS2000 | | Download",
   "| 2000 kW | Standby power | EPA Tier 2, SCAQMD | 45°C | Series 4000 | 16V4000 DS2000 | | Download",
   "| 2000 kW | Standby power | Fuel consumption optimized | 45°C | Series 4000 | 16V4000 DS2000 | | Download",
   "| 2000 kW | Standby power | Fuel consumption optimized | 50°C | Series 4000 | 16V4000 DS2000 | | Download",
   "| 2045 kW | Data center continuous power | EPA Tier 2, SCAQMD | 50°C | Series 4000 | 16V4000 DS2250 | | Download",
   "| 2045 kW | Data center continuous power | EPA Tier 2, SCAQMD | 40°C | Series 4000 | 16V4000 DS2250 | | Download",
   "| 2045 kW | Data center continuous power | Fuel consumption optimized | 40°C | Series 4000 | 16V4000 DS2250 | | Download",
   "| 2045 kW | Data center continuous power | Fuel consumption optimized | 50°C | Series 4000 | 16V4000 DS2250 | | Download",
   "| 2250 kW | Standby power | EPA Tier 2, SCAQMD | 50°C | Series 4000 | 16V4000 DS2250 | | Download",
   "| 2250 kW | Standby power | EPA Tier 2, SCAQMD | 40°C | Series 4000 | 16V4000 DS2250 | | Download",
   "| 2250 kW | Standby power | Fuel consumption optimized | 40°C | Series 4000 | 16V4000 DS2250 | | Download",
   "| 2250 kW | Standby power | Fuel consumption optimized | 50°C | Series 4000 | 16V4000 DS2250 | | Download",
   "| 2250 kW | Standby power | EPA Tier 4 | 40°C | Series 4000 | 16V4000 DS2250 | | Download",
   "| 2250 kW | Standby power | EPA Tier 4 | 50°C | Series 4000 | 16V4000 DS2250 | | Download",
   "| 2275 kW | Data center continuous power | EPA Tier 2, SCAQMD | 50°C | Series 4000 | 20V4000 DS2500 | | Download",
   "| 2275 kW | Data center continuous power | Fuel consumption optimized | 50°C | Series 4000 | 20V4000 DS2500 | | Download",
   "| 2500 kW | Data center continuous power | EPA Tier 2, SCAQMD | 50°C | Series 4000 | 20V4000 DS2800 | | Download",
   "| 2500 kW | Data center continuous power | EPA Tier 2, SCAQMD | 48°C | Series 4000 | 20V4000 DS2800 | | Download",
   "| 2500 kW | Data center continuous power | Fuel consumption optimized | 48°C | Series 4000 | 20V4000 DS2800 | | Download",
   "| 2500 kW | Data center continuous power | Fuel consumption optimized | 50°C | Series 4000 | 20V4000 DS2800 | | Download",
   "| 2500 kW | Standby power | EPA Tier 2, SCAQMD | 45°C | Series 4000 | 16V4000 DS2500 | | Download",
   "| 2500 kW | Standby power | Fuel consumption optimized | 45°C | Series 4000 | 16V4000 DS2500 | | Download",
   "| 2500 kW | Standby power | EPA Tier 2, SCAQMD | 50°C | Series 4000 | 20V4000 DS2500 | | Download",
   "| 2500 kW | Standby power | Fuel consumption optimized | 50°C | Series 4000 | 20V4000 DS2500 | | Download",
   "| 2790 kW | Data center continuous power | EPA Tier 2, SCAQMD | 50°C | Series 4000 | 20V4000 DS3000 | | Download",
   "| 2790 kW | Data center continuous power | Fuel consumption optimized | 50°C | Series 4000 | 20V4000 DS3000 | | Download",
   "| 2790 kW | Standby power | EPA Tier 2, SCAQMD | 50°C | Series 4000 | 20V4000 DS2800 | | Download",
   "| 2790 kW | Standby power | Fuel consumption optimized | 50°C | Series 4000 | 20V4000 DS2800 | | Download",
   "| 2800 kW | Data center continuous power | EPA Tier 2, SCAQMD | 45°C | Series 4000 | 20V4000 DS3000 | | Download",
   "| 2800 kW | Data center continuous power | Fuel consumption optimized | 45°C | Series 4000 | 20V4000 DS3000 | | Download",
   "| 2800 kW | Standby power | EPA Tier 2, SCAQMD | 48°C | Series 4000 | 20V4000 DS2800 | | Download",
   "| 2800 kW | Standby power | Fuel consumption optimized | 48°C | Series 4000 | 20V4000 DS2800 | | Download",
   "| 3000 kW | Standby power | EPA Tier 2, SCAQMD | 50°C | Series 4000 | 20V4000 DS3000 | | Download",
   "| 3000 kW | Standby power | EPA Tier 2, SCAQMD | 45°C | Series 4000 | 20V4000 DS3000 | | Download",
   "| 3000 kW | Standby power | Fuel consumption optimized | 45°C | Series 4000 | 20V4000 DS3000 | | Download",
   "| 3000 kW | Standby power | Fuel consumption optimized | 50°C | Series 4000 | 20V4000 DS3000 | | Download",
   "| 3000 kW | Standby power | EPA Tier 4 | 45°C | Series 4000 | 20V4000 DS3000 | | Download",
   "| 3000 kW | Standby power | EPA Tier 4 | 50°C | Series 4000 | 20V4000 DS3000 | | Download",
   "| 3250 kW | Standby power | EPA Tier 2, SCAQMD | 43°C | Series 4000 | 20V4000 DS3250 | | Download",
   "| 3250 kW | Standby power | Fuel consumption optimized | 43°C | Series 4000 | 20V4000 DS3250 | | Download"
  ]
 }
]
