[
 {
  "n": 101,
  "url": "https://en.nenjo.cn/products_details/57.html",
  "title": "HJI600-1000KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base | ModeL | KW | KW",
   "| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V",
   "| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃"
  ],
  "rows": [
   "| Center height 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －",
   "| HJI-8.8 | 8.8 | 9.7 | 11 | －",
   "| HJI-10.8 | 10.8 | 11.8 | 13.5 | －",
   "| HJI-12.8 | 12.8 | 14 | 16 | －",
   "| Center height 中心高 180 | HJI-18 | 18 | 20 | 23 | －",
   "| HJI-22 | 22 | 24 | 27.5 | －",
   "| HJI-25 | 25 | 27.5 | 30 | －",
   "| HJI-30 | 30 | 33 | 37.5 | －",
   "| Center height 中心高 225 | HJI-34 | 34 | 37 | 42 | 45",
   "| HJI-40 | 40 | 44 | 50 | 53",
   "| HJI-48 | 48 | 52 | 56 | 60",
   "| HJI-58 | 58 | 64 | 70 | 76",
   "| HJI-68 | 68 | 75 | 78 | 85",
   "| Center height 中心高 270 | HJI-80 | 80 | 88 | 94 | 102",
   "| HJI-96 | 96 | 106 | 110 | 120",
   "| HJI-112 | 112 | 120 | 134 | 145",
   "| HJI-128 | 128 | 140 | 152 | 165",
   "| HJI-144 | 144 | 158 | 174 | 187",
   "| HJI-160 | 160 | 176 | 196 | 212",
   "| HJI-180 | 180 | 200 | 224 | 244",
   "| HJI-200 | 200 | 220 | 239 | 256",
   "| Center height 中心高 315 | HJI-200 | 200 | 220 | 240 | 264",
   "| HJI-240 | 240 | 264 | 288 | 316",
   "| HJI-260 | 260 | 286 | 315 | 345",
   "| HJI-280 | 280 | 308 | 336 | 364",
   "| HJI-300 | 300 | 330 | 365 | 400",
   "| HJI-320 | 320 | 350 | 384 | 424",
   "| Center height 中心高 355 | HJI-360 | 360 | 400 | 400 | 440",
   "| HJI-400 | 400 | 440 | 440 | 480",
   "| HJI-450 | 450 | 490 | 475 | 515",
   "| HJI-500 | 500 | 550 | 580 | 632",
   "| HJI-550 | 550 | 600 | 620 | 675",
   "| Center height 中心高 400 | HJI-600 | 600 | 660 | 684 | 718",
   "| HJI-640 | 640 | 700 | 733 | 766",
   "| HJI-728 | 728 | 800 | 834 | 872",
   "| HJI-800 | 800 | 880 | 916 | 956",
   "| HJI-904 | 904 | 1000 | 1019 | 1063",
   "| HJI-1000 | 1000 | 1100 | 1109 | 1158",
   "| Center height 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448",
   "| HJI-1240 | 1240 | 1300 | 1512 | 1620",
   "| HJI-1320 | 1320 | 1400 | 1612 | 1728",
   "| HJI-1420 | 1520 | 1600 | 1840 | 1972",
   "| HJI-1520 | 1420 | 1500 | 1720 | 1800",
   "| HJI-1664 | 1664 | 1800 | 2080 | 2228",
   "| HJI-1760 | 1760 | 1900 | 2200 | 2356",
   "| HJI-2000 | 2000 | 2200 | 2300 | 2500"
  ]
 },
 {
  "n": 102,
  "url": "https://en.nenjo.cn/products_details/64.html",
  "title": "HJM12-600KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base 机座高 | ModeL 型号 | KW"
  ],
  "rows": [
   "| Center height 中心高 180 | HJM-12 | 12",
   "| HJM-16 | 16",
   "| HJM-20 | 20",
   "| HJM-25 | 25",
   "| Center height 中心高 225 | HJM-30 | 30",
   "| HJM-35 | 35",
   "| HJM-42 | 42",
   "| HJM-50 | 50",
   "| HJM-60 | 60",
   "| Center height 中心高 270 | HJM-65 | 65",
   "| HJM-80 | 80",
   "| HJM-100 | 100",
   "| HJM-115 | 115",
   "| HJM-128 | 128",
   "| HJM-145 | 145",
   "| HJM-160 | 160",
   "| HJM-180 | 180",
   "| Center height 中心高 315 | HJM-200 | 200",
   "| HJM-250 | 250",
   "| HJM-280 | 280",
   "| Center height 中心高 355 | HJM-320 | 320",
   "| HJM-360 | 360",
   "| HJM-440 | 440",
   "| HJM-480 | 480"
  ]
 },
 {
  "n": 103,
  "url": "https://en.nenjo.cn/products_details/12.html",
  "title": "20-480KVA Dongfeng Cummins Series-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 柴油机 Engine | 主用功率 Prime power | 备用功率 Standby power | 柴油机型号 Engine model | 排放标准 Emission level"
  ],
  "rows": [
   "| HJ18C | 康明斯 Cummins | 18 | 20 | 4B3.9-G11 | T2",
   "| HJ21C | 康明斯 Cummins | 21 | 24 | 4B3.9-G1 | T2",
   "| HJ21C | 康明斯 Cummins | 21 | 24 | 4B3.9-G2 | T2",
   "| HJ24C | 康明斯 Cummins | 24 | 27 | 4B3.9-G12 | T2",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | 4BT3.9-G1 | T2",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | 4BT3.9-G2 | T2",
   "| HJ45C | 康明斯 Cummins | 45 | 50 | 4BTA3.9-G2 （QC50/60E) | T2",
   "| HJ52C | 康明斯 Cummins | 52 | 58 | 4BTA3.9-G2 （QC58/67E) | T2",
   "| HJ63C | 康明斯 Cummins | 63 | 72 | 4BTA3.9-G11 （水箱RadiatorLAT40°） | T2",
   "| HJ79C | 康明斯 Cummins | 79 | 88 | 4BTA3.9-G13 （水箱RadiatorLAT40°） | T2",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | 4BTAA3.9-G3 | T2",
   "| HJ78C | 康明斯 Cummins | 78 | 83 | 6BT5.9-G1 | T2",
   "| HJ78C | 康明斯 Cummins | 78 | 83 | 6BT5.9-G2 （QC86/100E) | T2",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | 6BT5.9-G2 （QC96/115E) | T2",
   "| HJ96C | 康明斯 Cummins | 96 | 105 | 6BTA5.9-G2 | T2",
   "| HJ109C | 康明斯 Cummins | 109 | 118 | 6BTAA5.9-G2 | T2",
   "| HJ127C | 康明斯 Cummins | 127 | 140 | 6BTAA5.9-G12 | T2",
   "| HJ148C | 康明斯 Cummins | 148 | 163 | 6CTA8.3-G1 | T2",
   "| HJ148C | 康明斯 Cummins | 148 | 163 | 6CTA8.3-G2 | T2",
   "| HJ166C | 康明斯 Cummins | 166 | 184 | 6CTAA8.3-G2 | T2",
   "| HJ210C | 康明斯 Cummins | ----- | 210 | 6CTAA8.3-G9 | T2",
   "| HJ200C | 康明斯 Cummins | 200 | 218 | 6LTAA8.9-G2 | T2",
   "| HJ209C | 康明斯 Cummins | 209 | 227 | 6LTAA8.9-G3 | T2",
   "| HJ227C | 康明斯 Cummins | 227 | 254 | 6LTAA9.5-G3 | T2",
   "| HJ263C | 康明斯 Cummins | 263 | 290 | 6LTAA9.5-G1 | T2",
   "| HJ309C | 康明斯 Cummins | 309 | 345 | 6ZTAA13-G3 | T2",
   "| HJ354C | 康明斯 Cummins | 354 | 377 | 6ZTAA13-G2 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 377 | 6ZTAA13-G4 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 400 | QSZ13-G2 | T2",
   "| HJ409C | 康明斯 Cummins | 409 | 427 | QSZ13-G3 | T2",
   "| HJ420C | 康明斯 Cummins | 420 | 462 | QSZ13-G10 | T2",
   "| HJ57C | 康明斯 Cummins | 57 | 63 | QSB3.9-G2 | T3",
   "| HJ71C | 康明斯 Cummins | 71 | 80 | QSB3.9-G3 | T3",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | QSB5.9-G2 | T3",
   "| HJ109C | 康明斯 Cummins | 109 | 120 | QSB5.9-G3 （水箱 Radiator LAT40°） | T3",
   "| HJ137C | 康明斯 Cummins | 137 | 150 | QSB6.7-G3 | T3",
   "| HJ152C | 康明斯 Cummins | 152 | 168 | QSB6.7-G4 （水箱 Radiator LAT40°） | T3",
   "| HJ187C | 康明斯 Cummins | 187 | 205 | QSL8.9-G2 | T3",
   "| HJ200C | 康明斯 Cummins | 200 | 220 | QSL8.9-G3 | T3",
   "| HJ213C | 康明斯 Cummins | 213 | 234 | QSL8.9-G4 | T3",
   "| HJ373C | 康明斯 Cummins | 373 | 427 | QSZ13-G5 欧二 Tier 2 | T3",
   "| HJ298C | 康明斯 Cummins | 298 | 340 | QSZ13-G6 欧三 Tier 3 | T3",
   "| HJ333C | 康明斯 Cummins | 333 | 380 | QSZ13-G7 欧三 Tier 3 | T3",
   "| HJ22C | 康明斯 Cummins | 22 | 24 | QSB3.9-G31 | T3",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | QSB3.9-G33 | T3",
   "| HJ52C | 康明斯 Cummins | 52 | 58 | QSB3.9-G35 | T3",
   "| HJ76C | 康明斯 Cummins | 76 | 83 | QSB3.9-G37 | T3",
   "| HJ90C | 康明斯 Cummins | 90 | 100 | QSB3.9-G39 | T3",
   "| HJ105C | 康明斯 Cummins | 105 | 116 | QSB5.9-G30 | T3",
   "| HJ120C | 康明斯 Cummins | 120 | 131 | QSB5.9-G31 | T3",
   "| HJ144C | 康明斯 Cummins | 144 | 159 | QSB5.9-G33 | T3",
   "| HJ157C | 康明斯 Cummins | 157 | 172 | QSB6.7-G32 | T3",
   "| HJ190C | 康明斯 Cummins | 190 | 209 | QSB6.7-G31 | T3",
   "| HJ216C | 康明斯 Cummins | 216 | 236 | QSL8.9-G34 | T3",
   "| HJ245C | 康明斯 Cummins | 245 | 265 | QSL8.9-G33 | T3",
   "| HJ273C | 康明斯 Cummins | 273 | 300 | QSL8.9-G30 | T3"
  ]
 },
 {
  "n": 103,
  "url": "https://en.nenjo.cn/products_details/12.html",
  "title": "20-480KVA Dongfeng Cummins Series-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 柴油机 Engine | 主用功率 Prime power | 备用功率 Standby power | 柴油机型号 Engine model | 排放标准 Emission level"
  ],
  "rows": [
   "| HJ20C | 康明斯 Cummins | 20 | 23 | 4B3.9-G11 | T2",
   "| HJ27C | 康明斯 Cummins | 27 | 30 | 4B3.9-G2 | T2",
   "| HJ36C | 康明斯 Cummins | 36 | 40 | 4BT3.9-G2 | T2",
   "| HJ54C | 康明斯 Cummins | 54 | 60 | 4BTA3.9-G2 （QC50/60E) | T2",
   "| HJ60C | 康明斯 Cummins | 60 | 67 | 4BTA3.9-G2 （QC58/67E) | T2",
   "| HJ72C | 康明斯 Cummins | 72 | 81 | 4BTA3.9-G11 （水箱Radiator LAT40°） | T2",
   "| HJ90C | 康明斯 Cummins | 90 | 100 | 6BT5.9-G2 （QC86/100E) | T2",
   "| HJ104C | 康明斯 Cummins | 104 | 115 | 6BT5.9-G2 （QC96/115E) | T2",
   "| HJ109C | 康明斯 Cummins | 109 | 120 | 6BTA5.9-G2 | T2",
   "| HJ120C | 康明斯 Cummins | 120 | 131 | 6BTAA5.9-G2 | T2",
   "| HJ136C | 康明斯 Cummins | 136 | 150 | 6BTAA5.9-G12 | T2",
   "| HJ154C | 康明斯 Cummins | 154 | 170 | 6CTA8.3-G2 | T2",
   "| HJ172C | 康明斯 Cummins | 172 | 190 | 6CTAA8.3-G2 | T2",
   "| HJ239C | 康明斯 Cummins | ----- | 239 | 6CTAA8.3-G9 | T2",
   "| HJ213C | 康明斯 Cummins | 213 | 234 | 6LTAA8.9-G2 | T2",
   "| HJ231C | 康明斯 Cummins | 231 | 256 | 6LTAA8.9-G3 | T2",
   "| HJ240C | 康明斯 Cummins | 240 | 263 | 6LTAA9.5-G3 | T2",
   "| HJ254C | 康明斯 Cummins | 254 | 281 | 6LTAA9.5-G1 | T2",
   "| HJ309C | 康明斯 Cummins | 309 | 345 | 6ZTAA13-G3 | T2",
   "| HJ354C | 康明斯 Cummins | 354 | 377 | 6ZTAA13-G2 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 377 | 6ZTAA13-G4 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 400 | QSZ13-G2 | T2",
   "| HJ409C | 康明斯 Cummins | 409 | 454 | QSZ13-G3 | T2",
   "| HJ465C | 康明斯 Cummins | 465 | 511 | QSZ13-G11 | T2",
   "| HJ397C | 康明斯 Cummins | 397 | 454 | QSZ13-G5 欧二 Tier 2 | T3",
   "| HJ327C | 康明斯 Cummins | 327 | 372 | QSZ13-G6 欧三 Tier 3 | T3",
   "| HJ371C | 康明斯 Cummins | 371 | 424 | QSZ13-G7 欧三 Tier 3 | T3"
  ]
 },
 {
  "n": 104,
  "url": "https://en.nenjo.cn/products_details/29.html",
  "title": "200-1600KVA Chongqing Cummins Series-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 50Hz，1500rpm | 排放标准 Emission level",
   "| 发动机功率 Engine Power | 机组功率 Gen-set Power",
   "| 持续 Continuous (kW) | 常用 Prime (kW) | 备用 Standby (kW) | 常用 Prime (kW) | 备用 Standby (kW)"
  ],
  "rows": [
   "| HJ200C | 康明斯 Cummins | MTA11-G2 | 168 | 224 | 246 | 200 | 220 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | MTAA11-G3 | 210 | 282 | 310 | 250 | 280 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NT855-GA | ----- | 231 | 254 | 200 | 220 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NTA855-G1 | ----- | 240 | 264 | 200 | 220 | 国二 T2",
   "| HJ220C | 康明斯 Cummins | NTA855-G1A | ----- | 264 | 291 | 220 | 250 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1B | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G2 | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G2A | ----- | 312 | 343 | 275 | 300 | 国二 T2",
   "| HJ280C | 康明斯 Cummins | NTA855-G4 | ----- | 317 | 351 | 280 | 310 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | NTAA855-G7 | ----- | 343 | 377 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | NTAA855-G7A | ----- | ----- | 407 | ----- | 360 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | KTA19-G2 | 328 | 336 | 369 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | KTA19-G3 | 354 | 403 | 448 | 360 | 400 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G3A | 354 | 448 | 504 | 400 | 450 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G4 | 354 | 448 | 503 | 400 | 450 | 国二 T2",
   "| HJ420C | 康明斯 Cummins | KTAA19-G5 | ----- | 470 | 555 | 420 | 505 | 国二 T2",
   "| HJ460C | 康明斯 Cummins | KTAA19-G6 | ----- | 520 | 570 | 460 | 520 | 国二 T2",
   "| HJ520C | 康明斯 Cummins | KTA19-G8 | ----- | ----- | 575 | ----- | 520 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G6A | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G7 | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ500C | 康明斯 Cummins | KT38-G | ----- | 560 | 615 | 500 | 560 | 国二 T2",
   "| HJ580C | 康明斯 Cummins | KT38-GA | ----- | 647 | 711 | 580 | 640 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1 | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1B | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ600C | 康明斯 Cummins | KTA38-G2 | 604 | 664 | 731 | 600 | 660 | 国二 T2",
   "| HJ640C | 康明斯 Cummins | KTA38-G2B | ----- | 711 | 789 | 640 | 710 | 国二 T2",
   "| HJ728C | 康明斯 Cummins | KTA38-G2A | ----- | 813 | 896 | 728 | 800 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G5 | 657 | 880 | 970 | 800 | 880 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9 | ----- | ----- | 1089 | ----- | 1000 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3 | 900 | 1097 | 1227 | 1000 | 1100 | 国二 T2",
   "| HJ1020C | 康明斯 Cummins | KTA50-G12 | 1033 | 1148 | 1210 | 1020 | 1100 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G12A | 1100 | 1200 | 1412 | 1100 | 1280 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G8 | 1100 | 1200 | 1429 | 1100 | 1320 | 国二 T2",
   "| HJ1180C | 康明斯 Cummins | KTA50-GS8 | 1100 | 1287 | 1429 | 1180 | 1320 | 国二 T2",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15X | ----- | 1491 | 1656 | 1340 | 1500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G8E | 440 | 500 | 561 | 450 | 510 | 国三 T3",
   "| HJ500C | 康明斯 Cummins | KTA19-G8A | 490 | 550 | 610 | 500 | 555 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | KTA19-G9A | 535 | 600 | 660 | 545 | 600 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | KTA38-G2E | 620 | 715 | 770 | 650 | 700 | 国三 T3",
   "| HJ750C | 康明斯 Cummins | KTA38-G5E | 715 | 825 | 880 | 750 | 800 | 国三 T3",
   "| HJ850C | 康明斯 Cummins | KTA38-G7E | 825 | 935 | 990 | 850 | 900 | 国三 T3",
   "| HJ900C | 康明斯 Cummins | KTA38-G9E | 880 | 990 | 1100 | 900 | 1000 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9A | 880 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3E | 990 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1100C | 康明斯 Cummins | KTA50-G7E | 1100 | 1210 | 1320 | 1100 | 1200 | 国三 T3",
   "| HJ1200C | 康明斯 Cummins | KTA50-G8E | 1210 | 1320 | 1430 | 1200 | 1300 | 国三 T3",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15A | 1210 | 1485 | 1650 | 1340 | 1500 | 国三 T3",
   "| HJ1500C | 康明斯 Cummins | KTA50-G16A | 1320 | 1650 | 1760 | 1500 | 1600 | 国三 T3",
   "| HJ364C | 康明斯 Cummins | QSK19-G15 | ----- | 405 | 448 | 364 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G16 | ----- | 445 | 493 | 400 | 440 | 国三 T3",
   "| HJ455C | 康明斯 Cummins | QSK19-G17 | ----- | 505 | 558 | 455 | 500 | 国三 T3",
   "| HJ509C | 康明斯 Cummins | QSK19-G18 | ----- | 564 | 624 | 509 | 560 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | QSK19-G19 | ----- | 606 | 671 | 545 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK19-G20 | ----- | 668 | 739 | 600 | 660 | 国三 T3",
   "| HJ655C | 康明斯 Cummins | QSK19-G21 | ----- | 724 | 801 | 655 | 720 | 国三 T3",
   "| HJ727C | 康明斯 Cummins | QSK38-G9 | ----- | 826 | 911 | 727 | 800 | 国三 T3",
   "| HJ800C | 康明斯 Cummins | QSK38-G10 | ----- | 903 | 997 | 800 | 880 | 国三 T3",
   "| HJ909C | 康明斯 Cummins | QSK38-G11 | ----- | 1022 | 1129 | 909 | 1000 | 国三 T3",
   "| HJ1018C | 康明斯 Cummins | QSK38-G12 | ----- | 1134 | 1254 | 1018 | 1120 | 国三 T3",
   "| HJ1120C | 康明斯 Cummins | QSK38-G13 | ----- | 1239 | 1371 | 1120 | 1232 | 国三 T3",
   "| HJ1218C | 康明斯 Cummins | QSK38-G14 | ----- | 1346 | 1489 | 1218 | 1340 | 国三 T3",
   "| HJ1280C | 康明斯 Cummins | QSK38-G15 | ----- | 1399 | 1548 | 1280 | 1408 | 国三 T3",
   "| HJ200C | 康明斯 Cummins | QSNT-G6 | ----- | 243 | 265 | 200 | 220 | 国三 T3",
   "| HJ220C | 康明斯 Cummins | QSNT-G7 | ----- | 261 | 291 | 220 | 250 | 国三 T3",
   "| HJ250C | 康明斯 Cummins | QSNT-G1 | ----- | 291 | 325 | 250 | 280 | 国三 T3",
   "| HJ280C | 康明斯 Cummins | QSNT-G2 | ----- | 321 | 358 | 280 | 310 | 国三 T3",
   "| HJ320C | 康明斯 Cummins | QSNT-G3 | 321 | 358 | 392 | 320 | 350 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSNT-G4X | ----- | 407 | 448 | 360 | 400 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSK19-G14 | 362 | 402 | 447 | 360 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G13 | 406 | 451 | 501 | 400 | 450 | 国三 T3",
   "| HJ460C | 康明斯 Cummins | QSK19-G12 | 500 | 503 | 565 | 460 | 505 | 国三 T3",
   "| HJ470C | 康明斯 Cummins | QSK19-G6 | ----- | 520 | 592 | 470 | 520 | 国三 T3",
   "| HJ520C | 康明斯 Cummins | QSK19-G4 | 500 | 574 | 634 | 520 | 570 | 国三 T3",
   "| HJ550C | 康明斯 Cummins | QSK19-G11 | 500 | 606 | 667 | 550 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK38-G8 | 591 | 657 | 730 | 600 | 660 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | QSK38-G7 | 635 | 705 | 783 | 650 | 710 | 国三 T3",
   "| HJ728C | 康明斯 Cummins | QSK38-G6 | 712 | 791 | 878 | 728 | 800 | 国三 T3",
   "| HJ806C | 康明斯 Cummins | QSK38-G1 | 792 | 876 | 970 | 806 | 887 | 国三 T3",
   "| HJ915C | 康明斯 Cummins | QSK38-G2 | 893 | 989 | 1096 | 915 | 1007 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | QSK38-G5 | 933 | 1107 | 1224 | 1000 | 1100 | 国三 T3",
   "| HJ1080C | 康明斯 Cummins | QSK38-G19 | 932 | 1183 | 1333 | 1080 | 1200 | 国三 T3"
  ]
 },
 {
  "n": 104,
  "url": "https://en.nenjo.cn/products_details/29.html",
  "title": "200-1600KVA Chongqing Cummins Series-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 50Hz，1500rpm | 排放标准 Emission level",
   "| 发动机功率 Engine Power | 机组功率 Gen-set Power",
   "| 持续 Continuous (kW) | 常用 Prime (kW) | 备用 Standby (kW) | 常用 Prime (kW) | 备用 Standby (kW)"
  ],
  "rows": [
   "| HJ220C | 康明斯 Cummins | NT855-GA | ----- | ----- | 257 | ----- | 220 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1 | ----- | 287 | 317 | 250 | 275 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1 | ----- | 287 | 317 | 250 | 275 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G1B | ----- | 313 | 347 | 275 | 300 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G1B | ----- | 313 | 347 | 275 | 300 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G2 | ----- | 313 | 347 | 275 | 300 | 国二 T2",
   "| HJ315C | 康明斯 Cummins | NTA855-G3 | ----- | 358 | 399 | 315 | 350 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ470C | 康明斯 Cummins | KTAA19-G5 | ----- | 533 | 605 | 470 | 550 | 国二 T2",
   "| HJ600C | 康明斯 Cummins | KTAA19-G6A | ----- | ----- | 664 | ----- | 600 | 国二 T2",
   "| HJ620C | 康明斯 Cummins | KT38-G | ----- | 679 | 747 | 620 | 680 | 国二 T2",
   "| HJ700C | 康明斯 Cummins | KTA38-G1 | 672 | 768 | 847 | 700 | 770 | 国二 T2",
   "| HJ700C | 康明斯 Cummins | KTA38-G1B | 672 | 768 | 847 | 700 | 770 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ750C | 康明斯 Cummins | KTA38-G2B | ----- | 830 | 913 | 750 | 830 | 国二 T2",
   "| HJ750C | 康明斯 Cummins | KTA38-G2B | ----- | 830 | 913 | 750 | 830 | 国二 T2",
   "| HJ750C | 康明斯 Cummins | KTA38-G2B | ----- | 830 | 913 | 750 | 830 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ900C | 康明斯 Cummins | KTA38-G4 | 776 | 1007 | 1112 | 900 | 1000 | 国二 T2",
   "| HJ900C | 康明斯 Cummins | KTA38-G4B | ----- | 1080 | 1200 | 900 | 1000 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA38-G9 | ----- | ----- | 1220 | ----- | 1100 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G3 | 1000 | 1220 | 1380 | 1100 | 1260 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G3 | 1000 | 1220 | 1380 | 1100 | 1260 | 国二 T2",
   "| HJ1130C | 康明斯 Cummins | KTA50-G12 | 1146 | 1256 | 1306 | 1130 | 1180 | 国二 T2",
   "| HJ1220C | 康明斯 Cummins | KTA50-G12A | 1224 | 1347 | 1582 | 1220 | 1430 | 国二 T2",
   "| HJ1260C | 康明斯 Cummins | KTA50-G9 | 1223 | 1383 | 1655 | 1260 | 1500 | 国二 T2",
   "| HJ320C | 康明斯 Cummins | QSNT-G3 | 321 | 358 | 392 | 320 | 350 | 国三 T3",
   "| HJ500C | 康明斯 Cummins | QSK19-G4 | 459 | 559 | 634 | 500 | 570 | 国三 T3",
   "| HJ550C | 康明斯 Cummins | QSK19-G5 | 500 | 608 | 669 | 550 | 600 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | QSK19-G8 | 500 | 608 | 721 | 545 | 650 | 国三 T3",
   "| HJ960C | 康明斯 Cummins | QSK38-G5 | 891 | 1063 | 1279 | 960 | 1150 | 国三 T3",
   "| HJ1100C | 康明斯 Cummins | QSK38-G4 | 1044 | 1231 | 1376 | 1100 | 1240 | 国三 T3"
  ]
 },
 {
  "n": 105,
  "url": "https://en.nenjo.cn/products_details/33.html",
  "title": "20-480KVA Dongfeng Cummins Container Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 柴油 机Engine | 主用功率 | 备用功率 | 柴油机型号 Engine model | 排放标准 Emission level"
  ],
  "rows": [
   "| HJ18C | 康明斯 Cummins | 18 | 20 | 4B3.9-G11 | T2",
   "| HJ21C | 康明斯 Cummins | 21 | 24 | 4B3.9-G1 | T2",
   "| HJ21C | 康明斯 Cummins | 21 | 24 | 4B3.9-G2 | T2",
   "| HJ24C | 康明斯 Cummins | 24 | 27 | 4B3.9-G12 | T2",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | 4BT3.9-G1 | T2",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | 4BT3.9-G2 | T2",
   "| HJ45C | 康明斯 Cummins | 45 | 50 | 4BTA3.9-G2 （QC50/60E) | T2",
   "| HJ52C | 康明斯 Cummins | 52 | 58 | 4BTA3.9-G2 （QC58/67E) | T2",
   "| HJ63C | 康明斯 Cummins | 63 | 72 | 4BTA3.9-G11（水箱RadiatorLAT40°） | T2",
   "| HJ79C | 康明斯 Cummins | 79 | 88 | 4BTA3.9-G13（水箱RadiatorLAT40°） | T2",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | 4BTAA3.9-G3 | T2",
   "| HJ78C | 康明斯 Cummins | 78 | 83 | 6BT5.9-G1 | T2",
   "| HJ78C | 康明斯 Cummins | 78 | 83 | 6BT5.9-G2（QC86/100E) | T2",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | 6BT5.9-G2（QC96/115E) | T2",
   "| HJ96C | 康明斯 Cummins | 96 | 105 | 6BTA5.9-G2 | T2",
   "| HJ109C | 康明斯 Cummins | 109 | 118 | 6BTAA5.9-G2 | T2",
   "| HJ127C | 康明斯 Cummins | 127 | 140 | 6BTAA5.9-G12 | T2",
   "| HJ148C | 康明斯 Cummins | 148 | 163 | 6CTA8.3-G1 | T2",
   "| HJ148C | 康明斯 Cummins | 148 | 163 | 6CTA8.3-G2 | T2",
   "| HJ166C | 康明斯 Cummins | 166 | 184 | 6CTAA8.3-G2 | T2",
   "| HJ210C | 康明斯 Cummins | ----- | 210 | 6CTAA8.3-G9 | T2",
   "| HJ200C | 康明斯 Cummins | 200 | 218 | 6LTAA8.9-G2 | T2",
   "| HJ209C | 康明斯 Cummins | 209 | 227 | 6LTAA8.9-G3 | T2",
   "| HJ227C | 康明斯 Cummins | 227 | 254 | 6LTAA9.5-G3 | T2",
   "| HJ263C | 康明斯 Cummins | 263 | 290 | 6LTAA9.5-G1 | T2",
   "| HJ309C | 康明斯 Cummins | 309 | 345 | 6ZTAA13-G3 | T2",
   "| HJ354C | 康明斯 Cummins | 354 | 377 | 6ZTAA13-G2 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 377 | 6ZTAA13-G4 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 400 | QSZ13-G2 | T2",
   "| HJ409C | 康明斯 Cummins | 409 | 427 | QSZ13-G3 | T2",
   "| HJ420C | 康明斯 Cummins | 420 | 462 | QSZ13-G10 | T2",
   "| HJ57C | 康明斯 Cummins | 57 | 63 | QSB3.9-G2 | T3",
   "| HJ71C | 康明斯 Cummins | 71 | 80 | QSB3.9-G3 | T3",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | QSB5.9-G2 | T3",
   "| HJ109C | 康明斯 Cummins | 109 | 120 | QSB5.9-G3（水箱 Radiator LAT40°） | T3",
   "| HJ137C | 康明斯 Cummins | 137 | 150 | QSB6.7-G3 | T3",
   "| HJ152C | 康明斯 Cummins | 152 | 168 | QSB6.7-G4（水箱 Radiator LAT40°） | T3",
   "| HJ187C | 康明斯 Cummins | 187 | 205 | QSL8.9-G2 | T3",
   "| HJ200C | 康明斯 Cummins | 200 | 220 | QSL8.9-G3 | T3",
   "| HJ213C | 康明斯 Cummins | 213 | 234 | QSL8.9-G4 | T3",
   "| HJ373C | 康明斯 Cummins | 373 | 427 | QSZ13-G5 欧二 Tier 2 | T3",
   "| HJ298C | 康明斯 Cummins | 298 | 340 | QSZ13-G6 欧三 Tier 3 | T3",
   "| HJ333C | 康明斯 Cummins | 333 | 380 | QSZ13-G7 欧三 Tier 3 | T3",
   "| HJ22C | 康明斯 Cummins | 22 | 24 | QSB3.9-G31 | T3",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | QSB3.9-G33 | T3",
   "| HJ52C | 康明斯 Cummins | 52 | 58 | QSB3.9-G35 | T3",
   "| HJ76C | 康明斯 Cummins | 76 | 83 | QSB3.9-G37 | T3",
   "| HJ90C | 康明斯 Cummins | 90 | 100 | QSB3.9-G39 | T3",
   "| HJ105C | 康明斯 Cummins | 105 | 116 | QSB5.9-G30 | T3",
   "| HJ120C | 康明斯 Cummins | 120 | 131 | QSB5.9-G31 | T3",
   "| HJ144C | 康明斯 Cummins | 144 | 159 | QSB5.9-G33 | T3",
   "| HJ157C | 康明斯 Cummins | 157 | 172 | QSB6.7-G32 | T3",
   "| HJ190C | 康明斯 Cummins | 190 | 209 | QSB6.7-G31 | T3",
   "| HJ216C | 康明斯 Cummins | 216 | 236 | QSL8.9-G34 | T3",
   "| HJ245C | 康明斯 Cummins | 245 | 265 | QSL8.9-G33 | T3",
   "| HJ273C | 康明斯 Cummins | 273 | 300 | QSL8.9-G30 | T3"
  ]
 },
 {
  "n": 105,
  "url": "https://en.nenjo.cn/products_details/33.html",
  "title": "20-480KVA Dongfeng Cummins Container Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 柴油机 Engine | 主用功率 Prime power | 备用功率 Standby power | 柴油机型号 Engine model | 排放标准 Emission level"
  ],
  "rows": [
   "| HJ20C | 康明斯 Cummins | 20 | 23 | 4B3.9-G11 | T2",
   "| HJ27C | 康明斯 Cummins | 27 | 30 | 4B3.9-G2 | T2",
   "| HJ36C | 康明斯 Cummins | 36 | 40 | 4BT3.9-G2 | T2",
   "| HJ54C | 康明斯 Cummins | 54 | 60 | 4BTA3.9-G2 （QC50/60E) | T2",
   "| HJ60C | 康明斯 Cummins | 60 | 67 | 4BTA3.9-G2 （QC58/67E) | T2",
   "| HJ72C | 康明斯 Cummins | 72 | 81 | 4BTA3.9-G11（水箱Radiator LAT40°） | T2",
   "| HJ90C | 康明斯 Cummins | 90 | 100 | 6BT5.9-G2（QC86/100E) | T2",
   "| HJ104C | 康明斯 Cummins | 104 | 115 | 6BT5.9-G2（QC96/115E) | T2",
   "| HJ109C | 康明斯 Cummins | 109 | 120 | 6BTA5.9-G2 | T2",
   "| HJ120C | 康明斯 Cummins | 120 | 131 | 6BTAA5.9-G2 | T2",
   "| HJ136C | 康明斯 Cummins | 136 | 150 | 6BTAA5.9-G12 | T2",
   "| HJ154C | 康明斯 Cummins | 154 | 170 | 6CTA8.3-G2 | T2",
   "| HJ172C | 康明斯 Cummins | 172 | 190 | 6CTAA8.3-G2 | T2",
   "| HJ239C | 康明斯 Cummins | ----- | 239 | 6CTAA8.3-G9 | T2",
   "| HJ213C | 康明斯 Cummins | 213 | 234 | 6LTAA8.9-G2 | T2",
   "| HJ231C | 康明斯 Cummins | 231 | 256 | 6LTAA8.9-G3 | T2",
   "| HJ240C | 康明斯 Cummins | 240 | 263 | 6LTAA9.5-G3 | T2",
   "| HJ254C | 康明斯 Cummins | 254 | 281 | 6LTAA9.5-G1 | T2",
   "| HJ309C | 康明斯 Cummins | 309 | 345 | 6ZTAA13-G3 | T2",
   "| HJ354C | 康明斯 Cummins | 354 | 377 | 6ZTAA13-G2 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 377 | 6ZTAA13-G4 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 400 | QSZ13-G2 | T2",
   "| HJ409C | 康明斯 Cummins | 409 | 454 | QSZ13-G3 | T2",
   "| HJ465C | 康明斯 Cummins | 465 | 511 | QSZ13-G11 | T2",
   "| HJ397C | 康明斯 Cummins | 397 | 454 | QSZ13-G5 欧二 Tier 2 | T3",
   "| HJ327C | 康明斯 Cummins | 327 | 372 | QSZ13-G6 欧三 Tier 3 | T3",
   "| HJ371C | 康明斯 Cummins | 371 | 424 | QSZ13-G7 欧三 Tier 3 | T3"
  ]
 },
 {
  "n": 106,
  "url": "https://en.nenjo.cn/products_details/32.html",
  "title": "20-480KVA Dongfeng Cummins Silent Series-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 柴油机 Engine | 主用功率 | 备用功率 | 柴油机型号 Engine model | 排放标准 Emission level"
  ],
  "rows": [
   "| HJ18C | 康明斯 Cummins | 18 | 20 | 4B3.9-G11 | T2",
   "| HJ21C | 康明斯 Cummins | 21 | 24 | 4B3.9-G1 | T2",
   "| HJ21C | 康明斯 Cummins | 21 | 24 | 4B3.9-G2 | T2",
   "| HJ24C | 康明斯 Cummins | 24 | 27 | 4B3.9-G12 | T2",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | 4BT3.9-G1 | T2",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | 4BT3.9-G2 | T2",
   "| HJ45C | 康明斯 Cummins | 45 | 50 | 4BTA3.9-G2 （QC50/60E) | T2",
   "| HJ52C | 康明斯 Cummins | 52 | 58 | 4BTA3.9-G2 （QC58/67E) | T2",
   "| HJ63C | 康明斯 Cummins | 63 | 72 | 4BTA3.9-G11（水箱RadiatorLAT40°） | T2",
   "| HJ79C | 康明斯 Cummins | 79 | 88 | 4BTA3.9-G13（水箱RadiatorLAT40°） | T2",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | 4BTAA3.9-G3 | T2",
   "| HJ78C | 康明斯 Cummins | 78 | 83 | 6BT5.9-G1 | T2",
   "| HJ78C | 康明斯 Cummins | 78 | 83 | 6BT5.9-G2（QC86/100E) | T2",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | 6BT5.9-G2（QC96/115E) | T2",
   "| HJ96C | 康明斯 Cummins | 96 | 105 | 6BTA5.9-G2 | T2",
   "| HJ109C | 康明斯 Cummins | 109 | 118 | 6BTAA5.9-G2 | T2",
   "| HJ127C | 康明斯 Cummins | 127 | 140 | 6BTAA5.9-G12 | T2",
   "| HJ148C | 康明斯 Cummins | 148 | 163 | 6CTA8.3-G1 | T2",
   "| HJ148C | 康明斯 Cummins | 148 | 163 | 6CTA8.3-G2 | T2",
   "| HJ166C | 康明斯 Cummins | 166 | 184 | 6CTAA8.3-G2 | T2",
   "| HJ210C | 康明斯 Cummins | ----- | 210 | 6CTAA8.3-G9 | T2",
   "| HJ200C | 康明斯 Cummins | 200 | 218 | 6LTAA8.9-G2 | T2",
   "| HJ209C | 康明斯 Cummins | 209 | 227 | 6LTAA8.9-G3 | T2",
   "| HJ227C | 康明斯 Cummins | 227 | 254 | 6LTAA9.5-G3 | T2",
   "| HJ263C | 康明斯 Cummins | 263 | 290 | 6LTAA9.5-G1 | T2",
   "| HJ309C | 康明斯 Cummins | 309 | 345 | 6ZTAA13-G3 | T2",
   "| HJ354C | 康明斯 Cummins | 354 | 377 | 6ZTAA13-G2 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 377 | 6ZTAA13-G4 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 400 | QSZ13-G2 | T2",
   "| HJ409C | 康明斯 Cummins | 409 | 427 | QSZ13-G3 | T2",
   "| HJ420C | 康明斯 Cummins | 420 | 462 | QSZ13-G10 | T2",
   "| HJ57C | 康明斯 Cummins | 57 | 63 | QSB3.9-G2 | T3",
   "| HJ71C | 康明斯 Cummins | 71 | 80 | QSB3.9-G3 | T3",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | QSB5.9-G2 | T3",
   "| HJ109C | 康明斯 Cummins | 109 | 120 | QSB5.9-G3（水箱 Radiator LAT40°） | T3",
   "| HJ137C | 康明斯 Cummins | 137 | 150 | QSB6.7-G3 | T3",
   "| HJ152C | 康明斯 Cummins | 152 | 168 | QSB6.7-G4（水箱 Radiator LAT40°） | T3",
   "| HJ187C | 康明斯 Cummins | 187 | 205 | QSL8.9-G2 | T3",
   "| HJ200C | 康明斯 Cummins | 200 | 220 | QSL8.9-G3 | T3",
   "| HJ213C | 康明斯 Cummins | 213 | 234 | QSL8.9-G4 | T3",
   "| HJ373C | 康明斯 Cummins | 373 | 427 | QSZ13-G5 欧二 Tier 2 | T3",
   "| HJ298C | 康明斯 Cummins | 298 | 340 | QSZ13-G6 欧三 Tier 3 | T3",
   "| HJ333C | 康明斯 Cummins | 333 | 380 | QSZ13-G7 欧三 Tier 3 | T3",
   "| HJ22C | 康明斯 Cummins | 22 | 24 | QSB3.9-G31 | T3",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | QSB3.9-G33 | T3",
   "| HJ52C | 康明斯 Cummins | 52 | 58 | QSB3.9-G35 | T3",
   "| HJ76C | 康明斯 Cummins | 76 | 83 | QSB3.9-G37 | T3",
   "| HJ90C | 康明斯 Cummins | 90 | 100 | QSB3.9-G39 | T3",
   "| HJ105C | 康明斯 Cummins | 105 | 116 | QSB5.9-G30 | T3",
   "| HJ120C | 康明斯 Cummins | 120 | 131 | QSB5.9-G31 | T3",
   "| HJ144C | 康明斯 Cummins | 144 | 159 | QSB5.9-G33 | T3",
   "| HJ157C | 康明斯 Cummins | 157 | 172 | QSB6.7-G32 | T3",
   "| HJ190C | 康明斯 Cummins | 190 | 209 | QSB6.7-G31 | T3",
   "| HJ216C | 康明斯 Cummins | 216 | 236 | QSL8.9-G34 | T3",
   "| HJ245C | 康明斯 Cummins | 245 | 265 | QSL8.9-G33 | T3",
   "| HJ273C | 康明斯 Cummins | 273 | 300 | QSL8.9-G30 | T3",
   "| 型号 Model | 柴油机 Engine | 主用功率 Prime power | 备用功率 Standby power | 柴油机型号 Engine model | 排放标准 Emission level",
   "| HJ20C | 康明斯 Cummins | 20 | 23 | 4B3.9-G11 | T2",
   "| HJ27C | 康明斯 Cummins | 27 | 30 | 4B3.9-G2 | T2",
   "| HJ36C | 康明斯 Cummins | 36 | 40 | 4BT3.9-G2 | T2",
   "| HJ54C | 康明斯 Cummins | 54 | 60 | 4BTA3.9-G2 （QC50/60E) | T2",
   "| HJ60C | 康明斯 Cummins | 60 | 67 | 4BTA3.9-G2 （QC58/67E) | T2",
   "| HJ72C | 康明斯 Cummins | 72 | 81 | 4BTA3.9-G11（水箱Radiator LAT40°） | T2",
   "| HJ90C | 康明斯 Cummins | 90 | 100 | 6BT5.9-G2（QC86/100E) | T2",
   "| HJ104C | 康明斯 Cummins | 104 | 115 | 6BT5.9-G2（QC96/115E) | T2",
   "| HJ109C | 康明斯 Cummins | 109 | 120 | 6BTA5.9-G2 | T2",
   "| HJ120C | 康明斯 Cummins | 120 | 131 | 6BTAA5.9-G2 | T2",
   "| HJ136C | 康明斯 Cummins | 136 | 150 | 6BTAA5.9-G12 | T2",
   "| HJ154C | 康明斯 Cummins | 154 | 170 | 6CTA8.3-G2 | T2",
   "| HJ172C | 康明斯 Cummins | 172 | 190 | 6CTAA8.3-G2 | T2",
   "| HJ239C | 康明斯 Cummins | ----- | 239 | 6CTAA8.3-G9 | T2",
   "| HJ213C | 康明斯 Cummins | 213 | 234 | 6LTAA8.9-G2 | T2",
   "| HJ231C | 康明斯 Cummins | 231 | 256 | 6LTAA8.9-G3 | T2",
   "| HJ240C | 康明斯 Cummins | 240 | 263 | 6LTAA9.5-G3 | T2",
   "| HJ254C | 康明斯 Cummins | 254 | 281 | 6LTAA9.5-G1 | T2",
   "| HJ309C | 康明斯 Cummins | 309 | 345 | 6ZTAA13-G3 | T2",
   "| HJ354C | 康明斯 Cummins | 354 | 377 | 6ZTAA13-G2 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 377 | 6ZTAA13-G4 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 400 | QSZ13-G2 | T2",
   "| HJ409C | 康明斯 Cummins | 409 | 454 | QSZ13-G3 | T2",
   "| HJ465C | 康明斯 Cummins | 465 | 511 | QSZ13-G11 | T2",
   "| HJ397C | 康明斯 Cummins | 397 | 454 | QSZ13-G5 欧二 Tier 2 | T3",
   "| HJ327C | 康明斯 Cummins | 327 | 372 | QSZ13-G6 欧三 Tier 3 | T3",
   "| HJ371C | 康明斯 Cummins | 371 | 424 | QSZ13-G7 欧三 Tier 3 | T3"
  ]
 },
 {
  "n": 107,
  "url": "https://en.nenjo.cn/products_details/34.html",
  "title": "20-480KVA Dongfeng Cummins Trailer Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 柴油机 Engine | 主用功率 | 备用功率 | 柴油机型号 Engine model | 排放标准 Emission level"
  ],
  "rows": [
   "| HJ18C | 康明斯 Cummins | 18 | 20 | 4B3.9-G11 | T2",
   "| HJ21C | 康明斯 Cummins | 21 | 24 | 4B3.9-G1 | T2",
   "| HJ21C | 康明斯 Cummins | 21 | 24 | 4B3.9-G2 | T2",
   "| HJ24C | 康明斯 Cummins | 24 | 27 | 4B3.9-G12 | T2",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | 4BT3.9-G1 | T2",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | 4BT3.9-G2 | T2",
   "| HJ45C | 康明斯 Cummins | 45 | 50 | 4BTA3.9-G2 （QC50/60E) | T2",
   "| HJ52C | 康明斯 Cummins | 52 | 58 | 4BTA3.9-G2 （QC58/67E) | T2",
   "| HJ63C | 康明斯 Cummins | 63 | 72 | 4BTA3.9-G11（水箱RadiatorLAT40°） | T2",
   "| HJ79C | 康明斯 Cummins | 79 | 88 | 4BTA3.9-G13（水箱RadiatorLAT40°） | T2",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | 4BTAA3.9-G3 | T2",
   "| HJ78C | 康明斯 Cummins | 78 | 83 | 6BT5.9-G1 | T2",
   "| HJ78C | 康明斯 Cummins | 78 | 83 | 6BT5.9-G2（QC86/100E) | T2",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | 6BT5.9-G2（QC96/115E) | T2",
   "| HJ96C | 康明斯 Cummins | 96 | 105 | 6BTA5.9-G2 | T2",
   "| HJ109C | 康明斯 Cummins | 109 | 118 | 6BTAA5.9-G2 | T2",
   "| HJ127C | 康明斯 Cummins | 127 | 140 | 6BTAA5.9-G12 | T2",
   "| HJ148C | 康明斯 Cummins | 148 | 163 | 6CTA8.3-G1 | T2",
   "| HJ148C | 康明斯 Cummins | 148 | 163 | 6CTA8.3-G2 | T2",
   "| HJ166C | 康明斯 Cummins | 166 | 184 | 6CTAA8.3-G2 | T2",
   "| HJ210C | 康明斯 Cummins | ----- | 210 | 6CTAA8.3-G9 | T2",
   "| HJ200C | 康明斯 Cummins | 200 | 218 | 6LTAA8.9-G2 | T2",
   "| HJ209C | 康明斯 Cummins | 209 | 227 | 6LTAA8.9-G3 | T2",
   "| HJ227C | 康明斯 Cummins | 227 | 254 | 6LTAA9.5-G3 | T2",
   "| HJ263C | 康明斯 Cummins | 263 | 290 | 6LTAA9.5-G1 | T2",
   "| HJ309C | 康明斯 Cummins | 309 | 345 | 6ZTAA13-G3 | T2",
   "| HJ354C | 康明斯 Cummins | 354 | 377 | 6ZTAA13-G2 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 377 | 6ZTAA13-G4 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 400 | QSZ13-G2 | T2",
   "| HJ409C | 康明斯 Cummins | 409 | 427 | QSZ13-G3 | T2",
   "| HJ420C | 康明斯 Cummins | 420 | 462 | QSZ13-G10 | T2",
   "| HJ57C | 康明斯 Cummins | 57 | 63 | QSB3.9-G2 | T3",
   "| HJ71C | 康明斯 Cummins | 71 | 80 | QSB3.9-G3 | T3",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | QSB5.9-G2 | T3",
   "| HJ109C | 康明斯 Cummins | 109 | 120 | QSB5.9-G3（水箱 Radiator LAT40°） | T3",
   "| HJ137C | 康明斯 Cummins | 137 | 150 | QSB6.7-G3 | T3",
   "| HJ152C | 康明斯 Cummins | 152 | 168 | QSB6.7-G4（水箱 Radiator LAT40°） | T3",
   "| HJ187C | 康明斯 Cummins | 187 | 205 | QSL8.9-G2 | T3",
   "| HJ200C | 康明斯 Cummins | 200 | 220 | QSL8.9-G3 | T3",
   "| HJ213C | 康明斯 Cummins | 213 | 234 | QSL8.9-G4 | T3",
   "| HJ373C | 康明斯 Cummins | 373 | 427 | QSZ13-G5 欧二 Tier 2 | T3",
   "| HJ298C | 康明斯 Cummins | 298 | 340 | QSZ13-G6 欧三 Tier 3 | T3",
   "| HJ333C | 康明斯 Cummins | 333 | 380 | QSZ13-G7 欧三 Tier 3 | T3",
   "| HJ22C | 康明斯 Cummins | 22 | 24 | QSB3.9-G31 | T3",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | QSB3.9-G33 | T3",
   "| HJ52C | 康明斯 Cummins | 52 | 58 | QSB3.9-G35 | T3",
   "| HJ76C | 康明斯 Cummins | 76 | 83 | QSB3.9-G37 | T3",
   "| HJ90C | 康明斯 Cummins | 90 | 100 | QSB3.9-G39 | T3",
   "| HJ105C | 康明斯 Cummins | 105 | 116 | QSB5.9-G30 | T3",
   "| HJ120C | 康明斯 Cummins | 120 | 131 | QSB5.9-G31 | T3",
   "| HJ144C | 康明斯 Cummins | 144 | 159 | QSB5.9-G33 | T3",
   "| HJ157C | 康明斯 Cummins | 157 | 172 | QSB6.7-G32 | T3",
   "| HJ190C | 康明斯 Cummins | 190 | 209 | QSB6.7-G31 | T3",
   "| HJ216C | 康明斯 Cummins | 216 | 236 | QSL8.9-G34 | T3",
   "| HJ245C | 康明斯 Cummins | 245 | 265 | QSL8.9-G33 | T3",
   "| HJ273C | 康明斯 Cummins | 273 | 300 | QSL8.9-G30 | T3",
   "| 型号 Model | 柴油机 Engine | 主用功率 Prime power | 备用功率 Standby power | 柴油机型号 Engine model | 排放标准 Emission level",
   "| HJ20C | 康明斯 Cummins | 20 | 23 | 4B3.9-G11 | T2",
   "| HJ27C | 康明斯 Cummins | 27 | 30 | 4B3.9-G2 | T2",
   "| HJ36C | 康明斯 Cummins | 36 | 40 | 4BT3.9-G2 | T2",
   "| HJ54C | 康明斯 Cummins | 54 | 60 | 4BTA3.9-G2 （QC50/60E) | T2",
   "| HJ60C | 康明斯 Cummins | 60 | 67 | 4BTA3.9-G2 （QC58/67E) | T2",
   "| HJ72C | 康明斯 Cummins | 72 | 81 | 4BTA3.9-G11（水箱Radiator LAT40°） | T2",
   "| HJ90C | 康明斯 Cummins | 90 | 100 | 6BT5.9-G2（QC86/100E) | T2",
   "| HJ104C | 康明斯 Cummins | 104 | 115 | 6BT5.9-G2（QC96/115E) | T2",
   "| HJ109C | 康明斯 Cummins | 109 | 120 | 6BTA5.9-G2 | T2",
   "| HJ120C | 康明斯 Cummins | 120 | 131 | 6BTAA5.9-G2 | T2",
   "| HJ136C | 康明斯 Cummins | 136 | 150 | 6BTAA5.9-G12 | T2",
   "| HJ154C | 康明斯 Cummins | 154 | 170 | 6CTA8.3-G2 | T2",
   "| HJ172C | 康明斯 Cummins | 172 | 190 | 6CTAA8.3-G2 | T2",
   "| HJ239C | 康明斯 Cummins | ----- | 239 | 6CTAA8.3-G9 | T2",
   "| HJ213C | 康明斯 Cummins | 213 | 234 | 6LTAA8.9-G2 | T2",
   "| HJ231C | 康明斯 Cummins | 231 | 256 | 6LTAA8.9-G3 | T2",
   "| HJ240C | 康明斯 Cummins | 240 | 263 | 6LTAA9.5-G3 | T2",
   "| HJ254C | 康明斯 Cummins | 254 | 281 | 6LTAA9.5-G1 | T2",
   "| HJ309C | 康明斯 Cummins | 309 | 345 | 6ZTAA13-G3 | T2",
   "| HJ354C | 康明斯 Cummins | 354 | 377 | 6ZTAA13-G2 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 377 | 6ZTAA13-G4 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 400 | QSZ13-G2 | T2",
   "| HJ409C | 康明斯 Cummins | 409 | 454 | QSZ13-G3 | T2",
   "| HJ465C | 康明斯 Cummins | 465 | 511 | QSZ13-G11 | T2",
   "| HJ397C | 康明斯 Cummins | 397 | 454 | QSZ13-G5 欧二 Tier 2 | T3",
   "| HJ327C | 康明斯 Cummins | 327 | 372 | QSZ13-G6 欧三 Tier 3 | T3",
   "| HJ371C | 康明斯 Cummins | 371 | 424 | QSZ13-G7 欧三 Tier 3 | T3"
  ]
 },
 {
  "n": 108,
  "url": "https://en.nenjo.cn/products_details/35.html",
  "title": "200-1600KVA Chongqing Cummins Silent Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 50Hz，1500rpm | 排放标准 Emission level",
   "| 发动机功率 Engine Power | 机组功率 Gen-set Power",
   "| 持续 Continuous (kW) | 常用 Prime (kW) | 备用 Standby (kW) | 常用 Prime (kW) | 备用 Standby (kW)"
  ],
  "rows": [
   "| HJ200C | 康明斯 Cummins | MTA11-G2 | 168 | 224 | 246 | 200 | 220 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | MTAA11-G3 | 210 | 282 | 310 | 250 | 280 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NT855-GA | ----- | 231 | 254 | 200 | 220 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NTA855-G1 | ----- | 240 | 264 | 200 | 220 | 国二 T2",
   "| HJ220C | 康明斯 Cummins | NTA855-G1A | ----- | 264 | 291 | 220 | 250 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1B | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G2 | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G2A | ----- | 312 | 343 | 275 | 300 | 国二 T2",
   "| HJ280C | 康明斯 Cummins | NTA855-G4 | ----- | 317 | 351 | 280 | 310 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | NTAA855-G7 | ----- | 343 | 377 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | NTAA855-G7A | ----- | ----- | 407 | ----- | 360 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | KTA19-G2 | 328 | 336 | 369 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | KTA19-G3 | 354 | 403 | 448 | 360 | 400 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G3A | 354 | 448 | 504 | 400 | 450 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G4 | 354 | 448 | 503 | 400 | 450 | 国二 T2",
   "| HJ420C | 康明斯 Cummins | KTAA19-G5 | ----- | 470 | 555 | 420 | 505 | 国二 T2",
   "| HJ460C | 康明斯 Cummins | KTAA19-G6 | ----- | 520 | 570 | 460 | 520 | 国二 T2",
   "| HJ520C | 康明斯 Cummins | KTA19-G8 | ----- | ----- | 575 | ----- | 520 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G6A | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G7 | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ500C | 康明斯 Cummins | KT38-G | ----- | 560 | 615 | 500 | 560 | 国二 T2",
   "| HJ580C | 康明斯 Cummins | KT38-GA | ----- | 647 | 711 | 580 | 640 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1 | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1B | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ600C | 康明斯 Cummins | KTA38-G2 | 604 | 664 | 731 | 600 | 660 | 国二 T2",
   "| HJ640C | 康明斯 Cummins | KTA38-G2B | ----- | 711 | 789 | 640 | 710 | 国二 T2",
   "| HJ728C | 康明斯 Cummins | KTA38-G2A | ----- | 813 | 896 | 728 | 800 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G5 | 657 | 880 | 970 | 800 | 880 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9 | ----- | ----- | 1089 | ----- | 1000 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3 | 900 | 1097 | 1227 | 1000 | 1100 | 国二 T2",
   "| HJ1020C | 康明斯 Cummins | KTA50-G12 | 1033 | 1148 | 1210 | 1020 | 1100 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G12A | 1100 | 1200 | 1412 | 1100 | 1280 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G8 | 1100 | 1200 | 1429 | 1100 | 1320 | 国二 T2",
   "| HJ1180C | 康明斯 Cummins | KTA50-GS8 | 1100 | 1287 | 1429 | 1180 | 1320 | 国二 T2",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15X | ----- | 1491 | 1656 | 1340 | 1500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G8E | 440 | 500 | 561 | 450 | 510 | 国三 T3",
   "| HJ500C | 康明斯 Cummins | KTA19-G8A | 490 | 550 | 610 | 500 | 555 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | KTA19-G9A | 535 | 600 | 660 | 545 | 600 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | KTA38-G2E | 620 | 715 | 770 | 650 | 700 | 国三 T3",
   "| HJ750C | 康明斯 Cummins | KTA38-G5E | 715 | 825 | 880 | 750 | 800 | 国三 T3",
   "| HJ850C | 康明斯 Cummins | KTA38-G7E | 825 | 935 | 990 | 850 | 900 | 国三 T3",
   "| HJ900C | 康明斯 Cummins | KTA38-G9E | 880 | 990 | 1100 | 900 | 1000 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9A | 880 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3E | 990 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1100C | 康明斯 Cummins | KTA50-G7E | 1100 | 1210 | 1320 | 1100 | 1200 | 国三 T3",
   "| HJ1200C | 康明斯 Cummins | KTA50-G8E | 1210 | 1320 | 1430 | 1200 | 1300 | 国三 T3",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15A | 1210 | 1485 | 1650 | 1340 | 1500 | 国三 T3",
   "| HJ1500C | 康明斯 Cummins | KTA50-G16A | 1320 | 1650 | 1760 | 1500 | 1600 | 国三 T3",
   "| HJ364C | 康明斯 Cummins | QSK19-G15 | ----- | 405 | 448 | 364 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G16 | ----- | 445 | 493 | 400 | 440 | 国三 T3",
   "| HJ455C | 康明斯 Cummins | QSK19-G17 | ----- | 505 | 558 | 455 | 500 | 国三 T3",
   "| HJ509C | 康明斯 Cummins | QSK19-G18 | ----- | 564 | 624 | 509 | 560 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | QSK19-G19 | ----- | 606 | 671 | 545 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK19-G20 | ----- | 668 | 739 | 600 | 660 | 国三 T3",
   "| HJ655C | 康明斯 Cummins | QSK19-G21 | ----- | 724 | 801 | 655 | 720 | 国三 T3",
   "| HJ727C | 康明斯 Cummins | QSK38-G9 | ----- | 826 | 911 | 727 | 800 | 国三 T3",
   "| HJ800C | 康明斯 Cummins | QSK38-G10 | ----- | 903 | 997 | 800 | 880 | 国三 T3",
   "| HJ909C | 康明斯 Cummins | QSK38-G11 | ----- | 1022 | 1129 | 909 | 1000 | 国三 T3",
   "| HJ1018C | 康明斯 Cummins | QSK38-G12 | ----- | 1134 | 1254 | 1018 | 1120 | 国三 T3",
   "| HJ1120C | 康明斯 Cummins | QSK38-G13 | ----- | 1239 | 1371 | 1120 | 1232 | 国三 T3",
   "| HJ1218C | 康明斯 Cummins | QSK38-G14 | ----- | 1346 | 1489 | 1218 | 1340 | 国三 T3",
   "| HJ1280C | 康明斯 Cummins | QSK38-G15 | ----- | 1399 | 1548 | 1280 | 1408 | 国三 T3",
   "| HJ200C | 康明斯 Cummins | QSNT-G6 | ----- | 243 | 265 | 200 | 220 | 国三 T3",
   "| HJ220C | 康明斯 Cummins | QSNT-G7 | ----- | 261 | 291 | 220 | 250 | 国三 T3",
   "| HJ250C | 康明斯 Cummins | QSNT-G1 | ----- | 291 | 325 | 250 | 280 | 国三 T3",
   "| HJ280C | 康明斯 Cummins | QSNT-G2 | ----- | 321 | 358 | 280 | 310 | 国三 T3",
   "| HJ320C | 康明斯 Cummins | QSNT-G3 | 321 | 358 | 392 | 320 | 350 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSNT-G4X | ----- | 407 | 448 | 360 | 400 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSK19-G14 | 362 | 402 | 447 | 360 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G13 | 406 | 451 | 501 | 400 | 450 | 国三 T3",
   "| HJ460C | 康明斯 Cummins | QSK19-G12 | 500 | 503 | 565 | 460 | 505 | 国三 T3",
   "| HJ470C | 康明斯 Cummins | QSK19-G6 | ----- | 520 | 592 | 470 | 520 | 国三 T3",
   "| HJ520C | 康明斯 Cummins | QSK19-G4 | 500 | 574 | 634 | 520 | 570 | 国三 T3",
   "| HJ550C | 康明斯 Cummins | QSK19-G11 | 500 | 606 | 667 | 550 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK38-G8 | 591 | 657 | 730 | 600 | 660 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | QSK38-G7 | 635 | 705 | 783 | 650 | 710 | 国三 T3",
   "| HJ728C | 康明斯 Cummins | QSK38-G6 | 712 | 791 | 878 | 728 | 800 | 国三 T3",
   "| HJ806C | 康明斯 Cummins | QSK38-G1 | 792 | 876 | 970 | 806 | 887 | 国三 T3",
   "| HJ915C | 康明斯 Cummins | QSK38-G2 | 893 | 989 | 1096 | 915 | 1007 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | QSK38-G5 | 933 | 1107 | 1224 | 1000 | 1100 | 国三 T3",
   "| HJ1080C | 康明斯 Cummins | QSK38-G19 | 932 | 1183 | 1333 | 1080 | 1200 | 国三 T3"
  ]
 },
 {
  "n": 108,
  "url": "https://en.nenjo.cn/products_details/35.html",
  "title": "200-1600KVA Chongqing Cummins Silent Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 50Hz，1500rpm | 排放标准 Emission level",
   "| 发动机功率 Engine Power | 机组功率 Gen-set Power",
   "| 持续 Continuous (kW) | 常用 Prime (kW) | 备用 Standby (kW) | 常用 Prime (kW) | 备用 Standby (kW)"
  ],
  "rows": [
   "| HJ200C | 康明斯 Cummins | MTA11-G2 | 168 | 224 | 246 | 200 | 220 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | MTAA11-G3 | 210 | 282 | 310 | 250 | 280 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NT855-GA | ----- | 231 | 254 | 200 | 220 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NTA855-G1 | ----- | 240 | 264 | 200 | 220 | 国二 T2",
   "| HJ220C | 康明斯 Cummins | NTA855-G1A | ----- | 264 | 291 | 220 | 250 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1B | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G2 | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G2A | ----- | 312 | 343 | 275 | 300 | 国二 T2",
   "| HJ280C | 康明斯 Cummins | NTA855-G4 | ----- | 317 | 351 | 280 | 310 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | NTAA855-G7 | ----- | 343 | 377 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | NTAA855-G7A | ----- | ----- | 407 | ----- | 360 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | KTA19-G2 | 328 | 336 | 369 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | KTA19-G3 | 354 | 403 | 448 | 360 | 400 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G3A | 354 | 448 | 504 | 400 | 450 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G4 | 354 | 448 | 503 | 400 | 450 | 国二 T2",
   "| HJ420C | 康明斯 Cummins | KTAA19-G5 | ----- | 470 | 555 | 420 | 505 | 国二 T2",
   "| HJ460C | 康明斯 Cummins | KTAA19-G6 | ----- | 520 | 570 | 460 | 520 | 国二 T2",
   "| HJ520C | 康明斯 Cummins | KTA19-G8 | ----- | ----- | 575 | ----- | 520 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G6A | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G7 | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ500C | 康明斯 Cummins | KT38-G | ----- | 560 | 615 | 500 | 560 | 国二 T2",
   "| HJ580C | 康明斯 Cummins | KT38-GA | ----- | 647 | 711 | 580 | 640 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1 | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1B | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ600C | 康明斯 Cummins | KTA38-G2 | 604 | 664 | 731 | 600 | 660 | 国二 T2",
   "| HJ640C | 康明斯 Cummins | KTA38-G2B | ----- | 711 | 789 | 640 | 710 | 国二 T2",
   "| HJ728C | 康明斯 Cummins | KTA38-G2A | ----- | 813 | 896 | 728 | 800 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G5 | 657 | 880 | 970 | 800 | 880 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9 | ----- | ----- | 1089 | ----- | 1000 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3 | 900 | 1097 | 1227 | 1000 | 1100 | 国二 T2",
   "| HJ1020C | 康明斯 Cummins | KTA50-G12 | 1033 | 1148 | 1210 | 1020 | 1100 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G12A | 1100 | 1200 | 1412 | 1100 | 1280 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G8 | 1100 | 1200 | 1429 | 1100 | 1320 | 国二 T2",
   "| HJ1180C | 康明斯 Cummins | KTA50-GS8 | 1100 | 1287 | 1429 | 1180 | 1320 | 国二 T2",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15X | ----- | 1491 | 1656 | 1340 | 1500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G8E | 440 | 500 | 561 | 450 | 510 | 国三 T3",
   "| HJ500C | 康明斯 Cummins | KTA19-G8A | 490 | 550 | 610 | 500 | 555 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | KTA19-G9A | 535 | 600 | 660 | 545 | 600 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | KTA38-G2E | 620 | 715 | 770 | 650 | 700 | 国三 T3",
   "| HJ750C | 康明斯 Cummins | KTA38-G5E | 715 | 825 | 880 | 750 | 800 | 国三 T3",
   "| HJ850C | 康明斯 Cummins | KTA38-G7E | 825 | 935 | 990 | 850 | 900 | 国三 T3",
   "| HJ900C | 康明斯 Cummins | KTA38-G9E | 880 | 990 | 1100 | 900 | 1000 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9A | 880 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3E | 990 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1100C | 康明斯 Cummins | KTA50-G7E | 1100 | 1210 | 1320 | 1100 | 1200 | 国三 T3",
   "| HJ1200C | 康明斯 Cummins | KTA50-G8E | 1210 | 1320 | 1430 | 1200 | 1300 | 国三 T3",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15A | 1210 | 1485 | 1650 | 1340 | 1500 | 国三 T3",
   "| HJ1500C | 康明斯 Cummins | KTA50-G16A | 1320 | 1650 | 1760 | 1500 | 1600 | 国三 T3",
   "| HJ364C | 康明斯 Cummins | QSK19-G15 | ----- | 405 | 448 | 364 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G16 | ----- | 445 | 493 | 400 | 440 | 国三 T3",
   "| HJ455C | 康明斯 Cummins | QSK19-G17 | ----- | 505 | 558 | 455 | 500 | 国三 T3",
   "| HJ509C | 康明斯 Cummins | QSK19-G18 | ----- | 564 | 624 | 509 | 560 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | QSK19-G19 | ----- | 606 | 671 | 545 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK19-G20 | ----- | 668 | 739 | 600 | 660 | 国三 T3",
   "| HJ655C | 康明斯 Cummins | QSK19-G21 | ----- | 724 | 801 | 655 | 720 | 国三 T3",
   "| HJ727C | 康明斯 Cummins | QSK38-G9 | ----- | 826 | 911 | 727 | 800 | 国三 T3",
   "| HJ800C | 康明斯 Cummins | QSK38-G10 | ----- | 903 | 997 | 800 | 880 | 国三 T3",
   "| HJ909C | 康明斯 Cummins | QSK38-G11 | ----- | 1022 | 1129 | 909 | 1000 | 国三 T3",
   "| HJ1018C | 康明斯 Cummins | QSK38-G12 | ----- | 1134 | 1254 | 1018 | 1120 | 国三 T3",
   "| HJ1120C | 康明斯 Cummins | QSK38-G13 | ----- | 1239 | 1371 | 1120 | 1232 | 国三 T3",
   "| HJ1218C | 康明斯 Cummins | QSK38-G14 | ----- | 1346 | 1489 | 1218 | 1340 | 国三 T3",
   "| HJ1280C | 康明斯 Cummins | QSK38-G15 | ----- | 1399 | 1548 | 1280 | 1408 | 国三 T3",
   "| HJ200C | 康明斯 Cummins | QSNT-G6 | ----- | 243 | 265 | 200 | 220 | 国三 T3",
   "| HJ220C | 康明斯 Cummins | QSNT-G7 | ----- | 261 | 291 | 220 | 250 | 国三 T3",
   "| HJ250C | 康明斯 Cummins | QSNT-G1 | ----- | 291 | 325 | 250 | 280 | 国三 T3",
   "| HJ280C | 康明斯 Cummins | QSNT-G2 | ----- | 321 | 358 | 280 | 310 | 国三 T3",
   "| HJ320C | 康明斯 Cummins | QSNT-G3 | 321 | 358 | 392 | 320 | 350 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSNT-G4X | ----- | 407 | 448 | 360 | 400 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSK19-G14 | 362 | 402 | 447 | 360 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G13 | 406 | 451 | 501 | 400 | 450 | 国三 T3",
   "| HJ460C | 康明斯 Cummins | QSK19-G12 | 500 | 503 | 565 | 460 | 505 | 国三 T3",
   "| HJ470C | 康明斯 Cummins | QSK19-G6 | ----- | 520 | 592 | 470 | 520 | 国三 T3",
   "| HJ520C | 康明斯 Cummins | QSK19-G4 | 500 | 574 | 634 | 520 | 570 | 国三 T3",
   "| HJ550C | 康明斯 Cummins | QSK19-G11 | 500 | 606 | 667 | 550 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK38-G8 | 591 | 657 | 730 | 600 | 660 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | QSK38-G7 | 635 | 705 | 783 | 650 | 710 | 国三 T3",
   "| HJ728C | 康明斯 Cummins | QSK38-G6 | 712 | 791 | 878 | 728 | 800 | 国三 T3",
   "| HJ806C | 康明斯 Cummins | QSK38-G1 | 792 | 876 | 970 | 806 | 887 | 国三 T3",
   "| HJ915C | 康明斯 Cummins | QSK38-G2 | 893 | 989 | 1096 | 915 | 1007 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | QSK38-G5 | 933 | 1107 | 1224 | 1000 | 1100 | 国三 T3",
   "| HJ1080C | 康明斯 Cummins | QSK38-G19 | 932 | 1183 | 1333 | 1080 | 1200 | 国三 T3"
  ]
 },
 {
  "n": 109,
  "url": "https://en.nenjo.cn/products_details/36.html",
  "title": "200-1600KVA Chongqing Cummins Container Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 50Hz，1500rpm | 排放标准 Emission level",
   "| 发动机功率 Engine Power | 机组功率 Gen-set Power",
   "| 持续 Continuous (kW) | 常用 Prime (kW) | 备用 Standby (kW) | 常用 Prime (kW) | 备用 Standby (kW)"
  ],
  "rows": [
   "| HJ200C | 康明斯 Cummins | MTA11-G2 | 168 | 224 | 246 | 200 | 220 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | MTAA11-G3 | 210 | 282 | 310 | 250 | 280 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NT855-GA | ----- | 231 | 254 | 200 | 220 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NTA855-G1 | ----- | 240 | 264 | 200 | 220 | 国二 T2",
   "| HJ220C | 康明斯 Cummins | NTA855-G1A | ----- | 264 | 291 | 220 | 250 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1B | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G2 | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G2A | ----- | 312 | 343 | 275 | 300 | 国二 T2",
   "| HJ280C | 康明斯 Cummins | NTA855-G4 | ----- | 317 | 351 | 280 | 310 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | NTAA855-G7 | ----- | 343 | 377 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | NTAA855-G7A | ----- | ----- | 407 | ----- | 360 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | KTA19-G2 | 328 | 336 | 369 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | KTA19-G3 | 354 | 403 | 448 | 360 | 400 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G3A | 354 | 448 | 504 | 400 | 450 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G4 | 354 | 448 | 503 | 400 | 450 | 国二 T2",
   "| HJ420C | 康明斯 Cummins | KTAA19-G5 | ----- | 470 | 555 | 420 | 505 | 国二 T2",
   "| HJ460C | 康明斯 Cummins | KTAA19-G6 | ----- | 520 | 570 | 460 | 520 | 国二 T2",
   "| HJ520C | 康明斯 Cummins | KTA19-G8 | ----- | ----- | 575 | ----- | 520 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G6A | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G7 | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ500C | 康明斯 Cummins | KT38-G | ----- | 560 | 615 | 500 | 560 | 国二 T2",
   "| HJ580C | 康明斯 Cummins | KT38-GA | ----- | 647 | 711 | 580 | 640 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1 | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1B | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ600C | 康明斯 Cummins | KTA38-G2 | 604 | 664 | 731 | 600 | 660 | 国二 T2",
   "| HJ640C | 康明斯 Cummins | KTA38-G2B | ----- | 711 | 789 | 640 | 710 | 国二 T2",
   "| HJ728C | 康明斯 Cummins | KTA38-G2A | ----- | 813 | 896 | 728 | 800 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G5 | 657 | 880 | 970 | 800 | 880 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9 | ----- | ----- | 1089 | ----- | 1000 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3 | 900 | 1097 | 1227 | 1000 | 1100 | 国二 T2",
   "| HJ1020C | 康明斯 Cummins | KTA50-G12 | 1033 | 1148 | 1210 | 1020 | 1100 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G12A | 1100 | 1200 | 1412 | 1100 | 1280 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G8 | 1100 | 1200 | 1429 | 1100 | 1320 | 国二 T2",
   "| HJ1180C | 康明斯 Cummins | KTA50-GS8 | 1100 | 1287 | 1429 | 1180 | 1320 | 国二 T2",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15X | ----- | 1491 | 1656 | 1340 | 1500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G8E | 440 | 500 | 561 | 450 | 510 | 国三 T3",
   "| HJ500C | 康明斯 Cummins | KTA19-G8A | 490 | 550 | 610 | 500 | 555 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | KTA19-G9A | 535 | 600 | 660 | 545 | 600 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | KTA38-G2E | 620 | 715 | 770 | 650 | 700 | 国三 T3",
   "| HJ750C | 康明斯 Cummins | KTA38-G5E | 715 | 825 | 880 | 750 | 800 | 国三 T3",
   "| HJ850C | 康明斯 Cummins | KTA38-G7E | 825 | 935 | 990 | 850 | 900 | 国三 T3",
   "| HJ900C | 康明斯 Cummins | KTA38-G9E | 880 | 990 | 1100 | 900 | 1000 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9A | 880 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3E | 990 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1100C | 康明斯 Cummins | KTA50-G7E | 1100 | 1210 | 1320 | 1100 | 1200 | 国三 T3",
   "| HJ1200C | 康明斯 Cummins | KTA50-G8E | 1210 | 1320 | 1430 | 1200 | 1300 | 国三 T3",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15A | 1210 | 1485 | 1650 | 1340 | 1500 | 国三 T3",
   "| HJ1500C | 康明斯 Cummins | KTA50-G16A | 1320 | 1650 | 1760 | 1500 | 1600 | 国三 T3",
   "| HJ364C | 康明斯 Cummins | QSK19-G15 | ----- | 405 | 448 | 364 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G16 | ----- | 445 | 493 | 400 | 440 | 国三 T3",
   "| HJ455C | 康明斯 Cummins | QSK19-G17 | ----- | 505 | 558 | 455 | 500 | 国三 T3",
   "| HJ509C | 康明斯 Cummins | QSK19-G18 | ----- | 564 | 624 | 509 | 560 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | QSK19-G19 | ----- | 606 | 671 | 545 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK19-G20 | ----- | 668 | 739 | 600 | 660 | 国三 T3",
   "| HJ655C | 康明斯 Cummins | QSK19-G21 | ----- | 724 | 801 | 655 | 720 | 国三 T3",
   "| HJ727C | 康明斯 Cummins | QSK38-G9 | ----- | 826 | 911 | 727 | 800 | 国三 T3",
   "| HJ800C | 康明斯 Cummins | QSK38-G10 | ----- | 903 | 997 | 800 | 880 | 国三 T3",
   "| HJ909C | 康明斯 Cummins | QSK38-G11 | ----- | 1022 | 1129 | 909 | 1000 | 国三 T3",
   "| HJ1018C | 康明斯 Cummins | QSK38-G12 | ----- | 1134 | 1254 | 1018 | 1120 | 国三 T3",
   "| HJ1120C | 康明斯 Cummins | QSK38-G13 | ----- | 1239 | 1371 | 1120 | 1232 | 国三 T3",
   "| HJ1218C | 康明斯 Cummins | QSK38-G14 | ----- | 1346 | 1489 | 1218 | 1340 | 国三 T3",
   "| HJ1280C | 康明斯 Cummins | QSK38-G15 | ----- | 1399 | 1548 | 1280 | 1408 | 国三 T3",
   "| HJ200C | 康明斯 Cummins | QSNT-G6 | ----- | 243 | 265 | 200 | 220 | 国三 T3",
   "| HJ220C | 康明斯 Cummins | QSNT-G7 | ----- | 261 | 291 | 220 | 250 | 国三 T3",
   "| HJ250C | 康明斯 Cummins | QSNT-G1 | ----- | 291 | 325 | 250 | 280 | 国三 T3",
   "| HJ280C | 康明斯 Cummins | QSNT-G2 | ----- | 321 | 358 | 280 | 310 | 国三 T3",
   "| HJ320C | 康明斯 Cummins | QSNT-G3 | 321 | 358 | 392 | 320 | 350 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSNT-G4X | ----- | 407 | 448 | 360 | 400 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSK19-G14 | 362 | 402 | 447 | 360 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G13 | 406 | 451 | 501 | 400 | 450 | 国三 T3",
   "| HJ460C | 康明斯 Cummins | QSK19-G12 | 500 | 503 | 565 | 460 | 505 | 国三 T3",
   "| HJ470C | 康明斯 Cummins | QSK19-G6 | ----- | 520 | 592 | 470 | 520 | 国三 T3",
   "| HJ520C | 康明斯 Cummins | QSK19-G4 | 500 | 574 | 634 | 520 | 570 | 国三 T3",
   "| HJ550C | 康明斯 Cummins | QSK19-G11 | 500 | 606 | 667 | 550 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK38-G8 | 591 | 657 | 730 | 600 | 660 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | QSK38-G7 | 635 | 705 | 783 | 650 | 710 | 国三 T3",
   "| HJ728C | 康明斯 Cummins | QSK38-G6 | 712 | 791 | 878 | 728 | 800 | 国三 T3",
   "| HJ806C | 康明斯 Cummins | QSK38-G1 | 792 | 876 | 970 | 806 | 887 | 国三 T3",
   "| HJ915C | 康明斯 Cummins | QSK38-G2 | 893 | 989 | 1096 | 915 | 1007 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | QSK38-G5 | 933 | 1107 | 1224 | 1000 | 1100 | 国三 T3",
   "| HJ1080C | 康明斯 Cummins | QSK38-G19 | 932 | 1183 | 1333 | 1080 | 1200 | 国三 T3",
   "| HJ220C | 康明斯 Cummins | NT855-GA | ----- | ----- | 257 | ----- | 220 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1 | ----- | 287 | 317 | 250 | 275 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1 | ----- | 287 | 317 | 250 | 275 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G1B | ----- | 313 | 347 | 275 | 300 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G1B | ----- | 313 | 347 | 275 | 300 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G2 | ----- | 313 | 347 | 275 | 300 | 国二 T2",
   "| HJ315C | 康明斯 Cummins | NTA855-G3 | ----- | 358 | 399 | 315 | 350 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ470C | 康明斯 Cummins | KTAA19-G5 | ----- | 533 | 605 | 470 | 550 | 国二 T2",
   "| HJ600C | 康明斯 Cummins | KTAA19-G6A | ----- | ----- | 664 | ----- | 600 | 国二 T2",
   "| HJ620C | 康明斯 Cummins | KT38-G | ----- | 679 | 747 | 620 | 680 | 国二 T2",
   "| HJ700C | 康明斯 Cummins | KTA38-G1 | 672 | 768 | 847 | 700 | 770 | 国二 T2",
   "| HJ700C | 康明斯 Cummins | KTA38-G1B | 672 | 768 | 847 | 700 | 770 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ750C | 康明斯 Cummins | KTA38-G2B | ----- | 830 | 913 | 750 | 830 | 国二 T2",
   "| HJ750C | 康明斯 Cummins | KTA38-G2B | ----- | 830 | 913 | 750 | 830 | 国二 T2",
   "| HJ750C | 康明斯 Cummins | KTA38-G2B | ----- | 830 | 913 | 750 | 830 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ900C | 康明斯 Cummins | KTA38-G4 | 776 | 1007 | 1112 | 900 | 1000 | 国二 T2",
   "| HJ900C | 康明斯 Cummins | KTA38-G4B | ----- | 1080 | 1200 | 900 | 1000 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA38-G9 | ----- | ----- | 1220 | ----- | 1100 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G3 | 1000 | 1220 | 1380 | 1100 | 1260 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G3 | 1000 | 1220 | 1380 | 1100 | 1260 | 国二 T2",
   "| HJ1130C | 康明斯 Cummins | KTA50-G12 | 1146 | 1256 | 1306 | 1130 | 1180 | 国二 T2",
   "| HJ1220C | 康明斯 Cummins | KTA50-G12A | 1224 | 1347 | 1582 | 1220 | 1430 | 国二 T2",
   "| HJ1260C | 康明斯 Cummins | KTA50-G9 | 1223 | 1383 | 1655 | 1260 | 1500 | 国二 T2",
   "| HJ320C | 康明斯 Cummins | QSNT-G3 | 321 | 358 | 392 | 320 | 350 | 国三 T3",
   "| HJ500C | 康明斯 Cummins | QSK19-G4 | 459 | 559 | 634 | 500 | 570 | 国三 T3",
   "| HJ550C | 康明斯 Cummins | QSK19-G5 | 500 | 608 | 669 | 550 | 600 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | QSK19-G8 | 500 | 608 | 721 | 545 | 650 | 国三 T3",
   "| HJ960C | 康明斯 Cummins | QSK38-G5 | 891 | 1063 | 1279 | 960 | 1150 | 国三 T3",
   "| HJ1100C | 康明斯 Cummins | QSK38-G4 | 1044 | 1231 | 1376 | 1100 | 1240 | 国三 T3"
  ]
 },
 {
  "n": 110,
  "url": "https://en.nenjo.cn/products_details/37.html",
  "title": "200-1600KVA Chongqing Cummins Trailer Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 50Hz，1500rpm | 排放标准 Emission level",
   "| 发动机功率 Engine Power | 机组功率 Gen-set Power",
   "| 持续 Continuous (kW) | 常用 Prime (kW) | 备用 Standby (kW) | 常用 Prime (kW) | 备用 Standby (kW)"
  ],
  "rows": [
   "| HJ200C | 康明斯 Cummins | MTA11-G2 | 168 | 224 | 246 | 200 | 220 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | MTAA11-G3 | 210 | 282 | 310 | 250 | 280 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NT855-GA | ----- | 231 | 254 | 200 | 220 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NTA855-G1 | ----- | 240 | 264 | 200 | 220 | 国二 T2",
   "| HJ220C | 康明斯 Cummins | NTA855-G1A | ----- | 264 | 291 | 220 | 250 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1B | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G2 | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G2A | ----- | 312 | 343 | 275 | 300 | 国二 T2",
   "| HJ280C | 康明斯 Cummins | NTA855-G4 | ----- | 317 | 351 | 280 | 310 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | NTAA855-G7 | ----- | 343 | 377 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | NTAA855-G7A | ----- | ----- | 407 | ----- | 360 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | KTA19-G2 | 328 | 336 | 369 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | KTA19-G3 | 354 | 403 | 448 | 360 | 400 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G3A | 354 | 448 | 504 | 400 | 450 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G4 | 354 | 448 | 503 | 400 | 450 | 国二 T2",
   "| HJ420C | 康明斯 Cummins | KTAA19-G5 | ----- | 470 | 555 | 420 | 505 | 国二 T2",
   "| HJ460C | 康明斯 Cummins | KTAA19-G6 | ----- | 520 | 570 | 460 | 520 | 国二 T2",
   "| HJ520C | 康明斯 Cummins | KTA19-G8 | ----- | ----- | 575 | ----- | 520 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G6A | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G7 | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ500C | 康明斯 Cummins | KT38-G | ----- | 560 | 615 | 500 | 560 | 国二 T2",
   "| HJ580C | 康明斯 Cummins | KT38-GA | ----- | 647 | 711 | 580 | 640 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1 | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1B | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ600C | 康明斯 Cummins | KTA38-G2 | 604 | 664 | 731 | 600 | 660 | 国二 T2",
   "| HJ640C | 康明斯 Cummins | KTA38-G2B | ----- | 711 | 789 | 640 | 710 | 国二 T2",
   "| HJ728C | 康明斯 Cummins | KTA38-G2A | ----- | 813 | 896 | 728 | 800 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G5 | 657 | 880 | 970 | 800 | 880 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9 | ----- | ----- | 1089 | ----- | 1000 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3 | 900 | 1097 | 1227 | 1000 | 1100 | 国二 T2",
   "| HJ1020C | 康明斯 Cummins | KTA50-G12 | 1033 | 1148 | 1210 | 1020 | 1100 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G12A | 1100 | 1200 | 1412 | 1100 | 1280 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G8 | 1100 | 1200 | 1429 | 1100 | 1320 | 国二 T2",
   "| HJ1180C | 康明斯 Cummins | KTA50-GS8 | 1100 | 1287 | 1429 | 1180 | 1320 | 国二 T2",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15X | ----- | 1491 | 1656 | 1340 | 1500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G8E | 440 | 500 | 561 | 450 | 510 | 国三 T3",
   "| HJ500C | 康明斯 Cummins | KTA19-G8A | 490 | 550 | 610 | 500 | 555 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | KTA19-G9A | 535 | 600 | 660 | 545 | 600 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | KTA38-G2E | 620 | 715 | 770 | 650 | 700 | 国三 T3",
   "| HJ750C | 康明斯 Cummins | KTA38-G5E | 715 | 825 | 880 | 750 | 800 | 国三 T3",
   "| HJ850C | 康明斯 Cummins | KTA38-G7E | 825 | 935 | 990 | 850 | 900 | 国三 T3",
   "| HJ900C | 康明斯 Cummins | KTA38-G9E | 880 | 990 | 1100 | 900 | 1000 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9A | 880 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3E | 990 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1100C | 康明斯 Cummins | KTA50-G7E | 1100 | 1210 | 1320 | 1100 | 1200 | 国三 T3",
   "| HJ1200C | 康明斯 Cummins | KTA50-G8E | 1210 | 1320 | 1430 | 1200 | 1300 | 国三 T3",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15A | 1210 | 1485 | 1650 | 1340 | 1500 | 国三 T3",
   "| HJ1500C | 康明斯 Cummins | KTA50-G16A | 1320 | 1650 | 1760 | 1500 | 1600 | 国三 T3",
   "| HJ364C | 康明斯 Cummins | QSK19-G15 | ----- | 405 | 448 | 364 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G16 | ----- | 445 | 493 | 400 | 440 | 国三 T3",
   "| HJ455C | 康明斯 Cummins | QSK19-G17 | ----- | 505 | 558 | 455 | 500 | 国三 T3",
   "| HJ509C | 康明斯 Cummins | QSK19-G18 | ----- | 564 | 624 | 509 | 560 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | QSK19-G19 | ----- | 606 | 671 | 545 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK19-G20 | ----- | 668 | 739 | 600 | 660 | 国三 T3",
   "| HJ655C | 康明斯 Cummins | QSK19-G21 | ----- | 724 | 801 | 655 | 720 | 国三 T3",
   "| HJ727C | 康明斯 Cummins | QSK38-G9 | ----- | 826 | 911 | 727 | 800 | 国三 T3",
   "| HJ800C | 康明斯 Cummins | QSK38-G10 | ----- | 903 | 997 | 800 | 880 | 国三 T3",
   "| HJ909C | 康明斯 Cummins | QSK38-G11 | ----- | 1022 | 1129 | 909 | 1000 | 国三 T3",
   "| HJ1018C | 康明斯 Cummins | QSK38-G12 | ----- | 1134 | 1254 | 1018 | 1120 | 国三 T3",
   "| HJ1120C | 康明斯 Cummins | QSK38-G13 | ----- | 1239 | 1371 | 1120 | 1232 | 国三 T3",
   "| HJ1218C | 康明斯 Cummins | QSK38-G14 | ----- | 1346 | 1489 | 1218 | 1340 | 国三 T3",
   "| HJ1280C | 康明斯 Cummins | QSK38-G15 | ----- | 1399 | 1548 | 1280 | 1408 | 国三 T3",
   "| HJ200C | 康明斯 Cummins | QSNT-G6 | ----- | 243 | 265 | 200 | 220 | 国三 T3",
   "| HJ220C | 康明斯 Cummins | QSNT-G7 | ----- | 261 | 291 | 220 | 250 | 国三 T3",
   "| HJ250C | 康明斯 Cummins | QSNT-G1 | ----- | 291 | 325 | 250 | 280 | 国三 T3",
   "| HJ280C | 康明斯 Cummins | QSNT-G2 | ----- | 321 | 358 | 280 | 310 | 国三 T3",
   "| HJ320C | 康明斯 Cummins | QSNT-G3 | 321 | 358 | 392 | 320 | 350 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSNT-G4X | ----- | 407 | 448 | 360 | 400 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSK19-G14 | 362 | 402 | 447 | 360 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G13 | 406 | 451 | 501 | 400 | 450 | 国三 T3",
   "| HJ460C | 康明斯 Cummins | QSK19-G12 | 500 | 503 | 565 | 460 | 505 | 国三 T3",
   "| HJ470C | 康明斯 Cummins | QSK19-G6 | ----- | 520 | 592 | 470 | 520 | 国三 T3",
   "| HJ520C | 康明斯 Cummins | QSK19-G4 | 500 | 574 | 634 | 520 | 570 | 国三 T3",
   "| HJ550C | 康明斯 Cummins | QSK19-G11 | 500 | 606 | 667 | 550 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK38-G8 | 591 | 657 | 730 | 600 | 660 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | QSK38-G7 | 635 | 705 | 783 | 650 | 710 | 国三 T3",
   "| HJ728C | 康明斯 Cummins | QSK38-G6 | 712 | 791 | 878 | 728 | 800 | 国三 T3",
   "| HJ806C | 康明斯 Cummins | QSK38-G1 | 792 | 876 | 970 | 806 | 887 | 国三 T3",
   "| HJ915C | 康明斯 Cummins | QSK38-G2 | 893 | 989 | 1096 | 915 | 1007 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | QSK38-G5 | 933 | 1107 | 1224 | 1000 | 1100 | 国三 T3",
   "| HJ1080C | 康明斯 Cummins | QSK38-G19 | 932 | 1183 | 1333 | 1080 | 1200 | 国三 T3",
   "| HJ220C | 康明斯 Cummins | NT855-GA | ----- | ----- | 257 | ----- | 220 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1 | ----- | 287 | 317 | 250 | 275 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1 | ----- | 287 | 317 | 250 | 275 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G1B | ----- | 313 | 347 | 275 | 300 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G1B | ----- | 313 | 347 | 275 | 300 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G2 | ----- | 313 | 347 | 275 | 300 | 国二 T2",
   "| HJ315C | 康明斯 Cummins | NTA855-G3 | ----- | 358 | 399 | 315 | 350 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ470C | 康明斯 Cummins | KTAA19-G5 | ----- | 533 | 605 | 470 | 550 | 国二 T2",
   "| HJ600C | 康明斯 Cummins | KTAA19-G6A | ----- | ----- | 664 | ----- | 600 | 国二 T2",
   "| HJ620C | 康明斯 Cummins | KT38-G | ----- | 679 | 747 | 620 | 680 | 国二 T2",
   "| HJ700C | 康明斯 Cummins | KTA38-G1 | 672 | 768 | 847 | 700 | 770 | 国二 T2",
   "| HJ700C | 康明斯 Cummins | KTA38-G1B | 672 | 768 | 847 | 700 | 770 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ750C | 康明斯 Cummins | KTA38-G2B | ----- | 830 | 913 | 750 | 830 | 国二 T2",
   "| HJ750C | 康明斯 Cummins | KTA38-G2B | ----- | 830 | 913 | 750 | 830 | 国二 T2",
   "| HJ750C | 康明斯 Cummins | KTA38-G2B | ----- | 830 | 913 | 750 | 830 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ900C | 康明斯 Cummins | KTA38-G4 | 776 | 1007 | 1112 | 900 | 1000 | 国二 T2",
   "| HJ900C | 康明斯 Cummins | KTA38-G4B | ----- | 1080 | 1200 | 900 | 1000 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA38-G9 | ----- | ----- | 1220 | ----- | 1100 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G3 | 1000 | 1220 | 1380 | 1100 | 1260 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G3 | 1000 | 1220 | 1380 | 1100 | 1260 | 国二 T2",
   "| HJ1130C | 康明斯 Cummins | KTA50-G12 | 1146 | 1256 | 1306 | 1130 | 1180 | 国二 T2",
   "| HJ1220C | 康明斯 Cummins | KTA50-G12A | 1224 | 1347 | 1582 | 1220 | 1430 | 国二 T2",
   "| HJ1260C | 康明斯 Cummins | KTA50-G9 | 1223 | 1383 | 1655 | 1260 | 1500 | 国二 T2",
   "| HJ320C | 康明斯 Cummins | QSNT-G3 | 321 | 358 | 392 | 320 | 350 | 国三 T3",
   "| HJ500C | 康明斯 Cummins | QSK19-G4 | 459 | 559 | 634 | 500 | 570 | 国三 T3",
   "| HJ550C | 康明斯 Cummins | QSK19-G5 | 500 | 608 | 669 | 550 | 600 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | QSK19-G8 | 500 | 608 | 721 | 545 | 650 | 国三 T3",
   "| HJ960C | 康明斯 Cummins | QSK38-G5 | 891 | 1063 | 1279 | 960 | 1150 | 国三 T3",
   "| HJ1100C | 康明斯 Cummins | QSK38-G4 | 1044 | 1231 | 1376 | 1100 | 1240 | 国三 T3"
  ]
 },
 {
  "n": 111,
  "url": "https://en.nenjo.cn/products_details/58.html",
  "title": "HJI1120-2000KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base | ModeL | KW | KW",
   "| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V",
   "| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃"
  ],
  "rows": [
   "| 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －",
   "| HJI-8.8 | 8.8 | 9.7 | 11 | －",
   "| HJI-10.8 | 10.8 | 11.8 | 13.5 | －",
   "| HJI-12.8 | 12.8 | 14 | 16 | －",
   "| 中心高 180 | HJI-18 | 18 | 20 | 23 | －",
   "| HJI-22 | 22 | 24 | 27.5 | －",
   "| HJI-25 | 25 | 27.5 | 30 | －",
   "| HJI-30 | 30 | 33 | 37.5 | －",
   "| 中心高 225 | HJI-34 | 34 | 37 | 42 | 45",
   "| HJI-40 | 40 | 44 | 50 | 53",
   "| HJI-48 | 48 | 52 | 56 | 60",
   "| HJI-58 | 58 | 64 | 70 | 76",
   "| HJI-68 | 68 | 75 | 78 | 85",
   "| 中心高 270 | HJI-80 | 80 | 88 | 94 | 102",
   "| HJI-96 | 96 | 106 | 110 | 120",
   "| HJI-112 | 112 | 120 | 134 | 145",
   "| HJI-128 | 128 | 140 | 152 | 165",
   "| HJI-144 | 144 | 158 | 174 | 187",
   "| HJI-160 | 160 | 176 | 196 | 212",
   "| HJI-180 | 180 | 200 | 224 | 244",
   "| HJI-200 | 200 | 220 | 239 | 256",
   "| 中心高 315 | HJI-200 | 200 | 220 | 240 | 264",
   "| HJI-240 | 240 | 264 | 288 | 316",
   "| HJI-260 | 260 | 286 | 315 | 345",
   "| HJI-280 | 280 | 308 | 336 | 364",
   "| HJI-300 | 300 | 330 | 365 | 400",
   "| HJI-320 | 320 | 350 | 384 | 424",
   "| 中心高 355 | HJI-360 | 360 | 400 | 400 | 440",
   "| HJI-400 | 400 | 440 | 440 | 480",
   "| HJI-450 | 450 | 490 | 475 | 515",
   "| HJI-500 | 500 | 550 | 580 | 632",
   "| HJI-550 | 550 | 600 | 620 | 675",
   "| 中心高 400 | HJI-600 | 600 | 660 | 684 | 718",
   "| HJI-640 | 640 | 700 | 733 | 766",
   "| HJI-728 | 728 | 800 | 834 | 872",
   "| HJI-800 | 800 | 880 | 916 | 956",
   "| HJI-904 | 904 | 1000 | 1019 | 1063",
   "| HJI-1000 | 1000 | 1100 | 1109 | 1158",
   "| 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448",
   "| HJI-1240 | 1240 | 1300 | 1512 | 1620",
   "| HJI-1320 | 1320 | 1400 | 1612 | 1728",
   "| HJI-1420 | 1520 | 1600 | 1840 | 1972",
   "| HJI-1520 | 1420 | 1500 | 1720 | 1800",
   "| HJI-1664 | 1664 | 1800 | 2080 | 2228",
   "| HJI-1760 | 1760 | 1900 | 2200 | 2356",
   "| HJI-2000 | 2000 | 2200 | 2300 | 2500"
  ]
 },
 {
  "n": 112,
  "url": "https://en.nenjo.cn/products_details/59.html",
  "title": "HJI360-550KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base | ModeL | KW | KW",
   "| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V",
   "| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃"
  ],
  "rows": [
   "| Center height 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －",
   "| HJI-8.8 | 8.8 | 9.7 | 11 | －",
   "| HJI-10.8 | 10.8 | 11.8 | 13.5 | －",
   "| HJI-12.8 | 12.8 | 14 | 16 | －",
   "| Center height 中心高 180 | HJI-18 | 18 | 20 | 23 | －",
   "| HJI-22 | 22 | 24 | 27.5 | －",
   "| HJI-25 | 25 | 27.5 | 30 | －",
   "| HJI-30 | 30 | 33 | 37.5 | －",
   "| Center height 中心高 225 | HJI-34 | 34 | 37 | 42 | 45",
   "| HJI-40 | 40 | 44 | 50 | 53",
   "| HJI-48 | 48 | 52 | 56 | 60",
   "| HJI-58 | 58 | 64 | 70 | 76",
   "| HJI-68 | 68 | 75 | 78 | 85",
   "| Center height 中心高 270 | HJI-80 | 80 | 88 | 94 | 102",
   "| HJI-96 | 96 | 106 | 110 | 120",
   "| HJI-112 | 112 | 120 | 134 | 145",
   "| HJI-128 | 128 | 140 | 152 | 165",
   "| HJI-144 | 144 | 158 | 174 | 187",
   "| HJI-160 | 160 | 176 | 196 | 212",
   "| HJI-180 | 180 | 200 | 224 | 244",
   "| HJI-200 | 200 | 220 | 239 | 256",
   "| Center height 中心高 315 | HJI-200 | 200 | 220 | 240 | 264",
   "| HJI-240 | 240 | 264 | 288 | 316",
   "| HJI-260 | 260 | 286 | 315 | 345",
   "| HJI-280 | 280 | 308 | 336 | 364",
   "| HJI-300 | 300 | 330 | 365 | 400",
   "| HJI-320 | 320 | 350 | 384 | 424",
   "| Center height 中心高 355 | HJI-360 | 360 | 400 | 400 | 440",
   "| HJI-400 | 400 | 440 | 440 | 480",
   "| HJI-450 | 450 | 490 | 475 | 515",
   "| HJI-500 | 500 | 550 | 580 | 632",
   "| HJI-550 | 550 | 600 | 620 | 675",
   "| Center height 中心高 400 | HJI-600 | 600 | 660 | 684 | 718",
   "| HJI-640 | 640 | 700 | 733 | 766",
   "| HJI-728 | 728 | 800 | 834 | 872",
   "| HJI-800 | 800 | 880 | 916 | 956",
   "| HJI-904 | 904 | 1000 | 1019 | 1063",
   "| HJI-1000 | 1000 | 1100 | 1109 | 1158",
   "| Center height 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448",
   "| HJI-1240 | 1240 | 1300 | 1512 | 1620",
   "| HJI-1320 | 1320 | 1400 | 1612 | 1728",
   "| HJI-1420 | 1520 | 1600 | 1840 | 1972",
   "| HJI-1520 | 1420 | 1500 | 1720 | 1800",
   "| HJI-1664 | 1664 | 1800 | 2080 | 2228",
   "| HJI-1760 | 1760 | 1900 | 2200 | 2356",
   "| HJI-2000 | 2000 | 2200 | 2300 | 2500"
  ]
 },
 {
  "n": 113,
  "url": "https://en.nenjo.cn/products_details/56.html",
  "title": "HJI200-320KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base | ModeL | KW | KW",
   "| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V",
   "| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃"
  ],
  "rows": [
   "| Center height 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －",
   "| HJI-8.8 | 8.8 | 9.7 | 11 | －",
   "| HJI-10.8 | 10.8 | 11.8 | 13.5 | －",
   "| HJI-12.8 | 12.8 | 14 | 16 | －",
   "| Center height 中心高 180 | HJI-18 | 18 | 20 | 23 | －",
   "| HJI-22 | 22 | 24 | 27.5 | －",
   "| HJI-25 | 25 | 27.5 | 30 | －",
   "| HJI-30 | 30 | 33 | 37.5 | －",
   "| Center height 中心高 225 | HJI-34 | 34 | 37 | 42 | 45",
   "| HJI-40 | 40 | 44 | 50 | 53",
   "| HJI-48 | 48 | 52 | 56 | 60",
   "| HJI-58 | 58 | 64 | 70 | 76",
   "| HJI-68 | 68 | 75 | 78 | 85",
   "| Center height 中心高 270 | HJI-80 | 80 | 88 | 94 | 102",
   "| HJI-96 | 96 | 106 | 110 | 120",
   "| HJI-112 | 112 | 120 | 134 | 145",
   "| HJI-128 | 128 | 140 | 152 | 165",
   "| HJI-144 | 144 | 158 | 174 | 187",
   "| HJI-160 | 160 | 176 | 196 | 212",
   "| HJI-180 | 180 | 200 | 224 | 244",
   "| HJI-200 | 200 | 220 | 239 | 256",
   "| Center height 中心高 315 | HJI-200 | 200 | 220 | 240 | 264",
   "| HJI-240 | 240 | 264 | 288 | 316",
   "| HJI-260 | 260 | 286 | 315 | 345",
   "| HJI-280 | 280 | 308 | 336 | 364",
   "| HJI-300 | 300 | 330 | 365 | 400",
   "| HJI-320 | 320 | 350 | 384 | 424",
   "| Center height 中心高 355 | HJI-360 | 360 | 400 | 400 | 440",
   "| HJI-400 | 400 | 440 | 440 | 480",
   "| HJI-450 | 450 | 490 | 475 | 515",
   "| HJI-500 | 500 | 550 | 580 | 632",
   "| HJI-550 | 550 | 600 | 620 | 675",
   "| Center height 中心高 400 | HJI-600 | 600 | 660 | 684 | 718",
   "| HJI-640 | 640 | 700 | 733 | 766",
   "| HJI-728 | 728 | 800 | 834 | 872",
   "| HJI-800 | 800 | 880 | 916 | 956",
   "| HJI-904 | 904 | 1000 | 1019 | 1063",
   "| HJI-1000 | 1000 | 1100 | 1109 | 1158",
   "| Center height 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448",
   "| HJI-1240 | 1240 | 1300 | 1512 | 1620",
   "| HJI-1320 | 1320 | 1400 | 1612 | 1728",
   "| HJI-1420 | 1520 | 1600 | 1840 | 1972",
   "| HJI-1520 | 1420 | 1500 | 1720 | 1800",
   "| HJI-1664 | 1664 | 1800 | 2080 | 2228",
   "| HJI-1760 | 1760 | 1900 | 2200 | 2356",
   "| HJI-2000 | 2000 | 2200 | 2300 | 2500"
  ]
 },
 {
  "n": 114,
  "url": "https://en.nenjo.cn/products_details/55.html",
  "title": "HJI180-200KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base | ModeL | KW | KW",
   "| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V",
   "| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃"
  ],
  "rows": [
   "| Center height 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －",
   "| HJI-8.8 | 8.8 | 9.7 | 11 | －",
   "| HJI-10.8 | 10.8 | 11.8 | 13.5 | －",
   "| HJI-12.8 | 12.8 | 14 | 16 | －",
   "| Center height 中心高 180 | HJI-18 | 18 | 20 | 23 | －",
   "| HJI-22 | 22 | 24 | 27.5 | －",
   "| HJI-25 | 25 | 27.5 | 30 | －",
   "| HJI-30 | 30 | 33 | 37.5 | －",
   "| Center height 中心高 225 | HJI-34 | 34 | 37 | 42 | 45",
   "| HJI-40 | 40 | 44 | 50 | 53",
   "| HJI-48 | 48 | 52 | 56 | 60",
   "| HJI-58 | 58 | 64 | 70 | 76",
   "| HJI-68 | 68 | 75 | 78 | 85",
   "| Center height 中心高 270 | HJI-80 | 80 | 88 | 94 | 102",
   "| HJI-96 | 96 | 106 | 110 | 120",
   "| HJI-112 | 112 | 120 | 134 | 145",
   "| HJI-128 | 128 | 140 | 152 | 165",
   "| HJI-144 | 144 | 158 | 174 | 187",
   "| HJI-160 | 160 | 176 | 196 | 212",
   "| HJI-180 | 180 | 200 | 224 | 244",
   "| HJI-200 | 200 | 220 | 239 | 256",
   "| Center height 中心高 315 | HJI-200 | 200 | 220 | 240 | 264",
   "| HJI-240 | 240 | 264 | 288 | 316",
   "| HJI-260 | 260 | 286 | 315 | 345",
   "| HJI-280 | 280 | 308 | 336 | 364",
   "| HJI-300 | 300 | 330 | 365 | 400",
   "| HJI-320 | 320 | 350 | 384 | 424",
   "| Center height 中心高 355 | HJI-360 | 360 | 400 | 400 | 440",
   "| HJI-400 | 400 | 440 | 440 | 480",
   "| HJI-450 | 450 | 490 | 475 | 515",
   "| HJI-500 | 500 | 550 | 580 | 632",
   "| HJI-550 | 550 | 600 | 620 | 675",
   "| Center height 中心高 400 | HJI-600 | 600 | 660 | 684 | 718",
   "| HJI-640 | 640 | 700 | 733 | 766",
   "| HJI-728 | 728 | 800 | 834 | 872",
   "| HJI-800 | 800 | 880 | 916 | 956",
   "| HJI-904 | 904 | 1000 | 1019 | 1063",
   "| HJI-1000 | 1000 | 1100 | 1109 | 1158",
   "| Center height 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448",
   "| HJI-1240 | 1240 | 1300 | 1512 | 1620",
   "| HJI-1320 | 1320 | 1400 | 1612 | 1728",
   "| HJI-1420 | 1520 | 1600 | 1840 | 1972",
   "| HJI-1520 | 1420 | 1500 | 1720 | 1800",
   "| HJI-1664 | 1664 | 1800 | 2080 | 2228",
   "| HJI-1760 | 1760 | 1900 | 2200 | 2356",
   "| HJI-2000 | 2000 | 2200 | 2300 | 2500"
  ]
 },
 {
  "n": 115,
  "url": "https://en.nenjo.cn/products_details/54.html",
  "title": "HJI80-160KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base | ModeL | KW | KW",
   "| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V",
   "| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃"
  ],
  "rows": [
   "| Center height 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －",
   "| HJI-8.8 | 8.8 | 9.7 | 11 | －",
   "| HJI-10.8 | 10.8 | 11.8 | 13.5 | －",
   "| HJI-12.8 | 12.8 | 14 | 16 | －",
   "| Center height 中心高 180 | HJI-18 | 18 | 20 | 23 | －",
   "| HJI-22 | 22 | 24 | 27.5 | －",
   "| HJI-25 | 25 | 27.5 | 30 | －",
   "| HJI-30 | 30 | 33 | 37.5 | －",
   "| Center height 中心高 225 | HJI-34 | 34 | 37 | 42 | 45",
   "| HJI-40 | 40 | 44 | 50 | 53",
   "| HJI-48 | 48 | 52 | 56 | 60",
   "| HJI-58 | 58 | 64 | 70 | 76",
   "| HJI-68 | 68 | 75 | 78 | 85",
   "| Center height 中心高 270 | HJI-80 | 80 | 88 | 94 | 102",
   "| HJI-96 | 96 | 106 | 110 | 120",
   "| HJI-112 | 112 | 120 | 134 | 145",
   "| HJI-128 | 128 | 140 | 152 | 165",
   "| HJI-144 | 144 | 158 | 174 | 187",
   "| HJI-160 | 160 | 176 | 196 | 212",
   "| HJI-180 | 180 | 200 | 224 | 244",
   "| HJI-200 | 200 | 220 | 239 | 256",
   "| Center height 中心高 315 | HJI-200 | 200 | 220 | 240 | 264",
   "| HJI-240 | 240 | 264 | 288 | 316",
   "| HJI-260 | 260 | 286 | 315 | 345",
   "| HJI-280 | 280 | 308 | 336 | 364",
   "| HJI-300 | 300 | 330 | 365 | 400",
   "| HJI-320 | 320 | 350 | 384 | 424",
   "| Center height 中心高 355 | HJI-360 | 360 | 400 | 400 | 440",
   "| HJI-400 | 400 | 440 | 440 | 480",
   "| HJI-450 | 450 | 490 | 475 | 515",
   "| HJI-500 | 500 | 550 | 580 | 632",
   "| HJI-550 | 550 | 600 | 620 | 675",
   "| Center height 中心高 400 | HJI-600 | 600 | 660 | 684 | 718",
   "| HJI-640 | 640 | 700 | 733 | 766",
   "| HJI-728 | 728 | 800 | 834 | 872",
   "| HJI-800 | 800 | 880 | 916 | 956",
   "| HJI-904 | 904 | 1000 | 1019 | 1063",
   "| HJI-1000 | 1000 | 1100 | 1109 | 1158",
   "| Center height 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448",
   "| HJI-1240 | 1240 | 1300 | 1512 | 1620",
   "| HJI-1320 | 1320 | 1400 | 1612 | 1728",
   "| HJI-1420 | 1520 | 1600 | 1840 | 1972",
   "| HJI-1520 | 1420 | 1500 | 1720 | 1800",
   "| HJI-1664 | 1664 | 1800 | 2080 | 2228",
   "| HJI-1760 | 1760 | 1900 | 2200 | 2356",
   "| HJI-2000 | 2000 | 2200 | 2300 | 2500"
  ]
 },
 {
  "n": 116,
  "url": "https://en.nenjo.cn/products_details/53.html",
  "title": "HJI34-68KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base | ModeL | KW | KW",
   "| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V",
   "| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃"
  ],
  "rows": [
   "| Center height 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －",
   "| HJI-8.8 | 8.8 | 9.7 | 11 | －",
   "| HJI-10.8 | 10.8 | 11.8 | 13.5 | －",
   "| HJI-12.8 | 12.8 | 14 | 16 | －",
   "| Center height 中心高 180 | HJI-18 | 18 | 20 | 23 | －",
   "| HJI-22 | 22 | 24 | 27.5 | －",
   "| HJI-25 | 25 | 27.5 | 30 | －",
   "| HJI-30 | 30 | 33 | 37.5 | －",
   "| Center height 中心高 225 | HJI-34 | 34 | 37 | 42 | 45",
   "| HJI-40 | 40 | 44 | 50 | 53",
   "| HJI-48 | 48 | 52 | 56 | 60",
   "| HJI-58 | 58 | 64 | 70 | 76",
   "| HJI-68 | 68 | 75 | 78 | 85",
   "| Center height 中心高 270 | HJI-80 | 80 | 88 | 94 | 102",
   "| HJI-96 | 96 | 106 | 110 | 120",
   "| HJI-112 | 112 | 120 | 134 | 145",
   "| HJI-128 | 128 | 140 | 152 | 165",
   "| HJI-144 | 144 | 158 | 174 | 187",
   "| HJI-160 | 160 | 176 | 196 | 212",
   "| HJI-180 | 180 | 200 | 224 | 244",
   "| HJI-200 | 200 | 220 | 239 | 256",
   "| Center height 中心高 315 | HJI-200 | 200 | 220 | 240 | 264",
   "| HJI-240 | 240 | 264 | 288 | 316",
   "| HJI-260 | 260 | 286 | 315 | 345",
   "| HJI-280 | 280 | 308 | 336 | 364",
   "| HJI-300 | 300 | 330 | 365 | 400",
   "| HJI-320 | 320 | 350 | 384 | 424",
   "| Center height 中心高 355 | HJI-360 | 360 | 400 | 400 | 440",
   "| HJI-400 | 400 | 440 | 440 | 480",
   "| HJI-450 | 450 | 490 | 475 | 515",
   "| HJI-500 | 500 | 550 | 580 | 632",
   "| HJI-550 | 550 | 600 | 620 | 675",
   "| Center height 中心高 400 | HJI-600 | 600 | 660 | 684 | 718",
   "| HJI-640 | 640 | 700 | 733 | 766",
   "| HJI-728 | 728 | 800 | 834 | 872",
   "| HJI-800 | 800 | 880 | 916 | 956",
   "| HJI-904 | 904 | 1000 | 1019 | 1063",
   "| HJI-1000 | 1000 | 1100 | 1109 | 1158",
   "| Center height 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448",
   "| HJI-1240 | 1240 | 1300 | 1512 | 1620",
   "| HJI-1320 | 1320 | 1400 | 1612 | 1728",
   "| HJI-1420 | 1520 | 1600 | 1840 | 1972",
   "| HJI-1520 | 1420 | 1500 | 1720 | 1800",
   "| HJI-1664 | 1664 | 1800 | 2080 | 2228",
   "| HJI-1760 | 1760 | 1900 | 2200 | 2356",
   "| HJI-2000 | 2000 | 2200 | 2300 | 2500"
  ]
 },
 {
  "n": 117,
  "url": "https://en.nenjo.cn/products_details/44.html",
  "title": "HJI18-30KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base | ModeL | KW | KW",
   "| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V",
   "| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃"
  ],
  "rows": [
   "| Center height 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －",
   "| HJI-8.8 | 8.8 | 9.7 | 11 | －",
   "| HJI-10.8 | 10.8 | 11.8 | 13.5 | －",
   "| HJI-12.8 | 12.8 | 14 | 16 | －",
   "| Center height 中心高 180 | HJI-18 | 18 | 20 | 23 | －",
   "| HJI-22 | 22 | 24 | 27.5 | －",
   "| HJI-25 | 25 | 27.5 | 30 | －",
   "| HJI-30 | 30 | 33 | 37.5 | －",
   "| Center height 中心高 225 | HJI-34 | 34 | 37 | 42 | 45",
   "| HJI-40 | 40 | 44 | 50 | 53",
   "| HJI-48 | 48 | 52 | 56 | 60",
   "| HJI-58 | 58 | 64 | 70 | 76",
   "| HJI-68 | 68 | 75 | 78 | 85",
   "| Center height 中心高 270 | HJI-80 | 80 | 88 | 94 | 102",
   "| HJI-96 | 96 | 106 | 110 | 120",
   "| HJI-112 | 112 | 120 | 134 | 145",
   "| HJI-128 | 128 | 140 | 152 | 165",
   "| HJI-144 | 144 | 158 | 174 | 187",
   "| HJI-160 | 160 | 176 | 196 | 212",
   "| HJI-180 | 180 | 200 | 224 | 244",
   "| HJI-200 | 200 | 220 | 239 | 256",
   "| Center height 中心高 315 | HJI-200 | 200 | 220 | 240 | 264",
   "| HJI-240 | 240 | 264 | 288 | 316",
   "| HJI-260 | 260 | 286 | 315 | 345",
   "| HJI-280 | 280 | 308 | 336 | 364",
   "| HJI-300 | 300 | 330 | 365 | 400",
   "| HJI-320 | 320 | 350 | 384 | 424",
   "| Center height 中心高 355 | HJI-360 | 360 | 400 | 400 | 440",
   "| HJI-400 | 400 | 440 | 440 | 480",
   "| HJI-450 | 450 | 490 | 475 | 515",
   "| HJI-500 | 500 | 550 | 580 | 632",
   "| HJI-550 | 550 | 600 | 620 | 675",
   "| Center height 中心高 400 | HJI-600 | 600 | 660 | 684 | 718",
   "| HJI-640 | 640 | 700 | 733 | 766",
   "| HJI-728 | 728 | 800 | 834 | 872",
   "| HJI-800 | 800 | 880 | 916 | 956",
   "| HJI-904 | 904 | 1000 | 1019 | 1063",
   "| HJI-1000 | 1000 | 1100 | 1109 | 1158",
   "| Center height 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448",
   "| HJI-1240 | 1240 | 1300 | 1512 | 1620",
   "| HJI-1320 | 1320 | 1400 | 1612 | 1728",
   "| HJI-1420 | 1520 | 1600 | 1840 | 1972",
   "| HJI-1520 | 1420 | 1500 | 1720 | 1800",
   "| HJI-1664 | 1664 | 1800 | 2080 | 2228",
   "| HJI-1760 | 1760 | 1900 | 2200 | 2356",
   "| HJI-2000 | 2000 | 2200 | 2300 | 2500"
  ]
 },
 {
  "n": 118,
  "url": "https://en.nenjo.cn/products_details/24.html",
  "title": "HJI6.5-12.8KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base | ModeL | KW | KW",
   "| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V",
   "| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃"
  ],
  "rows": [
   "| Center height 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －",
   "| HJI-8.8 | 8.8 | 9.7 | 11 | －",
   "| HJI-10.8 | 10.8 | 11.8 | 13.5 | －",
   "| HJI-12.8 | 12.8 | 14 | 16 | －",
   "| Center height 中心高 180 | HJI-18 | 18 | 20 | 23 | －",
   "| HJI-22 | 22 | 24 | 27.5 | －",
   "| HJI-25 | 25 | 27.5 | 30 | －",
   "| HJI-30 | 30 | 33 | 37.5 | －",
   "| Center height 中心高 225 | HJI-34 | 34 | 37 | 42 | 45",
   "| HJI-40 | 40 | 44 | 50 | 53",
   "| HJI-48 | 48 | 52 | 56 | 60",
   "| HJI-58 | 58 | 64 | 70 | 76",
   "| HJI-68 | 68 | 75 | 78 | 85",
   "| Center height 中心高 270 | HJI-80 | 80 | 88 | 94 | 102",
   "| HJI-96 | 96 | 106 | 110 | 120",
   "| HJI-112 | 112 | 120 | 134 | 145",
   "| HJI-128 | 128 | 140 | 152 | 165",
   "| HJI-144 | 144 | 158 | 174 | 187",
   "| HJI-160 | 160 | 176 | 196 | 212",
   "| HJI-180 | 180 | 200 | 224 | 244",
   "| HJI-200 | 200 | 220 | 239 | 256",
   "| Center height 中心高 315 | HJI-200 | 200 | 220 | 240 | 264",
   "| HJI-240 | 240 | 264 | 288 | 316",
   "| HJI-260 | 260 | 286 | 315 | 345",
   "| HJI-280 | 280 | 308 | 336 | 364",
   "| HJI-300 | 300 | 330 | 365 | 400",
   "| HJI-320 | 320 | 350 | 384 | 424",
   "| Center height 中心高 355 | HJI-360 | 360 | 400 | 400 | 440",
   "| HJI-400 | 400 | 440 | 440 | 480",
   "| HJI-450 | 450 | 490 | 475 | 515",
   "| HJI-500 | 500 | 550 | 580 | 632",
   "| HJI-550 | 550 | 600 | 620 | 675",
   "| Center height 中心高 400 | HJI-600 | 600 | 660 | 684 | 718",
   "| HJI-640 | 640 | 700 | 733 | 766",
   "| HJI-728 | 728 | 800 | 834 | 872",
   "| HJI-800 | 800 | 880 | 916 | 956",
   "| HJI-904 | 904 | 1000 | 1019 | 1063",
   "| HJI-1000 | 1000 | 1100 | 1109 | 1158",
   "| Center height 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448",
   "| HJI-1240 | 1240 | 1300 | 1512 | 1620",
   "| HJI-1320 | 1320 | 1400 | 1612 | 1728",
   "| HJI-1420 | 1520 | 1600 | 1840 | 1972",
   "| HJI-1520 | 1420 | 1500 | 1720 | 1800",
   "| HJI-1664 | 1664 | 1800 | 2080 | 2228",
   "| HJI-1760 | 1760 | 1900 | 2200 | 2356",
   "| HJI-2000 | 2000 | 2200 | 2300 | 2500"
  ]
 },
 {
  "n": 119,
  "url": "https://en.nenjo.cn/products_details/30.html",
  "title": "10-2500KVA Perkins Series-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 机组功率 Genset Prime KVA | 发动机功率 Engine Output KW | 转速可调 Switchable | 调速方式 Control | 排放标准 Emission"
  ],
  "rows": [
   "| HJ7.2P | 帕金斯 PERKINS | 403D-11G commodity | 7.2 | 9.0 | 9.5 | N | mech | N/A<19K W",
   "| HJ10.4P | 帕金斯 PERKINS | 403D-15G L | 10.4 | 13.1 | 13.5 | Change able | mech | N/A<19K W",
   "| HJ12P | 帕金斯 PERKINS | 403A-15G2 | 12.0 | 15.0 | 15.1 | Y | mech | N",
   "| HJ16.2P | 帕金斯 PERKINS | 404D-22G L | 16.2 | 20.2 | 20.6 | N | mech | Stage IIIA",
   "| HJ21.9P | 帕金斯 PERKINS | 404D-22TG | 21.9 | 27.4 | 27.7 | Change able | electric | Stage IIIA",
   "| HJ52P | 帕金斯 PERKINS | 1104A-44TG1 | 52.0 | 65.0 | 65.5 | Y | mech | N",
   "| HJ64P | 帕金斯 PERKINS | 1104A-44TG2 | 64.0 | 80.0 | 80.5 | Y | mech | N",
   "| HJ80P | 帕金斯 PERKINS | 1104C-44TAG2 | 80.0 | 100.0 | 103.0 | Y | electric | N",
   "| HJ48P | 帕金斯 PERKINS | 1104D-44TG2 | 48.0 | 60.0 | 64.0 | Y | electric | Stage IIIA",
   "| HJ64P | 帕金斯 PERKINS | 1104D-E44TAG1 | 64.0 | 80.0 | 85.7 | Y | ECM | Stage IIIA",
   "| HJ80P | 帕金斯 PERKINS | 1104D-E44TAG2 | 80.0 | 100.0 | 105.1 | Y | ECM | Stage IIIA",
   "| HJ108P | 帕金斯 PERKINS | 1106A-70TG1 | 108.0 | 135.0 | 139.9 | N | mech | N",
   "| HJ120P | 帕金斯 PERKINS | 1106A-70TAG2 | 120.0 | 150.0 | 153.5 | N | mech | N",
   "| HJ144P | 帕金斯 PERKINS | 1106A-70TAG3 | 144.0 | 180.0 | 185.5 | N | mech | N",
   "| HJ160P | 帕金斯 PERKINS | 1106A-70TAG4 | 160.0 | 200.0 | 202.0 | N | electric | N",
   "| HJ114P | 帕金斯 PERKINS | 1106D-E70TAG2 | 114.0 | 142.0 | 171.2 | Y | ECM | Stage IIIA",
   "| HJ120P | 帕金斯 PERKINS | 1106D-E70TAG3 | 120.0 | 150.0 | 183.8 | Y | ECM | Stage IIIA",
   "| HJ144P | 帕金斯 PERKINS | 1106D-E70TAG4 | 144.0 | 180.0 | 209.4 | Y | ECM | Stage IIIA",
   "| HJ24P | 帕金斯 PERKINS | 1103A-33G | 24.0 | 30.0 | 31.0 | Y | mech | N",
   "| HJ36P | 帕金斯 PERKINS | 1103A-33TG1 | 36.0 | 45.0 | 46.5 | Y | mech | N",
   "| HJ48P | 帕金斯 PERKINS | 1103A-33TG2 | 48.0 | 60.0 | 60.5 | Y | mech | N",
   "| HJ96P | 帕金斯 PERKINS | 1204J-E44TTAG2 | 96.0 | 120.0 | 125.0 | Y | ECM | EU Stage V",
   "| HJ159P | 帕金斯 PERKINS | 1206J-E70TTAG3 | 159.0 | 198.0 | 200.0 | Y | ECM | EU Stage V",
   "| HJ159P | 帕金斯 PERKINS | 1206J-E70TTAG4 | 159.0 | 198.0 | 200.0 | Y | ECM | EU Stage V",
   "| HJ160P | 帕金斯 PERKINS | 1206A-E70TTAG1 | 160.0 | 200.0 | 196.0 | Y | ECM | N",
   "| HJ184P | 帕金斯 PERKINS | 1206A-E70TTAG2 | 184.0 | 230.0 | 226.9 | Y | ECM | N",
   "| HJ200P | 帕金斯 PERKINS | 1206A-E70TTAG3 | 200.0 | 250.0 | 248.6 | Y | ECM | N",
   "| HJ200P | 帕金斯 PERKINS | 1506A-E88TAG3 L | 200.0 | 250.0 | 245.0 | Y | ECM | N",
   "| HJ240P | 帕金斯 PERKINS | 1506A-E88TAG5 L | 240.0 | 300.0 | 293.0 | Y | ECM | N",
   "| HJ280P | 帕金斯 PERKINS | 2206C-E13TAG2 L | 280.0 | 350.0 | 305.0 | Y | ECM | N",
   "| HJ320P | 帕金斯 PERKINS | 2206C-E13TAG3 L | 320.0 | 400.0 | 349.0 | Y | ECM | N",
   "| HJ320P | 帕金斯 PERKINS | 2206D-E13TAG3 L | 320.0 | 400.0 | 349.0 | N | ECM | Stage IIIA",
   "| HJ364P | 帕金斯 PERKINS | 2506C-E15TAG1 L | 364.0 | 455.0 | 434.0 | Y | ECM | N",
   "| HJ400P | 帕金斯 PERKINS | 2506C-E15TAG2 L | 400.0 | 500.0 | 435.0 | Y | ECM | N",
   "| HJ400P | 帕金斯 PERKINS | 2506D-E15TAG2 L | 400.0 | 500.0 | 435.0 | N | ECM | Stage IIIA",
   "| HJ473P | 帕金斯 PERKINS | 2806C-E18TAG1A L | 473.0 | 591.0 | 514.0 | Y | ECM | N",
   "| HJ520P | 帕金斯 PERKINS | 2806A-E18TAG2 L | 520.0 | 650.0 | 565.0 | Y | ECM | N",
   "| HJ570P | 帕金斯 PERKINS | 2806A-E18TTAG4 | 570.0 | 713.0 | 660.0 | N | ECM | N",
   "| HJ617P | 帕金斯 PERKINS | 2806A-E18TTAG5 | 617.0 | 771.0 | 716.0 | N | ECM | N",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 746.0 | 682.0 | Y | electric | N",
   "| HJ640P | 帕金斯 PERKINS | 4006-23TAG3A | 640.0 | 800.0 | 705.0 | N | electric | N",
   "| HJ720P | 帕金斯 PERKINS | 4008TAG1A | 720.0 | 900.0 | 805.0 | N | electric | N",
   "| HJ818P | 帕金斯 PERKINS | 4008TAG2A | 818.0 | 1022.0 | 899.0 | N | electric | N",
   "| HJ900P | 帕金斯 PERKINS | 4008-30TAG3 | 900.0 | 1125.0 | 1105,0 | N | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1331.0 | Y | electric | N",
   "| HJ1368P | 帕金斯 PERKINS | 4012-46TAG3A | 1368.0 | 1710.0 | 1500.0 | N | electric | N",
   "| HJ1480P | 帕金斯 PERKINS | 4016TAG1A | 1480.0 | 1850.0 | 1588.0 | N | electric | N",
   "| HJ1600P | 帕金斯 PERKINS | 4016TAG2A | 1600.0 | 2000.0 | 1766.0 | N | electric | N",
   "| HJ1800P | 帕金斯 PERKINS | 4016-61TRG3 | 1800.0 | 2250.0 | 1975.0 | N | electric | N",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 746.0 | 682.0 | Y | electric | N",
   "| HJ640P | 帕金斯 PERKINS | 4006-23TAG3A | 640.0 | 800.0 | 705.0 | N | electric | N",
   "| HJ720P | 帕金斯 PERKINS | 4008TAG1A | 720.0 | 900.0 | 805.0 | N | electric | N",
   "| HJ818P | 帕金斯 PERKINS | 4008TAG2A | 818.0 | 1022.0 | 899.0 | N | electric | N",
   "| HJ900P | 帕金斯 PERKINS | 4008-30TAG3 | 900.0 | 1125.0 | 1105.0 | N | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1331.0 | Y | electric | N",
   "| HJ1368P | 帕金斯 PERKINS | 4012-46TAG3A | 1368.0 | 1710.0 | 1500.0 | N | electric | N",
   "| HJ1480P | 帕金斯 PERKINS | 4016TAG1A | 1480.0 | 1850.0 | 1588.0 | N | electric | N",
   "| HJ1600P | 帕金斯 PERKINS | 4016TAG2A | 1600.0 | 2000.0 | 1766.0 | N | electric | N",
   "| HJ1800P | 帕金斯 PERKINS | 4016-61TRG3 | 1800.0 | 2250.0 | 1975.0 | N | electric | N"
  ]
 },
 {
  "n": 119,
  "url": "https://en.nenjo.cn/products_details/30.html",
  "title": "10-2500KVA Perkins Series-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 机组功率 Genset Prime KVA | 发动机功率 Engine Output KW | 转速可调 Switchable | 调速方式 Control | 排放标准 Emission"
  ],
  "rows": [
   "| HJ9P | 帕金斯 PERKINS | 403F-11G | 9.0 | 11.0 | 13.7 | N | mech | Tier 4 Final",
   "| HJ9P | 帕金斯 PERKINS | 403D-11G | 9.0 | 11.2 | 11.8 | N | mech | Tier 3",
   "| HJ12.7P | 帕金斯 PERKINS | 403D-15G | 12.7 | 15.8 | 16.2 | N | mech | Tier 3",
   "| HJ19.2P | 帕金斯 PERKINS | 404D-22G | 19.2 | 24.0 | 24.3 | N | mech | Tier 3",
   "| HJ26.3P | 帕金斯 PERKINS | 404D-22TG | 26.3 | 32.9 | 33.3 | N | electric | Tier 3",
   "| HJ56.7 (Stb)P | 帕金斯 PERKINS | 1104D-44TG1 | 56.7 (Stb) | 70.9(Stb) | 64.0 | N | mech | Tier 3",
   "| HJ60.0 (Stb)P | 帕金斯 PERKINS | 1104D-E44TG1 | 60.0 (Stb) | 75.0(Stb) | 71.4 | N | ECM | Tier 3",
   "| HJ80.0 (Stb)P | 帕金斯 PERKINS | 1104D-E44TAG1 | 80.0 (Stb) | 100.0(Stb) | 98.1 | N | ECM | Tier 3",
   "| HJ100.0 (Stb)P | 帕金斯 PERKINS | 1104D-E44TAG2 | 100.0 (Stb) | 125.0(Stb) | 120.1 | N | ECM | Tier 3",
   "| HJ121.5P | 帕金斯 PERKINS | 1106A-70TG1 | 121.5 | 151.9 | 160.1 | N | mech | N",
   "| HJ135P | 帕金斯 PERKINS | 1106A-70TAG2 | 135.0 | 168.8 | 177.0 | N | mech | N",
   "| HJ157.5P | 帕金斯 PERKINS | 1106A-70TAG3 | 157.5 | 196.9 | 205.5 | N | mech | N",
   "| HJ143.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG2 | 143.0 (Stb) | 178.0(Stb) | 171.2 | N | ECM | Tier 3",
   "| HJ153.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG3 | 153.0 (Stb) | 191.0(Stb) | 183.8 | N | ECM | Tier 3",
   "| HJ175.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG4 | 175.0 (Stb) | 219.0(Stb) | 209.4 | N | ECM | Tier 3",
   "| HJ200.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG5 | 200.0 (Stb) | 250.0(Stb) | 235.1 | N | ECM | Tier 3",
   "| HJ96P | 帕金斯 PERKINS | 1204J-E44TTAG2 | 96.0 | 120.0 | 129.1 | Y | ECM | Tier 4 Final",
   "| HJ135P | 帕金斯 PERKINS | 1206F-E70TTAG3 | 135.0 | 169.0 | 184.0 | N | ECM | Tier 4 Final",
   "| HJ180P | 帕金斯 PERKINS | 1206F-E70TTAG4 | 180.0 | 225.0 | 239.0 | N | ECM | Tier 4 Final",
   "| HJ135P | 帕金斯 PERKINS | 1206J-E70TTAG3 | 135.0 | 169.0 | 184.0 | Y | ECM | Tier 4 Final",
   "| HJ180P | 帕金斯 PERKINS | 1206J-E70TTAG4 | 180.0 | 225.0 | 238.2 | Y | ECM | Tier 4 Final",
   "| HJ320P | 帕金斯 PERKINS | 2206A-E13TAG5 | 320.0 | 400.0 | 305.0 | N | ECM | N",
   "| HJ350P | 帕金斯 PERKINS | 2206A-E13TAG6 | 350.0 | 438.0 | 305.0 | N | ECM | N",
   "| HJ350.0 (Stb)P | 帕金斯 PERKINS | 2206D-E13TAG2 | 350.0 (Stb) | 438.0(Stb) | 349.0 | N | ECM | Tier 3",
   "| HJ400.0 (Stb)P | 帕金斯 PERKINS | 2206D-E13TAG3 | 400.0 (Stb) | 500.0(Stb) | 381.0 | N | ECM | Tier 3",
   "| HJ288P | 帕金斯 PERKINS | 2206F-E13TAG2 | 288.0 | 360.0 | 358.0 | N | ECM | Tier 4 Final",
   "| HJ450.0 (Stb)P | 帕金斯 PERKINS | 2506D-E15TAG1 | 450.0 (Stb) | 563.0(Stb) | 435.0 | N | ECM | Tier 3",
   "| HJ517.0 (Stb)P | 帕金斯 PERKINS | 2506C-E15TAG3 | 517.0 (Stb) | 646.0(Stb) | 495.0 | N | ECM | Tier 2",
   "| HJ550.0 (Stb)P | 帕金斯 PERKINS | 2506C-E15TAG4 | 550.0 (Stb) | 687.0(Stb) | 597.0 | N | ECM | Tier 2",
   "| HJ600.0 (Stb)P | 帕金斯 PERKINS | 2806C-E18TAG3 | 600.0 (Stb) | 750.0(Stb) | 652.0 | N | ECM | Tier 2",
   "| HJ455P | 帕金斯 PERKINS | 2806F-E18TAG1 | 455.0 | 569.0 | 475.0 | N | ECM | Tier 4 Final",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 750.0 | 682.0 | Y | electric | N",
   "| HJ680P | 帕金斯 PERKINS | 4006-23TAG3A | 680.0 | 850.0 | 759.0 | N | electric | N",
   "| HJ800P | 帕金斯 PERKINS | 4008TAG2 Switchable | 800.0 | 1000.0 | 894.0 | Y | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1459.0 | Y | electric | N",
   "| HJ1350P | 帕金斯 PERKINS | 4012-46TAG3A | 1350.0 | 1700.0 | 1500.0 | N | electric | N",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 750.0 | 682.0 | Y | electric | N",
   "| HJ680P | 帕金斯 PERKINS | 4006-23TAG3A 1800 | 680.0 | 850.0 | 759.0 | N | electric | N",
   "| HJ800P | 帕金斯 PERKINS | 4008TAG2 Switchable | 800.0 | 1000.0 | 894.0 | Y | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1459.0 | Y | electric | N",
   "| HJ1350P | 帕金斯 PERKINS | 4012-46TAG3A | 1350.0 | 1700.0 | 1500.0 | N | electric | N"
  ]
 },
 {
  "n": 120,
  "url": "https://en.nenjo.cn/products_details/40.html",
  "title": "10-2500KVA Perkins Silent Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 机组功率 Genset Prime KVA | 发动机功率 Engine Output KW | 转速可调 Switchable | 调速方式 Control | 排放标准 Emission"
  ],
  "rows": [
   "| HJ7.2P | 帕金斯 PERKINS | 403D-11G commodity | 7.2 | 9.0 | 9.5 | N | mech | N/A<19K W",
   "| HJ10.4P | 帕金斯 PERKINS | 403D-15G L | 10.4 | 13.1 | 13.5 | Change able | mech | N/A<19K W",
   "| HJ12P | 帕金斯 PERKINS | 403A-15G2 | 12.0 | 15.0 | 15.1 | Y | mech | N",
   "| HJ16.2P | 帕金斯 PERKINS | 404D-22G L | 16.2 | 20.2 | 20.6 | N | mech | Stage IIIA",
   "| HJ21.9P | 帕金斯 PERKINS | 404D-22TG | 21.9 | 27.4 | 27.7 | Change able | electric | Stage IIIA",
   "| HJ52P | 帕金斯 PERKINS | 1104A-44TG1 | 52.0 | 65.0 | 65.5 | Y | mech | N",
   "| HJ64P | 帕金斯 PERKINS | 1104A-44TG2 | 64.0 | 80.0 | 80.5 | Y | mech | N",
   "| HJ80P | 帕金斯 PERKINS | 1104C-44TAG2 | 80.0 | 100.0 | 103.0 | Y | electric | N",
   "| HJ48P | 帕金斯 PERKINS | 1104D-44TG2 | 48.0 | 60.0 | 64.0 | Y | electric | Stage IIIA",
   "| HJ64P | 帕金斯 PERKINS | 1104D-E44TAG1 | 64.0 | 80.0 | 85.7 | Y | ECM | Stage IIIA",
   "| HJ80P | 帕金斯 PERKINS | 1104D-E44TAG2 | 80.0 | 100.0 | 105.1 | Y | ECM | Stage IIIA",
   "| HJ108P | 帕金斯 PERKINS | 1106A-70TG1 | 108.0 | 135.0 | 139.9 | N | mech | N",
   "| HJ120P | 帕金斯 PERKINS | 1106A-70TAG2 | 120.0 | 150.0 | 153.5 | N | mech | N",
   "| HJ144P | 帕金斯 PERKINS | 1106A-70TAG3 | 144.0 | 180.0 | 185.5 | N | mech | N",
   "| HJ160P | 帕金斯 PERKINS | 1106A-70TAG4 | 160.0 | 200.0 | 202.0 | N | electric | N",
   "| HJ114P | 帕金斯 PERKINS | 1106D-E70TAG2 | 114.0 | 142.0 | 171.2 | Y | ECM | Stage IIIA",
   "| HJ120P | 帕金斯 PERKINS | 1106D-E70TAG3 | 120.0 | 150.0 | 183.8 | Y | ECM | Stage IIIA",
   "| HJ144P | 帕金斯 PERKINS | 1106D-E70TAG4 | 144.0 | 180.0 | 209.4 | Y | ECM | Stage IIIA",
   "| HJ24P | 帕金斯 PERKINS | 1103A-33G | 24.0 | 30.0 | 31.0 | Y | mech | N",
   "| HJ36P | 帕金斯 PERKINS | 1103A-33TG1 | 36.0 | 45.0 | 46.5 | Y | mech | N",
   "| HJ48P | 帕金斯 PERKINS | 1103A-33TG2 | 48.0 | 60.0 | 60.5 | Y | mech | N",
   "| HJ96P | 帕金斯 PERKINS | 1204J-E44TTAG2 | 96.0 | 120.0 | 125.0 | Y | ECM | EU Stage V",
   "| HJ159P | 帕金斯 PERKINS | 1206J-E70TTAG3 | 159.0 | 198.0 | 200.0 | Y | ECM | EU Stage V",
   "| HJ159P | 帕金斯 PERKINS | 1206J-E70TTAG4 | 159.0 | 198.0 | 200.0 | Y | ECM | EU Stage V",
   "| HJ160P | 帕金斯 PERKINS | 1206A-E70TTAG1 | 160.0 | 200.0 | 196.0 | Y | ECM | N",
   "| HJ184P | 帕金斯 PERKINS | 1206A-E70TTAG2 | 184.0 | 230.0 | 226.9 | Y | ECM | N",
   "| HJ200P | 帕金斯 PERKINS | 1206A-E70TTAG3 | 200.0 | 250.0 | 248.6 | Y | ECM | N",
   "| HJ200P | 帕金斯 PERKINS | 1506A-E88TAG3 L | 200.0 | 250.0 | 245.0 | Y | ECM | N",
   "| HJ240P | 帕金斯 PERKINS | 1506A-E88TAG5 L | 240.0 | 300.0 | 293.0 | Y | ECM | N",
   "| HJ280P | 帕金斯 PERKINS | 2206C-E13TAG2 L | 280.0 | 350.0 | 305.0 | Y | ECM | N",
   "| HJ320P | 帕金斯 PERKINS | 2206C-E13TAG3 L | 320.0 | 400.0 | 349.0 | Y | ECM | N",
   "| HJ320P | 帕金斯 PERKINS | 2206D-E13TAG3 L | 320.0 | 400.0 | 349.0 | N | ECM | Stage IIIA",
   "| HJ364P | 帕金斯 PERKINS | 2506C-E15TAG1 L | 364.0 | 455.0 | 434.0 | Y | ECM | N",
   "| HJ400P | 帕金斯 PERKINS | 2506C-E15TAG2 L | 400.0 | 500.0 | 435.0 | Y | ECM | N",
   "| HJ400P | 帕金斯 PERKINS | 2506D-E15TAG2 L | 400.0 | 500.0 | 435.0 | N | ECM | Stage IIIA",
   "| HJ473P | 帕金斯 PERKINS | 2806C-E18TAG1A L | 473.0 | 591.0 | 514.0 | Y | ECM | N",
   "| HJ520P | 帕金斯 PERKINS | 2806A-E18TAG2 L | 520.0 | 650.0 | 565.0 | Y | ECM | N",
   "| HJ570P | 帕金斯 PERKINS | 2806A-E18TTAG4 | 570.0 | 713.0 | 660.0 | N | ECM | N",
   "| HJ617P | 帕金斯 PERKINS | 2806A-E18TTAG5 | 617.0 | 771.0 | 716.0 | N | ECM | N",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 746.0 | 682.0 | Y | electric | N",
   "| HJ640P | 帕金斯 PERKINS | 4006-23TAG3A | 640.0 | 800.0 | 705.0 | N | electric | N",
   "| HJ720P | 帕金斯 PERKINS | 4008TAG1A | 720.0 | 900.0 | 805.0 | N | electric | N",
   "| HJ818P | 帕金斯 PERKINS | 4008TAG2A | 818.0 | 1022.0 | 899.0 | N | electric | N",
   "| HJ900P | 帕金斯 PERKINS | 4008-30TAG3 | 900.0 | 1125.0 | 1105,0 | N | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1331.0 | Y | electric | N",
   "| HJ1368P | 帕金斯 PERKINS | 4012-46TAG3A | 1368.0 | 1710.0 | 1500.0 | N | electric | N",
   "| HJ1480P | 帕金斯 PERKINS | 4016TAG1A | 1480.0 | 1850.0 | 1588.0 | N | electric | N",
   "| HJ1600P | 帕金斯 PERKINS | 4016TAG2A | 1600.0 | 2000.0 | 1766.0 | N | electric | N",
   "| HJ1800P | 帕金斯 PERKINS | 4016-61TRG3 | 1800.0 | 2250.0 | 1975.0 | N | electric | N",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 746.0 | 682.0 | Y | electric | N",
   "| HJ640P | 帕金斯 PERKINS | 4006-23TAG3A | 640.0 | 800.0 | 705.0 | N | electric | N",
   "| HJ720P | 帕金斯 PERKINS | 4008TAG1A | 720.0 | 900.0 | 805.0 | N | electric | N",
   "| HJ818P | 帕金斯 PERKINS | 4008TAG2A | 818.0 | 1022.0 | 899.0 | N | electric | N",
   "| HJ900P | 帕金斯 PERKINS | 4008-30TAG3 | 900.0 | 1125.0 | 1105.0 | N | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1331.0 | Y | electric | N",
   "| HJ1368P | 帕金斯 PERKINS | 4012-46TAG3A | 1368.0 | 1710.0 | 1500.0 | N | electric | N",
   "| HJ1480P | 帕金斯 PERKINS | 4016TAG1A | 1480.0 | 1850.0 | 1588.0 | N | electric | N",
   "| HJ1600P | 帕金斯 PERKINS | 4016TAG2A | 1600.0 | 2000.0 | 1766.0 | N | electric | N",
   "| HJ1800P | 帕金斯 PERKINS | 4016-61TRG3 | 1800.0 | 2250.0 | 1975.0 | N | electric | N",
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 机组功率 Genset Prime KVA | 发动机功率 Engine Output KW | 转速可调 Switchable | 调速方式 Control | 排放标准 Emission",
   "| HJ9P | 帕金斯 PERKINS | 403F-11G | 9.0 | 11.0 | 13.7 | N | mech | Tier 4 Final",
   "| HJ9P | 帕金斯 PERKINS | 403D-11G | 9.0 | 11.2 | 11.8 | N | mech | Tier 3",
   "| HJ12.7P | 帕金斯 PERKINS | 403D-15G | 12.7 | 15.8 | 16.2 | N | mech | Tier 3",
   "| HJ19.2P | 帕金斯 PERKINS | 404D-22G | 19.2 | 24.0 | 24.3 | N | mech | Tier 3",
   "| HJ26.3P | 帕金斯 PERKINS | 404D-22TG | 26.3 | 32.9 | 33.3 | N | electric | Tier 3",
   "| HJ56.7 (Stb)P | 帕金斯 PERKINS | 1104D-44TG1 | 56.7 (Stb) | 70.9(Stb) | 64.0 | N | mech | Tier 3",
   "| HJ60.0 (Stb)P | 帕金斯 PERKINS | 1104D-E44TG1 | 60.0 (Stb) | 75.0(Stb) | 71.4 | N | ECM | Tier 3",
   "| HJ80.0 (Stb)P | 帕金斯 PERKINS | 1104D-E44TAG1 | 80.0 (Stb) | 100.0(Stb) | 98.1 | N | ECM | Tier 3",
   "| HJ100.0 (Stb)P | 帕金斯 PERKINS | 1104D-E44TAG2 | 100.0 (Stb) | 125.0(Stb) | 120.1 | N | ECM | Tier 3",
   "| HJ121.5P | 帕金斯 PERKINS | 1106A-70TG1 | 121.5 | 151.9 | 160.1 | N | mech | N",
   "| HJ135P | 帕金斯 PERKINS | 1106A-70TAG2 | 135.0 | 168.8 | 177.0 | N | mech | N",
   "| HJ157.5P | 帕金斯 PERKINS | 1106A-70TAG3 | 157.5 | 196.9 | 205.5 | N | mech | N",
   "| HJ143.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG2 | 143.0 (Stb) | 178.0(Stb) | 171.2 | N | ECM | Tier 3",
   "| HJ153.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG3 | 153.0 (Stb) | 191.0(Stb) | 183.8 | N | ECM | Tier 3",
   "| HJ175.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG4 | 175.0 (Stb) | 219.0(Stb) | 209.4 | N | ECM | Tier 3",
   "| HJ200.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG5 | 200.0 (Stb) | 250.0(Stb) | 235.1 | N | ECM | Tier 3",
   "| HJ96P | 帕金斯 PERKINS | 1204J-E44TTAG2 | 96.0 | 120.0 | 129.1 | Y | ECM | Tier 4 Final",
   "| HJ135P | 帕金斯 PERKINS | 1206F-E70TTAG3 | 135.0 | 169.0 | 184.0 | N | ECM | Tier 4 Final",
   "| HJ180P | 帕金斯 PERKINS | 1206F-E70TTAG4 | 180.0 | 225.0 | 239.0 | N | ECM | Tier 4 Final",
   "| HJ135P | 帕金斯 PERKINS | 1206J-E70TTAG3 | 135.0 | 169.0 | 184.0 | Y | ECM | Tier 4 Final",
   "| HJ180P | 帕金斯 PERKINS | 1206J-E70TTAG4 | 180.0 | 225.0 | 238.2 | Y | ECM | Tier 4 Final",
   "| HJ320P | 帕金斯 PERKINS | 2206A-E13TAG5 | 320.0 | 400.0 | 305.0 | N | ECM | N",
   "| HJ350P | 帕金斯 PERKINS | 2206A-E13TAG6 | 350.0 | 438.0 | 305.0 | N | ECM | N",
   "| HJ350.0 (Stb)P | 帕金斯 PERKINS | 2206D-E13TAG2 | 350.0 (Stb) | 438.0(Stb) | 349.0 | N | ECM | Tier 3",
   "| HJ400.0 (Stb)P | 帕金斯 PERKINS | 2206D-E13TAG3 | 400.0 (Stb) | 500.0(Stb) | 381.0 | N | ECM | Tier 3",
   "| HJ288P | 帕金斯 PERKINS | 2206F-E13TAG2 | 288.0 | 360.0 | 358.0 | N | ECM | Tier 4 Final",
   "| HJ450.0 (Stb)P | 帕金斯 PERKINS | 2506D-E15TAG1 | 450.0 (Stb) | 563.0(Stb) | 435.0 | N | ECM | Tier 3",
   "| HJ517.0 (Stb)P | 帕金斯 PERKINS | 2506C-E15TAG3 | 517.0 (Stb) | 646.0(Stb) | 495.0 | N | ECM | Tier 2",
   "| HJ550.0 (Stb)P | 帕金斯 PERKINS | 2506C-E15TAG4 | 550.0 (Stb) | 687.0(Stb) | 597.0 | N | ECM | Tier 2",
   "| HJ600.0 (Stb)P | 帕金斯 PERKINS | 2806C-E18TAG3 | 600.0 (Stb) | 750.0(Stb) | 652.0 | N | ECM | Tier 2",
   "| HJ455P | 帕金斯 PERKINS | 2806F-E18TAG1 | 455.0 | 569.0 | 475.0 | N | ECM | Tier 4 Final",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 750.0 | 682.0 | Y | electric | N",
   "| HJ680P | 帕金斯 PERKINS | 4006-23TAG3A | 680.0 | 850.0 | 759.0 | N | electric | N",
   "| HJ800P | 帕金斯 PERKINS | 4008TAG2 Switchable | 800.0 | 1000.0 | 894.0 | Y | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1459.0 | Y | electric | N",
   "| HJ1350P | 帕金斯 PERKINS | 4012-46TAG3A | 1350.0 | 1700.0 | 1500.0 | N | electric | N",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 750.0 | 682.0 | Y | electric | N",
   "| HJ680P | 帕金斯 PERKINS | 4006-23TAG3A 1800 | 680.0 | 850.0 | 759.0 | N | electric | N",
   "| HJ800P | 帕金斯 PERKINS | 4008TAG2 Switchable | 800.0 | 1000.0 | 894.0 | Y | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1459.0 | Y | electric | N",
   "| HJ1350P | 帕金斯 PERKINS | 4012-46TAG3A | 1350.0 | 1700.0 | 1500.0 | N | electric | N"
  ]
 },
 {
  "n": 121,
  "url": "https://en.nenjo.cn/products_details/38.html",
  "title": "10-2500KVA Perkins Container Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 机组功率 Genset Prime KVA | 发动机功率 Engine Output KW | 转速可调 Switchable | 调速方式 Control | 排放标准 Emission"
  ],
  "rows": [
   "| HJ7.2P | 帕金斯 PERKINS | 403D-11G commodity | 7.2 | 9.0 | 9.5 | N | mech | N/A<19K W",
   "| HJ10.4P | 帕金斯 PERKINS | 403D-15G L | 10.4 | 13.1 | 13.5 | Change able | mech | N/A<19K W",
   "| HJ12P | 帕金斯 PERKINS | 403A-15G2 | 12.0 | 15.0 | 15.1 | Y | mech | N",
   "| HJ16.2P | 帕金斯 PERKINS | 404D-22G L | 16.2 | 20.2 | 20.6 | N | mech | Stage IIIA",
   "| HJ21.9P | 帕金斯 PERKINS | 404D-22TG | 21.9 | 27.4 | 27.7 | Change able | electric | Stage IIIA",
   "| HJ52P | 帕金斯 PERKINS | 1104A-44TG1 | 52.0 | 65.0 | 65.5 | Y | mech | N",
   "| HJ64P | 帕金斯 PERKINS | 1104A-44TG2 | 64.0 | 80.0 | 80.5 | Y | mech | N",
   "| HJ80P | 帕金斯 PERKINS | 1104C-44TAG2 | 80.0 | 100.0 | 103.0 | Y | electric | N",
   "| HJ48P | 帕金斯 PERKINS | 1104D-44TG2 | 48.0 | 60.0 | 64.0 | Y | electric | Stage IIIA",
   "| HJ64P | 帕金斯 PERKINS | 1104D-E44TAG1 | 64.0 | 80.0 | 85.7 | Y | ECM | Stage IIIA",
   "| HJ80P | 帕金斯 PERKINS | 1104D-E44TAG2 | 80.0 | 100.0 | 105.1 | Y | ECM | Stage IIIA",
   "| HJ108P | 帕金斯 PERKINS | 1106A-70TG1 | 108.0 | 135.0 | 139.9 | N | mech | N",
   "| HJ120P | 帕金斯 PERKINS | 1106A-70TAG2 | 120.0 | 150.0 | 153.5 | N | mech | N",
   "| HJ144P | 帕金斯 PERKINS | 1106A-70TAG3 | 144.0 | 180.0 | 185.5 | N | mech | N",
   "| HJ160P | 帕金斯 PERKINS | 1106A-70TAG4 | 160.0 | 200.0 | 202.0 | N | electric | N",
   "| HJ114P | 帕金斯 PERKINS | 1106D-E70TAG2 | 114.0 | 142.0 | 171.2 | Y | ECM | Stage IIIA",
   "| HJ120P | 帕金斯 PERKINS | 1106D-E70TAG3 | 120.0 | 150.0 | 183.8 | Y | ECM | Stage IIIA",
   "| HJ144P | 帕金斯 PERKINS | 1106D-E70TAG4 | 144.0 | 180.0 | 209.4 | Y | ECM | Stage IIIA",
   "| HJ24P | 帕金斯 PERKINS | 1103A-33G | 24.0 | 30.0 | 31.0 | Y | mech | N",
   "| HJ36P | 帕金斯 PERKINS | 1103A-33TG1 | 36.0 | 45.0 | 46.5 | Y | mech | N",
   "| HJ48P | 帕金斯 PERKINS | 1103A-33TG2 | 48.0 | 60.0 | 60.5 | Y | mech | N",
   "| HJ96P | 帕金斯 PERKINS | 1204J-E44TTAG2 | 96.0 | 120.0 | 125.0 | Y | ECM | EU Stage V",
   "| HJ159P | 帕金斯 PERKINS | 1206J-E70TTAG3 | 159.0 | 198.0 | 200.0 | Y | ECM | EU Stage V",
   "| HJ159P | 帕金斯 PERKINS | 1206J-E70TTAG4 | 159.0 | 198.0 | 200.0 | Y | ECM | EU Stage V",
   "| HJ160P | 帕金斯 PERKINS | 1206A-E70TTAG1 | 160.0 | 200.0 | 196.0 | Y | ECM | N",
   "| HJ184P | 帕金斯 PERKINS | 1206A-E70TTAG2 | 184.0 | 230.0 | 226.9 | Y | ECM | N",
   "| HJ200P | 帕金斯 PERKINS | 1206A-E70TTAG3 | 200.0 | 250.0 | 248.6 | Y | ECM | N",
   "| HJ200P | 帕金斯 PERKINS | 1506A-E88TAG3 L | 200.0 | 250.0 | 245.0 | Y | ECM | N",
   "| HJ240P | 帕金斯 PERKINS | 1506A-E88TAG5 L | 240.0 | 300.0 | 293.0 | Y | ECM | N",
   "| HJ280P | 帕金斯 PERKINS | 2206C-E13TAG2 L | 280.0 | 350.0 | 305.0 | Y | ECM | N",
   "| HJ320P | 帕金斯 PERKINS | 2206C-E13TAG3 L | 320.0 | 400.0 | 349.0 | Y | ECM | N",
   "| HJ320P | 帕金斯 PERKINS | 2206D-E13TAG3 L | 320.0 | 400.0 | 349.0 | N | ECM | Stage IIIA",
   "| HJ364P | 帕金斯 PERKINS | 2506C-E15TAG1 L | 364.0 | 455.0 | 434.0 | Y | ECM | N",
   "| HJ400P | 帕金斯 PERKINS | 2506C-E15TAG2 L | 400.0 | 500.0 | 435.0 | Y | ECM | N",
   "| HJ400P | 帕金斯 PERKINS | 2506D-E15TAG2 L | 400.0 | 500.0 | 435.0 | N | ECM | Stage IIIA",
   "| HJ473P | 帕金斯 PERKINS | 2806C-E18TAG1A L | 473.0 | 591.0 | 514.0 | Y | ECM | N",
   "| HJ520P | 帕金斯 PERKINS | 2806A-E18TAG2 L | 520.0 | 650.0 | 565.0 | Y | ECM | N",
   "| HJ570P | 帕金斯 PERKINS | 2806A-E18TTAG4 | 570.0 | 713.0 | 660.0 | N | ECM | N",
   "| HJ617P | 帕金斯 PERKINS | 2806A-E18TTAG5 | 617.0 | 771.0 | 716.0 | N | ECM | N",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 746.0 | 682.0 | Y | electric | N",
   "| HJ640P | 帕金斯 PERKINS | 4006-23TAG3A | 640.0 | 800.0 | 705.0 | N | electric | N",
   "| HJ720P | 帕金斯 PERKINS | 4008TAG1A | 720.0 | 900.0 | 805.0 | N | electric | N",
   "| HJ818P | 帕金斯 PERKINS | 4008TAG2A | 818.0 | 1022.0 | 899.0 | N | electric | N",
   "| HJ900P | 帕金斯 PERKINS | 4008-30TAG3 | 900.0 | 1125.0 | 1105,0 | N | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1331.0 | Y | electric | N",
   "| HJ1368P | 帕金斯 PERKINS | 4012-46TAG3A | 1368.0 | 1710.0 | 1500.0 | N | electric | N",
   "| HJ1480P | 帕金斯 PERKINS | 4016TAG1A | 1480.0 | 1850.0 | 1588.0 | N | electric | N",
   "| HJ1600P | 帕金斯 PERKINS | 4016TAG2A | 1600.0 | 2000.0 | 1766.0 | N | electric | N",
   "| HJ1800P | 帕金斯 PERKINS | 4016-61TRG3 | 1800.0 | 2250.0 | 1975.0 | N | electric | N",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 746.0 | 682.0 | Y | electric | N",
   "| HJ640P | 帕金斯 PERKINS | 4006-23TAG3A | 640.0 | 800.0 | 705.0 | N | electric | N",
   "| HJ720P | 帕金斯 PERKINS | 4008TAG1A | 720.0 | 900.0 | 805.0 | N | electric | N",
   "| HJ818P | 帕金斯 PERKINS | 4008TAG2A | 818.0 | 1022.0 | 899.0 | N | electric | N",
   "| HJ900P | 帕金斯 PERKINS | 4008-30TAG3 | 900.0 | 1125.0 | 1105.0 | N | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1331.0 | Y | electric | N",
   "| HJ1368P | 帕金斯 PERKINS | 4012-46TAG3A | 1368.0 | 1710.0 | 1500.0 | N | electric | N",
   "| HJ1480P | 帕金斯 PERKINS | 4016TAG1A | 1480.0 | 1850.0 | 1588.0 | N | electric | N",
   "| HJ1600P | 帕金斯 PERKINS | 4016TAG2A | 1600.0 | 2000.0 | 1766.0 | N | electric | N",
   "| HJ1800P | 帕金斯 PERKINS | 4016-61TRG3 | 1800.0 | 2250.0 | 1975.0 | N | electric | N",
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 机组功率 Genset Prime KVA | 发动机功率 Engine Output KW | 转速可调 Switchable | 调速方式 Control | 排放标准 Emission",
   "| HJ9P | 帕金斯 PERKINS | 403F-11G | 9.0 | 11.0 | 13.7 | N | mech | Tier 4 Final",
   "| HJ9P | 帕金斯 PERKINS | 403D-11G | 9.0 | 11.2 | 11.8 | N | mech | Tier 3",
   "| HJ12.7P | 帕金斯 PERKINS | 403D-15G | 12.7 | 15.8 | 16.2 | N | mech | Tier 3",
   "| HJ19.2P | 帕金斯 PERKINS | 404D-22G | 19.2 | 24.0 | 24.3 | N | mech | Tier 3",
   "| HJ26.3P | 帕金斯 PERKINS | 404D-22TG | 26.3 | 32.9 | 33.3 | N | electric | Tier 3",
   "| HJ56.7 (Stb)P | 帕金斯 PERKINS | 1104D-44TG1 | 56.7 (Stb) | 70.9(Stb) | 64.0 | N | mech | Tier 3",
   "| HJ60.0 (Stb)P | 帕金斯 PERKINS | 1104D-E44TG1 | 60.0 (Stb) | 75.0(Stb) | 71.4 | N | ECM | Tier 3",
   "| HJ80.0 (Stb)P | 帕金斯 PERKINS | 1104D-E44TAG1 | 80.0 (Stb) | 100.0(Stb) | 98.1 | N | ECM | Tier 3",
   "| HJ100.0 (Stb)P | 帕金斯 PERKINS | 1104D-E44TAG2 | 100.0 (Stb) | 125.0(Stb) | 120.1 | N | ECM | Tier 3",
   "| HJ121.5P | 帕金斯 PERKINS | 1106A-70TG1 | 121.5 | 151.9 | 160.1 | N | mech | N",
   "| HJ135P | 帕金斯 PERKINS | 1106A-70TAG2 | 135.0 | 168.8 | 177.0 | N | mech | N",
   "| HJ157.5P | 帕金斯 PERKINS | 1106A-70TAG3 | 157.5 | 196.9 | 205.5 | N | mech | N",
   "| HJ143.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG2 | 143.0 (Stb) | 178.0(Stb) | 171.2 | N | ECM | Tier 3",
   "| HJ153.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG3 | 153.0 (Stb) | 191.0(Stb) | 183.8 | N | ECM | Tier 3",
   "| HJ175.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG4 | 175.0 (Stb) | 219.0(Stb) | 209.4 | N | ECM | Tier 3",
   "| HJ200.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG5 | 200.0 (Stb) | 250.0(Stb) | 235.1 | N | ECM | Tier 3",
   "| HJ96P | 帕金斯 PERKINS | 1204J-E44TTAG2 | 96.0 | 120.0 | 129.1 | Y | ECM | Tier 4 Final",
   "| HJ135P | 帕金斯 PERKINS | 1206F-E70TTAG3 | 135.0 | 169.0 | 184.0 | N | ECM | Tier 4 Final",
   "| HJ180P | 帕金斯 PERKINS | 1206F-E70TTAG4 | 180.0 | 225.0 | 239.0 | N | ECM | Tier 4 Final",
   "| HJ135P | 帕金斯 PERKINS | 1206J-E70TTAG3 | 135.0 | 169.0 | 184.0 | Y | ECM | Tier 4 Final",
   "| HJ180P | 帕金斯 PERKINS | 1206J-E70TTAG4 | 180.0 | 225.0 | 238.2 | Y | ECM | Tier 4 Final",
   "| HJ320P | 帕金斯 PERKINS | 2206A-E13TAG5 | 320.0 | 400.0 | 305.0 | N | ECM | N",
   "| HJ350P | 帕金斯 PERKINS | 2206A-E13TAG6 | 350.0 | 438.0 | 305.0 | N | ECM | N",
   "| HJ350.0 (Stb)P | 帕金斯 PERKINS | 2206D-E13TAG2 | 350.0 (Stb) | 438.0(Stb) | 349.0 | N | ECM | Tier 3",
   "| HJ400.0 (Stb)P | 帕金斯 PERKINS | 2206D-E13TAG3 | 400.0 (Stb) | 500.0(Stb) | 381.0 | N | ECM | Tier 3",
   "| HJ288P | 帕金斯 PERKINS | 2206F-E13TAG2 | 288.0 | 360.0 | 358.0 | N | ECM | Tier 4 Final",
   "| HJ450.0 (Stb)P | 帕金斯 PERKINS | 2506D-E15TAG1 | 450.0 (Stb) | 563.0(Stb) | 435.0 | N | ECM | Tier 3",
   "| HJ517.0 (Stb)P | 帕金斯 PERKINS | 2506C-E15TAG3 | 517.0 (Stb) | 646.0(Stb) | 495.0 | N | ECM | Tier 2",
   "| HJ550.0 (Stb)P | 帕金斯 PERKINS | 2506C-E15TAG4 | 550.0 (Stb) | 687.0(Stb) | 597.0 | N | ECM | Tier 2",
   "| HJ600.0 (Stb)P | 帕金斯 PERKINS | 2806C-E18TAG3 | 600.0 (Stb) | 750.0(Stb) | 652.0 | N | ECM | Tier 2",
   "| HJ455P | 帕金斯 PERKINS | 2806F-E18TAG1 | 455.0 | 569.0 | 475.0 | N | ECM | Tier 4 Final",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 750.0 | 682.0 | Y | electric | N",
   "| HJ680P | 帕金斯 PERKINS | 4006-23TAG3A | 680.0 | 850.0 | 759.0 | N | electric | N",
   "| HJ800P | 帕金斯 PERKINS | 4008TAG2 Switchable | 800.0 | 1000.0 | 894.0 | Y | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1459.0 | Y | electric | N",
   "| HJ1350P | 帕金斯 PERKINS | 4012-46TAG3A | 1350.0 | 1700.0 | 1500.0 | N | electric | N",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 750.0 | 682.0 | Y | electric | N",
   "| HJ680P | 帕金斯 PERKINS | 4006-23TAG3A 1800 | 680.0 | 850.0 | 759.0 | N | electric | N",
   "| HJ800P | 帕金斯 PERKINS | 4008TAG2 Switchable | 800.0 | 1000.0 | 894.0 | Y | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1459.0 | Y | electric | N",
   "| HJ1350P | 帕金斯 PERKINS | 4012-46TAG3A | 1350.0 | 1700.0 | 1500.0 | N | electric | N"
  ]
 },
 {
  "n": 122,
  "url": "https://en.nenjo.cn/products_details/41.html",
  "title": "10-2500KVA Perkins Trailer Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 机组功率 Genset Prime KVA | 发动机功率 Engine Output KW | 转速可调 Switchable | 调速方式 Control | 排放标准 Emission"
  ],
  "rows": [
   "| HJ7.2P | 帕金斯 PERKINS | 403D-11G commodity | 7.2 | 9.0 | 9.5 | N | mech | N/A<19K W",
   "| HJ10.4P | 帕金斯 PERKINS | 403D-15G L | 10.4 | 13.1 | 13.5 | Change able | mech | N/A<19K W",
   "| HJ12P | 帕金斯 PERKINS | 403A-15G2 | 12.0 | 15.0 | 15.1 | Y | mech | N",
   "| HJ16.2P | 帕金斯 PERKINS | 404D-22G L | 16.2 | 20.2 | 20.6 | N | mech | Stage IIIA",
   "| HJ21.9P | 帕金斯 PERKINS | 404D-22TG | 21.9 | 27.4 | 27.7 | Change able | electric | Stage IIIA",
   "| HJ52P | 帕金斯 PERKINS | 1104A-44TG1 | 52.0 | 65.0 | 65.5 | Y | mech | N",
   "| HJ64P | 帕金斯 PERKINS | 1104A-44TG2 | 64.0 | 80.0 | 80.5 | Y | mech | N",
   "| HJ80P | 帕金斯 PERKINS | 1104C-44TAG2 | 80.0 | 100.0 | 103.0 | Y | electric | N",
   "| HJ48P | 帕金斯 PERKINS | 1104D-44TG2 | 48.0 | 60.0 | 64.0 | Y | electric | Stage IIIA",
   "| HJ64P | 帕金斯 PERKINS | 1104D-E44TAG1 | 64.0 | 80.0 | 85.7 | Y | ECM | Stage IIIA",
   "| HJ80P | 帕金斯 PERKINS | 1104D-E44TAG2 | 80.0 | 100.0 | 105.1 | Y | ECM | Stage IIIA",
   "| HJ108P | 帕金斯 PERKINS | 1106A-70TG1 | 108.0 | 135.0 | 139.9 | N | mech | N",
   "| HJ120P | 帕金斯 PERKINS | 1106A-70TAG2 | 120.0 | 150.0 | 153.5 | N | mech | N",
   "| HJ144P | 帕金斯 PERKINS | 1106A-70TAG3 | 144.0 | 180.0 | 185.5 | N | mech | N",
   "| HJ160P | 帕金斯 PERKINS | 1106A-70TAG4 | 160.0 | 200.0 | 202.0 | N | electric | N",
   "| HJ114P | 帕金斯 PERKINS | 1106D-E70TAG2 | 114.0 | 142.0 | 171.2 | Y | ECM | Stage IIIA",
   "| HJ120P | 帕金斯 PERKINS | 1106D-E70TAG3 | 120.0 | 150.0 | 183.8 | Y | ECM | Stage IIIA",
   "| HJ144P | 帕金斯 PERKINS | 1106D-E70TAG4 | 144.0 | 180.0 | 209.4 | Y | ECM | Stage IIIA",
   "| HJ24P | 帕金斯 PERKINS | 1103A-33G | 24.0 | 30.0 | 31.0 | Y | mech | N",
   "| HJ36P | 帕金斯 PERKINS | 1103A-33TG1 | 36.0 | 45.0 | 46.5 | Y | mech | N",
   "| HJ48P | 帕金斯 PERKINS | 1103A-33TG2 | 48.0 | 60.0 | 60.5 | Y | mech | N",
   "| HJ96P | 帕金斯 PERKINS | 1204J-E44TTAG2 | 96.0 | 120.0 | 125.0 | Y | ECM | EU Stage V",
   "| HJ159P | 帕金斯 PERKINS | 1206J-E70TTAG3 | 159.0 | 198.0 | 200.0 | Y | ECM | EU Stage V",
   "| HJ159P | 帕金斯 PERKINS | 1206J-E70TTAG4 | 159.0 | 198.0 | 200.0 | Y | ECM | EU Stage V",
   "| HJ160P | 帕金斯 PERKINS | 1206A-E70TTAG1 | 160.0 | 200.0 | 196.0 | Y | ECM | N",
   "| HJ184P | 帕金斯 PERKINS | 1206A-E70TTAG2 | 184.0 | 230.0 | 226.9 | Y | ECM | N",
   "| HJ200P | 帕金斯 PERKINS | 1206A-E70TTAG3 | 200.0 | 250.0 | 248.6 | Y | ECM | N",
   "| HJ200P | 帕金斯 PERKINS | 1506A-E88TAG3 L | 200.0 | 250.0 | 245.0 | Y | ECM | N",
   "| HJ240P | 帕金斯 PERKINS | 1506A-E88TAG5 L | 240.0 | 300.0 | 293.0 | Y | ECM | N",
   "| HJ280P | 帕金斯 PERKINS | 2206C-E13TAG2 L | 280.0 | 350.0 | 305.0 | Y | ECM | N",
   "| HJ320P | 帕金斯 PERKINS | 2206C-E13TAG3 L | 320.0 | 400.0 | 349.0 | Y | ECM | N",
   "| HJ320P | 帕金斯 PERKINS | 2206D-E13TAG3 L | 320.0 | 400.0 | 349.0 | N | ECM | Stage IIIA",
   "| HJ364P | 帕金斯 PERKINS | 2506C-E15TAG1 L | 364.0 | 455.0 | 434.0 | Y | ECM | N",
   "| HJ400P | 帕金斯 PERKINS | 2506C-E15TAG2 L | 400.0 | 500.0 | 435.0 | Y | ECM | N",
   "| HJ400P | 帕金斯 PERKINS | 2506D-E15TAG2 L | 400.0 | 500.0 | 435.0 | N | ECM | Stage IIIA",
   "| HJ473P | 帕金斯 PERKINS | 2806C-E18TAG1A L | 473.0 | 591.0 | 514.0 | Y | ECM | N",
   "| HJ520P | 帕金斯 PERKINS | 2806A-E18TAG2 L | 520.0 | 650.0 | 565.0 | Y | ECM | N",
   "| HJ570P | 帕金斯 PERKINS | 2806A-E18TTAG4 | 570.0 | 713.0 | 660.0 | N | ECM | N",
   "| HJ617P | 帕金斯 PERKINS | 2806A-E18TTAG5 | 617.0 | 771.0 | 716.0 | N | ECM | N",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 746.0 | 682.0 | Y | electric | N",
   "| HJ640P | 帕金斯 PERKINS | 4006-23TAG3A | 640.0 | 800.0 | 705.0 | N | electric | N",
   "| HJ720P | 帕金斯 PERKINS | 4008TAG1A | 720.0 | 900.0 | 805.0 | N | electric | N",
   "| HJ818P | 帕金斯 PERKINS | 4008TAG2A | 818.0 | 1022.0 | 899.0 | N | electric | N",
   "| HJ900P | 帕金斯 PERKINS | 4008-30TAG3 | 900.0 | 1125.0 | 1105,0 | N | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1331.0 | Y | electric | N",
   "| HJ1368P | 帕金斯 PERKINS | 4012-46TAG3A | 1368.0 | 1710.0 | 1500.0 | N | electric | N",
   "| HJ1480P | 帕金斯 PERKINS | 4016TAG1A | 1480.0 | 1850.0 | 1588.0 | N | electric | N",
   "| HJ1600P | 帕金斯 PERKINS | 4016TAG2A | 1600.0 | 2000.0 | 1766.0 | N | electric | N",
   "| HJ1800P | 帕金斯 PERKINS | 4016-61TRG3 | 1800.0 | 2250.0 | 1975.0 | N | electric | N",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 746.0 | 682.0 | Y | electric | N",
   "| HJ640P | 帕金斯 PERKINS | 4006-23TAG3A | 640.0 | 800.0 | 705.0 | N | electric | N",
   "| HJ720P | 帕金斯 PERKINS | 4008TAG1A | 720.0 | 900.0 | 805.0 | N | electric | N",
   "| HJ818P | 帕金斯 PERKINS | 4008TAG2A | 818.0 | 1022.0 | 899.0 | N | electric | N",
   "| HJ900P | 帕金斯 PERKINS | 4008-30TAG3 | 900.0 | 1125.0 | 1105.0 | N | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1331.0 | Y | electric | N",
   "| HJ1368P | 帕金斯 PERKINS | 4012-46TAG3A | 1368.0 | 1710.0 | 1500.0 | N | electric | N",
   "| HJ1480P | 帕金斯 PERKINS | 4016TAG1A | 1480.0 | 1850.0 | 1588.0 | N | electric | N",
   "| HJ1600P | 帕金斯 PERKINS | 4016TAG2A | 1600.0 | 2000.0 | 1766.0 | N | electric | N",
   "| HJ1800P | 帕金斯 PERKINS | 4016-61TRG3 | 1800.0 | 2250.0 | 1975.0 | N | electric | N",
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 机组功率 Genset Prime KVA | 发动机功率 Engine Output KW | 转速可调 Switchable | 调速方式 Control | 排放标准 Emission",
   "| HJ9P | 帕金斯 PERKINS | 403F-11G | 9.0 | 11.0 | 13.7 | N | mech | Tier 4 Final",
   "| HJ9P | 帕金斯 PERKINS | 403D-11G | 9.0 | 11.2 | 11.8 | N | mech | Tier 3",
   "| HJ12.7P | 帕金斯 PERKINS | 403D-15G | 12.7 | 15.8 | 16.2 | N | mech | Tier 3",
   "| HJ19.2P | 帕金斯 PERKINS | 404D-22G | 19.2 | 24.0 | 24.3 | N | mech | Tier 3",
   "| HJ26.3P | 帕金斯 PERKINS | 404D-22TG | 26.3 | 32.9 | 33.3 | N | electric | Tier 3",
   "| HJ56.7 (Stb)P | 帕金斯 PERKINS | 1104D-44TG1 | 56.7 (Stb) | 70.9(Stb) | 64.0 | N | mech | Tier 3",
   "| HJ60.0 (Stb)P | 帕金斯 PERKINS | 1104D-E44TG1 | 60.0 (Stb) | 75.0(Stb) | 71.4 | N | ECM | Tier 3",
   "| HJ80.0 (Stb)P | 帕金斯 PERKINS | 1104D-E44TAG1 | 80.0 (Stb) | 100.0(Stb) | 98.1 | N | ECM | Tier 3",
   "| HJ100.0 (Stb)P | 帕金斯 PERKINS | 1104D-E44TAG2 | 100.0 (Stb) | 125.0(Stb) | 120.1 | N | ECM | Tier 3",
   "| HJ121.5P | 帕金斯 PERKINS | 1106A-70TG1 | 121.5 | 151.9 | 160.1 | N | mech | N",
   "| HJ135P | 帕金斯 PERKINS | 1106A-70TAG2 | 135.0 | 168.8 | 177.0 | N | mech | N",
   "| HJ157.5P | 帕金斯 PERKINS | 1106A-70TAG3 | 157.5 | 196.9 | 205.5 | N | mech | N",
   "| HJ143.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG2 | 143.0 (Stb) | 178.0(Stb) | 171.2 | N | ECM | Tier 3",
   "| HJ153.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG3 | 153.0 (Stb) | 191.0(Stb) | 183.8 | N | ECM | Tier 3",
   "| HJ175.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG4 | 175.0 (Stb) | 219.0(Stb) | 209.4 | N | ECM | Tier 3",
   "| HJ200.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG5 | 200.0 (Stb) | 250.0(Stb) | 235.1 | N | ECM | Tier 3",
   "| HJ96P | 帕金斯 PERKINS | 1204J-E44TTAG2 | 96.0 | 120.0 | 129.1 | Y | ECM | Tier 4 Final",
   "| HJ135P | 帕金斯 PERKINS | 1206F-E70TTAG3 | 135.0 | 169.0 | 184.0 | N | ECM | Tier 4 Final",
   "| HJ180P | 帕金斯 PERKINS | 1206F-E70TTAG4 | 180.0 | 225.0 | 239.0 | N | ECM | Tier 4 Final",
   "| HJ135P | 帕金斯 PERKINS | 1206J-E70TTAG3 | 135.0 | 169.0 | 184.0 | Y | ECM | Tier 4 Final",
   "| HJ180P | 帕金斯 PERKINS | 1206J-E70TTAG4 | 180.0 | 225.0 | 238.2 | Y | ECM | Tier 4 Final",
   "| HJ320P | 帕金斯 PERKINS | 2206A-E13TAG5 | 320.0 | 400.0 | 305.0 | N | ECM | N",
   "| HJ350P | 帕金斯 PERKINS | 2206A-E13TAG6 | 350.0 | 438.0 | 305.0 | N | ECM | N",
   "| HJ350.0 (Stb)P | 帕金斯 PERKINS | 2206D-E13TAG2 | 350.0 (Stb) | 438.0(Stb) | 349.0 | N | ECM | Tier 3",
   "| HJ400.0 (Stb)P | 帕金斯 PERKINS | 2206D-E13TAG3 | 400.0 (Stb) | 500.0(Stb) | 381.0 | N | ECM | Tier 3",
   "| HJ288P | 帕金斯 PERKINS | 2206F-E13TAG2 | 288.0 | 360.0 | 358.0 | N | ECM | Tier 4 Final",
   "| HJ450.0 (Stb)P | 帕金斯 PERKINS | 2506D-E15TAG1 | 450.0 (Stb) | 563.0(Stb) | 435.0 | N | ECM | Tier 3",
   "| HJ517.0 (Stb)P | 帕金斯 PERKINS | 2506C-E15TAG3 | 517.0 (Stb) | 646.0(Stb) | 495.0 | N | ECM | Tier 2",
   "| HJ550.0 (Stb)P | 帕金斯 PERKINS | 2506C-E15TAG4 | 550.0 (Stb) | 687.0(Stb) | 597.0 | N | ECM | Tier 2",
   "| HJ600.0 (Stb)P | 帕金斯 PERKINS | 2806C-E18TAG3 | 600.0 (Stb) | 750.0(Stb) | 652.0 | N | ECM | Tier 2",
   "| HJ455P | 帕金斯 PERKINS | 2806F-E18TAG1 | 455.0 | 569.0 | 475.0 | N | ECM | Tier 4 Final",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 750.0 | 682.0 | Y | electric | N",
   "| HJ680P | 帕金斯 PERKINS | 4006-23TAG3A | 680.0 | 850.0 | 759.0 | N | electric | N",
   "| HJ800P | 帕金斯 PERKINS | 4008TAG2 Switchable | 800.0 | 1000.0 | 894.0 | Y | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1459.0 | Y | electric | N",
   "| HJ1350P | 帕金斯 PERKINS | 4012-46TAG3A | 1350.0 | 1700.0 | 1500.0 | N | electric | N",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 750.0 | 682.0 | Y | electric | N",
   "| HJ680P | 帕金斯 PERKINS | 4006-23TAG3A 1800 | 680.0 | 850.0 | 759.0 | N | electric | N",
   "| HJ800P | 帕金斯 PERKINS | 4008TAG2 Switchable | 800.0 | 1000.0 | 894.0 | Y | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1459.0 | Y | electric | N",
   "| HJ1350P | 帕金斯 PERKINS | 4012-46TAG3A | 1350.0 | 1700.0 | 1500.0 | N | electric | N"
  ]
 },
 {
  "n": 123,
  "url": "https://en.nenjo.cn/products_details/57.html",
  "title": "HJI600-1000KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base | ModeL | KW | KW",
   "| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V",
   "| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃"
  ],
  "rows": [
   "| Center height 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －",
   "| HJI-8.8 | 8.8 | 9.7 | 11 | －",
   "| HJI-10.8 | 10.8 | 11.8 | 13.5 | －",
   "| HJI-12.8 | 12.8 | 14 | 16 | －",
   "| Center height 中心高 180 | HJI-18 | 18 | 20 | 23 | －",
   "| HJI-22 | 22 | 24 | 27.5 | －",
   "| HJI-25 | 25 | 27.5 | 30 | －",
   "| HJI-30 | 30 | 33 | 37.5 | －",
   "| Center height 中心高 225 | HJI-34 | 34 | 37 | 42 | 45",
   "| HJI-40 | 40 | 44 | 50 | 53",
   "| HJI-48 | 48 | 52 | 56 | 60",
   "| HJI-58 | 58 | 64 | 70 | 76",
   "| HJI-68 | 68 | 75 | 78 | 85",
   "| Center height 中心高 270 | HJI-80 | 80 | 88 | 94 | 102",
   "| HJI-96 | 96 | 106 | 110 | 120",
   "| HJI-112 | 112 | 120 | 134 | 145",
   "| HJI-128 | 128 | 140 | 152 | 165",
   "| HJI-144 | 144 | 158 | 174 | 187",
   "| HJI-160 | 160 | 176 | 196 | 212",
   "| HJI-180 | 180 | 200 | 224 | 244",
   "| HJI-200 | 200 | 220 | 239 | 256",
   "| Center height 中心高 315 | HJI-200 | 200 | 220 | 240 | 264",
   "| HJI-240 | 240 | 264 | 288 | 316",
   "| HJI-260 | 260 | 286 | 315 | 345",
   "| HJI-280 | 280 | 308 | 336 | 364",
   "| HJI-300 | 300 | 330 | 365 | 400",
   "| HJI-320 | 320 | 350 | 384 | 424",
   "| Center height 中心高 355 | HJI-360 | 360 | 400 | 400 | 440",
   "| HJI-400 | 400 | 440 | 440 | 480",
   "| HJI-450 | 450 | 490 | 475 | 515",
   "| HJI-500 | 500 | 550 | 580 | 632",
   "| HJI-550 | 550 | 600 | 620 | 675",
   "| Center height 中心高 400 | HJI-600 | 600 | 660 | 684 | 718",
   "| HJI-640 | 640 | 700 | 733 | 766",
   "| HJI-728 | 728 | 800 | 834 | 872",
   "| HJI-800 | 800 | 880 | 916 | 956",
   "| HJI-904 | 904 | 1000 | 1019 | 1063",
   "| HJI-1000 | 1000 | 1100 | 1109 | 1158",
   "| Center height 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448",
   "| HJI-1240 | 1240 | 1300 | 1512 | 1620",
   "| HJI-1320 | 1320 | 1400 | 1612 | 1728",
   "| HJI-1420 | 1520 | 1600 | 1840 | 1972",
   "| HJI-1520 | 1420 | 1500 | 1720 | 1800",
   "| HJI-1664 | 1664 | 1800 | 2080 | 2228",
   "| HJI-1760 | 1760 | 1900 | 2200 | 2356",
   "| HJI-2000 | 2000 | 2200 | 2300 | 2500"
  ]
 },
 {
  "n": 124,
  "url": "https://en.nenjo.cn/products_details/64.html",
  "title": "HJM12-600KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base 机座高 | ModeL 型号 | KW"
  ],
  "rows": [
   "| Center height 中心高 180 | HJM-12 | 12",
   "| HJM-16 | 16",
   "| HJM-20 | 20",
   "| HJM-25 | 25",
   "| Center height 中心高 225 | HJM-30 | 30",
   "| HJM-35 | 35",
   "| HJM-42 | 42",
   "| HJM-50 | 50",
   "| HJM-60 | 60",
   "| Center height 中心高 270 | HJM-65 | 65",
   "| HJM-80 | 80",
   "| HJM-100 | 100",
   "| HJM-115 | 115",
   "| HJM-128 | 128",
   "| HJM-145 | 145",
   "| HJM-160 | 160",
   "| HJM-180 | 180",
   "| Center height 中心高 315 | HJM-200 | 200",
   "| HJM-250 | 250",
   "| HJM-280 | 280",
   "| Center height 中心高 355 | HJM-320 | 320",
   "| HJM-360 | 360",
   "| HJM-440 | 440",
   "| HJM-480 | 480"
  ]
 },
 {
  "n": 125,
  "url": "https://en.nenjo.cn/products_details/12.html",
  "title": "20-480KVA Dongfeng Cummins Series-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 柴油机 Engine | 主用功率 Prime power | 备用功率 Standby power | 柴油机型号 Engine model | 排放标准 Emission level"
  ],
  "rows": [
   "| HJ18C | 康明斯 Cummins | 18 | 20 | 4B3.9-G11 | T2",
   "| HJ21C | 康明斯 Cummins | 21 | 24 | 4B3.9-G1 | T2",
   "| HJ21C | 康明斯 Cummins | 21 | 24 | 4B3.9-G2 | T2",
   "| HJ24C | 康明斯 Cummins | 24 | 27 | 4B3.9-G12 | T2",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | 4BT3.9-G1 | T2",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | 4BT3.9-G2 | T2",
   "| HJ45C | 康明斯 Cummins | 45 | 50 | 4BTA3.9-G2 （QC50/60E) | T2",
   "| HJ52C | 康明斯 Cummins | 52 | 58 | 4BTA3.9-G2 （QC58/67E) | T2",
   "| HJ63C | 康明斯 Cummins | 63 | 72 | 4BTA3.9-G11 （水箱RadiatorLAT40°） | T2",
   "| HJ79C | 康明斯 Cummins | 79 | 88 | 4BTA3.9-G13 （水箱RadiatorLAT40°） | T2",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | 4BTAA3.9-G3 | T2",
   "| HJ78C | 康明斯 Cummins | 78 | 83 | 6BT5.9-G1 | T2",
   "| HJ78C | 康明斯 Cummins | 78 | 83 | 6BT5.9-G2 （QC86/100E) | T2",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | 6BT5.9-G2 （QC96/115E) | T2",
   "| HJ96C | 康明斯 Cummins | 96 | 105 | 6BTA5.9-G2 | T2",
   "| HJ109C | 康明斯 Cummins | 109 | 118 | 6BTAA5.9-G2 | T2",
   "| HJ127C | 康明斯 Cummins | 127 | 140 | 6BTAA5.9-G12 | T2",
   "| HJ148C | 康明斯 Cummins | 148 | 163 | 6CTA8.3-G1 | T2",
   "| HJ148C | 康明斯 Cummins | 148 | 163 | 6CTA8.3-G2 | T2",
   "| HJ166C | 康明斯 Cummins | 166 | 184 | 6CTAA8.3-G2 | T2",
   "| HJ210C | 康明斯 Cummins | ----- | 210 | 6CTAA8.3-G9 | T2",
   "| HJ200C | 康明斯 Cummins | 200 | 218 | 6LTAA8.9-G2 | T2",
   "| HJ209C | 康明斯 Cummins | 209 | 227 | 6LTAA8.9-G3 | T2",
   "| HJ227C | 康明斯 Cummins | 227 | 254 | 6LTAA9.5-G3 | T2",
   "| HJ263C | 康明斯 Cummins | 263 | 290 | 6LTAA9.5-G1 | T2",
   "| HJ309C | 康明斯 Cummins | 309 | 345 | 6ZTAA13-G3 | T2",
   "| HJ354C | 康明斯 Cummins | 354 | 377 | 6ZTAA13-G2 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 377 | 6ZTAA13-G4 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 400 | QSZ13-G2 | T2",
   "| HJ409C | 康明斯 Cummins | 409 | 427 | QSZ13-G3 | T2",
   "| HJ420C | 康明斯 Cummins | 420 | 462 | QSZ13-G10 | T2",
   "| HJ57C | 康明斯 Cummins | 57 | 63 | QSB3.9-G2 | T3",
   "| HJ71C | 康明斯 Cummins | 71 | 80 | QSB3.9-G3 | T3",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | QSB5.9-G2 | T3",
   "| HJ109C | 康明斯 Cummins | 109 | 120 | QSB5.9-G3 （水箱 Radiator LAT40°） | T3",
   "| HJ137C | 康明斯 Cummins | 137 | 150 | QSB6.7-G3 | T3",
   "| HJ152C | 康明斯 Cummins | 152 | 168 | QSB6.7-G4 （水箱 Radiator LAT40°） | T3",
   "| HJ187C | 康明斯 Cummins | 187 | 205 | QSL8.9-G2 | T3",
   "| HJ200C | 康明斯 Cummins | 200 | 220 | QSL8.9-G3 | T3",
   "| HJ213C | 康明斯 Cummins | 213 | 234 | QSL8.9-G4 | T3",
   "| HJ373C | 康明斯 Cummins | 373 | 427 | QSZ13-G5 欧二 Tier 2 | T3",
   "| HJ298C | 康明斯 Cummins | 298 | 340 | QSZ13-G6 欧三 Tier 3 | T3",
   "| HJ333C | 康明斯 Cummins | 333 | 380 | QSZ13-G7 欧三 Tier 3 | T3",
   "| HJ22C | 康明斯 Cummins | 22 | 24 | QSB3.9-G31 | T3",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | QSB3.9-G33 | T3",
   "| HJ52C | 康明斯 Cummins | 52 | 58 | QSB3.9-G35 | T3",
   "| HJ76C | 康明斯 Cummins | 76 | 83 | QSB3.9-G37 | T3",
   "| HJ90C | 康明斯 Cummins | 90 | 100 | QSB3.9-G39 | T3",
   "| HJ105C | 康明斯 Cummins | 105 | 116 | QSB5.9-G30 | T3",
   "| HJ120C | 康明斯 Cummins | 120 | 131 | QSB5.9-G31 | T3",
   "| HJ144C | 康明斯 Cummins | 144 | 159 | QSB5.9-G33 | T3",
   "| HJ157C | 康明斯 Cummins | 157 | 172 | QSB6.7-G32 | T3",
   "| HJ190C | 康明斯 Cummins | 190 | 209 | QSB6.7-G31 | T3",
   "| HJ216C | 康明斯 Cummins | 216 | 236 | QSL8.9-G34 | T3",
   "| HJ245C | 康明斯 Cummins | 245 | 265 | QSL8.9-G33 | T3",
   "| HJ273C | 康明斯 Cummins | 273 | 300 | QSL8.9-G30 | T3",
   "| 型号 Model | 柴油机 Engine | 主用功率 Prime power | 备用功率 Standby power | 柴油机型号 Engine model | 排放标准 Emission level",
   "| HJ20C | 康明斯 Cummins | 20 | 23 | 4B3.9-G11 | T2",
   "| HJ27C | 康明斯 Cummins | 27 | 30 | 4B3.9-G2 | T2",
   "| HJ36C | 康明斯 Cummins | 36 | 40 | 4BT3.9-G2 | T2",
   "| HJ54C | 康明斯 Cummins | 54 | 60 | 4BTA3.9-G2 （QC50/60E) | T2",
   "| HJ60C | 康明斯 Cummins | 60 | 67 | 4BTA3.9-G2 （QC58/67E) | T2",
   "| HJ72C | 康明斯 Cummins | 72 | 81 | 4BTA3.9-G11 （水箱Radiator LAT40°） | T2",
   "| HJ90C | 康明斯 Cummins | 90 | 100 | 6BT5.9-G2 （QC86/100E) | T2",
   "| HJ104C | 康明斯 Cummins | 104 | 115 | 6BT5.9-G2 （QC96/115E) | T2",
   "| HJ109C | 康明斯 Cummins | 109 | 120 | 6BTA5.9-G2 | T2",
   "| HJ120C | 康明斯 Cummins | 120 | 131 | 6BTAA5.9-G2 | T2",
   "| HJ136C | 康明斯 Cummins | 136 | 150 | 6BTAA5.9-G12 | T2",
   "| HJ154C | 康明斯 Cummins | 154 | 170 | 6CTA8.3-G2 | T2",
   "| HJ172C | 康明斯 Cummins | 172 | 190 | 6CTAA8.3-G2 | T2",
   "| HJ239C | 康明斯 Cummins | ----- | 239 | 6CTAA8.3-G9 | T2",
   "| HJ213C | 康明斯 Cummins | 213 | 234 | 6LTAA8.9-G2 | T2",
   "| HJ231C | 康明斯 Cummins | 231 | 256 | 6LTAA8.9-G3 | T2",
   "| HJ240C | 康明斯 Cummins | 240 | 263 | 6LTAA9.5-G3 | T2",
   "| HJ254C | 康明斯 Cummins | 254 | 281 | 6LTAA9.5-G1 | T2",
   "| HJ309C | 康明斯 Cummins | 309 | 345 | 6ZTAA13-G3 | T2",
   "| HJ354C | 康明斯 Cummins | 354 | 377 | 6ZTAA13-G2 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 377 | 6ZTAA13-G4 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 400 | QSZ13-G2 | T2",
   "| HJ409C | 康明斯 Cummins | 409 | 454 | QSZ13-G3 | T2",
   "| HJ465C | 康明斯 Cummins | 465 | 511 | QSZ13-G11 | T2",
   "| HJ397C | 康明斯 Cummins | 397 | 454 | QSZ13-G5 欧二 Tier 2 | T3",
   "| HJ327C | 康明斯 Cummins | 327 | 372 | QSZ13-G6 欧三 Tier 3 | T3",
   "| HJ371C | 康明斯 Cummins | 371 | 424 | QSZ13-G7 欧三 Tier 3 | T3"
  ]
 },
 {
  "n": 126,
  "url": "https://en.nenjo.cn/products_details/37.html",
  "title": "200-1600KVA Chongqing Cummins Trailer Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 50Hz，1500rpm | 排放标准 Emission level",
   "| 发动机功率 Engine Power | 机组功率 Gen-set Power",
   "| 持续 Continuous (kW) | 常用 Prime (kW) | 备用 Standby (kW) | 常用 Prime (kW) | 备用 Standby (kW)"
  ],
  "rows": [
   "| HJ200C | 康明斯 Cummins | MTA11-G2 | 168 | 224 | 246 | 200 | 220 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | MTAA11-G3 | 210 | 282 | 310 | 250 | 280 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NT855-GA | ----- | 231 | 254 | 200 | 220 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NTA855-G1 | ----- | 240 | 264 | 200 | 220 | 国二 T2",
   "| HJ220C | 康明斯 Cummins | NTA855-G1A | ----- | 264 | 291 | 220 | 250 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1B | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G2 | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G2A | ----- | 312 | 343 | 275 | 300 | 国二 T2",
   "| HJ280C | 康明斯 Cummins | NTA855-G4 | ----- | 317 | 351 | 280 | 310 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | NTAA855-G7 | ----- | 343 | 377 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | NTAA855-G7A | ----- | ----- | 407 | ----- | 360 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | KTA19-G2 | 328 | 336 | 369 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | KTA19-G3 | 354 | 403 | 448 | 360 | 400 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G3A | 354 | 448 | 504 | 400 | 450 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G4 | 354 | 448 | 503 | 400 | 450 | 国二 T2",
   "| HJ420C | 康明斯 Cummins | KTAA19-G5 | ----- | 470 | 555 | 420 | 505 | 国二 T2",
   "| HJ460C | 康明斯 Cummins | KTAA19-G6 | ----- | 520 | 570 | 460 | 520 | 国二 T2",
   "| HJ520C | 康明斯 Cummins | KTA19-G8 | ----- | ----- | 575 | ----- | 520 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G6A | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G7 | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ500C | 康明斯 Cummins | KT38-G | ----- | 560 | 615 | 500 | 560 | 国二 T2",
   "| HJ580C | 康明斯 Cummins | KT38-GA | ----- | 647 | 711 | 580 | 640 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1 | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1B | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ600C | 康明斯 Cummins | KTA38-G2 | 604 | 664 | 731 | 600 | 660 | 国二 T2",
   "| HJ640C | 康明斯 Cummins | KTA38-G2B | ----- | 711 | 789 | 640 | 710 | 国二 T2",
   "| HJ728C | 康明斯 Cummins | KTA38-G2A | ----- | 813 | 896 | 728 | 800 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G5 | 657 | 880 | 970 | 800 | 880 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9 | ----- | ----- | 1089 | ----- | 1000 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3 | 900 | 1097 | 1227 | 1000 | 1100 | 国二 T2",
   "| HJ1020C | 康明斯 Cummins | KTA50-G12 | 1033 | 1148 | 1210 | 1020 | 1100 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G12A | 1100 | 1200 | 1412 | 1100 | 1280 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G8 | 1100 | 1200 | 1429 | 1100 | 1320 | 国二 T2",
   "| HJ1180C | 康明斯 Cummins | KTA50-GS8 | 1100 | 1287 | 1429 | 1180 | 1320 | 国二 T2",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15X | ----- | 1491 | 1656 | 1340 | 1500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G8E | 440 | 500 | 561 | 450 | 510 | 国三 T3",
   "| HJ500C | 康明斯 Cummins | KTA19-G8A | 490 | 550 | 610 | 500 | 555 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | KTA19-G9A | 535 | 600 | 660 | 545 | 600 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | KTA38-G2E | 620 | 715 | 770 | 650 | 700 | 国三 T3",
   "| HJ750C | 康明斯 Cummins | KTA38-G5E | 715 | 825 | 880 | 750 | 800 | 国三 T3",
   "| HJ850C | 康明斯 Cummins | KTA38-G7E | 825 | 935 | 990 | 850 | 900 | 国三 T3",
   "| HJ900C | 康明斯 Cummins | KTA38-G9E | 880 | 990 | 1100 | 900 | 1000 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9A | 880 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3E | 990 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1100C | 康明斯 Cummins | KTA50-G7E | 1100 | 1210 | 1320 | 1100 | 1200 | 国三 T3",
   "| HJ1200C | 康明斯 Cummins | KTA50-G8E | 1210 | 1320 | 1430 | 1200 | 1300 | 国三 T3",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15A | 1210 | 1485 | 1650 | 1340 | 1500 | 国三 T3",
   "| HJ1500C | 康明斯 Cummins | KTA50-G16A | 1320 | 1650 | 1760 | 1500 | 1600 | 国三 T3",
   "| HJ364C | 康明斯 Cummins | QSK19-G15 | ----- | 405 | 448 | 364 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G16 | ----- | 445 | 493 | 400 | 440 | 国三 T3",
   "| HJ455C | 康明斯 Cummins | QSK19-G17 | ----- | 505 | 558 | 455 | 500 | 国三 T3",
   "| HJ509C | 康明斯 Cummins | QSK19-G18 | ----- | 564 | 624 | 509 | 560 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | QSK19-G19 | ----- | 606 | 671 | 545 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK19-G20 | ----- | 668 | 739 | 600 | 660 | 国三 T3",
   "| HJ655C | 康明斯 Cummins | QSK19-G21 | ----- | 724 | 801 | 655 | 720 | 国三 T3",
   "| HJ727C | 康明斯 Cummins | QSK38-G9 | ----- | 826 | 911 | 727 | 800 | 国三 T3",
   "| HJ800C | 康明斯 Cummins | QSK38-G10 | ----- | 903 | 997 | 800 | 880 | 国三 T3",
   "| HJ909C | 康明斯 Cummins | QSK38-G11 | ----- | 1022 | 1129 | 909 | 1000 | 国三 T3",
   "| HJ1018C | 康明斯 Cummins | QSK38-G12 | ----- | 1134 | 1254 | 1018 | 1120 | 国三 T3",
   "| HJ1120C | 康明斯 Cummins | QSK38-G13 | ----- | 1239 | 1371 | 1120 | 1232 | 国三 T3",
   "| HJ1218C | 康明斯 Cummins | QSK38-G14 | ----- | 1346 | 1489 | 1218 | 1340 | 国三 T3",
   "| HJ1280C | 康明斯 Cummins | QSK38-G15 | ----- | 1399 | 1548 | 1280 | 1408 | 国三 T3",
   "| HJ200C | 康明斯 Cummins | QSNT-G6 | ----- | 243 | 265 | 200 | 220 | 国三 T3",
   "| HJ220C | 康明斯 Cummins | QSNT-G7 | ----- | 261 | 291 | 220 | 250 | 国三 T3",
   "| HJ250C | 康明斯 Cummins | QSNT-G1 | ----- | 291 | 325 | 250 | 280 | 国三 T3",
   "| HJ280C | 康明斯 Cummins | QSNT-G2 | ----- | 321 | 358 | 280 | 310 | 国三 T3",
   "| HJ320C | 康明斯 Cummins | QSNT-G3 | 321 | 358 | 392 | 320 | 350 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSNT-G4X | ----- | 407 | 448 | 360 | 400 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSK19-G14 | 362 | 402 | 447 | 360 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G13 | 406 | 451 | 501 | 400 | 450 | 国三 T3",
   "| HJ460C | 康明斯 Cummins | QSK19-G12 | 500 | 503 | 565 | 460 | 505 | 国三 T3",
   "| HJ470C | 康明斯 Cummins | QSK19-G6 | ----- | 520 | 592 | 470 | 520 | 国三 T3",
   "| HJ520C | 康明斯 Cummins | QSK19-G4 | 500 | 574 | 634 | 520 | 570 | 国三 T3",
   "| HJ550C | 康明斯 Cummins | QSK19-G11 | 500 | 606 | 667 | 550 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK38-G8 | 591 | 657 | 730 | 600 | 660 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | QSK38-G7 | 635 | 705 | 783 | 650 | 710 | 国三 T3",
   "| HJ728C | 康明斯 Cummins | QSK38-G6 | 712 | 791 | 878 | 728 | 800 | 国三 T3",
   "| HJ806C | 康明斯 Cummins | QSK38-G1 | 792 | 876 | 970 | 806 | 887 | 国三 T3",
   "| HJ915C | 康明斯 Cummins | QSK38-G2 | 893 | 989 | 1096 | 915 | 1007 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | QSK38-G5 | 933 | 1107 | 1224 | 1000 | 1100 | 国三 T3",
   "| HJ1080C | 康明斯 Cummins | QSK38-G19 | 932 | 1183 | 1333 | 1080 | 1200 | 国三 T3",
   "| HJ220C | 康明斯 Cummins | NT855-GA | ----- | ----- | 257 | ----- | 220 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1 | ----- | 287 | 317 | 250 | 275 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1 | ----- | 287 | 317 | 250 | 275 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G1B | ----- | 313 | 347 | 275 | 300 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G1B | ----- | 313 | 347 | 275 | 300 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G2 | ----- | 313 | 347 | 275 | 300 | 国二 T2",
   "| HJ315C | 康明斯 Cummins | NTA855-G3 | ----- | 358 | 399 | 315 | 350 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ470C | 康明斯 Cummins | KTAA19-G5 | ----- | 533 | 605 | 470 | 550 | 国二 T2",
   "| HJ600C | 康明斯 Cummins | KTAA19-G6A | ----- | ----- | 664 | ----- | 600 | 国二 T2",
   "| HJ620C | 康明斯 Cummins | KT38-G | ----- | 679 | 747 | 620 | 680 | 国二 T2",
   "| HJ700C | 康明斯 Cummins | KTA38-G1 | 672 | 768 | 847 | 700 | 770 | 国二 T2",
   "| HJ700C | 康明斯 Cummins | KTA38-G1B | 672 | 768 | 847 | 700 | 770 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ750C | 康明斯 Cummins | KTA38-G2B | ----- | 830 | 913 | 750 | 830 | 国二 T2",
   "| HJ750C | 康明斯 Cummins | KTA38-G2B | ----- | 830 | 913 | 750 | 830 | 国二 T2",
   "| HJ750C | 康明斯 Cummins | KTA38-G2B | ----- | 830 | 913 | 750 | 830 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ900C | 康明斯 Cummins | KTA38-G4 | 776 | 1007 | 1112 | 900 | 1000 | 国二 T2",
   "| HJ900C | 康明斯 Cummins | KTA38-G4B | ----- | 1080 | 1200 | 900 | 1000 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA38-G9 | ----- | ----- | 1220 | ----- | 1100 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G3 | 1000 | 1220 | 1380 | 1100 | 1260 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G3 | 1000 | 1220 | 1380 | 1100 | 1260 | 国二 T2",
   "| HJ1130C | 康明斯 Cummins | KTA50-G12 | 1146 | 1256 | 1306 | 1130 | 1180 | 国二 T2",
   "| HJ1220C | 康明斯 Cummins | KTA50-G12A | 1224 | 1347 | 1582 | 1220 | 1430 | 国二 T2",
   "| HJ1260C | 康明斯 Cummins | KTA50-G9 | 1223 | 1383 | 1655 | 1260 | 1500 | 国二 T2",
   "| HJ320C | 康明斯 Cummins | QSNT-G3 | 321 | 358 | 392 | 320 | 350 | 国三 T3",
   "| HJ500C | 康明斯 Cummins | QSK19-G4 | 459 | 559 | 634 | 500 | 570 | 国三 T3",
   "| HJ550C | 康明斯 Cummins | QSK19-G5 | 500 | 608 | 669 | 550 | 600 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | QSK19-G8 | 500 | 608 | 721 | 545 | 650 | 国三 T3",
   "| HJ960C | 康明斯 Cummins | QSK38-G5 | 891 | 1063 | 1279 | 960 | 1150 | 国三 T3",
   "| HJ1100C | 康明斯 Cummins | QSK38-G4 | 1044 | 1231 | 1376 | 1100 | 1240 | 国三 T3"
  ]
 },
 {
  "n": 127,
  "url": "https://en.nenjo.cn/products_details/58.html",
  "title": "HJI1120-2000KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base | ModeL | KW | KW",
   "| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V",
   "| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃"
  ],
  "rows": [
   "| 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －",
   "| HJI-8.8 | 8.8 | 9.7 | 11 | －",
   "| HJI-10.8 | 10.8 | 11.8 | 13.5 | －",
   "| HJI-12.8 | 12.8 | 14 | 16 | －",
   "| 中心高 180 | HJI-18 | 18 | 20 | 23 | －",
   "| HJI-22 | 22 | 24 | 27.5 | －",
   "| HJI-25 | 25 | 27.5 | 30 | －",
   "| HJI-30 | 30 | 33 | 37.5 | －",
   "| 中心高 225 | HJI-34 | 34 | 37 | 42 | 45",
   "| HJI-40 | 40 | 44 | 50 | 53",
   "| HJI-48 | 48 | 52 | 56 | 60",
   "| HJI-58 | 58 | 64 | 70 | 76",
   "| HJI-68 | 68 | 75 | 78 | 85",
   "| 中心高 270 | HJI-80 | 80 | 88 | 94 | 102",
   "| HJI-96 | 96 | 106 | 110 | 120",
   "| HJI-112 | 112 | 120 | 134 | 145",
   "| HJI-128 | 128 | 140 | 152 | 165",
   "| HJI-144 | 144 | 158 | 174 | 187",
   "| HJI-160 | 160 | 176 | 196 | 212",
   "| HJI-180 | 180 | 200 | 224 | 244",
   "| HJI-200 | 200 | 220 | 239 | 256",
   "| 中心高 315 | HJI-200 | 200 | 220 | 240 | 264",
   "| HJI-240 | 240 | 264 | 288 | 316",
   "| HJI-260 | 260 | 286 | 315 | 345",
   "| HJI-280 | 280 | 308 | 336 | 364",
   "| HJI-300 | 300 | 330 | 365 | 400",
   "| HJI-320 | 320 | 350 | 384 | 424",
   "| 中心高 355 | HJI-360 | 360 | 400 | 400 | 440",
   "| HJI-400 | 400 | 440 | 440 | 480",
   "| HJI-450 | 450 | 490 | 475 | 515",
   "| HJI-500 | 500 | 550 | 580 | 632",
   "| HJI-550 | 550 | 600 | 620 | 675",
   "| 中心高 400 | HJI-600 | 600 | 660 | 684 | 718",
   "| HJI-640 | 640 | 700 | 733 | 766",
   "| HJI-728 | 728 | 800 | 834 | 872",
   "| HJI-800 | 800 | 880 | 916 | 956",
   "| HJI-904 | 904 | 1000 | 1019 | 1063",
   "| HJI-1000 | 1000 | 1100 | 1109 | 1158",
   "| 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448",
   "| HJI-1240 | 1240 | 1300 | 1512 | 1620",
   "| HJI-1320 | 1320 | 1400 | 1612 | 1728",
   "| HJI-1420 | 1520 | 1600 | 1840 | 1972",
   "| HJI-1520 | 1420 | 1500 | 1720 | 1800",
   "| HJI-1664 | 1664 | 1800 | 2080 | 2228",
   "| HJI-1760 | 1760 | 1900 | 2200 | 2356",
   "| HJI-2000 | 2000 | 2200 | 2300 | 2500"
  ]
 },
 {
  "n": 128,
  "url": "https://en.nenjo.cn/products_details/36.html",
  "title": "200-1600KVA Chongqing Cummins Container Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 50Hz，1500rpm | 排放标准 Emission level",
   "| 发动机功率 Engine Power | 机组功率 Gen-set Power",
   "| 持续 Continuous (kW) | 常用 Prime (kW) | 备用 Standby (kW) | 常用 Prime (kW) | 备用 Standby (kW)"
  ],
  "rows": [
   "| HJ200C | 康明斯 Cummins | MTA11-G2 | 168 | 224 | 246 | 200 | 220 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | MTAA11-G3 | 210 | 282 | 310 | 250 | 280 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NT855-GA | ----- | 231 | 254 | 200 | 220 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NTA855-G1 | ----- | 240 | 264 | 200 | 220 | 国二 T2",
   "| HJ220C | 康明斯 Cummins | NTA855-G1A | ----- | 264 | 291 | 220 | 250 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1B | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G2 | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G2A | ----- | 312 | 343 | 275 | 300 | 国二 T2",
   "| HJ280C | 康明斯 Cummins | NTA855-G4 | ----- | 317 | 351 | 280 | 310 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | NTAA855-G7 | ----- | 343 | 377 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | NTAA855-G7A | ----- | ----- | 407 | ----- | 360 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | KTA19-G2 | 328 | 336 | 369 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | KTA19-G3 | 354 | 403 | 448 | 360 | 400 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G3A | 354 | 448 | 504 | 400 | 450 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G4 | 354 | 448 | 503 | 400 | 450 | 国二 T2",
   "| HJ420C | 康明斯 Cummins | KTAA19-G5 | ----- | 470 | 555 | 420 | 505 | 国二 T2",
   "| HJ460C | 康明斯 Cummins | KTAA19-G6 | ----- | 520 | 570 | 460 | 520 | 国二 T2",
   "| HJ520C | 康明斯 Cummins | KTA19-G8 | ----- | ----- | 575 | ----- | 520 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G6A | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G7 | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ500C | 康明斯 Cummins | KT38-G | ----- | 560 | 615 | 500 | 560 | 国二 T2",
   "| HJ580C | 康明斯 Cummins | KT38-GA | ----- | 647 | 711 | 580 | 640 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1 | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1B | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ600C | 康明斯 Cummins | KTA38-G2 | 604 | 664 | 731 | 600 | 660 | 国二 T2",
   "| HJ640C | 康明斯 Cummins | KTA38-G2B | ----- | 711 | 789 | 640 | 710 | 国二 T2",
   "| HJ728C | 康明斯 Cummins | KTA38-G2A | ----- | 813 | 896 | 728 | 800 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G5 | 657 | 880 | 970 | 800 | 880 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9 | ----- | ----- | 1089 | ----- | 1000 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3 | 900 | 1097 | 1227 | 1000 | 1100 | 国二 T2",
   "| HJ1020C | 康明斯 Cummins | KTA50-G12 | 1033 | 1148 | 1210 | 1020 | 1100 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G12A | 1100 | 1200 | 1412 | 1100 | 1280 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G8 | 1100 | 1200 | 1429 | 1100 | 1320 | 国二 T2",
   "| HJ1180C | 康明斯 Cummins | KTA50-GS8 | 1100 | 1287 | 1429 | 1180 | 1320 | 国二 T2",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15X | ----- | 1491 | 1656 | 1340 | 1500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G8E | 440 | 500 | 561 | 450 | 510 | 国三 T3",
   "| HJ500C | 康明斯 Cummins | KTA19-G8A | 490 | 550 | 610 | 500 | 555 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | KTA19-G9A | 535 | 600 | 660 | 545 | 600 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | KTA38-G2E | 620 | 715 | 770 | 650 | 700 | 国三 T3",
   "| HJ750C | 康明斯 Cummins | KTA38-G5E | 715 | 825 | 880 | 750 | 800 | 国三 T3",
   "| HJ850C | 康明斯 Cummins | KTA38-G7E | 825 | 935 | 990 | 850 | 900 | 国三 T3",
   "| HJ900C | 康明斯 Cummins | KTA38-G9E | 880 | 990 | 1100 | 900 | 1000 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9A | 880 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3E | 990 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1100C | 康明斯 Cummins | KTA50-G7E | 1100 | 1210 | 1320 | 1100 | 1200 | 国三 T3",
   "| HJ1200C | 康明斯 Cummins | KTA50-G8E | 1210 | 1320 | 1430 | 1200 | 1300 | 国三 T3",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15A | 1210 | 1485 | 1650 | 1340 | 1500 | 国三 T3",
   "| HJ1500C | 康明斯 Cummins | KTA50-G16A | 1320 | 1650 | 1760 | 1500 | 1600 | 国三 T3",
   "| HJ364C | 康明斯 Cummins | QSK19-G15 | ----- | 405 | 448 | 364 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G16 | ----- | 445 | 493 | 400 | 440 | 国三 T3",
   "| HJ455C | 康明斯 Cummins | QSK19-G17 | ----- | 505 | 558 | 455 | 500 | 国三 T3",
   "| HJ509C | 康明斯 Cummins | QSK19-G18 | ----- | 564 | 624 | 509 | 560 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | QSK19-G19 | ----- | 606 | 671 | 545 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK19-G20 | ----- | 668 | 739 | 600 | 660 | 国三 T3",
   "| HJ655C | 康明斯 Cummins | QSK19-G21 | ----- | 724 | 801 | 655 | 720 | 国三 T3",
   "| HJ727C | 康明斯 Cummins | QSK38-G9 | ----- | 826 | 911 | 727 | 800 | 国三 T3",
   "| HJ800C | 康明斯 Cummins | QSK38-G10 | ----- | 903 | 997 | 800 | 880 | 国三 T3",
   "| HJ909C | 康明斯 Cummins | QSK38-G11 | ----- | 1022 | 1129 | 909 | 1000 | 国三 T3",
   "| HJ1018C | 康明斯 Cummins | QSK38-G12 | ----- | 1134 | 1254 | 1018 | 1120 | 国三 T3",
   "| HJ1120C | 康明斯 Cummins | QSK38-G13 | ----- | 1239 | 1371 | 1120 | 1232 | 国三 T3",
   "| HJ1218C | 康明斯 Cummins | QSK38-G14 | ----- | 1346 | 1489 | 1218 | 1340 | 国三 T3",
   "| HJ1280C | 康明斯 Cummins | QSK38-G15 | ----- | 1399 | 1548 | 1280 | 1408 | 国三 T3",
   "| HJ200C | 康明斯 Cummins | QSNT-G6 | ----- | 243 | 265 | 200 | 220 | 国三 T3",
   "| HJ220C | 康明斯 Cummins | QSNT-G7 | ----- | 261 | 291 | 220 | 250 | 国三 T3",
   "| HJ250C | 康明斯 Cummins | QSNT-G1 | ----- | 291 | 325 | 250 | 280 | 国三 T3",
   "| HJ280C | 康明斯 Cummins | QSNT-G2 | ----- | 321 | 358 | 280 | 310 | 国三 T3",
   "| HJ320C | 康明斯 Cummins | QSNT-G3 | 321 | 358 | 392 | 320 | 350 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSNT-G4X | ----- | 407 | 448 | 360 | 400 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSK19-G14 | 362 | 402 | 447 | 360 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G13 | 406 | 451 | 501 | 400 | 450 | 国三 T3",
   "| HJ460C | 康明斯 Cummins | QSK19-G12 | 500 | 503 | 565 | 460 | 505 | 国三 T3",
   "| HJ470C | 康明斯 Cummins | QSK19-G6 | ----- | 520 | 592 | 470 | 520 | 国三 T3",
   "| HJ520C | 康明斯 Cummins | QSK19-G4 | 500 | 574 | 634 | 520 | 570 | 国三 T3",
   "| HJ550C | 康明斯 Cummins | QSK19-G11 | 500 | 606 | 667 | 550 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK38-G8 | 591 | 657 | 730 | 600 | 660 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | QSK38-G7 | 635 | 705 | 783 | 650 | 710 | 国三 T3",
   "| HJ728C | 康明斯 Cummins | QSK38-G6 | 712 | 791 | 878 | 728 | 800 | 国三 T3",
   "| HJ806C | 康明斯 Cummins | QSK38-G1 | 792 | 876 | 970 | 806 | 887 | 国三 T3",
   "| HJ915C | 康明斯 Cummins | QSK38-G2 | 893 | 989 | 1096 | 915 | 1007 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | QSK38-G5 | 933 | 1107 | 1224 | 1000 | 1100 | 国三 T3",
   "| HJ1080C | 康明斯 Cummins | QSK38-G19 | 932 | 1183 | 1333 | 1080 | 1200 | 国三 T3",
   "| HJ220C | 康明斯 Cummins | NT855-GA | ----- | ----- | 257 | ----- | 220 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1 | ----- | 287 | 317 | 250 | 275 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1 | ----- | 287 | 317 | 250 | 275 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G1B | ----- | 313 | 347 | 275 | 300 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G1B | ----- | 313 | 347 | 275 | 300 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G2 | ----- | 313 | 347 | 275 | 300 | 国二 T2",
   "| HJ315C | 康明斯 Cummins | NTA855-G3 | ----- | 358 | 399 | 315 | 350 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ470C | 康明斯 Cummins | KTAA19-G5 | ----- | 533 | 605 | 470 | 550 | 国二 T2",
   "| HJ600C | 康明斯 Cummins | KTAA19-G6A | ----- | ----- | 664 | ----- | 600 | 国二 T2",
   "| HJ620C | 康明斯 Cummins | KT38-G | ----- | 679 | 747 | 620 | 680 | 国二 T2",
   "| HJ700C | 康明斯 Cummins | KTA38-G1 | 672 | 768 | 847 | 700 | 770 | 国二 T2",
   "| HJ700C | 康明斯 Cummins | KTA38-G1B | 672 | 768 | 847 | 700 | 770 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ750C | 康明斯 Cummins | KTA38-G2B | ----- | 830 | 913 | 750 | 830 | 国二 T2",
   "| HJ750C | 康明斯 Cummins | KTA38-G2B | ----- | 830 | 913 | 750 | 830 | 国二 T2",
   "| HJ750C | 康明斯 Cummins | KTA38-G2B | ----- | 830 | 913 | 750 | 830 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ900C | 康明斯 Cummins | KTA38-G4 | 776 | 1007 | 1112 | 900 | 1000 | 国二 T2",
   "| HJ900C | 康明斯 Cummins | KTA38-G4B | ----- | 1080 | 1200 | 900 | 1000 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA38-G9 | ----- | ----- | 1220 | ----- | 1100 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G3 | 1000 | 1220 | 1380 | 1100 | 1260 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G3 | 1000 | 1220 | 1380 | 1100 | 1260 | 国二 T2",
   "| HJ1130C | 康明斯 Cummins | KTA50-G12 | 1146 | 1256 | 1306 | 1130 | 1180 | 国二 T2",
   "| HJ1220C | 康明斯 Cummins | KTA50-G12A | 1224 | 1347 | 1582 | 1220 | 1430 | 国二 T2",
   "| HJ1260C | 康明斯 Cummins | KTA50-G9 | 1223 | 1383 | 1655 | 1260 | 1500 | 国二 T2",
   "| HJ320C | 康明斯 Cummins | QSNT-G3 | 321 | 358 | 392 | 320 | 350 | 国三 T3",
   "| HJ500C | 康明斯 Cummins | QSK19-G4 | 459 | 559 | 634 | 500 | 570 | 国三 T3",
   "| HJ550C | 康明斯 Cummins | QSK19-G5 | 500 | 608 | 669 | 550 | 600 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | QSK19-G8 | 500 | 608 | 721 | 545 | 650 | 国三 T3",
   "| HJ960C | 康明斯 Cummins | QSK38-G5 | 891 | 1063 | 1279 | 960 | 1150 | 国三 T3",
   "| HJ1100C | 康明斯 Cummins | QSK38-G4 | 1044 | 1231 | 1376 | 1100 | 1240 | 国三 T3"
  ]
 },
 {
  "n": 129,
  "url": "https://en.nenjo.cn/products_details/35.html",
  "title": "200-1600KVA Chongqing Cummins Silent Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 50Hz，1500rpm | 排放标准 Emission level",
   "| 发动机功率 Engine Power | 机组功率 Gen-set Power",
   "| 持续 Continuous (kW) | 常用 Prime (kW) | 备用 Standby (kW) | 常用 Prime (kW) | 备用 Standby (kW)"
  ],
  "rows": [
   "| HJ200C | 康明斯 Cummins | MTA11-G2 | 168 | 224 | 246 | 200 | 220 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | MTAA11-G3 | 210 | 282 | 310 | 250 | 280 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NT855-GA | ----- | 231 | 254 | 200 | 220 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NTA855-G1 | ----- | 240 | 264 | 200 | 220 | 国二 T2",
   "| HJ220C | 康明斯 Cummins | NTA855-G1A | ----- | 264 | 291 | 220 | 250 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1B | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G2 | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G2A | ----- | 312 | 343 | 275 | 300 | 国二 T2",
   "| HJ280C | 康明斯 Cummins | NTA855-G4 | ----- | 317 | 351 | 280 | 310 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | NTAA855-G7 | ----- | 343 | 377 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | NTAA855-G7A | ----- | ----- | 407 | ----- | 360 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | KTA19-G2 | 328 | 336 | 369 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | KTA19-G3 | 354 | 403 | 448 | 360 | 400 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G3A | 354 | 448 | 504 | 400 | 450 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G4 | 354 | 448 | 503 | 400 | 450 | 国二 T2",
   "| HJ420C | 康明斯 Cummins | KTAA19-G5 | ----- | 470 | 555 | 420 | 505 | 国二 T2",
   "| HJ460C | 康明斯 Cummins | KTAA19-G6 | ----- | 520 | 570 | 460 | 520 | 国二 T2",
   "| HJ520C | 康明斯 Cummins | KTA19-G8 | ----- | ----- | 575 | ----- | 520 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G6A | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G7 | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ500C | 康明斯 Cummins | KT38-G | ----- | 560 | 615 | 500 | 560 | 国二 T2",
   "| HJ580C | 康明斯 Cummins | KT38-GA | ----- | 647 | 711 | 580 | 640 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1 | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1B | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ600C | 康明斯 Cummins | KTA38-G2 | 604 | 664 | 731 | 600 | 660 | 国二 T2",
   "| HJ640C | 康明斯 Cummins | KTA38-G2B | ----- | 711 | 789 | 640 | 710 | 国二 T2",
   "| HJ728C | 康明斯 Cummins | KTA38-G2A | ----- | 813 | 896 | 728 | 800 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G5 | 657 | 880 | 970 | 800 | 880 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9 | ----- | ----- | 1089 | ----- | 1000 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3 | 900 | 1097 | 1227 | 1000 | 1100 | 国二 T2",
   "| HJ1020C | 康明斯 Cummins | KTA50-G12 | 1033 | 1148 | 1210 | 1020 | 1100 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G12A | 1100 | 1200 | 1412 | 1100 | 1280 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G8 | 1100 | 1200 | 1429 | 1100 | 1320 | 国二 T2",
   "| HJ1180C | 康明斯 Cummins | KTA50-GS8 | 1100 | 1287 | 1429 | 1180 | 1320 | 国二 T2",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15X | ----- | 1491 | 1656 | 1340 | 1500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G8E | 440 | 500 | 561 | 450 | 510 | 国三 T3",
   "| HJ500C | 康明斯 Cummins | KTA19-G8A | 490 | 550 | 610 | 500 | 555 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | KTA19-G9A | 535 | 600 | 660 | 545 | 600 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | KTA38-G2E | 620 | 715 | 770 | 650 | 700 | 国三 T3",
   "| HJ750C | 康明斯 Cummins | KTA38-G5E | 715 | 825 | 880 | 750 | 800 | 国三 T3",
   "| HJ850C | 康明斯 Cummins | KTA38-G7E | 825 | 935 | 990 | 850 | 900 | 国三 T3",
   "| HJ900C | 康明斯 Cummins | KTA38-G9E | 880 | 990 | 1100 | 900 | 1000 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9A | 880 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3E | 990 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1100C | 康明斯 Cummins | KTA50-G7E | 1100 | 1210 | 1320 | 1100 | 1200 | 国三 T3",
   "| HJ1200C | 康明斯 Cummins | KTA50-G8E | 1210 | 1320 | 1430 | 1200 | 1300 | 国三 T3",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15A | 1210 | 1485 | 1650 | 1340 | 1500 | 国三 T3",
   "| HJ1500C | 康明斯 Cummins | KTA50-G16A | 1320 | 1650 | 1760 | 1500 | 1600 | 国三 T3",
   "| HJ364C | 康明斯 Cummins | QSK19-G15 | ----- | 405 | 448 | 364 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G16 | ----- | 445 | 493 | 400 | 440 | 国三 T3",
   "| HJ455C | 康明斯 Cummins | QSK19-G17 | ----- | 505 | 558 | 455 | 500 | 国三 T3",
   "| HJ509C | 康明斯 Cummins | QSK19-G18 | ----- | 564 | 624 | 509 | 560 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | QSK19-G19 | ----- | 606 | 671 | 545 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK19-G20 | ----- | 668 | 739 | 600 | 660 | 国三 T3",
   "| HJ655C | 康明斯 Cummins | QSK19-G21 | ----- | 724 | 801 | 655 | 720 | 国三 T3",
   "| HJ727C | 康明斯 Cummins | QSK38-G9 | ----- | 826 | 911 | 727 | 800 | 国三 T3",
   "| HJ800C | 康明斯 Cummins | QSK38-G10 | ----- | 903 | 997 | 800 | 880 | 国三 T3",
   "| HJ909C | 康明斯 Cummins | QSK38-G11 | ----- | 1022 | 1129 | 909 | 1000 | 国三 T3",
   "| HJ1018C | 康明斯 Cummins | QSK38-G12 | ----- | 1134 | 1254 | 1018 | 1120 | 国三 T3",
   "| HJ1120C | 康明斯 Cummins | QSK38-G13 | ----- | 1239 | 1371 | 1120 | 1232 | 国三 T3",
   "| HJ1218C | 康明斯 Cummins | QSK38-G14 | ----- | 1346 | 1489 | 1218 | 1340 | 国三 T3",
   "| HJ1280C | 康明斯 Cummins | QSK38-G15 | ----- | 1399 | 1548 | 1280 | 1408 | 国三 T3",
   "| HJ200C | 康明斯 Cummins | QSNT-G6 | ----- | 243 | 265 | 200 | 220 | 国三 T3",
   "| HJ220C | 康明斯 Cummins | QSNT-G7 | ----- | 261 | 291 | 220 | 250 | 国三 T3",
   "| HJ250C | 康明斯 Cummins | QSNT-G1 | ----- | 291 | 325 | 250 | 280 | 国三 T3",
   "| HJ280C | 康明斯 Cummins | QSNT-G2 | ----- | 321 | 358 | 280 | 310 | 国三 T3",
   "| HJ320C | 康明斯 Cummins | QSNT-G3 | 321 | 358 | 392 | 320 | 350 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSNT-G4X | ----- | 407 | 448 | 360 | 400 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSK19-G14 | 362 | 402 | 447 | 360 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G13 | 406 | 451 | 501 | 400 | 450 | 国三 T3",
   "| HJ460C | 康明斯 Cummins | QSK19-G12 | 500 | 503 | 565 | 460 | 505 | 国三 T3",
   "| HJ470C | 康明斯 Cummins | QSK19-G6 | ----- | 520 | 592 | 470 | 520 | 国三 T3",
   "| HJ520C | 康明斯 Cummins | QSK19-G4 | 500 | 574 | 634 | 520 | 570 | 国三 T3",
   "| HJ550C | 康明斯 Cummins | QSK19-G11 | 500 | 606 | 667 | 550 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK38-G8 | 591 | 657 | 730 | 600 | 660 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | QSK38-G7 | 635 | 705 | 783 | 650 | 710 | 国三 T3",
   "| HJ728C | 康明斯 Cummins | QSK38-G6 | 712 | 791 | 878 | 728 | 800 | 国三 T3",
   "| HJ806C | 康明斯 Cummins | QSK38-G1 | 792 | 876 | 970 | 806 | 887 | 国三 T3",
   "| HJ915C | 康明斯 Cummins | QSK38-G2 | 893 | 989 | 1096 | 915 | 1007 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | QSK38-G5 | 933 | 1107 | 1224 | 1000 | 1100 | 国三 T3",
   "| HJ1080C | 康明斯 Cummins | QSK38-G19 | 932 | 1183 | 1333 | 1080 | 1200 | 国三 T3",
   "| HJ200C | 康明斯 Cummins | MTA11-G2 | 168 | 224 | 246 | 200 | 220 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | MTAA11-G3 | 210 | 282 | 310 | 250 | 280 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NT855-GA | ----- | 231 | 254 | 200 | 220 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NTA855-G1 | ----- | 240 | 264 | 200 | 220 | 国二 T2",
   "| HJ220C | 康明斯 Cummins | NTA855-G1A | ----- | 264 | 291 | 220 | 250 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1B | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G2 | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G2A | ----- | 312 | 343 | 275 | 300 | 国二 T2",
   "| HJ280C | 康明斯 Cummins | NTA855-G4 | ----- | 317 | 351 | 280 | 310 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | NTAA855-G7 | ----- | 343 | 377 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | NTAA855-G7A | ----- | ----- | 407 | ----- | 360 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | KTA19-G2 | 328 | 336 | 369 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | KTA19-G3 | 354 | 403 | 448 | 360 | 400 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G3A | 354 | 448 | 504 | 400 | 450 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G4 | 354 | 448 | 503 | 400 | 450 | 国二 T2",
   "| HJ420C | 康明斯 Cummins | KTAA19-G5 | ----- | 470 | 555 | 420 | 505 | 国二 T2",
   "| HJ460C | 康明斯 Cummins | KTAA19-G6 | ----- | 520 | 570 | 460 | 520 | 国二 T2",
   "| HJ520C | 康明斯 Cummins | KTA19-G8 | ----- | ----- | 575 | ----- | 520 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G6A | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G7 | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ500C | 康明斯 Cummins | KT38-G | ----- | 560 | 615 | 500 | 560 | 国二 T2",
   "| HJ580C | 康明斯 Cummins | KT38-GA | ----- | 647 | 711 | 580 | 640 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1 | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1B | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ600C | 康明斯 Cummins | KTA38-G2 | 604 | 664 | 731 | 600 | 660 | 国二 T2",
   "| HJ640C | 康明斯 Cummins | KTA38-G2B | ----- | 711 | 789 | 640 | 710 | 国二 T2",
   "| HJ728C | 康明斯 Cummins | KTA38-G2A | ----- | 813 | 896 | 728 | 800 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G5 | 657 | 880 | 970 | 800 | 880 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9 | ----- | ----- | 1089 | ----- | 1000 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3 | 900 | 1097 | 1227 | 1000 | 1100 | 国二 T2",
   "| HJ1020C | 康明斯 Cummins | KTA50-G12 | 1033 | 1148 | 1210 | 1020 | 1100 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G12A | 1100 | 1200 | 1412 | 1100 | 1280 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G8 | 1100 | 1200 | 1429 | 1100 | 1320 | 国二 T2",
   "| HJ1180C | 康明斯 Cummins | KTA50-GS8 | 1100 | 1287 | 1429 | 1180 | 1320 | 国二 T2",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15X | ----- | 1491 | 1656 | 1340 | 1500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G8E | 440 | 500 | 561 | 450 | 510 | 国三 T3",
   "| HJ500C | 康明斯 Cummins | KTA19-G8A | 490 | 550 | 610 | 500 | 555 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | KTA19-G9A | 535 | 600 | 660 | 545 | 600 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | KTA38-G2E | 620 | 715 | 770 | 650 | 700 | 国三 T3",
   "| HJ750C | 康明斯 Cummins | KTA38-G5E | 715 | 825 | 880 | 750 | 800 | 国三 T3",
   "| HJ850C | 康明斯 Cummins | KTA38-G7E | 825 | 935 | 990 | 850 | 900 | 国三 T3",
   "| HJ900C | 康明斯 Cummins | KTA38-G9E | 880 | 990 | 1100 | 900 | 1000 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9A | 880 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3E | 990 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1100C | 康明斯 Cummins | KTA50-G7E | 1100 | 1210 | 1320 | 1100 | 1200 | 国三 T3",
   "| HJ1200C | 康明斯 Cummins | KTA50-G8E | 1210 | 1320 | 1430 | 1200 | 1300 | 国三 T3",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15A | 1210 | 1485 | 1650 | 1340 | 1500 | 国三 T3",
   "| HJ1500C | 康明斯 Cummins | KTA50-G16A | 1320 | 1650 | 1760 | 1500 | 1600 | 国三 T3",
   "| HJ364C | 康明斯 Cummins | QSK19-G15 | ----- | 405 | 448 | 364 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G16 | ----- | 445 | 493 | 400 | 440 | 国三 T3",
   "| HJ455C | 康明斯 Cummins | QSK19-G17 | ----- | 505 | 558 | 455 | 500 | 国三 T3",
   "| HJ509C | 康明斯 Cummins | QSK19-G18 | ----- | 564 | 624 | 509 | 560 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | QSK19-G19 | ----- | 606 | 671 | 545 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK19-G20 | ----- | 668 | 739 | 600 | 660 | 国三 T3",
   "| HJ655C | 康明斯 Cummins | QSK19-G21 | ----- | 724 | 801 | 655 | 720 | 国三 T3",
   "| HJ727C | 康明斯 Cummins | QSK38-G9 | ----- | 826 | 911 | 727 | 800 | 国三 T3",
   "| HJ800C | 康明斯 Cummins | QSK38-G10 | ----- | 903 | 997 | 800 | 880 | 国三 T3",
   "| HJ909C | 康明斯 Cummins | QSK38-G11 | ----- | 1022 | 1129 | 909 | 1000 | 国三 T3",
   "| HJ1018C | 康明斯 Cummins | QSK38-G12 | ----- | 1134 | 1254 | 1018 | 1120 | 国三 T3",
   "| HJ1120C | 康明斯 Cummins | QSK38-G13 | ----- | 1239 | 1371 | 1120 | 1232 | 国三 T3",
   "| HJ1218C | 康明斯 Cummins | QSK38-G14 | ----- | 1346 | 1489 | 1218 | 1340 | 国三 T3",
   "| HJ1280C | 康明斯 Cummins | QSK38-G15 | ----- | 1399 | 1548 | 1280 | 1408 | 国三 T3",
   "| HJ200C | 康明斯 Cummins | QSNT-G6 | ----- | 243 | 265 | 200 | 220 | 国三 T3",
   "| HJ220C | 康明斯 Cummins | QSNT-G7 | ----- | 261 | 291 | 220 | 250 | 国三 T3",
   "| HJ250C | 康明斯 Cummins | QSNT-G1 | ----- | 291 | 325 | 250 | 280 | 国三 T3",
   "| HJ280C | 康明斯 Cummins | QSNT-G2 | ----- | 321 | 358 | 280 | 310 | 国三 T3",
   "| HJ320C | 康明斯 Cummins | QSNT-G3 | 321 | 358 | 392 | 320 | 350 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSNT-G4X | ----- | 407 | 448 | 360 | 400 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSK19-G14 | 362 | 402 | 447 | 360 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G13 | 406 | 451 | 501 | 400 | 450 | 国三 T3",
   "| HJ460C | 康明斯 Cummins | QSK19-G12 | 500 | 503 | 565 | 460 | 505 | 国三 T3",
   "| HJ470C | 康明斯 Cummins | QSK19-G6 | ----- | 520 | 592 | 470 | 520 | 国三 T3",
   "| HJ520C | 康明斯 Cummins | QSK19-G4 | 500 | 574 | 634 | 520 | 570 | 国三 T3",
   "| HJ550C | 康明斯 Cummins | QSK19-G11 | 500 | 606 | 667 | 550 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK38-G8 | 591 | 657 | 730 | 600 | 660 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | QSK38-G7 | 635 | 705 | 783 | 650 | 710 | 国三 T3",
   "| HJ728C | 康明斯 Cummins | QSK38-G6 | 712 | 791 | 878 | 728 | 800 | 国三 T3",
   "| HJ806C | 康明斯 Cummins | QSK38-G1 | 792 | 876 | 970 | 806 | 887 | 国三 T3",
   "| HJ915C | 康明斯 Cummins | QSK38-G2 | 893 | 989 | 1096 | 915 | 1007 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | QSK38-G5 | 933 | 1107 | 1224 | 1000 | 1100 | 国三 T3",
   "| HJ1080C | 康明斯 Cummins | QSK38-G19 | 932 | 1183 | 1333 | 1080 | 1200 | 国三 T3"
  ]
 },
 {
  "n": 130,
  "url": "https://en.nenjo.cn/products_details/34.html",
  "title": "20-480KVA Dongfeng Cummins Trailer Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 柴油机 Engine | 主用功率 | 备用功率 | 柴油机型号 Engine model | 排放标准 Emission level"
  ],
  "rows": [
   "| HJ18C | 康明斯 Cummins | 18 | 20 | 4B3.9-G11 | T2",
   "| HJ21C | 康明斯 Cummins | 21 | 24 | 4B3.9-G1 | T2",
   "| HJ21C | 康明斯 Cummins | 21 | 24 | 4B3.9-G2 | T2",
   "| HJ24C | 康明斯 Cummins | 24 | 27 | 4B3.9-G12 | T2",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | 4BT3.9-G1 | T2",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | 4BT3.9-G2 | T2",
   "| HJ45C | 康明斯 Cummins | 45 | 50 | 4BTA3.9-G2 （QC50/60E) | T2",
   "| HJ52C | 康明斯 Cummins | 52 | 58 | 4BTA3.9-G2 （QC58/67E) | T2",
   "| HJ63C | 康明斯 Cummins | 63 | 72 | 4BTA3.9-G11（水箱RadiatorLAT40°） | T2",
   "| HJ79C | 康明斯 Cummins | 79 | 88 | 4BTA3.9-G13（水箱RadiatorLAT40°） | T2",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | 4BTAA3.9-G3 | T2",
   "| HJ78C | 康明斯 Cummins | 78 | 83 | 6BT5.9-G1 | T2",
   "| HJ78C | 康明斯 Cummins | 78 | 83 | 6BT5.9-G2（QC86/100E) | T2",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | 6BT5.9-G2（QC96/115E) | T2",
   "| HJ96C | 康明斯 Cummins | 96 | 105 | 6BTA5.9-G2 | T2",
   "| HJ109C | 康明斯 Cummins | 109 | 118 | 6BTAA5.9-G2 | T2",
   "| HJ127C | 康明斯 Cummins | 127 | 140 | 6BTAA5.9-G12 | T2",
   "| HJ148C | 康明斯 Cummins | 148 | 163 | 6CTA8.3-G1 | T2",
   "| HJ148C | 康明斯 Cummins | 148 | 163 | 6CTA8.3-G2 | T2",
   "| HJ166C | 康明斯 Cummins | 166 | 184 | 6CTAA8.3-G2 | T2",
   "| HJ210C | 康明斯 Cummins | ----- | 210 | 6CTAA8.3-G9 | T2",
   "| HJ200C | 康明斯 Cummins | 200 | 218 | 6LTAA8.9-G2 | T2",
   "| HJ209C | 康明斯 Cummins | 209 | 227 | 6LTAA8.9-G3 | T2",
   "| HJ227C | 康明斯 Cummins | 227 | 254 | 6LTAA9.5-G3 | T2",
   "| HJ263C | 康明斯 Cummins | 263 | 290 | 6LTAA9.5-G1 | T2",
   "| HJ309C | 康明斯 Cummins | 309 | 345 | 6ZTAA13-G3 | T2",
   "| HJ354C | 康明斯 Cummins | 354 | 377 | 6ZTAA13-G2 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 377 | 6ZTAA13-G4 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 400 | QSZ13-G2 | T2",
   "| HJ409C | 康明斯 Cummins | 409 | 427 | QSZ13-G3 | T2",
   "| HJ420C | 康明斯 Cummins | 420 | 462 | QSZ13-G10 | T2",
   "| HJ57C | 康明斯 Cummins | 57 | 63 | QSB3.9-G2 | T3",
   "| HJ71C | 康明斯 Cummins | 71 | 80 | QSB3.9-G3 | T3",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | QSB5.9-G2 | T3",
   "| HJ109C | 康明斯 Cummins | 109 | 120 | QSB5.9-G3（水箱 Radiator LAT40°） | T3",
   "| HJ137C | 康明斯 Cummins | 137 | 150 | QSB6.7-G3 | T3",
   "| HJ152C | 康明斯 Cummins | 152 | 168 | QSB6.7-G4（水箱 Radiator LAT40°） | T3",
   "| HJ187C | 康明斯 Cummins | 187 | 205 | QSL8.9-G2 | T3",
   "| HJ200C | 康明斯 Cummins | 200 | 220 | QSL8.9-G3 | T3",
   "| HJ213C | 康明斯 Cummins | 213 | 234 | QSL8.9-G4 | T3",
   "| HJ373C | 康明斯 Cummins | 373 | 427 | QSZ13-G5 欧二 Tier 2 | T3",
   "| HJ298C | 康明斯 Cummins | 298 | 340 | QSZ13-G6 欧三 Tier 3 | T3",
   "| HJ333C | 康明斯 Cummins | 333 | 380 | QSZ13-G7 欧三 Tier 3 | T3",
   "| HJ22C | 康明斯 Cummins | 22 | 24 | QSB3.9-G31 | T3",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | QSB3.9-G33 | T3",
   "| HJ52C | 康明斯 Cummins | 52 | 58 | QSB3.9-G35 | T3",
   "| HJ76C | 康明斯 Cummins | 76 | 83 | QSB3.9-G37 | T3",
   "| HJ90C | 康明斯 Cummins | 90 | 100 | QSB3.9-G39 | T3",
   "| HJ105C | 康明斯 Cummins | 105 | 116 | QSB5.9-G30 | T3",
   "| HJ120C | 康明斯 Cummins | 120 | 131 | QSB5.9-G31 | T3",
   "| HJ144C | 康明斯 Cummins | 144 | 159 | QSB5.9-G33 | T3",
   "| HJ157C | 康明斯 Cummins | 157 | 172 | QSB6.7-G32 | T3",
   "| HJ190C | 康明斯 Cummins | 190 | 209 | QSB6.7-G31 | T3",
   "| HJ216C | 康明斯 Cummins | 216 | 236 | QSL8.9-G34 | T3",
   "| HJ245C | 康明斯 Cummins | 245 | 265 | QSL8.9-G33 | T3",
   "| HJ273C | 康明斯 Cummins | 273 | 300 | QSL8.9-G30 | T3",
   "| 型号 Model | 柴油机 Engine | 主用功率 Prime power | 备用功率 Standby power | 柴油机型号 Engine model | 排放标准 Emission level",
   "| HJ20C | 康明斯 Cummins | 20 | 23 | 4B3.9-G11 | T2",
   "| HJ27C | 康明斯 Cummins | 27 | 30 | 4B3.9-G2 | T2",
   "| HJ36C | 康明斯 Cummins | 36 | 40 | 4BT3.9-G2 | T2",
   "| HJ54C | 康明斯 Cummins | 54 | 60 | 4BTA3.9-G2 （QC50/60E) | T2",
   "| HJ60C | 康明斯 Cummins | 60 | 67 | 4BTA3.9-G2 （QC58/67E) | T2",
   "| HJ72C | 康明斯 Cummins | 72 | 81 | 4BTA3.9-G11（水箱Radiator LAT40°） | T2",
   "| HJ90C | 康明斯 Cummins | 90 | 100 | 6BT5.9-G2（QC86/100E) | T2",
   "| HJ104C | 康明斯 Cummins | 104 | 115 | 6BT5.9-G2（QC96/115E) | T2",
   "| HJ109C | 康明斯 Cummins | 109 | 120 | 6BTA5.9-G2 | T2",
   "| HJ120C | 康明斯 Cummins | 120 | 131 | 6BTAA5.9-G2 | T2",
   "| HJ136C | 康明斯 Cummins | 136 | 150 | 6BTAA5.9-G12 | T2",
   "| HJ154C | 康明斯 Cummins | 154 | 170 | 6CTA8.3-G2 | T2",
   "| HJ172C | 康明斯 Cummins | 172 | 190 | 6CTAA8.3-G2 | T2",
   "| HJ239C | 康明斯 Cummins | ----- | 239 | 6CTAA8.3-G9 | T2",
   "| HJ213C | 康明斯 Cummins | 213 | 234 | 6LTAA8.9-G2 | T2",
   "| HJ231C | 康明斯 Cummins | 231 | 256 | 6LTAA8.9-G3 | T2",
   "| HJ240C | 康明斯 Cummins | 240 | 263 | 6LTAA9.5-G3 | T2",
   "| HJ254C | 康明斯 Cummins | 254 | 281 | 6LTAA9.5-G1 | T2",
   "| HJ309C | 康明斯 Cummins | 309 | 345 | 6ZTAA13-G3 | T2",
   "| HJ354C | 康明斯 Cummins | 354 | 377 | 6ZTAA13-G2 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 377 | 6ZTAA13-G4 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 400 | QSZ13-G2 | T2",
   "| HJ409C | 康明斯 Cummins | 409 | 454 | QSZ13-G3 | T2",
   "| HJ465C | 康明斯 Cummins | 465 | 511 | QSZ13-G11 | T2",
   "| HJ397C | 康明斯 Cummins | 397 | 454 | QSZ13-G5 欧二 Tier 2 | T3",
   "| HJ327C | 康明斯 Cummins | 327 | 372 | QSZ13-G6 欧三 Tier 3 | T3",
   "| HJ371C | 康明斯 Cummins | 371 | 424 | QSZ13-G7 欧三 Tier 3 | T3"
  ]
 },
 {
  "n": 131,
  "url": "https://en.nenjo.cn/products_details/32.html",
  "title": "20-480KVA Dongfeng Cummins Silent Series-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 柴油机 Engine | 主用功率 | 备用功率 | 柴油机型号 Engine model | 排放标准 Emission level"
  ],
  "rows": [
   "| HJ18C | 康明斯 Cummins | 18 | 20 | 4B3.9-G11 | T2",
   "| HJ21C | 康明斯 Cummins | 21 | 24 | 4B3.9-G1 | T2",
   "| HJ21C | 康明斯 Cummins | 21 | 24 | 4B3.9-G2 | T2",
   "| HJ24C | 康明斯 Cummins | 24 | 27 | 4B3.9-G12 | T2",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | 4BT3.9-G1 | T2",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | 4BT3.9-G2 | T2",
   "| HJ45C | 康明斯 Cummins | 45 | 50 | 4BTA3.9-G2 （QC50/60E) | T2",
   "| HJ52C | 康明斯 Cummins | 52 | 58 | 4BTA3.9-G2 （QC58/67E) | T2",
   "| HJ63C | 康明斯 Cummins | 63 | 72 | 4BTA3.9-G11（水箱RadiatorLAT40°） | T2",
   "| HJ79C | 康明斯 Cummins | 79 | 88 | 4BTA3.9-G13（水箱RadiatorLAT40°） | T2",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | 4BTAA3.9-G3 | T2",
   "| HJ78C | 康明斯 Cummins | 78 | 83 | 6BT5.9-G1 | T2",
   "| HJ78C | 康明斯 Cummins | 78 | 83 | 6BT5.9-G2（QC86/100E) | T2",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | 6BT5.9-G2（QC96/115E) | T2",
   "| HJ96C | 康明斯 Cummins | 96 | 105 | 6BTA5.9-G2 | T2",
   "| HJ109C | 康明斯 Cummins | 109 | 118 | 6BTAA5.9-G2 | T2",
   "| HJ127C | 康明斯 Cummins | 127 | 140 | 6BTAA5.9-G12 | T2",
   "| HJ148C | 康明斯 Cummins | 148 | 163 | 6CTA8.3-G1 | T2",
   "| HJ148C | 康明斯 Cummins | 148 | 163 | 6CTA8.3-G2 | T2",
   "| HJ166C | 康明斯 Cummins | 166 | 184 | 6CTAA8.3-G2 | T2",
   "| HJ210C | 康明斯 Cummins | ----- | 210 | 6CTAA8.3-G9 | T2",
   "| HJ200C | 康明斯 Cummins | 200 | 218 | 6LTAA8.9-G2 | T2",
   "| HJ209C | 康明斯 Cummins | 209 | 227 | 6LTAA8.9-G3 | T2",
   "| HJ227C | 康明斯 Cummins | 227 | 254 | 6LTAA9.5-G3 | T2",
   "| HJ263C | 康明斯 Cummins | 263 | 290 | 6LTAA9.5-G1 | T2",
   "| HJ309C | 康明斯 Cummins | 309 | 345 | 6ZTAA13-G3 | T2",
   "| HJ354C | 康明斯 Cummins | 354 | 377 | 6ZTAA13-G2 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 377 | 6ZTAA13-G4 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 400 | QSZ13-G2 | T2",
   "| HJ409C | 康明斯 Cummins | 409 | 427 | QSZ13-G3 | T2",
   "| HJ420C | 康明斯 Cummins | 420 | 462 | QSZ13-G10 | T2",
   "| HJ57C | 康明斯 Cummins | 57 | 63 | QSB3.9-G2 | T3",
   "| HJ71C | 康明斯 Cummins | 71 | 80 | QSB3.9-G3 | T3",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | QSB5.9-G2 | T3",
   "| HJ109C | 康明斯 Cummins | 109 | 120 | QSB5.9-G3（水箱 Radiator LAT40°） | T3",
   "| HJ137C | 康明斯 Cummins | 137 | 150 | QSB6.7-G3 | T3",
   "| HJ152C | 康明斯 Cummins | 152 | 168 | QSB6.7-G4（水箱 Radiator LAT40°） | T3",
   "| HJ187C | 康明斯 Cummins | 187 | 205 | QSL8.9-G2 | T3",
   "| HJ200C | 康明斯 Cummins | 200 | 220 | QSL8.9-G3 | T3",
   "| HJ213C | 康明斯 Cummins | 213 | 234 | QSL8.9-G4 | T3",
   "| HJ373C | 康明斯 Cummins | 373 | 427 | QSZ13-G5 欧二 Tier 2 | T3",
   "| HJ298C | 康明斯 Cummins | 298 | 340 | QSZ13-G6 欧三 Tier 3 | T3",
   "| HJ333C | 康明斯 Cummins | 333 | 380 | QSZ13-G7 欧三 Tier 3 | T3",
   "| HJ22C | 康明斯 Cummins | 22 | 24 | QSB3.9-G31 | T3",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | QSB3.9-G33 | T3",
   "| HJ52C | 康明斯 Cummins | 52 | 58 | QSB3.9-G35 | T3",
   "| HJ76C | 康明斯 Cummins | 76 | 83 | QSB3.9-G37 | T3",
   "| HJ90C | 康明斯 Cummins | 90 | 100 | QSB3.9-G39 | T3",
   "| HJ105C | 康明斯 Cummins | 105 | 116 | QSB5.9-G30 | T3",
   "| HJ120C | 康明斯 Cummins | 120 | 131 | QSB5.9-G31 | T3",
   "| HJ144C | 康明斯 Cummins | 144 | 159 | QSB5.9-G33 | T3",
   "| HJ157C | 康明斯 Cummins | 157 | 172 | QSB6.7-G32 | T3",
   "| HJ190C | 康明斯 Cummins | 190 | 209 | QSB6.7-G31 | T3",
   "| HJ216C | 康明斯 Cummins | 216 | 236 | QSL8.9-G34 | T3",
   "| HJ245C | 康明斯 Cummins | 245 | 265 | QSL8.9-G33 | T3",
   "| HJ273C | 康明斯 Cummins | 273 | 300 | QSL8.9-G30 | T3",
   "| 型号 Model | 柴油机 Engine | 主用功率 Prime power | 备用功率 Standby power | 柴油机型号 Engine model | 排放标准 Emission level",
   "| HJ20C | 康明斯 Cummins | 20 | 23 | 4B3.9-G11 | T2",
   "| HJ27C | 康明斯 Cummins | 27 | 30 | 4B3.9-G2 | T2",
   "| HJ36C | 康明斯 Cummins | 36 | 40 | 4BT3.9-G2 | T2",
   "| HJ54C | 康明斯 Cummins | 54 | 60 | 4BTA3.9-G2 （QC50/60E) | T2",
   "| HJ60C | 康明斯 Cummins | 60 | 67 | 4BTA3.9-G2 （QC58/67E) | T2",
   "| HJ72C | 康明斯 Cummins | 72 | 81 | 4BTA3.9-G11（水箱Radiator LAT40°） | T2",
   "| HJ90C | 康明斯 Cummins | 90 | 100 | 6BT5.9-G2（QC86/100E) | T2",
   "| HJ104C | 康明斯 Cummins | 104 | 115 | 6BT5.9-G2（QC96/115E) | T2",
   "| HJ109C | 康明斯 Cummins | 109 | 120 | 6BTA5.9-G2 | T2",
   "| HJ120C | 康明斯 Cummins | 120 | 131 | 6BTAA5.9-G2 | T2",
   "| HJ136C | 康明斯 Cummins | 136 | 150 | 6BTAA5.9-G12 | T2",
   "| HJ154C | 康明斯 Cummins | 154 | 170 | 6CTA8.3-G2 | T2",
   "| HJ172C | 康明斯 Cummins | 172 | 190 | 6CTAA8.3-G2 | T2",
   "| HJ239C | 康明斯 Cummins | ----- | 239 | 6CTAA8.3-G9 | T2",
   "| HJ213C | 康明斯 Cummins | 213 | 234 | 6LTAA8.9-G2 | T2",
   "| HJ231C | 康明斯 Cummins | 231 | 256 | 6LTAA8.9-G3 | T2",
   "| HJ240C | 康明斯 Cummins | 240 | 263 | 6LTAA9.5-G3 | T2",
   "| HJ254C | 康明斯 Cummins | 254 | 281 | 6LTAA9.5-G1 | T2",
   "| HJ309C | 康明斯 Cummins | 309 | 345 | 6ZTAA13-G3 | T2",
   "| HJ354C | 康明斯 Cummins | 354 | 377 | 6ZTAA13-G2 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 377 | 6ZTAA13-G4 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 400 | QSZ13-G2 | T2",
   "| HJ409C | 康明斯 Cummins | 409 | 454 | QSZ13-G3 | T2",
   "| HJ465C | 康明斯 Cummins | 465 | 511 | QSZ13-G11 | T2",
   "| HJ397C | 康明斯 Cummins | 397 | 454 | QSZ13-G5 欧二 Tier 2 | T3",
   "| HJ327C | 康明斯 Cummins | 327 | 372 | QSZ13-G6 欧三 Tier 3 | T3",
   "| HJ371C | 康明斯 Cummins | 371 | 424 | QSZ13-G7 欧三 Tier 3 | T3"
  ]
 },
 {
  "n": 132,
  "url": "https://en.nenjo.cn/products_details/33.html",
  "title": "20-480KVA Dongfeng Cummins Container Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 柴油 机Engine | 主用功率 | 备用功率 | 柴油机型号 Engine model | 排放标准 Emission level"
  ],
  "rows": [
   "| HJ18C | 康明斯 Cummins | 18 | 20 | 4B3.9-G11 | T2",
   "| HJ21C | 康明斯 Cummins | 21 | 24 | 4B3.9-G1 | T2",
   "| HJ21C | 康明斯 Cummins | 21 | 24 | 4B3.9-G2 | T2",
   "| HJ24C | 康明斯 Cummins | 24 | 27 | 4B3.9-G12 | T2",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | 4BT3.9-G1 | T2",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | 4BT3.9-G2 | T2",
   "| HJ45C | 康明斯 Cummins | 45 | 50 | 4BTA3.9-G2 （QC50/60E) | T2",
   "| HJ52C | 康明斯 Cummins | 52 | 58 | 4BTA3.9-G2 （QC58/67E) | T2",
   "| HJ63C | 康明斯 Cummins | 63 | 72 | 4BTA3.9-G11（水箱RadiatorLAT40°） | T2",
   "| HJ79C | 康明斯 Cummins | 79 | 88 | 4BTA3.9-G13（水箱RadiatorLAT40°） | T2",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | 4BTAA3.9-G3 | T2",
   "| HJ78C | 康明斯 Cummins | 78 | 83 | 6BT5.9-G1 | T2",
   "| HJ78C | 康明斯 Cummins | 78 | 83 | 6BT5.9-G2（QC86/100E) | T2",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | 6BT5.9-G2（QC96/115E) | T2",
   "| HJ96C | 康明斯 Cummins | 96 | 105 | 6BTA5.9-G2 | T2",
   "| HJ109C | 康明斯 Cummins | 109 | 118 | 6BTAA5.9-G2 | T2",
   "| HJ127C | 康明斯 Cummins | 127 | 140 | 6BTAA5.9-G12 | T2",
   "| HJ148C | 康明斯 Cummins | 148 | 163 | 6CTA8.3-G1 | T2",
   "| HJ148C | 康明斯 Cummins | 148 | 163 | 6CTA8.3-G2 | T2",
   "| HJ166C | 康明斯 Cummins | 166 | 184 | 6CTAA8.3-G2 | T2",
   "| HJ210C | 康明斯 Cummins | ----- | 210 | 6CTAA8.3-G9 | T2",
   "| HJ200C | 康明斯 Cummins | 200 | 218 | 6LTAA8.9-G2 | T2",
   "| HJ209C | 康明斯 Cummins | 209 | 227 | 6LTAA8.9-G3 | T2",
   "| HJ227C | 康明斯 Cummins | 227 | 254 | 6LTAA9.5-G3 | T2",
   "| HJ263C | 康明斯 Cummins | 263 | 290 | 6LTAA9.5-G1 | T2",
   "| HJ309C | 康明斯 Cummins | 309 | 345 | 6ZTAA13-G3 | T2",
   "| HJ354C | 康明斯 Cummins | 354 | 377 | 6ZTAA13-G2 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 377 | 6ZTAA13-G4 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 400 | QSZ13-G2 | T2",
   "| HJ409C | 康明斯 Cummins | 409 | 427 | QSZ13-G3 | T2",
   "| HJ420C | 康明斯 Cummins | 420 | 462 | QSZ13-G10 | T2",
   "| HJ57C | 康明斯 Cummins | 57 | 63 | QSB3.9-G2 | T3",
   "| HJ71C | 康明斯 Cummins | 71 | 80 | QSB3.9-G3 | T3",
   "| HJ87C | 康明斯 Cummins | 87 | 96 | QSB5.9-G2 | T3",
   "| HJ109C | 康明斯 Cummins | 109 | 120 | QSB5.9-G3（水箱 Radiator LAT40°） | T3",
   "| HJ137C | 康明斯 Cummins | 137 | 150 | QSB6.7-G3 | T3",
   "| HJ152C | 康明斯 Cummins | 152 | 168 | QSB6.7-G4（水箱 Radiator LAT40°） | T3",
   "| HJ187C | 康明斯 Cummins | 187 | 205 | QSL8.9-G2 | T3",
   "| HJ200C | 康明斯 Cummins | 200 | 220 | QSL8.9-G3 | T3",
   "| HJ213C | 康明斯 Cummins | 213 | 234 | QSL8.9-G4 | T3",
   "| HJ373C | 康明斯 Cummins | 373 | 427 | QSZ13-G5 欧二 Tier 2 | T3",
   "| HJ298C | 康明斯 Cummins | 298 | 340 | QSZ13-G6 欧三 Tier 3 | T3",
   "| HJ333C | 康明斯 Cummins | 333 | 380 | QSZ13-G7 欧三 Tier 3 | T3",
   "| HJ22C | 康明斯 Cummins | 22 | 24 | QSB3.9-G31 | T3",
   "| HJ32C | 康明斯 Cummins | 32 | 36 | QSB3.9-G33 | T3",
   "| HJ52C | 康明斯 Cummins | 52 | 58 | QSB3.9-G35 | T3",
   "| HJ76C | 康明斯 Cummins | 76 | 83 | QSB3.9-G37 | T3",
   "| HJ90C | 康明斯 Cummins | 90 | 100 | QSB3.9-G39 | T3",
   "| HJ105C | 康明斯 Cummins | 105 | 116 | QSB5.9-G30 | T3",
   "| HJ120C | 康明斯 Cummins | 120 | 131 | QSB5.9-G31 | T3",
   "| HJ144C | 康明斯 Cummins | 144 | 159 | QSB5.9-G33 | T3",
   "| HJ157C | 康明斯 Cummins | 157 | 172 | QSB6.7-G32 | T3",
   "| HJ190C | 康明斯 Cummins | 190 | 209 | QSB6.7-G31 | T3",
   "| HJ216C | 康明斯 Cummins | 216 | 236 | QSL8.9-G34 | T3",
   "| HJ245C | 康明斯 Cummins | 245 | 265 | QSL8.9-G33 | T3",
   "| HJ273C | 康明斯 Cummins | 273 | 300 | QSL8.9-G30 | T3",
   "| 型号 Model | 柴油机 Engine | 主用功率 Prime power | 备用功率 Standby power | 柴油机型号 Engine model | 排放标准 Emission level",
   "| HJ20C | 康明斯 Cummins | 20 | 23 | 4B3.9-G11 | T2",
   "| HJ27C | 康明斯 Cummins | 27 | 30 | 4B3.9-G2 | T2",
   "| HJ36C | 康明斯 Cummins | 36 | 40 | 4BT3.9-G2 | T2",
   "| HJ54C | 康明斯 Cummins | 54 | 60 | 4BTA3.9-G2 （QC50/60E) | T2",
   "| HJ60C | 康明斯 Cummins | 60 | 67 | 4BTA3.9-G2 （QC58/67E) | T2",
   "| HJ72C | 康明斯 Cummins | 72 | 81 | 4BTA3.9-G11（水箱Radiator LAT40°） | T2",
   "| HJ90C | 康明斯 Cummins | 90 | 100 | 6BT5.9-G2（QC86/100E) | T2",
   "| HJ104C | 康明斯 Cummins | 104 | 115 | 6BT5.9-G2（QC96/115E) | T2",
   "| HJ109C | 康明斯 Cummins | 109 | 120 | 6BTA5.9-G2 | T2",
   "| HJ120C | 康明斯 Cummins | 120 | 131 | 6BTAA5.9-G2 | T2",
   "| HJ136C | 康明斯 Cummins | 136 | 150 | 6BTAA5.9-G12 | T2",
   "| HJ154C | 康明斯 Cummins | 154 | 170 | 6CTA8.3-G2 | T2",
   "| HJ172C | 康明斯 Cummins | 172 | 190 | 6CTAA8.3-G2 | T2",
   "| HJ239C | 康明斯 Cummins | ----- | 239 | 6CTAA8.3-G9 | T2",
   "| HJ213C | 康明斯 Cummins | 213 | 234 | 6LTAA8.9-G2 | T2",
   "| HJ231C | 康明斯 Cummins | 231 | 256 | 6LTAA8.9-G3 | T2",
   "| HJ240C | 康明斯 Cummins | 240 | 263 | 6LTAA9.5-G3 | T2",
   "| HJ254C | 康明斯 Cummins | 254 | 281 | 6LTAA9.5-G1 | T2",
   "| HJ309C | 康明斯 Cummins | 309 | 345 | 6ZTAA13-G3 | T2",
   "| HJ354C | 康明斯 Cummins | 354 | 377 | 6ZTAA13-G2 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 377 | 6ZTAA13-G4 | T2",
   "| HJ363C | 康明斯 Cummins | 363 | 400 | QSZ13-G2 | T2",
   "| HJ409C | 康明斯 Cummins | 409 | 454 | QSZ13-G3 | T2",
   "| HJ465C | 康明斯 Cummins | 465 | 511 | QSZ13-G11 | T2",
   "| HJ397C | 康明斯 Cummins | 397 | 454 | QSZ13-G5 欧二 Tier 2 | T3",
   "| HJ327C | 康明斯 Cummins | 327 | 372 | QSZ13-G6 欧三 Tier 3 | T3",
   "| HJ371C | 康明斯 Cummins | 371 | 424 | QSZ13-G7 欧三 Tier 3 | T3"
  ]
 },
 {
  "n": 133,
  "url": "https://en.nenjo.cn/products_details/29.html",
  "title": "200-1600KVA Chongqing Cummins Series-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 50Hz，1500rpm | 排放标准 Emission level",
   "| 发动机功率 Engine Power | 机组功率 Gen-set Power",
   "| 持续 Continuous (kW) | 常用 Prime (kW) | 备用 Standby (kW) | 常用 Prime (kW) | 备用 Standby (kW)"
  ],
  "rows": [
   "| HJ200C | 康明斯 Cummins | MTA11-G2 | 168 | 224 | 246 | 200 | 220 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | MTAA11-G3 | 210 | 282 | 310 | 250 | 280 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NT855-GA | ----- | 231 | 254 | 200 | 220 | 国二 T2",
   "| HJ200C | 康明斯 Cummins | NTA855-G1 | ----- | 240 | 264 | 200 | 220 | 国二 T2",
   "| HJ220C | 康明斯 Cummins | NTA855-G1A | ----- | 264 | 291 | 220 | 250 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1B | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G2 | ----- | 284 | 321 | 250 | 280 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G2A | ----- | 312 | 343 | 275 | 300 | 国二 T2",
   "| HJ280C | 康明斯 Cummins | NTA855-G4 | ----- | 317 | 351 | 280 | 310 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | NTAA855-G7 | ----- | 343 | 377 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | NTAA855-G7A | ----- | ----- | 407 | ----- | 360 | 国二 T2",
   "| HJ300C | 康明斯 Cummins | KTA19-G2 | 328 | 336 | 369 | 300 | 330 | 国二 T2",
   "| HJ360C | 康明斯 Cummins | KTA19-G3 | 354 | 403 | 448 | 360 | 400 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G3A | 354 | 448 | 504 | 400 | 450 | 国二 T2",
   "| HJ400C | 康明斯 Cummins | KTA19-G4 | 354 | 448 | 503 | 400 | 450 | 国二 T2",
   "| HJ420C | 康明斯 Cummins | KTAA19-G5 | ----- | 470 | 555 | 420 | 505 | 国二 T2",
   "| HJ460C | 康明斯 Cummins | KTAA19-G6 | ----- | 520 | 570 | 460 | 520 | 国二 T2",
   "| HJ520C | 康明斯 Cummins | KTA19-G8 | ----- | ----- | 575 | ----- | 520 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G6A | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ550C | 康明斯 Cummins | KTAA19-G7 | ----- | ----- | 610 | ----- | 550 | 国二 T2",
   "| HJ500C | 康明斯 Cummins | KT38-G | ----- | 560 | 615 | 500 | 560 | 国二 T2",
   "| HJ580C | 康明斯 Cummins | KT38-GA | ----- | 647 | 711 | 580 | 640 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1 | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ570C | 康明斯 Cummins | KTA38-G1B | 604 | 634 | 701 | 570 | 630 | 国二 T2",
   "| HJ600C | 康明斯 Cummins | KTA38-G2 | 604 | 664 | 731 | 600 | 660 | 国二 T2",
   "| HJ640C | 康明斯 Cummins | KTA38-G2B | ----- | 711 | 789 | 640 | 710 | 国二 T2",
   "| HJ728C | 康明斯 Cummins | KTA38-G2A | ----- | 813 | 896 | 728 | 800 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G5 | 657 | 880 | 970 | 800 | 880 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9 | ----- | ----- | 1089 | ----- | 1000 | 国二 T2",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3 | 900 | 1097 | 1227 | 1000 | 1100 | 国二 T2",
   "| HJ1020C | 康明斯 Cummins | KTA50-G12 | 1033 | 1148 | 1210 | 1020 | 1100 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G12A | 1100 | 1200 | 1412 | 1100 | 1280 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G8 | 1100 | 1200 | 1429 | 1100 | 1320 | 国二 T2",
   "| HJ1180C | 康明斯 Cummins | KTA50-GS8 | 1100 | 1287 | 1429 | 1180 | 1320 | 国二 T2",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15X | ----- | 1491 | 1656 | 1340 | 1500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G8E | 440 | 500 | 561 | 450 | 510 | 国三 T3",
   "| HJ500C | 康明斯 Cummins | KTA19-G8A | 490 | 550 | 610 | 500 | 555 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | KTA19-G9A | 535 | 600 | 660 | 545 | 600 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | KTA38-G2E | 620 | 715 | 770 | 650 | 700 | 国三 T3",
   "| HJ750C | 康明斯 Cummins | KTA38-G5E | 715 | 825 | 880 | 750 | 800 | 国三 T3",
   "| HJ850C | 康明斯 Cummins | KTA38-G7E | 825 | 935 | 990 | 850 | 900 | 国三 T3",
   "| HJ900C | 康明斯 Cummins | KTA38-G9E | 880 | 990 | 1100 | 900 | 1000 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA38-G9A | 880 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | KTA50-G3E | 990 | 1100 | 1210 | 1000 | 1100 | 国三 T3",
   "| HJ1100C | 康明斯 Cummins | KTA50-G7E | 1100 | 1210 | 1320 | 1100 | 1200 | 国三 T3",
   "| HJ1200C | 康明斯 Cummins | KTA50-G8E | 1210 | 1320 | 1430 | 1200 | 1300 | 国三 T3",
   "| HJ1340C | 康明斯 Cummins | KTA50-G15A | 1210 | 1485 | 1650 | 1340 | 1500 | 国三 T3",
   "| HJ1500C | 康明斯 Cummins | KTA50-G16A | 1320 | 1650 | 1760 | 1500 | 1600 | 国三 T3",
   "| HJ364C | 康明斯 Cummins | QSK19-G15 | ----- | 405 | 448 | 364 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G16 | ----- | 445 | 493 | 400 | 440 | 国三 T3",
   "| HJ455C | 康明斯 Cummins | QSK19-G17 | ----- | 505 | 558 | 455 | 500 | 国三 T3",
   "| HJ509C | 康明斯 Cummins | QSK19-G18 | ----- | 564 | 624 | 509 | 560 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | QSK19-G19 | ----- | 606 | 671 | 545 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK19-G20 | ----- | 668 | 739 | 600 | 660 | 国三 T3",
   "| HJ655C | 康明斯 Cummins | QSK19-G21 | ----- | 724 | 801 | 655 | 720 | 国三 T3",
   "| HJ727C | 康明斯 Cummins | QSK38-G9 | ----- | 826 | 911 | 727 | 800 | 国三 T3",
   "| HJ800C | 康明斯 Cummins | QSK38-G10 | ----- | 903 | 997 | 800 | 880 | 国三 T3",
   "| HJ909C | 康明斯 Cummins | QSK38-G11 | ----- | 1022 | 1129 | 909 | 1000 | 国三 T3",
   "| HJ1018C | 康明斯 Cummins | QSK38-G12 | ----- | 1134 | 1254 | 1018 | 1120 | 国三 T3",
   "| HJ1120C | 康明斯 Cummins | QSK38-G13 | ----- | 1239 | 1371 | 1120 | 1232 | 国三 T3",
   "| HJ1218C | 康明斯 Cummins | QSK38-G14 | ----- | 1346 | 1489 | 1218 | 1340 | 国三 T3",
   "| HJ1280C | 康明斯 Cummins | QSK38-G15 | ----- | 1399 | 1548 | 1280 | 1408 | 国三 T3",
   "| HJ200C | 康明斯 Cummins | QSNT-G6 | ----- | 243 | 265 | 200 | 220 | 国三 T3",
   "| HJ220C | 康明斯 Cummins | QSNT-G7 | ----- | 261 | 291 | 220 | 250 | 国三 T3",
   "| HJ250C | 康明斯 Cummins | QSNT-G1 | ----- | 291 | 325 | 250 | 280 | 国三 T3",
   "| HJ280C | 康明斯 Cummins | QSNT-G2 | ----- | 321 | 358 | 280 | 310 | 国三 T3",
   "| HJ320C | 康明斯 Cummins | QSNT-G3 | 321 | 358 | 392 | 320 | 350 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSNT-G4X | ----- | 407 | 448 | 360 | 400 | 国三 T3",
   "| HJ360C | 康明斯 Cummins | QSK19-G14 | 362 | 402 | 447 | 360 | 400 | 国三 T3",
   "| HJ400C | 康明斯 Cummins | QSK19-G13 | 406 | 451 | 501 | 400 | 450 | 国三 T3",
   "| HJ460C | 康明斯 Cummins | QSK19-G12 | 500 | 503 | 565 | 460 | 505 | 国三 T3",
   "| HJ470C | 康明斯 Cummins | QSK19-G6 | ----- | 520 | 592 | 470 | 520 | 国三 T3",
   "| HJ520C | 康明斯 Cummins | QSK19-G4 | 500 | 574 | 634 | 520 | 570 | 国三 T3",
   "| HJ550C | 康明斯 Cummins | QSK19-G11 | 500 | 606 | 667 | 550 | 600 | 国三 T3",
   "| HJ600C | 康明斯 Cummins | QSK38-G8 | 591 | 657 | 730 | 600 | 660 | 国三 T3",
   "| HJ650C | 康明斯 Cummins | QSK38-G7 | 635 | 705 | 783 | 650 | 710 | 国三 T3",
   "| HJ728C | 康明斯 Cummins | QSK38-G6 | 712 | 791 | 878 | 728 | 800 | 国三 T3",
   "| HJ806C | 康明斯 Cummins | QSK38-G1 | 792 | 876 | 970 | 806 | 887 | 国三 T3",
   "| HJ915C | 康明斯 Cummins | QSK38-G2 | 893 | 989 | 1096 | 915 | 1007 | 国三 T3",
   "| HJ1000C | 康明斯 Cummins | QSK38-G5 | 933 | 1107 | 1224 | 1000 | 1100 | 国三 T3",
   "| HJ1080C | 康明斯 Cummins | QSK38-G19 | 932 | 1183 | 1333 | 1080 | 1200 | 国三 T3",
   "| HJ220C | 康明斯 Cummins | NT855-GA | ----- | ----- | 257 | ----- | 220 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1 | ----- | 287 | 317 | 250 | 275 | 国二 T2",
   "| HJ250C | 康明斯 Cummins | NTA855-G1 | ----- | 287 | 317 | 250 | 275 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G1B | ----- | 313 | 347 | 275 | 300 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G1B | ----- | 313 | 347 | 275 | 300 | 国二 T2",
   "| HJ275C | 康明斯 Cummins | NTA855-G2 | ----- | 313 | 347 | 275 | 300 | 国二 T2",
   "| HJ315C | 康明斯 Cummins | NTA855-G3 | ----- | 358 | 399 | 315 | 350 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ350C | 康明斯 Cummins | KTA19-G2 | 336 | 392 | 448 | 350 | 400 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ410C | 康明斯 Cummins | KTA19-G3 | 388 | 463 | 511 | 410 | 450 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G3A | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ450C | 康明斯 Cummins | KTA19-G4 | 429 | 507 | 563 | 450 | 500 | 国二 T2",
   "| HJ470C | 康明斯 Cummins | KTAA19-G5 | ----- | 533 | 605 | 470 | 550 | 国二 T2",
   "| HJ600C | 康明斯 Cummins | KTAA19-G6A | ----- | ----- | 664 | ----- | 600 | 国二 T2",
   "| HJ620C | 康明斯 Cummins | KT38-G | ----- | 679 | 747 | 620 | 680 | 国二 T2",
   "| HJ700C | 康明斯 Cummins | KTA38-G1 | 672 | 768 | 847 | 700 | 770 | 国二 T2",
   "| HJ700C | 康明斯 Cummins | KTA38-G1B | 672 | 768 | 847 | 700 | 770 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ725C | 康明斯 Cummins | KTA38-G2 | 672 | 809 | 895 | 725 | 800 | 国二 T2",
   "| HJ750C | 康明斯 Cummins | KTA38-G2B | ----- | 830 | 913 | 750 | 830 | 国二 T2",
   "| HJ750C | 康明斯 Cummins | KTA38-G2B | ----- | 830 | 913 | 750 | 830 | 国二 T2",
   "| HJ750C | 康明斯 Cummins | KTA38-G2B | ----- | 830 | 913 | 750 | 830 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ800C | 康明斯 Cummins | KTA38-G2A | ----- | 915 | 1007 | 800 | 900 | 国二 T2",
   "| HJ900C | 康明斯 Cummins | KTA38-G4 | 776 | 1007 | 1112 | 900 | 1000 | 国二 T2",
   "| HJ900C | 康明斯 Cummins | KTA38-G4B | ----- | 1080 | 1200 | 900 | 1000 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA38-G9 | ----- | ----- | 1220 | ----- | 1100 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G3 | 1000 | 1220 | 1380 | 1100 | 1260 | 国二 T2",
   "| HJ1100C | 康明斯 Cummins | KTA50-G3 | 1000 | 1220 | 1380 | 1100 | 1260 | 国二 T2",
   "| HJ1130C | 康明斯 Cummins | KTA50-G12 | 1146 | 1256 | 1306 | 1130 | 1180 | 国二 T2",
   "| HJ1220C | 康明斯 Cummins | KTA50-G12A | 1224 | 1347 | 1582 | 1220 | 1430 | 国二 T2",
   "| HJ1260C | 康明斯 Cummins | KTA50-G9 | 1223 | 1383 | 1655 | 1260 | 1500 | 国二 T2",
   "| HJ320C | 康明斯 Cummins | QSNT-G3 | 321 | 358 | 392 | 320 | 350 | 国三 T3",
   "| HJ500C | 康明斯 Cummins | QSK19-G4 | 459 | 559 | 634 | 500 | 570 | 国三 T3",
   "| HJ550C | 康明斯 Cummins | QSK19-G5 | 500 | 608 | 669 | 550 | 600 | 国三 T3",
   "| HJ545C | 康明斯 Cummins | QSK19-G8 | 500 | 608 | 721 | 545 | 650 | 国三 T3",
   "| HJ960C | 康明斯 Cummins | QSK38-G5 | 891 | 1063 | 1279 | 960 | 1150 | 国三 T3",
   "| HJ1100C | 康明斯 Cummins | QSK38-G4 | 1044 | 1231 | 1376 | 1100 | 1240 | 国三 T3"
  ]
 },
 {
  "n": 134,
  "url": "https://en.nenjo.cn/products_details/30.html",
  "title": "10-2500KVA Perkins Series-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 机组功率 Genset Prime KVA | 发动机功率 Engine Output KW | 转速可调 Switchable | 调速方式 Control | 排放标准 Emission"
  ],
  "rows": [
   "| HJ7.2P | 帕金斯 PERKINS | 403D-11G commodity | 7.2 | 9.0 | 9.5 | N | mech | N/A<19K W",
   "| HJ10.4P | 帕金斯 PERKINS | 403D-15G L | 10.4 | 13.1 | 13.5 | Change able | mech | N/A<19K W",
   "| HJ12P | 帕金斯 PERKINS | 403A-15G2 | 12.0 | 15.0 | 15.1 | Y | mech | N",
   "| HJ16.2P | 帕金斯 PERKINS | 404D-22G L | 16.2 | 20.2 | 20.6 | N | mech | Stage IIIA",
   "| HJ21.9P | 帕金斯 PERKINS | 404D-22TG | 21.9 | 27.4 | 27.7 | Change able | electric | Stage IIIA",
   "| HJ52P | 帕金斯 PERKINS | 1104A-44TG1 | 52.0 | 65.0 | 65.5 | Y | mech | N",
   "| HJ64P | 帕金斯 PERKINS | 1104A-44TG2 | 64.0 | 80.0 | 80.5 | Y | mech | N",
   "| HJ80P | 帕金斯 PERKINS | 1104C-44TAG2 | 80.0 | 100.0 | 103.0 | Y | electric | N",
   "| HJ48P | 帕金斯 PERKINS | 1104D-44TG2 | 48.0 | 60.0 | 64.0 | Y | electric | Stage IIIA",
   "| HJ64P | 帕金斯 PERKINS | 1104D-E44TAG1 | 64.0 | 80.0 | 85.7 | Y | ECM | Stage IIIA",
   "| HJ80P | 帕金斯 PERKINS | 1104D-E44TAG2 | 80.0 | 100.0 | 105.1 | Y | ECM | Stage IIIA",
   "| HJ108P | 帕金斯 PERKINS | 1106A-70TG1 | 108.0 | 135.0 | 139.9 | N | mech | N",
   "| HJ120P | 帕金斯 PERKINS | 1106A-70TAG2 | 120.0 | 150.0 | 153.5 | N | mech | N",
   "| HJ144P | 帕金斯 PERKINS | 1106A-70TAG3 | 144.0 | 180.0 | 185.5 | N | mech | N",
   "| HJ160P | 帕金斯 PERKINS | 1106A-70TAG4 | 160.0 | 200.0 | 202.0 | N | electric | N",
   "| HJ114P | 帕金斯 PERKINS | 1106D-E70TAG2 | 114.0 | 142.0 | 171.2 | Y | ECM | Stage IIIA",
   "| HJ120P | 帕金斯 PERKINS | 1106D-E70TAG3 | 120.0 | 150.0 | 183.8 | Y | ECM | Stage IIIA",
   "| HJ144P | 帕金斯 PERKINS | 1106D-E70TAG4 | 144.0 | 180.0 | 209.4 | Y | ECM | Stage IIIA",
   "| HJ24P | 帕金斯 PERKINS | 1103A-33G | 24.0 | 30.0 | 31.0 | Y | mech | N",
   "| HJ36P | 帕金斯 PERKINS | 1103A-33TG1 | 36.0 | 45.0 | 46.5 | Y | mech | N",
   "| HJ48P | 帕金斯 PERKINS | 1103A-33TG2 | 48.0 | 60.0 | 60.5 | Y | mech | N",
   "| HJ96P | 帕金斯 PERKINS | 1204J-E44TTAG2 | 96.0 | 120.0 | 125.0 | Y | ECM | EU Stage V",
   "| HJ159P | 帕金斯 PERKINS | 1206J-E70TTAG3 | 159.0 | 198.0 | 200.0 | Y | ECM | EU Stage V",
   "| HJ159P | 帕金斯 PERKINS | 1206J-E70TTAG4 | 159.0 | 198.0 | 200.0 | Y | ECM | EU Stage V",
   "| HJ160P | 帕金斯 PERKINS | 1206A-E70TTAG1 | 160.0 | 200.0 | 196.0 | Y | ECM | N",
   "| HJ184P | 帕金斯 PERKINS | 1206A-E70TTAG2 | 184.0 | 230.0 | 226.9 | Y | ECM | N",
   "| HJ200P | 帕金斯 PERKINS | 1206A-E70TTAG3 | 200.0 | 250.0 | 248.6 | Y | ECM | N",
   "| HJ200P | 帕金斯 PERKINS | 1506A-E88TAG3 L | 200.0 | 250.0 | 245.0 | Y | ECM | N",
   "| HJ240P | 帕金斯 PERKINS | 1506A-E88TAG5 L | 240.0 | 300.0 | 293.0 | Y | ECM | N",
   "| HJ280P | 帕金斯 PERKINS | 2206C-E13TAG2 L | 280.0 | 350.0 | 305.0 | Y | ECM | N",
   "| HJ320P | 帕金斯 PERKINS | 2206C-E13TAG3 L | 320.0 | 400.0 | 349.0 | Y | ECM | N",
   "| HJ320P | 帕金斯 PERKINS | 2206D-E13TAG3 L | 320.0 | 400.0 | 349.0 | N | ECM | Stage IIIA",
   "| HJ364P | 帕金斯 PERKINS | 2506C-E15TAG1 L | 364.0 | 455.0 | 434.0 | Y | ECM | N",
   "| HJ400P | 帕金斯 PERKINS | 2506C-E15TAG2 L | 400.0 | 500.0 | 435.0 | Y | ECM | N",
   "| HJ400P | 帕金斯 PERKINS | 2506D-E15TAG2 L | 400.0 | 500.0 | 435.0 | N | ECM | Stage IIIA",
   "| HJ473P | 帕金斯 PERKINS | 2806C-E18TAG1A L | 473.0 | 591.0 | 514.0 | Y | ECM | N",
   "| HJ520P | 帕金斯 PERKINS | 2806A-E18TAG2 L | 520.0 | 650.0 | 565.0 | Y | ECM | N",
   "| HJ570P | 帕金斯 PERKINS | 2806A-E18TTAG4 | 570.0 | 713.0 | 660.0 | N | ECM | N",
   "| HJ617P | 帕金斯 PERKINS | 2806A-E18TTAG5 | 617.0 | 771.0 | 716.0 | N | ECM | N",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 746.0 | 682.0 | Y | electric | N",
   "| HJ640P | 帕金斯 PERKINS | 4006-23TAG3A | 640.0 | 800.0 | 705.0 | N | electric | N",
   "| HJ720P | 帕金斯 PERKINS | 4008TAG1A | 720.0 | 900.0 | 805.0 | N | electric | N",
   "| HJ818P | 帕金斯 PERKINS | 4008TAG2A | 818.0 | 1022.0 | 899.0 | N | electric | N",
   "| HJ900P | 帕金斯 PERKINS | 4008-30TAG3 | 900.0 | 1125.0 | 1105,0 | N | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1331.0 | Y | electric | N",
   "| HJ1368P | 帕金斯 PERKINS | 4012-46TAG3A | 1368.0 | 1710.0 | 1500.0 | N | electric | N",
   "| HJ1480P | 帕金斯 PERKINS | 4016TAG1A | 1480.0 | 1850.0 | 1588.0 | N | electric | N",
   "| HJ1600P | 帕金斯 PERKINS | 4016TAG2A | 1600.0 | 2000.0 | 1766.0 | N | electric | N",
   "| HJ1800P | 帕金斯 PERKINS | 4016-61TRG3 | 1800.0 | 2250.0 | 1975.0 | N | electric | N",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 746.0 | 682.0 | Y | electric | N",
   "| HJ640P | 帕金斯 PERKINS | 4006-23TAG3A | 640.0 | 800.0 | 705.0 | N | electric | N",
   "| HJ720P | 帕金斯 PERKINS | 4008TAG1A | 720.0 | 900.0 | 805.0 | N | electric | N",
   "| HJ818P | 帕金斯 PERKINS | 4008TAG2A | 818.0 | 1022.0 | 899.0 | N | electric | N",
   "| HJ900P | 帕金斯 PERKINS | 4008-30TAG3 | 900.0 | 1125.0 | 1105.0 | N | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1331.0 | Y | electric | N",
   "| HJ1368P | 帕金斯 PERKINS | 4012-46TAG3A | 1368.0 | 1710.0 | 1500.0 | N | electric | N",
   "| HJ1480P | 帕金斯 PERKINS | 4016TAG1A | 1480.0 | 1850.0 | 1588.0 | N | electric | N",
   "| HJ1600P | 帕金斯 PERKINS | 4016TAG2A | 1600.0 | 2000.0 | 1766.0 | N | electric | N",
   "| HJ1800P | 帕金斯 PERKINS | 4016-61TRG3 | 1800.0 | 2250.0 | 1975.0 | N | electric | N",
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 机组功率 Genset Prime KVA | 发动机功率 Engine Output KW | 转速可调 Switchable | 调速方式 Control | 排放标准 Emission",
   "| HJ9P | 帕金斯 PERKINS | 403F-11G | 9.0 | 11.0 | 13.7 | N | mech | Tier 4 Final",
   "| HJ9P | 帕金斯 PERKINS | 403D-11G | 9.0 | 11.2 | 11.8 | N | mech | Tier 3",
   "| HJ12.7P | 帕金斯 PERKINS | 403D-15G | 12.7 | 15.8 | 16.2 | N | mech | Tier 3",
   "| HJ19.2P | 帕金斯 PERKINS | 404D-22G | 19.2 | 24.0 | 24.3 | N | mech | Tier 3",
   "| HJ26.3P | 帕金斯 PERKINS | 404D-22TG | 26.3 | 32.9 | 33.3 | N | electric | Tier 3",
   "| HJ56.7 (Stb)P | 帕金斯 PERKINS | 1104D-44TG1 | 56.7 (Stb) | 70.9(Stb) | 64.0 | N | mech | Tier 3",
   "| HJ60.0 (Stb)P | 帕金斯 PERKINS | 1104D-E44TG1 | 60.0 (Stb) | 75.0(Stb) | 71.4 | N | ECM | Tier 3",
   "| HJ80.0 (Stb)P | 帕金斯 PERKINS | 1104D-E44TAG1 | 80.0 (Stb) | 100.0(Stb) | 98.1 | N | ECM | Tier 3",
   "| HJ100.0 (Stb)P | 帕金斯 PERKINS | 1104D-E44TAG2 | 100.0 (Stb) | 125.0(Stb) | 120.1 | N | ECM | Tier 3",
   "| HJ121.5P | 帕金斯 PERKINS | 1106A-70TG1 | 121.5 | 151.9 | 160.1 | N | mech | N",
   "| HJ135P | 帕金斯 PERKINS | 1106A-70TAG2 | 135.0 | 168.8 | 177.0 | N | mech | N",
   "| HJ157.5P | 帕金斯 PERKINS | 1106A-70TAG3 | 157.5 | 196.9 | 205.5 | N | mech | N",
   "| HJ143.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG2 | 143.0 (Stb) | 178.0(Stb) | 171.2 | N | ECM | Tier 3",
   "| HJ153.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG3 | 153.0 (Stb) | 191.0(Stb) | 183.8 | N | ECM | Tier 3",
   "| HJ175.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG4 | 175.0 (Stb) | 219.0(Stb) | 209.4 | N | ECM | Tier 3",
   "| HJ200.0 (Stb)P | 帕金斯 PERKINS | 1106D-E70TAG5 | 200.0 (Stb) | 250.0(Stb) | 235.1 | N | ECM | Tier 3",
   "| HJ96P | 帕金斯 PERKINS | 1204J-E44TTAG2 | 96.0 | 120.0 | 129.1 | Y | ECM | Tier 4 Final",
   "| HJ135P | 帕金斯 PERKINS | 1206F-E70TTAG3 | 135.0 | 169.0 | 184.0 | N | ECM | Tier 4 Final",
   "| HJ180P | 帕金斯 PERKINS | 1206F-E70TTAG4 | 180.0 | 225.0 | 239.0 | N | ECM | Tier 4 Final",
   "| HJ135P | 帕金斯 PERKINS | 1206J-E70TTAG3 | 135.0 | 169.0 | 184.0 | Y | ECM | Tier 4 Final",
   "| HJ180P | 帕金斯 PERKINS | 1206J-E70TTAG4 | 180.0 | 225.0 | 238.2 | Y | ECM | Tier 4 Final",
   "| HJ320P | 帕金斯 PERKINS | 2206A-E13TAG5 | 320.0 | 400.0 | 305.0 | N | ECM | N",
   "| HJ350P | 帕金斯 PERKINS | 2206A-E13TAG6 | 350.0 | 438.0 | 305.0 | N | ECM | N",
   "| HJ350.0 (Stb)P | 帕金斯 PERKINS | 2206D-E13TAG2 | 350.0 (Stb) | 438.0(Stb) | 349.0 | N | ECM | Tier 3",
   "| HJ400.0 (Stb)P | 帕金斯 PERKINS | 2206D-E13TAG3 | 400.0 (Stb) | 500.0(Stb) | 381.0 | N | ECM | Tier 3",
   "| HJ288P | 帕金斯 PERKINS | 2206F-E13TAG2 | 288.0 | 360.0 | 358.0 | N | ECM | Tier 4 Final",
   "| HJ450.0 (Stb)P | 帕金斯 PERKINS | 2506D-E15TAG1 | 450.0 (Stb) | 563.0(Stb) | 435.0 | N | ECM | Tier 3",
   "| HJ517.0 (Stb)P | 帕金斯 PERKINS | 2506C-E15TAG3 | 517.0 (Stb) | 646.0(Stb) | 495.0 | N | ECM | Tier 2",
   "| HJ550.0 (Stb)P | 帕金斯 PERKINS | 2506C-E15TAG4 | 550.0 (Stb) | 687.0(Stb) | 597.0 | N | ECM | Tier 2",
   "| HJ600.0 (Stb)P | 帕金斯 PERKINS | 2806C-E18TAG3 | 600.0 (Stb) | 750.0(Stb) | 652.0 | N | ECM | Tier 2",
   "| HJ455P | 帕金斯 PERKINS | 2806F-E18TAG1 | 455.0 | 569.0 | 475.0 | N | ECM | Tier 4 Final",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 750.0 | 682.0 | Y | electric | N",
   "| HJ680P | 帕金斯 PERKINS | 4006-23TAG3A | 680.0 | 850.0 | 759.0 | N | electric | N",
   "| HJ800P | 帕金斯 PERKINS | 4008TAG2 Switchable | 800.0 | 1000.0 | 894.0 | Y | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1459.0 | Y | electric | N",
   "| HJ1350P | 帕金斯 PERKINS | 4012-46TAG3A | 1350.0 | 1700.0 | 1500.0 | N | electric | N",
   "| HJ600P | 帕金斯 PERKINS | 4006-23TAG2A Switchable | 600.0 | 750.0 | 682.0 | Y | electric | N",
   "| HJ680P | 帕金斯 PERKINS | 4006-23TAG3A 1800 | 680.0 | 850.0 | 759.0 | N | electric | N",
   "| HJ800P | 帕金斯 PERKINS | 4008TAG2 Switchable | 800.0 | 1000.0 | 894.0 | Y | electric | N",
   "| HJ1000P | 帕金斯 PERKINS | 4012-46TWG2A Switchable | 1000.0 | 1250.0 | 1113.0 | Y | electric | N",
   "| HJ1200P | 帕金斯 PERKINS | 4012-46TAG2A Switchable | 1200.0 | 1500.0 | 1459.0 | Y | electric | N",
   "| HJ1350P | 帕金斯 PERKINS | 4012-46TAG3A | 1350.0 | 1700.0 | 1500.0 | N | electric | N"
  ]
 },
 {
  "n": 135,
  "url": "https://en.nenjo.cn/products_details/59.html",
  "title": "HJI360-550KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base | ModeL | KW | KW",
   "| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V",
   "| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃"
  ],
  "rows": [
   "| Center height 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －",
   "| HJI-8.8 | 8.8 | 9.7 | 11 | －",
   "| HJI-10.8 | 10.8 | 11.8 | 13.5 | －",
   "| HJI-12.8 | 12.8 | 14 | 16 | －",
   "| Center height 中心高 180 | HJI-18 | 18 | 20 | 23 | －",
   "| HJI-22 | 22 | 24 | 27.5 | －",
   "| HJI-25 | 25 | 27.5 | 30 | －",
   "| HJI-30 | 30 | 33 | 37.5 | －",
   "| Center height 中心高 225 | HJI-34 | 34 | 37 | 42 | 45",
   "| HJI-40 | 40 | 44 | 50 | 53",
   "| HJI-48 | 48 | 52 | 56 | 60",
   "| HJI-58 | 58 | 64 | 70 | 76",
   "| HJI-68 | 68 | 75 | 78 | 85",
   "| Center height 中心高 270 | HJI-80 | 80 | 88 | 94 | 102",
   "| HJI-96 | 96 | 106 | 110 | 120",
   "| HJI-112 | 112 | 120 | 134 | 145",
   "| HJI-128 | 128 | 140 | 152 | 165",
   "| HJI-144 | 144 | 158 | 174 | 187",
   "| HJI-160 | 160 | 176 | 196 | 212",
   "| HJI-180 | 180 | 200 | 224 | 244",
   "| HJI-200 | 200 | 220 | 239 | 256",
   "| Center height 中心高 315 | HJI-200 | 200 | 220 | 240 | 264",
   "| HJI-240 | 240 | 264 | 288 | 316",
   "| HJI-260 | 260 | 286 | 315 | 345",
   "| HJI-280 | 280 | 308 | 336 | 364",
   "| HJI-300 | 300 | 330 | 365 | 400",
   "| HJI-320 | 320 | 350 | 384 | 424",
   "| Center height 中心高 355 | HJI-360 | 360 | 400 | 400 | 440",
   "| HJI-400 | 400 | 440 | 440 | 480",
   "| HJI-450 | 450 | 490 | 475 | 515",
   "| HJI-500 | 500 | 550 | 580 | 632",
   "| HJI-550 | 550 | 600 | 620 | 675",
   "| Center height 中心高 400 | HJI-600 | 600 | 660 | 684 | 718",
   "| HJI-640 | 640 | 700 | 733 | 766",
   "| HJI-728 | 728 | 800 | 834 | 872",
   "| HJI-800 | 800 | 880 | 916 | 956",
   "| HJI-904 | 904 | 1000 | 1019 | 1063",
   "| HJI-1000 | 1000 | 1100 | 1109 | 1158",
   "| Center height 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448",
   "| HJI-1240 | 1240 | 1300 | 1512 | 1620",
   "| HJI-1320 | 1320 | 1400 | 1612 | 1728",
   "| HJI-1420 | 1520 | 1600 | 1840 | 1972",
   "| HJI-1520 | 1420 | 1500 | 1720 | 1800",
   "| HJI-1664 | 1664 | 1800 | 2080 | 2228",
   "| HJI-1760 | 1760 | 1900 | 2200 | 2356",
   "| HJI-2000 | 2000 | 2200 | 2300 | 2500"
  ]
 },
 {
  "n": 136,
  "url": "https://en.nenjo.cn/products_details/56.html",
  "title": "HJI200-320KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base | ModeL | KW | KW",
   "| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V",
   "| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃"
  ],
  "rows": [
   "| Center height 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －",
   "| HJI-8.8 | 8.8 | 9.7 | 11 | －",
   "| HJI-10.8 | 10.8 | 11.8 | 13.5 | －",
   "| HJI-12.8 | 12.8 | 14 | 16 | －",
   "| Center height 中心高 180 | HJI-18 | 18 | 20 | 23 | －",
   "| HJI-22 | 22 | 24 | 27.5 | －",
   "| HJI-25 | 25 | 27.5 | 30 | －",
   "| HJI-30 | 30 | 33 | 37.5 | －",
   "| Center height 中心高 225 | HJI-34 | 34 | 37 | 42 | 45",
   "| HJI-40 | 40 | 44 | 50 | 53",
   "| HJI-48 | 48 | 52 | 56 | 60",
   "| HJI-58 | 58 | 64 | 70 | 76",
   "| HJI-68 | 68 | 75 | 78 | 85",
   "| Center height 中心高 270 | HJI-80 | 80 | 88 | 94 | 102",
   "| HJI-96 | 96 | 106 | 110 | 120",
   "| HJI-112 | 112 | 120 | 134 | 145",
   "| HJI-128 | 128 | 140 | 152 | 165",
   "| HJI-144 | 144 | 158 | 174 | 187",
   "| HJI-160 | 160 | 176 | 196 | 212",
   "| HJI-180 | 180 | 200 | 224 | 244",
   "| HJI-200 | 200 | 220 | 239 | 256",
   "| Center height 中心高 315 | HJI-200 | 200 | 220 | 240 | 264",
   "| HJI-240 | 240 | 264 | 288 | 316",
   "| HJI-260 | 260 | 286 | 315 | 345",
   "| HJI-280 | 280 | 308 | 336 | 364",
   "| HJI-300 | 300 | 330 | 365 | 400",
   "| HJI-320 | 320 | 350 | 384 | 424",
   "| Center height 中心高 355 | HJI-360 | 360 | 400 | 400 | 440",
   "| HJI-400 | 400 | 440 | 440 | 480",
   "| HJI-450 | 450 | 490 | 475 | 515",
   "| HJI-500 | 500 | 550 | 580 | 632",
   "| HJI-550 | 550 | 600 | 620 | 675",
   "| Center height 中心高 400 | HJI-600 | 600 | 660 | 684 | 718",
   "| HJI-640 | 640 | 700 | 733 | 766",
   "| HJI-728 | 728 | 800 | 834 | 872",
   "| HJI-800 | 800 | 880 | 916 | 956",
   "| HJI-904 | 904 | 1000 | 1019 | 1063",
   "| HJI-1000 | 1000 | 1100 | 1109 | 1158",
   "| Center height 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448",
   "| HJI-1240 | 1240 | 1300 | 1512 | 1620",
   "| HJI-1320 | 1320 | 1400 | 1612 | 1728",
   "| HJI-1420 | 1520 | 1600 | 1840 | 1972",
   "| HJI-1520 | 1420 | 1500 | 1720 | 1800",
   "| HJI-1664 | 1664 | 1800 | 2080 | 2228",
   "| HJI-1760 | 1760 | 1900 | 2200 | 2356",
   "| HJI-2000 | 2000 | 2200 | 2300 | 2500"
  ]
 },
 {
  "n": 137,
  "url": "https://en.nenjo.cn/products_details/55.html",
  "title": "HJI180-200KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base | ModeL | KW | KW",
   "| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V",
   "| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃"
  ],
  "rows": [
   "| Center height 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －",
   "| HJI-8.8 | 8.8 | 9.7 | 11 | －",
   "| HJI-10.8 | 10.8 | 11.8 | 13.5 | －",
   "| HJI-12.8 | 12.8 | 14 | 16 | －",
   "| Center height 中心高 180 | HJI-18 | 18 | 20 | 23 | －",
   "| HJI-22 | 22 | 24 | 27.5 | －",
   "| HJI-25 | 25 | 27.5 | 30 | －",
   "| HJI-30 | 30 | 33 | 37.5 | －",
   "| Center height 中心高 225 | HJI-34 | 34 | 37 | 42 | 45",
   "| HJI-40 | 40 | 44 | 50 | 53",
   "| HJI-48 | 48 | 52 | 56 | 60",
   "| HJI-58 | 58 | 64 | 70 | 76",
   "| HJI-68 | 68 | 75 | 78 | 85",
   "| Center height 中心高 270 | HJI-80 | 80 | 88 | 94 | 102",
   "| HJI-96 | 96 | 106 | 110 | 120",
   "| HJI-112 | 112 | 120 | 134 | 145",
   "| HJI-128 | 128 | 140 | 152 | 165",
   "| HJI-144 | 144 | 158 | 174 | 187",
   "| HJI-160 | 160 | 176 | 196 | 212",
   "| HJI-180 | 180 | 200 | 224 | 244",
   "| HJI-200 | 200 | 220 | 239 | 256",
   "| Center height 中心高 315 | HJI-200 | 200 | 220 | 240 | 264",
   "| HJI-240 | 240 | 264 | 288 | 316",
   "| HJI-260 | 260 | 286 | 315 | 345",
   "| HJI-280 | 280 | 308 | 336 | 364",
   "| HJI-300 | 300 | 330 | 365 | 400",
   "| HJI-320 | 320 | 350 | 384 | 424",
   "| Center height 中心高 355 | HJI-360 | 360 | 400 | 400 | 440",
   "| HJI-400 | 400 | 440 | 440 | 480",
   "| HJI-450 | 450 | 490 | 475 | 515",
   "| HJI-500 | 500 | 550 | 580 | 632",
   "| HJI-550 | 550 | 600 | 620 | 675",
   "| Center height 中心高 400 | HJI-600 | 600 | 660 | 684 | 718",
   "| HJI-640 | 640 | 700 | 733 | 766",
   "| HJI-728 | 728 | 800 | 834 | 872",
   "| HJI-800 | 800 | 880 | 916 | 956",
   "| HJI-904 | 904 | 1000 | 1019 | 1063",
   "| HJI-1000 | 1000 | 1100 | 1109 | 1158",
   "| Center height 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448",
   "| HJI-1240 | 1240 | 1300 | 1512 | 1620",
   "| HJI-1320 | 1320 | 1400 | 1612 | 1728",
   "| HJI-1420 | 1520 | 1600 | 1840 | 1972",
   "| HJI-1520 | 1420 | 1500 | 1720 | 1800",
   "| HJI-1664 | 1664 | 1800 | 2080 | 2228",
   "| HJI-1760 | 1760 | 1900 | 2200 | 2356",
   "| HJI-2000 | 2000 | 2200 | 2300 | 2500"
  ]
 },
 {
  "n": 138,
  "url": "https://en.nenjo.cn/products_details/54.html",
  "title": "HJI80-160KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base | ModeL | KW | KW",
   "| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V",
   "| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃"
  ],
  "rows": [
   "| Center height 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －",
   "| HJI-8.8 | 8.8 | 9.7 | 11 | －",
   "| HJI-10.8 | 10.8 | 11.8 | 13.5 | －",
   "| HJI-12.8 | 12.8 | 14 | 16 | －",
   "| Center height 中心高 180 | HJI-18 | 18 | 20 | 23 | －",
   "| HJI-22 | 22 | 24 | 27.5 | －",
   "| HJI-25 | 25 | 27.5 | 30 | －",
   "| HJI-30 | 30 | 33 | 37.5 | －",
   "| Center height 中心高 225 | HJI-34 | 34 | 37 | 42 | 45",
   "| HJI-40 | 40 | 44 | 50 | 53",
   "| HJI-48 | 48 | 52 | 56 | 60",
   "| HJI-58 | 58 | 64 | 70 | 76",
   "| HJI-68 | 68 | 75 | 78 | 85",
   "| Center height 中心高 270 | HJI-80 | 80 | 88 | 94 | 102",
   "| HJI-96 | 96 | 106 | 110 | 120",
   "| HJI-112 | 112 | 120 | 134 | 145",
   "| HJI-128 | 128 | 140 | 152 | 165",
   "| HJI-144 | 144 | 158 | 174 | 187",
   "| HJI-160 | 160 | 176 | 196 | 212",
   "| HJI-180 | 180 | 200 | 224 | 244",
   "| HJI-200 | 200 | 220 | 239 | 256",
   "| Center height 中心高 315 | HJI-200 | 200 | 220 | 240 | 264",
   "| HJI-240 | 240 | 264 | 288 | 316",
   "| HJI-260 | 260 | 286 | 315 | 345",
   "| HJI-280 | 280 | 308 | 336 | 364",
   "| HJI-300 | 300 | 330 | 365 | 400",
   "| HJI-320 | 320 | 350 | 384 | 424",
   "| Center height 中心高 355 | HJI-360 | 360 | 400 | 400 | 440",
   "| HJI-400 | 400 | 440 | 440 | 480",
   "| HJI-450 | 450 | 490 | 475 | 515",
   "| HJI-500 | 500 | 550 | 580 | 632",
   "| HJI-550 | 550 | 600 | 620 | 675",
   "| Center height 中心高 400 | HJI-600 | 600 | 660 | 684 | 718",
   "| HJI-640 | 640 | 700 | 733 | 766",
   "| HJI-728 | 728 | 800 | 834 | 872",
   "| HJI-800 | 800 | 880 | 916 | 956",
   "| HJI-904 | 904 | 1000 | 1019 | 1063",
   "| HJI-1000 | 1000 | 1100 | 1109 | 1158",
   "| Center height 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448",
   "| HJI-1240 | 1240 | 1300 | 1512 | 1620",
   "| HJI-1320 | 1320 | 1400 | 1612 | 1728",
   "| HJI-1420 | 1520 | 1600 | 1840 | 1972",
   "| HJI-1520 | 1420 | 1500 | 1720 | 1800",
   "| HJI-1664 | 1664 | 1800 | 2080 | 2228",
   "| HJI-1760 | 1760 | 1900 | 2200 | 2356",
   "| HJI-2000 | 2000 | 2200 | 2300 | 2500"
  ]
 },
 {
  "n": 139,
  "url": "https://en.nenjo.cn/products_details/53.html",
  "title": "HJI34-68KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base | ModeL | KW | KW",
   "| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V",
   "| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃"
  ],
  "rows": [
   "| Center height 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －",
   "| HJI-8.8 | 8.8 | 9.7 | 11 | －",
   "| HJI-10.8 | 10.8 | 11.8 | 13.5 | －",
   "| HJI-12.8 | 12.8 | 14 | 16 | －",
   "| Center height 中心高 180 | HJI-18 | 18 | 20 | 23 | －",
   "| HJI-22 | 22 | 24 | 27.5 | －",
   "| HJI-25 | 25 | 27.5 | 30 | －",
   "| HJI-30 | 30 | 33 | 37.5 | －",
   "| Center height 中心高 225 | HJI-34 | 34 | 37 | 42 | 45",
   "| HJI-40 | 40 | 44 | 50 | 53",
   "| HJI-48 | 48 | 52 | 56 | 60",
   "| HJI-58 | 58 | 64 | 70 | 76",
   "| HJI-68 | 68 | 75 | 78 | 85",
   "| Center height 中心高 270 | HJI-80 | 80 | 88 | 94 | 102",
   "| HJI-96 | 96 | 106 | 110 | 120",
   "| HJI-112 | 112 | 120 | 134 | 145",
   "| HJI-128 | 128 | 140 | 152 | 165",
   "| HJI-144 | 144 | 158 | 174 | 187",
   "| HJI-160 | 160 | 176 | 196 | 212",
   "| HJI-180 | 180 | 200 | 224 | 244",
   "| HJI-200 | 200 | 220 | 239 | 256",
   "| Center height 中心高 315 | HJI-200 | 200 | 220 | 240 | 264",
   "| HJI-240 | 240 | 264 | 288 | 316",
   "| HJI-260 | 260 | 286 | 315 | 345",
   "| HJI-280 | 280 | 308 | 336 | 364",
   "| HJI-300 | 300 | 330 | 365 | 400",
   "| HJI-320 | 320 | 350 | 384 | 424",
   "| Center height 中心高 355 | HJI-360 | 360 | 400 | 400 | 440",
   "| HJI-400 | 400 | 440 | 440 | 480",
   "| HJI-450 | 450 | 490 | 475 | 515",
   "| HJI-500 | 500 | 550 | 580 | 632",
   "| HJI-550 | 550 | 600 | 620 | 675",
   "| Center height 中心高 400 | HJI-600 | 600 | 660 | 684 | 718",
   "| HJI-640 | 640 | 700 | 733 | 766",
   "| HJI-728 | 728 | 800 | 834 | 872",
   "| HJI-800 | 800 | 880 | 916 | 956",
   "| HJI-904 | 904 | 1000 | 1019 | 1063",
   "| HJI-1000 | 1000 | 1100 | 1109 | 1158",
   "| Center height 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448",
   "| HJI-1240 | 1240 | 1300 | 1512 | 1620",
   "| HJI-1320 | 1320 | 1400 | 1612 | 1728",
   "| HJI-1420 | 1520 | 1600 | 1840 | 1972",
   "| HJI-1520 | 1420 | 1500 | 1720 | 1800",
   "| HJI-1664 | 1664 | 1800 | 2080 | 2228",
   "| HJI-1760 | 1760 | 1900 | 2200 | 2356",
   "| HJI-2000 | 2000 | 2200 | 2300 | 2500"
  ]
 },
 {
  "n": 140,
  "url": "https://en.nenjo.cn/products_details/44.html",
  "title": "HJI18-30KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base | ModeL | KW | KW",
   "| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V",
   "| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃"
  ],
  "rows": [
   "| Center height 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －",
   "| HJI-8.8 | 8.8 | 9.7 | 11 | －",
   "| HJI-10.8 | 10.8 | 11.8 | 13.5 | －",
   "| HJI-12.8 | 12.8 | 14 | 16 | －",
   "| Center height 中心高 180 | HJI-18 | 18 | 20 | 23 | －",
   "| HJI-22 | 22 | 24 | 27.5 | －",
   "| HJI-25 | 25 | 27.5 | 30 | －",
   "| HJI-30 | 30 | 33 | 37.5 | －",
   "| Center height 中心高 225 | HJI-34 | 34 | 37 | 42 | 45",
   "| HJI-40 | 40 | 44 | 50 | 53",
   "| HJI-48 | 48 | 52 | 56 | 60",
   "| HJI-58 | 58 | 64 | 70 | 76",
   "| HJI-68 | 68 | 75 | 78 | 85",
   "| Center height 中心高 270 | HJI-80 | 80 | 88 | 94 | 102",
   "| HJI-96 | 96 | 106 | 110 | 120",
   "| HJI-112 | 112 | 120 | 134 | 145",
   "| HJI-128 | 128 | 140 | 152 | 165",
   "| HJI-144 | 144 | 158 | 174 | 187",
   "| HJI-160 | 160 | 176 | 196 | 212",
   "| HJI-180 | 180 | 200 | 224 | 244",
   "| HJI-200 | 200 | 220 | 239 | 256",
   "| Center height 中心高 315 | HJI-200 | 200 | 220 | 240 | 264",
   "| HJI-240 | 240 | 264 | 288 | 316",
   "| HJI-260 | 260 | 286 | 315 | 345",
   "| HJI-280 | 280 | 308 | 336 | 364",
   "| HJI-300 | 300 | 330 | 365 | 400",
   "| HJI-320 | 320 | 350 | 384 | 424",
   "| Center height 中心高 355 | HJI-360 | 360 | 400 | 400 | 440",
   "| HJI-400 | 400 | 440 | 440 | 480",
   "| HJI-450 | 450 | 490 | 475 | 515",
   "| HJI-500 | 500 | 550 | 580 | 632",
   "| HJI-550 | 550 | 600 | 620 | 675",
   "| Center height 中心高 400 | HJI-600 | 600 | 660 | 684 | 718",
   "| HJI-640 | 640 | 700 | 733 | 766",
   "| HJI-728 | 728 | 800 | 834 | 872",
   "| HJI-800 | 800 | 880 | 916 | 956",
   "| HJI-904 | 904 | 1000 | 1019 | 1063",
   "| HJI-1000 | 1000 | 1100 | 1109 | 1158",
   "| Center height 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448",
   "| HJI-1240 | 1240 | 1300 | 1512 | 1620",
   "| HJI-1320 | 1320 | 1400 | 1612 | 1728",
   "| HJI-1420 | 1520 | 1600 | 1840 | 1972",
   "| HJI-1520 | 1420 | 1500 | 1720 | 1800",
   "| HJI-1664 | 1664 | 1800 | 2080 | 2228",
   "| HJI-1760 | 1760 | 1900 | 2200 | 2356",
   "| HJI-2000 | 2000 | 2200 | 2300 | 2500"
  ]
 },
 {
  "n": 141,
  "url": "https://en.nenjo.cn/products_details/24.html",
  "title": "HJI6.5-12.8KW-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| High base | ModeL | KW | KW",
   "| 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V",
   "| 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃"
  ],
  "rows": [
   "| Center height 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －",
   "| HJI-8.8 | 8.8 | 9.7 | 11 | －",
   "| HJI-10.8 | 10.8 | 11.8 | 13.5 | －",
   "| HJI-12.8 | 12.8 | 14 | 16 | －",
   "| Center height 中心高 180 | HJI-18 | 18 | 20 | 23 | －",
   "| HJI-22 | 22 | 24 | 27.5 | －",
   "| HJI-25 | 25 | 27.5 | 30 | －",
   "| HJI-30 | 30 | 33 | 37.5 | －",
   "| Center height 中心高 225 | HJI-34 | 34 | 37 | 42 | 45",
   "| HJI-40 | 40 | 44 | 50 | 53",
   "| HJI-48 | 48 | 52 | 56 | 60",
   "| HJI-58 | 58 | 64 | 70 | 76",
   "| HJI-68 | 68 | 75 | 78 | 85",
   "| Center height 中心高 270 | HJI-80 | 80 | 88 | 94 | 102",
   "| HJI-96 | 96 | 106 | 110 | 120",
   "| HJI-112 | 112 | 120 | 134 | 145",
   "| HJI-128 | 128 | 140 | 152 | 165",
   "| HJI-144 | 144 | 158 | 174 | 187",
   "| HJI-160 | 160 | 176 | 196 | 212",
   "| HJI-180 | 180 | 200 | 224 | 244",
   "| HJI-200 | 200 | 220 | 239 | 256",
   "| Center height 中心高 315 | HJI-200 | 200 | 220 | 240 | 264",
   "| HJI-240 | 240 | 264 | 288 | 316",
   "| HJI-260 | 260 | 286 | 315 | 345",
   "| HJI-280 | 280 | 308 | 336 | 364",
   "| HJI-300 | 300 | 330 | 365 | 400",
   "| HJI-320 | 320 | 350 | 384 | 424",
   "| Center height 中心高 355 | HJI-360 | 360 | 400 | 400 | 440",
   "| HJI-400 | 400 | 440 | 440 | 480",
   "| HJI-450 | 450 | 490 | 475 | 515",
   "| HJI-500 | 500 | 550 | 580 | 632",
   "| HJI-550 | 550 | 600 | 620 | 675",
   "| Center height 中心高 400 | HJI-600 | 600 | 660 | 684 | 718",
   "| HJI-640 | 640 | 700 | 733 | 766",
   "| HJI-728 | 728 | 800 | 834 | 872",
   "| HJI-800 | 800 | 880 | 916 | 956",
   "| HJI-904 | 904 | 1000 | 1019 | 1063",
   "| HJI-1000 | 1000 | 1100 | 1109 | 1158",
   "| Center height 中心高 450 | HJI-1120 | 1120 | 1200 | 1352 | 1448",
   "| HJI-1240 | 1240 | 1300 | 1512 | 1620",
   "| HJI-1320 | 1320 | 1400 | 1612 | 1728",
   "| HJI-1420 | 1520 | 1600 | 1840 | 1972",
   "| HJI-1520 | 1420 | 1500 | 1720 | 1800",
   "| HJI-1664 | 1664 | 1800 | 2080 | 2228",
   "| HJI-1760 | 1760 | 1900 | 2200 | 2356",
   "| HJI-2000 | 2000 | 2200 | 2300 | 2500"
  ]
 },
 {
  "n": 142,
  "url": "https://en.nenjo.cn/products_details/43.html",
  "title": "60-650KVA Volvo Trailer Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 发动机功率 Engine Output KW | 排放标准 Emission"
  ],
  "rows": [
   "| HJ70V | 沃尔沃 VOLVO | TAD550GE | 70.0 | 84.0 | T3",
   "| HJ81V | 沃尔沃 VOLVO | TAD551GE | 81.0 | 98.0 | T3",
   "| HJ105V | 沃尔沃 VOLVO | TAD750GE | 105.0 | 127.0 | T3",
   "| HJ122V | 沃尔沃 VOLVO | TAD751GE | 122.0 | 146.0 | T3",
   "| HJ144V | 沃尔沃 VOLVO | TAD752GE | 144.0 | 174.0 | T3",
   "| HJ160V | 沃尔沃 VOLVO | TAD753GE | 160.0 | 194.0 | T3",
   "| HJ200V | 沃尔沃 VOLVO | TAD754GE | 200.0 | 242.0 | T3",
   "| HJ259V | 沃尔沃 VOLVO | TAD1351GE | 259.0 | 306.0 | T3",
   "| HJ292V | 沃尔沃 VOLVO | TAD1352GE | 292.0 | 345.0 | T3",
   "| HJ305V | 沃尔沃 VOLVO | TAD1354GE | 305.0 | 361.0 | T3",
   "| HJ330V | 沃尔沃 VOLVO | TAD1355GE | 330.0 | 390.0 | T3",
   "| HJ370V | 沃尔沃 VOLVO | TAD1650GE | 370.0 | 433.0 | T3",
   "| HJ404V | 沃尔沃 VOLVO | TAD1651GE | 404.0 | 473.0 | T3",
   "| HJ480V | 沃尔沃 VOLVO | TWD1652GE | 480.0 | 557.0 | T3",
   "| HJ520V | 沃尔沃 VOLVO | TWD1653GE | 520.0 | 604.0 | T3"
  ]
 },
 {
  "n": 142,
  "url": "https://en.nenjo.cn/products_details/43.html",
  "title": "60-650KVA Volvo Trailer Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 发动机功率 Engine Output KW | 排放标准 Emission"
  ],
  "rows": [
   "| HJ75V | 沃尔沃 VOLVO | TAD550GE | 75.0 | 94.0 | T3",
   "| HJ88V | 沃尔沃 VOLVO | TAD551GE | 88.0 | 110.0 | T3",
   "| HJ112V | 沃尔沃 VOLVO | TAD750GE | 112.0 | 141.0 | T3",
   "| HJ131V | 沃尔沃 VOLVO | TAD751GE | 131.0 | 164.0 | T3",
   "| HJ156V | 沃尔沃 VOLVO | TAD752GE | 156.0 | 196.0 | T3",
   "| HJ174V | 沃尔沃 VOLVO | TAD753GE | 174.0 | 218.0 | T3",
   "| HJ196V | 沃尔沃 VOLVO | TAD754GE | 196.0 | 245.0 | T3",
   "| HJ215V | 沃尔沃 VOLVO | TAD1350GE | 215.0 | 269.0 | T3",
   "| HJ258V | 沃尔沃 VOLVO | TAD1351GE | 258.0 | 323.0 | T3",
   "| HJ300V | 沃尔沃 VOLVO | TAD1352GE | 300.0 | 376.0 | T3",
   "| HJ344V | 沃尔沃 VOLVO | TAD1353GE | 344.0 | 430.0 | T3",
   "| HJ300V | 沃尔沃 VOLVO | TAD1354GE | 300.0 | 376.0 | T3",
   "| HJ300V | 沃尔沃 VOLVO | TAD1355GE | 300.0 | 376.0 | T3",
   "| HJ386V | 沃尔沃 VOLVO | TAD1650GE | 386.0 | 483.0 | T3",
   "| HJ436V | 沃尔沃 VOLVO | TAD1651GE | 436.0 | 546.0 | T3"
  ]
 },
 {
  "n": 143,
  "url": "https://en.nenjo.cn/products_details/39.html",
  "title": "60-650KVA Volvo Container Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 发动机功率 Engine Output KW | 排放标准 Emission"
  ],
  "rows": [
   "| HJ70V | 沃尔沃 VOLVO | TAD550GE | 70.0 | 84.0 | T3",
   "| HJ81V | 沃尔沃 VOLVO | TAD551GE | 81.0 | 98.0 | T3",
   "| HJ105V | 沃尔沃 VOLVO | TAD750GE | 105.0 | 127.0 | T3",
   "| HJ122V | 沃尔沃 VOLVO | TAD751GE | 122.0 | 146.0 | T3",
   "| HJ144V | 沃尔沃 VOLVO | TAD752GE | 144.0 | 174.0 | T3",
   "| HJ160V | 沃尔沃 VOLVO | TAD753GE | 160.0 | 194.0 | T3",
   "| HJ200V | 沃尔沃 VOLVO | TAD754GE | 200.0 | 242.0 | T3",
   "| HJ259V | 沃尔沃 VOLVO | TAD1351GE | 259.0 | 306.0 | T3",
   "| HJ292V | 沃尔沃 VOLVO | TAD1352GE | 292.0 | 345.0 | T3",
   "| HJ305V | 沃尔沃 VOLVO | TAD1354GE | 305.0 | 361.0 | T3",
   "| HJ330V | 沃尔沃 VOLVO | TAD1355GE | 330.0 | 390.0 | T3",
   "| HJ370V | 沃尔沃 VOLVO | TAD1650GE | 370.0 | 433.0 | T3",
   "| HJ404V | 沃尔沃 VOLVO | TAD1651GE | 404.0 | 473.0 | T3",
   "| HJ480V | 沃尔沃 VOLVO | TWD1652GE | 480.0 | 557.0 | T3",
   "| HJ520V | 沃尔沃 VOLVO | TWD1653GE | 520.0 | 604.0 | T3",
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 发动机功率 Engine Output KW | 排放标准 Emission",
   "| HJ75V | 沃尔沃 VOLVO | TAD550GE | 75.0 | 94.0 | T3",
   "| HJ88V | 沃尔沃 VOLVO | TAD551GE | 88.0 | 110.0 | T3",
   "| HJ112V | 沃尔沃 VOLVO | TAD750GE | 112.0 | 141.0 | T3",
   "| HJ131V | 沃尔沃 VOLVO | TAD751GE | 131.0 | 164.0 | T3",
   "| HJ156V | 沃尔沃 VOLVO | TAD752GE | 156.0 | 196.0 | T3",
   "| HJ174V | 沃尔沃 VOLVO | TAD753GE | 174.0 | 218.0 | T3",
   "| HJ196V | 沃尔沃 VOLVO | TAD754GE | 196.0 | 245.0 | T3",
   "| HJ215V | 沃尔沃 VOLVO | TAD1350GE | 215.0 | 269.0 | T3",
   "| HJ258V | 沃尔沃 VOLVO | TAD1351GE | 258.0 | 323.0 | T3",
   "| HJ300V | 沃尔沃 VOLVO | TAD1352GE | 300.0 | 376.0 | T3",
   "| HJ344V | 沃尔沃 VOLVO | TAD1353GE | 344.0 | 430.0 | T3",
   "| HJ300V | 沃尔沃 VOLVO | TAD1354GE | 300.0 | 376.0 | T3",
   "| HJ300V | 沃尔沃 VOLVO | TAD1355GE | 300.0 | 376.0 | T3",
   "| HJ386V | 沃尔沃 VOLVO | TAD1650GE | 386.0 | 483.0 | T3",
   "| HJ436V | 沃尔沃 VOLVO | TAD1651GE | 436.0 | 546.0 | T3"
  ]
 },
 {
  "n": 144,
  "url": "https://en.nenjo.cn/products_details/42.html",
  "title": "60-650KVA Volvo Silent Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 发动机功率 Engine Output KW | 排放标准 Emission"
  ],
  "rows": [
   "| HJ70V | 沃尔沃 VOLVO | TAD550GE | 70.0 | 84.0 | T3",
   "| HJ81V | 沃尔沃 VOLVO | TAD551GE | 81.0 | 98.0 | T3",
   "| HJ105V | 沃尔沃 VOLVO | TAD750GE | 105.0 | 127.0 | T3",
   "| HJ122V | 沃尔沃 VOLVO | TAD751GE | 122.0 | 146.0 | T3",
   "| HJ144V | 沃尔沃 VOLVO | TAD752GE | 144.0 | 174.0 | T3",
   "| HJ160V | 沃尔沃 VOLVO | TAD753GE | 160.0 | 194.0 | T3",
   "| HJ200V | 沃尔沃 VOLVO | TAD754GE | 200.0 | 242.0 | T3",
   "| HJ259V | 沃尔沃 VOLVO | TAD1351GE | 259.0 | 306.0 | T3",
   "| HJ292V | 沃尔沃 VOLVO | TAD1352GE | 292.0 | 345.0 | T3",
   "| HJ305V | 沃尔沃 VOLVO | TAD1354GE | 305.0 | 361.0 | T3",
   "| HJ330V | 沃尔沃 VOLVO | TAD1355GE | 330.0 | 390.0 | T3",
   "| HJ370V | 沃尔沃 VOLVO | TAD1650GE | 370.0 | 433.0 | T3",
   "| HJ404V | 沃尔沃 VOLVO | TAD1651GE | 404.0 | 473.0 | T3",
   "| HJ480V | 沃尔沃 VOLVO | TWD1652GE | 480.0 | 557.0 | T3",
   "| HJ520V | 沃尔沃 VOLVO | TWD1653GE | 520.0 | 604.0 | T3",
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 发动机功率 Engine Output KW | 排放标准 Emission",
   "| HJ75V | 沃尔沃 VOLVO | TAD550GE | 75.0 | 94.0 | T3",
   "| HJ88V | 沃尔沃 VOLVO | TAD551GE | 88.0 | 110.0 | T3",
   "| HJ112V | 沃尔沃 VOLVO | TAD750GE | 112.0 | 141.0 | T3",
   "| HJ131V | 沃尔沃 VOLVO | TAD751GE | 131.0 | 164.0 | T3",
   "| HJ156V | 沃尔沃 VOLVO | TAD752GE | 156.0 | 196.0 | T3",
   "| HJ174V | 沃尔沃 VOLVO | TAD753GE | 174.0 | 218.0 | T3",
   "| HJ196V | 沃尔沃 VOLVO | TAD754GE | 196.0 | 245.0 | T3",
   "| HJ215V | 沃尔沃 VOLVO | TAD1350GE | 215.0 | 269.0 | T3",
   "| HJ258V | 沃尔沃 VOLVO | TAD1351GE | 258.0 | 323.0 | T3",
   "| HJ300V | 沃尔沃 VOLVO | TAD1352GE | 300.0 | 376.0 | T3",
   "| HJ344V | 沃尔沃 VOLVO | TAD1353GE | 344.0 | 430.0 | T3",
   "| HJ300V | 沃尔沃 VOLVO | TAD1354GE | 300.0 | 376.0 | T3",
   "| HJ300V | 沃尔沃 VOLVO | TAD1355GE | 300.0 | 376.0 | T3",
   "| HJ386V | 沃尔沃 VOLVO | TAD1650GE | 386.0 | 483.0 | T3",
   "| HJ436V | 沃尔沃 VOLVO | TAD1651GE | 436.0 | 546.0 | T3"
  ]
 },
 {
  "n": 145,
  "url": "https://en.nenjo.cn/products_details/31.html",
  "title": "60-650KVA Volvo Series-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 发动机功率 Engine Output KW | 排放标准 Emission"
  ],
  "rows": [
   "| HJ70V | 沃尔沃 VOLVO | TAD550GE | 70.0 | 84.0 | T3",
   "| HJ81V | 沃尔沃 VOLVO | TAD551GE | 81.0 | 98.0 | T3",
   "| HJ105V | 沃尔沃 VOLVO | TAD750GE | 105.0 | 127.0 | T3",
   "| HJ122V | 沃尔沃 VOLVO | TAD751GE | 122.0 | 146.0 | T3",
   "| HJ144V | 沃尔沃 VOLVO | TAD752GE | 144.0 | 174.0 | T3",
   "| HJ160V | 沃尔沃 VOLVO | TAD753GE | 160.0 | 194.0 | T3",
   "| HJ200V | 沃尔沃 VOLVO | TAD754GE | 200.0 | 242.0 | T3",
   "| HJ259V | 沃尔沃 VOLVO | TAD1351GE | 259.0 | 306.0 | T3",
   "| HJ292V | 沃尔沃 VOLVO | TAD1352GE | 292.0 | 345.0 | T3",
   "| HJ305V | 沃尔沃 VOLVO | TAD1354GE | 305.0 | 361.0 | T3",
   "| HJ330V | 沃尔沃 VOLVO | TAD1355GE | 330.0 | 390.0 | T3",
   "| HJ370V | 沃尔沃 VOLVO | TAD1650GE | 370.0 | 433.0 | T3",
   "| HJ404V | 沃尔沃 VOLVO | TAD1651GE | 404.0 | 473.0 | T3",
   "| HJ480V | 沃尔沃 VOLVO | TWD1652GE | 480.0 | 557.0 | T3",
   "| HJ520V | 沃尔沃 VOLVO | TWD1653GE | 520.0 | 604.0 | T3",
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 发动机功率 Engine Output KW | 排放标准 Emission",
   "| HJ75V | 沃尔沃 VOLVO | TAD550GE | 75.0 | 94.0 | T3",
   "| HJ88V | 沃尔沃 VOLVO | TAD551GE | 88.0 | 110.0 | T3",
   "| HJ112V | 沃尔沃 VOLVO | TAD750GE | 112.0 | 141.0 | T3",
   "| HJ131V | 沃尔沃 VOLVO | TAD751GE | 131.0 | 164.0 | T3",
   "| HJ156V | 沃尔沃 VOLVO | TAD752GE | 156.0 | 196.0 | T3",
   "| HJ174V | 沃尔沃 VOLVO | TAD753GE | 174.0 | 218.0 | T3",
   "| HJ196V | 沃尔沃 VOLVO | TAD754GE | 196.0 | 245.0 | T3",
   "| HJ215V | 沃尔沃 VOLVO | TAD1350GE | 215.0 | 269.0 | T3",
   "| HJ258V | 沃尔沃 VOLVO | TAD1351GE | 258.0 | 323.0 | T3",
   "| HJ300V | 沃尔沃 VOLVO | TAD1352GE | 300.0 | 376.0 | T3",
   "| HJ344V | 沃尔沃 VOLVO | TAD1353GE | 344.0 | 430.0 | T3",
   "| HJ300V | 沃尔沃 VOLVO | TAD1354GE | 300.0 | 376.0 | T3",
   "| HJ300V | 沃尔沃 VOLVO | TAD1355GE | 300.0 | 376.0 | T3",
   "| HJ386V | 沃尔沃 VOLVO | TAD1650GE | 386.0 | 483.0 | T3",
   "| HJ436V | 沃尔沃 VOLVO | TAD1651GE | 436.0 | 546.0 | T3"
  ]
 },
 {
  "n": 146,
  "url": "https://en.nenjo.cn/products_details/66.html",
  "title": "50-650KVA Doosan Trailer Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 发动机功率 Engine Output KW"
  ],
  "rows": [
   "| HJ50DS | 斗山 Doosan | SP344CB | 50.0 | 56.0",
   "| HJ64DS | 斗山 Doosan | SP344CC | 64.0 | 73.0",
   "| HJ134DS | 斗山 Doosan | P086TI-1 | 134.0 | 149.0",
   "| HJ160DS | 斗山 Doosan | P086TI | 160.0 | 177.0",
   "| HJ183DS | 斗山 Doosan | DP086LA | 183.0 | 201.0",
   "| HJ218DS | 斗山 Doosan | P126TI | 218.0 | 241.0",
   "| HJ240DS | 斗山 Doosan | P126TI-II | 240.0 | 265.0",
   "| HJ292DS | 斗山 Doosan | DP126LB | 292.0 | 327.0",
   "| HJ326DS | 斗山 Doosan | P158LE | 326.0 | 363.0",
   "| HJ370DS | 斗山 Doosan | DP158LC | 370.0 | 408.0",
   "| HJ423DS | 斗山 Doosan | DP158LD | 423.0 | 464.0",
   "| HJ459DS | 斗山 Doosan | DP180LA | 459.0 | 502.0",
   "| HJ509DS | 斗山 Doosan | DP180LB | 509.0 | 556.0",
   "| HJ551DS | 斗山 Doosan | DP222LB | 551.0 | 604.0",
   "| HJ601DS | 斗山 Doosan | DP222LC | 601.0 | 657.0",
   "| HJ610DS | 斗山 Doosan | DP222CA | 610.0 | 663.0",
   "| HJ650DS | 斗山 Doosan | DP222CB | 650.0 | 705.0",
   "| HJ730DS | 斗山 Doosan | DP222CC | 730.0 | 790.0",
   "| HJ610DS | 斗山 Doosan | DP222CAS | 610.0 | 663.0",
   "| HJ650DS | 斗山 Doosan | DP222CBS | 650.0 | 705.0",
   "| HJ730DS | 斗山 Doosan | DP222CCS | 730.0 | 790.0",
   "| HJ610DS | 斗山 Doosan | DP222CAK | 610.0 | 663.0",
   "| HJ660DS | 斗山 Doosan | DP222CBK | 660.0 | 716.0",
   "| HJ730DS | 斗山 Doosan | DP222CCK | 730.0 | 802.0"
  ]
 },
 {
  "n": 146,
  "url": "https://en.nenjo.cn/products_details/66.html",
  "title": "50-650KVA Doosan Trailer Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 发动机功率 Engine Output KW"
  ],
  "rows": [
   "| HJ58DS | 斗山 Doosan | SP344CB | 58.0 | 67.0",
   "| HJ73DS | 斗山 Doosan | SP344CC | 73.0 | 83.0",
   "| HJ154DS | 斗山 Doosan | P086TI-1 | 154.0 | 174.0",
   "| HJ183DS | 斗山 Doosan | P086TI | 183.0 | 205.0",
   "| HJ204DS | 斗山 Doosan | DP086LA | 204.0 | 228.0",
   "| HJ248DS | 斗山 Doosan | P126TI | 248.0 | 278.0",
   "| HJ275DS | 斗山 Doosan | P126TI-II | 275.0 | 307.0",
   "| HJ321DS | 斗山 Doosan | DP126LB | 321.0 | 366.0",
   "| HJ355DS | 斗山 Doosan | P158LE | 355.0 | 402.0",
   "| HJ416DS | 斗山 Doosan | DP158LC | 416.0 | 466.0",
   "| HJ453DS | 斗山 Doosan | DP158LD | 453.0 | 505.0",
   "| HJ504DS | 斗山 Doosan | DP180LA | 504.0 | 559.0",
   "| HJ543DS | 斗山 Doosan | DP180LB | 543.0 | 601.0",
   "| HJ596DS | 斗山 Doosan | DP222LA | 596.0 | 670.0",
   "| HJ635DS | 斗山 Doosan | DP222LB | 635.0 | 711.0",
   "| HJ674DS | 斗山 Doosan | DP222LC | 674.0 | 753.0",
   "| HJ690DS | 斗山 Doosan | DP222CA | 690.0 | 762.0",
   "| HJ750DS | 斗山 Doosan | DP222CB | 750.0 | 810.0",
   "| HJ800DS | 斗山 Doosan | DP222CC | 800.0 | 900.0",
   "| HJ690DS | 斗山 Doosan | DP222CAS | 690.0 | 762.0",
   "| HJ750DS | 斗山 Doosan | DP222CBS | 750.0 | 810.0",
   "| HJ800DS | 斗山 Doosan | DP222CCS | 800.0 | 900.0",
   "| 100%纯铜无刷发电机 100% copper wire alternator | ATS柜 ATS Cabinet | 并机柜 SYNC. Cabinet | 电瓶 Battery chargers | 减震垫 Shock absorb pad",
   "| 空滤 Air filter | 滤清器 Filter | 油水分离器 Water fuel separator | 自启动柜 Automatic control cabinet | 加热器 Heater",
   "| | | | |",
   "| | | | |",
   "| | | | |"
  ]
 },
 {
  "n": 147,
  "url": "https://en.nenjo.cn/products_details/46.html",
  "title": "50-650KVA Doushan Container Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 发动机功率 Engine Output KW"
  ],
  "rows": [
   "| HJ50DS | 斗山 Doosan | SP344CB | 50.0 | 56.0",
   "| HJ64DS | 斗山 Doosan | SP344CC | 64.0 | 73.0",
   "| HJ134DS | 斗山 Doosan | P086TI-1 | 134.0 | 149.0",
   "| HJ160DS | 斗山 Doosan | P086TI | 160.0 | 177.0",
   "| HJ183DS | 斗山 Doosan | DP086LA | 183.0 | 201.0",
   "| HJ218DS | 斗山 Doosan | P126TI | 218.0 | 241.0",
   "| HJ240DS | 斗山 Doosan | P126TI-II | 240.0 | 265.0",
   "| HJ292DS | 斗山 Doosan | DP126LB | 292.0 | 327.0",
   "| HJ326DS | 斗山 Doosan | P158LE | 326.0 | 363.0",
   "| HJ370DS | 斗山 Doosan | DP158LC | 370.0 | 408.0",
   "| HJ423DS | 斗山 Doosan | DP158LD | 423.0 | 464.0",
   "| HJ459DS | 斗山 Doosan | DP180LA | 459.0 | 502.0",
   "| HJ509DS | 斗山 Doosan | DP180LB | 509.0 | 556.0",
   "| HJ551DS | 斗山 Doosan | DP222LB | 551.0 | 604.0",
   "| HJ601DS | 斗山 Doosan | DP222LC | 601.0 | 657.0",
   "| HJ610DS | 斗山 Doosan | DP222CA | 610.0 | 663.0",
   "| HJ650DS | 斗山 Doosan | DP222CB | 650.0 | 705.0",
   "| HJ730DS | 斗山 Doosan | DP222CC | 730.0 | 790.0",
   "| HJ610DS | 斗山 Doosan | DP222CAS | 610.0 | 663.0",
   "| HJ650DS | 斗山 Doosan | DP222CBS | 650.0 | 705.0",
   "| HJ730DS | 斗山 Doosan | DP222CCS | 730.0 | 790.0",
   "| HJ610DS | 斗山 Doosan | DP222CAK | 610.0 | 663.0",
   "| HJ660DS | 斗山 Doosan | DP222CBK | 660.0 | 716.0",
   "| HJ730DS | 斗山 Doosan | DP222CCK | 730.0 | 802.0",
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 发动机功率 Engine Output KW",
   "| HJ58DS | 斗山 Doosan | SP344CB | 58.0 | 67.0",
   "| HJ73DS | 斗山 Doosan | SP344CC | 73.0 | 83.0",
   "| HJ154DS | 斗山 Doosan | P086TI-1 | 154.0 | 174.0",
   "| HJ183DS | 斗山 Doosan | P086TI | 183.0 | 205.0",
   "| HJ204DS | 斗山 Doosan | DP086LA | 204.0 | 228.0",
   "| HJ248DS | 斗山 Doosan | P126TI | 248.0 | 278.0",
   "| HJ275DS | 斗山 Doosan | P126TI-II | 275.0 | 307.0",
   "| HJ321DS | 斗山 Doosan | DP126LB | 321.0 | 366.0",
   "| HJ355DS | 斗山 Doosan | P158LE | 355.0 | 402.0",
   "| HJ416DS | 斗山 Doosan | DP158LC | 416.0 | 466.0",
   "| HJ453DS | 斗山 Doosan | DP158LD | 453.0 | 505.0",
   "| HJ504DS | 斗山 Doosan | DP180LA | 504.0 | 559.0",
   "| HJ543DS | 斗山 Doosan | DP180LB | 543.0 | 601.0",
   "| HJ596DS | 斗山 Doosan | DP222LA | 596.0 | 670.0",
   "| HJ635DS | 斗山 Doosan | DP222LB | 635.0 | 711.0",
   "| HJ674DS | 斗山 Doosan | DP222LC | 674.0 | 753.0",
   "| HJ690DS | 斗山 Doosan | DP222CA | 690.0 | 762.0",
   "| HJ750DS | 斗山 Doosan | DP222CB | 750.0 | 810.0",
   "| HJ800DS | 斗山 Doosan | DP222CC | 800.0 | 900.0",
   "| HJ690DS | 斗山 Doosan | DP222CAS | 690.0 | 762.0",
   "| HJ750DS | 斗山 Doosan | DP222CBS | 750.0 | 810.0",
   "| HJ800DS | 斗山 Doosan | DP222CCS | 800.0 | 900.0",
   "| 100%纯铜无刷发电机 100% copper wire alternator | ATS柜 ATS Cabinet | 并机柜 SYNC. Cabinet | 电瓶 Battery chargers | 减震垫 Shock absorb pad",
   "| 空滤 Air filter | 滤清器 Filter | 油水分离器 Water fuel separator | 自启动柜 Automatic control cabinet | 加热器 Heater",
   "| | | | |",
   "| | | | |",
   "| | | | |"
  ]
 },
 {
  "n": 148,
  "url": "https://en.nenjo.cn/products_details/65.html",
  "title": "50-650KVA Doushan Silent Box Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 发动机功率 Engine Output KW"
  ],
  "rows": [
   "| HJ50DS | 斗山 Doosan | SP344CB | 50.0 | 56.0",
   "| HJ64DS | 斗山 Doosan | SP344CC | 64.0 | 73.0",
   "| HJ134DS | 斗山 Doosan | P086TI-1 | 134.0 | 149.0",
   "| HJ160DS | 斗山 Doosan | P086TI | 160.0 | 177.0",
   "| HJ183DS | 斗山 Doosan | DP086LA | 183.0 | 201.0",
   "| HJ218DS | 斗山 Doosan | P126TI | 218.0 | 241.0",
   "| HJ240DS | 斗山 Doosan | P126TI-II | 240.0 | 265.0",
   "| HJ292DS | 斗山 Doosan | DP126LB | 292.0 | 327.0",
   "| HJ326DS | 斗山 Doosan | P158LE | 326.0 | 363.0",
   "| HJ370DS | 斗山 Doosan | DP158LC | 370.0 | 408.0",
   "| HJ423DS | 斗山 Doosan | DP158LD | 423.0 | 464.0",
   "| HJ459DS | 斗山 Doosan | DP180LA | 459.0 | 502.0",
   "| HJ509DS | 斗山 Doosan | DP180LB | 509.0 | 556.0",
   "| HJ551DS | 斗山 Doosan | DP222LB | 551.0 | 604.0",
   "| HJ601DS | 斗山 Doosan | DP222LC | 601.0 | 657.0",
   "| HJ610DS | 斗山 Doosan | DP222CA | 610.0 | 663.0",
   "| HJ650DS | 斗山 Doosan | DP222CB | 650.0 | 705.0",
   "| HJ730DS | 斗山 Doosan | DP222CC | 730.0 | 790.0",
   "| HJ610DS | 斗山 Doosan | DP222CAS | 610.0 | 663.0",
   "| HJ650DS | 斗山 Doosan | DP222CBS | 650.0 | 705.0",
   "| HJ730DS | 斗山 Doosan | DP222CCS | 730.0 | 790.0",
   "| HJ610DS | 斗山 Doosan | DP222CAK | 610.0 | 663.0",
   "| HJ660DS | 斗山 Doosan | DP222CBK | 660.0 | 716.0",
   "| HJ730DS | 斗山 Doosan | DP222CCK | 730.0 | 802.0",
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 发动机功率 Engine Output KW",
   "| HJ58DS | 斗山 Doosan | SP344CB | 58.0 | 67.0",
   "| HJ73DS | 斗山 Doosan | SP344CC | 73.0 | 83.0",
   "| HJ154DS | 斗山 Doosan | P086TI-1 | 154.0 | 174.0",
   "| HJ183DS | 斗山 Doosan | P086TI | 183.0 | 205.0",
   "| HJ204DS | 斗山 Doosan | DP086LA | 204.0 | 228.0",
   "| HJ248DS | 斗山 Doosan | P126TI | 248.0 | 278.0",
   "| HJ275DS | 斗山 Doosan | P126TI-II | 275.0 | 307.0",
   "| HJ321DS | 斗山 Doosan | DP126LB | 321.0 | 366.0",
   "| HJ355DS | 斗山 Doosan | P158LE | 355.0 | 402.0",
   "| HJ416DS | 斗山 Doosan | DP158LC | 416.0 | 466.0",
   "| HJ453DS | 斗山 Doosan | DP158LD | 453.0 | 505.0",
   "| HJ504DS | 斗山 Doosan | DP180LA | 504.0 | 559.0",
   "| HJ543DS | 斗山 Doosan | DP180LB | 543.0 | 601.0",
   "| HJ596DS | 斗山 Doosan | DP222LA | 596.0 | 670.0",
   "| HJ635DS | 斗山 Doosan | DP222LB | 635.0 | 711.0",
   "| HJ674DS | 斗山 Doosan | DP222LC | 674.0 | 753.0",
   "| HJ690DS | 斗山 Doosan | DP222CA | 690.0 | 762.0",
   "| HJ750DS | 斗山 Doosan | DP222CB | 750.0 | 810.0",
   "| HJ800DS | 斗山 Doosan | DP222CC | 800.0 | 900.0",
   "| HJ690DS | 斗山 Doosan | DP222CAS | 690.0 | 762.0",
   "| HJ750DS | 斗山 Doosan | DP222CBS | 750.0 | 810.0",
   "| HJ800DS | 斗山 Doosan | DP222CCS | 800.0 | 900.0",
   "| 100%纯铜无刷发电机 100% copper wire alternator | ATS柜 ATS Cabinet | 并机柜 SYNC. Cabinet | 电瓶 Battery chargers | 减震垫 Shock absorb pad",
   "| 空滤 Air filter | 滤清器 Filter | 油水分离器 Water fuel separator | 自启动柜 Automatic control cabinet | 加热器 Heater",
   "| | | | |",
   "| | | | |",
   "| | | | |"
  ]
 },
 {
  "n": 149,
  "url": "https://en.nenjo.cn/products_details/45.html",
  "title": "50-650KVA Doosan Series-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 发动机功率 Engine Output KW"
  ],
  "rows": [
   "| HJ50DS | 斗山 Doosan | SP344CB | 50.0 | 56.0",
   "| HJ64DS | 斗山 Doosan | SP344CC | 64.0 | 73.0",
   "| HJ134DS | 斗山 Doosan | P086TI-1 | 134.0 | 149.0",
   "| HJ160DS | 斗山 Doosan | P086TI | 160.0 | 177.0",
   "| HJ183DS | 斗山 Doosan | DP086LA | 183.0 | 201.0",
   "| HJ218DS | 斗山 Doosan | P126TI | 218.0 | 241.0",
   "| HJ240DS | 斗山 Doosan | P126TI-II | 240.0 | 265.0",
   "| HJ292DS | 斗山 Doosan | DP126LB | 292.0 | 327.0",
   "| HJ326DS | 斗山 Doosan | P158LE | 326.0 | 363.0",
   "| HJ370DS | 斗山 Doosan | DP158LC | 370.0 | 408.0",
   "| HJ423DS | 斗山 Doosan | DP158LD | 423.0 | 464.0",
   "| HJ459DS | 斗山 Doosan | DP180LA | 459.0 | 502.0",
   "| HJ509DS | 斗山 Doosan | DP180LB | 509.0 | 556.0",
   "| HJ551DS | 斗山 Doosan | DP222LB | 551.0 | 604.0",
   "| HJ601DS | 斗山 Doosan | DP222LC | 601.0 | 657.0",
   "| HJ610DS | 斗山 Doosan | DP222CA | 610.0 | 663.0",
   "| HJ650DS | 斗山 Doosan | DP222CB | 650.0 | 705.0",
   "| HJ730DS | 斗山 Doosan | DP222CC | 730.0 | 790.0",
   "| HJ610DS | 斗山 Doosan | DP222CAS | 610.0 | 663.0",
   "| HJ650DS | 斗山 Doosan | DP222CBS | 650.0 | 705.0",
   "| HJ730DS | 斗山 Doosan | DP222CCS | 730.0 | 790.0",
   "| HJ610DS | 斗山 Doosan | DP222CAK | 610.0 | 663.0",
   "| HJ660DS | 斗山 Doosan | DP222CBK | 660.0 | 716.0",
   "| HJ730DS | 斗山 Doosan | DP222CCK | 730.0 | 802.0",
   "| 型号 Model | 发动机品牌 Engine brand | 发动机型号 Engine Model | 机组功率 Genset Prime KW | 发动机功率 Engine Output KW",
   "| HJ58DS | 斗山 Doosan | SP344CB | 58.0 | 67.0",
   "| HJ73DS | 斗山 Doosan | SP344CC | 73.0 | 83.0",
   "| HJ154DS | 斗山 Doosan | P086TI-1 | 154.0 | 174.0",
   "| HJ183DS | 斗山 Doosan | P086TI | 183.0 | 205.0",
   "| HJ204DS | 斗山 Doosan | DP086LA | 204.0 | 228.0",
   "| HJ248DS | 斗山 Doosan | P126TI | 248.0 | 278.0",
   "| HJ275DS | 斗山 Doosan | P126TI-II | 275.0 | 307.0",
   "| HJ321DS | 斗山 Doosan | DP126LB | 321.0 | 366.0",
   "| HJ355DS | 斗山 Doosan | P158LE | 355.0 | 402.0",
   "| HJ416DS | 斗山 Doosan | DP158LC | 416.0 | 466.0",
   "| HJ453DS | 斗山 Doosan | DP158LD | 453.0 | 505.0",
   "| HJ504DS | 斗山 Doosan | DP180LA | 504.0 | 559.0",
   "| HJ543DS | 斗山 Doosan | DP180LB | 543.0 | 601.0",
   "| HJ596DS | 斗山 Doosan | DP222LA | 596.0 | 670.0",
   "| HJ635DS | 斗山 Doosan | DP222LB | 635.0 | 711.0",
   "| HJ674DS | 斗山 Doosan | DP222LC | 674.0 | 753.0",
   "| HJ690DS | 斗山 Doosan | DP222CA | 690.0 | 762.0",
   "| HJ750DS | 斗山 Doosan | DP222CB | 750.0 | 810.0",
   "| HJ800DS | 斗山 Doosan | DP222CC | 800.0 | 900.0",
   "| HJ690DS | 斗山 Doosan | DP222CAS | 690.0 | 762.0",
   "| HJ750DS | 斗山 Doosan | DP222CBS | 750.0 | 810.0",
   "| HJ800DS | 斗山 Doosan | DP222CCS | 800.0 | 900.0",
   "| 100%纯铜无刷发电机 100% copper wire alternator | ATS柜 ATS Cabinet | 并机柜 SYNC. Cabinet | 电瓶 Battery chargers | 减震垫 Shock absorb pad",
   "| 空滤 Air filter | 滤清器 Filter | 油水分离器 Water fuel separator | 自启动柜 Automatic control cabinet | 加热器 Heater",
   "| | | | |",
   "| | | | |",
   "| | | | |"
  ]
 },
 {
  "n": 150,
  "url": "https://en.nenjo.cn/products_details/71.html",
  "title": "30-3000KVA Yuchai Trailer Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 排放阶段 Emission Level | 柴油机型号 Engine model | 柴油机常用功率/转速 | 柴油机备用功率/转速 | 发电机组常用功率/转速 | 发电机组备用功率/转速",
   "| Engine prime power（kW/r/min) | Engine standby power（kW/r/min) | Gen-set prime power（kW/r/min) | Gen-set standby power（kW/r/min)"
  ],
  "rows": [
   "| HJ20YC | T2 | YC4V35-D20 | 23/1500 | 25/1500 | 20 | 22",
   "| HJ24YC | T2 | YC4V45Z-D20 | 30/1500 | 33/1500 | 24 | 26",
   "| HJ30YC | T2 | YC4V55Z-D20 | 38/1500 | 42/1500 | 30 | 33",
   "| HJ20YC | T2 | YC4V35-D20 | 23/1500 | 25/1500 | 20 | 22",
   "| HJ24YC | T2 | YC4V45Z-D20 | 30/1500 | 33/1500 | 24 | 26",
   "| HJ30YC | T2 | YC4V55Z-D20 | 38/1500 | 42/1500 | 30 | 33",
   "| HJ30YC | T2 | YC4D60-D25 | 40/1500 | 44/1500 | 30 | 33",
   "| HJ50YC | T2 | YC4D90Z-D25 | 60/1500 | 66/1500 | 50 | 55",
   "| HJ60YC | T2 | YC4A100Z-D25 | 70/1500 | 77/1500 | 60 | 64",
   "| HJ80YC | T2 | YC4A140L-D25 | 100/1500 | 110/1500 | 80 | 90",
   "| HJ100YC | T2 | YC4A180L-D20 | 120/1500 | 132/1500 | 100 | 110",
   "| HJ100YC | T2 | YC6B180L-D20 | 120/1500 | 132/1500 | 100 | 110",
   "| HJ120YC | T2 | YC6B205L-D20 | 138/1500 | 152/1500 | 120 | 132",
   "| HJ150YC | T2 | YC6A245L-D21 | 165/1500 | 181/1500 | 150 | 160",
   "| HJ200YC | T2 | YC6MK350L-D20 | 235/1500 | 258.5/1500 | 200 | 220",
   "| HJ250YC | T2 | YC6MK420L-D20 | 281/1500 | 309/1500 | 250 | 275",
   "| HJ300YC | T2 | YC6MJ500L-D21 | 334/1500 | 367/1500 | 300 | 330",
   "| HJ360YC | T2 | YC6T600L-D22 | 401/1500 | 441/1500 | 360 | 400",
   "| HJ400YC | T2 | YC6T660L-D20 | 441/1500 | 485/1500 | 400 | 440",
   "| HJ400YC | T2 | YC6T660L-D20 | 441/1500 | 485/1500 | 400 | 440",
   "| HJ16YC | T4 | YCDV254FHZ-25 | 20/1500 | 22/1500 | 16 | 17.5",
   "| HJ20YC | T4 | YCDV254FHZ-35 | 25/1500 | 27.5/1500 | 20 | 22",
   "| HJ24YC | T4 | YCDV254FHZ-40 | 30/1500 | 33/1500 | 24 | 26.4",
   "| HJ30YC | T4 | YCDV254FHZ-50 | 36.8/1500 | 40.5/1500 | 30 | 33",
   "| HJ40YC | T3 | YCD4V33H6-75 | 50/1500 | 55/1500 | 40 | 44",
   "| HJ45YC | T3 | YC4D80-D34 | 53/1500 | 59/1500 | 45 | 50",
   "| HJ50YC | T3 | YC4D90-D34 | 60/1500 | 66/1500 | 50 | 55",
   "| HJ60YC | T3 | YC4D105-D34 | 70/1500 | 77/1500 | 60 | 64",
   "| HJ80YC | T3 | YC4D140-D31 | 100/1500 | 110/1500 | 80 | 90",
   "| HJ90YC | T3 | YC4D155-D31 | 103/1500 | 113/1500 | 90 | 100",
   "| HJ80YC | T3 | YC4A140-D30 | 95/1500 | 105/1500 | 80 | 90",
   "| HJ90YC | T3 | YC4A155-D30 | 103/1500 | 113/1500 | 90 | 100",
   "| HJ90YC | T3 | YC4A165-D30 | 110/1500 | 121/1500 | 90 | 100",
   "| HJ110YC | T3 | YC4A190-D30 | 125/1500 | 138/1500 | 110 | 120",
   "| HJ115YC | T3 | YCD6Q23H8-210 | 140/1500 | 154/1500 | 115 | 125",
   "| HJ150YC | T3 | YCD6Q33H6-260 | 190/1500 | 209/1500 | 150 | 165",
   "| HJ120YC | T3 | YC6A205-D30 | 138/1500 | 152/1500 | 120 | 132",
   "| HJ140YC | T3 | YC6A230-D30 | 155/1500 | 171/1500 | 140 | 150",
   "| HJ144YC | T3 | YC6A245-D30 | 165/1500 | 181/1500 | 144 | 160",
   "| HJ160YC | T3 | YC6A275-D30 | 185/1500 | 203/1500 | 160 | 180",
   "| HJ200YC | T3 | YCA08350-D30 | 235/1500 | 259/1500 | 200 | 220",
   "| HJ200YC | T3 | YC6MK350-D30 | 235/1500 | 259/1500 | 200 | 220",
   "| HJ250YC | T3 | YC6MK420-D30 | 281/1500 | 309/1500 | 250 | 275",
   "| HJ280YC | T3 | YC6MK450-D30 | 301/1500 | 331/1500 | 280 | /",
   "| HJ300YC | T3 | YC6MJ500-D30 | 334/1500 | 367/1500 | 300 | 330",
   "| HJ320YC | T3 | YC6MJ540-D30 | 365/1500 | 402/1500 | 320 | 340",
   "| HJ350YC | T3 | YC6MJ600-D30 | 401/1500 | 441/1500 | 350 | 400",
   "| HJ300YC | T3 | YC6K500-D31 | 335/1500 | 370/1500 | 300 | 330",
   "| HJ300YC | T3 | YC6K500-D30 | 335/1500 | 370/1500 | 300 | 330",
   "| HJ320YC | T3 | YC6K520-D30 | 356/1500 | 382/1500 | 320 | 340",
   "| HJ350YC | T3 | YC6K600-D30 | 401/1500 | 441/1500 | 350 | 400",
   "| HJ400YC | T3 | YC6K660-D30 | 441/1500 | 490/1500 | 400 | 440",
   "| HJ400YC | T3 | YC6T660-D31 | 441/1500 | 485/1500 | 400 | 440",
   "| HJ400YC | T3 | YC6T660-D31 | 441/1500 | 485/1500 | 400 | 440",
   "| HJ450YC | T3 | YC6TD780-D31 | 520/1500 | 572/1500 | 450 | 500",
   "| HJ450YC | T3 | YC6TD780-D31 | 520/1500 | 572/1500 | 450 | 500",
   "| HJ500YC | T3 | YC6TD840-D31 | 561/1500 | 616/1500 | 500 | 550",
   "| HJ500YC | T3 | YC6TD840-D31 | 561/1500 | 616/1500 | 500 | 550",
   "| HJ550YC | T3 | YC6TD900-D31 | 605/1500 | 665/1500 | 550 | 600",
   "| HJ550YC | T3 | YC6TD900-D31 | 605/1500 | 665/1500 | 550 | 600",
   "| HJ450YC | T3 | YC6TD780-D30 | 520/1500 | 572/1500 | 450 | 500",
   "| HJ450YC | T3 | YC6TD780-D30 | 520/1500 | 572/1500 | 450 | 500",
   "| HJ500YC | T3 | YC6TD840-D30 | 561/1500 | 616/1500 | 500 | 550",
   "| HJ500YC | T3 | YC6TD840-D30 | 561/1500 | 616/1500 | 500 | 550",
   "| HJ550YC | T3 | YC6TD900-D30 | 605/1500 | 665/1500 | 550 | 600",
   "| HJ550YC | T3 | YC6TD900-D30 | 605/1500 | 665/1500 | 550 | 600",
   "| HJ600YC | T3 | YC6TD1000-D30 | 668/1500 | 735/1500 | 600 | 660",
   "| HJ600YC | T3 | YC6TD1000-D30 | 668/1500 | 735/1500 | 600 | 660",
   "| HJ650YC | T3 | YC6TH1070-D31 | 715/1500 | 787/1500 | 650 | 710",
   "| HJ650YC | T3 | YC6TH1070-D31 | 715/1500 | 787/1500 | 650 | 710",
   "| HJ730YC | T3 | YC6TH1220-D31 | 815/1500 | 897/1500 | 730 | 800",
   "| HJ730YC | T3 | YC6TH1220-D31 | 815/1500 | 897/1500 | 730 | 800",
   "| HJ800YC | T3 | YC6TH1320-D31 | 880/1500 | 968/1500 | 800 | 900",
   "| HJ800YC | T3 | YC6TH1320-D31 | 880/1500 | 968/1500 | 800 | 900",
   "| HJ600YC | T3 | YC6C1020-D31 | 680/1500 | 748/1500 | 600 | 660",
   "| HJ600YC | T3 | YC6C1020-D31 | 680/1500 | 748/1500 | 600 | 660",
   "| HJ650YC | T3 | YC6C1070-D31 | 715/1500 | 787/1500 | 650 | 710",
   "| HJ650YC | T3 | YC6C1070-D31 | 715/1500 | 787/1500 | 650 | 710",
   "| HJ730YC | T3 | YC6C1220-D31 | 815/1500 | 897/1500 | 730 | 800",
   "| HJ730YC | T3 | YC6C1220-D31 | 815/1500 | 897/1500 | 730 | 800",
   "| HJ800YC | T3 | YC6C1320-D31 | 880/1500 | 968/1500 | 800 | 900",
   "| HJ800YC | T3 | YC6C1320-D31 | 880/1500 | 968/1500 | 800 | 900",
   "| HJ900YC | T3 | YC6C1520-D31 | 1016/1500 | 1118/1500 | 900 | 1000",
   "| HJ900YC | T3 | YC6C1520-D31 | 1016/1500 | 1118/1500 | 900 | 1000",
   "| HJ1000YC | T3 | YC6C1660-D31 | 1110/1500 | 1221/1500 | 1000 | 1100",
   "| HJ1000YC | T3 | YC6C1660-D31 | 1110/1500 | 1221/1500 | 1000 | 1100",
   "| HJ1000YC | T3 | YC6C1660-D30 | 1110/1500 | 1221/1500 | 1000 | 1100",
   "| HJ1000YC | T3 | YC6C1660-D30 | 1110/1500 | 1221/1500 | 1000 | 1100",
   "| HJ800YC | T3 | YC12VTD1350-D30 | 900/1500 | 990/1500 | 800 | 900",
   "| HJ800YC | T3 | YC12VTD1350-D30 | 900/1500 | 990/1500 | 800 | 900",
   "| HJ900YC | T3 | YC12VTD1500-D30 | 1000/1500 | 1100/1500 | 900 | 1000",
   "| HJ900YC | T3 | YC12VTD1500-D30 | 1000/1500 | 1100/1500 | 900 | 1000",
   "| HJ1000YC | T3 | YC12VTD1680-D30 | 1120/1500 | 1230/1500 | 1000 | 1100",
   "| HJ1000YC | T3 | YC12VTD1680-D30 | 1120/1500 | 1230/1500 | 1000 | 1100",
   "| HJ1100YC | T3 | YC12VTD1830-D30 | 1220/1500 | 1342/1500 | 1100 | 1200",
   "| HJ1100YC | T3 | YC12VTD1830-D30 | 1220/1500 | 1342/1500 | 1100 | 1200",
   "| HJ1200YC | T3 | YC12VTD2000-D30 | 1345/1500 | 1480/1500 | 1200 | 1300",
   "| HJ1200YC | T3 | YC12VTD2000-D30 | 1345/1500 | 1480/1500 | 1200 | 1300",
   "| HJ1200YC | T3 | YC12VC2070-D31 | 1380/1500 | 1520/1500 | 1200 | 1350",
   "| HJ1200YC | T3 | YC12VC2070-D31 | 1380/1500 | 1520/1500 | 1200 | 1350",
   "| HJ1350YC | T3 | YC12VC2270-D31 | 1520/1500 | 1670/1500 | 1350 | 1500",
   "| HJ1350YC | T3 | YC12VC2270-D31 | 1520/1500 | 1670/1500 | 1350 | 1500",
   "| HJ1500YC | T3 | YC12VC2510-D31 | 1680/1500 | 1850/1500 | 1500 | 1600",
   "| HJ1500YC | T3 | YC12VC2510-D31 | 1680/1500 | 1850/1500 | 1500 | 1600",
   "| HJ1600YC | T3 | YC12VC2700-D31 | 1805/1500 | 1985/1500 | 1600 | 1800",
   "| HJ1600YC | T3 | YC12VC2700-D31 | 1805/1500 | 1985/1500 | 1600 | 1800",
   "| HJ1800YC | T3 | YC12VC3000-D30 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1800YC | T3 | YC12VC3000-D30 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1350YC | T3 | YC16VTD2270-D30 | 1520/1500 | 1672/1500 | 1350 | 1500",
   "| HJ1350YC | T3 | YC16VTD2270-D30 | 1520/1500 | 1672/1500 | 1350 | 1500",
   "| HJ1500YC | T3 | YC16VTD2510-D30 | 1680/1500 | 1850/1500 | 1500 | 1650",
   "| HJ1500YC | T3 | YC16VTD2510-D30 | 1680/1500 | 1850/1500 | 1500 | 1650",
   "| HJ1600YC | T3 | YC16VTD2700-D30 | 1805/1500 | 1985/1500 | 1600 | 1800",
   "| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200",
   "| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200",
   "| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200",
   "| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200",
   "| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400",
   "| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400",
   "| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400",
   "| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400",
   "| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600",
   "| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600",
   "| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600",
   "| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600"
  ]
 },
 {
  "n": 150,
  "url": "https://en.nenjo.cn/products_details/71.html",
  "title": "30-3000KVA Yuchai Trailer Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 排放阶段 Emission Level | 柴油机型号 Engine model | 柴油机常用功率/转速 | 柴油机备用功率/转速 | 发电机组常用功率/转速 | 发电机组备用功率/转速",
   "| Engine prime power（kW/r/min) | Engine standby power（kW/r/min) | Gen-set prime power（kW/r/min) | Gen-set standby power（kW/r/min)"
  ],
  "rows": [
   "| HJ20YC | T2 | YC4V35-D21 | 23/1800 | 25/1800 | 20 | 22",
   "| HJ24YC | T2 | YC4V45Z-D21 | 30/1800 | 33/1800 | 24 | 26",
   "| HJ30YC | T2 | YC4V55Z-D21 | 38/1800 | 42/1800 | 30 | 33",
   "| HJ20YC | T2 | YC4V35-D21 | 23/1800 | 25/1800 | 20 | 22",
   "| HJ24YC | T2 | YC4V45Z-D21 | 30/1800 | 33/1800 | 24 | 26",
   "| HJ30YC | T2 | YC4V55Z-D21 | 38/1800 | 42/1800 | 30 | 33",
   "| HJ30YC | T2 | YC4D65-D20 | 44/1800 | 48/1800 | 30 | 33",
   "| HJ45YC | T2 | YC4D80Z-D20 | 55/1800 | 60.5/1800 | 45 | 50",
   "| HJ55YC | T2 | YC4D100Z-D20 | 66/1800 | 72.6/1800 | 55 | 60",
   "| HJ70YC | T2 | YC6B130Z-D20 | 88/1800 | 97/1800 | 70 | 80",
   "| HJ90YC | T2 | YC6B160Z-D20 | 107/1800 | 118/1800 | 90 | 100",
   "| HJ120YC | T2 | YC6B210L-D20 | 140/1800 | 154/1800 | 120 | 130",
   "| HJ144YC | T2 | YC6A245L-D20 | 165/1800 | 181/1800 | 144 | 160",
   "| HJ200YC | T2 | YC6MK360L-D20 | 240/1800 | 264/1800 | 200 | 220",
   "| HJ250YC | T2 | YC6MK420L-D21 | 281/1800 | 309/1800 | 250 | 275",
   "| HJ300YC | T2 | YC6MJ515L-D22 | 346/1800 | 380/1800 | 300 | 330",
   "| HJ400YC | T2 | YC6T660L-D21 | 441/1800 | 485/1800 | 400 | 440",
   "| HJ400YC | T2 | YC6T660L-D21 | 441/1800 | 485/1800 | 400 | 440",
   "| HJ80YC | T3 | YC4D140-D33 | 95/1800 | 105/1800 | 80 | 90",
   "| HJ90YC | T3 | YC4D155-D33 | 103/1800 | 113/1800 | 90 | 100",
   "| HJ100YC | T3 | YC4D180-D33 | 120/1800 | 132/1800 | 100 | 110",
   "| HJ120YC | T3 | YC4A205-D32 | 138/1800 | 152/1800 | 120 | 132",
   "| HJ150YC | T3 | YC6A245-D32 | 165/1800 | 181/1800 | 150 | 160",
   "| HJ160YC | T3 | YC6A285-D32 | 190/1800 | 209/1800 | 160 | 180",
   "| HJ176YC | T3 | YC6A305-D32 | 203/1800 | 223/1800 | 176 | 190",
   "| HJ200YC | T3 | YC6MK360-D30 | 240/1800 | 264/1800 | 200 | 220",
   "| HJ250YC | T3 | YC6MK420-D31 | 281/1800 | 309/1800 | 250 | 275",
   "| HJ300YC | T3 | YC6MK500-D32 | 335/1800 | 369/1800 | 300 | 330",
   "| HJ450YC | T3 | YC6TD780-D32 | 520/1800 | 572/1800 | 450 | 500",
   "| HJ450YC | T3 | YC6TD780-D32 | 520/1800 | 572/1800 | 450 | 500",
   "| HJ500YC | T3 | YC6TD840-D32 | 561/1800 | 616/1800 | 500 | 550",
   "| HJ500YC | T3 | YC6TD840-D32 | 561/1800 | 616/1800 | 500 | 550",
   "| HJ550YC | T3 | YC6TD940-D32 | 628/1800 | 691/1800 | 550 | 600",
   "| HJ550YC | T3 | YC6TD940-D32 | 628/1800 | 691/1800 | 550 | 600",
   "| HJ600YC | T3 | YC6TD1020-D32 | 680/1800 | 748/1800 | 600 | 660",
   "| HJ600YC | T3 | YC6TD1020-D32 | 680/1800 | 748/1800 | 600 | 660",
   "| HJ650YC | T3 | YC6TH1070-D33 | 715/1800 | 787/1800 | 650 | 710",
   "| HJ650YC | T3 | YC6TH1070-D33 | 715/1800 | 787/1800 | 650 | 710",
   "| HJ730YC | T3 | YC6TH1220-D33 | 815/1800 | 897/1800 | 730 | 800",
   "| HJ730YC | T3 | YC6TH1220-D33 | 815/1800 | 897/1800 | 730 | 800",
   "| HJ800YC | T3 | YC6TH1350-D33 | 900/1800 | 990/1800 | 800 | 900",
   "| HJ800YC | T3 | YC6TH1350-D33 | 900/1800 | 990/1800 | 800 | 900",
   "| HJ800YC | T3 | YC12VTD1350-D32 | 900/1800 | 990/1800 | 800 | 900",
   "| HJ800YC | T3 | YC12VTD1350-D32 | 900/1800 | 990/1800 | 800 | 900",
   "| HJ900YC | T3 | YC12VTD1500-D32 | 1000/1800 | 1100/1800 | 900 | 1000",
   "| HJ900YC | T3 | YC12VTD1500-D32 | 1000/1800 | 1100/1800 | 900 | 1000",
   "| HJ1000YC | T3 | YC12VTD1680-D32 | 1120/1800 | 1232/1800 | 1000 | 1100",
   "| HJ1000YC | T3 | YC12VTD1680-D32 | 1120/1800 | 1232/1800 | 1000 | 1100",
   "| HJ1100YC | T3 | YC12VTD1860-D32 | 1240/1800 | 1364/1800 | 1100 | 1200",
   "| HJ1100YC | T3 | YC12VTD1860-D32 | 1240/1800 | 1364/1800 | 1100 | 1200",
   "| HJ1200YC | T3 | YC12VTD2070-D32 | 1380/1800 | 1520/1800 | 1200 | 1350",
   "| HJ1200YC | T3 | YC12VTD2070-D32 | 1380/1800 | 1520/1800 | 1200 | 1350",
   "| HJ1350YC | T3 | YC16VTD2270-D32 | 1520/1800 | 1672/1800 | 1350 | 1500",
   "| HJ1350YC | T3 | YC16VTD2270-D32 | 1520/1800 | 1672/1800 | 1350 | 1500",
   "| HJ1500YC | T3 | YC16VTD2510-D32 | 1680/1800 | 1850/1800 | 1500 | 1600",
   "| HJ1500YC | T3 | YC16VTD2510-D32 | 1680/1800 | 1850/1800 | 1500 | 1600",
   "| HJ1600YC | T3 | YC16VTD2700-D32 | 1805/1800 | 1985/1800 | 1600 | 1800",
   "| HJ1600YC | T3 | YC16VTD2700-D32 | 1805/1800 | 1985/1800 | 1600 | 1800"
  ]
 },
 {
  "n": 151,
  "url": "https://en.nenjo.cn/products_details/50.html",
  "title": "30-3000KVA Yuchai Container Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 排放阶段 Emission Level | 柴油机型号 Engine model | 柴油机常用功率/转速 | 柴油机备用功率/转速 | 发电机组常用功率/转速 | 发电机组备用功率/转速",
   "| Engine prime power（kW/r/min) | Engine standby power（kW/r/min) | Gen-set prime power（kW/r/min) | Gen-set standby power（kW/r/min)"
  ],
  "rows": [
   "| HJ20YC | T2 | YC4V35-D20 | 23/1500 | 25/1500 | 20 | 22",
   "| HJ24YC | T2 | YC4V45Z-D20 | 30/1500 | 33/1500 | 24 | 26",
   "| HJ30YC | T2 | YC4V55Z-D20 | 38/1500 | 42/1500 | 30 | 33",
   "| HJ20YC | T2 | YC4V35-D20 | 23/1500 | 25/1500 | 20 | 22",
   "| HJ24YC | T2 | YC4V45Z-D20 | 30/1500 | 33/1500 | 24 | 26",
   "| HJ30YC | T2 | YC4V55Z-D20 | 38/1500 | 42/1500 | 30 | 33",
   "| HJ30YC | T2 | YC4D60-D25 | 40/1500 | 44/1500 | 30 | 33",
   "| HJ50YC | T2 | YC4D90Z-D25 | 60/1500 | 66/1500 | 50 | 55",
   "| HJ60YC | T2 | YC4A100Z-D25 | 70/1500 | 77/1500 | 60 | 64",
   "| HJ80YC | T2 | YC4A140L-D25 | 100/1500 | 110/1500 | 80 | 90",
   "| HJ100YC | T2 | YC4A180L-D20 | 120/1500 | 132/1500 | 100 | 110",
   "| HJ100YC | T2 | YC6B180L-D20 | 120/1500 | 132/1500 | 100 | 110",
   "| HJ120YC | T2 | YC6B205L-D20 | 138/1500 | 152/1500 | 120 | 132",
   "| HJ150YC | T2 | YC6A245L-D21 | 165/1500 | 181/1500 | 150 | 160",
   "| HJ200YC | T2 | YC6MK350L-D20 | 235/1500 | 258.5/1500 | 200 | 220",
   "| HJ250YC | T2 | YC6MK420L-D20 | 281/1500 | 309/1500 | 250 | 275",
   "| HJ300YC | T2 | YC6MJ500L-D21 | 334/1500 | 367/1500 | 300 | 330",
   "| HJ360YC | T2 | YC6T600L-D22 | 401/1500 | 441/1500 | 360 | 400",
   "| HJ400YC | T2 | YC6T660L-D20 | 441/1500 | 485/1500 | 400 | 440",
   "| HJ400YC | T2 | YC6T660L-D20 | 441/1500 | 485/1500 | 400 | 440",
   "| HJ16YC | T4 | YCDV254FHZ-25 | 20/1500 | 22/1500 | 16 | 17.5",
   "| HJ20YC | T4 | YCDV254FHZ-35 | 25/1500 | 27.5/1500 | 20 | 22",
   "| HJ24YC | T4 | YCDV254FHZ-40 | 30/1500 | 33/1500 | 24 | 26.4",
   "| HJ30YC | T4 | YCDV254FHZ-50 | 36.8/1500 | 40.5/1500 | 30 | 33",
   "| HJ40YC | T3 | YCD4V33H6-75 | 50/1500 | 55/1500 | 40 | 44",
   "| HJ45YC | T3 | YC4D80-D34 | 53/1500 | 59/1500 | 45 | 50",
   "| HJ50YC | T3 | YC4D90-D34 | 60/1500 | 66/1500 | 50 | 55",
   "| HJ60YC | T3 | YC4D105-D34 | 70/1500 | 77/1500 | 60 | 64",
   "| HJ80YC | T3 | YC4D140-D31 | 100/1500 | 110/1500 | 80 | 90",
   "| HJ90YC | T3 | YC4D155-D31 | 103/1500 | 113/1500 | 90 | 100",
   "| HJ80YC | T3 | YC4A140-D30 | 95/1500 | 105/1500 | 80 | 90",
   "| HJ90YC | T3 | YC4A155-D30 | 103/1500 | 113/1500 | 90 | 100",
   "| HJ90YC | T3 | YC4A165-D30 | 110/1500 | 121/1500 | 90 | 100",
   "| HJ110YC | T3 | YC4A190-D30 | 125/1500 | 138/1500 | 110 | 120",
   "| HJ115YC | T3 | YCD6Q23H8-210 | 140/1500 | 154/1500 | 115 | 125",
   "| HJ150YC | T3 | YCD6Q33H6-260 | 190/1500 | 209/1500 | 150 | 165",
   "| HJ120YC | T3 | YC6A205-D30 | 138/1500 | 152/1500 | 120 | 132",
   "| HJ140YC | T3 | YC6A230-D30 | 155/1500 | 171/1500 | 140 | 150",
   "| HJ144YC | T3 | YC6A245-D30 | 165/1500 | 181/1500 | 144 | 160",
   "| HJ160YC | T3 | YC6A275-D30 | 185/1500 | 203/1500 | 160 | 180",
   "| HJ200YC | T3 | YCA08350-D30 | 235/1500 | 259/1500 | 200 | 220",
   "| HJ200YC | T3 | YC6MK350-D30 | 235/1500 | 259/1500 | 200 | 220",
   "| HJ250YC | T3 | YC6MK420-D30 | 281/1500 | 309/1500 | 250 | 275",
   "| HJ280YC | T3 | YC6MK450-D30 | 301/1500 | 331/1500 | 280 | /",
   "| HJ300YC | T3 | YC6MJ500-D30 | 334/1500 | 367/1500 | 300 | 330",
   "| HJ320YC | T3 | YC6MJ540-D30 | 365/1500 | 402/1500 | 320 | 340",
   "| HJ350YC | T3 | YC6MJ600-D30 | 401/1500 | 441/1500 | 350 | 400",
   "| HJ300YC | T3 | YC6K500-D31 | 335/1500 | 370/1500 | 300 | 330",
   "| HJ300YC | T3 | YC6K500-D30 | 335/1500 | 370/1500 | 300 | 330",
   "| HJ320YC | T3 | YC6K520-D30 | 356/1500 | 382/1500 | 320 | 340",
   "| HJ350YC | T3 | YC6K600-D30 | 401/1500 | 441/1500 | 350 | 400",
   "| HJ400YC | T3 | YC6K660-D30 | 441/1500 | 490/1500 | 400 | 440",
   "| HJ400YC | T3 | YC6T660-D31 | 441/1500 | 485/1500 | 400 | 440",
   "| HJ400YC | T3 | YC6T660-D31 | 441/1500 | 485/1500 | 400 | 440",
   "| HJ450YC | T3 | YC6TD780-D31 | 520/1500 | 572/1500 | 450 | 500",
   "| HJ450YC | T3 | YC6TD780-D31 | 520/1500 | 572/1500 | 450 | 500",
   "| HJ500YC | T3 | YC6TD840-D31 | 561/1500 | 616/1500 | 500 | 550",
   "| HJ500YC | T3 | YC6TD840-D31 | 561/1500 | 616/1500 | 500 | 550",
   "| HJ550YC | T3 | YC6TD900-D31 | 605/1500 | 665/1500 | 550 | 600",
   "| HJ550YC | T3 | YC6TD900-D31 | 605/1500 | 665/1500 | 550 | 600",
   "| HJ450YC | T3 | YC6TD780-D30 | 520/1500 | 572/1500 | 450 | 500",
   "| HJ450YC | T3 | YC6TD780-D30 | 520/1500 | 572/1500 | 450 | 500",
   "| HJ500YC | T3 | YC6TD840-D30 | 561/1500 | 616/1500 | 500 | 550",
   "| HJ500YC | T3 | YC6TD840-D30 | 561/1500 | 616/1500 | 500 | 550",
   "| HJ550YC | T3 | YC6TD900-D30 | 605/1500 | 665/1500 | 550 | 600",
   "| HJ550YC | T3 | YC6TD900-D30 | 605/1500 | 665/1500 | 550 | 600",
   "| HJ600YC | T3 | YC6TD1000-D30 | 668/1500 | 735/1500 | 600 | 660",
   "| HJ600YC | T3 | YC6TD1000-D30 | 668/1500 | 735/1500 | 600 | 660",
   "| HJ650YC | T3 | YC6TH1070-D31 | 715/1500 | 787/1500 | 650 | 710",
   "| HJ650YC | T3 | YC6TH1070-D31 | 715/1500 | 787/1500 | 650 | 710",
   "| HJ730YC | T3 | YC6TH1220-D31 | 815/1500 | 897/1500 | 730 | 800",
   "| HJ730YC | T3 | YC6TH1220-D31 | 815/1500 | 897/1500 | 730 | 800",
   "| HJ800YC | T3 | YC6TH1320-D31 | 880/1500 | 968/1500 | 800 | 900",
   "| HJ800YC | T3 | YC6TH1320-D31 | 880/1500 | 968/1500 | 800 | 900",
   "| HJ600YC | T3 | YC6C1020-D31 | 680/1500 | 748/1500 | 600 | 660",
   "| HJ600YC | T3 | YC6C1020-D31 | 680/1500 | 748/1500 | 600 | 660",
   "| HJ650YC | T3 | YC6C1070-D31 | 715/1500 | 787/1500 | 650 | 710",
   "| HJ650YC | T3 | YC6C1070-D31 | 715/1500 | 787/1500 | 650 | 710",
   "| HJ730YC | T3 | YC6C1220-D31 | 815/1500 | 897/1500 | 730 | 800",
   "| HJ730YC | T3 | YC6C1220-D31 | 815/1500 | 897/1500 | 730 | 800",
   "| HJ800YC | T3 | YC6C1320-D31 | 880/1500 | 968/1500 | 800 | 900",
   "| HJ800YC | T3 | YC6C1320-D31 | 880/1500 | 968/1500 | 800 | 900",
   "| HJ900YC | T3 | YC6C1520-D31 | 1016/1500 | 1118/1500 | 900 | 1000",
   "| HJ900YC | T3 | YC6C1520-D31 | 1016/1500 | 1118/1500 | 900 | 1000",
   "| HJ1000YC | T3 | YC6C1660-D31 | 1110/1500 | 1221/1500 | 1000 | 1100",
   "| HJ1000YC | T3 | YC6C1660-D31 | 1110/1500 | 1221/1500 | 1000 | 1100",
   "| HJ1000YC | T3 | YC6C1660-D30 | 1110/1500 | 1221/1500 | 1000 | 1100",
   "| HJ1000YC | T3 | YC6C1660-D30 | 1110/1500 | 1221/1500 | 1000 | 1100",
   "| HJ800YC | T3 | YC12VTD1350-D30 | 900/1500 | 990/1500 | 800 | 900",
   "| HJ800YC | T3 | YC12VTD1350-D30 | 900/1500 | 990/1500 | 800 | 900",
   "| HJ900YC | T3 | YC12VTD1500-D30 | 1000/1500 | 1100/1500 | 900 | 1000",
   "| HJ900YC | T3 | YC12VTD1500-D30 | 1000/1500 | 1100/1500 | 900 | 1000",
   "| HJ1000YC | T3 | YC12VTD1680-D30 | 1120/1500 | 1230/1500 | 1000 | 1100",
   "| HJ1000YC | T3 | YC12VTD1680-D30 | 1120/1500 | 1230/1500 | 1000 | 1100",
   "| HJ1100YC | T3 | YC12VTD1830-D30 | 1220/1500 | 1342/1500 | 1100 | 1200",
   "| HJ1100YC | T3 | YC12VTD1830-D30 | 1220/1500 | 1342/1500 | 1100 | 1200",
   "| HJ1200YC | T3 | YC12VTD2000-D30 | 1345/1500 | 1480/1500 | 1200 | 1300",
   "| HJ1200YC | T3 | YC12VTD2000-D30 | 1345/1500 | 1480/1500 | 1200 | 1300",
   "| HJ1200YC | T3 | YC12VC2070-D31 | 1380/1500 | 1520/1500 | 1200 | 1350",
   "| HJ1200YC | T3 | YC12VC2070-D31 | 1380/1500 | 1520/1500 | 1200 | 1350",
   "| HJ1350YC | T3 | YC12VC2270-D31 | 1520/1500 | 1670/1500 | 1350 | 1500",
   "| HJ1350YC | T3 | YC12VC2270-D31 | 1520/1500 | 1670/1500 | 1350 | 1500",
   "| HJ1500YC | T3 | YC12VC2510-D31 | 1680/1500 | 1850/1500 | 1500 | 1600",
   "| HJ1500YC | T3 | YC12VC2510-D31 | 1680/1500 | 1850/1500 | 1500 | 1600",
   "| HJ1600YC | T3 | YC12VC2700-D31 | 1805/1500 | 1985/1500 | 1600 | 1800",
   "| HJ1600YC | T3 | YC12VC2700-D31 | 1805/1500 | 1985/1500 | 1600 | 1800",
   "| HJ1800YC | T3 | YC12VC3000-D30 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1800YC | T3 | YC12VC3000-D30 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1350YC | T3 | YC16VTD2270-D30 | 1520/1500 | 1672/1500 | 1350 | 1500",
   "| HJ1350YC | T3 | YC16VTD2270-D30 | 1520/1500 | 1672/1500 | 1350 | 1500",
   "| HJ1500YC | T3 | YC16VTD2510-D30 | 1680/1500 | 1850/1500 | 1500 | 1650",
   "| HJ1500YC | T3 | YC16VTD2510-D30 | 1680/1500 | 1850/1500 | 1500 | 1650",
   "| HJ1600YC | T3 | YC16VTD2700-D30 | 1805/1500 | 1985/1500 | 1600 | 1800",
   "| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200",
   "| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200",
   "| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200",
   "| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200",
   "| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400",
   "| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400",
   "| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400",
   "| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400",
   "| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600",
   "| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600",
   "| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600",
   "| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600",
   "| 型号 Model | 排放阶段 Emission Level | 柴油机型号 Engine model | 柴油机常用功率/转速 | 柴油机备用功率/转速 | 发电机组常用功率/转速 | 发电机组备用功率/转速",
   "| HJ20YC | T2 | YC4V35-D21 | 23/1800 | 25/1800 | 20 | 22",
   "| HJ24YC | T2 | YC4V45Z-D21 | 30/1800 | 33/1800 | 24 | 26",
   "| HJ30YC | T2 | YC4V55Z-D21 | 38/1800 | 42/1800 | 30 | 33",
   "| HJ20YC | T2 | YC4V35-D21 | 23/1800 | 25/1800 | 20 | 22",
   "| HJ24YC | T2 | YC4V45Z-D21 | 30/1800 | 33/1800 | 24 | 26",
   "| HJ30YC | T2 | YC4V55Z-D21 | 38/1800 | 42/1800 | 30 | 33",
   "| HJ30YC | T2 | YC4D65-D20 | 44/1800 | 48/1800 | 30 | 33",
   "| HJ45YC | T2 | YC4D80Z-D20 | 55/1800 | 60.5/1800 | 45 | 50",
   "| HJ55YC | T2 | YC4D100Z-D20 | 66/1800 | 72.6/1800 | 55 | 60",
   "| HJ70YC | T2 | YC6B130Z-D20 | 88/1800 | 97/1800 | 70 | 80",
   "| HJ90YC | T2 | YC6B160Z-D20 | 107/1800 | 118/1800 | 90 | 100",
   "| HJ120YC | T2 | YC6B210L-D20 | 140/1800 | 154/1800 | 120 | 130",
   "| HJ144YC | T2 | YC6A245L-D20 | 165/1800 | 181/1800 | 144 | 160",
   "| HJ200YC | T2 | YC6MK360L-D20 | 240/1800 | 264/1800 | 200 | 220",
   "| HJ250YC | T2 | YC6MK420L-D21 | 281/1800 | 309/1800 | 250 | 275",
   "| HJ300YC | T2 | YC6MJ515L-D22 | 346/1800 | 380/1800 | 300 | 330",
   "| HJ400YC | T2 | YC6T660L-D21 | 441/1800 | 485/1800 | 400 | 440",
   "| HJ400YC | T2 | YC6T660L-D21 | 441/1800 | 485/1800 | 400 | 440",
   "| HJ80YC | T3 | YC4D140-D33 | 95/1800 | 105/1800 | 80 | 90",
   "| HJ90YC | T3 | YC4D155-D33 | 103/1800 | 113/1800 | 90 | 100",
   "| HJ100YC | T3 | YC4D180-D33 | 120/1800 | 132/1800 | 100 | 110",
   "| HJ120YC | T3 | YC4A205-D32 | 138/1800 | 152/1800 | 120 | 132",
   "| HJ150YC | T3 | YC6A245-D32 | 165/1800 | 181/1800 | 150 | 160",
   "| HJ160YC | T3 | YC6A285-D32 | 190/1800 | 209/1800 | 160 | 180",
   "| HJ176YC | T3 | YC6A305-D32 | 203/1800 | 223/1800 | 176 | 190",
   "| HJ200YC | T3 | YC6MK360-D30 | 240/1800 | 264/1800 | 200 | 220",
   "| HJ250YC | T3 | YC6MK420-D31 | 281/1800 | 309/1800 | 250 | 275",
   "| HJ300YC | T3 | YC6MK500-D32 | 335/1800 | 369/1800 | 300 | 330",
   "| HJ450YC | T3 | YC6TD780-D32 | 520/1800 | 572/1800 | 450 | 500",
   "| HJ450YC | T3 | YC6TD780-D32 | 520/1800 | 572/1800 | 450 | 500",
   "| HJ500YC | T3 | YC6TD840-D32 | 561/1800 | 616/1800 | 500 | 550",
   "| HJ500YC | T3 | YC6TD840-D32 | 561/1800 | 616/1800 | 500 | 550",
   "| HJ550YC | T3 | YC6TD940-D32 | 628/1800 | 691/1800 | 550 | 600",
   "| HJ550YC | T3 | YC6TD940-D32 | 628/1800 | 691/1800 | 550 | 600",
   "| HJ600YC | T3 | YC6TD1020-D32 | 680/1800 | 748/1800 | 600 | 660",
   "| HJ600YC | T3 | YC6TD1020-D32 | 680/1800 | 748/1800 | 600 | 660",
   "| HJ650YC | T3 | YC6TH1070-D33 | 715/1800 | 787/1800 | 650 | 710",
   "| HJ650YC | T3 | YC6TH1070-D33 | 715/1800 | 787/1800 | 650 | 710",
   "| HJ730YC | T3 | YC6TH1220-D33 | 815/1800 | 897/1800 | 730 | 800",
   "| HJ730YC | T3 | YC6TH1220-D33 | 815/1800 | 897/1800 | 730 | 800",
   "| HJ800YC | T3 | YC6TH1350-D33 | 900/1800 | 990/1800 | 800 | 900",
   "| HJ800YC | T3 | YC6TH1350-D33 | 900/1800 | 990/1800 | 800 | 900",
   "| HJ800YC | T3 | YC12VTD1350-D32 | 900/1800 | 990/1800 | 800 | 900",
   "| HJ800YC | T3 | YC12VTD1350-D32 | 900/1800 | 990/1800 | 800 | 900",
   "| HJ900YC | T3 | YC12VTD1500-D32 | 1000/1800 | 1100/1800 | 900 | 1000",
   "| HJ900YC | T3 | YC12VTD1500-D32 | 1000/1800 | 1100/1800 | 900 | 1000",
   "| HJ1000YC | T3 | YC12VTD1680-D32 | 1120/1800 | 1232/1800 | 1000 | 1100",
   "| HJ1000YC | T3 | YC12VTD1680-D32 | 1120/1800 | 1232/1800 | 1000 | 1100",
   "| HJ1100YC | T3 | YC12VTD1860-D32 | 1240/1800 | 1364/1800 | 1100 | 1200",
   "| HJ1100YC | T3 | YC12VTD1860-D32 | 1240/1800 | 1364/1800 | 1100 | 1200",
   "| HJ1200YC | T3 | YC12VTD2070-D32 | 1380/1800 | 1520/1800 | 1200 | 1350",
   "| HJ1200YC | T3 | YC12VTD2070-D32 | 1380/1800 | 1520/1800 | 1200 | 1350",
   "| HJ1350YC | T3 | YC16VTD2270-D32 | 1520/1800 | 1672/1800 | 1350 | 1500",
   "| HJ1350YC | T3 | YC16VTD2270-D32 | 1520/1800 | 1672/1800 | 1350 | 1500",
   "| HJ1500YC | T3 | YC16VTD2510-D32 | 1680/1800 | 1850/1800 | 1500 | 1600",
   "| HJ1500YC | T3 | YC16VTD2510-D32 | 1680/1800 | 1850/1800 | 1500 | 1600",
   "| HJ1600YC | T3 | YC16VTD2700-D32 | 1805/1800 | 1985/1800 | 1600 | 1800",
   "| HJ1600YC | T3 | YC16VTD2700-D32 | 1805/1800 | 1985/1800 | 1600 | 1800"
  ]
 },
 {
  "n": 152,
  "url": "https://en.nenjo.cn/products_details/72.html",
  "title": "30-3000KVA Yuchai Silent Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 排放阶段 Emission Level | 柴油机型号 Engine model | 柴油机常用功率/转速 | 柴油机备用功率/转速 | 发电机组常用功率/转速 | 发电机组备用功率/转速",
   "| Engine prime power（kW/r/min) | Engine standby power（kW/r/min) | Gen-set prime power（kW/r/min) | Gen-set standby power（kW/r/min)"
  ],
  "rows": [
   "| HJ20YC | T2 | YC4V35-D20 | 23/1500 | 25/1500 | 20 | 22",
   "| HJ24YC | T2 | YC4V45Z-D20 | 30/1500 | 33/1500 | 24 | 26",
   "| HJ30YC | T2 | YC4V55Z-D20 | 38/1500 | 42/1500 | 30 | 33",
   "| HJ20YC | T2 | YC4V35-D20 | 23/1500 | 25/1500 | 20 | 22",
   "| HJ24YC | T2 | YC4V45Z-D20 | 30/1500 | 33/1500 | 24 | 26",
   "| HJ30YC | T2 | YC4V55Z-D20 | 38/1500 | 42/1500 | 30 | 33",
   "| HJ30YC | T2 | YC4D60-D25 | 40/1500 | 44/1500 | 30 | 33",
   "| HJ50YC | T2 | YC4D90Z-D25 | 60/1500 | 66/1500 | 50 | 55",
   "| HJ60YC | T2 | YC4A100Z-D25 | 70/1500 | 77/1500 | 60 | 64",
   "| HJ80YC | T2 | YC4A140L-D25 | 100/1500 | 110/1500 | 80 | 90",
   "| HJ100YC | T2 | YC4A180L-D20 | 120/1500 | 132/1500 | 100 | 110",
   "| HJ100YC | T2 | YC6B180L-D20 | 120/1500 | 132/1500 | 100 | 110",
   "| HJ120YC | T2 | YC6B205L-D20 | 138/1500 | 152/1500 | 120 | 132",
   "| HJ150YC | T2 | YC6A245L-D21 | 165/1500 | 181/1500 | 150 | 160",
   "| HJ200YC | T2 | YC6MK350L-D20 | 235/1500 | 258.5/1500 | 200 | 220",
   "| HJ250YC | T2 | YC6MK420L-D20 | 281/1500 | 309/1500 | 250 | 275",
   "| HJ300YC | T2 | YC6MJ500L-D21 | 334/1500 | 367/1500 | 300 | 330",
   "| HJ360YC | T2 | YC6T600L-D22 | 401/1500 | 441/1500 | 360 | 400",
   "| HJ400YC | T2 | YC6T660L-D20 | 441/1500 | 485/1500 | 400 | 440",
   "| HJ400YC | T2 | YC6T660L-D20 | 441/1500 | 485/1500 | 400 | 440",
   "| HJ16YC | T4 | YCDV254FHZ-25 | 20/1500 | 22/1500 | 16 | 17.5",
   "| HJ20YC | T4 | YCDV254FHZ-35 | 25/1500 | 27.5/1500 | 20 | 22",
   "| HJ24YC | T4 | YCDV254FHZ-40 | 30/1500 | 33/1500 | 24 | 26.4",
   "| HJ30YC | T4 | YCDV254FHZ-50 | 36.8/1500 | 40.5/1500 | 30 | 33",
   "| HJ40YC | T3 | YCD4V33H6-75 | 50/1500 | 55/1500 | 40 | 44",
   "| HJ45YC | T3 | YC4D80-D34 | 53/1500 | 59/1500 | 45 | 50",
   "| HJ50YC | T3 | YC4D90-D34 | 60/1500 | 66/1500 | 50 | 55",
   "| HJ60YC | T3 | YC4D105-D34 | 70/1500 | 77/1500 | 60 | 64",
   "| HJ80YC | T3 | YC4D140-D31 | 100/1500 | 110/1500 | 80 | 90",
   "| HJ90YC | T3 | YC4D155-D31 | 103/1500 | 113/1500 | 90 | 100",
   "| HJ80YC | T3 | YC4A140-D30 | 95/1500 | 105/1500 | 80 | 90",
   "| HJ90YC | T3 | YC4A155-D30 | 103/1500 | 113/1500 | 90 | 100",
   "| HJ90YC | T3 | YC4A165-D30 | 110/1500 | 121/1500 | 90 | 100",
   "| HJ110YC | T3 | YC4A190-D30 | 125/1500 | 138/1500 | 110 | 120",
   "| HJ115YC | T3 | YCD6Q23H8-210 | 140/1500 | 154/1500 | 115 | 125",
   "| HJ150YC | T3 | YCD6Q33H6-260 | 190/1500 | 209/1500 | 150 | 165",
   "| HJ120YC | T3 | YC6A205-D30 | 138/1500 | 152/1500 | 120 | 132",
   "| HJ140YC | T3 | YC6A230-D30 | 155/1500 | 171/1500 | 140 | 150",
   "| HJ144YC | T3 | YC6A245-D30 | 165/1500 | 181/1500 | 144 | 160",
   "| HJ160YC | T3 | YC6A275-D30 | 185/1500 | 203/1500 | 160 | 180",
   "| HJ200YC | T3 | YCA08350-D30 | 235/1500 | 259/1500 | 200 | 220",
   "| HJ200YC | T3 | YC6MK350-D30 | 235/1500 | 259/1500 | 200 | 220",
   "| HJ250YC | T3 | YC6MK420-D30 | 281/1500 | 309/1500 | 250 | 275",
   "| HJ280YC | T3 | YC6MK450-D30 | 301/1500 | 331/1500 | 280 | /",
   "| HJ300YC | T3 | YC6MJ500-D30 | 334/1500 | 367/1500 | 300 | 330",
   "| HJ320YC | T3 | YC6MJ540-D30 | 365/1500 | 402/1500 | 320 | 340",
   "| HJ350YC | T3 | YC6MJ600-D30 | 401/1500 | 441/1500 | 350 | 400",
   "| HJ300YC | T3 | YC6K500-D31 | 335/1500 | 370/1500 | 300 | 330",
   "| HJ300YC | T3 | YC6K500-D30 | 335/1500 | 370/1500 | 300 | 330",
   "| HJ320YC | T3 | YC6K520-D30 | 356/1500 | 382/1500 | 320 | 340",
   "| HJ350YC | T3 | YC6K600-D30 | 401/1500 | 441/1500 | 350 | 400",
   "| HJ400YC | T3 | YC6K660-D30 | 441/1500 | 490/1500 | 400 | 440",
   "| HJ400YC | T3 | YC6T660-D31 | 441/1500 | 485/1500 | 400 | 440",
   "| HJ400YC | T3 | YC6T660-D31 | 441/1500 | 485/1500 | 400 | 440",
   "| HJ450YC | T3 | YC6TD780-D31 | 520/1500 | 572/1500 | 450 | 500",
   "| HJ450YC | T3 | YC6TD780-D31 | 520/1500 | 572/1500 | 450 | 500",
   "| HJ500YC | T3 | YC6TD840-D31 | 561/1500 | 616/1500 | 500 | 550",
   "| HJ500YC | T3 | YC6TD840-D31 | 561/1500 | 616/1500 | 500 | 550",
   "| HJ550YC | T3 | YC6TD900-D31 | 605/1500 | 665/1500 | 550 | 600",
   "| HJ550YC | T3 | YC6TD900-D31 | 605/1500 | 665/1500 | 550 | 600",
   "| HJ450YC | T3 | YC6TD780-D30 | 520/1500 | 572/1500 | 450 | 500",
   "| HJ450YC | T3 | YC6TD780-D30 | 520/1500 | 572/1500 | 450 | 500",
   "| HJ500YC | T3 | YC6TD840-D30 | 561/1500 | 616/1500 | 500 | 550",
   "| HJ500YC | T3 | YC6TD840-D30 | 561/1500 | 616/1500 | 500 | 550",
   "| HJ550YC | T3 | YC6TD900-D30 | 605/1500 | 665/1500 | 550 | 600",
   "| HJ550YC | T3 | YC6TD900-D30 | 605/1500 | 665/1500 | 550 | 600",
   "| HJ600YC | T3 | YC6TD1000-D30 | 668/1500 | 735/1500 | 600 | 660",
   "| HJ600YC | T3 | YC6TD1000-D30 | 668/1500 | 735/1500 | 600 | 660",
   "| HJ650YC | T3 | YC6TH1070-D31 | 715/1500 | 787/1500 | 650 | 710",
   "| HJ650YC | T3 | YC6TH1070-D31 | 715/1500 | 787/1500 | 650 | 710",
   "| HJ730YC | T3 | YC6TH1220-D31 | 815/1500 | 897/1500 | 730 | 800",
   "| HJ730YC | T3 | YC6TH1220-D31 | 815/1500 | 897/1500 | 730 | 800",
   "| HJ800YC | T3 | YC6TH1320-D31 | 880/1500 | 968/1500 | 800 | 900",
   "| HJ800YC | T3 | YC6TH1320-D31 | 880/1500 | 968/1500 | 800 | 900",
   "| HJ600YC | T3 | YC6C1020-D31 | 680/1500 | 748/1500 | 600 | 660",
   "| HJ600YC | T3 | YC6C1020-D31 | 680/1500 | 748/1500 | 600 | 660",
   "| HJ650YC | T3 | YC6C1070-D31 | 715/1500 | 787/1500 | 650 | 710",
   "| HJ650YC | T3 | YC6C1070-D31 | 715/1500 | 787/1500 | 650 | 710",
   "| HJ730YC | T3 | YC6C1220-D31 | 815/1500 | 897/1500 | 730 | 800",
   "| HJ730YC | T3 | YC6C1220-D31 | 815/1500 | 897/1500 | 730 | 800",
   "| HJ800YC | T3 | YC6C1320-D31 | 880/1500 | 968/1500 | 800 | 900",
   "| HJ800YC | T3 | YC6C1320-D31 | 880/1500 | 968/1500 | 800 | 900",
   "| HJ900YC | T3 | YC6C1520-D31 | 1016/1500 | 1118/1500 | 900 | 1000",
   "| HJ900YC | T3 | YC6C1520-D31 | 1016/1500 | 1118/1500 | 900 | 1000",
   "| HJ1000YC | T3 | YC6C1660-D31 | 1110/1500 | 1221/1500 | 1000 | 1100",
   "| HJ1000YC | T3 | YC6C1660-D31 | 1110/1500 | 1221/1500 | 1000 | 1100",
   "| HJ1000YC | T3 | YC6C1660-D30 | 1110/1500 | 1221/1500 | 1000 | 1100",
   "| HJ1000YC | T3 | YC6C1660-D30 | 1110/1500 | 1221/1500 | 1000 | 1100",
   "| HJ800YC | T3 | YC12VTD1350-D30 | 900/1500 | 990/1500 | 800 | 900",
   "| HJ800YC | T3 | YC12VTD1350-D30 | 900/1500 | 990/1500 | 800 | 900",
   "| HJ900YC | T3 | YC12VTD1500-D30 | 1000/1500 | 1100/1500 | 900 | 1000",
   "| HJ900YC | T3 | YC12VTD1500-D30 | 1000/1500 | 1100/1500 | 900 | 1000",
   "| HJ1000YC | T3 | YC12VTD1680-D30 | 1120/1500 | 1230/1500 | 1000 | 1100",
   "| HJ1000YC | T3 | YC12VTD1680-D30 | 1120/1500 | 1230/1500 | 1000 | 1100",
   "| HJ1100YC | T3 | YC12VTD1830-D30 | 1220/1500 | 1342/1500 | 1100 | 1200",
   "| HJ1100YC | T3 | YC12VTD1830-D30 | 1220/1500 | 1342/1500 | 1100 | 1200",
   "| HJ1200YC | T3 | YC12VTD2000-D30 | 1345/1500 | 1480/1500 | 1200 | 1300",
   "| HJ1200YC | T3 | YC12VTD2000-D30 | 1345/1500 | 1480/1500 | 1200 | 1300",
   "| HJ1200YC | T3 | YC12VC2070-D31 | 1380/1500 | 1520/1500 | 1200 | 1350",
   "| HJ1200YC | T3 | YC12VC2070-D31 | 1380/1500 | 1520/1500 | 1200 | 1350",
   "| HJ1350YC | T3 | YC12VC2270-D31 | 1520/1500 | 1670/1500 | 1350 | 1500",
   "| HJ1350YC | T3 | YC12VC2270-D31 | 1520/1500 | 1670/1500 | 1350 | 1500",
   "| HJ1500YC | T3 | YC12VC2510-D31 | 1680/1500 | 1850/1500 | 1500 | 1600",
   "| HJ1500YC | T3 | YC12VC2510-D31 | 1680/1500 | 1850/1500 | 1500 | 1600",
   "| HJ1600YC | T3 | YC12VC2700-D31 | 1805/1500 | 1985/1500 | 1600 | 1800",
   "| HJ1600YC | T3 | YC12VC2700-D31 | 1805/1500 | 1985/1500 | 1600 | 1800",
   "| HJ1800YC | T3 | YC12VC3000-D30 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1800YC | T3 | YC12VC3000-D30 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1350YC | T3 | YC16VTD2270-D30 | 1520/1500 | 1672/1500 | 1350 | 1500",
   "| HJ1350YC | T3 | YC16VTD2270-D30 | 1520/1500 | 1672/1500 | 1350 | 1500",
   "| HJ1500YC | T3 | YC16VTD2510-D30 | 1680/1500 | 1850/1500 | 1500 | 1650",
   "| HJ1500YC | T3 | YC16VTD2510-D30 | 1680/1500 | 1850/1500 | 1500 | 1650",
   "| HJ1600YC | T3 | YC16VTD2700-D30 | 1805/1500 | 1985/1500 | 1600 | 1800",
   "| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200",
   "| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200",
   "| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200",
   "| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200",
   "| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400",
   "| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400",
   "| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400",
   "| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400",
   "| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600",
   "| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600",
   "| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600",
   "| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600",
   "| 型号 Model | 排放阶段 Emission Level | 柴油机型号 Engine model | 柴油机常用功率/转速 | 柴油机备用功率/转速 | 发电机组常用功率/转速 | 发电机组备用功率/转速",
   "| HJ20YC | T2 | YC4V35-D21 | 23/1800 | 25/1800 | 20 | 22",
   "| HJ24YC | T2 | YC4V45Z-D21 | 30/1800 | 33/1800 | 24 | 26",
   "| HJ30YC | T2 | YC4V55Z-D21 | 38/1800 | 42/1800 | 30 | 33",
   "| HJ20YC | T2 | YC4V35-D21 | 23/1800 | 25/1800 | 20 | 22",
   "| HJ24YC | T2 | YC4V45Z-D21 | 30/1800 | 33/1800 | 24 | 26",
   "| HJ30YC | T2 | YC4V55Z-D21 | 38/1800 | 42/1800 | 30 | 33",
   "| HJ30YC | T2 | YC4D65-D20 | 44/1800 | 48/1800 | 30 | 33",
   "| HJ45YC | T2 | YC4D80Z-D20 | 55/1800 | 60.5/1800 | 45 | 50",
   "| HJ55YC | T2 | YC4D100Z-D20 | 66/1800 | 72.6/1800 | 55 | 60",
   "| HJ70YC | T2 | YC6B130Z-D20 | 88/1800 | 97/1800 | 70 | 80",
   "| HJ90YC | T2 | YC6B160Z-D20 | 107/1800 | 118/1800 | 90 | 100",
   "| HJ120YC | T2 | YC6B210L-D20 | 140/1800 | 154/1800 | 120 | 130",
   "| HJ144YC | T2 | YC6A245L-D20 | 165/1800 | 181/1800 | 144 | 160",
   "| HJ200YC | T2 | YC6MK360L-D20 | 240/1800 | 264/1800 | 200 | 220",
   "| HJ250YC | T2 | YC6MK420L-D21 | 281/1800 | 309/1800 | 250 | 275",
   "| HJ300YC | T2 | YC6MJ515L-D22 | 346/1800 | 380/1800 | 300 | 330",
   "| HJ400YC | T2 | YC6T660L-D21 | 441/1800 | 485/1800 | 400 | 440",
   "| HJ400YC | T2 | YC6T660L-D21 | 441/1800 | 485/1800 | 400 | 440",
   "| HJ80YC | T3 | YC4D140-D33 | 95/1800 | 105/1800 | 80 | 90",
   "| HJ90YC | T3 | YC4D155-D33 | 103/1800 | 113/1800 | 90 | 100",
   "| HJ100YC | T3 | YC4D180-D33 | 120/1800 | 132/1800 | 100 | 110",
   "| HJ120YC | T3 | YC4A205-D32 | 138/1800 | 152/1800 | 120 | 132",
   "| HJ150YC | T3 | YC6A245-D32 | 165/1800 | 181/1800 | 150 | 160",
   "| HJ160YC | T3 | YC6A285-D32 | 190/1800 | 209/1800 | 160 | 180",
   "| HJ176YC | T3 | YC6A305-D32 | 203/1800 | 223/1800 | 176 | 190",
   "| HJ200YC | T3 | YC6MK360-D30 | 240/1800 | 264/1800 | 200 | 220",
   "| HJ250YC | T3 | YC6MK420-D31 | 281/1800 | 309/1800 | 250 | 275",
   "| HJ300YC | T3 | YC6MK500-D32 | 335/1800 | 369/1800 | 300 | 330",
   "| HJ450YC | T3 | YC6TD780-D32 | 520/1800 | 572/1800 | 450 | 500",
   "| HJ450YC | T3 | YC6TD780-D32 | 520/1800 | 572/1800 | 450 | 500",
   "| HJ500YC | T3 | YC6TD840-D32 | 561/1800 | 616/1800 | 500 | 550",
   "| HJ500YC | T3 | YC6TD840-D32 | 561/1800 | 616/1800 | 500 | 550",
   "| HJ550YC | T3 | YC6TD940-D32 | 628/1800 | 691/1800 | 550 | 600",
   "| HJ550YC | T3 | YC6TD940-D32 | 628/1800 | 691/1800 | 550 | 600",
   "| HJ600YC | T3 | YC6TD1020-D32 | 680/1800 | 748/1800 | 600 | 660",
   "| HJ600YC | T3 | YC6TD1020-D32 | 680/1800 | 748/1800 | 600 | 660",
   "| HJ650YC | T3 | YC6TH1070-D33 | 715/1800 | 787/1800 | 650 | 710",
   "| HJ650YC | T3 | YC6TH1070-D33 | 715/1800 | 787/1800 | 650 | 710",
   "| HJ730YC | T3 | YC6TH1220-D33 | 815/1800 | 897/1800 | 730 | 800",
   "| HJ730YC | T3 | YC6TH1220-D33 | 815/1800 | 897/1800 | 730 | 800",
   "| HJ800YC | T3 | YC6TH1350-D33 | 900/1800 | 990/1800 | 800 | 900",
   "| HJ800YC | T3 | YC6TH1350-D33 | 900/1800 | 990/1800 | 800 | 900",
   "| HJ800YC | T3 | YC12VTD1350-D32 | 900/1800 | 990/1800 | 800 | 900",
   "| HJ800YC | T3 | YC12VTD1350-D32 | 900/1800 | 990/1800 | 800 | 900",
   "| HJ900YC | T3 | YC12VTD1500-D32 | 1000/1800 | 1100/1800 | 900 | 1000",
   "| HJ900YC | T3 | YC12VTD1500-D32 | 1000/1800 | 1100/1800 | 900 | 1000",
   "| HJ1000YC | T3 | YC12VTD1680-D32 | 1120/1800 | 1232/1800 | 1000 | 1100",
   "| HJ1000YC | T3 | YC12VTD1680-D32 | 1120/1800 | 1232/1800 | 1000 | 1100",
   "| HJ1100YC | T3 | YC12VTD1860-D32 | 1240/1800 | 1364/1800 | 1100 | 1200",
   "| HJ1100YC | T3 | YC12VTD1860-D32 | 1240/1800 | 1364/1800 | 1100 | 1200",
   "| HJ1200YC | T3 | YC12VTD2070-D32 | 1380/1800 | 1520/1800 | 1200 | 1350",
   "| HJ1200YC | T3 | YC12VTD2070-D32 | 1380/1800 | 1520/1800 | 1200 | 1350",
   "| HJ1350YC | T3 | YC16VTD2270-D32 | 1520/1800 | 1672/1800 | 1350 | 1500",
   "| HJ1350YC | T3 | YC16VTD2270-D32 | 1520/1800 | 1672/1800 | 1350 | 1500",
   "| HJ1500YC | T3 | YC16VTD2510-D32 | 1680/1800 | 1850/1800 | 1500 | 1600",
   "| HJ1500YC | T3 | YC16VTD2510-D32 | 1680/1800 | 1850/1800 | 1500 | 1600",
   "| HJ1600YC | T3 | YC16VTD2700-D32 | 1805/1800 | 1985/1800 | 1600 | 1800",
   "| HJ1600YC | T3 | YC16VTD2700-D32 | 1805/1800 | 1985/1800 | 1600 | 1800"
  ]
 },
 {
  "n": 153,
  "url": "https://en.nenjo.cn/products_details/49.html",
  "title": "30-3000KVA Yuchai Series-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 排放阶段 Emission Level | 柴油机型号 Engine model | 柴油机常用功率/转速 | 柴油机备用功率/转速 | 发电机组常用功率/转速 | 发电机组备用功率/转速",
   "| Engine prime power（kW/r/min) | Engine standby power（kW/r/min) | Gen-set prime power（kW/r/min) | Gen-set standby power（kW/r/min)"
  ],
  "rows": [
   "| HJ20YC | T2 | YC4V35-D20 | 23/1500 | 25/1500 | 20 | 22",
   "| HJ24YC | T2 | YC4V45Z-D20 | 30/1500 | 33/1500 | 24 | 26",
   "| HJ30YC | T2 | YC4V55Z-D20 | 38/1500 | 42/1500 | 30 | 33",
   "| HJ20YC | T2 | YC4V35-D20 | 23/1500 | 25/1500 | 20 | 22",
   "| HJ24YC | T2 | YC4V45Z-D20 | 30/1500 | 33/1500 | 24 | 26",
   "| HJ30YC | T2 | YC4V55Z-D20 | 38/1500 | 42/1500 | 30 | 33",
   "| HJ30YC | T2 | YC4D60-D25 | 40/1500 | 44/1500 | 30 | 33",
   "| HJ50YC | T2 | YC4D90Z-D25 | 60/1500 | 66/1500 | 50 | 55",
   "| HJ60YC | T2 | YC4A100Z-D25 | 70/1500 | 77/1500 | 60 | 64",
   "| HJ80YC | T2 | YC4A140L-D25 | 100/1500 | 110/1500 | 80 | 90",
   "| HJ100YC | T2 | YC4A180L-D20 | 120/1500 | 132/1500 | 100 | 110",
   "| HJ100YC | T2 | YC6B180L-D20 | 120/1500 | 132/1500 | 100 | 110",
   "| HJ120YC | T2 | YC6B205L-D20 | 138/1500 | 152/1500 | 120 | 132",
   "| HJ150YC | T2 | YC6A245L-D21 | 165/1500 | 181/1500 | 150 | 160",
   "| HJ200YC | T2 | YC6MK350L-D20 | 235/1500 | 258.5/1500 | 200 | 220",
   "| HJ250YC | T2 | YC6MK420L-D20 | 281/1500 | 309/1500 | 250 | 275",
   "| HJ300YC | T2 | YC6MJ500L-D21 | 334/1500 | 367/1500 | 300 | 330",
   "| HJ360YC | T2 | YC6T600L-D22 | 401/1500 | 441/1500 | 360 | 400",
   "| HJ400YC | T2 | YC6T660L-D20 | 441/1500 | 485/1500 | 400 | 440",
   "| HJ400YC | T2 | YC6T660L-D20 | 441/1500 | 485/1500 | 400 | 440",
   "| HJ16YC | T4 | YCDV254FHZ-25 | 20/1500 | 22/1500 | 16 | 17.5",
   "| HJ20YC | T4 | YCDV254FHZ-35 | 25/1500 | 27.5/1500 | 20 | 22",
   "| HJ24YC | T4 | YCDV254FHZ-40 | 30/1500 | 33/1500 | 24 | 26.4",
   "| HJ30YC | T4 | YCDV254FHZ-50 | 36.8/1500 | 40.5/1500 | 30 | 33",
   "| HJ40YC | T3 | YCD4V33H6-75 | 50/1500 | 55/1500 | 40 | 44",
   "| HJ45YC | T3 | YC4D80-D34 | 53/1500 | 59/1500 | 45 | 50",
   "| HJ50YC | T3 | YC4D90-D34 | 60/1500 | 66/1500 | 50 | 55",
   "| HJ60YC | T3 | YC4D105-D34 | 70/1500 | 77/1500 | 60 | 64",
   "| HJ80YC | T3 | YC4D140-D31 | 100/1500 | 110/1500 | 80 | 90",
   "| HJ90YC | T3 | YC4D155-D31 | 103/1500 | 113/1500 | 90 | 100",
   "| HJ80YC | T3 | YC4A140-D30 | 95/1500 | 105/1500 | 80 | 90",
   "| HJ90YC | T3 | YC4A155-D30 | 103/1500 | 113/1500 | 90 | 100",
   "| HJ90YC | T3 | YC4A165-D30 | 110/1500 | 121/1500 | 90 | 100",
   "| HJ110YC | T3 | YC4A190-D30 | 125/1500 | 138/1500 | 110 | 120",
   "| HJ115YC | T3 | YCD6Q23H8-210 | 140/1500 | 154/1500 | 115 | 125",
   "| HJ150YC | T3 | YCD6Q33H6-260 | 190/1500 | 209/1500 | 150 | 165",
   "| HJ120YC | T3 | YC6A205-D30 | 138/1500 | 152/1500 | 120 | 132",
   "| HJ140YC | T3 | YC6A230-D30 | 155/1500 | 171/1500 | 140 | 150",
   "| HJ144YC | T3 | YC6A245-D30 | 165/1500 | 181/1500 | 144 | 160",
   "| HJ160YC | T3 | YC6A275-D30 | 185/1500 | 203/1500 | 160 | 180",
   "| HJ200YC | T3 | YCA08350-D30 | 235/1500 | 259/1500 | 200 | 220",
   "| HJ200YC | T3 | YC6MK350-D30 | 235/1500 | 259/1500 | 200 | 220",
   "| HJ250YC | T3 | YC6MK420-D30 | 281/1500 | 309/1500 | 250 | 275",
   "| HJ280YC | T3 | YC6MK450-D30 | 301/1500 | 331/1500 | 280 | /",
   "| HJ300YC | T3 | YC6MJ500-D30 | 334/1500 | 367/1500 | 300 | 330",
   "| HJ320YC | T3 | YC6MJ540-D30 | 365/1500 | 402/1500 | 320 | 340",
   "| HJ350YC | T3 | YC6MJ600-D30 | 401/1500 | 441/1500 | 350 | 400",
   "| HJ300YC | T3 | YC6K500-D31 | 335/1500 | 370/1500 | 300 | 330",
   "| HJ300YC | T3 | YC6K500-D30 | 335/1500 | 370/1500 | 300 | 330",
   "| HJ320YC | T3 | YC6K520-D30 | 356/1500 | 382/1500 | 320 | 340",
   "| HJ350YC | T3 | YC6K600-D30 | 401/1500 | 441/1500 | 350 | 400",
   "| HJ400YC | T3 | YC6K660-D30 | 441/1500 | 490/1500 | 400 | 440",
   "| HJ400YC | T3 | YC6T660-D31 | 441/1500 | 485/1500 | 400 | 440",
   "| HJ400YC | T3 | YC6T660-D31 | 441/1500 | 485/1500 | 400 | 440",
   "| HJ450YC | T3 | YC6TD780-D31 | 520/1500 | 572/1500 | 450 | 500",
   "| HJ450YC | T3 | YC6TD780-D31 | 520/1500 | 572/1500 | 450 | 500",
   "| HJ500YC | T3 | YC6TD840-D31 | 561/1500 | 616/1500 | 500 | 550",
   "| HJ500YC | T3 | YC6TD840-D31 | 561/1500 | 616/1500 | 500 | 550",
   "| HJ550YC | T3 | YC6TD900-D31 | 605/1500 | 665/1500 | 550 | 600",
   "| HJ550YC | T3 | YC6TD900-D31 | 605/1500 | 665/1500 | 550 | 600",
   "| HJ450YC | T3 | YC6TD780-D30 | 520/1500 | 572/1500 | 450 | 500",
   "| HJ450YC | T3 | YC6TD780-D30 | 520/1500 | 572/1500 | 450 | 500",
   "| HJ500YC | T3 | YC6TD840-D30 | 561/1500 | 616/1500 | 500 | 550",
   "| HJ500YC | T3 | YC6TD840-D30 | 561/1500 | 616/1500 | 500 | 550",
   "| HJ550YC | T3 | YC6TD900-D30 | 605/1500 | 665/1500 | 550 | 600",
   "| HJ550YC | T3 | YC6TD900-D30 | 605/1500 | 665/1500 | 550 | 600",
   "| HJ600YC | T3 | YC6TD1000-D30 | 668/1500 | 735/1500 | 600 | 660",
   "| HJ600YC | T3 | YC6TD1000-D30 | 668/1500 | 735/1500 | 600 | 660",
   "| HJ650YC | T3 | YC6TH1070-D31 | 715/1500 | 787/1500 | 650 | 710",
   "| HJ650YC | T3 | YC6TH1070-D31 | 715/1500 | 787/1500 | 650 | 710",
   "| HJ730YC | T3 | YC6TH1220-D31 | 815/1500 | 897/1500 | 730 | 800",
   "| HJ730YC | T3 | YC6TH1220-D31 | 815/1500 | 897/1500 | 730 | 800",
   "| HJ800YC | T3 | YC6TH1320-D31 | 880/1500 | 968/1500 | 800 | 900",
   "| HJ800YC | T3 | YC6TH1320-D31 | 880/1500 | 968/1500 | 800 | 900",
   "| HJ600YC | T3 | YC6C1020-D31 | 680/1500 | 748/1500 | 600 | 660",
   "| HJ600YC | T3 | YC6C1020-D31 | 680/1500 | 748/1500 | 600 | 660",
   "| HJ650YC | T3 | YC6C1070-D31 | 715/1500 | 787/1500 | 650 | 710",
   "| HJ650YC | T3 | YC6C1070-D31 | 715/1500 | 787/1500 | 650 | 710",
   "| HJ730YC | T3 | YC6C1220-D31 | 815/1500 | 897/1500 | 730 | 800",
   "| HJ730YC | T3 | YC6C1220-D31 | 815/1500 | 897/1500 | 730 | 800",
   "| HJ800YC | T3 | YC6C1320-D31 | 880/1500 | 968/1500 | 800 | 900",
   "| HJ800YC | T3 | YC6C1320-D31 | 880/1500 | 968/1500 | 800 | 900",
   "| HJ900YC | T3 | YC6C1520-D31 | 1016/1500 | 1118/1500 | 900 | 1000",
   "| HJ900YC | T3 | YC6C1520-D31 | 1016/1500 | 1118/1500 | 900 | 1000",
   "| HJ1000YC | T3 | YC6C1660-D31 | 1110/1500 | 1221/1500 | 1000 | 1100",
   "| HJ1000YC | T3 | YC6C1660-D31 | 1110/1500 | 1221/1500 | 1000 | 1100",
   "| HJ1000YC | T3 | YC6C1660-D30 | 1110/1500 | 1221/1500 | 1000 | 1100",
   "| HJ1000YC | T3 | YC6C1660-D30 | 1110/1500 | 1221/1500 | 1000 | 1100",
   "| HJ800YC | T3 | YC12VTD1350-D30 | 900/1500 | 990/1500 | 800 | 900",
   "| HJ800YC | T3 | YC12VTD1350-D30 | 900/1500 | 990/1500 | 800 | 900",
   "| HJ900YC | T3 | YC12VTD1500-D30 | 1000/1500 | 1100/1500 | 900 | 1000",
   "| HJ900YC | T3 | YC12VTD1500-D30 | 1000/1500 | 1100/1500 | 900 | 1000",
   "| HJ1000YC | T3 | YC12VTD1680-D30 | 1120/1500 | 1230/1500 | 1000 | 1100",
   "| HJ1000YC | T3 | YC12VTD1680-D30 | 1120/1500 | 1230/1500 | 1000 | 1100",
   "| HJ1100YC | T3 | YC12VTD1830-D30 | 1220/1500 | 1342/1500 | 1100 | 1200",
   "| HJ1100YC | T3 | YC12VTD1830-D30 | 1220/1500 | 1342/1500 | 1100 | 1200",
   "| HJ1200YC | T3 | YC12VTD2000-D30 | 1345/1500 | 1480/1500 | 1200 | 1300",
   "| HJ1200YC | T3 | YC12VTD2000-D30 | 1345/1500 | 1480/1500 | 1200 | 1300",
   "| HJ1200YC | T3 | YC12VC2070-D31 | 1380/1500 | 1520/1500 | 1200 | 1350",
   "| HJ1200YC | T3 | YC12VC2070-D31 | 1380/1500 | 1520/1500 | 1200 | 1350",
   "| HJ1350YC | T3 | YC12VC2270-D31 | 1520/1500 | 1670/1500 | 1350 | 1500",
   "| HJ1350YC | T3 | YC12VC2270-D31 | 1520/1500 | 1670/1500 | 1350 | 1500",
   "| HJ1500YC | T3 | YC12VC2510-D31 | 1680/1500 | 1850/1500 | 1500 | 1600",
   "| HJ1500YC | T3 | YC12VC2510-D31 | 1680/1500 | 1850/1500 | 1500 | 1600",
   "| HJ1600YC | T3 | YC12VC2700-D31 | 1805/1500 | 1985/1500 | 1600 | 1800",
   "| HJ1600YC | T3 | YC12VC2700-D31 | 1805/1500 | 1985/1500 | 1600 | 1800",
   "| HJ1800YC | T3 | YC12VC3000-D30 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1800YC | T3 | YC12VC3000-D30 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1350YC | T3 | YC16VTD2270-D30 | 1520/1500 | 1672/1500 | 1350 | 1500",
   "| HJ1350YC | T3 | YC16VTD2270-D30 | 1520/1500 | 1672/1500 | 1350 | 1500",
   "| HJ1500YC | T3 | YC16VTD2510-D30 | 1680/1500 | 1850/1500 | 1500 | 1650",
   "| HJ1500YC | T3 | YC16VTD2510-D30 | 1680/1500 | 1850/1500 | 1500 | 1650",
   "| HJ1600YC | T3 | YC16VTD2700-D30 | 1805/1500 | 1985/1500 | 1600 | 1800",
   "| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ1800YC | T3 | YC16VC3000-D31 | 2005/1500 | 2206/1500 | 1800 | 2000",
   "| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200",
   "| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200",
   "| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200",
   "| HJ2000YC | T3 | YC16VC3300-D31 | 2205/1500 | 2426/1500 | 2000 | 2200",
   "| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400",
   "| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400",
   "| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400",
   "| HJ2200YC | T3 | YC16VC3600-D31 | 2405/1500 | 2646/1500 | 2200 | 2400",
   "| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600",
   "| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600",
   "| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600",
   "| HJ2400YC | T3 | YC16VC4000-D31 | 2673/1500 | 2940/1500 | 2400 | 2600",
   "| 型号 Model | 排放阶段 Emission Level | 柴油机型号 Engine model | 柴油机常用功率/转速 | 柴油机备用功率/转速 | 发电机组常用功率/转速 | 发电机组备用功率/转速",
   "| HJ20YC | T2 | YC4V35-D21 | 23/1800 | 25/1800 | 20 | 22",
   "| HJ24YC | T2 | YC4V45Z-D21 | 30/1800 | 33/1800 | 24 | 26",
   "| HJ30YC | T2 | YC4V55Z-D21 | 38/1800 | 42/1800 | 30 | 33",
   "| HJ20YC | T2 | YC4V35-D21 | 23/1800 | 25/1800 | 20 | 22",
   "| HJ24YC | T2 | YC4V45Z-D21 | 30/1800 | 33/1800 | 24 | 26",
   "| HJ30YC | T2 | YC4V55Z-D21 | 38/1800 | 42/1800 | 30 | 33",
   "| HJ30YC | T2 | YC4D65-D20 | 44/1800 | 48/1800 | 30 | 33",
   "| HJ45YC | T2 | YC4D80Z-D20 | 55/1800 | 60.5/1800 | 45 | 50",
   "| HJ55YC | T2 | YC4D100Z-D20 | 66/1800 | 72.6/1800 | 55 | 60",
   "| HJ70YC | T2 | YC6B130Z-D20 | 88/1800 | 97/1800 | 70 | 80",
   "| HJ90YC | T2 | YC6B160Z-D20 | 107/1800 | 118/1800 | 90 | 100",
   "| HJ120YC | T2 | YC6B210L-D20 | 140/1800 | 154/1800 | 120 | 130",
   "| HJ144YC | T2 | YC6A245L-D20 | 165/1800 | 181/1800 | 144 | 160",
   "| HJ200YC | T2 | YC6MK360L-D20 | 240/1800 | 264/1800 | 200 | 220",
   "| HJ250YC | T2 | YC6MK420L-D21 | 281/1800 | 309/1800 | 250 | 275",
   "| HJ300YC | T2 | YC6MJ515L-D22 | 346/1800 | 380/1800 | 300 | 330",
   "| HJ400YC | T2 | YC6T660L-D21 | 441/1800 | 485/1800 | 400 | 440",
   "| HJ400YC | T2 | YC6T660L-D21 | 441/1800 | 485/1800 | 400 | 440",
   "| HJ80YC | T3 | YC4D140-D33 | 95/1800 | 105/1800 | 80 | 90",
   "| HJ90YC | T3 | YC4D155-D33 | 103/1800 | 113/1800 | 90 | 100",
   "| HJ100YC | T3 | YC4D180-D33 | 120/1800 | 132/1800 | 100 | 110",
   "| HJ120YC | T3 | YC4A205-D32 | 138/1800 | 152/1800 | 120 | 132",
   "| HJ150YC | T3 | YC6A245-D32 | 165/1800 | 181/1800 | 150 | 160",
   "| HJ160YC | T3 | YC6A285-D32 | 190/1800 | 209/1800 | 160 | 180",
   "| HJ176YC | T3 | YC6A305-D32 | 203/1800 | 223/1800 | 176 | 190",
   "| HJ200YC | T3 | YC6MK360-D30 | 240/1800 | 264/1800 | 200 | 220",
   "| HJ250YC | T3 | YC6MK420-D31 | 281/1800 | 309/1800 | 250 | 275",
   "| HJ300YC | T3 | YC6MK500-D32 | 335/1800 | 369/1800 | 300 | 330",
   "| HJ450YC | T3 | YC6TD780-D32 | 520/1800 | 572/1800 | 450 | 500",
   "| HJ450YC | T3 | YC6TD780-D32 | 520/1800 | 572/1800 | 450 | 500",
   "| HJ500YC | T3 | YC6TD840-D32 | 561/1800 | 616/1800 | 500 | 550",
   "| HJ500YC | T3 | YC6TD840-D32 | 561/1800 | 616/1800 | 500 | 550",
   "| HJ550YC | T3 | YC6TD940-D32 | 628/1800 | 691/1800 | 550 | 600",
   "| HJ550YC | T3 | YC6TD940-D32 | 628/1800 | 691/1800 | 550 | 600",
   "| HJ600YC | T3 | YC6TD1020-D32 | 680/1800 | 748/1800 | 600 | 660",
   "| HJ600YC | T3 | YC6TD1020-D32 | 680/1800 | 748/1800 | 600 | 660",
   "| HJ650YC | T3 | YC6TH1070-D33 | 715/1800 | 787/1800 | 650 | 710",
   "| HJ650YC | T3 | YC6TH1070-D33 | 715/1800 | 787/1800 | 650 | 710",
   "| HJ730YC | T3 | YC6TH1220-D33 | 815/1800 | 897/1800 | 730 | 800",
   "| HJ730YC | T3 | YC6TH1220-D33 | 815/1800 | 897/1800 | 730 | 800",
   "| HJ800YC | T3 | YC6TH1350-D33 | 900/1800 | 990/1800 | 800 | 900",
   "| HJ800YC | T3 | YC6TH1350-D33 | 900/1800 | 990/1800 | 800 | 900",
   "| HJ800YC | T3 | YC12VTD1350-D32 | 900/1800 | 990/1800 | 800 | 900",
   "| HJ800YC | T3 | YC12VTD1350-D32 | 900/1800 | 990/1800 | 800 | 900",
   "| HJ900YC | T3 | YC12VTD1500-D32 | 1000/1800 | 1100/1800 | 900 | 1000",
   "| HJ900YC | T3 | YC12VTD1500-D32 | 1000/1800 | 1100/1800 | 900 | 1000",
   "| HJ1000YC | T3 | YC12VTD1680-D32 | 1120/1800 | 1232/1800 | 1000 | 1100",
   "| HJ1000YC | T3 | YC12VTD1680-D32 | 1120/1800 | 1232/1800 | 1000 | 1100",
   "| HJ1100YC | T3 | YC12VTD1860-D32 | 1240/1800 | 1364/1800 | 1100 | 1200",
   "| HJ1100YC | T3 | YC12VTD1860-D32 | 1240/1800 | 1364/1800 | 1100 | 1200",
   "| HJ1200YC | T3 | YC12VTD2070-D32 | 1380/1800 | 1520/1800 | 1200 | 1350",
   "| HJ1200YC | T3 | YC12VTD2070-D32 | 1380/1800 | 1520/1800 | 1200 | 1350",
   "| HJ1350YC | T3 | YC16VTD2270-D32 | 1520/1800 | 1672/1800 | 1350 | 1500",
   "| HJ1350YC | T3 | YC16VTD2270-D32 | 1520/1800 | 1672/1800 | 1350 | 1500",
   "| HJ1500YC | T3 | YC16VTD2510-D32 | 1680/1800 | 1850/1800 | 1500 | 1600",
   "| HJ1500YC | T3 | YC16VTD2510-D32 | 1680/1800 | 1850/1800 | 1500 | 1600",
   "| HJ1600YC | T3 | YC16VTD2700-D32 | 1805/1800 | 1985/1800 | 1600 | 1800",
   "| HJ1600YC | T3 | YC16VTD2700-D32 | 1805/1800 | 1985/1800 | 1600 | 1800"
  ]
 },
 {
  "n": 154,
  "url": "https://en.nenjo.cn/products_details/73.html",
  "title": "10-1200KVA Diesel Trailer Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 柴油机型号 Engine model | 柴油机额定功率/转速 Engine prime power （KW/rpm) | 柴油机最大功率/转速 Engine standby power （KW/rpm) | 发电机组常用功率 Gen-set prime power | 发电机组备用功率 Gen-set standby power | 调速方式 Governor | 排放 Emission level"
  ],
  "rows": [
   "| HJ14SC | 4Z2.3-G11 | 16/1500 | 18/1500 | 14 | 15 | 机械调速M | 国二 T2",
   "| HJ14SC | 4Z2.3-G21 | 16/1500 | 18/1500 | 14 | 15 | 电子调速E | 国二 T2",
   "| HJ20SC | 4Z2.7-G11 | 22/1500 | 24/1500 | 20 | 22 | 机械调速M | 国二 T2",
   "| HJ20SC | 4Z2.7-G21 | 22/1500 | 24/1500 | 20 | 22 | 电子调速E | 国二 T2",
   "| HJ24SC | 4Z3.0-G11 | 27/1500 | 30/1500 | 24 | 26 | 机械调速M | 国二 T2",
   "| HJ24SC | 4Z3.0-G21 | 27/1500 | 30/1500 | 24 | 26 | 电子调速E | 国二 T2",
   "| HJ29SC | 4Z3.2-G11 | 32/1500 | 35/1500 | 29 | 31 | 机械调速M | 国二 T2",
   "| HJ29SC | 4Z3.2-G21 | 32/1500 | 35/1500 | 29 | 31 | 电子调速E | 国二 T2",
   "| HJ35SC | 4ZT3.2-G11 | 39/1500 | 44/1500 | 35 | 38 | 机械调速M | 国二 T2",
   "| HJ35SC | 4ZT3.2-G21 | 39/1500 | 44/1500 | 35 | 38 | 电子调速E | 国二 T2",
   "| HJ44SC | 4ZT3.5-G21 | 49/1500 | 54/1500 | 44 | 48 | 电子调速E | 国二 T2",
   "| HJ54SC | 4ZT4.1-G21 | 60/1500 | 66/1500 | 54 | 59 | 电子调速E | 国二 T2",
   "| HJ58SC | 4ZTAA4.1-G21 | 64/1500 | 70/1500 | 58 | 63 | 电子调速E | 国二 T2",
   "| HJ67SC | 4ZTAA4.1-G31 | 74/1500 | 81/1500 | 67 | 73 | 电控单体泵EUP | 国二 T2",
   "| HJ14SC | 4Z2.3-G11 | 16/1500 | 18/1500 | 14 | 15 | 机械调速M | 国二 T2",
   "| HJ14SC | 4Z2.3-G21 | 16/1500 | 18/1500 | 14 | 15 | 电子调速E | 国二 T2",
   "| HJ20SC | 4Z2.7-G11 | 22/1500 | 24/1500 | 20 | 22 | 机械调速M | 国二 T2",
   "| HJ20SC | 4Z2.7-G21 | 22/1500 | 24/1500 | 20 | 22 | 电子调速E | 国二 T2",
   "| HJ24SC | 4Z3.0-G11 | 27/1500 | 30/1500 | 24 | 26 | 机械调速M | 国二 T2",
   "| HJ24SC | 4Z3.0-G21 | 27/1500 | 30/1500 | 24 | 26 | 电子调速E | 国二 T2",
   "| HJ29SC | 4Z3.2-G11 | 32/1500 | 35/1500 | 29 | 31 | 机械调速M | 国二 T2",
   "| HJ29SC | 4Z3.2-G21 | 32/1500 | 35/1500 | 29 | 31 | 电子调速E | 国二 T2",
   "| HJ35SC | 4ZT3.2-G11 | 39/1500 | 44/1500 | 35 | 38 | 机械调速M | 国二 T2",
   "| HJ35SC | 4ZT3.2-G21 | 39/1500 | 44/1500 | 35 | 38 | 电子调速E | 国二 T2",
   "| HJ44SC | 4ZT3.5-G21 | 49/1500 | 54/1500 | 44 | 48 | 电子调速E | 国二 T2",
   "| HJ54SC | 4ZT4.1-G21 | 60/1500 | 66/1500 | 54 | 59 | 电子调速E | 国二 T2",
   "| HJ58SC | 4ZTAA4.1-G21 | 64/1500 | 70/1500 | 58 | 63 | 电子调速E | 国二 T2",
   "| HJ67SC | 4ZTAA4.1-G31 | 74/1500 | 81/1500 | 67 | 73 | 电控单体泵EUP | 国二 T2",
   "| HJ56SC | SC4H95D2 | 62/1500 | 68/1500 | 56 | 61 | 电子调速E | 国二 T2",
   "| HJ70SC | SC4H115D2 | 78/1500 | 86/1500 | 70 | 77 | 电子调速E | 国二 T2",
   "| HJ86SC | SC4H140D2 | 95/1500 | 105/1500 | 86 | 94 | 电子调速E | 国二 T2",
   "| HJ95SC | SC4H160D2 | 105/1500 | 116/1500 | 95 | 104 | 电子调速E | 国二 T2",
   "| HJ109SC | SC4H180D2 | 120/1500 | 132/1500 | 109 | 119 | 电子调速E | 国二 T2",
   "| HJ109SC | SC7H180D2 | 120/1500 | 132/1500 | 109 | 119 | 电子调速E | 国二 T2",
   "| HJ125SC | SC7H205D2 | 138/1500 | 152/1500 | 125 | 137 | 电子调速E | 国二 T2",
   "| HJ136SC | SC7H220D2 | 150/1500 | 165/1500 | 136 | 149 | 电子调速E | 国二 T2",
   "| HJ140SC | SC7H230D2 | 154/1500 | 170/1500 | 140 | 154 | 电子调速E | 国二 T2",
   "| HJ152SC | SC7H250D2 | 168/1500 | 185/1500 | 152 | 167 | 电子调速E | 国二 T2",
   "| HJ168SC | SC8D280D2 | 185/1500 | 204/1500 | 168 | 184 | 电子调速E | 国二 T2",
   "| HJ189SC | SC9D310D2 | 208/1500 | 228/1500 | 189 | 207 | 电子调速E | 国二 T2",
   "| HJ207SC | SC9D340D2 | 228/1500 | 255/1500 | 207 | 227 | 电子调速E | 国二 T2",
   "| HJ231SC | SC10E380D2 | 255/1500 | 280/1500 | 231 | 254 | 电子调速E | 国二 T2",
   "| HJ254SC | SC12E420D2 | 280/1500 | 308/1500 | 254 | 279 | 电子调速E | 国二 T2",
   "| HJ254SC | SC13G420D2 | 280/1500 | 308/1500 | 254 | 279 | 电子调速E | 国二 T2",
   "| HJ279SC | SC12E460D2 | 307/1500 | 338/1500 | 279 | 306 | 电子调速E | 国二 T2",
   "| HJ293SC | SC12E480D2 | 323/1500 | 355/1500 | 293 | 322 | 电子调速E | 国二 T2",
   "| HJ308SC | SC15G500D2 | 339/1500 | 373/1500 | 308 | 338 | 电子调速E | 国二 T2",
   "| HJ308SC | SC13E500D2 | 339/1500 | 373/1500 | 308 | 338 | 电子调速E | 国二 T2",
   "| HJ334SC | SC13E550D2 | 368/1500 | 405/1500 | 334 | 367 | 电子调速E | 国二 T2",
   "| HJ368SC | SC25G610D2 | 405/1500 | 445/1500 | 368 | 404 | 电子调速E | 国二 T2",
   "| HJ417SC | SC25G690D2 | 459/1500 | 505/1500 | 417 | 458 | 电子调速E | 国二 T2",
   "| HJ459SC | SC27G755D2 | 505/1500 | 560/1500 | 459 | 504 | 电子调速E | 国二 T2",
   "| HJ510SC | SC27G830D2 | 561/1500 | 610/1500 | 510 | 561 | 电子调速E | 国二 T2",
   "| HJ547SC | SC27G900D2 | 602/1500 | 662/1500 | 547 | 601 | 电子调速E | 国二 T2",
   "| HJ600SC | SC33W990D2 | 660/1500 | 726/1500 | 600 | 660 | 电子调速E | 国二 T2",
   "| HJ710SC | SC33W1150D2 | 782/1500 | 860/1500 | 710 | 781 | 电子调速E | 国二 T2",
   "| HJ9SC | 3Z1.1-G42 | 10/1500 | 11/1500 | 9 | 9 | 高压共轨CRDI | 国三 T3",
   "| HJ11SC | 3ZT1.1-G42 | 12.8/1500 | 14.1/1500 | 11 | 12 | 高压共轨CRDI | 国三 T3",
   "| HJ14SC | 4Z2.9-G43 | 16/1500 | 18/1500 | 14 | 15 | 高压共轨CRDI | 国三 T3",
   "| HJ20SC | 4Z2.9-G42 | 22/1500 | 24/1500 | 20 | 22 | 高压共轨CRDI | 国三 T3",
   "| HJ24SC | 4Z2.9-G41 | 27/1500 | 30/1500 | 24 | 26 | 高压共轨CRDI | 国三 T3",
   "| HJ14SC | 4Z2.9-G430 | 16/1500 | 18/1500 | 14 | 15 | VP泵 pump | 国三 T3",
   "| HJ20SC | 4Z2.9-G420 | 22/1500 | 24/1500 | 20 | 22 | VP泵 pump | 国三 T3",
   "| HJ24SC | 4Z2.9-G410 | 27/1500 | 30/1500 | 24 | 26 | VP泵 pump | 国三 T3",
   "| HJ29SC | 4Z3.2-G42 | 32/1500 | 35/1500 | 29 | 31 | 高压共轨CRDI | 国三 T3",
   "| HJ32SC | 4Z3.2-G41 | 36/1500 | 40/1500 | 32 | 35 | 高压共轨CRDI | 国三 T3",
   "| HJ35SC | 4ZTAA3.2-G33 | 39/1500 | 44/1500 | 35 | 38 | 高压共轨CRDI | 国三 T3",
   "| HJ44SC | 4ZTAA3.2-G32 | 49/1500 | 54/1500 | 44 | 48 | 高压共轨CRDI | 国三 T3",
   "| HJ52SC | 4ZTAA3.2-G34 | 58/1500 | 63.5/1500 | 52 | 57 | 高压共轨CRDI | 国三 T3",
   "| HJ58SC | 4ZTAA3.2-G31 | 64/1500 | 70/1500 | 58 | 63 | 高压共轨CRDI | 国三 T3",
   "| HJ67SC | 4ZTAA3.5-G31 | 74/1500 | 81/1500 | 67 | 73 | 高压共轨CRDI | 国三 T3",
   "| HJ46SC | 4HTAA4.3-G31 | 51/1500 | 56/1500 | 46 | 50 | 高压共轨CRDI | 国三 T3",
   "| HJ56SC | 4HTAA4.3-G32 | 62/1500 | 68/1500 | 56 | 61 | 高压共轨CRDI | 国三 T3",
   "| HJ70SC | 4HTAA4.3-G33 | 78/1500 | 86/1500 | 70 | 77 | 高压共轨CRDI | 国三 T3",
   "| HJ86SC | 4HTAA4.3-G34 | 95/1500 | 105/1500 | 86 | 94 | 高压共轨CRDI | 国三 T3",
   "| HJ96SC | 4HTAA4.3-G35 | 106/1500 | 117/1500 | 96 | 105 | 高压共轨CRDI | 国三 T3",
   "| HJ113SC | 4HTAA4.3-G36 | 125/1500 | 140/1500 | 113 | 124 | 高压共轨CRDI | 国三 T3",
   "| HJ116SC | 6HTAA6.5-G31 | 128/1500 | 141/1500 | 116 | 127 | 高压共轨CRDI | 国三 T3",
   "| HJ127SC | 6HTAA6.5-G32 | 140/1500 | 155/1500 | 127 | 139 | 高压共轨CRDI | 国三 T3",
   "| HJ140SC | 6HTAA6.5-G35 | 155/1500 | 170/1500 | 140 | 154 | 高压共轨CRDI | 国三 T3",
   "| HJ152SC | 6HTAA6.5-G33 | 168/1500 | 185/1500 | 152 | 167 | 高压共轨CRDI | 国三 T3",
   "| HJ169SC | 6HTAA6.5-G34 | 186/1500 | 205/1500 | 169 | 185 | 高压共轨CRDI | 国三 T3",
   "| HJ168SC | 6DTAA8.9-G31 | 185/1500 | 204/1500 | 168 | 184 | 高压共轨CRDI | 国三 T3",
   "| HJ189SC | 6DTAA8.9-G32 | 208/1500 | 228/1500 | 189 | 207 | 高压共轨CRDI | 国三 T3",
   "| HJ209SC | 6DTAA8.9-G33 | 230/1500 | 253/1500 | 209 | 229 | 高压共轨CRDI | 国三 T3",
   "| HJ231SC | 6DTAA8.9-G34 | 255/1500 | 280/1500 | 231 | 254 | 高压共轨CRDI | 国三 T3",
   "| HJ254SC | 6ETAA11.8-G32 | 280/1500 | 308/1500 | 254 | 279 | 高压共轨CRDI | 国三 T3",
   "| HJ279SC | 6ETAA11.8-G33 | 307/1500 | 338/1500 | 279 | 306 | 高压共轨CRDI | 国三 T3",
   "| HJ309SC | 6ETAA11.8-G31 | 340/1500 | 380/1500 | 309 | 339 | 高压共轨CRDI | 国三 T3",
   "| HJ327SC | 6ETAA12.8-G32 | 360/1500 | 400/1500 | 327 | 359 | 高压共轨CRDI | 国三 T3",
   "| HJ364SC | 6ETAA12.8-G31 | 401/1500 | 441/1500 | 364 | 400 | 高压共轨CRDI | 国三 T3",
   "| HJ409SC | 6ETAA12.8-G310 | 450/1500 | 495/1500 | 409 | 449 | 高压共轨CRDI | 国三 T3",
   "| HJ418SC | 6KTAA25-G36 | 460/1500 | 506/1500 | 418 | 459 | 高压共轨CRDI | 国三 T3",
   "| HJ472SC | 6KTAA25-G35 | 520/1500 | 572/1500 | 472 | 519 | 高压共轨CRDI | 国三 T3",
   "| HJ520SC | 6KTAA25-G34 | 572/1500 | 629/1500 | 520 | 572 | 高压共轨CRDI | 国三 T3",
   "| HJ565SC | 6KTAA25-G33 | 622/1500 | 684/1500 | 565 | 621 | 高压共轨CRDI | 国三 T3",
   "| HJ622SC | 6KTAA25-G32 | 685/1500 | 754/1500 | 622 | 684 | 高压共轨CRDI | 国三 T3",
   "| HJ661SC | 6KTAA25-G31 | 728/1500 | 800/1500 | 661 | 727 | 高压共轨CRDI | 国三 T3",
   "| HJ418SC | 6KTAA25-G311 | 460/1500 | 506/1500 | 418 | 459 | 电控单体泵EUP | 国三 T3",
   "| HJ472SC | 6KTAA25-G310 | 520/1500 | 572/1500 | 472 | 519 | 电控单体泵EUP | 国三 T3",
   "| HJ520SC | 6KTAA25-G39 | 572/1500 | 629/1500 | 520 | 572 | 电控单体泵EUP | 国三 T3",
   "| HJ565SC | 6KTAA25-G38 | 622/1500 | 684/1500 | 565 | 621 | 电控单体泵EUP | 国三 T3",
   "| HJ610SC | 6KTAA25-G37 | 672/1500 | / | 610 | / | 电控单体泵EUP | 国三 T3",
   "| HJ417SC | 12GTAA27-G34 | 459/1500 | 505/1500 | 417 | 458 | 高压共轨CRDI | 国三 T3",
   "| HJ459SC | 12GTAA27-G33 | 505/1500 | 555/1500 | 459 | 504 | 高压共轨CRDI | 国三 T3",
   "| HJ513SC | 12GTAA27-G32 | 565/1500 | 622/1500 | 513 | 564 | 高压共轨CRDI | 国三 T3",
   "| HJ565SC | 12GTAA27-G31 | 622/1500 | 684/1500 | 565 | 621 | 高压共轨CRDI | 国三 T3",
   "| HJ745SC | 6KTAA25-G320 | 820/1500 | 902/1500 | 745 | 819 | 高压共轨CRDI | 国三 T3",
   "| HJ800SC | 6KTAA25-G321 | 880/1500 | 968/1500 | 800 | 880 | 高压共轨CRDI | 国三 T3",
   "| HJ743SC | 6WTAA35-G32 | 818/1500 | 900/1500 | 743 | 817 | 电控单体泵EUP | 国三 T3",
   "| HJ801SC | 6WTAA35-G31 | 882/1500 | 970/1500 | 801 | 881 | 电控单体泵EUP | 国三 T3",
   "| HJ925SC | 6WTAA35-G310 | 1018/1500 | 1120/1500 | 925 | 1017 | 电控单体泵EUP | 国三 T3",
   "| HJ1016SC | 6WTAA35-G311 | 1118/1500 | 1230/1500 | 1016 | 1117 | 电控单体泵EUP | 国三 T3"
  ]
 },
 {
  "n": 154,
  "url": "https://en.nenjo.cn/products_details/73.html",
  "title": "10-1200KVA Diesel Trailer Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 柴油机型号 Engine model | 柴油机额定功率/转速 Engine prime power （KW/rpm) | 柴油机最大功率/转速 Engine standby power （KW/rpm) | 发电机组常用功率 Gen-set prime power | 发电机组备用功率 Gen-set standby power | 调速方式 Governor | 排放 Emission level"
  ],
  "rows": [
   "| HJ19SC | 4Z2.3-G12 | 21/1800 | 23/1800 | 19 | 20 | 机械调速M | 国二 T2",
   "| HJ23SC | 4Z2.7-G12 | 26/1800 | 29/1800 | 23 | 25 | 机械调速M | 国二 T2",
   "| HJ27SC | 4Z3.0-G12 | 30/1800 | 33/1800 | 27 | 29 | 机械调速M | 国二 T2",
   "| HJ34SC | 4Z3.2-G12 | 38/1800 | 42/1800 | 34 | 37 | 机械调速M | 国二 T2",
   "| HJ38SC | 4ZT3.2-G12 | 42/1800 | 46/1800 | 38 | 41 | 机械调速M | 国二 T2",
   "| HJ19SC | 4Z2.3-G12 | 21/1800 | 23/1800 | 19 | 20 | 机械调速M | 国二 T2",
   "| HJ23SC | 4Z2.7-G12 | 26/1800 | 29/1800 | 23 | 25 | 机械调速M | 国二 T2",
   "| HJ27SC | 4Z3.0-G12 | 30/1800 | 33/1800 | 27 | 29 | 机械调速M | 国二 T2",
   "| HJ34SC | 4Z3.2-G12 | 38/1800 | 42/1800 | 34 | 37 | 机械调速M | 国二 T2",
   "| HJ38SC | 4ZT3.2-G12 | 42/1800 | 46/1800 | 38 | 41 | 机械调速M | 国二 T2",
   "| HJ409SC | 6ETAA12.8-G310.1 | 450/1800 | 495/1800 | 409 | 449 | 高压共轨CRDI | 国三 T3"
  ]
 },
 {
  "n": 155,
  "url": "https://en.nenjo.cn/products_details/48.html",
  "title": "10-1200KVA Shangchai Container Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 柴油机型号 Engine model | 柴油机额定功率/转速 Engine prime power （KW/rpm) | 柴油机最大功率/转速 Engine standby power （KW/rpm) | 发电机组常用功率 Gen-set prime power | 发电机组备用功率 Gen-set standby power | 调速方式 Governor | 排放 Emission level"
  ],
  "rows": [
   "| HJ14SC | 4Z2.3-G11 | 16/1500 | 18/1500 | 14 | 15 | 机械调速M | 国二 T2",
   "| HJ14SC | 4Z2.3-G21 | 16/1500 | 18/1500 | 14 | 15 | 电子调速E | 国二 T2",
   "| HJ20SC | 4Z2.7-G11 | 22/1500 | 24/1500 | 20 | 22 | 机械调速M | 国二 T2",
   "| HJ20SC | 4Z2.7-G21 | 22/1500 | 24/1500 | 20 | 22 | 电子调速E | 国二 T2",
   "| HJ24SC | 4Z3.0-G11 | 27/1500 | 30/1500 | 24 | 26 | 机械调速M | 国二 T2",
   "| HJ24SC | 4Z3.0-G21 | 27/1500 | 30/1500 | 24 | 26 | 电子调速E | 国二 T2",
   "| HJ29SC | 4Z3.2-G11 | 32/1500 | 35/1500 | 29 | 31 | 机械调速M | 国二 T2",
   "| HJ29SC | 4Z3.2-G21 | 32/1500 | 35/1500 | 29 | 31 | 电子调速E | 国二 T2",
   "| HJ35SC | 4ZT3.2-G11 | 39/1500 | 44/1500 | 35 | 38 | 机械调速M | 国二 T2",
   "| HJ35SC | 4ZT3.2-G21 | 39/1500 | 44/1500 | 35 | 38 | 电子调速E | 国二 T2",
   "| HJ44SC | 4ZT3.5-G21 | 49/1500 | 54/1500 | 44 | 48 | 电子调速E | 国二 T2",
   "| HJ54SC | 4ZT4.1-G21 | 60/1500 | 66/1500 | 54 | 59 | 电子调速E | 国二 T2",
   "| HJ58SC | 4ZTAA4.1-G21 | 64/1500 | 70/1500 | 58 | 63 | 电子调速E | 国二 T2",
   "| HJ67SC | 4ZTAA4.1-G31 | 74/1500 | 81/1500 | 67 | 73 | 电控单体泵EUP | 国二 T2",
   "| HJ14SC | 4Z2.3-G11 | 16/1500 | 18/1500 | 14 | 15 | 机械调速M | 国二 T2",
   "| HJ14SC | 4Z2.3-G21 | 16/1500 | 18/1500 | 14 | 15 | 电子调速E | 国二 T2",
   "| HJ20SC | 4Z2.7-G11 | 22/1500 | 24/1500 | 20 | 22 | 机械调速M | 国二 T2",
   "| HJ20SC | 4Z2.7-G21 | 22/1500 | 24/1500 | 20 | 22 | 电子调速E | 国二 T2",
   "| HJ24SC | 4Z3.0-G11 | 27/1500 | 30/1500 | 24 | 26 | 机械调速M | 国二 T2",
   "| HJ24SC | 4Z3.0-G21 | 27/1500 | 30/1500 | 24 | 26 | 电子调速E | 国二 T2",
   "| HJ29SC | 4Z3.2-G11 | 32/1500 | 35/1500 | 29 | 31 | 机械调速M | 国二 T2",
   "| HJ29SC | 4Z3.2-G21 | 32/1500 | 35/1500 | 29 | 31 | 电子调速E | 国二 T2",
   "| HJ35SC | 4ZT3.2-G11 | 39/1500 | 44/1500 | 35 | 38 | 机械调速M | 国二 T2",
   "| HJ35SC | 4ZT3.2-G21 | 39/1500 | 44/1500 | 35 | 38 | 电子调速E | 国二 T2",
   "| HJ44SC | 4ZT3.5-G21 | 49/1500 | 54/1500 | 44 | 48 | 电子调速E | 国二 T2",
   "| HJ54SC | 4ZT4.1-G21 | 60/1500 | 66/1500 | 54 | 59 | 电子调速E | 国二 T2",
   "| HJ58SC | 4ZTAA4.1-G21 | 64/1500 | 70/1500 | 58 | 63 | 电子调速E | 国二 T2",
   "| HJ67SC | 4ZTAA4.1-G31 | 74/1500 | 81/1500 | 67 | 73 | 电控单体泵EUP | 国二 T2",
   "| HJ56SC | SC4H95D2 | 62/1500 | 68/1500 | 56 | 61 | 电子调速E | 国二 T2",
   "| HJ70SC | SC4H115D2 | 78/1500 | 86/1500 | 70 | 77 | 电子调速E | 国二 T2",
   "| HJ86SC | SC4H140D2 | 95/1500 | 105/1500 | 86 | 94 | 电子调速E | 国二 T2",
   "| HJ95SC | SC4H160D2 | 105/1500 | 116/1500 | 95 | 104 | 电子调速E | 国二 T2",
   "| HJ109SC | SC4H180D2 | 120/1500 | 132/1500 | 109 | 119 | 电子调速E | 国二 T2",
   "| HJ109SC | SC7H180D2 | 120/1500 | 132/1500 | 109 | 119 | 电子调速E | 国二 T2",
   "| HJ125SC | SC7H205D2 | 138/1500 | 152/1500 | 125 | 137 | 电子调速E | 国二 T2",
   "| HJ136SC | SC7H220D2 | 150/1500 | 165/1500 | 136 | 149 | 电子调速E | 国二 T2",
   "| HJ140SC | SC7H230D2 | 154/1500 | 170/1500 | 140 | 154 | 电子调速E | 国二 T2",
   "| HJ152SC | SC7H250D2 | 168/1500 | 185/1500 | 152 | 167 | 电子调速E | 国二 T2",
   "| HJ168SC | SC8D280D2 | 185/1500 | 204/1500 | 168 | 184 | 电子调速E | 国二 T2",
   "| HJ189SC | SC9D310D2 | 208/1500 | 228/1500 | 189 | 207 | 电子调速E | 国二 T2",
   "| HJ207SC | SC9D340D2 | 228/1500 | 255/1500 | 207 | 227 | 电子调速E | 国二 T2",
   "| HJ231SC | SC10E380D2 | 255/1500 | 280/1500 | 231 | 254 | 电子调速E | 国二 T2",
   "| HJ254SC | SC12E420D2 | 280/1500 | 308/1500 | 254 | 279 | 电子调速E | 国二 T2",
   "| HJ254SC | SC13G420D2 | 280/1500 | 308/1500 | 254 | 279 | 电子调速E | 国二 T2",
   "| HJ279SC | SC12E460D2 | 307/1500 | 338/1500 | 279 | 306 | 电子调速E | 国二 T2",
   "| HJ293SC | SC12E480D2 | 323/1500 | 355/1500 | 293 | 322 | 电子调速E | 国二 T2",
   "| HJ308SC | SC15G500D2 | 339/1500 | 373/1500 | 308 | 338 | 电子调速E | 国二 T2",
   "| HJ308SC | SC13E500D2 | 339/1500 | 373/1500 | 308 | 338 | 电子调速E | 国二 T2",
   "| HJ334SC | SC13E550D2 | 368/1500 | 405/1500 | 334 | 367 | 电子调速E | 国二 T2",
   "| HJ368SC | SC25G610D2 | 405/1500 | 445/1500 | 368 | 404 | 电子调速E | 国二 T2",
   "| HJ417SC | SC25G690D2 | 459/1500 | 505/1500 | 417 | 458 | 电子调速E | 国二 T2",
   "| HJ459SC | SC27G755D2 | 505/1500 | 560/1500 | 459 | 504 | 电子调速E | 国二 T2",
   "| HJ510SC | SC27G830D2 | 561/1500 | 610/1500 | 510 | 561 | 电子调速E | 国二 T2",
   "| HJ547SC | SC27G900D2 | 602/1500 | 662/1500 | 547 | 601 | 电子调速E | 国二 T2",
   "| HJ600SC | SC33W990D2 | 660/1500 | 726/1500 | 600 | 660 | 电子调速E | 国二 T2",
   "| HJ710SC | SC33W1150D2 | 782/1500 | 860/1500 | 710 | 781 | 电子调速E | 国二 T2",
   "| HJ9SC | 3Z1.1-G42 | 10/1500 | 11/1500 | 9 | 9 | 高压共轨CRDI | 国三 T3",
   "| HJ11SC | 3ZT1.1-G42 | 12.8/1500 | 14.1/1500 | 11 | 12 | 高压共轨CRDI | 国三 T3",
   "| HJ14SC | 4Z2.9-G43 | 16/1500 | 18/1500 | 14 | 15 | 高压共轨CRDI | 国三 T3",
   "| HJ20SC | 4Z2.9-G42 | 22/1500 | 24/1500 | 20 | 22 | 高压共轨CRDI | 国三 T3",
   "| HJ24SC | 4Z2.9-G41 | 27/1500 | 30/1500 | 24 | 26 | 高压共轨CRDI | 国三 T3",
   "| HJ14SC | 4Z2.9-G430 | 16/1500 | 18/1500 | 14 | 15 | VP泵 pump | 国三 T3",
   "| HJ20SC | 4Z2.9-G420 | 22/1500 | 24/1500 | 20 | 22 | VP泵 pump | 国三 T3",
   "| HJ24SC | 4Z2.9-G410 | 27/1500 | 30/1500 | 24 | 26 | VP泵 pump | 国三 T3",
   "| HJ29SC | 4Z3.2-G42 | 32/1500 | 35/1500 | 29 | 31 | 高压共轨CRDI | 国三 T3",
   "| HJ32SC | 4Z3.2-G41 | 36/1500 | 40/1500 | 32 | 35 | 高压共轨CRDI | 国三 T3",
   "| HJ35SC | 4ZTAA3.2-G33 | 39/1500 | 44/1500 | 35 | 38 | 高压共轨CRDI | 国三 T3",
   "| HJ44SC | 4ZTAA3.2-G32 | 49/1500 | 54/1500 | 44 | 48 | 高压共轨CRDI | 国三 T3",
   "| HJ52SC | 4ZTAA3.2-G34 | 58/1500 | 63.5/1500 | 52 | 57 | 高压共轨CRDI | 国三 T3",
   "| HJ58SC | 4ZTAA3.2-G31 | 64/1500 | 70/1500 | 58 | 63 | 高压共轨CRDI | 国三 T3",
   "| HJ67SC | 4ZTAA3.5-G31 | 74/1500 | 81/1500 | 67 | 73 | 高压共轨CRDI | 国三 T3",
   "| HJ46SC | 4HTAA4.3-G31 | 51/1500 | 56/1500 | 46 | 50 | 高压共轨CRDI | 国三 T3",
   "| HJ56SC | 4HTAA4.3-G32 | 62/1500 | 68/1500 | 56 | 61 | 高压共轨CRDI | 国三 T3",
   "| HJ70SC | 4HTAA4.3-G33 | 78/1500 | 86/1500 | 70 | 77 | 高压共轨CRDI | 国三 T3",
   "| HJ86SC | 4HTAA4.3-G34 | 95/1500 | 105/1500 | 86 | 94 | 高压共轨CRDI | 国三 T3",
   "| HJ96SC | 4HTAA4.3-G35 | 106/1500 | 117/1500 | 96 | 105 | 高压共轨CRDI | 国三 T3",
   "| HJ113SC | 4HTAA4.3-G36 | 125/1500 | 140/1500 | 113 | 124 | 高压共轨CRDI | 国三 T3",
   "| HJ116SC | 6HTAA6.5-G31 | 128/1500 | 141/1500 | 116 | 127 | 高压共轨CRDI | 国三 T3",
   "| HJ127SC | 6HTAA6.5-G32 | 140/1500 | 155/1500 | 127 | 139 | 高压共轨CRDI | 国三 T3",
   "| HJ140SC | 6HTAA6.5-G35 | 155/1500 | 170/1500 | 140 | 154 | 高压共轨CRDI | 国三 T3",
   "| HJ152SC | 6HTAA6.5-G33 | 168/1500 | 185/1500 | 152 | 167 | 高压共轨CRDI | 国三 T3",
   "| HJ169SC | 6HTAA6.5-G34 | 186/1500 | 205/1500 | 169 | 185 | 高压共轨CRDI | 国三 T3",
   "| HJ168SC | 6DTAA8.9-G31 | 185/1500 | 204/1500 | 168 | 184 | 高压共轨CRDI | 国三 T3",
   "| HJ189SC | 6DTAA8.9-G32 | 208/1500 | 228/1500 | 189 | 207 | 高压共轨CRDI | 国三 T3",
   "| HJ209SC | 6DTAA8.9-G33 | 230/1500 | 253/1500 | 209 | 229 | 高压共轨CRDI | 国三 T3",
   "| HJ231SC | 6DTAA8.9-G34 | 255/1500 | 280/1500 | 231 | 254 | 高压共轨CRDI | 国三 T3",
   "| HJ254SC | 6ETAA11.8-G32 | 280/1500 | 308/1500 | 254 | 279 | 高压共轨CRDI | 国三 T3",
   "| HJ279SC | 6ETAA11.8-G33 | 307/1500 | 338/1500 | 279 | 306 | 高压共轨CRDI | 国三 T3",
   "| HJ309SC | 6ETAA11.8-G31 | 340/1500 | 380/1500 | 309 | 339 | 高压共轨CRDI | 国三 T3",
   "| HJ327SC | 6ETAA12.8-G32 | 360/1500 | 400/1500 | 327 | 359 | 高压共轨CRDI | 国三 T3",
   "| HJ364SC | 6ETAA12.8-G31 | 401/1500 | 441/1500 | 364 | 400 | 高压共轨CRDI | 国三 T3",
   "| HJ409SC | 6ETAA12.8-G310 | 450/1500 | 495/1500 | 409 | 449 | 高压共轨CRDI | 国三 T3",
   "| HJ418SC | 6KTAA25-G36 | 460/1500 | 506/1500 | 418 | 459 | 高压共轨CRDI | 国三 T3",
   "| HJ472SC | 6KTAA25-G35 | 520/1500 | 572/1500 | 472 | 519 | 高压共轨CRDI | 国三 T3",
   "| HJ520SC | 6KTAA25-G34 | 572/1500 | 629/1500 | 520 | 572 | 高压共轨CRDI | 国三 T3",
   "| HJ565SC | 6KTAA25-G33 | 622/1500 | 684/1500 | 565 | 621 | 高压共轨CRDI | 国三 T3",
   "| HJ622SC | 6KTAA25-G32 | 685/1500 | 754/1500 | 622 | 684 | 高压共轨CRDI | 国三 T3",
   "| HJ661SC | 6KTAA25-G31 | 728/1500 | 800/1500 | 661 | 727 | 高压共轨CRDI | 国三 T3",
   "| HJ418SC | 6KTAA25-G311 | 460/1500 | 506/1500 | 418 | 459 | 电控单体泵EUP | 国三 T3",
   "| HJ472SC | 6KTAA25-G310 | 520/1500 | 572/1500 | 472 | 519 | 电控单体泵EUP | 国三 T3",
   "| HJ520SC | 6KTAA25-G39 | 572/1500 | 629/1500 | 520 | 572 | 电控单体泵EUP | 国三 T3",
   "| HJ565SC | 6KTAA25-G38 | 622/1500 | 684/1500 | 565 | 621 | 电控单体泵EUP | 国三 T3",
   "| HJ610SC | 6KTAA25-G37 | 672/1500 | / | 610 | / | 电控单体泵EUP | 国三 T3",
   "| HJ417SC | 12GTAA27-G34 | 459/1500 | 505/1500 | 417 | 458 | 高压共轨CRDI | 国三 T3",
   "| HJ459SC | 12GTAA27-G33 | 505/1500 | 555/1500 | 459 | 504 | 高压共轨CRDI | 国三 T3",
   "| HJ513SC | 12GTAA27-G32 | 565/1500 | 622/1500 | 513 | 564 | 高压共轨CRDI | 国三 T3",
   "| HJ565SC | 12GTAA27-G31 | 622/1500 | 684/1500 | 565 | 621 | 高压共轨CRDI | 国三 T3",
   "| HJ745SC | 6KTAA25-G320 | 820/1500 | 902/1500 | 745 | 819 | 高压共轨CRDI | 国三 T3",
   "| HJ800SC | 6KTAA25-G321 | 880/1500 | 968/1500 | 800 | 880 | 高压共轨CRDI | 国三 T3",
   "| HJ743SC | 6WTAA35-G32 | 818/1500 | 900/1500 | 743 | 817 | 电控单体泵EUP | 国三 T3",
   "| HJ801SC | 6WTAA35-G31 | 882/1500 | 970/1500 | 801 | 881 | 电控单体泵EUP | 国三 T3",
   "| HJ925SC | 6WTAA35-G310 | 1018/1500 | 1120/1500 | 925 | 1017 | 电控单体泵EUP | 国三 T3",
   "| HJ1016SC | 6WTAA35-G311 | 1118/1500 | 1230/1500 | 1016 | 1117 | 电控单体泵EUP | 国三 T3",
   "| 型号 Model | 柴油机型号 Engine model | 柴油机额定功率/转速 Engine prime power （KW/rpm) | 柴油机最大功率/转速 Engine standby power （KW/rpm) | 发电机组常用功率 Gen-set prime power | 发电机组备用功率 Gen-set standby power | 调速方式 Governor | 排放 Emission level",
   "| HJ19SC | 4Z2.3-G12 | 21/1800 | 23/1800 | 19 | 20 | 机械调速M | 国二 T2",
   "| HJ23SC | 4Z2.7-G12 | 26/1800 | 29/1800 | 23 | 25 | 机械调速M | 国二 T2",
   "| HJ27SC | 4Z3.0-G12 | 30/1800 | 33/1800 | 27 | 29 | 机械调速M | 国二 T2",
   "| HJ34SC | 4Z3.2-G12 | 38/1800 | 42/1800 | 34 | 37 | 机械调速M | 国二 T2",
   "| HJ38SC | 4ZT3.2-G12 | 42/1800 | 46/1800 | 38 | 41 | 机械调速M | 国二 T2",
   "| HJ19SC | 4Z2.3-G12 | 21/1800 | 23/1800 | 19 | 20 | 机械调速M | 国二 T2",
   "| HJ23SC | 4Z2.7-G12 | 26/1800 | 29/1800 | 23 | 25 | 机械调速M | 国二 T2",
   "| HJ27SC | 4Z3.0-G12 | 30/1800 | 33/1800 | 27 | 29 | 机械调速M | 国二 T2",
   "| HJ34SC | 4Z3.2-G12 | 38/1800 | 42/1800 | 34 | 37 | 机械调速M | 国二 T2",
   "| HJ38SC | 4ZT3.2-G12 | 42/1800 | 46/1800 | 38 | 41 | 机械调速M | 国二 T2",
   "| HJ409SC | 6ETAA12.8-G310.1 | 450/1800 | 495/1800 | 409 | 449 | 高压共轨CRDI | 国三 T3"
  ]
 },
 {
  "n": 156,
  "url": "https://en.nenjo.cn/products_details/67.html",
  "title": "10-1200KVA Shangchai Silent Type-Jiangsu Nenjo Generator Technology Co., Ltd.",
  "header": [
   "| 型号 Model | 柴油机型号 Engine model | 柴油机额定功率/转速 Engine prime power （KW/rpm) | 柴油机最大功率/转速 Engine standby power （KW/rpm) | 发电机组常用功率 Gen-set prime power | 发电机组备用功率 Gen-set standby power | 调速方式 Governor | 排放 Emission level"
  ],
  "rows": [
   "| HJ14SC | 4Z2.3-G11 | 16/1500 | 18/1500 | 14 | 15 | 机械调速M | 国二 T2",
   "| HJ14SC | 4Z2.3-G21 | 16/1500 | 18/1500 | 14 | 15 | 电子调速E | 国二 T2",
   "| HJ20SC | 4Z2.7-G11 | 22/1500 | 24/1500 | 20 | 22 | 机械调速M | 国二 T2",
   "| HJ20SC | 4Z2.7-G21 | 22/1500 | 24/1500 | 20 | 22 | 电子调速E | 国二 T2",
   "| HJ24SC | 4Z3.0-G11 | 27/1500 | 30/1500 | 24 | 26 | 机械调速M | 国二 T2",
   "| HJ24SC | 4Z3.0-G21 | 27/1500 | 30/1500 | 24 | 26 | 电子调速E | 国二 T2",
   "| HJ29SC | 4Z3.2-G11 | 32/1500 | 35/1500 | 29 | 31 | 机械调速M | 国二 T2",
   "| HJ29SC | 4Z3.2-G21 | 32/1500 | 35/1500 | 29 | 31 | 电子调速E | 国二 T2",
   "| HJ35SC | 4ZT3.2-G11 | 39/1500 | 44/1500 | 35 | 38 | 机械调速M | 国二 T2",
   "| HJ35SC | 4ZT3.2-G21 | 39/1500 | 44/1500 | 35 | 38 | 电子调速E | 国二 T2",
   "| HJ44SC | 4ZT3.5-G21 | 49/1500 | 54/1500 | 44 | 48 | 电子调速E | 国二 T2",
   "| HJ54SC | 4ZT4.1-G21 | 60/1500 | 66/1500 | 54 | 59 | 电子调速E | 国二 T2",
   "| HJ58SC | 4ZTAA4.1-G21 | 64/1500 | 70/1500 | 58 | 63 | 电子调速E | 国二 T2",
   "| HJ67SC | 4ZTAA4.1-G31 | 74/1500 | 81/1500 | 67 | 73 | 电控单体泵EUP | 国二 T2",
   "| HJ14SC | 4Z2.3-G11 | 16/1500 | 18/1500 | 14 | 15 | 机械调速M | 国二 T2",
   "| HJ14SC | 4Z2.3-G21 | 16/1500 | 18/1500 | 14 | 15 | 电子调速E | 国二 T2",
   "| HJ20SC | 4Z2.7-G11 | 22/1500 | 24/1500 | 20 | 22 | 机械调速M | 国二 T2",
   "| HJ20SC | 4Z2.7-G21 | 22/1500 | 24/1500 | 20 | 22 | 电子调速E | 国二 T2",
   "| HJ24SC | 4Z3.0-G11 | 27/1500 | 30/1500 | 24 | 26 | 机械调速M | 国二 T2",
   "| HJ24SC | 4Z3.0-G21 | 27/1500 | 30/1500 | 24 | 26 | 电子调速E | 国二 T2",
   "| HJ29SC | 4Z3.2-G11 | 32/1500 | 35/1500 | 29 | 31 | 机械调速M | 国二 T2",
   "| HJ29SC | 4Z3.2-G21 | 32/1500 | 35/1500 | 29 | 31 | 电子调速E | 国二 T2",
   "| HJ35SC | 4ZT3.2-G11 | 39/1500 | 44/1500 | 35 | 38 | 机械调速M | 国二 T2",
   "| HJ35SC | 4ZT3.2-G21 | 39/1500 | 44/1500 | 35 | 38 | 电子调速E | 国二 T2",
   "| HJ44SC | 4ZT3.5-G21 | 49/1500 | 54/1500 | 44 | 48 | 电子调速E | 国二 T2",
   "| HJ54SC | 4ZT4.1-G21 | 60/1500 | 66/1500 | 54 | 59 | 电子调速E | 国二 T2",
   "| HJ58SC | 4ZTAA4.1-G21 | 64/1500 | 70/1500 | 58 | 63 | 电子调速E | 国二 T2",
   "| HJ67SC | 4ZTAA4.1-G31 | 74/1500 | 81/1500 | 67 | 73 | 电控单体泵EUP | 国二 T2",
   "| HJ56SC | SC4H95D2 | 62/1500 | 68/1500 | 56 | 61 | 电子调速E | 国二 T2",
   "| HJ70SC | SC4H115D2 | 78/1500 | 86/1500 | 70 | 77 | 电子调速E | 国二 T2",
   "| HJ86SC | SC4H140D2 | 95/1500 | 105/1500 | 86 | 94 | 电子调速E | 国二 T2",
   "| HJ95SC | SC4H160D2 | 105/1500 | 116/1500 | 95 | 104 | 电子调速E | 国二 T2",
   "| HJ109SC | SC4H180D2 | 120/1500 | 132/1500 | 109 | 119 | 电子调速E | 国二 T2",
   "| HJ109SC | SC7H180D2 | 120/1500 | 132/1500 | 109 | 119 | 电子调速E | 国二 T2",
   "| HJ125SC | SC7H205D2 | 138/1500 | 152/1500 | 125 | 137 | 电子调速E | 国二 T2",
   "| HJ136SC | SC7H220D2 | 150/1500 | 165/1500 | 136 | 149 | 电子调速E | 国二 T2",
   "| HJ140SC | SC7H230D2 | 154/1500 | 170/1500 | 140 | 154 | 电子调速E | 国二 T2",
   "| HJ152SC | SC7H250D2 | 168/1500 | 185/1500 | 152 | 167 | 电子调速E | 国二 T2",
   "| HJ168SC | SC8D280D2 | 185/1500 | 204/1500 | 168 | 184 | 电子调速E | 国二 T2",
   "| HJ189SC | SC9D310D2 | 208/1500 | 228/1500 | 189 | 207 | 电子调速E | 国二 T2",
   "| HJ207SC | SC9D340D2 | 228/1500 | 255/1500 | 207 | 227 | 电子调速E | 国二 T2",
   "| HJ231SC | SC10E380D2 | 255/1500 | 280/1500 | 231 | 254 | 电子调速E | 国二 T2",
   "| HJ254SC | SC12E420D2 | 280/1500 | 308/1500 | 254 | 279 | 电子调速E | 国二 T2",
   "| HJ254SC | SC13G420D2 | 280/1500 | 308/1500 | 254 | 279 | 电子调速E | 国二 T2",
   "| HJ279SC | SC12E460D2 | 307/1500 | 338/1500 | 279 | 306 | 电子调速E | 国二 T2",
   "| HJ293SC | SC12E480D2 | 323/1500 | 355/1500 | 293 | 322 | 电子调速E | 国二 T2",
   "| HJ308SC | SC15G500D2 | 339/1500 | 373/1500 | 308 | 338 | 电子调速E | 国二 T2",
   "| HJ308SC | SC13E500D2 | 339/1500 | 373/1500 | 308 | 338 | 电子调速E | 国二 T2",
   "| HJ334SC | SC13E550D2 | 368/1500 | 405/1500 | 334 | 367 | 电子调速E | 国二 T2",
   "| HJ368SC | SC25G610D2 | 405/1500 | 445/1500 | 368 | 404 | 电子调速E | 国二 T2",
   "| HJ417SC | SC25G690D2 | 459/1500 | 505/1500 | 417 | 458 | 电子调速E | 国二 T2",
   "| HJ459SC | SC27G755D2 | 505/1500 | 560/1500 | 459 | 504 | 电子调速E | 国二 T2",
   "| HJ510SC | SC27G830D2 | 561/1500 | 610/1500 | 510 | 561 | 电子调速E | 国二 T2",
   "| HJ547SC | SC27G900D2 | 602/1500 | 662/1500 | 547 | 601 | 电子调速E | 国二 T2",
   "| HJ600SC | SC33W990D2 | 660/1500 | 726/1500 | 600 | 660 | 电子调速E | 国二 T2",
   "| HJ710SC | SC33W1150D2 | 782/1500 | 860/1500 | 710 | 781 | 电子调速E | 国二 T2",
   "| HJ9SC | 3Z1.1-G42 | 10/1500 | 11/1500 | 9 | 9 | 高压共轨CRDI | 国三 T3",
   "| HJ11SC | 3ZT1.1-G42 | 12.8/1500 | 14.1/1500 | 11 | 12 | 高压共轨CRDI | 国三 T3",
   "| HJ14SC | 4Z2.9-G43 | 16/1500 | 18/1500 | 14 | 15 | 高压共轨CRDI | 国三 T3",
   "| HJ20SC | 4Z2.9-G42 | 22/1500 | 24/1500 | 20 | 22 | 高压共轨CRDI | 国三 T3",
   "| HJ24SC | 4Z2.9-G41 | 27/1500 | 30/1500 | 24 | 26 | 高压共轨CRDI | 国三 T3",
   "| HJ14SC | 4Z2.9-G430 | 16/1500 | 18/1500 | 14 | 15 | VP泵 pump | 国三 T3",
   "| HJ20SC | 4Z2.9-G420 | 22/1500 | 24/1500 | 20 | 22 | VP泵 pump | 国三 T3",
   "| HJ24SC | 4Z2.9-G410 | 27/1500 | 30/1500 | 24 | 26 | VP泵 pump | 国三 T3",
   "| HJ29SC | 4Z3.2-G42 | 32/1500 | 35/1500 | 29 | 31 | 高压共轨CRDI | 国三 T3",
   "| HJ32SC | 4Z3.2-G41 | 36/1500 | 40/1500 | 32 | 35 | 高压共轨CRDI | 国三 T3",
   "| HJ35SC | 4ZTAA3.2-G33 | 39/1500 | 44/1500 | 35 | 38 | 高压共轨CRDI | 国三 T3",
   "| HJ44SC | 4ZTAA3.2-G32 | 49/1500 | 54/1500 | 44 | 48 | 高压共轨CRDI | 国三 T3",
   "| HJ52SC | 4ZTAA3.2-G34 | 58/1500 | 63.5/1500 | 52 | 57 | 高压共轨CRDI | 国三 T3",
   "| HJ58SC | 4ZTAA3.2-G31 | 64/1500 | 70/1500 | 58 | 63 | 高压共轨CRDI | 国三 T3",
   "| HJ67SC | 4ZTAA3.5-G31 | 74/1500 | 81/1500 | 67 | 73 | 高压共轨CRDI | 国三 T3",
   "| HJ46SC | 4HTAA4.3-G31 | 51/1500 | 56/1500 | 46 | 50 | 高压共轨CRDI | 国三 T3",
   "| HJ56SC | 4HTAA4.3-G32 | 62/1500 | 68/1500 | 56 | 61 | 高压共轨CRDI | 国三 T3",
   "| HJ70SC | 4HTAA4.3-G33 | 78/1500 | 86/1500 | 70 | 77 | 高压共轨CRDI | 国三 T3",
   "| HJ86SC | 4HTAA4.3-G34 | 95/1500 | 105/1500 | 86 | 94 | 高压共轨CRDI | 国三 T3",
   "| HJ96SC | 4HTAA4.3-G35 | 106/1500 | 117/1500 | 96 | 105 | 高压共轨CRDI | 国三 T3",
   "| HJ113SC | 4HTAA4.3-G36 | 125/1500 | 140/1500 | 113 | 124 | 高压共轨CRDI | 国三 T3",
   "| HJ116SC | 6HTAA6.5-G31 | 128/1500 | 141/1500 | 116 | 127 | 高压共轨CRDI | 国三 T3",
   "| HJ127SC | 6HTAA6.5-G32 | 140/1500 | 155/1500 | 127 | 139 | 高压共轨CRDI | 国三 T3",
   "| HJ140SC | 6HTAA6.5-G35 | 155/1500 | 170/1500 | 140 | 154 | 高压共轨CRDI | 国三 T3",
   "| HJ152SC | 6HTAA6.5-G33 | 168/1500 | 185/1500 | 152 | 167 | 高压共轨CRDI | 国三 T3",
   "| HJ169SC | 6HTAA6.5-G34 | 186/1500 | 205/1500 | 169 | 185 | 高压共轨CRDI | 国三 T3",
   "| HJ168SC | 6DTAA8.9-G31 | 185/1500 | 204/1500 | 168 | 184 | 高压共轨CRDI | 国三 T3",
   "| HJ189SC | 6DTAA8.9-G32 | 208/1500 | 228/1500 | 189 | 207 | 高压共轨CRDI | 国三 T3",
   "| HJ209SC | 6DTAA8.9-G33 | 230/1500 | 253/1500 | 209 | 229 | 高压共轨CRDI | 国三 T3",
   "| HJ231SC | 6DTAA8.9-G34 | 255/1500 | 280/1500 | 231 | 254 | 高压共轨CRDI | 国三 T3",
   "| HJ254SC | 6ETAA11.8-G32 | 280/1500 | 308/1500 | 254 | 279 | 高压共轨CRDI | 国三 T3",
   "| HJ279SC | 6ETAA11.8-G33 | 307/1500 | 338/1500 | 279 | 306 | 高压共轨CRDI | 国三 T3",
   "| HJ309SC | 6ETAA11.8-G31 | 340/1500 | 380/1500 | 309 | 339 | 高压共轨CRDI | 国三 T3",
   "| HJ327SC | 6ETAA12.8-G32 | 360/1500 | 400/1500 | 327 | 359 | 高压共轨CRDI | 国三 T3",
   "| HJ364SC | 6ETAA12.8-G31 | 401/1500 | 441/1500 | 364 | 400 | 高压共轨CRDI | 国三 T3",
   "| HJ409SC | 6ETAA12.8-G310 | 450/1500 | 495/1500 | 409 | 449 | 高压共轨CRDI | 国三 T3",
   "| HJ418SC | 6KTAA25-G36 | 460/1500 | 506/1500 | 418 | 459 | 高压共轨CRDI | 国三 T3",
   "| HJ472SC | 6KTAA25-G35 | 520/1500 | 572/1500 | 472 | 519 | 高压共轨CRDI | 国三 T3",
   "| HJ520SC | 6KTAA25-G34 | 572/1500 | 629/1500 | 520 | 572 | 高压共轨CRDI | 国三 T3",
   "| HJ565SC | 6KTAA25-G33 | 622/1500 | 684/1500 | 565 | 621 | 高压共轨CRDI | 国三 T3",
   "| HJ622SC | 6KTAA25-G32 | 685/1500 | 754/1500 | 622 | 684 | 高压共轨CRDI | 国三 T3",
   "| HJ661SC | 6KTAA25-G31 | 728/1500 | 800/1500 | 661 | 727 | 高压共轨CRDI | 国三 T3",
   "| HJ418SC | 6KTAA25-G311 | 460/1500 | 506/1500 | 418 | 459 | 电控单体泵EUP | 国三 T3",
   "| HJ472SC | 6KTAA25-G310 | 520/1500 | 572/1500 | 472 | 519 | 电控单体泵EUP | 国三 T3",
   "| HJ520SC | 6KTAA25-G39 | 572/1500 | 629/1500 | 520 | 572 | 电控单体泵EUP | 国三 T3",
   "| HJ565SC | 6KTAA25-G38 | 622/1500 | 684/1500 | 565 | 621 | 电控单体泵EUP | 国三 T3",
   "| HJ610SC | 6KTAA25-G37 | 672/1500 | / | 610 | / | 电控单体泵EUP | 国三 T3",
   "| HJ417SC | 12GTAA27-G34 | 459/1500 | 505/1500 | 417 | 458 | 高压共轨CRDI | 国三 T3",
   "| HJ459SC | 12GTAA27-G33 | 505/1500 | 555/1500 | 459 | 504 | 高压共轨CRDI | 国三 T3",
   "| HJ513SC | 12GTAA27-G32 | 565/1500 | 622/1500 | 513 | 564 | 高压共轨CRDI | 国三 T3",
   "| HJ565SC | 12GTAA27-G31 | 622/1500 | 684/1500 | 565 | 621 | 高压共轨CRDI | 国三 T3",
   "| HJ745SC | 6KTAA25-G320 | 820/1500 | 902/1500 | 745 | 819 | 高压共轨CRDI | 国三 T3",
   "| HJ800SC | 6KTAA25-G321 | 880/1500 | 968/1500 | 800 | 880 | 高压共轨CRDI | 国三 T3",
   "| HJ743SC | 6WTAA35-G32 | 818/1500 | 900/1500 | 743 | 817 | 电控单体泵EUP | 国三 T3",
   "| HJ801SC | 6WTAA35-G31 | 882/1500 | 970/1500 | 801 | 881 | 电控单体泵EUP | 国三 T3",
   "| HJ925SC | 6WTAA35-G310 | 1018/1500 | 1120/1500 | 925 | 1017 | 电控单体泵EUP | 国三 T3",
   "| HJ1016SC | 6WTAA35-G311 | 1118/1500 | 1230/1500 | 1016 | 1117 | 电控单体泵EUP | 国三 T3",
   "| 型号 Model | 柴油机型号 Engine model | 柴油机额定功率/转速 Engine prime power （KW/rpm) | 柴油机最大功率/转速 Engine standby power （KW/rpm) | 发电机组常用功率 Gen-set prime power | 发电机组备用功率 Gen-set standby power | 调速方式 Governor | 排放 Emission level",
   "| HJ19SC | 4Z2.3-G12 | 21/1800 | 23/1800 | 19 | 20 | 机械调速M | 国二 T2",
   "| HJ23SC | 4Z2.7-G12 | 26/1800 | 29/1800 | 23 | 25 | 机械调速M | 国二 T2",
   "| HJ27SC | 4Z3.0-G12 | 30/1800 | 33/1800 | 27 | 29 | 机械调速M | 国二 T2",
   "| HJ34SC | 4Z3.2-G12 | 38/1800 | 42/1800 | 34 | 37 | 机械调速M | 国二 T2",
   "| HJ38SC | 4ZT3.2-G12 | 42/1800 | 46/1800 | 38 | 41 | 机械调速M | 国二 T2",
   "| HJ19SC | 4Z2.3-G12 | 21/1800 | 23/1800 | 19 | 20 | 机械调速M | 国二 T2",
   "| HJ23SC | 4Z2.7-G12 | 26/1800 | 29/1800 | 23 | 25 | 机械调速M | 国二 T2",
   "| HJ27SC | 4Z3.0-G12 | 30/1800 | 33/1800 | 27 | 29 | 机械调速M | 国二 T2",
   "| HJ34SC | 4Z3.2-G12 | 38/1800 | 42/1800 | 34 | 37 | 机械调速M | 国二 T2",
   "| HJ38SC | 4ZT3.2-G12 | 42/1800 | 46/1800 | 38 | 41 | 机械调速M | 国二 T2",
   "| HJ409SC | 6ETAA12.8-G310.1 | 450/1800 | 495/1800 | 409 | 449 | 高压共轨CRDI | 国三 T3"
  ]
 }
]
