[
 {
  "n": 101,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/129660.html",
  "title": "5016A-E61TRG Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500 rpm 1500 rpm",
   "| Prime | 1750-2250 kVA (1400-1800 kWe) 1750-2250 kVA (1400-1800 kWe)",
   "| Standby | 1925-2500 kVA (1540-2000 kWe) 1925-2500 kVA (1540-2000 kWe)",
   "| Displacement | 3728.6 in³ 61.1 l",
   "| Bore | 6.3 in 160 mm"
  ]
 },
 {
  "n": 102,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/1000002596.html",
  "title": "404D-22G Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500/1800 rpm 1500/1800 rpm",
   "| Emissions | UN ECE R96 Stage IIIA constant speed and U.S. EPA Stationary Emergency Engine UN ECE R96 Stage IIIA constant speed and U.S. EPA Stationary Emergency Engine",
   "| Prime | 20.3 kVA 20.3 kVA",
   "| Standby | 22.1 kVA 22.1 kVA",
   "| Prime | 19.2 kWe 19.2 kWe",
   "| Standby | 21.3 kWe 21.3 kWe",
   "| Bore | 3.3 in 84 mm",
   "| Displacement | 135.2 in³ 2.2 l"
  ]
 },
 {
  "n": 103,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/1000002660.html",
  "title": "404D-22TG Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500/1800 rpm 1500/1800 rpm",
   "| Emissions | UN ECE R96 Stage IIIA constant speed and U.S. EPA Stationary Emergency Engine UN ECE R96 Stage IIIA constant speed and U.S. EPA Stationary Emergency Engine",
   "| Prime | 27.4 kVA 27.4 kVA",
   "| Standby | 30.1 kVA 30.1 kVA",
   "| Prime | 26.3 kWe 26.3 kWe",
   "| Standby | 29 kWe 29 kWe",
   "| Bore | 3.3 in 84 mm",
   "| Displacement | 135.2 in³ 2.2 l"
  ]
 },
 {
  "n": 104,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/1000002620.html",
  "title": "404D-22TAG Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1800 rpm 1800 rpm",
   "| Emissions | UN ECE R96 Stage IIIA constant speed and U.S. EPA Stationary Emergency Engine UN ECE R96 Stage IIIA constant speed and U.S. EPA Stationary Emergency Engine",
   "| Prime | 29.2 kWe 29.2 kWe",
   "| Standby | 32.1 kWe 32.1 kWe",
   "| Bore | 3.3 in 84 mm",
   "| Displacement | 135.2 in³ 2.2 l"
  ]
 },
 {
  "n": 105,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/15969541.html",
  "title": "404J-22G Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500 rpm 1500 rpm",
   "| Prime | 20.1 kVA 20.1 kVA",
   "| Standby | 22.3 kVA 22.3 kVA",
   "| Bore | 3.3 in 84 mm",
   "| Displacement | 135 in³ 2.2 l"
  ]
 },
 {
  "n": 106,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/123500.html",
  "title": "404J-E22TAG Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500/1800 rpm 1500/1800 rpm",
   "| Emissions | EU Stage V, U.S. EPA Tier 4 Final EU Stage V, U.S. EPA Tier 4 Final",
   "| Prime | 40 kVA 40 kVA",
   "| Standby | 44 kVA 44 kVA",
   "| Prime | 36 kWe 36 kWe",
   "| Standby | 40 kWe 40 kWe",
   "| Bore | 3.3 in 84 mm",
   "| Displacement | 135 in³ 2.2 l"
  ]
 },
 {
  "n": 107,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/121740.html",
  "title": "904J-E36TAG Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500/1800 rpm 1500/1800 rpm",
   "| Prime | 60 kVA 60 kVA",
   "| Standby | 66 kVA 66 kVA",
   "| Prime | 43 kWe 43 kWe",
   "| Standby | 47 kWe 47 kWe",
   "| Bore | 3.9 in 98 mm",
   "| Displacement | 219.7 in³ 3.6 l"
  ]
 },
 {
  "n": 108,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/1000002495.html",
  "title": "1103A-33G Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500/1800 rpm 1500/1800 rpm",
   "| Prime | 30 kVA 30 kVA",
   "| Standby | 33 KVA 33 KVA",
   "| Prime | 27.9 kWe 27.9 kWe",
   "| Standby | 30.6 kWe 30.6 kWe",
   "| Bore | 4.13 in 105 mm",
   "| Displacement | 201 in³ 3.3 l"
  ]
 },
 {
  "n": 109,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/1000003280.html",
  "title": "1103D-33G Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500/1800 rpm 1500/1800 rpm",
   "| Prime | 32 kVA 32 kVA",
   "| Standby | 35 kVA 35 kVA",
   "| Prime | 29 kWe 29 kWe",
   "| Standby | 32 kWe 32 kWe",
   "| Bore | 4.13 in 105 mm",
   "| Displacement | 201 in³ 3.3 l"
  ]
 },
 {
  "n": 110,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/1000002360.html",
  "title": "1104A-44TG Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500/1800 rpm 1500/1800 rpm",
   "| Prime | 65-80 kVA 65-80 kVA",
   "| Standby | 71.5-88 kVA 71.5-88 kVA",
   "| Prime | 60.8-73 kWe 60.8-73 kWe",
   "| Standby | 66.9-80.3 kWe 66.9-80.3 kWe",
   "| Bore | 4.13 in 105 mm",
   "| Displacement | 269 in³ 4.4 l"
  ]
 },
 {
  "n": 111,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/1000002749.html",
  "title": "1104C-44G Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500/1800 rpm 1500/1800 rpm",
   "| Emissions | EU Stage II/U.S. EPA Tier 2 EU Stage II/U.S. EPA Tier 2",
   "| Prime | 43.7 kVA 43.7 kVA",
   "| Standby | 48.2 kVA 48.2 kVA",
   "| Prime | 39.1 - 42.6 kWe 39.1 - 42.6 kWe",
   "| Standby | 43.1 - 47.1 kWe 43.1 - 47.1 kWe",
   "| Bore | 4.13 in 105 mm",
   "| Displacement | 269 in³ 4.4 l"
  ]
 },
 {
  "n": 112,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/1000002443.html",
  "title": "1104C-44TG Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500/1800 rpm 1500/1800 rpm",
   "| Emissions | EU Stage II/U.S. EPA Tier 2 EU Stage II/U.S. EPA Tier 2",
   "| Prime | 60.4 kVA 60.4 kVA",
   "| Standby | 66.7 kVA 66.7 kVA",
   "| Prime | 54.3 kWe 54.3 kWe",
   "| Standby | 60 kWe 60 kWe",
   "| Bore | 4.13 in 105 mm",
   "| Displacement | 269 in³ 4.4 l"
  ]
 },
 {
  "n": 113,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/1000002449.html",
  "title": "1104C-44TAG Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500/1800 rpm 1500/1800 rpm",
   "| Emissions | EU Stage II/U.S. EPA Tier 2 EU Stage II/U.S. EPA Tier 2",
   "| Prime | 80.4-101.4 kVA 80.4-101.4 kVA",
   "| Standby | 88.8-111.9 kVA 88.8-111.9 kVA",
   "| Prime | 72.4-91.5 kWe 72.4-91.5 kWe",
   "| Standby | 80-101.2 kWe 80-101.2 kWe",
   "| Bore | 4.13 in 105 mm",
   "| Displacement | 269 in³ 4.4 l"
  ]
 },
 {
  "n": 114,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/1000002446.html",
  "title": "1104D-44TG Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500/1800 rpm 1500/1800 rpm",
   "| Emissions | EU Stage IIIA/U.S. EPA Tier 3 EU Stage IIIA/U.S. EPA Tier 3",
   "| Prime | 60 kVA 60 kVA",
   "| Standby | 66 kVA 66 kVA",
   "| Prime | 52 kWe 52 kWe",
   "| Standby | 56.7-58 kWe 56.7-58 kWe",
   "| Bore | 4.13 in 105 mm",
   "| Displacement | 269 in³ 4.4 l"
  ]
 },
 {
  "n": 115,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/1000002480.html",
  "title": "1104D-E44TG Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1800 rpm 1800 rpm",
   "| Emissions | EU Stage IIIA/U.S. EPA Tier 3 EU Stage IIIA/U.S. EPA Tier 3",
   "| Prime | 54.5 kWe 54.5 kWe",
   "| Standby | 60 kWe 60 kWe",
   "| Bore | 4.13 in 105 mm",
   "| Displacement | 269 in³ 4.4 l"
  ]
 },
 {
  "n": 116,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/1000002483.html",
  "title": "1104D-E44TAG Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500/1800 rpm 1500/1800 rpm",
   "| Emissions | EU Stage IIIA/U.S. EPA Tier 3 EU Stage IIIA/U.S. EPA Tier 3",
   "| Prime | 80.0-100 kVA 80.0-100 kVA",
   "| Standby | 88.0-110 kVA 88.0-110 kVA",
   "| Prime | 72.7-90.9 kWe 72.7-90.9 kWe",
   "| Standby | 80.0-100 kWe 80.0-100 kWe",
   "| Bore | 4.13 in 105 mm",
   "| Displacement | 269 in³ 4.4 l"
  ]
 },
 {
  "n": 117,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/1000002366.html",
  "title": "1106A-70TG Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500/1800 rpm 1500/1800 rpm",
   "| Prime | 135 kVA 135 kVA",
   "| Standby | 150 kVA 150 kVA",
   "| Prime | 121.5 kWe 121.5 kWe",
   "| Standby | 135 kWe 135 kWe",
   "| Bore | 4.13 in 105 mm",
   "| Displacement | 428 in³ 7 l"
  ]
 },
 {
  "n": 118,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/1000002183.html",
  "title": "1106A-70TAG Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500/1800 rpm 1500/1800 rpm",
   "| Prime | 150.0-200 kVA 150.0-200 kVA",
   "| Standby | 165.0-220 kVA 165.0-220 kVA",
   "| Prime | 132.0-156.8 kWe 132.0-156.8 kWe",
   "| Standby | 146.5-173 kWe 146.5-173 kWe",
   "| Bore | 4.13 in 105 mm",
   "| Displacement | 428 in³ 7.01 l"
  ]
 },
 {
  "n": 119,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/1000002240.html",
  "title": "1106D-E70TAG Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500/1800 rpm 1500/1800 rpm",
   "| Emissions | EU Stage IIIA/U.S. EPA Tier 3 EU Stage IIIA/U.S. EPA Tier 3",
   "| Prime | 123.0-180 kVA 123.0-180 kVA",
   "| Standby | 135.0-200 kVA 135.0-200 kVA",
   "| Prime | 130.0-182 kWe 130.0-182 kWe",
   "| Standby | 143.0-200 kWe 143.0-200 kWe",
   "| Bore | 4.13 in 105 mm",
   "| Displacement | 428 in³ 7 l"
  ]
 },
 {
  "n": 120,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/107980.html",
  "title": "1204J-E44TTAG Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500/1800 rpm 1500/1800 rpm",
   "| Emissions | EU Stage V, U.S. EPA Tier 4 Final EU Stage V, U.S. EPA Tier 4 Final",
   "| Prime | 120 kVA 120 kVA",
   "| Standby | 132 kVA 132 kVA",
   "| Prime | 91 kWe 91 kWe",
   "| Standby | 100 kWe 100 kWe",
   "| Bore | 4.13 in 105 mm",
   "| Displacement | 268.5 in³ 4.4 l"
  ]
 },
 {
  "n": 121,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/15969758.html",
  "title": "1206A-E70TTAG Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500/1800 rpm 1500/1800 rpm",
   "| Prime | 200-250 kVA 200-250 kVA",
   "| Standby | 225-275 kVA 225-275 kVA",
   "| Prime | 180 kWe 180 kWe",
   "| Standby | 200 kWe 200 kWe",
   "| Bore | 4.13 in 105 mm",
   "| Displacement | 427.7 in³ 7.01 l"
  ]
 },
 {
  "n": 122,
  "url": "https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/15969779.html",
  "title": "1206D-E70TTAG Diesel Engines | Perkins",
  "header": [],
  "rows": [
   "| Rated Speed | 1500/1800 rpm 1500/1800 rpm",
   "| Prime | 200-250 kVA 200-250 kVA",
   "| Standby | 225-275 kVA 225-275 kVA",
   "| Prime | 180 kWe 180 kWe",
   "| Standby | 200 kWe 200 kWe",
   "| Bore | 4.13 in 105 mm",
   "| Displacement | 427.7 in³ 7.01 l"
  ]
 },
 {
  "n": 123,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108178&rgids=2&productId=1000002596,1000002663,1000002660&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 20-26 kVA (16-21 kWe) 20-26 kVA (16-21 kWe) | 20-22 kVA (16-18 kWe) 20-22 kVA (16-18 kWe) | 27-36 kVA (22-29 kWe) 27-36 kVA (22-29 kWe)"
  ]
 },
 {
  "n": 123,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108178&rgids=2&productId=1000002596,1000002663,1000002660&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 20.3 kVA 20.3 kVA | 20 kVA 20 kVA | 27.4 kVA 27.4 kVA"
  ]
 },
 {
  "n": 123,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108178&rgids=2&productId=1000002596,1000002663,1000002660&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 22.1 kVA 22.1 kVA | 22.1 kVA 22.1 kVA | 30.1 kVA 30.1 kVA"
  ]
 },
 {
  "n": 123,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108178&rgids=2&productId=1000002596,1000002663,1000002660&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 19.2 kWe 19.2 kWe | - | 26.3 kWe 26.3 kWe"
  ]
 },
 {
  "n": 123,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108178&rgids=2&productId=1000002596,1000002663,1000002660&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 21.3 kWe 21.3 kWe | - | 29 kWe 29 kWe"
  ]
 },
 {
  "n": 124,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108184&rgids=2&productId=1000002660,1000002596,1000002620&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 27-36 kVA (22-29 kWe) 27-36 kVA (22-29 kWe) | 20-26 kVA (16-21 kWe) 20-26 kVA (16-21 kWe) | 37-40 kVA (29-32 kWe) 37-40 kVA (29-32 kWe)"
  ]
 },
 {
  "n": 124,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108184&rgids=2&productId=1000002660,1000002596,1000002620&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 27.4 kVA 27.4 kVA | 20.3 kVA 20.3 kVA | -"
  ]
 },
 {
  "n": 124,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108184&rgids=2&productId=1000002660,1000002596,1000002620&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 30.1 kVA 30.1 kVA | 22.1 kVA 22.1 kVA | -"
  ]
 },
 {
  "n": 124,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108184&rgids=2&productId=1000002660,1000002596,1000002620&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 26.3 kWe 26.3 kWe | 19.2 kWe 19.2 kWe | 29.2 kWe 29.2 kWe"
  ]
 },
 {
  "n": 124,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108184&rgids=2&productId=1000002660,1000002596,1000002620&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 29 kWe 29 kWe | 21.3 kWe 21.3 kWe | 32.1 kWe 32.1 kWe"
  ]
 },
 {
  "n": 125,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108180&rgids=2&productId=1000002620,1000002660,15969541&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 37-40 kVA (29-32 kWe) 37-40 kVA (29-32 kWe) | 27-36 kVA (22-29 kWe) 27-36 kVA (22-29 kWe) | 20.1-22.3 kVA (16.1-17.8 kWe) 20.1-22.3 kVA (16.1-17.8 kWe)"
  ]
 },
 {
  "n": 125,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108180&rgids=2&productId=1000002620,1000002660,15969541&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| - | 27.4 kVA 27.4 kVA | 20.1 kVA 20.1 kVA"
  ]
 },
 {
  "n": 125,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108180&rgids=2&productId=1000002620,1000002660,15969541&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| - | 30.1 kVA 30.1 kVA | 22.3 kVA 22.3 kVA"
  ]
 },
 {
  "n": 125,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108180&rgids=2&productId=1000002620,1000002660,15969541&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 29.2 kWe 29.2 kWe | 26.3 kWe 26.3 kWe | -"
  ]
 },
 {
  "n": 125,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108180&rgids=2&productId=1000002620,1000002660,15969541&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 32.1 kWe 32.1 kWe | 29 kWe 29 kWe | -"
  ]
 },
 {
  "n": 126,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108188&rgids=2&productId=15969541,1000002620,123500&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 18.6-20.6 kWm 18.6-20.6 kWm | 34.4-36.3 kWm 34.4-36.3 kWm | 38.1 - 49.6 kW 38.1 - 49.6 kW"
  ]
 },
 {
  "n": 126,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108188&rgids=2&productId=15969541,1000002620,123500&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 20.1-22.3 kVA (16.1-17.8 kWe) 20.1-22.3 kVA (16.1-17.8 kWe) | 37-40 kVA (29-32 kWe) 37-40 kVA (29-32 kWe) | 40-50 kVA (32-40 kWe) 40-50 kVA (32-40 kWe)"
  ]
 },
 {
  "n": 126,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108188&rgids=2&productId=15969541,1000002620,123500&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 20.1 kVA 20.1 kVA | - | 40 kVA 40 kVA"
  ]
 },
 {
  "n": 126,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108188&rgids=2&productId=15969541,1000002620,123500&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 22.3 kVA 22.3 kVA | - | 44 kVA 44 kVA"
  ]
 },
 {
  "n": 126,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108188&rgids=2&productId=15969541,1000002620,123500&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| - | 29.2 kWe 29.2 kWe | 36 kWe 36 kWe"
  ]
 },
 {
  "n": 126,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108188&rgids=2&productId=15969541,1000002620,123500&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| - | 32.1 kWe 32.1 kWe | 40 kWe 40 kWe"
  ]
 },
 {
  "n": 127,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108192&rgids=2&productId=123500,15969541,121740&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 38.1 - 49.6 kW 38.1 - 49.6 kW | 18.6-20.6 kWm 18.6-20.6 kWm | 50-61 kW 50-61 kW"
  ]
 },
 {
  "n": 127,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108192&rgids=2&productId=123500,15969541,121740&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 40-50 kVA (32-40 kWe) 40-50 kVA (32-40 kWe) | 20.1-22.3 kVA (16.1-17.8 kWe) 20.1-22.3 kVA (16.1-17.8 kWe) | 54-66 kVA (43-53kWe) 54-66 kVA (43-53kWe)"
  ]
 },
 {
  "n": 127,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108192&rgids=2&productId=123500,15969541,121740&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 40 kVA 40 kVA | 20.1 kVA 20.1 kVA | 60 kVA 60 kVA"
  ]
 },
 {
  "n": 127,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108192&rgids=2&productId=123500,15969541,121740&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 44 kVA 44 kVA | 22.3 kVA 22.3 kVA | 66 kVA 66 kVA"
  ]
 },
 {
  "n": 127,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108192&rgids=2&productId=123500,15969541,121740&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 36 kWe 36 kWe | - | 43 kWe 43 kWe"
  ]
 },
 {
  "n": 127,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108192&rgids=2&productId=123500,15969541,121740&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 40 kWe 40 kWe | - | 47 kWe 47 kWe"
  ]
 },
 {
  "n": 128,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108196&rgids=2&productId=121740,123500,1000002495&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 50-61 kW 50-61 kW | 38.1 - 49.6 kW 38.1 - 49.6 kW | 28 - 36.5 kWm 28 - 36.5 kWm"
  ]
 },
 {
  "n": 128,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108196&rgids=2&productId=121740,123500,1000002495&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 54-66 kVA (43-53kWe) 54-66 kVA (43-53kWe) | 40-50 kVA (32-40 kWe) 40-50 kVA (32-40 kWe) | 30-38 kVA (24-31 kWe) 30-38 kVA (24-31 kWe)"
  ]
 },
 {
  "n": 128,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108196&rgids=2&productId=121740,123500,1000002495&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 60 kVA 60 kVA | 40 kVA 40 kVA | 30 kVA 30 kVA"
  ]
 },
 {
  "n": 128,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108196&rgids=2&productId=121740,123500,1000002495&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 66 kVA 66 kVA | 44 kVA 44 kVA | 33 KVA 33 KVA"
  ]
 },
 {
  "n": 128,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108196&rgids=2&productId=121740,123500,1000002495&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 43 kWe 43 kWe | 36 kWe 36 kWe | 27.9 kWe 27.9 kWe"
  ]
 },
 {
  "n": 128,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108196&rgids=2&productId=121740,123500,1000002495&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 47 kWe 47 kWe | 40 kWe 40 kWe | 30.6 kWe 30.6 kWe"
  ]
 },
 {
  "n": 129,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108205&rgids=2&productId=1000002495,121740,1000003280&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 28 - 36.5 kWm 28 - 36.5 kWm | 50-61 kW 50-61 kW | 30 - 38 kWm 30 - 38 kWm"
  ]
 },
 {
  "n": 129,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108205&rgids=2&productId=1000002495,121740,1000003280&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 30-38 kVA (24-31 kWe) 30-38 kVA (24-31 kWe) | 54-66 kVA (43-53kWe) 54-66 kVA (43-53kWe) | 32-40 kVA (25-32 kWe) 32-40 kVA (25-32 kWe)"
  ]
 },
 {
  "n": 129,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108205&rgids=2&productId=1000002495,121740,1000003280&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 30 kVA 30 kVA | 60 kVA 60 kVA | 32 kVA 32 kVA"
  ]
 },
 {
  "n": 129,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108205&rgids=2&productId=1000002495,121740,1000003280&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 33 KVA 33 KVA | 66 kVA 66 kVA | 35 kVA 35 kVA"
  ]
 },
 {
  "n": 129,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108205&rgids=2&productId=1000002495,121740,1000003280&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 27.9 kWe 27.9 kWe | 43 kWe 43 kWe | 29 kWe 29 kWe"
  ]
 },
 {
  "n": 129,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108205&rgids=2&productId=1000002495,121740,1000003280&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 30.6 kWe 30.6 kWe | 47 kWe 47 kWe | 32 kWe 32 kWe"
  ]
 },
 {
  "n": 130,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=113583&rgids=2&productId=1000003280,1000002495,1000002360&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 32-40 kVA (25-32 kWe) 32-40 kVA (25-32 kWe) | 30-38 kVA (24-31 kWe) 30-38 kVA (24-31 kWe) | 65-100 kVA (52-80 kWe) 65-100 kVA (52-80 kWe)"
  ]
 },
 {
  "n": 130,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=113583&rgids=2&productId=1000003280,1000002495,1000002360&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 32 kVA 32 kVA | 30 kVA 30 kVA | 65-80 kVA 65-80 kVA"
  ]
 },
 {
  "n": 130,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=113583&rgids=2&productId=1000003280,1000002495,1000002360&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 35 kVA 35 kVA | 33 KVA 33 KVA | 71.5-88 kVA 71.5-88 kVA"
  ]
 },
 {
  "n": 130,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=113583&rgids=2&productId=1000003280,1000002495,1000002360&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 29 kWe 29 kWe | 27.9 kWe 27.9 kWe | 60.8-73 kWe 60.8-73 kWe"
  ]
 },
 {
  "n": 130,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=113583&rgids=2&productId=1000003280,1000002495,1000002360&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 32 kWe 32 kWe | 30.6 kWe 30.6 kWe | 66.9-80.3 kWe 66.9-80.3 kWe"
  ]
 },
 {
  "n": 131,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108225&rgids=2&productId=1000002360,1000003280,1000002749&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 59.6 -94.5 kWm 59.6 -94.5 kWm | 30 - 38 kWm 30 - 38 kWm | 44-59 kVA (35-47 kWe) 44-59 kVA (35-47 kWe)"
  ]
 },
 {
  "n": 131,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108225&rgids=2&productId=1000002360,1000003280,1000002749&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 65-100 kVA (52-80 kWe) 65-100 kVA (52-80 kWe) | 32-40 kVA (25-32 kWe) 32-40 kVA (25-32 kWe) | 39-54 kWm 39-54 kWm"
  ]
 },
 {
  "n": 131,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108225&rgids=2&productId=1000002360,1000003280,1000002749&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 65-80 kVA 65-80 kVA | 32 kVA 32 kVA | 43.7 kVA 43.7 kVA"
  ]
 },
 {
  "n": 131,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108225&rgids=2&productId=1000002360,1000003280,1000002749&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 71.5-88 kVA 71.5-88 kVA | 35 kVA 35 kVA | 48.2 kVA 48.2 kVA"
  ]
 },
 {
  "n": 131,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108225&rgids=2&productId=1000002360,1000003280,1000002749&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 60.8-73 kWe 60.8-73 kWe | 29 kWe 29 kWe | 39.1 - 42.6 kWe 39.1 - 42.6 kWe"
  ]
 },
 {
  "n": 131,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108225&rgids=2&productId=1000002360,1000003280,1000002749&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 66.9-80.3 kWe 66.9-80.3 kWe | 32 kWe 32 kWe | 43.1 - 47.1 kWe 43.1 - 47.1 kWe"
  ]
 },
 {
  "n": 132,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108235&rgids=2&productId=1000002749,1000002360,1000002443&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 44-59 kVA (35-47 kWe) 44-59 kVA (35-47 kWe) | 59.6 -94.5 kWm 59.6 -94.5 kWm | 56-62 kWm 56-62 kWm"
  ]
 },
 {
  "n": 132,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108235&rgids=2&productId=1000002749,1000002360,1000002443&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 39-54 kWm 39-54 kWm | 65-100 kVA (52-80 kWe) 65-100 kVA (52-80 kWe) | 60-67 kVA (48-53 kWe) 60-67 kVA (48-53 kWe)"
  ]
 },
 {
  "n": 132,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108235&rgids=2&productId=1000002749,1000002360,1000002443&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 43.7 kVA 43.7 kVA | 65-80 kVA 65-80 kVA | 60.4 kVA 60.4 kVA"
  ]
 },
 {
  "n": 132,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108235&rgids=2&productId=1000002749,1000002360,1000002443&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 48.2 kVA 48.2 kVA | 71.5-88 kVA 71.5-88 kVA | 66.7 kVA 66.7 kVA"
  ]
 },
 {
  "n": 132,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108235&rgids=2&productId=1000002749,1000002360,1000002443&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 39.1 - 42.6 kWe 39.1 - 42.6 kWe | 60.8-73 kWe 60.8-73 kWe | 54.3 kWe 54.3 kWe"
  ]
 },
 {
  "n": 132,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108235&rgids=2&productId=1000002749,1000002360,1000002443&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 43.1 - 47.1 kWe 43.1 - 47.1 kWe | 66.9-80.3 kWe 66.9-80.3 kWe | 60 kWe 60 kWe"
  ]
 },
 {
  "n": 133,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108245&rgids=2&productId=1000002443,1000002749,1000002449&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 56-62 kWm 56-62 kWm | 44-59 kVA (35-47 kWe) 44-59 kVA (35-47 kWe) | 75-117.5 kWm 75-117.5 kWm"
  ]
 },
 {
  "n": 133,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108245&rgids=2&productId=1000002443,1000002749,1000002449&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 60-67 kVA (48-53 kWe) 60-67 kVA (48-53 kWe) | 39-54 kWm 39-54 kWm | 80-126.5 kVA (64-101 kWe) 80-126.5 kVA (64-101 kWe)"
  ]
 },
 {
  "n": 133,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108245&rgids=2&productId=1000002443,1000002749,1000002449&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 60.4 kVA 60.4 kVA | 43.7 kVA 43.7 kVA | 80.4-101.4 kVA 80.4-101.4 kVA"
  ]
 },
 {
  "n": 133,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108245&rgids=2&productId=1000002443,1000002749,1000002449&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 66.7 kVA 66.7 kVA | 48.2 kVA 48.2 kVA | 88.8-111.9 kVA 88.8-111.9 kVA"
  ]
 },
 {
  "n": 133,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108245&rgids=2&productId=1000002443,1000002749,1000002449&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 54.3 kWe 54.3 kWe | 39.1 - 42.6 kWe 39.1 - 42.6 kWe | 72.4-91.5 kWe 72.4-91.5 kWe"
  ]
 },
 {
  "n": 133,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108245&rgids=2&productId=1000002443,1000002749,1000002449&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 60 kWe 60 kWe | 43.1 - 47.1 kWe 43.1 - 47.1 kWe | 80-101.2 kWe 80-101.2 kWe"
  ]
 },
 {
  "n": 134,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108249&rgids=2&productId=1000002449,1000002443,1000002446&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 80-126.5 kVA (64-101 kWe) 80-126.5 kVA (64-101 kWe) | 60-67 kVA (48-53 kWe) 60-67 kVA (48-53 kWe) | 60-73 kVA (48-58 kWe) 60-73 kVA (48-58 kWe)"
  ]
 },
 {
  "n": 134,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108249&rgids=2&productId=1000002449,1000002443,1000002446&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 80.4-101.4 kVA 80.4-101.4 kVA | 60.4 kVA 60.4 kVA | 60 kVA 60 kVA"
  ]
 },
 {
  "n": 134,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108249&rgids=2&productId=1000002449,1000002443,1000002446&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 88.8-111.9 kVA 88.8-111.9 kVA | 66.7 kVA 66.7 kVA | 66 kVA 66 kVA"
  ]
 },
 {
  "n": 134,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108249&rgids=2&productId=1000002449,1000002443,1000002446&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 72.4-91.5 kWe 72.4-91.5 kWe | 54.3 kWe 54.3 kWe | 52 kWe 52 kWe"
  ]
 },
 {
  "n": 134,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108249&rgids=2&productId=1000002449,1000002443,1000002446&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 80-101.2 kWe 80-101.2 kWe | 60 kWe 60 kWe | 56.7-58 kWe 56.7-58 kWe"
  ]
 },
 {
  "n": 135,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108256&rgids=2&productId=1000002446,1000002449,1000002480&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 60-73 kVA (48-58 kWe) 60-73 kVA (48-58 kWe) | 80-126.5 kVA (64-101 kWe) 80-126.5 kVA (64-101 kWe) | 68-75 kVA (54-60 kWe) 68-75 kVA (54-60 kWe)"
  ]
 },
 {
  "n": 135,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108256&rgids=2&productId=1000002446,1000002449,1000002480&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 60 kVA 60 kVA | 80.4-101.4 kVA 80.4-101.4 kVA | -"
  ]
 },
 {
  "n": 135,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108256&rgids=2&productId=1000002446,1000002449,1000002480&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 66 kVA 66 kVA | 88.8-111.9 kVA 88.8-111.9 kVA | -"
  ]
 },
 {
  "n": 135,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108256&rgids=2&productId=1000002446,1000002449,1000002480&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 52 kWe 52 kWe | 72.4-91.5 kWe 72.4-91.5 kWe | 54.5 kWe 54.5 kWe"
  ]
 },
 {
  "n": 135,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108256&rgids=2&productId=1000002446,1000002449,1000002480&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 56.7-58 kWe 56.7-58 kWe | 80-101.2 kWe 80-101.2 kWe | 60 kWe 60 kWe"
  ]
 },
 {
  "n": 136,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108266&rgids=2&productId=1000002480,1000002446,1000002483&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 68-75 kVA (54-60 kWe) 68-75 kVA (54-60 kWe) | 60-73 kVA (48-58 kWe) 60-73 kVA (48-58 kWe) | 80-125 kVA (64-100 kWe) 80-125 kVA (64-100 kWe)"
  ]
 },
 {
  "n": 136,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108266&rgids=2&productId=1000002480,1000002446,1000002483&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| - | 60 kVA 60 kVA | 80.0-100 kVA 80.0-100 kVA"
  ]
 },
 {
  "n": 136,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108266&rgids=2&productId=1000002480,1000002446,1000002483&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| - | 66 kVA 66 kVA | 88.0-110 kVA 88.0-110 kVA"
  ]
 },
 {
  "n": 136,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108266&rgids=2&productId=1000002480,1000002446,1000002483&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 54.5 kWe 54.5 kWe | 52 kWe 52 kWe | 72.7-90.9 kWe 72.7-90.9 kWe"
  ]
 },
 {
  "n": 136,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108266&rgids=2&productId=1000002480,1000002446,1000002483&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 60 kWe 60 kWe | 56.7-58 kWe 56.7-58 kWe | 80.0-100 kWe 80.0-100 kWe"
  ]
 },
 {
  "n": 137,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108264&rgids=2&productId=1000002483,1000002480,1000002366&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 80-125 kVA (64-100 kWe) 80-125 kVA (64-100 kWe) | 68-75 kVA (54-60 kWe) 68-75 kVA (54-60 kWe) | 135-169 kVA (108-135 kWe) 135-169 kVA (108-135 kWe)"
  ]
 },
 {
  "n": 137,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108264&rgids=2&productId=1000002483,1000002480,1000002366&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 80.0-100 kVA 80.0-100 kVA | - | 135 kVA 135 kVA"
  ]
 },
 {
  "n": 137,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108264&rgids=2&productId=1000002483,1000002480,1000002366&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 88.0-110 kVA 88.0-110 kVA | - | 150 kVA 150 kVA"
  ]
 },
 {
  "n": 137,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108264&rgids=2&productId=1000002483,1000002480,1000002366&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 72.7-90.9 kWe 72.7-90.9 kWe | 54.5 kWe 54.5 kWe | 121.5 kWe 121.5 kWe"
  ]
 },
 {
  "n": 137,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108264&rgids=2&productId=1000002483,1000002480,1000002366&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 80.0-100 kWe 80.0-100 kWe | 60 kWe 60 kWe | 135 kWe 135 kWe"
  ]
 },
 {
  "n": 138,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108274&rgids=2&productId=1000002366,1000002483,1000002183&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 135-169 kVA (108-135 kWe) 135-169 kVA (108-135 kWe) | 80-125 kVA (64-100 kWe) 80-125 kVA (64-100 kWe) | 150-220 kVA (120-176 kWe) 150-220 kVA (120-176 kWe)"
  ]
 },
 {
  "n": 138,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108274&rgids=2&productId=1000002366,1000002483,1000002183&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 135 kVA 135 kVA | 80.0-100 kVA 80.0-100 kVA | 150.0-200 kVA 150.0-200 kVA"
  ]
 },
 {
  "n": 138,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108274&rgids=2&productId=1000002366,1000002483,1000002183&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 150 kVA 150 kVA | 88.0-110 kVA 88.0-110 kVA | 165.0-220 kVA 165.0-220 kVA"
  ]
 },
 {
  "n": 138,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108274&rgids=2&productId=1000002366,1000002483,1000002183&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 121.5 kWe 121.5 kWe | 72.7-90.9 kWe 72.7-90.9 kWe | 132.0-156.8 kWe 132.0-156.8 kWe"
  ]
 },
 {
  "n": 138,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108274&rgids=2&productId=1000002366,1000002483,1000002183&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 135 kWe 135 kWe | 80.0-100 kWe 80.0-100 kWe | 146.5-173 kWe 146.5-173 kWe"
  ]
 },
 {
  "n": 139,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108285&rgids=2&productId=1000002183,1000002366,1000002240&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 150-220 kVA (120-176 kWe) 150-220 kVA (120-176 kWe) | 135-169 kVA (108-135 kWe) 135-169 kVA (108-135 kWe) | 123-219 kVA (114-175 kWe) 123-219 kVA (114-175 kWe)"
  ]
 },
 {
  "n": 139,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108285&rgids=2&productId=1000002183,1000002366,1000002240&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 150.0-200 kVA 150.0-200 kVA | 135 kVA 135 kVA | 123.0-180 kVA 123.0-180 kVA"
  ]
 },
 {
  "n": 139,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108285&rgids=2&productId=1000002183,1000002366,1000002240&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 165.0-220 kVA 165.0-220 kVA | 150 kVA 150 kVA | 135.0-200 kVA 135.0-200 kVA"
  ]
 },
 {
  "n": 139,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108285&rgids=2&productId=1000002183,1000002366,1000002240&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 132.0-156.8 kWe 132.0-156.8 kWe | 121.5 kWe 121.5 kWe | 130.0-182 kWe 130.0-182 kWe"
  ]
 },
 {
  "n": 139,
  "url": "https://www.perkins.com/en_GB/products/product-comparison.html?modelId=108285&rgids=2&productId=1000002183,1000002366,1000002240&type=new",
  "title": "Product Comparison | Perkins",
  "header": [],
  "rows": [
   "| 146.5-173 kWe 146.5-173 kWe | 135 kWe 135 kWe | 143.0-200 kWe 143.0-200 kWe"
  ]
 }
]
