[
 {
  "n": 101,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/DIESEL-GENERATOR-SETS--R-DC-Series--Powered-by-DCEC-Engines.html",
  "title": "R-DC Series(DCEC Cummins)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-DC20D5-S | 20 kVA / 16 kW | 22 kVA / 18 kW | 4B3.9-G11 | TAL-A40-F | PDF",
   "| R-DC25D5-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 4B3.9-G1 | TAL-A40-G | PDF",
   "| R-DC30D5-S | 30 kVA / 24 kW | 33 kVA / 27 kW | 4BT3.9-G12 | TAL-A42-C | PDF",
   "| R-DC35D5-S | 35 kVA / 28 kW | 39 kVA / 30 kW | 4BT3.9-G1 | TAL-A42-E | PDF",
   "| R-DC40D5-S | 40 kVA / 32 kW | 44 kVA / 35 kW | 4BT3.9-G1 | TAL-A42-F | PDF",
   "| R-DC50D5-S | 50 kVA / 40 kW | 55 kVA / 44 kW | 4BTA3.9-G2 | TAL-A42-G | PDF",
   "| R-DC60D5-S | 60 kVA / 48 kW | 66 kVA / 53 kW | 4BTA3.9-G2 | TAL-A42-H | PDF",
   "| R-DC80D5-S | 80 kVA / 64 kW | 88 kVA / 70 kW | 4BTA3.9-G11 | TAL-A44-C | PDF",
   "| R-DC100D5-S | 100 kVA / 80 kW | 110 kVA / 88 kW | 4BTA3.9-G13 | TAL-A44-D | PDF",
   "| R-DC100D5-S | 100 kVA / 80 kW | 110 kVA / 88 kW | 6BT5.9-G2 | TAL-A44-D | PDF",
   "| R-DC113D5-S | 113 kVA / 90 kW | 124 kVA / 99 kW | 6BTA5.9-G2 | TAL-A44-E | PDF",
   "| R-DC138D5-S | 138 kVA / 110 kW | 150 kVA / 120kW | 6BTAA5.9-G2 | TAL-A44-H | PDF",
   "| R-DC150D5-S | 150 kVA / 120 kW | 165 kVA / 132 kW | 6BTAA5.9-G12 | TAL-A44-J | PDF",
   "| R-DC188D5-S | 188 kVA / 150 kW | 206 kVA / 165 kW | 6CTA8.3-G2 | TAL-A44-L | PDF",
   "| R-DC200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | 6CTAA8.3-G2 | TAL-A44-M | PDF",
   "| R-DC225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | 6LTAA8.9-G2 | TAL-A46-C | PDF",
   "| R-DC250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | 6LTAA8.9-G2 | TAL-A46-D | PDF",
   "| R-DC250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | 6LTAA8.9-G3 | TAL-A46-D | PDF",
   "| R-DC275D5-S | 275 kVA / 220 kW | 303 kVA / 242 kW | 6LTAA9.5-G3 | TAL-A46-E | PDF",
   "| R-DC325D5-S | 325 kVA / 260 kW | 358 kVA / 286 kW | 6LTAA9.5-G1 | TAL-A46-G | PDF",
   "| R-DC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | 6ZTAA13-G3 | TAL-A473-A | PDF",
   "| R-DC438D5-S | 438 kVA / 350 kW | 481 kVA / 385 kW | 6ZTAA13-G2 | TAL-A473-B | PDF",
   "| R-DC438D5-S | 438 kVA / 350 kW | 481 kVA / 385 kW | QSZ13-G2 | TAL-A473-B | PDF",
   "| R-DC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | QSZ13-G3 | TAL-A473-C | PDF",
   "| R-DC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | QSZ13-G10 | TAL-A473-C | PDF"
  ]
 },
 {
  "n": 101,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/DIESEL-GENERATOR-SETS--R-DC-Series--Powered-by-DCEC-Engines.html",
  "title": "R-DC Series(DCEC Cummins)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-DC20D5-S | 20 kVA / 16 kW | 22 kVA / 18 kW | 4B3.9-G1 | S0L2-G1 | PDF",
   "| R-DC25D5-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 4B3.9-G1 | S0L2-M1 | PDF",
   "| R-DC30D5-S | 30 kVA / 24 kW | 33 kVA / 27 kW | 4BT3.9-G1 | S0L2-P1 | PDF",
   "| R-DC35D5-S | 35 kVA / 28 kW | 39 kVA / 30 kW | 4BT3.9-G1 | S1L2-J1 | PDF",
   "| R-DC40D5-S | 40 kVA / 32 kW | 44 kVA / 35 kW | 4BT3.9-G1 | S1L2-K1 | PDF",
   "| R-DC50D5-S | 50 kVA / 40 kW | 55 kVA / 44 kW | 4BTA3.9-G2 | S1L2-R1 | PDF",
   "| R-DC60D5-S | 60 kVA / 48 kW | 66 kVA / 53 kW | 4BTA3.9-G2 | S1L2-Y1 | PDF",
   "| R-DC80D5-S | 80 kVA / 64 kW | 88 kVA / 70 kW | 4BTA3.9-G11 | UCI224G | PDF",
   "| R-DC100D5-S | 100 kVA / 80 kW | 110 kVA / 88 kW | 4BTA3.9-G13 | UCI274C | PDF",
   "| R-DC100D5-S(6BT5.9-G2) | 100 kVA / 80 kW | 110 kVA / 88 kW | 6BT5.9-G2 | UCI274C | PDF",
   "| R-DC113D5-S | 113 kVA / 90 kW | 124 kVA / 99 kW | 6BTA5.9-G2 | UCI274ES | PDF",
   "| R-DC138D5-S | 138 kVA / 110 kW | 150 kVA / 120kW | 6BTAA5.9-G2 | UCI274E | PDF",
   "| R-DC150D5-S | 150 kVA / 120 kW | 165 kVA / 132 kW | 6BTAA5.9-G12 | UCI274F | PDF",
   "| R-DC188D5-S | 188 kVA / 150 kW | 206 kVA / 165 kW | 6CTA8.3-G2 | UCI274G | PDF",
   "| R-DC200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | 6CTAA8.3-G2 | UCI274H | PDF",
   "| R-DC225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | 6LTAA8.9-G2 | N250G4 | PDF",
   "| R-DC250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | 6LTAA8.9-G2 | N250G4 | PDF",
   "| R-DC250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | 6LTAA8.9-G3 | N250G4 | PDF",
   "| R-DC275D5-S | 275 kVA / 220 kW | 303 kVA / 242 kW | 6LTAA9.5-G3 | N300G4 | PDF",
   "| R-DC325D5-S | 325 kVA / 260 kW | 358 kVA / 286 kW | 6LTAA9.5-G1 | N300G4 | PDF",
   "| R-DC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | 6ZTAA13-G3 | S4L1D-F4 | PDF",
   "| R-DC438D5-S | 438 kVA / 350 kW | 481 kVA / 385 kW | 6ZTAA13-G2 | S4L1D-G4 | PDF",
   "| R-DC438D5-S | 438 kVA / 350 kW | 481 kVA / 385 kW | QSZ13-G2 | S4L1D-G4 | PDF",
   "| R-DC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | QSZ13-G3 | S5L1D-C4 | PDF",
   "| R-DC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | QSZ13-G10 | S5L1D-C | PDF"
  ]
 },
 {
  "n": 101,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/DIESEL-GENERATOR-SETS--R-DC-Series--Powered-by-DCEC-Engines.html",
  "title": "R-DC Series(DCEC Cummins)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-DC25D6-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 4B3.9-G11 | TAL-A40-G | PDF",
   "| R-DC30D6-S | 30 kVA / 24 kW | 33 kVA / 26 kW | 4B3.9-G2 | TAL-A40-G | PDF",
   "| R-DC35D6-S | 35 kVA / 28 kW | 39 kVA / 31 kW | 4B3.9-G12 | TAL-A42-C | PDF",
   "| R-DC45D6-S | 45 kVA / 36 kW | 50 kVA / 40 kW | 4BT3.9-G2 | TAL-A42-E | PDF",
   "| R-DC60D6-S | 60 kVA / 48 kW | 66 kVA / 53 kW | 4BTA3.9-G2 | TAL-A42-G | PDF",
   "| R-DC75D6-S | 75 kVA / 60 kW | 83 kVA / 66 kW | 4BTA3.9-G2 | TAL-A42-H | PDF",
   "| R-DC90D6-S | 90 kVA / 72 kW | 99 kVA / 79 kW | 4BTA3.9-G11 | TAL-A44-C | PDF",
   "| R-DC100D6-S | 105 kVA / 84 kW | 115 kVA / 92 kW | 6BT5.9-G2 | TAL-A44-C | PDF",
   "| R-DC125D6-S | 125 kVA / 100 kW | 138 kVA / 110 kW | 6BT5.9-G2 | TAL-A44-D | PDF",
   "| R-DC131D6-S | 131 kVA / 105 kW | 144 kVA / 115 kW | 6BTA5.9-G2 | TAL-A44-E | PDF",
   "| R-DC145D6-S | 145 kVA / 116 kW | 160 kVA / 128kW | 6BTAA5.9-G2 | TAL-A44-E | PDF",
   "| R-DC160D6-S | 160 kVA / 128 kW | 176 kVA / 141 kW | 6BTAA5.9-G12 | TAL-A44-H | PDF",
   "| R-DC190D6-S | 190 kVA / 152 kW | 209 kVA / 167 kW | 6CTA8.3-G2 | TAL-A44-K | PDF",
   "| R-DC210D6-S | 210 kVA / 168 kW | 231 kVA / 185 kW | 6CTAA8.3-G2 | TAL-A44-L | PDF",
   "| R-DC250D6-S | 250 kVA / 200 kW | 275 kVA / 220 kW | 6LTAA8.9-G2 | TAL-A44-M | PDF",
   "| R-DC280D6-S | 280 kVA / 224 kW | 308 kVA / 246 kW | 6LTAA8.9-G3 | TAL-A46-C | PDF",
   "| R-DC285D6-S | 285 kVA / 228 kW | 313 kVA / 250 kW | 6LTAA9.5-G3 | TAL-A46-C | PDF",
   "| R-DC320D6-S | 320 kVA / 256 kW | 352 kVA / 282 kW | 6LTAA9.5-G1 | TAL-A46-E | PDF",
   "| R-DC388D6-S | 388 kVA / 310 kW | 427 kVA / 341 kW | 6ZTAA13-G3 | TAL-A46-G | PDF",
   "| R-DC438D6-S | 438 kVA / 350 kW | 482 kVA / 385 kW | 6ZTAA13-G2 | TAL-A46-H | PDF",
   "| R-DC475D6-S | 475 kVA / 380 kW | 523 kVA / 418 kW | QSZ13-G5 | TAL-A473-A | PDF",
   "| R-DC550D6-S | 550A / 440W | 605A / 484W | QSZ13-G11 | TAL-A473-B | PDF"
  ]
 },
 {
  "n": 101,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/DIESEL-GENERATOR-SETS--R-DC-Series--Powered-by-DCEC-Engines.html",
  "title": "R-DC Series(DCEC Cummins)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-DC25D6-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 4B3.9-G11 | S0L2-M1 | PDF",
   "| R-DC35D6-S | 35 kVA / 28 kW | 39 kVA / 31 kW | 4B3.9-G12 | S0L2-P1 | PDF",
   "| R-DC45D6-S | 45 kVA / 36 kW | 50 kVA / 40 kW | 4BT3.9-G2 | S1L2-K1 | PDF",
   "| R-DC60D6-S | 60 kVA / 48 kW | 66 kVA / 53 kW | 4BTA3.9-G2 | UCI224D | PDF",
   "| R-DC75D6-S | 75 kVA / 60 kW | 83 kVA / 66 kW | 4BTA3.9-G2 | S1L2-Y1 | PDF",
   "| R-DC90D6-S | 90 kVA / 72 kW | 99 kVA / 79 kW | 4BTA3.9-G11 | UCI224F | PDF",
   "| R-DC100D6-S | 105 kVA / 84 kW | 115 kVA / 92 kW | 6BT5.9-G2 | UCI224G | PDF",
   "| R-DC125D6-S | 125 kVA / 100 kW | 138 kVA / 110 kW | 6BT5.9-G2 | UCI274C | PDF",
   "| R-DC131D6-S | 131 kVA / 105 kW | 144 kVA / 115 kW | 6BTA5.9-G2 | UCI274D | PDF",
   "| R-DC145D6-S | 145 kVA / 116 kW | 160 kVA / 128kW | 6BTAA5.9-G2 | UCI274D | PDF",
   "| R-DC160D6-S | 160 kVA / 128 kW | 176 kVA / 141 kW | 6BTAA5.9-G12 | UCI274E | PDF",
   "| R-DC190D6-S | 190 kVA / 152 kW | 209 kVA / 167 kW | 6CTA8.3-G2 | UCI274F | PDF",
   "| R-DC210D6-S | 210 kVA / 168 kW | 231 kVA / 185 kW | 6CTAA8.3-G2 | UCI274G | PDF",
   "| R-DC250D6-S | 250 kVA / 200 kW | 275 kVA / 220 kW | 6LTAA8.9-G2 | UCI274H | PDF",
   "| R-DC280D6-S | 280 kVA / 224 kW | 308 kVA / 246 kW | 6LTAA8.9-G3 | UCDI274J | PDF",
   "| R-DC285D6-S | 285 kVA / 228 kW | 313 kVA / 250 kW | 6LTAA9.5-G3 | UCDI274K | PDF",
   "| R-DC320D6-S | 320 kVA / 256 kW | 352 kVA / 282 kW | 6LTAA9.5-G1 | S4L1D-C4 | PDF",
   "| R-DC388D6-S | 388 kVA / 310 kW | 427 kVA / 341 kW | 6ZTAA13-G3 | S4L1D-D41 | PDF",
   "| R-DC438D6-S | 438 kVA / 350 kW | 482 kVA / 385 kW | 6ZTAA13-G2 | S4L1D-E41 | PDF",
   "| R-DC475D6-S | 475 kVA / 380 kW | 523 kVA / 418 kW | QSZ13-G5 | S4L1D-F41 | PDF",
   "| R-DC550D6-S | 550 kVA / 440 kW | 605 kVA / 484 kW | QSZ13-G11 | S4L1D-G41 | PDF"
  ]
 },
 {
  "n": 102,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-DC-Series.html",
  "title": "R-CC Series (CCEC Cummins)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-CC250/S | 250 kVA / 200 kW | 275 kVA / 220 kW | NT855-GA | TAL-A46-D | PDF",
   "| R-CC275D5-S | 275 kVA / 220 kW | 303 kVA / 242 kW | NTA855-G1A | TAL-A46-E | PDF",
   "| R-CC313D5-S | 313 kVA / 250 kW | 344 kVA / 275 kW | NTA855-G1B | TAL-A46-G | PDF",
   "| R-CC350D5-S | 350 kVA / 280 kW | 385 kVA / 308 kW | NTA855-G2A | TAL-A46-H | PDF",
   "| R-CC350D5-S | 350 kVA / 280 kW | 385 kVA / 308 kW | NTA855-G4 | TAL-A46-H | PDF",
   "| R-CC350D5-S | 350 kVA / 280 kW | 385 kVA / 308 kW | NTA855-G2A | TAL-A46-H | PDF",
   "| R-CC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | QSNT-G2 | TAL-A473-A | PDF",
   "| R-CC400D5-S | 400 kVA / 320 kW | 440 kVA / 352 kW | NTAA855-G7A | TAL-A473-A | PDF",
   "| R-CC400D5-S | 400 kVA / 320 kW | 440 kVA / 352 kW | QSNT-G3 | TAL-A473-A | PDF",
   "| R-CC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | KTA19-G3A | TAL-A473-C | PDF",
   "| R-CC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | KTA19-G4 | TAL-A473-C | PDF",
   "| R-CC525D5-S | 525 kVA / 420 kW | 578 kVA / 462 kW | KTAA19-G5 | TAL-A473-D | PDF",
   "| R-CC575D5-S | 575 kVA / 460 kW | 633 kVA / 506 kW | KTAA19-G6 | TAL-A473-E | PDF",
   "| R-CC600D5-S | 600 kVA / 480 kW | 660 kVA / 528 kW | KTA19-G8 | TAL-A473-E | PDF",
   "| R-CC625D5-S | 625 / 500 | 688 kVA / 550 kW | KTAA19-G6A | TAL-A473-F | PDF",
   "| R-CC650D5-S | 650 kVA / 520 kW | 715 kVA / 572 kW | QSK19-G4 | TAL-A473-F | PDF",
   "| R-CC750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | KTA38-G2 | TAL-A49-B | PDF",
   "| R-CC750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | QSK19-G33 | TAL-A49-B | PDF",
   "| R-CC800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | KTA38-G2B | TAL-A49-C | PDF",
   "| R-CC813D5-S | 813 kVA / 650 kW | 900 kVA / 720 kW | QSK19-G34 | TAL-A49-C | PDF",
   "| R-CC900D5-S | 900 kVA / 720 kW | 990 kVA / 792 kW | KTA38-G2A | TAL-A49-D | PDF",
   "| R-CC1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | TAL-A49-E | PDF",
   "| R-CC1125D5-S | 1125 / 900 | 1250 kVA / 1000 kW | KTA38-G9 | LSA 50.2 M6 | PDF",
   "| R-CC1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | KTA50-G3 | LSA 50.2 M6 | PDF",
   "| R-CC1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | KTA50-G8 | LSA 50.2 L7 | PDF",
   "| R-CC1500D5-S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | KTA50-GS8 | LSA 50.2 L8 | PDF",
   "| R-CC1650D5-S | 1650 / 1320 | 1800 kVA / 1450 kW | KTA50-G15X | LSA 50.2 VL10 | PDF",
   "| R-CC1875D5-S | 1875kVA / 1500kW | 2000 kVA / 1600 kW | KTA50-G16A | LSA 52.3 S5 | PDF"
  ]
 },
 {
  "n": 102,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-DC-Series.html",
  "title": "R-CC Series (CCEC Cummins)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-CC250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | NT855-GA | N250G4 | PDF",
   "| R-CC275D5-S | 275 kVA / 220 kW | 303 kVA / 242 kW | NTA855-G1A | N300G4 | PDF",
   "| R-CC313D5-S | 313 kVA / 250 kW | 344 kVA / 275 kW | NTA855-G1B | S4L1D-D4 | PDF",
   "| R-CC350D5-S | 350 kVA / 280 kW | 385 kVA / 308 kW | NTA855-G2A | S4L1D-E4 | PDF",
   "| R-CC350D5-S | 350 kVA / 280 kW | 385 kVA / 308 kW | NTA855-G4 | S4L1D-E4 | PDF",
   "| R-CC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | QSNT-G2 | S4L1D-F4 | PDF",
   "| R-CC400D5-S | 400 / 320 | 440 kVA / 352 kW | NTAA855-G7A | S4L1D-F41 | PDF",
   "| R-CC400D5-S | 400 / 320 | 440 kVA / 352 kW | QSNT-G3 | S4L1D-F4 | PDF",
   "| R-CC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | KTA19-G3A | S5L1D-C4 | PDF",
   "| R-CC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | KTA19-G4 | S5L1D-C4 | PDF",
   "| R-CC525D5-S | 525 kVA / 420 kW | 578 kVA / 462 kW | KTAA19-G5 | S5L1D-D4 | PDF",
   "| R-CC575D5-S | 575 kVA / 460 kW | 633 kVA / 506 kW | KTAA19-G6 | S5L1D-E4 | PDF",
   "| R-CC600D5-S | 600 kVA / 480kW | 660 kVA / 528 kW | KTA19-G8 | S5L1D-E4 | PDF",
   "| R-CC625D5-S | 625 / 500 | 688 kVA / 550 kW | KTAA19-G6A | S5L1D-F4 | PDF",
   "| R-CC650D5-S | 650 kVA / 520 kW | 715 kVA / 572 kW | QSK19-G4 | S5L1D-F4 | PDF",
   "| R-CC750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | KTA38-G2 | S5L1D-H4 | PDF",
   "| R-CC750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | QSK19-G33 | S5L1D-H4 | PDF",
   "| R-CC800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | KTA38-G2B | S6L1D-C4 | PDF",
   "| R-CC813D5-S | 813 kVA / 650 kW | 900 kVA / 720 kW | QSK19-G34 | S6L1D-C4 | PDF",
   "| R-CC900D5-S | 900 kVA / 720 kW | 990 kVA / 792 kW | KTA38-G2A | S6L1D-D4 | PDF",
   "| R-CC1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | S6L1D-E4 | PDF",
   "| R-CC1125D5-S | 1125 / 900 | 1250 kVA / 1000 kW | KTA38-G9 | S6L1D-F4 | PDF",
   "| R-CC1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | KTA50-G3 | S6L1D-G4 | PDF",
   "| R-CC1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | KTA50-G8 | S6L1D-H4 | PDF",
   "| R-CC1500D5-S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | KTA50-GS8 | S7L1D-C4 | PDF",
   "| R-CC1650D5-S | 1650kVA / 1320kW | 1800 kVA / 1450 kW | KTA50-G15X | S7L1D-D4 | PDF",
   "| R-CC1875D5-S | 1875kVA / 1500kW | 2000 kVA / 1600 kW | KTA50-G16A | S7L1D-F4 | PDF"
  ]
 },
 {
  "n": 102,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-DC-Series.html",
  "title": "R-CC Series (CCEC Cummins)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-CC250D6-S | 250 kVA / 200 kW | 275 kVA / 220 kW | NT855-GA | TAL-A44-M | PDF",
   "| R-CC313D6-S | 313 kVA / 250 kW | 344 kVA / 275 kW | NTA855-G1 | TAL-A46-D | PDF",
   "| R-CC344D6-S | 344 kVA / 275 kW | 375 kVA / 300 kW | M15-G3 | TAL-A46-E | PDF",
   "| R-CC344D6-S | 344 kVA / 275 kW | 375 kVA / 300 kW | NTA855-G1B | TAL-A46-E | PDF",
   "| R-CC375D6-S | 375 kVA / 300 kW | 413 kVA / 330 kW | M15-G4 | TAL-A46-F | PDF",
   "| R-CC394D6-S | 394 kVA / 315 kW | 438 kVA / 350 kW | NTA855-G3 | TAL-A46-G | PDF",
   "| R-CC413D6-S | 413 kVA / 330 kW | 500 kVA / 400 kW | M15-G5 | TAL-A46-G | PDF",
   "| R-CC438D6-S | 438 kVA / 350 kW | 481 kVA / 385 kW | KTA19-G2 | TAL-A46-H | PDF",
   "| R-CC450D6-S | 450 kVA / 360 kW | 500 kVA / 400 kW | M15-G6 | TAL-A46-H | PDF",
   "| R-CC475D6-S | 475 kVA / 380 kW | 525 kVA / 420 kW | M15-G7 | TAL-A473-A | PDF",
   "| R-CC513D6-S | 513 kVA / 410 kW | 563 kVA / 450 kW | KTA19-G3 | TAL-A473-A | PDF",
   "| R-CC513D6-S | 513 kVA / 410 kW | 563 kVA / 450 kW | M15-G8 | TAL-A473-A | PDF",
   "| R-CC563D6-S | 563 kVA / 450 kW | 625 kVA / 500 kW | KTA19-G3A | TAL-A473-B | PDF",
   "| R-CC563D6-S | 563 kVA / 450 kW | 625 kVA / 500 kW | KTA19-G4 | TAL-A473-B | PDF",
   "| R-CC588D6-S | 588 kVA / 470 kW | 650 kVA / 520 kW | KTAA19-G5 | TAL-A473-C | PDF",
   "| R-CC675D6-S | 675 kVA / 540 kW | 750 kVA / 600 kW | KTAA19-G6A | TAL-A473-D | PDF",
   "| R-CC775D6-S | 775 kVA / 620 kW | 853 kVA / 682 kW | KT38-G | TAL-A473-F | PDF",
   "| R-CC875D6-S | 875 kVA / 700 kW | 880 kVA / 704 kW | KTA38-G1 | TAL-A49-B | PDF",
   "| R-CC906D6-S | 906 kVA / 725 kW | 1000 kVA / 800 kW | KTA38-G2 | TAL-A49-B | PDF",
   "| R-CC938D6-S | 938 kVA / 750 kW | 1031 kVA / 825 kW | KTA38-G2B | TAL-A49-C | PDF",
   "| R-CC1000D6-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G2A | TAL-A49-C | PDF",
   "| R-CC1125D6-S | 1125 kVA / 900 kW | 1250 kVA / 1000 kW | KTA38-G4 | TAL-A49-D | PDF",
   "| R-CC1188D6-S | 1188 kVA / 950 kW | 1306 kVA / 1045 kW | KTA38-G4B | TAL-A49-E | PDF",
   "| R-CC1250D6-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | KTA38-G9 | TAL-A49-E | PDF",
   "| R-CC1375D6-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | KTA50-G3 | LSA50.2M6 | PDF",
   "| R-CC1575D6-S | 1575 kVA / 1260 kW | 1733 kVA / 1386 kW | KTA50-G9 | LSA50.2M6 | PDF"
  ]
 },
 {
  "n": 102,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-DC-Series.html",
  "title": "R-CC Series (CCEC Cummins)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-CC250D6-S | 250 kVA / 200 kW | 275 kVA / 220 kW | NT855-GA | UCI274H | PDF",
   "| R-CC313D6-S | 313 kVA / 250 kW | 344 kVA / 275 kW | NTA855-G1 | UCDI274K | PDF",
   "| R-CC344D6-S | 344 kVA / 275 kW | 375 kVA / 300 kW | M15-G3 | S4L1D-D41 | PDF",
   "| R-CC344D6-S | 344 kVA / 275 kW | 375 kVA / 300 kW | NTA855-G1B | S4L1D-D41 | PDF",
   "| R-CC375D6-S | 375 kVA / 300 kW | 413 kVA / 330 kW | M15-G4 | S4L1D-D41 | PDF",
   "| R-CC394D6-S | 394 kVA / 315 kW | 438 kVA / 350 kW | NTA855-G3 | S4L1D-D41 | PDF",
   "| R-CC413D6-S | 413 kVA / 330 kW | 500 kVA / 400 kW | M15-G5 | S4L1D-E41 | PDF",
   "| R-CC438D6-S | 438 kVA / 350 kW | 481 kVA / 385 kW | KTA19-G2 | S4L1D-E41 | PDF",
   "| R-CC450D6-S | 450 kVA / 360 kW | 500 kVA / 400 kW | M15-G6 | S4L1D-E41 | PDF",
   "| R-CC475D6-S | 475 kVA / 380 kW | 525 kVA / 420 kW | M15-G7 | S4L1D-F41 | PDF",
   "| R-CC513D6-S | 513 kVA / 410 kW | 563 kVA / 450 kW | KTA19-G3 | S4L1D-F41 | PDF",
   "| R-CC513D6-S | 513 kVA / 410 kW | 563 kVA / 450 kW | M15-G8 | S4L1D-F41 | PDF",
   "| R-CC563D6-S | 563 kVA / 450 kW | 625 kVA / 500 kW | KTA19-G3A | S4L1D-G41 | PDF",
   "| R-CC563D6-S | 563 kVA / 450 kW | 625 kVA / 500 kW | KTA19-G4 | S4L1D-G41 | PDF",
   "| R-CC588D6-S | 588 kVA / 470 kW | 650 kVA / 520 kW | KTAA19-G5 | S5L1D-C4 | PDF",
   "| R-CC675D6-S | 675 kVA / 540 kW | 750 kVA / 600 kW | KTAA19-G6A | S5L1D-E4 | PDF",
   "| R-CC775D6-S | 775 kVA / 620 kW | 853 kVA / 682 kW | KT38-G | S5L1D-F4 | PDF",
   "| R-CC875D6-S | 875 kVA / 700 kW | 880 kVA / 704 kW | KTA38-G1 | S5L1D-G4 | PDF",
   "| R-CC906D6-S | 906 kVA / 725 kW | 1000 kVA / 800 kW | KTA38-G2 | S5L1D-H4 | PDF",
   "| R-CC938D6-S | 938 kVA / 750 kW | 1031 kVA / 825 kW | KTA38-G2B | S5L1D-H4 | PDF",
   "| R-CC1000D6-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G2A | S6L1D-C4 | PDF",
   "| R-CC1125D6-S | 1125 kVA / 900 kW | 1250 kVA / 1000 kW | KTA38-G4 | S6L1D-D4 | PDF",
   "| R-CC1188D6-S | 1188 kVA / 950 kW | 1306 kVA / 1045 kW | KTA38-G4B | S6L1D-E4 | PDF",
   "| R-CC1250D6-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | KTA38-G9 | S6L1D-E4 | PDF",
   "| R-CC1375D6-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | KTA50-G3 | S6L1D-F4 | PDF",
   "| R-CC1575D6-S | 1575 kVA / 1260 kW | 1733 kVA / 1386 kW | KTA50-G9 | S6L1D-H4 | PDF"
  ]
 },
 {
  "n": 103,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-CC-Series_1542692.html",
  "title": "R-CC Series (Cummins)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-C625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | VTA28-G5 | TAL-A473-F | PDF",
   "| R-C750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | VTA28-G6 | TAL-A49-B | PDF",
   "| R-C800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | QSK23-G3 | TAL-A49-D | PDF",
   "| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | TAL-A49-E | PDF",
   "| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | QST30-G4 | TAL-A49-D | PDF",
   "| R-C1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | QSK38-G9 | LSA50.2M6 | PDF",
   "| R-C1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | KTA50-G3 | LSA50.2M6 | PDF",
   "| R-C1375D5/S | 1375kVA / 1100kW | 1500kVA / 1200kW | KTA50-G8 | LSA50.2L7 | PDF",
   "| R-C1500D5/S | 1500kVA / 1200kW | 1650kVA / 1320kW | KTA50-GS8 | LSA50.2L8 | PDF",
   "| R-C1875D5A-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK60-G3 | LSA52.3S5 | PDF",
   "| R-C1875D5/S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK50-G16 | LSA52.3S5 | PDF",
   "| R-C2000D5A-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK60-G4 | LSA52.3S6 | PDF",
   "| R-C2000D5-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK50-G17 | LSA52.3S6 | PDF",
   "| R-C2250D5-S | 2250kVA / 1800kW | 2475kVA / 2000kW | QSK60-G8 | LSA52.3L9 | PDF",
   "| R-C2500D5-S | 2500kVA / 2000kW | 2750kVA / 2200kW | QSK60-G23 | LSA52.3 L12 | PDF"
  ]
 },
 {
  "n": 103,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-CC-Series_1542692.html",
  "title": "R-CC Series (Cummins)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-C625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | VTA28-G5 | S5L1D-F4 | PDF",
   "| R-C750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | VTA28-G6 | S5L1D-H4 | PDF",
   "| R-C800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | QSK23-G3 | S6L1D-C4 | PDF",
   "| R-C1000D5-S(KTA38-G5) | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | S6L1D-E4 | PDF",
   "| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | QST30-G4 | S6L1D-E4 | PDF",
   "| R-C1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | QSK38-G9 | S6L1D-F4 | PDF",
   "| R-C1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | KTA50-G3 | S6L1D-G4 | PDF",
   "| R-C1375D5-S | 1375kVA / 1100kW | 1500kVA / 1200kW | KTA50-G8 | S6L1D-H4 | PDF",
   "| R-C1500D5-S | 1500kVA / 1200kW | 1650kVA / 1320kW | KTA50-GS8 | S7L1D-C4 | PDF",
   "| R-C1875D5A-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK60-G3 | S7L1D-F4 | PDF",
   "| R-C1875D5-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK50-G16 | S7L1D-F4 | PDF",
   "| R-C2000D5A-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK60-G4 | S7L1D-G4 | PDF",
   "| R-C2000D5-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK50-G17 | S7L1D-G4 | PDF",
   "| R-C2250D5-S | 2250kVA / 1800kW | 2475kVA / 2000kW | QSK60-G8 | S7L1D-H4 | PDF",
   "| R-C2500D5-S | 2500kVA / 2000kW | 2750kVA / 2200kW | QSK60-G23 | S7L1D-J4 | PDF"
  ]
 },
 {
  "n": 104,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-C-Series.html",
  "title": "R-P Series (Perkins)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-P9D5-S | 9 kVA / 7 kW | 10 kVA / 8 kW | 403D-11G | TAL-A40-C | PDF",
   "| R-P13D5-S | 13 kVA / 10 kW | 14 kVA / 11 kW | 403D-15G | TAL-A40-C | PDF",
   "| R-P15D5-S | 15 kVA / 12 kW | 17 kVA / 13 kW | 403A-15G2 | TAL-A40-D | PDF",
   "| R-P20D5-S | 20 kVA / 16 kW | 22 kVA / 18 kW | 404D-22G | TAL-A40-F | PDF",
   "| R-P25D5-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 404D-22TG | TAL-A40-F | PDF",
   "| R-P30D5-S | 30 kVA / 24 kW | 33 kVA / 26 kW | 1103A-33G | TAL-A42-C | PDF",
   "| R-P45D5-S | 45 kVA / 36 kW | 50 kVA / 40 kW | 1103A-33TG1 | TAL-A42-F | PDF",
   "| R-P60D5-S | 60 kVA / 48 kW | 66 kVA / 53 kW | 1103A-33TG2 | TAL-A42-H | PDF",
   "| R-P65D5-S | 65 kVA / 52 kW | 72 kVA / 57 kW | 1104A-44TG1 | TAL-A42-H | PDF",
   "| R-P80D5-S | 80 kVA / 64 kW | 88 kVA / 70 kW | 1104A-44TG2 | TAL-A44-C | PDF",
   "| R-P100D5-S | 100 kVA / 80 kW | 110 kVA / 88 kW | 1104C-44TAG2 | TAL-A44-D | PDF",
   "| R-P135D5-S | 135kVA / 108kW | 149kVA / 119kW | 1106A-70TG1 | TAL-A44-H | PDF",
   "| R-P150D5-S | 150kVA / 120kW | 165kVA / 132kW | 1106A-70TAG2 | TAL-A44-J | PDF",
   "| R-P180D5-S | 180kVA / 144kW | 198kVA / 158kW | 1106A-70TAG3 | TAL-A44-L | PDF",
   "| R-P200D5-S | 200kVA / 160kW | 220kVA / 176kW | 1106A-70TAG4 | TAL-A44-M | PDF",
   "| R-P250D5-S | 250kVA / 200kW | 275kVA / 220kW | 1206A-E70TTAG3 | TAL-A46-D | PDF",
   "| R-P300D5-S | 300kVA / 240kW | 330kVA / 264kW | 1506A-E88TAG5 | TAL-A46-F | PDF",
   "| R-P300D5-S | 300kVA / 240kW | 330kVA / 264kW | 1706A-E93TAG1 | TAL-A46-F | PDF",
   "| R-P350D5-S | 350kVA / 280kW | 385kVA / 308kW | 2206C-E13TAG2 L | TAL-A46-H | PDF",
   "| R-P400D5-S | 400kVA / 320kW | 440kVA / 352kW | 2206C-E13TAG3 L | TAL-A473-A | PDF",
   "| R-P450D5-S | 450kVA / 360kW | 495kVA / 396kW | 2506C-E15TAG1 L | TAL-A473-B | PDF",
   "| R-P500D5-S | 500kVA / 400kW | 550kVA / 440kW | 2506C-E15TAG2 L | TAL-A473-C | PDF",
   "| R-P600D5-S | 600kVA / 480kW | 660kVA / 528kW | 2806C-E18TAG1A L | TAL-A473-D | PDF",
   "| R-P650D5-S | 650kVA / 520kW | 715kVA / 572kW | 2806A-E18TAG2 | TAL-A473-F | PDF",
   "| R-P750D5-S | 750kVA / 600kW | 825kVA / 660kW | 4006-23TAG2A | TAL-A49-B | PDF",
   "| R-P800D5-S | 800kVA / 640kW | 880kVA / 704kW | 4006-23TAG3A | TAL-A49-C | PDF",
   "| R-P900D5-S | 900kVA / 720kW | 990kVA / 792kW | 4008TAG1A | TAL-A49-D | PDF",
   "| R-P1000D5-S | 1000kVA / 800kW | 1100kVA / 880kW | 4008TAG2 | TAL-A49-E | PDF",
   "| R-P1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | 4012-46TWG2A | LSA 50.2 M6 | PDF",
   "| R-P1500D5-S | 1500kVA / 1200kW | 1650kVA / 1320kW | 4012-46TAG2A | LSA 50.2 L8 | PDF",
   "| R-P1650D5-S | 1650kVA / 1320kW | 1875kVA / 1500kW | 4012-46TAG3A | LSA50.2VL10 | PDF",
   "| R-P1875D5-S | 1875kVA / 1500kW | 2063kVA / 1650kW | 4016TAG1A | LSA 52.3S5 | PDF",
   "| R-P2000D5-S | 2000kVA / 1600kW | 2200kVA / 1760kW | 4016TAG2A | LSA52.3S6 | PDF",
   "| R-P2250D5-S | 2250kVA / 1800kW | 2500kVA / 1980kW | 4016-61TRG3 | LSA52.3S7 | PDF"
  ]
 },
 {
  "n": 104,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-C-Series.html",
  "title": "R-P Series (Perkins)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-P9D5-S | 9 kVA / 7 kW | 10 kVA / 8 kW | 403D-11G | S0L1-H1 | PDF",
   "| R-P13D5-S | 13 kVA / 10 kW | 14 kVA / 11 kW | 403D-15G | S0L1-L1 | PDF",
   "| R-P15D5-S | 15 kVA / 12 kW | 17 kVA / 13 kW | 403A-15G2 | S0L1-P1 | PDF",
   "| R-P20D5-S | 20 kVA / 16 kW | 22 kVA / 18 kW | 404D-22G | S0L2-G1 | PDF",
   "| R-P25D5-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 404D-22TG | S0L2-M1 | PDF",
   "| R-P30D5-S | 30 kVA / 24 kW | 33 kVA / 26 kW | 1103A-33G | S1L2-J1 | PDF",
   "| R-P45D5-S | 45 kVA / 36 kW | 50 kVA / 40 kW | 1103A-33TG1 | S1L2-N1 | PDF",
   "| R-P60D5-S | 60 kVA / 48 kW | 66 kVA / 53 kW | 1103A-33TG2 | S1L2-Y1 | PDF",
   "| R-P65D5-S | 65 kVA / 52 kW | 72 kVA / 57 kW | 1104A-44TG1 | S1L2-Y1 | PDF",
   "| R-P80D5-S | 80 kVA / 64 kW | 88 kVA / 70 kW | 1104A-44TG2 | UCI224G | PDF",
   "| R-P100D5-S | 100 kVA / 80 kW | 110 kVA / 88 kW | 1104C-44TAG2 | UCI274C | PDF",
   "| R-P135D5-S | 135kVA / 108kW | 149kVA / 119kW | 1106A-70TG1 | UCI274E | PDF",
   "| R-P150D5-S | 150kVA / 120kW | 165kVA / 132kW | 1106A-70TAG2 | UCI274F | PDF",
   "| R-P180D5-S | 180kVA / 144kW | 198kVA / 158kW | 1106A-70TAG3 | UCI274G | PDF",
   "| R-P200D5-S | 200kVA / 160kW | 220kVA / 176kW | 1106A-70TAG4 | UCI274H | PDF",
   "| R-P250D5-S | 250kVA / 200kW | 275kVA / 220kW | 1206A-E70TTAG3 | UCDI274K | PDF",
   "| R-P300D5-S | 300kVA / 240kW | 330kVA / 264kW | 1506A-E88TAG5 | S4L1D-D4 | PDF",
   "| R-P300D5-S | 300kVA / 240kW | 330kVA / 264kW | 1706A-E93TAG1 | S4L1D-D41 | PDF",
   "| R-P350D5-S | 350kVA / 280kW | 385kVA / 308kW | 2206C-E13TAG2 L | S4L1D-E41 | PDF",
   "| R-P400D5-S | 400kVA / 320kW | 440kVA / 352kW | 2206C-E13TAG3 L | S4L1D-F41 | PDF",
   "| R-P450D5-S | 450kVA / 360kW | 495kVA / 396kW | 2506C-E15TAG1 L | S4L1D-G41 | PDF",
   "| R-P500D5-S | 500kVA / 400kW | 550kVA / 440kW | 2506C-E15TAG2 L | S5L1D-C4 | PDF",
   "| R-P600D5-S | 600kVA / 480kW | 660kVA / 528kW | 2806C-E18TAG1A L | S5L1D-E4 | PDF",
   "| R-P650D5-S | 650kVA / 520kW | 715kVA / 572kW | 2806A-E18TAG2 L | S5L1D-F4 | PDF",
   "| R-P750D5-S | 750kVA / 600kW | 825kVA / 660kW | 4006-23TAG2A | S5L1D-H4 | PDF",
   "| R-P800D5-S | 800kVA / 640kW | 880kVA / 704kW | 4006-23TAG3A | S6L1D-C4 | PDF",
   "| R-P900D5-S | 900kVA / 720kW | 990kVA / 792kW | 4008TAG1A | S6L1D-D4 | PDF",
   "| R-P1000D5-S | 1000kVA / 800kW | 1100kVA / 880kW | 4008TAG2 | S6L1D-E4 | PDF",
   "| R-P1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | 4012-46TWG2A | S6L1D-G4 | PDF",
   "| R-P1500D5-S | 1500kVA / 1200kW | 1650kVA / 1320kW | 4012-46TAG2A | S7L1D-C4 | PDF",
   "| R-P1650D5-S | 1650kVA / 1320kW | 1815kVA / 1452kW | 4012-46TAG3A | S7L1D-D41 | PDF",
   "| R-P1875D5-S | 1875kVA / 1500kW | 2063kVA / 1650kW | 4016TAG1A | S7L1D-F41 | PDF",
   "| R-P2000D5-S | 2000kVA / 1600kW | 2200kVA / 1760kW | 4016TAG2A | S7L1D-G41 | PDF",
   "| R-P2250D5-S | 2250kVA / 1800kW | 2500kVA / 1980kW | 4016-61TRG3 | S7L1D-H4 | PDF"
  ]
 },
 {
  "n": 105,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-V-Series.html",
  "title": "R-MHI Series (MITSUBISHI)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download",
   "| R-JM2250D5-S | 2250kVA / 1800kW | 2500kVA / 2000kW | S16R2-PTAW | LSA52.3L9 | PDF"
  ],
  "rows": [
   "| R-JM2000D5-S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | S16R-PTAA2 | LSA 52.3S6 | PDF",
   "| R-JM1875D5-S | 1875 kVA / 1500 kW | 2063 kVA / 1650 kW | S16R-PTA2 | LSA 52.3S5 | PDF",
   "| R-JM1650D5-S | 1650 kVA / 1320 kW | 1815 kVA / 1452 kW | S16R-PTA | LSA 50.2VL10 | PDF",
   "| R-JM1500D5-S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | S12R-PTAA2 | LSA 50.2L8 | PDF",
   "| R-JM1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | S12R-PTA2 | LSA 50.2L7 | PDF",
   "| R-JM1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | S12R-PTA | LSA 50.2M6 | PDF",
   "| R-JM1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | S12H-PTA | TAL-A49-E | PDF",
   "| R-JM900D5-S | 900 kVA / 720 kW | 1000 kVA / 800 kW | S12A2-PTA2 | TAL-A49-D | PDF",
   "| R-JM800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | S12A2-PTA | TAL-A49-C | PDF",
   "| R-JM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA | TAL-A49-B | PDF",
   "| R-JM650D5-S | 650kVA / 520kW | 715kVA / 572kW | S6R2-PTA | TAL-A473-F | PDF",
   "| R-JM2250D5-S | 2250kVA / 1800kW | 2500kVA / 2000kW | S16R2-PTAW | S7L1D-H4 | PDF",
   "| R-JM2000D5-S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | S16R-PTAA2 | S7L1D-G4 | PDF",
   "| R-JM1875D5-S | 1875 kVA / 1500 kW | 2063 kVA / 1650 kW | S16R-PTA2 | S7L1D-F4 | PDF",
   "| R-JM1650D5-S | 1650 kVA / 1320 kW | 1815 kVA / 1452 kW | S16R-PTA | S7L1D-D4 | PDF",
   "| R-JM1500D5-S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | S12R-PTAA2 | S7L1D-C4 | PDF",
   "| R-JM1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | S12R-PTA2 | S6L1D-H4 | PDF",
   "| R-JM1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | S12R-PTA | S6L1D-G4 | PDF",
   "| R-JM1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | S12H-PTA | S6L1D-E4 | PDF",
   "| R-JM900D5-S | 900 kVA / 720 kW | 1000 kVA / 800 kW | S12A2-PTA2 | S6L1D-D4 | PDF",
   "| R-JM800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | S12A2-PTA | S6L1D-C4 | PDF",
   "| R-JM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA | S5L1D-H4 | PDF",
   "| R-JM650D5-S | 650kVA / 520kW | 715kVA / 572kW | S6R2-PTA | S5L1D-F4 | PDF"
  ]
 },
 {
  "n": 106,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-MS-Series.html",
  "title": "R-SM Series (SME)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download",
   "| R-SM650D5-S | 650kVA / 520kW | 715kVA / 572kW | S6R2-PTA-C | TAL-A473-F | PDF",
   "| R-SM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA-C | TAL-A49-B | PDF"
  ],
  "rows": [
   "| R-SM1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | S12R-PTA-C | LSA 50.2M6 | PDF",
   "| R-SM1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | S12R-PTA2-C | LSA 50.2L7 | PDF",
   "| R-SM1500D5-S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | S12R-PTAA2-C | LSA 50.2L8 | PDF",
   "| R-SM650D5-S | 650kVA / 520kW | 715kVA / 572kW | S6R2-PTA-C | S5L1D-F4 | PDF",
   "| R-SM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA-C | S5L1D-H4 | PDF",
   "| R-SM1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | S12R-PTA-C | S6L1D-G4 | PDF",
   "| R-SM1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | S12R-PTA2-C | S6L1D-H4 | PDF",
   "| R-SM1500D5-S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | S12R-PTAA2-C | S7L1D-C4 | PDF"
  ]
 },
 {
  "n": 106,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-MS-Series.html",
  "title": "R-SM Series (SME)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-3000D5/S | 3000 kVA / 2400 kW | 3300 kVA / 2640 kW | R2640GE | R-2400-4 | PDF",
   "| R-2750D5/S | 2750 kVA / 2200 kW | 3000 kVA / 2400 kW | R2400GE | R-2200-4 | PDF",
   "| R-2500D5/S | 2500 kVA / 2000 kW | 2750 kVA / 2200 kW | R2240GE | R-2000-4 | PDF",
   "| R-2250D5/S | 2250 kVA / 1800 kW | 2500 kVA / 2000 kW | R2010GE | R-1800-4 | PDF",
   "| R-2000D5/S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | R1850GE | R-1600-4 | PDF",
   "| R-1875D5/S | 1875 kVA / 1500 kW | 2000 kVA / 1600 kW | R1640GE | R-1500-4 | PDF",
   "| R-1700D5/S | 1700 kVA / 1360 kW | 1875 kVA / 1500 kW | R1560GE | R-1360-4 | PDF",
   "| R-1500D5/S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | R1360GE | R-1200-4 | PDF",
   "| R-1375D5/S | 1375 kVA / 1100 kW | 1500 kVA / 1200 kW | R1240GE | R-1100-4 | PDF",
   "| R-1250D5/S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | R1180GE | R-1000-4 | PDF",
   "| R-1125D5/S | 1125 kVA / 900 kW | 1250 kVA / 1000 kW | R1020GE | R-900-4 | PDF",
   "| R-1000D5/S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | R900GE | R-800-4 | PDF",
   "| R-900D5/S | 900 kVA / 720 kW | 990 kVA / 792 kW | R820GE | R-720-4 | PDF",
   "| R-800D5/S | 800 kVA / 640 kW | 880 kVA / 704 kW | R728GE | R-640-4 | PDF",
   "| R-750D5/S | 750 kVA / 600 kW | 825 kVA / 660 kW | R680GE | R-600-4 | PDF",
   "| R-688D5/S | 688 kVA / 550 kW | 750 kVA / 600 kW | R620GE | R-550-4 | PDF",
   "| R-625D5/S | 625 kVA / 500 kW | 688 kVA / 550 kW | R565GE | R-500-4 | PDF",
   "| R-563D5/S | 563 kVA / 450 kW | 625 kVA / 500 kW | R505GE | R-450-4 | PDF",
   "| R-500D5/S | 500 kVA / 400 kW | 550 kVA / 440 kW | R450GE | R-400-4 | PDF",
   "| R-450D5/S | 450 kVA / 360 kW | 495 kVA / 396 kW | R400GE | R-360-4 | PDF",
   "| R-400D5/S | 400 kVA / 320 kW | 440 kVA / 352 kW | R360GE | R-320-4 | PDF",
   "| R-375D5/S | 375 kVA / 300 kW | 413 kVA / 330 kW | R340GE | R-300-4 | PDF",
   "| R-313D5/S | 313 kVA / 250 kW | 344 kVA / 275 kW | R280GE | R-250-4 | PDF",
   "| R-250D5/S | 250 kVA / 200 kW | 275 kVA / 220 kW | R230GE | R-200-4 | PDF",
   "| R-200D5/S | 200 kVA / 160 kW | 220 kVA / 176 kW | R186GE | R-160-4 | PDF",
   "| R-150D5/S | 150 kVA / 120 kW | 165 kVA / 132 kW | R140GE | R-120-4 | PDF",
   "| R-125D5/S | 125 kVA / 100 kW | 138 kVA / 110 kW | R125GE | R-100-4 | PDF",
   "| R-100D5/S | 100 kVA / 80 kW | 110 kVA / 88 kW | R95GE | R-80-4 | PDF",
   "| R-80D5/S | 80 kVA / 64 kW | 88 kVA / 70 kW | R74GE | R-64-4 | PDF",
   "| R-63D5/S | 63 kVA / 50 kW | 69 kVA / 55 kW | R58GE | R-50-4 | PDF"
  ]
 },
 {
  "n": 107,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-SC-Series.html",
  "title": "R-XC Series (FAWDE)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download",
   "| R-XC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | CA6DM3-49D | WR444FS | PDF"
  ],
  "rows": [
   "| R-XC338D5-S | 338kVA / 270kW | 371kVA / 297kW | CA6DM2J-41D | WR444E | PDF",
   "| R-XC313D5-S | 313kVA / 250kW | 344kVA / 275kW | CA6DM2J-39D | WR444ES | PDF",
   "| R-XC250D5-S | 250kVA / 200kW | 275kVA / 220kW | CA6DL2-30 | WR274K | PDF",
   "| R-XC225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | CA6DL2-27D | WR274J | PDF",
   "| R-XC188D5-S | 188 kVA / 150 kW | 206 kVA / 165 kW | CA6DL1-24D | WR274H | PDF",
   "| R-XC150D5-S | 150kVA / 120kW | 165kVA / 132kW | CA6DF2-19D | WR274EL | PDF",
   "| R-XC125D5-S | 125 kVA / 100 kW | 138 kVA / 110 kW | CA6DF2-17D | WR274DL | PDF",
   "| R-XC100D5-S | 100kVA / 80kW | 110kVA / 88kW | CA6DF2D-14D | WR274C | PDF",
   "| R-XC90D5-S | 90 kVA / 72 kW | 99 VA / 79 kW | CA4DF2-12D | WR274C | PDF",
   "| R-XC60D5-S | 60kVA / 48kW | 66kVA / 53kW | 4DX23-90D | WR224E | PDF",
   "| R-XC50D5-S | 50 kVA / 40 kW | 55 kVA / 44 kW | 4DX22-75D | WR224D | PDF",
   "| R-XC40D5-S | 40 kVA / 32 kW | 44 kVA / 35 kW | 4DX21-61D | WR184J | PDF",
   "| R-XC30D5-S | 30 kVA / 24 kW | 33 kVA / 26 kW | 4DW92-39D | WR184G | PDF",
   "| R-XC25D5-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 4DW92-35D | WR184FS | PDF",
   "| R-XC20D5-S | 20 kVA / 16 kW | 22 kVA / 18 kW | 4DW91-29D | WR184ES | PDF",
   "| R-XC15D5-S | 15 kVA / 12 kW | 17 kVA / 13 kW | 4DW81-23D | WR164D | PDF"
  ]
 },
 {
  "n": 107,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-SC-Series.html",
  "title": "R-XC Series (FAWDE)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-XC625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | CA6DX3-77DG31 | WR544FS | PDF",
   "| R-XC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | CA6DM3-46DG33 | WR544C | PDF",
   "| R-XC450D5-S | 450 kVA / 360 kW | 500 kVA /400 kW | CA6DM3-46DG32 | WR444FL | PDF",
   "| R-XC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | CA6DM3-46DG31 | WR444FS | PDF",
   "| R-XC338D5-S | 338kVA / 270kW | 371kVA / 297kW | CA6DM2-41DG31 | WR444E | PDF",
   "| R-XC313D5-S | 313kVA / 250kW | 344kVA / 275kW | CA6DM2-39DG31 | WR444ES | PDF",
   "| R-XC250D5-S | 250kVA / 200kW | 275kVA / 220kW | CA6DL2-32DG31 | WR274K | PDF",
   "| R-XC200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | CA6DL2-25DG31 | WR274H | PDF",
   "| R-XC150D5-S | 150kVA / 120kW | 165kVA / 132kW | CA6DF3-19DG3U | WR274F | PDF",
   "| R-XC125D5-S | 125 kVA / 100 kW | 138 kVA / 110 kW | CA6DF3-17DG3U | WR274E | PDF",
   "| R-XC94D5-S | 94 kVA / 75 kW | 100 kVA / 80 kW | CA4DF3-12DG3U | WR274C | PDF",
   "| R-XC63D5-S | 63 kVA / 50 kW | 69 kVA / 55 kW | 4DX23-90DG32 | WR224E | PDF",
   "| R-XC38D5-S | 38 kVA / 30 kW | 41 kVA / 33 kW | 4DW94-55DG32 | WR184H | PDF",
   "| R-XC30D5-S | 30 kVA / 24 kW | 33 kVA / 26 kW | 4DW94-45DG32 | WR184G | PDF",
   "| R-XC25D5-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 4DW91-35DG32 | WR184FS | PDF",
   "| R-XC20D5-S | 20 kVA / 16 kW | 22 kVA / 18 kW | 4DW91-30DG32 | WR184ES | PDF",
   "| R-XC15D5-S | 15 kVA / 12 kW | 17 kVA / 13 kW | 4DW91-25DG32 | WR164D | PDF"
  ]
 },
 {
  "n": 107,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-SC-Series.html",
  "title": "R-XC Series (FAWDE)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-3000D5/S | 3000 kVA / 2400 kW | 3300 kVA / 2640 kW | R2640GE | R-2400-4 | PDF",
   "| R-2750D5/S | 2750 kVA / 2200 kW | 3000 kVA / 2400 kW | R2400GE | R-2200-4 | PDF",
   "| R-2500D5/S | 2500 kVA / 2000 kW | 2750 kVA / 2200 kW | R2240GE | R-2000-4 | PDF",
   "| R-2250D5/S | 2250 kVA / 1800 kW | 2500 kVA / 2000 kW | R2010GE | R-1800-4 | PDF",
   "| R-2000D5/S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | R1850GE | R-1600-4 | PDF",
   "| R-1875D5/S | 1875 kVA / 1500 kW | 2000 kVA / 1600 kW | R1640GE | R-1500-4 | PDF",
   "| R-1700D5/S | 1700 kVA / 1360 kW | 1875 kVA / 1500 kW | R1560GE | R-1360-4 | PDF",
   "| R-1500D5/S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | R1360GE | R-1200-4 | PDF",
   "| R-1375D5/S | 1375 kVA / 1100 kW | 1500 kVA / 1200 kW | R1240GE | R-1100-4 | PDF",
   "| R-1250D5/S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | R1180GE | R-1000-4 | PDF",
   "| R-1125D5/S | 1125 kVA / 900 kW | 1250 kVA / 1000 kW | R1020GE | R-900-4 | PDF",
   "| R-1000D5/S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | R900GE | R-800-4 | PDF",
   "| R-900D5/S | 900 kVA / 720 kW | 990 kVA / 792 kW | R820GE | R-720-4 | PDF",
   "| R-800D5/S | 800 kVA / 640 kW | 880 kVA / 704 kW | R728GE | R-640-4 | PDF",
   "| R-750D5/S | 750 kVA / 600 kW | 825 kVA / 660 kW | R680GE | R-600-4 | PDF",
   "| R-688D5/S | 688 kVA / 550 kW | 750 kVA / 600 kW | R620GE | R-550-4 | PDF",
   "| R-625D5/S | 625 kVA / 500 kW | 688 kVA / 550 kW | R565GE | R-500-4 | PDF",
   "| R-563D5/S | 563 kVA / 450 kW | 625 kVA / 500 kW | R505GE | R-450-4 | PDF",
   "| R-500D5/S | 500 kVA / 400 kW | 550 kVA / 440 kW | R450GE | R-400-4 | PDF",
   "| R-450D5/S | 450 kVA / 360 kW | 495 kVA / 396 kW | R400GE | R-360-4 | PDF",
   "| R-400D5/S | 400 kVA / 320 kW | 440 kVA / 352 kW | R360GE | R-320-4 | PDF",
   "| R-375D5/S | 375 kVA / 300 kW | 413 kVA / 330 kW | R340GE | R-300-4 | PDF",
   "| R-313D5/S | 313 kVA / 250 kW | 344 kVA / 275 kW | R280GE | R-250-4 | PDF",
   "| R-250D5/S | 250 kVA / 200 kW | 275 kVA / 220 kW | R230GE | R-200-4 | PDF",
   "| R-200D5/S | 200 kVA / 160 kW | 220 kVA / 176 kW | R186GE | R-160-4 | PDF",
   "| R-150D5/S | 150 kVA / 120 kW | 165 kVA / 132 kW | R140GE | R-120-4 | PDF",
   "| R-125D5/S | 125 kVA / 100 kW | 138 kVA / 110 kW | R125GE | R-100-4 | PDF",
   "| R-100D5/S | 100 kVA / 80 kW | 110 kVA / 88 kW | R95GE | R-80-4 | PDF",
   "| R-80D5/S | 80 kVA / 64 kW | 88 kVA / 70 kW | R74GE | R-64-4 | PDF",
   "| R-63D5/S | 63 kVA / 50 kW | 69 kVA / 55 kW | R58GE | R-50-4 | PDF",
   "| R-50D5/S | 50 kVA / 40 kW | 55 kVA / 44 kW | R48GE | R-40-4 | PDF",
   "| R-38D5/S | 38 kVA / 30 kW | 41 kVA / 33 kW | R36GE | R-30-4 | PDF",
   "| R-YC3000D5-S | 3000 kVA / 2400 kW | 3300 kVA / 2640 kW | YC16VC3600-D31 | WR734K | PDF",
   "| R-YC2750D5-S | 2750 kVA / 2200 kW | 3025 kVA / 2420 kW | YC16VC3600-D31 | WR734J | PDF",
   "| R-YC2500D5-S | 2500 kVA / 2000 kW | 2750 kVA / 2200 kW | YC16VC3300-D31 | WR734H | PDF",
   "| R-YC2250D5-S | 2250 kVA / 1800 kW | 2475 kVA / 1980 kW | YC16VC3000-D31 | WR734G | PDF",
   "| R-YC2000D5-S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | YC12VC2700-D31 | WR734F | PDF",
   "| R-YC1875D5-S | 1875 kVA / 1500 kW | 2063 kVA / 1650 kW | YC12VC2510-D30 | WR734E | PDF",
   "| R-YC1688D5-S | 1688 kVA / 1350 kW | 1875 kVA / 1500 kW | YC12VC2270-D30 | WR734D | PDF",
   "| R-YC1500D5-S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | YC12VTD2000-D30 | WR734C | PDF",
   "| R-YC1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | YC12VTD1830-D30 | WR734B | PDF",
   "| R-YC1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | YC12VTD1680-D30 | WR634G | PDF",
   "| R-YC1250D5-S | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW | YC6C1660-D31 | WR634G | PDF",
   "| R-YC1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | YC12VTD1500-D30 | WR634F | PDF",
   "| R-YC1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | YC6C1520-D31 | WR634F | PDF",
   "| R-YC1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | YC6TH1320-D30 | WR634E | PDF",
   "| R-YC900D5-S | 900 kVA / 720 kW | 990 kVA / 792 kW | YC6TH1220-D30 | WR634D | PDF",
   "| R-YC800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | YC6TH1070-D30 | WR634C | PDF",
   "| R-YC750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | YC6TD1000-D30 | WR544FL | PDF",
   "| R-YC688D5-S | 688 kVA / 550 kW | 756 kVA / 605kW | YC6TD900-D31 | WR544FL | PDF"
  ]
 },
 {
  "n": 108,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-YC-Series.html",
  "title": "R-SC Series (SDEC)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-SC15D5-S | 15 kVA / 12 kW | 17 kVA / 13 kW | 4Z2.3-G11 | WR164D | PDF",
   "| R-SC20D5-S | 20 kVA / 16 kW | 22 kVA / 18 kW | 4Z2.7-G11 | WR184ES | PDF",
   "| R-SC25D5-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 4Z3.0-G11 | WR184FS | PDF",
   "| R-SC30D5-S | 30 kVA / 24 kW | 33 kVA / 26 kW | 4Z3.2-G11 | WR184G | PDF",
   "| R-SC40D5-S | 40 kVA / 32 kW | 44 kVA / 35 kW | 4ZT3.2-G11 | WR184J | PDF",
   "| R-SC50D5-S | 50 kVA / 40 kW | 55 kVA / 44 kW | 4ZT3.5-G21 | WR224D | PDF",
   "| R-SC60D5-S | 60 kVA / 48 kW | 66 kVA / 53 kW | 4ZTAA4.1-G21 | WR224E | PDF",
   "| R-SC63D5-S | 63 kVA / 50 kW | 69 kVA / 55 kW | SC4H95D2 | WR224E | PDF",
   "| R-SC80D5-S | 80 kVA / 64 kW | 88 kVA / 70 kW | SC4H115D2 | WR224G | PDF",
   "| R-SC100D5-S | 100 kVA / 80 kW | 110 kVA / 88 kW | 4HTAA4.3-G21 | WR274C | PDF",
   "| R-SC125D5-S | 125 kVA / 100 kW | 138 kVA / 110 kW | SC4H180D2 | WR274DL | PDF",
   "| R-SC150D5-S | 150 kVA / 120 kW | 165 kVA / 132 kW | SC7H230D2 | WR274EL | PDF",
   "| R-SC188D5-S | 188 kVA / 150 kW | 206 kVA / 165 kW | SC7H250D2 | WR274H | PDF",
   "| R-SC200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | SC8D280D2 | WR274H | PDF",
   "| R-SC225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | SC9D310D2 | WR274J | PDF",
   "| R-SC250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | SC9D340D2 | WR274K | PDF",
   "| R-SC313D5-S | 313kVA / 250kW | 344kVA / 275kW | SC12E420D2 | WR444ES | PDF",
   "| R-SC338D5-S | 338kVA / 270kW | 371kVA / 297kW | SC12E460D2 | WR444E | PDF",
   "| R-SC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | SC13E500D2 | WR444FS | PDF",
   "| R-SC450D5-S | 450kVA / 360kW | 495kVA / 396kW | SC25G610D2 | WR444FL | PDF",
   "| R-SC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | SC25G690D2 | WR544C | PDF",
   "| R-SC563D5-S | 563kVA / 450kW | 619kVA / 495kW | SC27G755D2 | WR544DL | PDF",
   "| R-SC625D5-S | 625kVA / 500kW | 688kVA / 550kW | SC27G830D2 | WR544FS | PDF",
   "| R-SC688D5-S | 688kVA / 550kW | 756kVA / 605kW | SC27G900D2 | WR544FL | PDF",
   "| R-SC750D5-S | 750kVA / 600kW | 825kVA / 660kW | SC33W990D2 | WR544FL | PDF",
   "| R-SC900D5-S | 900kVA / 720kW | 1000kVA / 800kW | SC33W1150D2 | WR634E | PDF"
  ]
 },
 {
  "n": 108,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-YC-Series.html",
  "title": "R-SC Series (SDEC)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-SC38D5-S | 38 kVA / 30 kW | 41 kVA / 33 kW | 4Z3.2-G41 | WR184H | PDF",
   "| R-SC50D5-S | 50 kVA / 40 kW | 55 kVA / 44 kW | 4HTAA4.3-G31 | WR224D | PDF",
   "| R-SC63D5-S | 63 kVA / 50 kW | 69 kVA / 55 kW | 4HTAA4.3-G32 | WR224E | PDF",
   "| R-SC80D5-S | 80 kVA / 64 kW | 88 kVA / 70 kW | 4HTAA4.3-G33 | WR224G | PDF",
   "| R-SC100D5-S | 100 kVA / 80 kW | 110 kVA / 88 kW | 4HTAA4.3-G34 | WR274C | PDF",
   "| R-SC113D5-S | 113 kVA / 90 kW | 124 kVA / 99 kW | 4HTAA4.3-G35 | WR274D | PDF",
   "| R-SC125D5-S | 125 kVA / 100 kW | 138 kVA / 110 kW | 4HTAA4.3-G36 | WR274DL | PDF",
   "| R-SC138D5-S | 138 kVA / 110 kW | 151 kVA / 121 kW | 6HTAA6.5-G31 | WR274E | PDF",
   "| R-SC150D5-S | 150 kVA / 120 kW | 165 kVA / 132 kW | 6HTAA6.5-G32 | WR274EL | PDF",
   "| R-SC175D5-S | 175 kVA / 140 kW | 193 kVA / 154 kW | 6HTAA6.5-G35 | WR274G | PDF",
   "| R-SC188D5-S | 188 kVA / 150 kW | 206 kVA / 165 kW | 6HTAA6.5-G33 | WR274H | PDF",
   "| R-SC200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | 6DTAA8.9-G31 | WR274H | PDF",
   "| R-SC200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | 6HTAA6.5-G34 | WR274H | PDF",
   "| R-SC225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | 6DTAA8.9-G32 | WR274J | PDF",
   "| R-SC250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | 6DTAA8.9-G33 | WR274K | PDF",
   "| R-SC275D5-S | 275 kVA / 220 kW | 303 kVA / 242 kW | 6DTAA8.9-G34 | WR444D | PDF",
   "| R-SC313D5-S | 313kVA / 250kW | 344kVA / 275kW | 6ETAA11.8-G32 | WR444ES | PDF",
   "| R-SC350D5-S | 350 kVA / 280 kW | 385 kVA / 308 kW | 6ETAA11.8-G33 | WR444E | PDF",
   "| R-SC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | 6ETAA11.8-G31 | WR444FS | PDF",
   "| R-SC400D5-S | 400 kVA / 320 kW | 440 kVA / 352 kW | 6ETAA12.8-G32 | WR444F | PDF",
   "| R-SC450D5-S | 450kVA / 360kW | 495kVA / 396kW | 6ETAA12.8-G31 | WR444FL | PDF",
   "| R-SC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | SDEC & 6ETAA12.8-G310 | WR544C | PDF",
   "| R-SC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | 6KTAA25-G36 | WR544C | PDF",
   "| R-SC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | 6KTAA25-G311 | WR544C | PDF",
   "| R-SC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | 12GTAA27-G34 | WR544C | PDF",
   "| R-SC563D5-S | 563kVA / 450kW | 619kVA / 495kW | 12GTAA27-G33 | WR544DL | PDF",
   "| R-SC575D5-S | 575 kVA / 460 kW | 633 kVA / 506 kW | 6KTAA25-G35 | WR544E | PDF",
   "| R-SC575D5-S | 575 kVA / 460 kW | 633 kVA / 506 kW | 6KTAA25-G310 | WR544E | PDF",
   "| R-SC625D5-S | 625kVA / 500kW | 688kVA / 550kW | 12GTAA27-G32 | WR544F | PDF",
   "| R-SC650D5-S | 650 kVA / 520 kW | 715 kVA / 572 kW | 6KTAA25-G34 | WR544F | PDF",
   "| R-SC650D5-S | 650 kVA / 520 kW | 715 kVA / 572 kW | 6KTAA25-G39 | WR544F | PDF",
   "| R-SC700D5-S | 700 kVA / 560 kW | 770 kVA / 616 kW | 6KTAA25-G33 | WR544F | PDF",
   "| R-SC700D5-S | 700 kVA / 560 kW | 770 kVA / 616 kW | 6KTAA25-G38 | WR544F | PDF",
   "| R-SC700D5-S | 700 kVA / 560 kW | 770 kVA / 616 kW | 12GTAA27-G31 | WR544F | PDF",
   "| R-SC750D5-S | 750kVA / 600kW | 825kVA / 660kW | SC33W990D2 | WR544FL | PDF",
   "| R-SC800D5-S | 800 kVA / 640 kW | 880 kVA / 700 kW | 6KTAA25-G31 | WR634D | PDF",
   "| R-SC900D5-S | 900 kVA / 720 kW | 990 kVA / 792 kW | 6WTAA35-G32 | WR634D | PDF",
   "| R-SC1000D5-S | 1000kVA / 800kW | 1100kVA / 880kW | 6WTAA35-G31 | WR634E | PDF",
   "| R-SC1125D5-S | 1125 kVA / 900 kW | 1250kVA / 990kW | 6WTAA35-G310 | WR634F | PDF",
   "| R-SC1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 990 kW | 6WTAA35-G311 | WR634G | PDF",
   "| R-SC1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | 12KTA58-G36 | WR734C | PDF",
   "| R-SC1563D5-S | 1563 kVA / 1250 kW | 1750 kVA / 1400 kW | 12KTA58-G35 | WR734C | PDF",
   "| R-SC1688D5-S | 1688 kVA / 1350 kW | 1850 kVA / 1500 kW | 12KTA58-G34 | WR734D | PDF",
   "| R-SC1875D5-S | 1875 kVA / 1500 kW | 2063 kVA / 1650 kW | 12KTA58-G33 | WR734E | PDF",
   "| R-SC2000D5-S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | 12KTA58-G32 | WR734F | PDF",
   "| R-SC2250D5-S | 2250 kVA / 1800 kW | 2500 kVA / 2000 kW | 12KTA58-G31 | WR734G | PDF"
  ]
 },
 {
  "n": 109,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-MYC-Series.html",
  "title": "R-YC Series (YUCHAI)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-YC3000D5-S | 3000 kVA / 2400 kW | 3300 kVA / 2640 kW | YC16VC3600-D31 | WR734K | PDF",
   "| R-YC2750D5-S | 2750 kVA / 2200 kW | 3025 kVA / 2420 kW | YC16VC3600-D31 | WR734J | PDF",
   "| R-YC2500D5-S | 2500 kVA / 2000 kW | 2750 kVA / 2200 kW | YC16VC3300-D31 | WR734H | PDF",
   "| R-YC2250D5-S | 2250 kVA / 1800 kW | 2475 kVA / 1980 kW | YC16VC3000-D31 | WR734G | PDF",
   "| R-YC2000D5-S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | YC12VC2700-D31 | WR734F | PDF",
   "| R-YC1875D5-S | 1875 kVA / 1500 kW | 2063 kVA / 1650 kW | YC12VC2510-D30 | WR734E | PDF",
   "| R-YC1688D5-S | 1688 kVA / 1350 kW | 1875 kVA / 1500 kW | YC12VC2270-D30 | WR734D | PDF",
   "| R-YC1500D5-S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | YC12VTD2000-D30 | WR734C | PDF",
   "| R-YC1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | YC12VTD1830-D30 | WR734B | PDF",
   "| R-YC1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | YC12VTD1680-D30 | WR634G | PDF",
   "| R-YC1250D5-S | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW | YC6C1660-D31 | WR634G | PDF",
   "| R-YC1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | YC12VTD1500-D30 | WR634F | PDF",
   "| R-YC1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | YC6C1520-D31 | WR634F | PDF",
   "| R-YC1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | YC6TH1320-D30 | WR634E | PDF",
   "| R-YC900D5-S | 900 kVA / 720 kW | 990 kVA / 792 kW | YC6TH1220-D30 | WR634D | PDF",
   "| R-YC800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | YC6TH1070-D30 | WR634C | PDF",
   "| R-YC750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | YC6TD1000-D30 | WR544FL | PDF",
   "| R-YC688D5-S | 688 kVA / 550 kW | 756 kVA / 605kW | YC6TD900-D31 | WR544FL | PDF",
   "| R-YC625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | YC6TD840-D31 | WR544FS | PDF",
   "| R-YC575D5-S | 575 kVA / 460 kW | 633 kVA / 506 kW | YC6TD780-D31 | WR544DL | PDF",
   "| R-YC500D5-S | 500 kVA / 400 kW | 500 kVA / 400 kW | YC6K660-D31 | WR544C | PDF",
   "| R-YC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | YC6K660-D30 | WR544C | PDF",
   "| R-YC450D5-S | 450 kVA / 360 kW | 495 kVA / 396 kW | YC6MJ600-D30 | WR444FL | PDF",
   "| R-YC400D5-S | 400 kVA / 320 kW | 440 kVA / 352 kW | YC6MJ540-D30 | WR444F | PDF",
   "| R-YC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | YC6MJ500-D30 | WR444FS | PDF",
   "| R-YC350D5-S | 350 kVA / 280 kW | 350 kVA / 280 kW | YC6MK450-D30 | WR444E | PDF",
   "| R-YC313D5-S | 313 kVA / 250 kW | 344 kVA / 275 kW | YC6MK420-D30 | WR444ES | PDF",
   "| R-YC250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | YCA08350-D30 | WR274K | PDF",
   "| R-YC200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | YC6A275-D30 | WR274H | PDF",
   "| R-YC188D5-S | 188 kVA / 150 kW | 206 kVA / 165 kW | YCD6Q33H6-260 | WR274H | PDF"
  ]
 },
 {
  "n": 110,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-M-Series.html",
  "title": "R-MYC Series (YUCHAI MTU)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-YC20D5-S | 20 kVA / 16 kW | 22 kVA / 18 kW | 4D24G4/A | WR184E | PDF",
   "| R-YC25D5-S | 25 kVA / 20 kW | 28 kVA / 22 kW | 4D24TG2/A | WR184FS | PDF",
   "| R-YC30D5-S | 30 kVA / 24 kW | 33 kVA / 26 kW | 4D24TG2/A | WR184G | PDF",
   "| R-YC38D5-S | 38 kVA / 30 kW | 41 kVA / 33 kW | 4D24TG0/A | WR184H | PDF",
   "| R-YC56D5-S | 56 kVA / 45 kW | 63 kVA / 50 kW | YC4D80-D34 | WR224E | PDF",
   "| R-YC63D5-S | 63 kVA / 50 kW | 69 kVA / 55 kW | YC4D90-D34 | WR224E | PDF",
   "| R-YC75D5-S | 75 kVA / 60 kW | 83 kVA / 66 kW | YC4D105-D34 | WR224F | PDF",
   "| R-YC100D5-S | 100 kVA / 80 kW | 110 kVA / 88 kW | YC4D140-D31 | WR274C | PDF",
   "| R-YC113D5-S | 113 kVA / 90 kW | 124 kVA / 99 kW | YC4D155-D31 | WR274D | PDF",
   "| R-YC125D5-S | 125 kVA / 100 kW | 138 kVA / 110 kW | YC4A190-D30 | WR274DL | PDF",
   "| R-YC138D5/S | 138 kVA / 110 kW | 151 kVA / 121 kW | YC4A190-D30 | WR274E | PDF",
   "| R-YC150D5-S | 150 kVA / 120 kW | 165 kVA / 132 kW | YC6A205-D30 | WR274EL | PDF",
   "| R-YC150D5-S | 150 kVA / 120 kW | 165 kVA / 132 kW | YCD6Q23H8-210 | WR274ELL | PDF",
   "| R-YC175D5-S | 175 kVA / 140 kW | 193 kVA / 154 kW | YC6A230-D30 | WR274G | PDF",
   "| R-YC188D5-S | 188 kVA / 150 kW | 206 kVA / 165 kW | YCD6Q33H6-260 | WR274H | PDF",
   "| R-YC200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | YC6A275-D30 | WR274H | PDF",
   "| R-YC250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | YCA08350-D30 | WR274K | PDF",
   "| R-YC313D5-S | 313 kVA / 250 kW | 344 kVA / 275 kW | YC6MK420-D30 | WR444ES | PDF",
   "| R-YC350D5-S | 350 kVA / 280 kW | 350 kVA / 280 kW | YC6MK450-D30 | WR444E | PDF",
   "| R-YC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | YC6MJ500-D30 | WR444FS | PDF",
   "| R-YC400D5-S | 400 kVA / 320 kW | 440 kVA / 352 kW | YC6MJ540-D30 | WR444F | PDF",
   "| R-YC450D5-S | 450 kVA / 360 kW | 495 kVA / 396 kW | YC6MJ600-D30 | WR444FL | PDF",
   "| R-YC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | YC6K660-D30 | WR544C | PDF",
   "| R-YC500D5-S | 500 kVA / 400 kW | 500 kVA / 400 kW | YC6K660-D31 | WR544C | PDF",
   "| R-YC575D5-S | 575 kVA / 460 kW | 633 kVA / 506 kW | YC6TD780-D31 | WR544DL | PDF",
   "| R-YC625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | YC6TD840-D31 | WR544FS | PDF",
   "| R-YC688D5-S | 688 kVA / 550 kW | 756 kVA / 605kW | YC6TD900-D31 | WR544FL | PDF",
   "| R-YC750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | YC6TD1000-D30 | WR544FL | PDF",
   "| R-YC800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | YC6TH1070-D30 | WR634C | PDF",
   "| R-YC900D5-S | 900 kVA / 720 kW | 990 kVA / 792 kW | YC6TH1220-D30 | WR634D | PDF",
   "| R-YC1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | YC6TH1320-D30 | WR634E | PDF",
   "| R-YC1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | YC6C1520-D31 | WR634F | PDF",
   "| R-YC1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | YC12VTD1500-D30 | WR634F | PDF",
   "| R-YC1250D5-S | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW | YC6C1660-D31 | WR634G | PDF",
   "| R-YC1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | YC12VTD1680-D30 | WR634G | PDF",
   "| R-YC1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | YC12VTD1830-D30 | WR734B | PDF",
   "| R-YC1500D5-S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | YC12VTD2000-D30 | WR734C | PDF",
   "| R-YC1688D5-S | 1688 kVA / 1350 kW | 1875 kVA / 1500 kW | YC12VC2270-D30 | WR734D | PDF",
   "| R-YC1875D5-S | 1875 kVA / 1500 kW | 2063 kVA / 1650 kW | YC12VC2510-D30 | WR734E | PDF",
   "| R-YC2000D5-S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | YC12VC2700-D31 | WR734F | PDF",
   "| R-YC2250D5-S | 2250 kVA / 1800 kW | 2475 kVA / 1980 kW | YC16VC3000-D31 | WR734G | PDF",
   "| R-YC2500D5-S | 2500 kVA / 2000 kW | 2750 kVA / 2200 kW | YC16VC3300-D31 | WR734H | PDF",
   "| R-YC2750D5-S | 2750 kVA / 2200 kW | 3025 kVA / 2420 kW | YC16VC3600-D31 | WR734J | PDF",
   "| R-YC3000D5-S | 3000 kVA / 2400 kW | 3300 kVA / 2640 kW | YC16VC3600-D31 | WR734K | PDF"
  ]
 },
 {
  "n": 111,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-WB-Series.html",
  "title": "R-M Series (MTU)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-M650D5-S | 650 kVA / 520 kW | 715 kVA / 572 kW | 12V2000G25 | TAL-A473-F | PDF",
   "| R-M800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | 12V2000G65 | TAL-A49-C | PDF",
   "| R-M910D5-S | 910 kVA / 728 kW | 1000 kVA / 800 kW | 16V2000G25 | TAL-A49-D | PDF",
   "| R-M1000D5-S | 1000kVA / 800kW | 1100kVA / 880kW | 16V2000G65 | TAL-A49-E | PDF",
   "| R-M1125D5-S | 1125 kVA / 900 kW | 1250 kVA / 1000 kW | 18V2000G65 | LSA 50.2 M6 | PDF",
   "| R-M1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | 18V2000G26F | LSA 50.2 M6 | PDF"
  ]
 },
 {
  "n": 111,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-WB-Series.html",
  "title": "R-M Series (MTU)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-M650D5-S | 650 kVA / 520 kW | 715 kVA / 572 kW | 12V2000G25 | S5L1D-F4 | PDF",
   "| R-M800D5-S | 800 kVA / 640 kW | 80 kVA / 704 kW | 12V2000G65 | S6L1D-C4 | PDF",
   "| R-M910D5-S | 910 kVA / 728 kW | 1000 kVA / 800 kW | 16V2000G25 | S6L1D-D4 | PDF",
   "| R-M1000D5-S | 1000kVA / 800kW | 1100kVA / 880kW | 16V2000G65 | S6L1D-E4 | PDF",
   "| R-M1125D5-S | 1125 kVA / 900 kW | 1250 kVA / 1000 kW | 18V2000G65 | S6L1D-F4 | PDF",
   "| R-M1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | 18V2000G26F | S6L1D-G4 | PDF"
  ]
 },
 {
  "n": 112,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-H-Series.html",
  "title": "R-WB Series (Baudouin)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-WB2000D5-S（Stage 3） | 2000kVA / 1600kW | 2200kVA / 1760kW | 16M33G8D3/5 | LSA 52.3S7 | PDF",
   "| R-WB1875D5-S（Stage 3） | 1875kVA / 1500kW | 2063kVA / 1650kW | 16M33G6D3/5 | LSA 52.3S6 | PDF",
   "| R-WB1750D5-S（Stage 3） | 1750 kVA / 1400 kW | 1925 kVA / 1540 kW | 16M33G4D3/5 | LSA 52.3S5 | PDF",
   "| R-WB1500D5-S（Stage 3） | 1500kVA / 1200kW | 1650kVA / 1320kW | 12M33G14D3/5 | LSA 50.2 L8 | PDF",
   "| R-WB1375D5-S（Stage 3） | 1375kVA / 1100kW | 1513kVA / 1210kW | 12M33G10D3/5 | LSA 50.2 L7 | PDF",
   "| R-WB1250D5-S（Stage 3） | 1250kVA / 1000kW | 1375kVA / 1100kW | 12M33G8D3/5 | LSA 50.2 M6 | PDF",
   "| R-WB1125D5-S（Stage 3） | 1125kVA / 900kW | 1238kVA / 990kW | 12M33G6D3/5 | LSA50.2M6 | PDF",
   "| R-WB1000D5-S（Stage 3） | 1000kVA / 800kW | 1100kVA / 880kW | 8M33G6D3/5 | LSA50.2M6 | PDF",
   "| R-WB900D5-S（Stage 3） | 900kVA / 720kW | 990kVA / 792kW | 8M33G4D3/5 | TAL-A49-D | PDF",
   "| R-WB800D5-S（Stage 3） | 800kVA / 640kW | 880kVA / 704kW | 8M33G2D3/5 | TAL-A49-C | PDF",
   "| R-WB750D5-S（Stage 3） | 750 kVA / 600 kW | 825 kVA / 660 kW | 6M33G8D3/5 | TAL-A49-B | PDF",
   "| R-WB650D5-S（Stage 3） | 650kVA / 520kW | 715kVA / 572kW | 6M33G6D3/5 | TAL-A473-F | PDF",
   "| R-WB500D5-S（Stage 3） | 500kVA / 400kW | 550kVA / 440kW | 6M21G8D3/5 | TAL-A473-C | PDF",
   "| R-WB438D5-S（Stage 3） | 438 kVA / 350 kW | 482 kVA / 385 kW | 6M21G6D3/5 | TAL-A473-B | PDF",
   "| R-WB375D5-S（Stage 3） | 375 kVA / 300 kW | 413 kVA / 330 kW | 6M21G2D3/5 | TAL-A473-A | PDF",
   "| R-WB313D5-S（Stage 3） | 313 kVA / 250 kW | 344 kVA / 275 kW | 6M16G8D3/5 | TAL-A46-G | PDF",
   "| R-WB250D5-S（Stage 3） | 250kVA / 200kW | 275kVA / 220kW | 6M12G8D3/5 | TAL-A46-D | PDF",
   "| R-WB230D5-S（Stage 3） | 230 kVA / 184 kW | 250 kVA / 200 kW | 6M12G6D3/5 | TAL-A46-C | PDF",
   "| R-WB188D5-S（Stage 3） | 188 kVA / 150 kW | 206 kVA / 165 kW | 6M12G2D3/5 | TAL-A44-M | PDF",
   "| R-WB150D5-S（Stage 3） | 150kVA / 120kW | 165kVA / 132kW | 4M12G4D3/5 | TAL-A44-K | PDF",
   "| R-WB125D5-S（Stage 3） | 125 kVA / 100 kW | 138 kVA / 110 kW | 4M12G2D3/5 | TAL-A44-J | PDF",
   "| R-WB113D5-S（Stage 3） | 113 kVA / 90 kW | 124 kVA / 99 kW | 4M12G1D3/5 | TAL-A44-H | PDF",
   "| R-WB100D5-S（Stage 3） | 100 kVA / 80 kW | 110 kVA / 88 kW | 4M10G6D3/5 | TAL-A44-D | PDF",
   "| R-WB80D5-S（Stage 3） | 80 kVA / 64 kW | 88 kVA / 70 kW | 4M10G4D3/5 | TAL-A44-C | PDF",
   "| R-WB63D5-S（Stage 3） | 63 kVA / 50 kW | 69 kVA / 55 kW | 4M10G2D3/5 | TAL-A42-H | PDF",
   "| R-WB38D5-S（Stage 3） | 38 kVA / 30 kW | 41 kVA / 33 kW | 4M08G10D3/5 | TAL-A42-E | PDF",
   "| R-WB30D5-S（Stage 3） | 30 kVA / 24 kW | 33 kVA / 26 kW | 4M08G8D3/5 | TAL-A42-C | PDF",
   "| R-WB20D5-S（Stage 3） | 20 kVA / 16 kW | 22 kVA / 18 kW | 4M08G4D3/5 | TAL-A40-F | PDF",
   "| R-WB18D5-S（Stage 3） | 18 kVA / 14 kW | 20 kVA / 16 kW | 4M08G2D3/5 | TAL-A40-E | PDF",
   "| R-WB2063D5-S（Stage 2） | 2063kVA / 1650kW | 2250kVA / 1800kW | 16M33G2250/5 | LSA 52.3S7 | PDF",
   "| R-WB1875D5-S（Stage 2） | 1875kVA / 1500kW | 2063kVA / 1650kW | 16M33G2000/5 | LSA 52.3S6 | PDF",
   "| R-WB1750D5-S（Stage 2） | 1750 kVA / 1400 kW | 1925 kVA / 1540 kW | 16M33G1900/5 | LSA 52.3S5 | PDF",
   "| R-WB1500D5-S（Stage 2） | 1500kVA / 1200kW | 1650kVA / 1320kW | 16M33G1700/5 | LSA 50.2 VL10 | PDF",
   "| R-WB1500D5-S（Stage 2） | 1500kVA / 1200kW | 1650kVA / 1320kW | 12M33G1650/5 | LSA 50.2 L8 | PDF",
   "| R-WB1375D5-S（Stage 2） | 1375kVA / 1100kW | 1513kVA / 1210kW | 12M33G1500/5 | LSA 50.2 L7 | PDF",
   "| R-WB1250D5-S（Stage 2） | 1250kVA / 1000kW | 1375kVA / 1100kW | 12M33G1400/5 | LSA 50.2 M6 | PDF",
   "| R-WB1150D5-S（Stage 2） | 1150kVA / 920kW | 1250kVA / 1000kW | 12M33G1250/5 | LSA50.2M6 | PDF",
   "| R-WB1000D5-S（Stage 2） | 1000kVA / 800kW | 1100kVA / 880kW | 12M26G1100/5 | TAL-A49-E | PDF",
   "| R-WB1000D5-S（Stage 2） | 1000kVA / 800kW | 1100kVA / 880kW | 8M33G1100/5 | TAL-A49-E | PDF",
   "| R-WB900D5-S（Stage 2） | 900kVA / 720kW | 990kVA / 792kW | 12M26G1000/5 | TAL-A49-D | PDF",
   "| R-WB900D5-S（Stage 2） | 900kVA / 720kW | 990kVA / 792kW | 8M33G1000/5 | TAL-A49-D | PDF",
   "| R-WB800D5-S（Stage 2） | 800kVA / 640kW | 880kVA / 704kW | 12M26G900/5 | TAL-A49-C | PDF",
   "| R-WB800D5-S（Stage 2） | 800kVA / 640kW | 880kVA / 704kW | 8M33G900/5 | TAL-A49-C | PDF",
   "| R-WB750D5-S（Stage 2） | 750 kVA / 600 kW | 825 kVA / 660 kW | 6M33G825/5 | TAL-A49-B | PDF",
   "| R-WB680D5-S（Stage 2） | 680kVA / 544kW | 750kVA / 600kW | 6M33G750/5 | TAL-A49-B | PDF",
   "| R-WB650D5-S（Stage 2） | 650kVA / 520kW | 715kVA / 572kW | 6M33G715/5 | TAL-A473-F | PDF",
   "| R-WB600D5-S（Stage 2） | 600kVA / 480kW | 660kVA / 528kW | 6M33G660/5 | TAL-A473-E | PDF",
   "| R-WB500D5-S（Stage 2） | 500kVA / 400kW | 550kVA / 440kW | 6M21G500/5 | TAL-A473-C | PDF",
   "| R-WB450D5-S（Stage 2） | 450kVA / 360kW | 495kVA / 396kW | 6M21G500/5 | TAL-A473-B | PDF",
   "| R-WB400D5-S（Stage 2） | 400kVA / 320kW | 440kVA / 352kW | 6M21G440/5 | TAL-A473-A | PDF",
   "| R-WB375D5-S（Stage 2） | 375 kVA / 300 kW | 413 kVA / 330 kW | 6M21G400/5 | TAL-A473-A | PDF",
   "| R-WB320D5-S（Stage 2） | 320 kVA / 256 kW | 352 kVA / 282 kW | 6M16G350/5 | TAL-A46-G | PDF",
   "| R-WB275D5-S（Stage 2） | 275kVA / 220kW | 300kVA / 240kW | 6M16G300/5 | TAL-A46-E | PDF",
   "| R-WB250D5-S（Stage 2） | 250kVA / 200kW | 275kVA / 220kW | 6M16G275/5 | TAL-A46-D | PDF",
   "| R-WB230D5-S（Stage 2） | 230 kVA / 184 kW | 250 kVA / 200 kW | 6M16G250/5 | TAL-A46-C | PDF",
   "| R-WB200D5-S（Stage 2） | 200kVA / 160kW | 220kVA / 176kW | 6M16G220/5 | TAL-A44-M | PDF",
   "| R-WB150D5-S（Stage 2） | 150kVA / 120kW | 165kVA / 132kW | 6M11G165/5 | TAL-A44-J | PDF",
   "| R-WB135D5-S（Stage 2） | 135 kVA / 108 kW | 149 kVA / 119 kW | 6M11G150/5 | TAL-A44-H | PDF",
   "| R-WB100D5-S（Stage 2） | 100 kVA / 80 kW | 110 kVA / 88 kW | 4M10G110/5 | TAL-A44-D | PDF",
   "| R-WB80D5-S（Stage 2） | 80 kVA / 64 kW | 88 kVA / 70 kW | 4M10G88/5 | TAL-A44-C | PDF",
   "| R-WB65D5-S（Stage 2） | 65 kVA / 52 kW | 72 kVA / 57 kW | 4M10G70/5 | TAL-A42-H | PDF",
   "| R-WB50D5-S（Stage 2） | 50 kVA / 40 kW | 55 kVA / 44 kW | 4M06G55/5 | TAL-A42-G | PDF",
   "| R-WB45D5-S（Stage 2） | 45 kVA / 36 kW | 50 kVA / 40 kW | 4M06G50/5 | TAL-A42-F | PDF",
   "| R-WB40D5-S（Stage 2） | 40 kVA / 32 kW | 44 kVA / 35 kW | 4M06G44/5 | TAL-A42-F | PDF",
   "| R-WB33D5-S（Stage 2） | 33 kVA / 26 kW | 35 kVA / 28 kW | 4M06G35/5 | TAL-A42-E | PDF",
   "| R-WB23D5-S（Stage 2） | 23 kVA / 18 kW | 25 kVA / 20 kW | 4M06G25/5 | TAL-A40-F | PDF",
   "| R-WB18D5-S（Stage 2） | 18 kVA / 14 kW | 20 kVA / 16 kW | 4M06G20/5 | TAL-A40-F | PDF"
  ]
 },
 {
  "n": 112,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-H-Series.html",
  "title": "R-WB Series (Baudouin)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-WB2000D5-S（Stage 3） | 2000kVA / 1600kW | 2200kVA / 1760kW | 16M33G8D3/5 | S7L1D-G4 | PDF",
   "| R-WB1875D5-S（Stage 3） | 1875kVA / 1500kW | 2063kVA / 1650kW | 16M33G6D3/5 | S7L1D-F4 | PDF",
   "| R-WB1750D5-S（Stage 3） | 1750 kVA / 1400 kW | 1925 kVA / 1540 kW | 16M33G4D3/5 | S7L1D-E4 | PDF",
   "| R-WB1500D5-S（Stage 3） | 1500kVA / 1200kW | 1650kVA / 1320kW | 12M33G14D3/5 | S7L1D-C4 | PDF",
   "| R-WB1375D5-S（Stage 3） | 1375kVA / 1100kW | 1513kVA / 1210kW | 12M33G10D3/5 | S6L1D-H4 | PDF",
   "| R-WB1250D5-S（Stage 3） | 1250kVA / 1000kW | 1375kVA / 1100kW | 12M33G8D3/5 | S6L1D-G4 | PDF",
   "| R-WB1125D5-S（Stage 3） | 1125kVA / 900kW | 1238kVA / 990kW | 12M33G6D3/5 | S6L1D-F4 | PDF",
   "| R-WB1000D5-S（Stage 3） | 1000kVA / 800kW | 1100kVA / 880kW | 8M33G6D3/5 | S6L1D-E4 | PDF",
   "| R-WB900D5-S（Stage 3） | 900kVA / 720kW | 990kVA / 792k | 8M33G4D3/5 | S6L1D-D4 | PDF",
   "| R-WB800D5-S（Stage 3） | 800kVA / 640kW | 880kVA / 704kW | 8M33G2D3/5 | S6L1D-C4 | PDF",
   "| R-WB750D5-S（Stage 3） | 750 kVA / 600 kW | 825 kVA / 660 kW | 6M33G8D3/5 | S5L1D-H4 | PDF",
   "| R-WB650D5-S（Stage 3） | 650kVA / 520kW | 715kVA / 572kW | 6M33G6D3/5 | S5L1D-F4 | PDF",
   "| R-WB500D5-S（Stage 3） | 500kVA / 400kW | 550kVA / 440kW | 6M21G8D3/5 | S5L1D-C4 | PDF",
   "| R-WB438D5-S（Stage 3） | 438 kVA / 350 kW | 482 kVA / 385 kW | 6M21G6D3/5 | S4L1D-G41 | PDF",
   "| R-WB375D5-S（Stage 3） | 375 kVA / 300 kW | 413 kVA / 330 kW | 6M21G2D3/5 | S4L1D-F41 | PDF",
   "| R-WB313D5-S（Stage 3） | 313 kVA / 250 kW | 313 kVA / 250 kW | 6M16G8D3/5 | S4L1D-E41 | PDF",
   "| R-WB250D5-S（Stage 3） | 250kVA / 200kW | 275kVA / 220kW | 6M12G8D3/5 | UCDI274K | PDF",
   "| R-WB230D5-S（Stage 3） | 230 kVA / 184 kW | 250 kVA / 200 kW | 6M12G6D3/5 | UCDI274J | PDF",
   "| R-WB188D5-S（Stage 3） | 188 kVA / 150 kW | 206 kVA / 165 kW | 6M12G2D3/5 | UCI274H | PDF",
   "| R-WB150D5-S（Stage 3） | 150kVA / 120kW | 165kVA / 132kW | 4M12G4D3/5 | UCI274F | PDF",
   "| R-WB125D5-S（Stage 3） | 125 kVA / 100 kW | 138 kVA / 110 kW | 4M12G2D3/5 | UCI274ES | PDF",
   "| R-WB113D5-S（Stage 2） | 113 kVA / 90 kW | 124 kVA / 99 kW | 4M12G1D3/5 | UCI274D | PDF",
   "| R-WB100D5-S（Stage 3） | 100 kVA / 80 kW | 110 kVA / 88 kW | 4M10G6D3/5 | UCI274C | PDF",
   "| R-WB80D5-S（Stage 3） | 80 kVA / 64 kW | 88 kVA / 70 kW | 4M10G4D3/5 | UCI224G | PDF",
   "| R-WB63D5-S（Stage 3） | 63 kVA / 50 kW | 69 kVA / 55 kW | 4M10G2D3/5 | S1L2-Y1 | PDF",
   "| R-WB38D5-S（Stage 3） | 38 kVA / 30 kW | 41 kVA / 33 kW | 4M08G10D3/5 | S1L2-K1 | PDF",
   "| R-WB30D5-S（Stage 3） | 30 kVA / 24 kW | 33 kVA / 26 kW | 4M08G8D3/5 | S0L2-P1 | PDF",
   "| R-WB20D5-S（Stage 3） | 20 kVA / 16 kW | 22 kVA / 18 kW | 4M08G4D3/5 | S0L2-G1 | PDF",
   "| R-WB18D5-S（Stage 3） | 18 kVA / 14 kW | 20 kVA / 16 kW | 4M08G2D3/5 | S0L2-F1 | PDF",
   "| R-WB2063D5-S（Stage 2） | 2063kVA / 1650kW | 2250kVA / 1800kW | 16M33G2250/5 | S7L1D-G4 | PDF",
   "| R-WB1875D5-S（Stage 2） | 1875kVA / 1500kW | 2063kVA / 1650kW | 16M33G2000/5 | S7L1D-F4 | PDF",
   "| R-WB1750D5-S（Stage 2） | 1750 kVA / 1400 kW | 1925 kVA / 1540 kW | 16M33G1900/5 | S7L1D-E4 | PDF",
   "| R-WB1500D5-S（Stage 2） | 1500kVA / 1200kW | 1650kVA / 1320kW | 16M33G1700/5 | S7L1D-C4 | PDF",
   "| R-WB1500D5-S（Stage 2） | 1500kVA / 1200kW | 1650kVA / 1320kW | 12M33G1650/5 | S7L1D-C4 | PDF",
   "| R-WB1375D5-S（Stage 2） | 1375kVA / 1100kW | 1513kVA / 1210kW | 12M33G1500/5 | S6L1D-H4 | PDF",
   "| R-WB1250D5-S（Stage 2） | 1250kVA / 1000kW | 1375kVA / 1100kW | 12M33G1400/5 | S6L1D-G4 | PDF",
   "| R-WB1150D5-S（Stage 2） | 1150kVA / 920kW | 1250kVA / 1000kW | 12M33G1250/5 | S6L1D-F4 | PDF",
   "| R-WB1000D5-S（Stage 2） | 1000kVA / 800kW | 1100kVA / 880kW | 12M26G1100/5 | S6L1D-E4 | PDF",
   "| R-WB1000D5-S（Stage 2） | 1000kVA / 800kW | 1100kVA / 880kW | 8M33G1100/5 | S6L1D-E4 | PDF",
   "| R-WB900D5-S（Stage 2） | 900kVA / 720kW | 990kVA / 792kW | 12M26G1000/5 | S6L1D-D4 | PDF",
   "| R-WB900D5-S（Stage 2） | 900kVA / 720kW | 990kVA / 792kW | 8M33G1000/5 | S6L1D-D4 | PDF",
   "| R-WB800D5-S（Stage 2） | 800kVA / 640kW | 880kVA / 704kW | 12M26G900/5 | S6L1D-C4 | PDF",
   "| R-WB800D5-S（Stage 2） | 800kVA / 640kW | 880kVA / 704kW | 8M33G900/5 | S6L1D-C4 | PDF",
   "| R-WB750D5-S（Stage 2） | 750 kVA / 600 kW | 825 kVA / 660 kW | 6M33G825/5 | S5L1D-H4 | PDF",
   "| R-WB680D5-S（Stage 2） | 680kVA / 544kW | 750kVA / 600kW | 6M33G750/5 | S5L1D-G4 | PDF",
   "| R-WB650D5-S（Stage 2） | 650kVA / 520kW | 715kVA / 572kW | 6M33G715/5 | S5L1D-F4 | PDF",
   "| R-WB600D5-S（Stage 2） | 600kVA / 480kW | 660kVA / 528kW | 6M33G660/5 | S5L1D-E4 | PDF",
   "| R-WB500D5-S（Stage 2） | 500kVA / 400kW | 550kVA / 440kW | 6M21G500/5 | S5L1D-C4 | PDF",
   "| R-WB450D5-S（Stage 2） | 450kVA / 360kW | 495kVA / 396kW | 6M21G500/5 | S4L1D-G41 | PDF",
   "| R-WB400D5-S（Stage 2） | 400kVA / 320kW | 440kVA / 352kW | 6M21G440/5 | S4L1D-F41 | PDF",
   "| R-WB375D5-S（Stage 2） | 375 kVA / 300 kW | 413 kVA / 330 kW | 6M21G400/5 | S4L1D-F41 | PDF",
   "| R-WB320D5-S（Stage 2） | 320 kVA / 256 kW | 352 kVA / 282 kW | 6M16G350/5 | S4L1D-E41 | PDF",
   "| R-WB275D5-S（Stage 2） | 275kVA / 220kW | 300kVA / 240kW | 6M16G300/5 | S4L1D-D41 | PDF",
   "| R-WB250D5-S（Stage 3） | 250kVA / 200kW | 275kVA / 220kW | 6M16G275/5 | UCDI274K | PDF",
   "| R-WB230D5-S（Stage 2） | 230 kVA / 184 kW | 250 kVA / 200 kW | 6M16G250/5 | UCDI274J | PDF",
   "| R-WB200D5-S（Stage 2） | 200kVA / 160kW | 220kVA / 176kW | 6M16G220/5 | UCI274H | PDF",
   "| R-WB150D5-S（Stage 2） | 150kVA / 120kW | 165kVA / 132kW | 6M11G165/5 | UCI274F | PDF",
   "| R-WB135D5-S（Stage 2） | 135 kVA / 108 kW | 149 kVA / 119 kW | 6M11G150/5 | UCI274E | PDF",
   "| R-WB100D5-S（Stage 2） | 100 kVA / 80 kW | 110 kVA / 88 kW | 4M10G110/5 | UCI274C | PDF",
   "| R-WB80D5-S（Stage 2） | 80 kVA / 64 kW | 88 kVA / 70 kW | 4M10G88/5 | UCI224G | PDF",
   "| R-WB65D5-S（Stage 2） | 65 kVA / 52 kW | 72 kVA / 57 kW | 4M10G70/5 | UCI224F | PDF",
   "| R-WB50D5-S（Stage 2） | 50 kVA / 40 kW | 55 kVA / 44 kW | 4M06G55/5 | S1L2-R1 | PDF",
   "| R-WB45D5-S（Stage 2） | 45 kVA / 36 kW | 50 kVA / 40 kW | 4M06G50/5 | S1L2-N1 | PDF",
   "| R-WB40D5-S（Stage 2） | 40 kVA / 32 kW | 44 kVA / 35 kW | 4M06G44/5 | S1L2-K1 | PDF",
   "| R-WB33D5-S（Stage 2） | 33 kVA / 26 kW | 35 kVA / 28 kW | 4M06G35/5 | S1L2-J1 | PDF",
   "| R-WB23D5-S（Stage 2） | 23 kVA / 18 kW | 25 kVA / 20 kW | 4M06G25/5 | S0L2-M1 | PDF",
   "| R-WB18D5-S（Stage 3） | 18 kVA / 14 kW | 20 kVA / 16 kW | 4M06G20/5 | S0L2-G1 | PDF"
  ]
 },
 {
  "n": 112,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-H-Series.html",
  "title": "R-WB Series (Baudouin)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-WB2000D5-S（Stage 3） | 2000kVA / 1600kW | 2200kVA / 1760kW | 16M33G8D3/5 | S0L2-G1 | PDF",
   "| R-WB1875D5-S（Stage 3） | 1875kVA / 1500kW | 2063kVA / 1650kW | 16M33G6D3/5 | WR734E | PDF",
   "| R-WB1750D5-S（Stage 3） | 1750 kVA / 1400 kW | 1925 kVA / 1540 kW | 16M33G4D3/5 | WR734E | PDF",
   "| R-WB1500D5-S（Stage 3） | 1500kVA / 1200kW | 1650kVA / 1320kW | 12M33G14D3/5 | WR734C | PDF",
   "| R-WB1375D5-S（Stage 3） | 1375kVA / 1100kW | 1513kVA / 1210kW | 12M33G10D3/5 | WR734B | PDF",
   "| R-WB1250D5-S（Stage 3） | 1250kVA / 1000kW | 1375kVA / 1100kW | 12M33G8D3/5 | WR634G | PDF",
   "| R-WB1125D5-S（Stage 3） | 1125kVA / 900kW | 1238kVA / 990kW | 12M33G6D3/5 | WR634F | PDF",
   "| R-WB1000D5-S（Stage 3） | 1000kVA / 800kW | 1100kVA / 880kW | 8M33G6D3/5 | WR634E | PDF",
   "| R-WB900D5-S（Stage 3） | 900kVA / 720kW | 990kVA / 792kW | 8M33G4D3/5 | WR634D | PDF",
   "| R-WB800D5-S（Stage 3） | 800kVA / 640kW | 880kVA / 704kW | 8M33G2D3/5 | WR634C | PDF",
   "| R-WB750D5-S（Stage 3） | 750 kVA / 600 kW | 825 kVA / 660 kW | 6M33G8D3/5 | WR544FL | PDF",
   "| R-WB650D5-S（Stage 3） | 650kVA / 520kW | 715kVA / 572kW | 6M33G6D3/5 | WR544F | PDF",
   "| R-WB500D5-S（Stage 3） | 500kVA / 400kW | 550kVA / 440kW | 6M21G8D3/5 | WR544C | PDF",
   "| R-WB438D5-S（Stage 3） | 438 kVA / 350 kW | 482 kVA / 385 kW | 6M21G6D3/5 | WR444FL | PDF",
   "| R-WB375D5-S（Stage 3） | 375 kVA / 300 kW | 413 kVA / 330 kW | 6M21G2D3/5 | WR444FS | PDF",
   "| R-WB313D5-S（Stage 3） | 313 kVA / 250 kW | 344 kVA / 275 kW | 6M16G8D3/5 | WR444ES | PDF",
   "| R-WB250D5-S（Stage 3） | 250kVA / 200kW | 275kVA / 220kW | 6M12G8D3/5 | WR274K | PDF",
   "| R-WB230D5-S（Stage 3） | 230 kVA / 184 kW | 250 kVA / 200 kW | 6M12G6D3/5 | WR274J | PDF",
   "| R-WB188D5（Stage 3） | 188 kVA / 150 kW | 206 kVA / 165 kW | 6M12G2D3/5 | WR274H | PDF",
   "| R-WB150D5-S（Stage 3） | 150kVA / 120kW | 165kVA / 132kW | Baudouin & 4M12G4D3/5 | WR274EL | PDF",
   "| R-WB125D5-S（Stage 3） | 125 kVA / 100 kW | 138 kVA / 110 kW | 4M12G2D3/5 | WR274DL | PDF",
   "| R-WB113D5-S（Stage 3） | 113 kVA / 90 kW | 124 kVA / 99 kW | 4M12G1D3/5 | WR274D | PDF",
   "| R-WB100D5-S（Stage 3） | 100 kVA / 80 kW | 110 kVA / 88 kW | 4M10G6D3/5 | WR274C | PDF",
   "| R-WB80D5-S（Stage 3） | 80 kVA / 64 kW | 88 kVA / 70 kW | 4M10G4D3/5 | WR224G | PDF",
   "| R-WB63D5-S（Stage 3） | 63 kVA / 50 kW | 69 kVA / 55 kW | 4M10G2D3/5 | WR224F | PDF",
   "| R-WB38D5-S（Stage 3） | 38 kVA / 30 kW | 41 kVA / 33 kW | 4M08G10D3/5 | WR184H | PDF",
   "| R-WB30D5-S（Stage 3） | 30 kVA / 24 kW | 33 kVA / 26 kW | 4M08G8D3/5 | WR184G | PDF",
   "| R-WB20D5-S（Stage 3） | 20 kVA / 16 kW | 22 kVA / 18 kW | 4M08G4D3/5 | WR184ES | PDF",
   "| R-WB18D5-S（Stage 3） | 18 kVA / 14 kW | 20 kVA / 16 kW | 4M08G2D3/5 | WR184ES | PDF",
   "| R-WB2063D5-S（Stage 2） | 2063kVA / 1650kW | 2250kVA / 1800kW | 16M33G2250/5 | WR734F | PDF",
   "| R-WB1875D5-S（Stage 2） | 1875kVA / 1500kW | 2063kVA / 1650kW | 16M33G2000/5 | WR734E | PDF",
   "| R-WB1750D5-S（Stage 2） | 1750 kVA / 1400 kW | 1925 kVA / 1540 kW | 16M33G1900/5 | WR734E | PDF",
   "| R-WB1500D5-S（Stage 2） | 1500kVA / 1200kW | 1650kVA / 1320kW | 16M33G1700/5 | WR734E | PDF",
   "| R-WB1500D5-S（Stage 2） | 1500kVA / 1200kW | 1650kVA / 1320kW | 12M33G1650/5 | WR734C | PDF",
   "| R-WB1375D5-S（Stage 2） | 1375kVA / 1100kW | 1513kVA / 1210kW | 12M33G1500/5 | WR734B | PDF",
   "| R-WB1250D5-S（Stage 2） | 1250kVA / 1000kW | 1375kVA / 1100kW | 12M33G1400/5 | WR634G | PDF",
   "| R-WB1150D5-S（Stage 2） | 1150kVA / 920kW | 1250kVA / 1000kW | 12M33G1250/5 | WR634F | PDF",
   "| R-WB1000D5-S（Stage 2） | 1000kVA / 800kW | 1100kVA / 880kW | 12M26G1100/5 | WR634E | PDF",
   "| R-WB1000D5-S（Stage 2） | 1000kVA / 800kW | 1100kVA / 880kW | 8M33G1100/5 | WR634E | PDF",
   "| R-WB900D5-S（Stage 2） | 900kVA / 720kW | 990kVA / 792kW | 12M26G1000/5 | WR634D | PDF",
   "| R-WB900D5-S（Stage 2） | 900kVA / 720kW | 990kVA / 792kW | 8M33G1000/5 | WR634D | PDF",
   "| R-WB800D5-S（Stage 2） | 800kVA / 640kW | 880kVA / 704kW | 12M26G900/5 | WR634C | PDF",
   "| R-WB800D5-S（Stage 2） | 800kVA / 640kW | 880kVA / 704kW | 8M33G900/5 | WR634C | PDF",
   "| R-WB750D5-S（Stage 2） | 750 kVA / 600 kW | 825 kVA / 660 kW | 6M33G825/5 | WR544FL | PDF",
   "| R-WB680D5-S（Stage 2） | 680kVA / 544kW | 750kVA / 600kW | 6M33G750/5 | WR544FL | PDF",
   "| R-WB650D5-S（Stage 2） | 650kVA / 520kW | 715kVA / 572kW | 6M33G715/5 | WR544F | PDF",
   "| R-WB600D5-S（Stage 2） | 600kVA / 480kW | 660kVA / 528kW | 6M33G660/5 | WR544FS | PDF",
   "| R-WB500D5-S（Stage 2） | 500kVA / 400kW | 550kVA / 440kW | 6M21G500/5 | WR544C | PDF",
   "| R-WB450D5-S（Stage 2） | 450 kVA / 360 kW | 500 kVA / 400 kW | 6M21G500/5 | WR444FL | PDF",
   "| R-WB400D5-S（Stage 2） | 400 kVA / 320 kW | 440 kVA / 352 kW | 6M21G440/5 | WR444F | PDF"
  ]
 },
 {
  "n": 112,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-H-Series.html",
  "title": "R-WB Series (Baudouin)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-3000D5/S | 3000 kVA / 2400 kW | 3300 kVA / 2640 kW | R2640GE | R-2400-4 | PDF",
   "| R-2750D5/S | 2750 kVA / 2200 kW | 3000 kVA / 2400 kW | R2400GE | R-2200-4 | PDF",
   "| R-2500D5/S | 2500 kVA / 2000 kW | 2750 kVA / 2200 kW | R2240GE | R-2000-4 | PDF",
   "| R-2250D5/S | 2250 kVA / 1800 kW | 2500 kVA / 2000 kW | R2010GE | R-1800-4 | PDF",
   "| R-2000D5/S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | R1850GE | R-1600-4 | PDF",
   "| R-1875D5/S | 1875 kVA / 1500 kW | 2000 kVA / 1600 kW | R1640GE | R-1500-4 | PDF",
   "| R-1700D5/S | 1700 kVA / 1360 kW | 1875 kVA / 1500 kW | R1560GE | R-1360-4 | PDF",
   "| R-1500D5/S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | R1360GE | R-1200-4 | PDF",
   "| R-1375D5/S | 1375 kVA / 1100 kW | 1500 kVA / 1200 kW | R1240GE | R-1100-4 | PDF",
   "| R-1250D5/S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | R1180GE | R-1000-4 | PDF"
  ]
 },
 {
  "n": 113,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-SM-Series.html",
  "title": "R-H Series (Hyundai)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-HD160D5-S | 160 kVA / 128 kW | 185 kVA / 148 kW | P086TI-1 | TAL-A44-K | PDF",
   "| R-HD200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | P086TI | TAL-A44-M | PDF",
   "| R-HD225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | DP086LA | TAL-A46-C | PDF",
   "| R-HD250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | P126TI | TAL-A46-D | PDF",
   "| R-HD300D5-S | 300kVA / 240kW | 330kVA / 264kW | P126TI-II | TAL-A46-F | PDF",
   "| R-HD350D5-S | 350 kVA / 280 kW | 385 kVA / 308 kW | DP126LB | TAL-A46-H | PDF",
   "| R-HD400D5-S | 400 kVA / 320 kW | 440 kVA / 352 kW | P158LE | TAL-A473-A | PDF",
   "| R-HD450D5-S | 450 kVA / 360 kW | 495 kVA / 396 kW | DP158LC | TAL-A473-B | PDF",
   "| R-HD500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | DP158LD | TAL-A473-C | PDF",
   "| R-HD563D5-S | 563 kVA / 450 kW | 625 kVA / 500 kW | DP180LA | TAL-A473-E | PDF",
   "| R-HD625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | DP180LB | TAL-473-F | PDF",
   "| R-HD688D5-S | 688 kVA / 550 kW | 750 kVA / 600 kW | DP222LB | TAL-A49-B | PDF",
   "| R-HD750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | DP222CA | TAL-A49-B | PDF",
   "| R-HD750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | DP222LC | TAL-A49-B | PDF",
   "| R-HD810D5-S | 810 kVA / 648 kW | 891 kVA / 713 kW | DP222CB | TAL-A49-C | PDF",
   "| R-HD900D5-S | 900 kVA / 720 kW | 990 kVA / 792 kW | DP222CC | TAL-A49-D | PDF"
  ]
 },
 {
  "n": 113,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-SM-Series.html",
  "title": "R-H Series (Hyundai)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-HD160D5-S | 160 kVA / 128 kW | 185 kVA / 148 kW | P086TI-1 | UCI274F | PDF",
   "| R-HD200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | P086TI | UCI274H | PDF",
   "| R-HD225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | DP086LA | UCDI274J | PDF",
   "| R-HD250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | P126TI | UCDI274K | PDF",
   "| R-HD300D5-S | 300 kVA / 240 kW | 330 kVA / 264 kW | P126TI-II | S4L1D-D4 | PDF",
   "| R-HD325D5-S | 325 kVA / 260 kW | 358 kVA / 286 kW | DP126CA | S4L1D-E4 | PDF",
   "| R-HD350D5-S | 350 kVA / 280 kW | 385 kVA / 308 kW | DP126LB | S4L1D-E4 | PDF",
   "| R-HD400D5-S | 400 kVA / 320 kW | 440 kVA / 352 kW | P158LE | S4L1D-F4 | PDF",
   "| R-HD450D5-S | 450 kVA / 360 kW | 495 kVA / 396 kW | DP158LC | S4L1D-G4 | PDF",
   "| R-HD500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | DP158LD | S5L1D-C4 | PDF",
   "| R-HD563D5-S | 563 kVA / 450 kW | 625 kVA / 500 kW | DP180LA | S5L1D-E4 | PDF",
   "| R-HD625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | DP180LB | S5L1D-F4 | PDF",
   "| R-HD688D5-S | 688 kVA / 550 kW | 750 kVA / 600 kW | DP222LB | S5L1D-G4 | PDF",
   "| R-HD750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | DP222CA | S5L1D-H4 | PDF",
   "| R-HD750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | DP222LC | S5L1D-H4 | PDF",
   "| R-HD810D5-S | 810 kVA / 648 kW | 891 kVA / 713 kW | DP222CB | S6L1D-C4 | PDF",
   "| R-HD900D5-S | 900 kVA / 720 kW | 990 kVA / 792 kW | DP222CC | S6L1D-D4 | PDF"
  ]
 },
 {
  "n": 114,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/Original-Genset-Series.html",
  "title": "Original Genset-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-38D5/S | 38 kVA / 30 kW | 41 kVA / 33 kW | R36GE | R-30-4 | PDF",
   "| R-50D5/S | 50 kVA / 40 kW | 55 kVA / 44 kW | R48GE | R-40-4 | PDF",
   "| R-63D5/S | 63 kVA / 50 kW | 69 kVA / 55 kW | R58GE | R-50-4 | PDF",
   "| R-80D5/S | 80 kVA / 64 kW | 88 kVA / 70 kW | R74GE | R-64-4 | PDF",
   "| R-100D5/S | 100 kVA / 80 kW | 110 kVA / 88 kW | R95GE | R-80-4 | PDF",
   "| R-125D5/S | 125 kVA / 100 kW | 138 kVA / 110 kW | R125GE | R-100-4 | PDF",
   "| R-150D5/S | 150 kVA / 120 kW | 165 kVA / 132 kW | R140GE | R-120-4 | PDF",
   "| R-200D5/S | 200 kVA / 160 kW | 220 kVA / 176 kW | R186GE | R-160-4 | PDF",
   "| R-250D5/S | 250 kVA / 200 kW | 275 kVA / 220 kW | R230GE | R-200-4 | PDF",
   "| R-313D5/S | 313 kVA / 250 kW | 344 kVA / 275 kW | R280GE | R-250-4 | PDF",
   "| R-375D5/S | 375 kVA / 300 kW | 413 kVA / 330 kW | R340GE | R-300-4 | PDF",
   "| R-400D5/S | 400 kVA / 320 kW | 440 kVA / 352 kW | R360GE | R-320-4 | PDF",
   "| R-450D5/S | 450 kVA / 360 kW | 495 kVA / 396 kW | R400GE | R-360-4 | PDF",
   "| R-500D5/S | 500 kVA / 400 kW | 550 kVA / 440 kW | R450GE | R-400-4 | PDF",
   "| R-563D5/S | 563 kVA / 450 kW | 625 kVA / 500 kW | R505GE | R-450-4 | PDF",
   "| R-625D5/S | 625 kVA / 500 kW | 688 kVA / 550 kW | R565GE | R-500-4 | PDF",
   "| R-688D5/S | 688 kVA / 550 kW | 750 kVA / 600 kW | R620GE | R-550-4 | PDF",
   "| R-750D5/S | 750 kVA / 600 kW | 825 kVA / 660 kW | R680GE | R-600-4 | PDF",
   "| R-800D5/S | 800 kVA / 640 kW | 880 kVA / 704 kW | R728GE | R-640-4 | PDF",
   "| R-900D5/S | 900 kVA / 720 kW | 990 kVA / 792 kW | R820GE | R-720-4 | PDF",
   "| R-1000D5/S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | R900GE | R-800-4 | PDF",
   "| R-1125D5/S | 1125 kVA / 900 kW | 1250 kVA / 1000 kW | R1020GE | R-900-4 | PDF",
   "| R-1250D5/S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | R1180GE | R-1000-4 | PDF",
   "| R-1375D5/S | 1375 kVA / 1100 kW | 1500 kVA / 1200 kW | R1240GE | R-1100-4 | PDF",
   "| R-1500D5/S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | R1360GE | R-1200-4 | PDF",
   "| R-1700D5/S | 1700 kVA / 1360 kW | 1875 kVA / 1500 kW | R1560GE | R-1360-4 | PDF",
   "| R-1875D5/S | 1875 kVA / 1500 kW | 2000 kVA / 1600 kW | R1640GE | R-1500-4 | PDF",
   "| R-2000D5/S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | R1850GE | R-1600-4 | PDF",
   "| R-2250D5/S | 2250 kVA / 1800 kW | 2500 kVA / 2000 kW | R2010GE | R-1800-4 | PDF",
   "| R-2500D5/S | 2500 kVA / 2000 kW | 2750 kVA / 2200 kW | R2240GE | R-2000-4 | PDF",
   "| R-2750D5/S | 2750 kVA / 2200 kW | 3000 kVA / 2400 kW | R2400GE | R-2200-4 | PDF",
   "| R-3000D5/S | 3000 kVA / 2400 kW | 3300 kVA / 2640 kW | R2640GE | R-2400-4 | PDF"
  ]
 },
 {
  "n": 116,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/Powered-by-CCEC-Cummins/50Hz_1541824/R-CC-Series-LSA-_1541829/R-CC350D5-S-NTA855-G2A-.html",
  "title": "R-CC350D5-S-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-CC250/S | 250 kVA / 200 kW | 275 kVA / 220 kW | NT855-GA | TAL-A46-D | PDF",
   "| R-CC275D5-S | 275 kVA / 220 kW | 303 kVA / 242 kW | NTA855-G1A | TAL-A46-E | PDF",
   "| R-CC313D5-S | 313 kVA / 250 kW | 344 kVA / 275 kW | NTA855-G1B | TAL-A46-G | PDF",
   "| R-CC350D5-S | 350 kVA / 280 kW | 385 kVA / 308 kW | NTA855-G2A | TAL-A46-H | PDF",
   "| R-CC350D5-S | 350 kVA / 280 kW | 385 kVA / 308 kW | NTA855-G4 | TAL-A46-H | PDF",
   "| R-CC350D5-S | 350 kVA / 280 kW | 385 kVA / 308 kW | NTA855-G2A | TAL-A46-H | PDF",
   "| R-CC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | QSNT-G2 | TAL-A473-A | PDF",
   "| R-CC400D5-S | 400 kVA / 320 kW | 440 kVA / 352 kW | NTAA855-G7A | TAL-A473-A | PDF",
   "| R-CC400D5-S | 400 kVA / 320 kW | 440 kVA / 352 kW | QSNT-G3 | TAL-A473-A | PDF",
   "| R-CC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | KTA19-G3A | TAL-A473-C | PDF",
   "| R-CC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | KTA19-G4 | TAL-A473-C | PDF",
   "| R-CC525D5-S | 525 kVA / 420 kW | 578 kVA / 462 kW | KTAA19-G5 | TAL-A473-D | PDF",
   "| R-CC575D5-S | 575 kVA / 460 kW | 633 kVA / 506 kW | KTAA19-G6 | TAL-A473-E | PDF",
   "| R-CC600D5-S | 600 kVA / 480 kW | 660 kVA / 528 kW | KTA19-G8 | TAL-A473-E | PDF",
   "| R-CC625D5-S | 625 / 500 | 688 kVA / 550 kW | KTAA19-G6A | TAL-A473-F | PDF",
   "| R-CC650D5-S | 650 kVA / 520 kW | 715 kVA / 572 kW | QSK19-G4 | TAL-A473-F | PDF",
   "| R-CC750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | KTA38-G2 | TAL-A49-B | PDF",
   "| R-CC750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | QSK19-G33 | TAL-A49-B | PDF",
   "| R-CC800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | KTA38-G2B | TAL-A49-C | PDF",
   "| R-CC813D5-S | 813 kVA / 650 kW | 900 kVA / 720 kW | QSK19-G34 | TAL-A49-C | PDF",
   "| R-CC900D5-S | 900 kVA / 720 kW | 990 kVA / 792 kW | KTA38-G2A | TAL-A49-D | PDF",
   "| R-CC1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | TAL-A49-E | PDF",
   "| R-CC1125D5-S | 1125 / 900 | 1250 kVA / 1000 kW | KTA38-G9 | LSA 50.2 M6 | PDF",
   "| R-CC1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | KTA50-G3 | LSA 50.2 M6 | PDF",
   "| R-CC1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | KTA50-G8 | LSA 50.2 L7 | PDF",
   "| R-CC1500D5-S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | KTA50-GS8 | LSA 50.2 L8 | PDF",
   "| R-CC1650D5-S | 1650 / 1320 | 1800 kVA / 1450 kW | KTA50-G15X | LSA 50.2 VL10 | PDF",
   "| R-CC1875D5-S | 1875kVA / 1500kW | 2000 kVA / 1600 kW | KTA50-G16A | LSA 52.3 S5 | PDF",
   "| R-CC250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | NT855-GA | N250G4 | PDF",
   "| R-CC275D5-S | 275 kVA / 220 kW | 303 kVA / 242 kW | NTA855-G1A | N300G4 | PDF",
   "| R-CC313D5-S | 313 kVA / 250 kW | 344 kVA / 275 kW | NTA855-G1B | S4L1D-D4 | PDF",
   "| R-CC350D5-S | 350 kVA / 280 kW | 385 kVA / 308 kW | NTA855-G2A | S4L1D-E4 | PDF",
   "| R-CC350D5-S | 350 kVA / 280 kW | 385 kVA / 308 kW | NTA855-G4 | S4L1D-E4 | PDF",
   "| R-CC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | QSNT-G2 | S4L1D-F4 | PDF",
   "| R-CC400D5-S | 400 / 320 | 440 kVA / 352 kW | NTAA855-G7A | S4L1D-F41 | PDF",
   "| R-CC400D5-S | 400 / 320 | 440 kVA / 352 kW | QSNT-G3 | S4L1D-F4 | PDF",
   "| R-CC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | KTA19-G3A | S5L1D-C4 | PDF",
   "| R-CC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | KTA19-G4 | S5L1D-C4 | PDF",
   "| R-CC525D5-S | 525 kVA / 420 kW | 578 kVA / 462 kW | KTAA19-G5 | S5L1D-D4 | PDF",
   "| R-CC575D5-S | 575 kVA / 460 kW | 633 kVA / 506 kW | KTAA19-G6 | S5L1D-E4 | PDF",
   "| R-CC600D5-S | 600 kVA / 480kW | 660 kVA / 528 kW | KTA19-G8 | S5L1D-E4 | PDF",
   "| R-CC625D5-S | 625 / 500 | 688 kVA / 550 kW | KTAA19-G6A | S5L1D-F4 | PDF",
   "| R-CC650D5-S | 650 kVA / 520 kW | 715 kVA / 572 kW | QSK19-G4 | S5L1D-F4 | PDF",
   "| R-CC750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | KTA38-G2 | S5L1D-H4 | PDF",
   "| R-CC750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | QSK19-G33 | S5L1D-H4 | PDF",
   "| R-CC800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | KTA38-G2B | S6L1D-C4 | PDF",
   "| R-CC813D5-S | 813 kVA / 650 kW | 900 kVA / 720 kW | QSK19-G34 | S6L1D-C4 | PDF",
   "| R-CC900D5-S | 900 kVA / 720 kW | 990 kVA / 792 kW | KTA38-G2A | S6L1D-D4 | PDF",
   "| R-CC1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | S6L1D-E4 | PDF",
   "| R-CC1125D5-S | 1125 / 900 | 1250 kVA / 1000 kW | KTA38-G9 | S6L1D-F4 | PDF",
   "| R-CC1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | KTA50-G3 | S6L1D-G4 | PDF",
   "| R-CC1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | KTA50-G8 | S6L1D-H4 | PDF",
   "| R-CC1500D5-S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | KTA50-GS8 | S7L1D-C4 | PDF",
   "| R-CC1650D5-S | 1650kVA / 1320kW | 1800 kVA / 1450 kW | KTA50-G15X | S7L1D-D4 | PDF",
   "| R-CC1875D5-S | 1875kVA / 1500kW | 2000 kVA / 1600 kW | KTA50-G16A | S7L1D-F4 | PDF"
  ]
 },
 {
  "n": 116,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/Powered-by-CCEC-Cummins/50Hz_1541824/R-CC-Series-LSA-_1541829/R-CC350D5-S-NTA855-G2A-.html",
  "title": "R-CC350D5-S-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-CC250D6-S | 250 kVA / 200 kW | 275 kVA / 220 kW | NT855-GA | TAL-A44-M | PDF",
   "| R-CC313D6-S | 313 kVA / 250 kW | 344 kVA / 275 kW | NTA855-G1 | TAL-A46-D | PDF",
   "| R-CC344D6-S | 344 kVA / 275 kW | 375 kVA / 300 kW | M15-G3 | TAL-A46-E | PDF",
   "| R-CC344D6-S | 344 kVA / 275 kW | 375 kVA / 300 kW | NTA855-G1B | TAL-A46-E | PDF",
   "| R-CC375D6-S | 375 kVA / 300 kW | 413 kVA / 330 kW | M15-G4 | TAL-A46-F | PDF",
   "| R-CC394D6-S | 394 kVA / 315 kW | 438 kVA / 350 kW | NTA855-G3 | TAL-A46-G | PDF",
   "| R-CC413D6-S | 413 kVA / 330 kW | 500 kVA / 400 kW | M15-G5 | TAL-A46-G | PDF",
   "| R-CC438D6-S | 438 kVA / 350 kW | 481 kVA / 385 kW | KTA19-G2 | TAL-A46-H | PDF",
   "| R-CC450D6-S | 450 kVA / 360 kW | 500 kVA / 400 kW | M15-G6 | TAL-A46-H | PDF",
   "| R-CC475D6-S | 475 kVA / 380 kW | 525 kVA / 420 kW | M15-G7 | TAL-A473-A | PDF",
   "| R-CC513D6-S | 513 kVA / 410 kW | 563 kVA / 450 kW | KTA19-G3 | TAL-A473-A | PDF",
   "| R-CC513D6-S | 513 kVA / 410 kW | 563 kVA / 450 kW | M15-G8 | TAL-A473-A | PDF",
   "| R-CC563D6-S | 563 kVA / 450 kW | 625 kVA / 500 kW | KTA19-G3A | TAL-A473-B | PDF",
   "| R-CC563D6-S | 563 kVA / 450 kW | 625 kVA / 500 kW | KTA19-G4 | TAL-A473-B | PDF",
   "| R-CC588D6-S | 588 kVA / 470 kW | 650 kVA / 520 kW | KTAA19-G5 | TAL-A473-C | PDF",
   "| R-CC675D6-S | 675 kVA / 540 kW | 750 kVA / 600 kW | KTAA19-G6A | TAL-A473-D | PDF",
   "| R-CC775D6-S | 775 kVA / 620 kW | 853 kVA / 682 kW | KT38-G | TAL-A473-F | PDF",
   "| R-CC875D6-S | 875 kVA / 700 kW | 880 kVA / 704 kW | KTA38-G1 | TAL-A49-B | PDF",
   "| R-CC906D6-S | 906 kVA / 725 kW | 1000 kVA / 800 kW | KTA38-G2 | TAL-A49-B | PDF",
   "| R-CC938D6-S | 938 kVA / 750 kW | 1031 kVA / 825 kW | KTA38-G2B | TAL-A49-C | PDF",
   "| R-CC1000D6-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G2A | TAL-A49-C | PDF",
   "| R-CC1125D6-S | 1125 kVA / 900 kW | 1250 kVA / 1000 kW | KTA38-G4 | TAL-A49-D | PDF",
   "| R-CC1188D6-S | 1188 kVA / 950 kW | 1306 kVA / 1045 kW | KTA38-G4B | TAL-A49-E | PDF",
   "| R-CC1250D6-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | KTA38-G9 | TAL-A49-E | PDF",
   "| R-CC1375D6-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | KTA50-G3 | LSA50.2M6 | PDF",
   "| R-CC1575D6-S | 1575 kVA / 1260 kW | 1733 kVA / 1386 kW | KTA50-G9 | LSA50.2M6 | PDF",
   "| R-CC250D6-S | 250 kVA / 200 kW | 275 kVA / 220 kW | NT855-GA | UCI274H | PDF",
   "| R-CC313D6-S | 313 kVA / 250 kW | 344 kVA / 275 kW | NTA855-G1 | UCDI274K | PDF",
   "| R-CC344D6-S | 344 kVA / 275 kW | 375 kVA / 300 kW | M15-G3 | S4L1D-D41 | PDF",
   "| R-CC344D6-S | 344 kVA / 275 kW | 375 kVA / 300 kW | NTA855-G1B | S4L1D-D41 | PDF",
   "| R-CC375D6-S | 375 kVA / 300 kW | 413 kVA / 330 kW | M15-G4 | S4L1D-D41 | PDF",
   "| R-CC394D6-S | 394 kVA / 315 kW | 438 kVA / 350 kW | NTA855-G3 | S4L1D-D41 | PDF",
   "| R-CC413D6-S | 413 kVA / 330 kW | 500 kVA / 400 kW | M15-G5 | S4L1D-E41 | PDF",
   "| R-CC438D6-S | 438 kVA / 350 kW | 481 kVA / 385 kW | KTA19-G2 | S4L1D-E41 | PDF",
   "| R-CC450D6-S | 450 kVA / 360 kW | 500 kVA / 400 kW | M15-G6 | S4L1D-E41 | PDF",
   "| R-CC475D6-S | 475 kVA / 380 kW | 525 kVA / 420 kW | M15-G7 | S4L1D-F41 | PDF",
   "| R-CC513D6-S | 513 kVA / 410 kW | 563 kVA / 450 kW | KTA19-G3 | S4L1D-F41 | PDF",
   "| R-CC513D6-S | 513 kVA / 410 kW | 563 kVA / 450 kW | M15-G8 | S4L1D-F41 | PDF",
   "| R-CC563D6-S | 563 kVA / 450 kW | 625 kVA / 500 kW | KTA19-G3A | S4L1D-G41 | PDF",
   "| R-CC563D6-S | 563 kVA / 450 kW | 625 kVA / 500 kW | KTA19-G4 | S4L1D-G41 | PDF",
   "| R-CC588D6-S | 588 kVA / 470 kW | 650 kVA / 520 kW | KTAA19-G5 | S5L1D-C4 | PDF",
   "| R-CC675D6-S | 675 kVA / 540 kW | 750 kVA / 600 kW | KTAA19-G6A | S5L1D-E4 | PDF",
   "| R-CC775D6-S | 775 kVA / 620 kW | 853 kVA / 682 kW | KT38-G | S5L1D-F4 | PDF",
   "| R-CC875D6-S | 875 kVA / 700 kW | 880 kVA / 704 kW | KTA38-G1 | S5L1D-G4 | PDF",
   "| R-CC906D6-S | 906 kVA / 725 kW | 1000 kVA / 800 kW | KTA38-G2 | S5L1D-H4 | PDF",
   "| R-CC938D6-S | 938 kVA / 750 kW | 1031 kVA / 825 kW | KTA38-G2B | S5L1D-H4 | PDF",
   "| R-CC1000D6-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G2A | S6L1D-C4 | PDF",
   "| R-CC1125D6-S | 1125 kVA / 900 kW | 1250 kVA / 1000 kW | KTA38-G4 | S6L1D-D4 | PDF",
   "| R-CC1188D6-S | 1188 kVA / 950 kW | 1306 kVA / 1045 kW | KTA38-G4B | S6L1D-E4 | PDF",
   "| R-CC1250D6-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | KTA38-G9 | S6L1D-E4 | PDF",
   "| R-CC1375D6-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | KTA50-G3 | S6L1D-F4 | PDF",
   "| R-CC1575D6-S | 1575 kVA / 1260 kW | 1733 kVA / 1386 kW | KTA50-G9 | S6L1D-H4 | PDF"
  ]
 },
 {
  "n": 117,
  "url": "https://www.rcgpower.com/cn/products/Diesel-Generator-Set/R-CC-Series_1542692.html",
  "title": "R-C 系列 (进口康明斯) -江苏瑞昌哥尔德发电设备股份有限公司",
  "header": [
   "| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载"
  ],
  "rows": [
   "| R-C625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | VTA28-G5 | TAL-A473-F | PDF",
   "| R-C750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | VTA28-G6 | TAL-A49-B | PDF",
   "| R-C800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | QSK23-G3 | TAL-A49-D | PDF",
   "| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | TAL-A49-E | PDF",
   "| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | QST30-G4 | TAL-A49-D | PDF",
   "| R-C1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | QSK38-G9 | LSA50.2M6 | PDF",
   "| R-C1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | KTA50-G3 | LSA50.2M6 | PDF",
   "| R-C1375D5/S | 1375kVA / 1100kW | 1500kVA / 1200kW | KTA50-G8 | LSA50.2L7 | PDF",
   "| R-C1500D5/S | 1500kVA / 1200kW | 1650kVA / 1320kW | KTA50-GS8 | LSA50.2L8 | PDF",
   "| R-C1875D5A-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK60-G3 | LSA52.3S5 | PDF",
   "| R-C1875D5/S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK50-G16 | LSA52.3S5 | PDF",
   "| R-C2000D5A-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK60-G4 | LSA52.3S6 | PDF",
   "| R-C2000D5-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK50-G17 | LSA52.3S6 | PDF",
   "| R-C2250D5-S | 2250kVA / 1800kW | 2475kVA / 2000kW | QSK60-G8 | LSA52.3L9 | PDF",
   "| R-C2500D5-S | 2500kVA / 2000kW | 2750kVA / 2200kW | QSK60-G23 | LSA52.3 L12 | PDF",
   "| R-C625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | VTA28-G5 | S5L1D-F4 | PDF",
   "| R-C750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | VTA28-G6 | S5L1D-H4 | PDF",
   "| R-C800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | QSK23-G3 | S6L1D-C4 | PDF",
   "| R-C1000D5-S(KTA38-G5) | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | S6L1D-E4 | PDF",
   "| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | QST30-G4 | S6L1D-E4 | PDF",
   "| R-C1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | QSK38-G9 | S6L1D-F4 | PDF",
   "| R-C1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | KTA50-G3 | S6L1D-G4 | PDF",
   "| R-C1375D5-S | 1375kVA / 1100kW | 1500kVA / 1200kW | KTA50-G8 | S6L1D-H4 | PDF",
   "| R-C1500D5-S | 1500kVA / 1200kW | 1650kVA / 1320kW | KTA50-GS8 | S7L1D-C4 | PDF",
   "| R-C1875D5A-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK60-G3 | S7L1D-F4 | PDF",
   "| R-C1875D5-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK50-G16 | S7L1D-F4 | PDF",
   "| R-C2000D5A-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK60-G4 | S7L1D-G4 | PDF",
   "| R-C2000D5-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK50-G17 | S7L1D-G4 | PDF",
   "| R-C2250D5-S | 2250kVA / 1800kW | 2475kVA / 2000kW | QSK60-G8 | S7L1D-H4 | PDF",
   "| R-C2500D5-S | 2500kVA / 2000kW | 2750kVA / 2200kW | QSK60-G23 | S7L1D-J4 | PDF"
  ]
 },
 {
  "n": 118,
  "url": "https://www.rcgpower.com/cn/products/Diesel-Generator-Set/R-V-Series.html",
  "title": "R-MHI 系列 (进口三菱) -江苏瑞昌哥尔德发电设备股份有限公司",
  "header": [
   "| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载",
   "| R-JM2250D5-S | 2250kVA / 1800kW | 2500kVA / 2000kW | S16R2-PTAW | LSA52.3L9 | PDF"
  ],
  "rows": [
   "| R-JM2000D5-S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | S16R-PTAA2 | LSA 52.3S6 | PDF",
   "| R-JM1875D5-S | 1875 kVA / 1500 kW | 2063 kVA / 1650 kW | S16R-PTA2 | LSA 52.3S5 | PDF",
   "| R-JM1650D5-S | 1650 kVA / 1320 kW | 1815 kVA / 1452 kW | S16R-PTA | LSA 50.2VL10 | PDF",
   "| R-JM1500D5-S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | S12R-PTAA2 | LSA 50.2L8 | PDF",
   "| R-JM1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | S12R-PTA2 | LSA 50.2L7 | PDF",
   "| R-JM1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | S12R-PTA | LSA 50.2M6 | PDF",
   "| R-JM1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | S12H-PTA | TAL-A49-E | PDF",
   "| R-JM900D5-S | 900 kVA / 720 kW | 1000 kVA / 800 kW | S12A2-PTA2 | TAL-A49-D | PDF",
   "| R-JM800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | S12A2-PTA | TAL-A49-C | PDF",
   "| R-JM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA | TAL-A49-B | PDF",
   "| R-JM650D5-S | 650kVA / 520kW | 715kVA / 572kW | S6R2-PTA | TAL-A473-F | PDF",
   "| R-JM2250D5-S | 2250kVA / 1800kW | 2500kVA / 2000kW | S16R2-PTAW | S7L1D-H4 | PDF",
   "| R-JM2000D5-S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | S16R-PTAA2 | S7L1D-G4 | PDF",
   "| R-JM1875D5-S | 1875 kVA / 1500 kW | 2063 kVA / 1650 kW | S16R-PTA2 | S7L1D-F4 | PDF",
   "| R-JM1650D5-S | 1650 kVA / 1320 kW | 1815 kVA / 1452 kW | S16R-PTA | S7L1D-D4 | PDF",
   "| R-JM1500D5-S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | S12R-PTAA2 | S7L1D-C4 | PDF",
   "| R-JM1375D5-S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | S12R-PTA2 | S6L1D-H4 | PDF",
   "| R-JM1250D5-S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | S12R-PTA | S6L1D-G4 | PDF",
   "| R-JM1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | S12H-PTA | S6L1D-E4 | PDF",
   "| R-JM900D5-S | 900 kVA / 720 kW | 1000 kVA / 800 kW | S12A2-PTA2 | S6L1D-D4 | PDF",
   "| R-JM800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | S12A2-PTA | S6L1D-C4 | PDF",
   "| R-JM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA | S5L1D-H4 | PDF",
   "| R-JM650D5-S | 650kVA / 520kW | 715kVA / 572kW | S6R2-PTA | S5L1D-F4 | PDF"
  ]
 },
 {
  "n": 119,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/Original-Genset-Series/50Hz/R-38D5-S.html",
  "title": "R-38D5/S-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R-38D5/S | 38 kVA / 30 kW | 41 kVA / 33 kW | R36GE | R-30-4 | PDF",
   "| R-50D5/S | 50 kVA / 40 kW | 55 kVA / 44 kW | R48GE | R-40-4 | PDF",
   "| R-63D5/S | 63 kVA / 50 kW | 69 kVA / 55 kW | R58GE | R-50-4 | PDF",
   "| R-80D5/S | 80 kVA / 64 kW | 88 kVA / 70 kW | R74GE | R-64-4 | PDF",
   "| R-100D5/S | 100 kVA / 80 kW | 110 kVA / 88 kW | R95GE | R-80-4 | PDF",
   "| R-125D5/S | 125 kVA / 100 kW | 138 kVA / 110 kW | R125GE | R-100-4 | PDF",
   "| R-150D5/S | 150 kVA / 120 kW | 165 kVA / 132 kW | R140GE | R-120-4 | PDF",
   "| R-200D5/S | 200 kVA / 160 kW | 220 kVA / 176 kW | R186GE | R-160-4 | PDF",
   "| R-250D5/S | 250 kVA / 200 kW | 275 kVA / 220 kW | R230GE | R-200-4 | PDF",
   "| R-313D5/S | 313 kVA / 250 kW | 344 kVA / 275 kW | R280GE | R-250-4 | PDF",
   "| R-375D5/S | 375 kVA / 300 kW | 413 kVA / 330 kW | R340GE | R-300-4 | PDF",
   "| R-400D5/S | 400 kVA / 320 kW | 440 kVA / 352 kW | R360GE | R-320-4 | PDF",
   "| R-450D5/S | 450 kVA / 360 kW | 495 kVA / 396 kW | R400GE | R-360-4 | PDF",
   "| R-500D5/S | 500 kVA / 400 kW | 550 kVA / 440 kW | R450GE | R-400-4 | PDF",
   "| R-563D5/S | 563 kVA / 450 kW | 625 kVA / 500 kW | R505GE | R-450-4 | PDF",
   "| R-625D5/S | 625 kVA / 500 kW | 688 kVA / 550 kW | R565GE | R-500-4 | PDF",
   "| R-688D5/S | 688 kVA / 550 kW | 750 kVA / 600 kW | R620GE | R-550-4 | PDF",
   "| R-750D5/S | 750 kVA / 600 kW | 825 kVA / 660 kW | R680GE | R-600-4 | PDF",
   "| R-800D5/S | 800 kVA / 640 kW | 880 kVA / 704 kW | R728GE | R-640-4 | PDF",
   "| R-900D5/S | 900 kVA / 720 kW | 990 kVA / 792 kW | R820GE | R-720-4 | PDF",
   "| R-1000D5/S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | R900GE | R-800-4 | PDF",
   "| R-1125D5/S | 1125 kVA / 900 kW | 1250 kVA / 1000 kW | R1020GE | R-900-4 | PDF",
   "| R-1250D5/S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | R1180GE | R-1000-4 | PDF",
   "| R-1375D5/S | 1375 kVA / 1100 kW | 1500 kVA / 1200 kW | R1240GE | R-1100-4 | PDF",
   "| R-1500D5/S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | R1360GE | R-1200-4 | PDF",
   "| R-1700D5/S | 1700 kVA / 1360 kW | 1875 kVA / 1500 kW | R1560GE | R-1360-4 | PDF",
   "| R-1875D5/S | 1875 kVA / 1500 kW | 2000 kVA / 1600 kW | R1640GE | R-1500-4 | PDF",
   "| R-2000D5/S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | R1850GE | R-1600-4 | PDF",
   "| R-2250D5/S | 2250 kVA / 1800 kW | 2500 kVA / 2000 kW | R2010GE | R-1800-4 | PDF",
   "| R-2500D5/S | 2500 kVA / 2000 kW | 2750 kVA / 2200 kW | R2240GE | R-2000-4 | PDF",
   "| R-2750D5/S | 2750 kVA / 2200 kW | 3000 kVA / 2400 kW | R2400GE | R-2200-4 | PDF",
   "| R-3000D5/S | 3000 kVA / 2400 kW | 3300 kVA / 2640 kW | R2640GE | R-2400-4 | PDF"
  ]
 },
 {
  "n": 120,
  "url": "https://www.rcgpower.com/cn/products/Diesel-Generator-Set/R-H-Series.html",
  "title": "R-WB 系列 (博杜安) -江苏瑞昌哥尔德发电设备股份有限公司",
  "header": [
   "| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载",
   "| R-WB18D5/S | 18 kVA / 14 kW | 20 kVA / 16 kW | 潍柴博杜安 & 4M06G20/5 | 威而纳 & WR184ES | PDF",
   "| R-WB23D5/S | 23 kVA / 18 kW | 25 kVA / 20 kW | 潍柴博杜安 & 4M06G25/5 | 威而纳 & WR184ES | PDF",
   "| R-WB30D5/S | 30 kVA / 24 kW | 33 kVA / 26 kW | 潍柴博杜安 & 4M06G35/5 | 威而纳 & WR184G | PDF",
   "| R-WB40D5/S | 40 kVA / 32 kW | 44 kVA / 35 kW | 潍柴博杜安 & 4M06G44/5 | 威而纳 & WR184H | PDF",
   "| R-WB45D5/S | 45 kVA / 36 kW | 50 kVA / 40 kW | 潍柴博杜安 & 4M06G50/5 | 威而纳 & WR224C | PDF",
   "| R-WB50D5/S | 50 kVA / 40 kW | 55 kVA / 44 kW | 潍柴博杜安 & 4M06G55/5 | 威而纳 & WR224D | PDF",
   "| R-WB65D5/S | 65 kVA / 52 kW | 72 kVA / 57 kW | 潍柴博杜安 & 4M10G70/5 | 威而纳 & WR224F | PDF",
   "| R-WB80D5/S | 80 kVA / 64 kW | 88 kVA / 70 kW | 潍柴博杜安 & 4M10G88/5 | 威而纳 & WR224G | PDF",
   "| R-WB100D5/S | 100 kVA / 80 kW | 110 kVA / 88 kW | 潍柴博杜安 & 4M10G110/5 | 威而纳 & WR274C | PDF",
   "| R-WB113D5/S | 113 kVA / 90 kW | 124 kVA / 99 kW | 潍柴博杜安 & 4M10G125/5 | 威而纳 & WR274D | PDF",
   "| R-WB135D5/S | 135 kVA / 108 kW | 149 kVA / 119 kW | 潍柴博杜安 & 6M11G150/5 | 威而纳 & WR274DL | PDF",
   "| R-WB150D5/S | 150kVA / 120kW | 165kVA / 132kW | 潍柴博杜安 & 6M11G165/5 | 威而纳 & WR274EL | PDF",
   "| R-WB162D5/S | 162 kVA / 130 kW | 178 kVA / 143 kW | 潍柴博杜安 & 6M11G188/5 | 威而纳 & WR274H | PDF",
   "| R-WB200D5/S | 200kVA / 160kW | 220kVA / 176kW | 潍柴博杜安 & 6M16G220/5 | 威而纳 & WR274H | PDF",
   "| R-WB230D5/S | 230 kVA / 184 kW | 250 kVA / 200 kW | 潍柴博杜安 & 6M16G250/5 | 威而纳 & WR274J | PDF",
   "| R-WB250D5/S | 250kVA / 200kW | 275kVA / 220kW | 潍柴博杜安 & 6M16G275/5 | 威而纳 & WR274K | PDF",
   "| R-WB320D5/S | 320 kVA / 256 kW | 352 kVA / 282 kW | 潍柴博杜安 & 6M16G350/5 | 威而纳 & WR444ES | PDF",
   "| R-WB375D5/S(6M21G400) | 375 kVA / 300 kW | 413 kVA / 330 kW | 潍柴博杜安 & 6M21G400/5 | 威而纳 & WR444E | PDF",
   "| R-WB375D5/S(6M21G440) | 375 kVA / 300 kW | 413 kVA / 330 kW | 潍柴博杜安 & 6M21G440/5 | 威而纳 & WR444F | PDF",
   "| R-WB438D5/S | 438 kVA / 350 kW | 482 kVA / 385 kW | 潍柴博杜安 & 6M21G500/5 | 威而纳 & WR444FL | PDF",
   "| R-WB500D5/S | 500kVA / 400kW | 550kVA / 440kW | 潍柴博杜安 & 6M21G550/5 | 威而纳 & WR544C | PDF",
   "| R-WB650D5/S(6M33G660) | 650kVA / 520kW | 715kVA / 572kW | 潍柴博杜安 & 6M33G660/5 | 威而纳 & WR544FS | PDF",
   "| R-WB650D5/S(6M33G715) | 650kVA / 520kW | 715kVA / 572kW | 潍柴博杜安 & 6M33G715/5 | 威而纳 & WR544F | PDF",
   "| R-WB680D5/S | 680 kVA / 544 kW | 7505 kVA / 600 kW | 潍柴博杜安 & 6M33G750/5 | 威而纳 & WR544FL | PDF",
   "| R-WB750D5/S | 750 kVA / 600 kW | 825 kVA / 660 kW | 潍柴博杜安 & 6M33G825/5 | 威而纳 & WR544FL | PDF",
   "| R-WB800D5/S | 800kVA / 640kW | 880kVA / 704kW | 潍柴博杜安 & 8M33G900/5 | 威而纳 & WR634C | PDF",
   "| R-WB900D5/S | 900kVA / 720kW | 990kVA / 792kW | 潍柴博杜安 & 8M33G1000/5 | 威而纳 & WR634D | PDF",
   "| R-WB1000D5/S | 1000kVA / 800kW | 1100kVA / 880kW | 潍柴博杜安 & 8M33G1100/5 | 威而纳 & WR634E | PDF",
   "| R-WB1150D5/S | 1150kVA / 920kW | 1250kVA / 1000kW | 潍柴博杜安 & 12M33G1250/5 | 威而纳 & WR634F | PDF",
   "| R-WB1250D5/S | 1250kVA / 1000kW | 1375kVA / 1100kW | 潍柴博杜安 & 12M33G1400/5 | 威而纳 & WR634G | PDF",
   "| R-WB1375D5/S | 1375kVA / 1100kW | 1513kVA / 1210kW | 潍柴博杜安 & 12M33G1500/5 | 威而纳 & WR734B | PDF",
   "| R-WB1500D5/S | 1500kVA / 1200kW | 1650kVA / 1320kW | 潍柴博杜安 & 12M33G1650/5 | 威而纳 & WR734C | PDF",
   "| R-WB1750D5/S | 1750 kVA / 1400 kW | 1925 kVA / 1540 kW | 潍柴博杜安 & 16M33G1900/5 | 威而纳 & WR734E | PDF",
   "| R-WB1875D5/S | 1875kVA / 1500kW | 2063kVA / 1650kW | 潍柴博杜安 & 16M33G2000/5 | 威而纳 & WR734E | PDF",
   "| R-WB2000D5/S | 2000kVA / 1600kW | 2200kVA / 1760kW | 潍柴博杜安 & 16M33G22505 | 威而纳 & WR734F | PDF",
   "| R-WB2250D5/S | 2250kVA / 1800kW | 2500kVA / 2000kW | 潍柴博杜安 & 20M33G2500/5 | 威而纳 & WR734G | PDF",
   "| R-WB2500D5/S | 2500kVA / 2000kW | NA / NA | 潍柴博杜安 & 12M55G2750/5 | 威而纳 & WR734H | PDF",
   "| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF"
  ],
  "rows": [
   "| R-C625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | VTA28-G5 | TAL-A473-F | PDF",
   "| R-C750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | VTA28-G6 | TAL-A49-B | PDF",
   "| R-C800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | QSK23-G3 | TAL-A49-D | PDF",
   "| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | TAL-A49-E | PDF",
   "| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | QST30-G4 | TAL-A49-D | PDF",
   "| R-C1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | QSK38-G9 | LSA50.2M6 | PDF",
   "| R-C1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | KTA50-G3 | LSA50.2M6 | PDF",
   "| R-C1375D5/S | 1375kVA / 1100kW | 1500kVA / 1200kW | KTA50-G8 | LSA50.2L7 | PDF",
   "| R-C1500D5/S | 1500kVA / 1200kW | 1650kVA / 1320kW | KTA50-GS8 | LSA50.2L8 | PDF",
   "| R-C1875D5A-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK60-G3 | LSA52.3S5 | PDF",
   "| R-C1875D5/S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK50-G16 | LSA52.3S5 | PDF",
   "| R-C2000D5A-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK60-G4 | LSA52.3S6 | PDF",
   "| R-C2000D5-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK50-G17 | LSA52.3S6 | PDF",
   "| R-C2250D5-S | 2250kVA / 1800kW | 2475kVA / 2000kW | QSK60-G8 | LSA52.3L9 | PDF",
   "| R-C2500D5-S | 2500kVA / 2000kW | 2750kVA / 2200kW | QSK60-G23 | LSA52.3 L12 | PDF",
   "| R-C625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | VTA28-G5 | S5L1D-F4 | PDF",
   "| R-C750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | VTA28-G6 | S5L1D-H4 | PDF",
   "| R-C800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | QSK23-G3 | S6L1D-C4 | PDF",
   "| R-C1000D5-S(KTA38-G5) | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | S6L1D-E4 | PDF",
   "| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | QST30-G4 | S6L1D-E4 | PDF",
   "| R-C1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | QSK38-G9 | S6L1D-F4 | PDF",
   "| R-C1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | KTA50-G3 | S6L1D-G4 | PDF",
   "| R-C1375D5-S | 1375kVA / 1100kW | 1500kVA / 1200kW | KTA50-G8 | S6L1D-H4 | PDF",
   "| R-C1500D5-S | 1500kVA / 1200kW | 1650kVA / 1320kW | KTA50-GS8 | S7L1D-C4 | PDF",
   "| R-C1875D5A-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK60-G3 | S7L1D-F4 | PDF",
   "| R-C1875D5-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK50-G16 | S7L1D-F4 | PDF",
   "| R-C2000D5A-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK60-G4 | S7L1D-G4 | PDF",
   "| R-C2000D5-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK50-G17 | S7L1D-G4 | PDF",
   "| R-C2250D5-S | 2250kVA / 1800kW | 2475kVA / 2000kW | QSK60-G8 | S7L1D-H4 | PDF",
   "| R-C2500D5-S | 2500kVA / 2000kW | 2750kVA / 2200kW | QSK60-G23 | S7L1D-J4 | PDF",
   "| R-HD160D5-S | 160 kVA / 128 kW | 185 kVA / 148 kW | P086TI-1 | TAL-A44-K | PDF",
   "| R-HD200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | P086TI | TAL-A44-M | PDF",
   "| R-HD225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | DP086LA | TAL-A46-C | PDF",
   "| R-HD250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | P126TI | TAL-A46-D | PDF"
  ]
 },
 {
  "n": 121,
  "url": "https://www.rcgpower.com/cn/products/Diesel-Generator-Set/R-SM-Series.html",
  "title": "R-H 系列 (现代) -江苏瑞昌哥尔德发电设备股份有限公司",
  "header": [
   "| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载"
  ],
  "rows": [
   "| R-HD160D5-S | 160 kVA / 128 kW | 185 kVA / 148 kW | P086TI-1 | TAL-A44-K | PDF",
   "| R-HD200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | P086TI | TAL-A44-M | PDF",
   "| R-HD225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | DP086LA | TAL-A46-C | PDF",
   "| R-HD250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | P126TI | TAL-A46-D | PDF",
   "| R-HD300D5-S | 300kVA / 240kW | 330kVA / 264kW | P126TI-II | TAL-A46-F | PDF",
   "| R-HD350D5-S | 350 kVA / 280 kW | 385 kVA / 308 kW | DP126LB | TAL-A46-H | PDF",
   "| R-HD400D5-S | 400 kVA / 320 kW | 440 kVA / 352 kW | P158LE | TAL-A473-A | PDF",
   "| R-HD450D5-S | 450 kVA / 360 kW | 495 kVA / 396 kW | DP158LC | TAL-A473-B | PDF",
   "| R-HD500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | DP158LD | TAL-A473-C | PDF",
   "| R-HD563D5-S | 563 kVA / 450 kW | 625 kVA / 500 kW | DP180LA | TAL-A473-E | PDF",
   "| R-HD625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | DP180LB | TAL-473-F | PDF",
   "| R-HD688D5-S | 688 kVA / 550 kW | 750 kVA / 600 kW | DP222LB | TAL-A49-B | PDF",
   "| R-HD750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | DP222CA | TAL-A49-B | PDF",
   "| R-HD750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | DP222LC | TAL-A49-B | PDF",
   "| R-HD810D5-S | 810 kVA / 648 kW | 891 kVA / 713 kW | DP222CB | TAL-A49-C | PDF",
   "| R-HD900D5-S | 900 kVA / 720 kW | 990 kVA / 792 kW | DP222CC | TAL-A49-D | PDF",
   "| R-HD160D5-S | 160 kVA / 128 kW | 185 kVA / 148 kW | P086TI-1 | UCI274F | PDF",
   "| R-HD200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | P086TI | UCI274H | PDF",
   "| R-HD225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | DP086LA | UCDI274J | PDF",
   "| R-HD250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | P126TI | UCDI274K | PDF",
   "| R-HD300D5-S | 300 kVA / 240 kW | 330 kVA / 264 kW | P126TI-II | S4L1D-D4 | PDF",
   "| R-HD325D5-S | 325 kVA / 260 kW | 358 kVA / 286 kW | DP126CA | S4L1D-E4 | PDF",
   "| R-HD350D5-S | 350 kVA / 280 kW | 385 kVA / 308 kW | DP126LB | S4L1D-E4 | PDF",
   "| R-HD400D5-S | 400 kVA / 320 kW | 440 kVA / 352 kW | P158LE | S4L1D-F4 | PDF",
   "| R-HD450D5-S | 450 kVA / 360 kW | 495 kVA / 396 kW | DP158LC | S4L1D-G4 | PDF",
   "| R-HD500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | DP158LD | S5L1D-C4 | PDF",
   "| R-HD563D5-S | 563 kVA / 450 kW | 625 kVA / 500 kW | DP180LA | S5L1D-E4 | PDF",
   "| R-HD625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | DP180LB | S5L1D-F4 | PDF",
   "| R-HD688D5-S | 688 kVA / 550 kW | 750 kVA / 600 kW | DP222LB | S5L1D-G4 | PDF",
   "| R-HD750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | DP222CA | S5L1D-H4 | PDF",
   "| R-HD750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | DP222LC | S5L1D-H4 | PDF",
   "| R-HD810D5-S | 810 kVA / 648 kW | 891 kVA / 713 kW | DP222CB | S6L1D-C4 | PDF",
   "| R-HD900D5-S | 900 kVA / 720 kW | 990 kVA / 792 kW | DP222CC | S6L1D-D4 | PDF"
  ]
 },
 {
  "n": 123,
  "url": "https://www.rcgpower.com/cn/products/Diesel-Generator-Set/Original-Genset-Series.html",
  "title": "一体机-江苏瑞昌哥尔德发电设备股份有限公司",
  "header": [
   "| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载"
  ],
  "rows": [
   "| R-38D5/S | 38 kVA / 30 kW | 41 kVA / 33 kW | R36GE | R-30-4 | PDF",
   "| R-50D5/S | 50 kVA / 40 kW | 55 kVA / 44 kW | R48GE | R-40-4 | PDF",
   "| R-63D5/S | 63 kVA / 50 kW | 69 kVA / 55 kW | R58GE | R-50-4 | PDF",
   "| R-80D5/S | 80 kVA / 64 kW | 88 kVA / 70 kW | R74GE | R-64-4 | PDF",
   "| R-100D5/S | 100 kVA / 80 kW | 110 kVA / 88 kW | R95GE | R-80-4 | PDF",
   "| R-125D5/S | 125 kVA / 100 kW | 138 kVA / 110 kW | R125GE | R-100-4 | PDF",
   "| R-150D5/S | 150 kVA / 120 kW | 165 kVA / 132 kW | R140GE | R-120-4 | PDF",
   "| R-200D5/S | 200 kVA / 160 kW | 220 kVA / 176 kW | R186GE | R-160-4 | PDF",
   "| R-250D5/S | 250 kVA / 200 kW | 275 kVA / 220 kW | R230GE | R-200-4 | PDF",
   "| R-313D5/S | 313 kVA / 250 kW | 344 kVA / 275 kW | R280GE | R-250-4 | PDF",
   "| R-375D5/S | 375 kVA / 300 kW | 413 kVA / 330 kW | R340GE | R-300-4 | PDF",
   "| R-400D5/S | 400 kVA / 320 kW | 440 kVA / 352 kW | R360GE | R-320-4 | PDF",
   "| R-450D5/S | 450 kVA / 360 kW | 495 kVA / 396 kW | R400GE | R-360-4 | PDF",
   "| R-500D5/S | 500 kVA / 400 kW | 550 kVA / 440 kW | R450GE | R-400-4 | PDF",
   "| R-563D5/S | 563 kVA / 450 kW | 625 kVA / 500 kW | R505GE | R-450-4 | PDF",
   "| R-625D5/S | 625 kVA / 500 kW | 688 kVA / 550 kW | R565GE | R-500-4 | PDF",
   "| R-688D5/S | 688 kVA / 550 kW | 750 kVA / 600 kW | R620GE | R-550-4 | PDF",
   "| R-750D5/S | 750 kVA / 600 kW | 825 kVA / 660 kW | R680GE | R-600-4 | PDF",
   "| R-800D5/S | 800 kVA / 640 kW | 880 kVA / 704 kW | R728GE | R-640-4 | PDF",
   "| R-900D5/S | 900 kVA / 720 kW | 990 kVA / 792 kW | R820GE | R-720-4 | PDF",
   "| R-1000D5/S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | R900GE | R-800-4 | PDF",
   "| R-1125D5/S | 1125 kVA / 900 kW | 1250 kVA / 1000 kW | R1020GE | R-900-4 | PDF",
   "| R-1250D5/S | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | R1180GE | R-1000-4 | PDF",
   "| R-1375D5/S | 1375 kVA / 1100 kW | 1500 kVA / 1200 kW | R1240GE | R-1100-4 | PDF",
   "| R-1500D5/S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | R1360GE | R-1200-4 | PDF",
   "| R-1700D5/S | 1700 kVA / 1360 kW | 1875 kVA / 1500 kW | R1560GE | R-1360-4 | PDF",
   "| R-1875D5/S | 1875 kVA / 1500 kW | 2000 kVA / 1600 kW | R1640GE | R-1500-4 | PDF",
   "| R-2000D5/S | 2000 kVA / 1600 kW | 2200 kVA / 1760 kW | R1850GE | R-1600-4 | PDF",
   "| R-2250D5/S | 2250 kVA / 1800 kW | 2500 kVA / 2000 kW | R2010GE | R-1800-4 | PDF",
   "| R-2500D5/S | 2500 kVA / 2000 kW | 2750 kVA / 2200 kW | R2240GE | R-2000-4 | PDF",
   "| R-2750D5/S | 2750 kVA / 2200 kW | 3000 kVA / 2400 kW | R2400GE | R-2200-4 | PDF",
   "| R-3000D5/S | 3000 kVA / 2400 kW | 3300 kVA / 2640 kW | R2640GE | R-2400-4 | PDF"
  ]
 },
 {
  "n": 124,
  "url": "https://www.rcgpower.com/cn/products/Diesel-Generator-Set/R-P-Series.html",
  "title": "R-V 系列 (沃尔沃) -江苏瑞昌哥尔德发电设备股份有限公司",
  "header": [
   "| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载"
  ],
  "rows": [
   "| R-V85D5/S | 85 kVA / 68 kW | 94 kVA / 75 kW | 沃尔沃 & TAD530GE | 利莱森玛 & TAL-A44-C | PDF",
   "| R-V100D5/S | 100 kVA / 80 kW | 110 kVA / 88 kW | 沃尔沃 & TAD531GE | 利莱森玛 & TAL-A44-D | PDF",
   "| R-V125D5/S | 125 kVA / 100 kW | 138 kVA / 110 kW | 沃尔沃 & TAD532GE | 利莱森玛 & TAL-A44-E | PDF",
   "| R-V150D5/S | 150 kVA / 120 kW | 165 kVA / 132 kW | 沃尔沃 & TAD731GE | 利莱森玛 & TAL-A44-J | PDF",
   "| R-V180D5/S | 180 kVA / 145 kW | 200 kVA / 160 kW | 沃尔沃 & TAD732GE | 利莱森玛 & TAL-A44-L | PDF",
   "| R-V200D5/S | 200 kVA / 160 kW | 220 kVA / 176 kW | 沃尔沃 & TAD733GE | 利莱森玛 & TAL-A44-M | PDF",
   "| R-V250D5/S(TAD734GE) | 250 kVA / 200 kW | 275 kVA / 220 kW | 沃尔沃 & TAD734GE | 利莱森玛 & TAL-A46-D | PDF",
   "| R-V250D5/S(TAD841GE) | 250 kVA / 200 kW | 275 kVA / 220 kW | 沃尔沃 & TAD841GE | 利莱森玛 & TAL-A46-D | PDF",
   "| R-V300D5/S | 300kVA / 240kW | 330kVA / 264kW | 沃尔沃 & TAD842GE | 利莱森玛 & TAL-A46-F | PDF",
   "| R-V313D5/S | 313 kVA / 250 kW | 344 kVA / 275 kW | 沃尔沃 & TAD1341GE-B | 利莱森玛 & TAL-A46-G | PDF",
   "| R-V325D5/S | 325 kVA / 260 kW | 358 kVA / 286 kW | 沃尔沃 & TAD843GE | 利莱森玛 & TAL-A46-G | PDF",
   "| R-V350D5/S | 350 kVA / 280 kW | 385 kVA / 308 kW | 沃尔沃 & TAD1342GE-B | 利莱森玛 & TAL-A46-H | PDF",
   "| R-V375D5/S | 375 kVA / 300 kW | 413 kVA / 330 kW | 沃尔沃 & TAD1343GE-B | 利莱森玛 & TAL-A473-A | PDF",
   "| R-V400D5/S | 400 kVA / 320 kW | 450 kVA / 360 kW | 沃尔沃 & TAD1344GE-B | 利莱森玛 & TAL-A473-A | PDF",
   "| R-V450D5/S | 450 kVA / 360 kW | 495 kVA / 396 kW | 沃尔沃 & TAD1345GE-B | 利莱森玛 & TAL-A473-B | PDF",
   "| R-V500D5/S(TAD1346GE) | 500 kVA / 400 kW | 550 kVA / 440 kW | 沃尔沃 & TAD1346GE | 利莱森玛 & TAL-A473-C | PDF",
   "| R-V500D5/S(TAD1641GE-B) | 500 kVA / 400 kW | 550 kVA / 440 kW | 沃尔沃 & TAD1641GE-B | 利莱森玛 & TAL-A473-C | PDF",
   "| R-V600D5/S | 600 kVA / 480 KW | 660 kVA / 528 kW | 沃尔沃 & TAD1642GE-B | 利莱森玛 & TAL-A473-E | PDF"
  ]
 },
 {
  "n": 124,
  "url": "https://www.rcgpower.com/cn/products/Diesel-Generator-Set/R-P-Series.html",
  "title": "R-V 系列 (沃尔沃) -江苏瑞昌哥尔德发电设备股份有限公司",
  "header": [
   "| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF"
  ],
  "rows": [
   "| R-C625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | VTA28-G5 | TAL-A473-F | PDF",
   "| R-C750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | VTA28-G6 | TAL-A49-B | PDF",
   "| R-C800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | QSK23-G3 | TAL-A49-D | PDF",
   "| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | TAL-A49-E | PDF",
   "| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | QST30-G4 | TAL-A49-D | PDF",
   "| R-C1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | QSK38-G9 | LSA50.2M6 | PDF",
   "| R-C1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | KTA50-G3 | LSA50.2M6 | PDF",
   "| R-C1375D5/S | 1375kVA / 1100kW | 1500kVA / 1200kW | KTA50-G8 | LSA50.2L7 | PDF",
   "| R-C1500D5/S | 1500kVA / 1200kW | 1650kVA / 1320kW | KTA50-GS8 | LSA50.2L8 | PDF",
   "| R-C1875D5A-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK60-G3 | LSA52.3S5 | PDF",
   "| R-C1875D5/S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK50-G16 | LSA52.3S5 | PDF",
   "| R-C2000D5A-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK60-G4 | LSA52.3S6 | PDF",
   "| R-C2000D5-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK50-G17 | LSA52.3S6 | PDF",
   "| R-C2250D5-S | 2250kVA / 1800kW | 2475kVA / 2000kW | QSK60-G8 | LSA52.3L9 | PDF",
   "| R-C2500D5-S | 2500kVA / 2000kW | 2750kVA / 2200kW | QSK60-G23 | LSA52.3 L12 | PDF",
   "| R-C625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | VTA28-G5 | S5L1D-F4 | PDF",
   "| R-C750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | VTA28-G6 | S5L1D-H4 | PDF",
   "| R-C800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | QSK23-G3 | S6L1D-C4 | PDF",
   "| R-C1000D5-S(KTA38-G5) | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | S6L1D-E4 | PDF",
   "| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | QST30-G4 | S6L1D-E4 | PDF",
   "| R-C1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | QSK38-G9 | S6L1D-F4 | PDF",
   "| R-C1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | KTA50-G3 | S6L1D-G4 | PDF",
   "| R-C1375D5-S | 1375kVA / 1100kW | 1500kVA / 1200kW | KTA50-G8 | S6L1D-H4 | PDF",
   "| R-C1500D5-S | 1500kVA / 1200kW | 1650kVA / 1320kW | KTA50-GS8 | S7L1D-C4 | PDF",
   "| R-C1875D5A-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK60-G3 | S7L1D-F4 | PDF",
   "| R-C1875D5-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK50-G16 | S7L1D-F4 | PDF",
   "| R-C2000D5A-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK60-G4 | S7L1D-G4 | PDF",
   "| R-C2000D5-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK50-G17 | S7L1D-G4 | PDF",
   "| R-C2250D5-S | 2250kVA / 1800kW | 2475kVA / 2000kW | QSK60-G8 | S7L1D-H4 | PDF",
   "| R-C2500D5-S | 2500kVA / 2000kW | 2750kVA / 2200kW | QSK60-G23 | S7L1D-J4 | PDF",
   "| R-HD160D5-S | 160 kVA / 128 kW | 185 kVA / 148 kW | P086TI-1 | TAL-A44-K | PDF",
   "| R-HD200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | P086TI | TAL-A44-M | PDF",
   "| R-HD225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | DP086LA | TAL-A46-C | PDF",
   "| R-HD250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | P126TI | TAL-A46-D | PDF"
  ]
 },
 {
  "n": 124,
  "url": "https://www.rcgpower.com/cn/products/Diesel-Generator-Set/R-P-Series.html",
  "title": "R-V 系列 (沃尔沃) -江苏瑞昌哥尔德发电设备股份有限公司",
  "header": [
   "| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载"
  ],
  "rows": [
   "| R-V85D5/S | 85 kVA / 68 kW | 94 kVA / 75 kW | 沃尔沃 & TAD530GE | 斯坦福 & UCI224G | PDF",
   "| R-V100D5/S | 100 kVA / 80 kW | 110 kVA / 88 kW | 沃尔沃 & TAD531GE | 斯坦福 & UCI274C | PDF",
   "| R-V125D5/S | 125 kVA / 100 kW | 138 kVA / 110 kW | 沃尔沃 & TAD532GE | 斯坦福 & UCI274ES | PDF",
   "| R-V150D5/S | 150 kVA / 120 kW | 165 kVA / 132 kW | 沃尔沃 & TAD731GE | 斯坦福 & UCI274F | PDF",
   "| R-V180D5/S | 180 kVA / 145 kW | 200 kVA / 160 kW | 沃尔沃 & TAD732GE | 斯坦福 & UCI274G | PDF",
   "| R-V200D5/S | 200 kVA / 160 kW | 220 kVA / 176 kW | 沃尔沃 & TAD733GE | 斯坦福 & UCI274H | PDF",
   "| R-V250D5/S(TAD734GE) | 250 kVA / 200 kW | 275 kVA / 220 kW | 沃尔沃 & TAD734GE | 斯坦福 & UCDI274K | PDF",
   "| R-V250D5/S(TAD841GE) | 250 kVA / 200 kW | 275 kVA / 220 kW | 沃尔沃 & TAD841GE | 斯坦福 & UCDI274K | PDF",
   "| R-V300D5/S | 300kVA / 240kW | 330kVA / 264kW | 沃尔沃 & TAD842GE | 斯坦福 & S4L1D-D4 | PDF",
   "| R-V313D5/S | 313 kVA / 250 kW | 344 kVA / 275 kW | 沃尔沃 & TAD1341GE-B | 斯坦福 & S4L1D-D4 | PDF",
   "| R-V325D5/S | 325 kVA / 260 kW | 358 kVA / 286 kW | 沃尔沃 & TAD843GE | 斯坦福 & S4L1D-E4 | PDF",
   "| R-V350D5/S | 350 kVA / 280 kW | 385 kVA / 308 kW | 沃尔沃 & TAD1342GE-B | 斯坦福 & S4L1D-E4 | PDF",
   "| R-V375D5/S | 375 kVA / 300 kW | 413 kVA / 330 kW | 沃尔沃 & TAD1343GE-B | 斯坦福 & S4L1D-F4 | PDF",
   "| R-V400D5/S | 400 kVA / 320 kW | 450 kVA / 360 kW | 沃尔沃 & TAD1344GE-B | 斯坦福 & S4L1D-F4 | PDF",
   "| R-V450D5/S | 450 kVA / 360 kW | 495 kVA / 396 kW | 沃尔沃 & TAD1345GE-B | 斯坦福 & S4L1D-G4 | PDF",
   "| R-V500D5/S(TAD1346GE) | 500 kVA / 400 kW | 550 kVA / 440 kW | 沃尔沃 & TAD1346GE | 斯坦福 & S5L1D-C4 | PDF",
   "| R-V500D5/S(TAD1641GE-B) | 500 kVA / 400 kW | 550 kVA / 440 kW | 沃尔沃 & TAD1641GE-B | 斯坦福 & S5L1D-C4 | PDF",
   "| R-V600D5/S | 600 kVA / 480 KW | 660 kVA / 528 kW | 沃尔沃 & TAD1642GE-B | 斯坦福 & S5L1D-E4 | PDF"
  ]
 },
 {
  "n": 124,
  "url": "https://www.rcgpower.com/cn/products/Diesel-Generator-Set/R-P-Series.html",
  "title": "R-V 系列 (沃尔沃) -江苏瑞昌哥尔德发电设备股份有限公司",
  "header": [
   "| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载"
  ],
  "rows": [
   "| R-V85D5/S | 85 kVA / 68 kW | 94 kVA / 75 kW | 沃尔沃 & TAD550GE | 斯坦福 & UCI224G | PDF",
   "| R-V100D5/S | 100 kVA / 80 kW | 110 kVA / 88 kW | 沃尔沃 & TAD551GE | 斯坦福 & UCI274C | PDF",
   "| R-V125D5/S | 125 kVA / 100 kW | 138 kVA / 110 kW | 沃尔沃 & TAD750GE | 斯坦福 & UCI274ES | PDF",
   "| R-V150D5/S | 150 kVA / 120 kW | 165 kVA / 132 kW | 沃尔沃 & TAD751GE | 斯坦福 & UCI274F | PDF",
   "| R-V180D5/S | 180 kVA / 145 kW | 200 kVA / 160 kW | 沃尔沃 & TAD752GE | 斯坦福 & UCI274G | PDF",
   "| R-V200D5/S | 200 kVA / 160 kW | 220 kVA / 176 kW | 沃尔沃 & TAD753GE | 斯坦福 & UCI274H | PDF",
   "| R-V225D5/S | 225 kVA / 180 kW | 248 kVA / 198 kW | 沃尔沃 & TAD754GE | 斯坦福 & UCDI274K | PDF",
   "| R-V250D5/S | 250 kVA / 200 kW | 275 kVA / 220 kW | 沃尔沃 & TAD754GE | 斯坦福 & UCDI274K | PDF",
   "| R-V300D5/S | 300kVA / 240kW | 330kVA / 264kW | 沃尔沃 & TAD1351GE | 斯坦福 & S4L1D-D4 | PDF",
   "| R-V325D5/S | 325 kVA / 260 kW | 358 kVA / 286 kW | 沃尔沃 & TAD1351GE | 斯坦福 & S4L1D-E4 | PDF",
   "| R-V375D5/S | 375 kVA / 300 kW | 413 kVA / 330 kW | 沃尔沃 & TAD1354GE | 斯坦福 & S4L1D-F4 | PDF",
   "| R-V400D5/S | 400 kVA / 320 kW | 450 kVA / 360 kW | 沃尔沃 & TAD1355GE | 斯坦福 & S4L1D-F4 | PDF",
   "| R-V450D5/S | 450 kVA / 360 kW | 495 kVA / 396 kW | 沃尔沃 & TAD1650GE | 斯坦福 & S4L1D-G4 | PDF",
   "| R-V500D5/S | 500 kVA / 400 kW | 550 kVA / 440 kW | 沃尔沃 & TAD1651GE | 斯坦福 & S5L1D-C4 | PDF",
   "| R-V600D5/S | 600 kVA / 480 KW | 660 kVA / 528 kW | 沃尔沃 & TWD1652GE | 斯坦福 & S5L1D-E4 | PDF",
   "| R-V650D5/S | 650 kVA / 520 kW | 715 kVA / 572 kW | 沃尔沃 & TWD1653GE | 斯坦福 & S5L1D-F4 | PDF",
   "| R-V700D5/S | 700kVA / 560kW | 770kVA / 616kW | 沃尔沃 & TWD1645GE | 斯坦福 & S5L1D-G4 | PDF"
  ]
 },
 {
  "n": 125,
  "url": "https://www.rcgpower.com/cn/products/Diesel-Generator-Set/R-DC-Series.html",
  "title": "R-CC 系列 (重庆康明斯) -江苏瑞昌哥尔德发电设备股份有限公司",
  "header": [
   "| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载",
   "| R-CC250D5/S(MTA11-G2A) | 250 kVA/200 kW | 275 kVA/220 kW | 重庆康明斯 & MTA11-G2A | 利莱森玛 & TAL-A46-D | PDF",
   "| R-CC250D5/S(NT855-GA) | 250 kVA / 200 kW | 275 kVA / 220 kW | 重庆康明斯 & NT855-GA | 利莱森玛 & TAL-A46-D | PDF",
   "| R-CC275D5/S | 275 kVA / 220 kW | 303 kVA / 242 kW | 重庆康明斯 & NTA855-G1A | 利莱森玛 & TAL-A46-E | PDF",
   "| R-CC313D5/S(MTAA11-G3) | 313 kVA / 250 kW | 344 kVA / 275 kW | 重庆康明斯 & MTAA11-G3 | 利莱森玛 & TAL-A46-G | PDF",
   "| R-CC313D5/S(NTA855-G1B) | 313 kVA / 250 kW | 344 kVA / 275 kW | 重庆康明斯 & NTA855-G1B | 利莱森玛 & TAL-A46-G | PDF",
   "| R-CC313D5/S(NTA855-G2) | 313 kVA / 250 kW | 344 kVA / 275 kW | 重庆康明斯 & NTA855-G2 | 利莱森玛 & TAL-A46-G | PDF",
   "| R-CC350D5/S(NTA855-G2A) | 350 kVA / 280 kW | 385 kVA / 308 kW | 重庆康明斯 & NTA855-G2A | 利莱森玛 & TAL-A46-H | PDF",
   "| R-CC350D5/S(NTA855-G4) | 350 kVA / 280 kW | 385 kVA / 308 kW | 重庆康明斯 & NTA855-G4 | 利莱森玛 & TAL-A46-H | PDF",
   "| R-CC375D5/S | 375 kVA / 300 kW | 413 kVA / 330 kW | 重庆康明斯 & QSNT-G2 | 利莱森玛 & TAL-A473-A | PDF",
   "| R-CC400D5/S | 400 kVA / 320 kW | 438 kVA / 350 kW | 重庆康明斯 & QSNT-G3 | 利莱森玛 & TAL-A473-B | PDF",
   "| R-CC450D5/S(KTA19-G3) | 450 kVA / 360 kW | 500 kVA / 400 kW | 重庆康明斯 & KTA19-G3 | 利莱森玛 & TAL-A473-B | PDF",
   "| R-CC500D5/S(KTA19-G3A) | 500 kVA / 400 kW | 550 kVA / 440 kW | 重庆康明斯 & KTA19-G3A | 利莱森玛 & TAL-A473-C | PDF",
   "| R-CC450D5/S(QSNT-G4X) | 450 kVA / 360 kW | 500 kVA / 400 kW | 重庆康明斯 & QSNT-G4X | 利莱森玛 & TAL-A473-B | PDF",
   "| R-CC500D5/S(KTA19-G4) | 500 kVA / 400 kW | 550 kVA / 440 kW | 重庆康明斯 & KTA19-G4 | 利莱森玛 & TAL-A473-C | PDF",
   "| R-CC525D5/S | 525 kVA / 420 kW | 578 kVA / 462 kW | 重庆康明斯 & KTAA19-G5 | 利莱森玛 & TAL-A473-D | PDF",
   "| R-CC575D5/S | 575 kVA / 460 kW | 633 kVA / 506 kW | 重庆康明斯 & KTAA19-G6 | 利莱森玛 & TAL-A473-E | PDF",
   "| R-CC600D5/S | 600 kVA / 480kW | 660 kVA / 528 kW | 重庆康明斯 & KTA19-G8 | 利莱森玛 & TAL-A473-E | PDF",
   "| R-CC625D5/S | 625 kVA / 500 kW | 688 kVA / 550 kW | 重庆康明斯 & KTAA19-G6A | 利莱森玛 & TAL-A473-F | PDF",
   "| R-CC650D5/S | 650 kVA / 520 kW | 715 kVA / 572 kW | 重庆康明斯 & QSK19-G4 | 利莱森玛 & TAL-A473-F | PDF",
   "| R-CC725D5/S | 725 kVA / 580 kW | 798 kVA / 638 kW | 重庆康明斯 & KT38-GA | 利莱森玛 & TAL-A49-B | PDF",
   "| R-CC750D5/S | 750 kVA / 600 kW | 825 kVA / 660 kW | 重庆康明斯 & KTA38-G2 | 利莱森玛 & TAL-A49-B | PDF",
   "| R-CC800D5/S | 800 kVA / 640 kW | 880 kVA / 704 kW | 重庆康明斯 & KTA38-G2B | 利莱森玛 & TAL-A49-C | PDF",
   "| R-CC900D5/S | 900 kVA / 720 kW | 990 kVA / 792 kW | 重庆康明斯 & KTA38-G2A | 利莱森玛 & TAL-A49-D | PDF",
   "| R-CC1000D5/S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | 重庆康明斯 & KTA38-G5 | 利莱森玛 & TAL-A49-E | PDF",
   "| R-CC1125D5/S | 1125 kVA / 900 kW | 1250 kVA / 1000 kW | 重庆康明斯 & KTA38-G9 | 利莱森玛 & LSA 50.2 M6 | PDF",
   "| R-CC1250D5/S(KTA50-G3) | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | 重庆康明斯 & KTA50-G3 | 利莱森玛 & LSA 50.2 M6 | PDF",
   "| R-CC1250D5/S(QSK38-G5) | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | 重庆康明斯 & QSK38-G5 | 利莱森玛 & LSA 50.2 M6 | PDF",
   "| R-CC1375D5/S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | 重庆康明斯 & KTA50-G8 | 利莱森玛 & LSA 50.2 L7 | PDF",
   "| R-CC1500D5/S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | 重庆康明斯 & KTA50-GS8 | 利莱森玛 & LSA 50.2 L8 | PDF",
   "| R-CC1675D5/S | 1675 KVA / 1340 kW | 1875 kVA / 1500 kW | 重庆康明斯 & KTA50-G15 | 利莱森玛 & LSA 50.2 VL10 | PDF",
   "| R-CC1875D5/S | 1875 kVA / 1500 kW | 2000 kVA / 1600 kW | 重庆康明斯 & KTA50-G16A | 利莱森玛 & LSA 52.3 S5 | PDF",
   "| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF"
  ],
  "rows": [
   "| R-C625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | VTA28-G5 | TAL-A473-F | PDF",
   "| R-C750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | VTA28-G6 | TAL-A49-B | PDF",
   "| R-C800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | QSK23-G3 | TAL-A49-D | PDF",
   "| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | TAL-A49-E | PDF",
   "| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | QST30-G4 | TAL-A49-D | PDF",
   "| R-C1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | QSK38-G9 | LSA50.2M6 | PDF",
   "| R-C1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | KTA50-G3 | LSA50.2M6 | PDF",
   "| R-C1375D5/S | 1375kVA / 1100kW | 1500kVA / 1200kW | KTA50-G8 | LSA50.2L7 | PDF",
   "| R-C1500D5/S | 1500kVA / 1200kW | 1650kVA / 1320kW | KTA50-GS8 | LSA50.2L8 | PDF",
   "| R-C1875D5A-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK60-G3 | LSA52.3S5 | PDF",
   "| R-C1875D5/S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK50-G16 | LSA52.3S5 | PDF",
   "| R-C2000D5A-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK60-G4 | LSA52.3S6 | PDF",
   "| R-C2000D5-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK50-G17 | LSA52.3S6 | PDF",
   "| R-C2250D5-S | 2250kVA / 1800kW | 2475kVA / 2000kW | QSK60-G8 | LSA52.3L9 | PDF",
   "| R-C2500D5-S | 2500kVA / 2000kW | 2750kVA / 2200kW | QSK60-G23 | LSA52.3 L12 | PDF",
   "| R-C625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | VTA28-G5 | S5L1D-F4 | PDF",
   "| R-C750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | VTA28-G6 | S5L1D-H4 | PDF",
   "| R-C800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | QSK23-G3 | S6L1D-C4 | PDF",
   "| R-C1000D5-S(KTA38-G5) | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | S6L1D-E4 | PDF",
   "| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | QST30-G4 | S6L1D-E4 | PDF",
   "| R-C1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | QSK38-G9 | S6L1D-F4 | PDF",
   "| R-C1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | KTA50-G3 | S6L1D-G4 | PDF",
   "| R-C1375D5-S | 1375kVA / 1100kW | 1500kVA / 1200kW | KTA50-G8 | S6L1D-H4 | PDF",
   "| R-C1500D5-S | 1500kVA / 1200kW | 1650kVA / 1320kW | KTA50-GS8 | S7L1D-C4 | PDF",
   "| R-C1875D5A-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK60-G3 | S7L1D-F4 | PDF",
   "| R-C1875D5-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK50-G16 | S7L1D-F4 | PDF",
   "| R-C2000D5A-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK60-G4 | S7L1D-G4 | PDF",
   "| R-C2000D5-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK50-G17 | S7L1D-G4 | PDF",
   "| R-C2250D5-S | 2250kVA / 1800kW | 2475kVA / 2000kW | QSK60-G8 | S7L1D-H4 | PDF",
   "| R-C2500D5-S | 2500kVA / 2000kW | 2750kVA / 2200kW | QSK60-G23 | S7L1D-J4 | PDF",
   "| R-HD160D5-S | 160 kVA / 128 kW | 185 kVA / 148 kW | P086TI-1 | TAL-A44-K | PDF",
   "| R-HD200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | P086TI | TAL-A44-M | PDF",
   "| R-HD225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | DP086LA | TAL-A46-C | PDF",
   "| R-HD250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | P126TI | TAL-A46-D | PDF"
  ]
 },
 {
  "n": 125,
  "url": "https://www.rcgpower.com/cn/products/Diesel-Generator-Set/R-DC-Series.html",
  "title": "R-CC 系列 (重庆康明斯) -江苏瑞昌哥尔德发电设备股份有限公司",
  "header": [
   "| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载",
   "| R-CC250D5/S(MTA11-G2A) | 250 kVA / 200 kW | 275 kVA / 220 kW | 重庆康明斯 & MTA11-G2A | 斯坦福 & UCDI274K | PDF",
   "| R-CC250D5/S(NTA855-GA) | 250 kVA / 200 kW | 275 kVA / 220 kW | 重庆康明斯 & NT855-GA | 斯坦福 & UCDI274K | PDF",
   "| R-CC275D5/S | 275 kVA / 220 kW | 303 kVA / 242 kW | 重庆康明斯 & NTA855-G1A | 斯坦福 & S4L1D-D4 | PDF",
   "| R-CC313D5/S(MTAA11-G3) | 313 kVA / 250 kW | 344 kVA / 275 kW | 重庆康明斯 & MTAA11-G3 | 斯坦福 & S4L1D-D4 | PDF",
   "| R-CC313D5/S(NTA855-G1B) | 313 kVA / 250 kW | 344 kVA / 275 kW | 重庆康明斯 & NTA855-G1B | 斯坦福 & S4L1D-D4 | PDF",
   "| R-CC313D5/S(NTA855-G2) | 313 kVA / 250 kW | 344 kVA / 275 kW | 重庆康明斯 & NTA855-G2 | 斯坦福 & S4L1D-D4 | PDF",
   "| R-CC350D5/S(NTA855-G2A) | 350 kVA / 280 kW | 385 kVA / 308 kW | 重庆康明斯 & NTA855-G2A | 斯坦福 & S4L1D-E4 | PDF",
   "| R-CC350D5/S(NTA855-G4) | 350 kVA / 280 kW | 385 kVA / 308 kW | 重庆康明斯 & NTA855-G4 | 斯坦福 & S4L1D-E4 | PDF",
   "| R-CC375D5/S | 375 kVA / 300 kW | 413 kVA / 330 kW | 重庆康明斯 & QSNT-G2 | 斯坦福 & S4L1D-F4 | PDF",
   "| R-CC400D5/S | 400 kVA / 320 kW | 438 kVA / 350 kW | 重庆康明斯 & QSNT-G3 | 斯坦福 & S4L1D-F4 | PDF",
   "| R-CC450D5/S(KTA19-G3) | 450 kVA / 360 kW | 500 kVA / 400 kW | 重庆康明斯 & KTA19-G3 | 斯坦福 & S4L1D-G4 | PDF",
   "| R-CC450D5/S(QSNT-G4X) | 450 kVA / 360 kW | 500 kVA / 400 kW | 重庆康明斯 & QSNT-G4X | 斯坦福 & S4L1D-G4 | PDF",
   "| R-CC500D5/S(KTA19-G3A) | 500 kVA / 400 kW | 550 kVA / 440 kW | 重庆康明斯 & KTA19-G3A | 斯坦福 & S5L1D-C4 | PDF",
   "| R-CC500D5/S(KTA19-G4) | 500 kVA / 400 kW | 550 kVA / 440 kW | 重庆康明斯 & KTA19-G4 | 斯坦福 & S5L1D-C4 | PDF",
   "| R-CC525D5/S | 525 kVA / 420 kW | 578 kVA / 462 kW | 重庆康明斯 & KTAA19-G5 | 斯坦福 & S5L1D-D4 | PDF",
   "| R-CC575D5/S | 575 kVA / 460 kW | 633 kVA / 506 kW | 重庆康明斯 & KTAA19-G6 | 斯坦福 & S5L1D-E4 | PDF",
   "| R-CC600D5/S | 600 kVA / 480 kW | 660 kVA / 528 kW | 重庆康明斯 & KTA19-G8 | 斯坦福 & S5L1D-E4 | PDF",
   "| R-CC625D5/S | 625 kVA / 500 kW | 688 kVA / 550 kW | 重庆康明斯 & KTAA19-G6A | 斯坦福 & S5L1D-F4 | PDF",
   "| R-CC650D5/S | 650 kVA / 520 kW | 715 kVA / 572 kW | 重庆康明斯 & QSK19-G4 | 斯坦福 & S5L1D-F4 | PDF",
   "| R-CC725D5/S | 725 kVA / 580 kW | 798 kVA / 638 kW | 重庆康明斯 & KT38-GA | 斯坦福 & S5L1D-H4 | PDF",
   "| R-CC750D5/S | 750 kVA / 600 kW | 825 kVA / 660 kW | 重庆康明斯 & KTA38-G2 | 斯坦福 & S5L1D-H4 | PDF",
   "| R-CC800D5/S | 800 kVA / 640 kW | 880 kVA / 704 kW | 重庆康明斯 & KTA38-G2B | 斯坦福 & S6L1D-C4 | PDF",
   "| R-CC900D5/S | 900 kVA / 720 kW | 990 kVA / 792 kW | 重庆康明斯 & KTA38-G2A | 斯坦福 & S6L1D-D4 | PDF",
   "| R-CC1000D5/S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | 重庆康明斯 & KTA38-G5 | 斯坦福 & S6L1D-E4 | PDF",
   "| R-CC1125D5/S | 1125 kVA / 900 kW | 1250 kVA / 1000 kW | 重庆康明斯 & KTA38-G9 | 斯坦福 & S6L1D-F4 | PDF",
   "| R-CC1250D5/S(KTA50-G3) | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | 重庆康明斯 & KTA50-G3 | 斯坦福 & S6L1D-G4 | PDF",
   "| R-CC1250D5/S(QSK38-G5) | 1250 kVA / 1000 kW | 1375 kVA / 1100 kW | 重庆康明斯 & QSK38-G5 | 斯坦福 & S6L1D-G4 | PDF",
   "| R-CC1375D5/S | 1375 kVA / 1100 kW | 1513 kVA / 1210 kW | 重庆康明斯 & KTA50-G8 | 斯坦福 & S6L1D-H4 | PDF",
   "| R-CC1500D5/S | 1500 kVA / 1200 kW | 1650 kVA / 1320 kW | 重庆康明斯 & KTA50-GS8 | 斯坦福 & S7L1D-C4 | PDF",
   "| R-CC1675D5/S | 1675 KVA / 1340 kW | 1875 kVA / 1500 kW | 重庆康明斯 & KTA50-G15 | 斯坦福 & S7L1D-E4 | PDF",
   "| R-CC1875D5/S | 1875 kVA / 1500 kW | 2000 kVA / 1600 kW | 重庆康明斯 & KTA50-G16A | 斯坦福 & S7L1D-F4 | PDF",
   "| | 型号 | 主电源 | 备用电源 | 发动机 | 交流发电机 | 下载",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF",
   "| | | | | | PDF"
  ],
  "rows": [
   "| R-C625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | VTA28-G5 | TAL-A473-F | PDF",
   "| R-C750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | VTA28-G6 | TAL-A49-B | PDF",
   "| R-C800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | QSK23-G3 | TAL-A49-D | PDF",
   "| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | TAL-A49-E | PDF",
   "| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | QST30-G4 | TAL-A49-D | PDF",
   "| R-C1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | QSK38-G9 | LSA50.2M6 | PDF",
   "| R-C1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | KTA50-G3 | LSA50.2M6 | PDF",
   "| R-C1375D5/S | 1375kVA / 1100kW | 1500kVA / 1200kW | KTA50-G8 | LSA50.2L7 | PDF",
   "| R-C1500D5/S | 1500kVA / 1200kW | 1650kVA / 1320kW | KTA50-GS8 | LSA50.2L8 | PDF",
   "| R-C1875D5A-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK60-G3 | LSA52.3S5 | PDF",
   "| R-C1875D5/S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK50-G16 | LSA52.3S5 | PDF",
   "| R-C2000D5A-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK60-G4 | LSA52.3S6 | PDF",
   "| R-C2000D5-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK50-G17 | LSA52.3S6 | PDF",
   "| R-C2250D5-S | 2250kVA / 1800kW | 2475kVA / 2000kW | QSK60-G8 | LSA52.3L9 | PDF",
   "| R-C2500D5-S | 2500kVA / 2000kW | 2750kVA / 2200kW | QSK60-G23 | LSA52.3 L12 | PDF",
   "| R-C625D5-S | 625 kVA / 500 kW | 688 kVA / 550 kW | VTA28-G5 | S5L1D-F4 | PDF",
   "| R-C750D5-S | 750 kVA / 600 kW | 825 kVA / 660 kW | VTA28-G6 | S5L1D-H4 | PDF",
   "| R-C800D5-S | 800 kVA / 640 kW | 880 kVA / 704 kW | QSK23-G3 | S6L1D-C4 | PDF",
   "| R-C1000D5-S(KTA38-G5) | 1000 kVA / 800 kW | 1100 kVA / 880 kW | KTA38-G5 | S6L1D-E4 | PDF",
   "| R-C1000D5-S | 1000 kVA / 800 kW | 1100 kVA / 880 kW | QST30-G4 | S6L1D-E4 | PDF",
   "| R-C1125D5-S | 1125 kVA / 900 kW | 1238 kVA / 990 kW | QSK38-G9 | S6L1D-F4 | PDF",
   "| R-C1250D5-S | 1250kVA / 1000kW | 1375kVA / 1100kW | KTA50-G3 | S6L1D-G4 | PDF",
   "| R-C1375D5-S | 1375kVA / 1100kW | 1500kVA / 1200kW | KTA50-G8 | S6L1D-H4 | PDF",
   "| R-C1500D5-S | 1500kVA / 1200kW | 1650kVA / 1320kW | KTA50-GS8 | S7L1D-C4 | PDF",
   "| R-C1875D5A-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK60-G3 | S7L1D-F4 | PDF",
   "| R-C1875D5-S | 1875kVA / 1500kW | 2063kVA /1650kW | QSK50-G16 | S7L1D-F4 | PDF",
   "| R-C2000D5A-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK60-G4 | S7L1D-G4 | PDF",
   "| R-C2000D5-S | 2000kVA / 1600kW | 2500kVA / 2000kW | QSK50-G17 | S7L1D-G4 | PDF",
   "| R-C2250D5-S | 2250kVA / 1800kW | 2475kVA / 2000kW | QSK60-G8 | S7L1D-H4 | PDF",
   "| R-C2500D5-S | 2500kVA / 2000kW | 2750kVA / 2200kW | QSK60-G23 | S7L1D-J4 | PDF",
   "| R-HD160D5-S | 160 kVA / 128 kW | 185 kVA / 148 kW | P086TI-1 | TAL-A44-K | PDF",
   "| R-HD200D5-S | 200 kVA / 160 kW | 220 kVA / 176 kW | P086TI | TAL-A44-M | PDF",
   "| R-HD225D5-S | 225 kVA / 180 kW | 248 kVA / 198 kW | DP086LA | TAL-A46-C | PDF",
   "| R-HD250D5-S | 250 kVA / 200 kW | 275 kVA / 220 kW | P126TI | TAL-A46-D | PDF"
  ]
 },
 {
  "n": 126,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-MHI-Series.html",
  "title": "R-MS Series (Shanghai MITSUBISHI)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R400N5 | 500kVA/400kW | 550kVA/440kW | RYC20-N1 | RC544C | PDF",
   "| R320N5 | 400kVA/320kW | 438kVA/350kW | RYC16-N1 | RC444F | PDF",
   "| R300N5 | 375kVA/300kW | 413kVA/330kW | RXC16-N1 | RC444FS | PDF",
   "| R250N5A | 313kVA/250kW | 344kVA/275kW | RXC13-N1 | RC444ES | PDF",
   "| R250N5 | 313kVA/250kW | 344kVA/275kW | RDC13-N1 | RC444ES | PDF",
   "| R200N5 | 250kVA/200kW | 275kVA/220kW | RDC10-N2 | RC274K | PDF",
   "| R180N5 | 225kVA/180kW | 248kVA/198kW | RDC10-N1 | RC274J | PDF",
   "| R150N5 | 188kVA/150kW | 207kVA/165kW | RDC9-N1 | RC274H | PDF",
   "| R120N5 | 150kVA/120kW | 165kVA/132kW | RDC8-N1 | RC274EL | PDF",
   "| R90N5 | 113kVA/90kW | 128kVA/99kW | RDC6-N3 | RC274D | PDF",
   "| R80N5 | 100kVA/80kW | 110kVA/88kW | RDC6-N2 | RC274C | PDF",
   "| R64N5 | 80kVA/64kW | 88kVA/70kW | RDC6-N1 | RC224G | PDF",
   "| R45N5 | 57kVA/45kW | 63kVA/50kW | RDC4-N3 | RC224E | PDF",
   "| R40N5 | 50kVA/40kW | 55kVA/44kW | RDC4-N2 | RC224D | PDF",
   "| R30N5 | 38kVA/30kW | 42kVA/33kW | RDC4-N1 | RC184H | PDF"
  ]
 },
 {
  "n": 126,
  "url": "https://www.rcgpower.com/products/Diesel-Generator-Set/R-MHI-Series.html",
  "title": "R-MS Series (Shanghai MITSUBISHI)-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R260N6 | 325kVA/260kW | 358kVA/286kW | RDC13-N1 | RC444D | PDF",
   "| R200N6 | 250kVA/200kW | 275kVA/220kW | RDC10-N2 | RC274J | PDF",
   "| R180N6 | 225kVA/180kW | 248kVA/198kW | RDC10-N1 | RC274H | PDF",
   "| R150N6 | 188kVA/150kW | 206kVA/165kW | RDC9-N1 | RC274F | PDF",
   "| R120N6 | 150kVA/120kW | 165kVA/132kW | RDC8-N1 | RC274DL | PDF",
   "| R100N6 | 125kVA/100kW | 138kVA/110kW | RDC6-N3 | RC274D | PDF",
   "| R80N6 | 100kVA/80kW | 110kVA/88kW | RDC6-N2 | RC224GL | PDF",
   "| R64N6 | 80kVA/64kW | 88kVA/70kW | RDC6-N1 | RC224F | PDF",
   "| R50N6 | 63kVA/50kW | 69kVA/55kW | RDC4-N3 | RC224E | PDF",
   "| R45N6 | 56kVA/45kW | 62kVA/50kW | RDC4-N2 | RC224D | PDF",
   "| R32N6 | 40kVA/32kW | 44kVA/35kW | RDC4-N1 | RC184H | PDF"
  ]
 },
 {
  "n": 127,
  "url": "https://www.rcgpower.com/products/Natural-gas-products/Gas-Generator.html",
  "title": "Gas Generator-Jiangsu Ruichang Gold Generating Equipment Co. Ltd",
  "header": [
   "| | Model | Prime Power | Standby Power | Engine | Alternator | Download"
  ],
  "rows": [
   "| R400N5 | 500kVA/400kW | 550kVA/440kW | RYC20-N1 | RC544C | PDF",
   "| R320N5 | 400kVA/320kW | 438kVA/350kW | RYC16-N1 | RC444F | PDF",
   "| R300N5 | 375kVA/300kW | 413kVA/330kW | RXC16-N1 | RC444FS | PDF",
   "| R250N5A | 313kVA/250kW | 344kVA/275kW | RXC13-N1 | RC444ES | PDF",
   "| R250N5 | 313kVA/250kW | 344kVA/275kW | RDC13-N1 | RC444ES | PDF",
   "| R200N5 | 250kVA/200kW | 275kVA/220kW | RDC10-N2 | RC274K | PDF",
   "| R180N5 | 225kVA/180kW | 248kVA/198kW | RDC10-N1 | RC274J | PDF",
   "| R150N5 | 188kVA/150kW | 207kVA/165kW | RDC9-N1 | RC274H | PDF",
   "| R120N5 | 150kVA/120kW | 165kVA/132kW | RDC8-N1 | RC274EL | PDF",
   "| R90N5 | 113kVA/90kW | 128kVA/99kW | RDC6-N3 | RC274D | PDF",
   "| R80N5 | 100kVA/80kW | 110kVA/88kW | RDC6-N2 | RC274C | PDF",
   "| R64N5 | 80kVA/64kW | 88kVA/70kW | RDC6-N1 | RC224G | PDF",
   "| R45N5 | 57kVA/45kW | 63kVA/50kW | RDC4-N3 | RC224E | PDF",
   "| R40N5 | 50kVA/40kW | 55kVA/44kW | RDC4-N2 | RC224D | PDF",
   "| R30N5 | 38kVA/30kW | 42kVA/33kW | RDC4-N1 | RC184H | PDF",
   "| R260N6 | 325kVA/260kW | 358kVA/286kW | RDC13-N1 | RC444D | PDF",
   "| R200N6 | 250kVA/200kW | 275kVA/220kW | RDC10-N2 | RC274J | PDF",
   "| R180N6 | 225kVA/180kW | 248kVA/198kW | RDC10-N1 | RC274H | PDF",
   "| R150N6 | 188kVA/150kW | 206kVA/165kW | RDC9-N1 | RC274F | PDF",
   "| R120N6 | 150kVA/120kW | 165kVA/132kW | RDC8-N1 | RC274DL | PDF",
   "| R100N6 | 125kVA/100kW | 138kVA/110kW | RDC6-N3 | RC274D | PDF",
   "| R80N6 | 100kVA/80kW | 110kVA/88kW | RDC6-N2 | RC224GL | PDF",
   "| R64N6 | 80kVA/64kW | 88kVA/70kW | RDC6-N1 | RC224F | PDF",
   "| R50N6 | 63kVA/50kW | 69kVA/55kW | RDC4-N3 | RC224E | PDF",
   "| R45N6 | 56kVA/45kW | 62kVA/50kW | RDC4-N2 | RC224D | PDF",
   "| R32N6 | 40kVA/32kW | 44kVA/35kW | RDC4-N1 | RC184H | PDF"
  ]
 }
]
