[
 {
  "n": 101,
  "url": "https://www.repowergas.com/product/gas-generator-500kw-with-three-years-warranty",
  "title": "Supply Gas Generator 500kw With Two Years Warranty Wholesale Factory - Tianjin Sinogas Repower Energy Co., Ltd",
  "header": [
   "| Genset | Alternator | 1FC series, Siemens technology, brushless excitation, automatic voltage control | Gas engine | Type | Four stroke, turbocharged intercooling, spark plug ignition, electric controller outside mixed, V type"
  ],
  "rows": [
   "| Control panel | GPL500 | Bore*Stroke | 190*210 mm",
   "| Rated power | 500kw | Total displacement | 71.5L",
   "| Voltage | Customized | Rated speed | 1000 r/min",
   "| Rated frequency | 50/60hz | Rated power | 552kw",
   "| Rated power factor | 0.8 | Gas pressure | 1-4bar",
   "| Wiring | 3phase,4wire | Gas consumption | ≤ 11386kj/kw˙h",
   "| Alternator protection class | IP23 | Oil consumption | ≤ 0.8g/kw˙h",
   "| Alternator insulation class | H | Exhaust temperature | ≤ 680 ℃",
   "| Overall dimension | 4566*2040*2780mm | Cooling method | Open type cooling tower/closed type vertical or horizontal radiator",
   "| Weight | 11800kg | Lubrication method | Pressure and splash lubrication"
  ]
 },
 {
  "n": 102,
  "url": "https://www.repowergas.com/product/gas-generator-500kw-with-three-years-warranty",
  "title": "Supply Gas Generator 500kw With Two Years Warranty Wholesale Factory - Tianjin Sinogas Repower Energy Co., Ltd",
  "header": [
   "| Genset | Alternator | 1FC series, Siemens technology, brushless excitation, automatic voltage control | Gas engine | Type | Four stroke, turbocharged intercooling, spark plug ignition, electric controller outside mixed, V type"
  ],
  "rows": [
   "| Control panel | GPL500 | Bore*Stroke | 190*210 mm",
   "| Rated power | 500kw | Total displacement | 71.5L",
   "| Voltage | Customized | Rated speed | 1000 r/min",
   "| Rated frequency | 50/60hz | Rated power | 552kw",
   "| Rated power factor | 0.8 | Gas pressure | 1-4bar",
   "| Wiring | 3phase,4wire | Gas consumption | ≤ 11386kj/kw˙h",
   "| Alternator protection class | IP23 | Oil consumption | ≤ 0.8g/kw˙h",
   "| Alternator insulation class | H | Exhaust temperature | ≤ 680 ℃",
   "| Overall dimension | 4566*2040*2780mm | Cooling method | Open type cooling tower/closed type vertical or horizontal radiator",
   "| Weight | 11800kg | Lubrication method | Pressure and splash lubrication"
  ]
 }
]
