[
 {
  "n": 101,
  "url": "http://www.gz-sanqpower.com/pjs/Powered-by-Perkins-cn.html",
  "title": "珀金斯柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司",
  "header": [
   "| kW/kVa | kW/kVa | 珀金斯 | 斯坦福 | 开放式 | 静音式 | 开放式 | 静音式"
  ],
  "rows": [
   "| SQP10 | 8/10 | 7/9 | 403A-11G1 | PI044E | Wuxi | 450 | 896 | 1260x630x730 | 2200x1033x1304",
   "| SQP10 | 8/10 | 7/9 | 403D-11G | PI044E | Wuxi | 450 | 896 | 1500x650x1225 | 2200x1033x1304",
   "| SQP15 | 12/14.5 | 10.5/13.1 | 403D-15G | PI044F | Wuxi | 496 | 956 | 1500×650×1225 | 2200×1033×1304",
   "| SQP15 | 12/14.5 | 10.5/13.1 | 403A-15G1 | PI044F | Wuxi | 496 | 956 | 1500×650×1225 | 2200×1033×1304",
   "| SQP16 | 13/16 | 12/15 | 403A-15G2 | PI044F | Wuxi | 496 | 956 | 1500×650×1225 | 2200×1033×1304",
   "| SQP22 | 18/22 | 16/20 | 404D-22G | PI144D | Wuxi | 610 | 1070 | 1500×650×1225 | 2200×1033×1304",
   "| SQP22 | 18/22 | 16/20 | 404A-22G1 | PI144D | Wuxi | 610 | 1070 | 1500×650×1225 | 2200×1033×1304",
   "| SQP30 | 24/30 | 22/27 | 404D-22TG | PI144E | Wuxi | 660 | 1087 | 1500×650×1225 | 2200×1033×1304",
   "| SQP33 | 26/33 | 24/30 | 1103A-33G | PI144G | UK/INDIA | 780 | 1270 | 1650×750×1280 | 2300×1133×1376",
   "| SQP50 | 40/50 | 36/45 | 1103A-33TG1 | UCI224D | UK/INDIA | 887 | 1407 | 1650×750×1280 | 2300×1133×1376",
   "| SQP65 | 52/65 | 48/60 | 1103A-33TG2 | UCI224F | UK/INDIA | 908 | 1434 | 1650×750×1280 | 2300×1133×1376",
   "| SQP73 | 58/73 | 52/65 | 1104A-44TG1 | UCI224F | Wuxi | 923 | 1547 | 1750×850×1300 | 2300×1133×1376",
   "| SQP88 | 70/88 | 64/80 | 1104A-44TG2 | UCI224G | Wuxi | 1037 | 1560 | 1750×850×1300 | 2300×1133×1376",
   "| SQP88 | 70/88 | 64/80 | 1104C-44TAG1 | UCI274C | Wuxi | 1175 | 1735 | 1750×850×1300 | 2300×1133×1376",
   "| SQP110 | 88/110 | 80/100 | 1104C-44TAG2 | UCI274C | Wuxi | 1190 | 1750 | 2240×850×1320 | 2700×1133×1666",
   "| SQP150 | 120/150 | 110/135 | 1106A-70TG1 | UCI274E | Wuxi | 1760 | 2864 | 2900×900×1536 | 3600×1333×2040",
   "| SQP160 | 132/165 | 120/150 | 1106A-70TAG2 | UCI274F | Wuxi | 1760 | 2864 | 2900×900×1536 | 3600×1333×2040",
   "| SQP200 | 160/200 | 144/180 | 1106A-70TAG3 | UCI274G | Wuxi | 1796 | 2904 | 2900×900×1536 | 3600×1333×2040",
   "| SQP220 | 176/220 | 160/200 | 1106A-70TAG4 | UCI274H | Wuxi | 1830 | 2959 | 2900×900×1536 | 3600×1333×2040",
   "| SQP220 | 176/220 | 160/200 | 1506A-E88TAG1 | UCI274H | USA | 1830 | 2959 | 2900×900×1536 | 3600×1333×2040",
   "| SQP250 | 200/250 | 180/225 | 1506A-E88TAG2 | UCDI274J | USA | 2760 | 4500 | 3000×1200×2000 | 4100×1490×2000",
   "| SQP275 | 220/275 | 200/250 | 1506A-E88TAG3 | UCDI274K | USA | 2760 | 4500 | 3000×1200×2000 | 4100×1490×2000",
   "| SQP300 | 240/300 | 220/275 | 1506A-E88TAG4 | HCI444D | USA | 2860 | 4600 | 3000×1200×2000 | 4100×1490×2000",
   "| SQP330 | 264/330 | 240/300 | 1506A-E88TAG5 | HCI444D | USA | 2860 | 4600 | 3000×1200×2000 | 4100×1490×2000",
   "| SQP400 | 320/400 | 280/350 | 2206C-E13TAG2 | HCI444E | USA | 2932 | 4724 | 3200×1206×1980 | 4500×1583×2200",
   "| SQP450 | 360/450 | 320/400 | 2206C-E13TAG3 | HCI444E | USA | 3069 | 4860 | 3200×1206×1980 | 4500×1583×2200",
   "| SQP500 | 400/500 | 360/450 | 2506C-E15TAG1 | HCI544C | USA | 3400 | 5039 | 3500×1540×1850 | 4700×1583×2200",
   "| SQP550 | 440/550 | 400/500 | 2506C-E15TAG2 | HCI544D | USA | 3551 | 5166 | 3500×1540×1850 | 4700×1583×2200",
   "| SQP660 | 528/660 | 480/600 | 2806C-E18TAG1A | HCI544E | USA | 3925 | 6041 | 3500×1540×2050 | 4700×1983×2200",
   "| SQP700 | 560/700 | 520/650 | 2806A-E18TAG2 | HCI544F | USA | 3925 | 6041 | 3500×1540×2050 | 4700×1983×2200",
   "| SQP820 | 660/825 | 600/750 | 4006-23TAG2A | HCI634G | UK/INDIA | 5525 | 10370 | 4350×1750×2270 | 6058×2438×2591",
   "| SQP900 | 720/900 | 648/810 | 4006-23TAG3A | HCI634H | UK/INDIA | 5570 | 10400 | 4350×1750×2270 | 6058×2438×2591",
   "| SQP1000 | 800/1000 | 720/900 | 4008TAG1A | HCI634H | UK/INDIA | 6667 | 11667 | 4350×1750×2270 | 6058×2438×2591",
   "| SQP1100 | 880/1100 | 800/990 | 4008TAG2A | HCI634J | UK/INDIA | 6792 | 12030 | 4350×1750×2270 | 6058×2438×2591",
   "| SQP1250 | 1000/1250 | 900/1125 | 4008-30TAG3 | HCI634K | UK | 6792 | 12030 | 4800×2200×2477 | 12192×2438×2896",
   "| SQP1375 | 1100/1375 | 1000/1250 | 4012-46TWG2A | LVI634G | UK/INDIA | 9950 | 17950 | 4800×2200×2477 | 12192×2438×2896",
   "| SQP1500 | 1200/1500 | 1100/1375 | 4012-46TWG3A | PI734B | UK | 10205 | 18205 | 4800×2200×2477 | 12192×2438×2896",
   "| SQP1650 | 1320/1650 | 1200/1500 | 4012-46TAG2A | PI734C | UK/INDIA | 10435 | 18435 | 4800×2200×2477 | 12192×2438×2896",
   "| SQP1875 | 1500/1875 | 1360/1700 | 4012-46TAG3A | PI734E | UK/INDIA | 11200 | 19200 | 4800×2200×2477 | 12192×2438×2896",
   "| SQP2000 | 1600/2000 | 1440/1800 | 4016TAG1A | PI734E | UK | 13780 | 21780 | 4800×2200×2477 | 12192×2438×2896",
   "| SQP2000 | 1600/2000 | 1440/1800 | 4016-61TRG1 | PI734E | UK/INDIA | 13780 | 21780 | 4800×2200×2477 | 12192×2438×2896",
   "| SQP2250 | 1800/2250 | 1600/2000 | 4016TAG2A | PI734F | UK | 13875 | 21875 | 4800×2200×2477 | 12192×2438×2896",
   "| SQP2250 | 1800/2250 | 1600/2000 | 4016-61TRG2 | PI734F | UK/INDIA | 13875 | 21875 | 4800×2200×2477 | 12192×2438×2896",
   "| SQP2500 | 2000/2500 | 1800/2250 | 4016-61TRG3 | PI734G | UK/INDIA | 14900 | 22900 | 4800×2200×2477 | 12192×2438×2896"
  ]
 },
 {
  "n": 102,
  "url": "http://www.gz-sanqpower.com/kms/Powered-by-Joint-Venture-Cummins-cn.html",
  "title": "合资康明斯柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司",
  "header": [
   "| 机组型号 | 备用功率 | 常用功率 | 发动机型号 | 电机型号 | 耗油量 | 机组重量 Kg | 机组尺寸 LxWxH (mm)",
   "| kW/kVa | kW/kVa | Cummins | Stamford | L/H | 开放式 | 静音式 | 开放式 | 静音式"
  ],
  "rows": [
   "| SQC27 | 22/27 | 20/25 | 4B3.9-G2 | PI144E | 6.3 | 777 | 1380 | 1580×650×1146 | 2350×1133×1516",
   "| SQC30 | 24/30 | 22/27.5 | 4B3.9-G1 | PI144F | 6.5 | 777 | 1380 | 1580×650×1146 | 2350×1133×1516",
   "| SQC30 | 24/30 | 22/27.5 | 4B3.9-G2 | PI144F | 6.5 | 777 | 1380 | 1580×650×1146 | 2350×1133×1516",
   "| SQC33 | 26.4/33 | 24/30 | 4BT3.9-G1 | PI144G | 6.7 | 830 | 1420 | 1800×730×1290 | 2350×1133×1516",
   "| SQC33 | 26.4/33 | 24/30 | 4BT3.9-G2 | PI144G | 6.7 | 830 | 1420 | 1800×730×1290 | 2350×1133×1516",
   "| SQC40 | 31/39 | 28/35 | 4BT3.9-G1 | PI144H | 8.3 | 830 | 1420 | 1800×730×1290 | 2350×1133×1516",
   "| SQC40 | 31/39 | 28/35 | 4BT3.9-G2 | PI144H | 8.3 | 830 | 1420 | 1800×730×1290 | 2350×1133×1516",
   "| SQC45 | 35/44 | 32/40 | 4BT3.9-G1 | PI144J | 9.4 | 830 | 1420 | 1800×730×1290 | 2350×1133×1516",
   "| SQC45 | 35/44 | 32/40 | 4BT3.9-G2 | PI144J | 9.4 | 830 | 1420 | 1800×730×1290 | 2350×1133×1516",
   "| SQC55 | 44/55 | 40/50 | 4BTA3.9-G2 | UCI224D | 11.7 | 926 | 1530 | 1900×783×1257 | 2350×1133×1516",
   "| SQC65 | 53/66 | 48/60 | 4BTA3.9-G2 | UCI224E | 13.8 | 975 | 1540 | 1900×783×1257 | 2350×1133×1516",
   "| SQC80 | 64/80 | 58/72 | 4BTA3.9-G11 | UCI224F | 16.2 | 975 | 1540 | 1900×783×1257 | 2350×1133×1516",
   "| SQC95 | 74/93 | 68/85 | 6BT5.9-G1 | UCI224G | 19.5 | 1249 | 2037 | 2200×830×1278 | 3200×1133×1766",
   "| SQC95 | 74/93 | 68/85 | 6BT5.9-G2 | UCI224G | 19.5 | 1249 | 2037 | 2200×830×1278 | 3200×1133×1766",
   "| SQC110 | 88/110 | 80/100 | 6BT5.9-G1 | UCI274C | 22.9 | 1272 | 2059 | 2200×830×1278 | 3200×1133×1766",
   "| SQC110 | 88/110 | 80/100 | 6BT5.9-G2 | UCI274C | 22.9 | 1272 | 2059 | 2200×830×1278 | 3200×1133×1766",
   "| SQC125 | 100/125 | 91/114 | 6BTA5.9-G2 | UCI274D | 25.5 | 1297 | 2130 | 2200×830×1325 | 3200×1133×1766",
   "| SQC138 | 110/138 | 100/125 | 6BTAA5.9-G2 | UCI274ES | 29.5 | 1381 | 2168 | 2360×830×1334 | 3200×1133×1766",
   "| SQC150 | 120/150 | 110/138 | 6BTAA5.9-G2 | UCI274E | 29.5 | 1381 | 2168 | 2360×830×1334 | 3200×1133×1766",
   "| SQC165 | 132/165 | 120/150 | 6BTAA5.9-G12 | UCI274F | 34.8 | 1420 | 2430 | 2360×830×1334 | 3200×1133×1766",
   "| SQC175 | 140/175 | 128/160 | 6CTA8.3-G1 | UCI274F | 35.7 | 1782 | 3040 | 2360×847×1366 | 3600×1333×2040",
   "| SQC175 | 140/175 | 128/160 | 6CTA8.3-G2 | UCI274F | 35.7 | 1782 | 3040 | 2360×847×1366 | 3600×1333×2040",
   "| SQC200 | 160/200 | 145/182 | 6CTA8.3-G1 | UCI274G | 41.2 | 1832 | 3100 | 2360×847×1366 | 3600×1333×2040",
   "| SQC200 | 160/200 | 145/182 | 6CTA8.3-G2 | UCI274G | 41.2 | 1832 | 3100 | 2360×847×1366 | 3600×1333×2040",
   "| SQC220 | 176/220 | 160/200 | 6CTAA8.3-G2 | UCI274H | 43.3 | 1850 | 3040 | 2400×980×1460 | 3600×1333×2040",
   "| SQC250 | 200/250 | 180/225 | 6LTAA8.9-G2 | UCDI274J | 47.8 | 1960 | 3380 | 2540×1018×1527 | 3600×1333×2040",
   "| SQC275 | 220/275 | 200/250 | 6LTAA8.9-G2 | UCDI274K | 53 | 1985 | 3400 | 2540×1018×1527 | 3600×1333×2040",
   "| SQC288 | 230/288 | 210/263 | 6LTAA8.9-G3 | HCI444D | 54 | 2204 | 3619 | 2540×1018×1527 | 3600×1333×2040",
   "| SQC415 | 330/413 | 300/375 | 6ZTAA13-G3 | HCI444F | 73.5 | 3600 | 6400 | 3250×1360×2100 | 5000×1983×2371",
   "| SQC460 | 368/460 | 350/438 | 6ZTAA13-G2 | HCI544C | 87 | 3700 | 6450 | 3250×1360×2100 | 5000×1983×2371",
   "| SQC460 | 368/460 | 360/450 | 6ZTAA13-G4 | HCI544C | 89.5 | 3700 | 6450 | 3250×1360×2100 | 5000×1983×2371",
   "| SQC500 | 400/500 | 360/450 | QSZ13-G2 | HCI544C | 98 | 3700 | 6450 | 3250×1360×2100 | 5000×1983×2371",
   "| SQC550 | 440/550 | 400/500 | QSZ13-G3 | HCI544D | 101 | 3700 | 6450 | 3250×1360×2100 | 5000×1983×2371"
  ]
 },
 {
  "n": 102,
  "url": "http://www.gz-sanqpower.com/kms/Powered-by-Joint-Venture-Cummins-cn.html",
  "title": "合资康明斯柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司",
  "header": [
   "| 机组型号 | 备用功率 | 常用功率 | 发动机型号 | 电机型号 | 耗油量 | 机组重量 Kg | 机组尺寸 (mm)",
   "| kW/kVa | kW/kVa | Cummins | Stamford | L/H | 开放式 | 静音式 | 开放式 | 静音式"
  ],
  "rows": [
   "| SQC250 | 200/250 | 180/225 | NT855-GA | UCDI274J | 47.5 | 2460 | 4200 | 3000×1054×1758 | 4300×1483×2145",
   "| SQC275 | 220/275 | 200/250 | NT855-GA | UCDI274K | 52.3 | 2490 | 4250 | 3000×1054×1758 | 4300×1483×2145",
   "| SQC275 | 220/275 | 200/250 | MTA11-G2 | UCDI274K | 53.2 | 2370 | 4123 | 2750×1050×1585 | 4300×1483×2145",
   "| SQC325 | 260/325 | 240/300 | NTA855-G1A | HCI444D | 61 | 2810 | 4450 | 3000×1054×1758 | 4300×1483×2145",
   "| SQC350 | 280/350 | 256/320 | NTA855-G1B | HCI444ES | 68.3 | 2920 | 4495 | 3000×1054×1758 | 4300×1483×2145",
   "| SQC350 | 280/350 | 256/320 | MTAA11-G3 | HCI444ES | 63 | 2300 | 4887 | 3000×1140×1600 | 4500×1583×2100",
   "| SQC385 | 308/385 | 280/350 | NTA855-G2A | HCI444E | 72 | 3120 | 4495 | 3000×1054×1758 | 4300×1483×2145",
   "| SQC390 | 312/390 | 283/354 | NTA855-G4 | HCI444E | 75 | 3280 | 4495 | 3000×1054×1758 | 4300×1483×2145",
   "| SQC415 | 330/413 | 300/375 | NTAA855-G7 | HCI444FS | 83.5 | 2864 | 5327 | 3250×1120×1721 | 4500×1583×2100",
   "| SQC438 | 350/438 | 320/400 | QSNT-G3 | HCI444F | 85 | 2875 | 5350 | 3250×1120×1721 | 4500×1583×2100",
   "| SQC450 | 360/450 | 320/400 | NTAA855-G7A | HCI444F | 87 | 2880 | 5360 | 3250×1120×1721 | 4500×1583×2100",
   "| SQC500 | 400/500 | 360/450 | KTA19-G3 | HCI544C | 95.1 | 3800 | 6500 | 3350×1280×1934 | 4800×1683×2200",
   "| SQC550 | 440/550 | 400/500 | KTA19-G3A | HCI544D | 94.6 | 3940 | 6630 | 3350×1280×1934 | 4800×1683×2200",
   "| SQC550 | 440/550 | 400/500 | KTA19-G4 | HCI544D | 97 | 3940 | 6630 | 3350×1280×1934 | 4800×1683×2200",
   "| SQC600 | 480/600 | 440/550 | KTAA19-G5 | HCI544E | 113 | 4020 | 6650 | 3525×1550×2032 | 5000×1983×2371",
   "| SQC660 | 528/660 | 480/600 | KTA19-G8 | HCI544E | 126 | 4150 | 6800 | 3350×1280×1934 | 4800×1683×2200",
   "| SQC688 | 550/688 | 500/625 | KTAA19-G6A | HCI544FS | 128 | 4220 | 6700 | 3525×1550×2032 | 5000×1983×2371",
   "| SQC700 | 560/700 | 504/630 | KT38-G | HCI544F | 140 | 4220 | 6700 | 3525×1550×2032 | 5000×1983×2371",
   "| SQC715 | 572/715 | 520/650 | QSKTAA19-G4 NR2 | HCI544F | 145 | 6600 | 9000 | 3525×1550×2032 | 5000×1983×2371",
   "| SQC800 | 640/800 | 582/728 | KT38-GA/G1 | LVI634B | 225 | 6785 | 11985 | 4200×1805×2383 | 6058×2438×2896",
   "| SQC825 | 660/825 | 600/750 | KTA38-G2 | LVI634B | 167 | 7000 | 12200 | 4200×1805×2383 | 6058×2438×2896",
   "| SQC880 | 704/880 | 640/800 | KTA38-G2B | HCI634G | 169 | 7140 | 12350 | 4200×1805×2383 | 6058×2438×2896",
   "| SQC1000 | 800/1000 | 728/910 | KTA38-G2A | HCI634H | 196 | 7140 | 12450 | 4200×1805×2383 | 6058×2438×2896",
   "| SQC1100 | 880/1100 | 800/1000 | KTA38-G5 | HCI634J | 209 | 7310 | 12510 | 4200×1805×2244 | 6058×2438×2896",
   "| SQC1250 | 1000/1250 | 900/1125 | KTA38-G9 | HCI634K | 210 | 8100 | 13417 | 4350×2090×2178 | 6058×2438×2896",
   "| SQC1375 | 1100/1375 | 1000/1250 | QSK38-G5 | PI734A | 274 | 7800 | 15800 | 5140×1850×2340 | 12192×2438×2896",
   "| SQC1375 | 1100/1375 | 1000/1250 | KTA50-G3 | PI734A | 254 | 9038 | 16850 | 5000×1850×2343 | 12192×2438×2896",
   "| SQC1540 | 1232/1540 | 1120/1400 | KTA50-G8 | PI734C | 289 | 9522 | 18322 | 5200×2260×2510 | 12192×2438×2896",
   "| SQC1650 | 1320/1650 | 1200/1500 | KTA50-GS8 | PI734C | 309 | 9900 | 18500 | 5200×2260×2510 | 12192×2438×2896"
  ]
 },
 {
  "n": 103,
  "url": "http://www.gz-sanqpower.com/kms/Power-by-Imported-Cummins-cn.html",
  "title": "进口康明斯柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司",
  "header": [
   "| 机组型号 | 备用功率 | 常用功率 | Engine Model | C/O Of Engine | 电机型号 | 耗油量 | 机组重量 kg | 机组尺寸 LXWXH (mm)",
   "| kW/kVa | kW/kVa | Cummins | Stamford | L/H | 开放式 | 静音式 | 开放式 | 静音式"
  ],
  "rows": [
   "| SQIC27.5 | 22/27.5 | 20/25 | X2.5-G2 | USA | PI144E | 5.3 | 582 | 1357 | 1667×930×1247 | 2350×1133×1516",
   "| SQIC38 | 30/38 | 28/35 | X3.3-G1 | USA | PI144H | 7.4 | 875 | 1382 | 1753×930×1250 | 2350×1133×1516",
   "| SQIC44 | 35/44 | 32/40 | S3.8-G4 | USA | PI144J | 8.5 | 1105 | 1499 | 2115×1044×1516 | 2350×1133×1516",
   "| SQIC55 | 44/55 | 40/50 | S3.8-G6 | USA | UCI224D | 10.6 | 1120 | 1499 | 2115×1044×1516 | 2350×1133×1516",
   "| SQIC66 | 53/66 | 48/60 | S3.8-G7 | USA | UCI224E | 12.7 | 1105 | 1499 | 2115×1044×1516 | 2350×1133×1516",
   "| SQIC90 | 72/90 | 66/82 | QSB5-G3 | USA | UCI224G | 17.5 | 1150 | 1978 | 1500×830×1250 | 3200×1133×1766",
   "| SQIC100 | 80/100 | 73/91 | QSB5-G4 | USA | UCI274C | 19.3 | 1272 | 1997 | 2200×955×1490 | 3200×1133×1766",
   "| SQIC110 | 88/110 | 80/100 | QSB5-G5 | USA | UCI274C | 21.2 | 1272 | 2019 | 2200×955×1490 | 3200×1133×1766",
   "| SQIC175 | 140/175 | 120/150 | QSB7-G3 | USA | UCI274F | 31.8 | 1550 | 2342 | 2656×1100×1658 | 3200×1133×1766",
   "| SQIC200 | 160/200 | 144/180 | QSB7-G4 | USA | UCI274G | 38.2 | 1560 | 2888 | 2656×1100×1658 | 3200×1133×1766",
   "| SQIC220 | 176/220 | 160/200 | QSB7-G5 | USA | UCI274H | 42.4 | 1572 | 2948 | 2656×1100×1658 | 3200×1133×1766",
   "| SQIC250 | 200/250 | 180/225 | QSL9-G2 | USA | UCDI274J | 47.7 | 2300 | 3094 | 3135×1100×1928 | 3200×1133×1766",
   "| SQIC275 | 220/275 | 200/250 | QSL9-G3 | USA | UCDI274K | 53 | 2347 | 3468 | 3135×1100×1928 | 3200×1133×1766",
   "| SQIC330 | 264/330 | 240/300 | QSL9-G5 | USA | HCI444D | 63.6 | 3150 | 3488 | 2870×1120×1743 | 3200×1133×1766",
   "| SQIC330 | 264/330 | 240/300 | QSL9-G7 | USA | HCI444D | 75.2 | 3250 | 3568 | 2870×1120×1743 | 3200×1133×1766",
   "| SQIC500 | 400/500 | 360/450 | QSX15-G6 | USA | HCI544C | 96.5 | 4121 | 6165 | 3427×1500×2066 | 4800×1683×2200",
   "| SQIC550 | 440/550 | 400/500 | QSX15-G8 | USA | HCI544D | 106.6 | 5050 | 6215 | 3340×1425×1772 | 4800×1683×2200",
   "| SQIC550 | 440/550 | 400/500 | KTA19-G4 | USA | HCI544D | 107.3 | 3940 | 6933 | 3350×1280×1934 | 4800×1683×2200",
   "| SQIC700 | 560/700 | 500/625 | VTA28-G5 | INDIA | HCI544FS | 132.5 | 5760 | 7950 | 4047×1608×1942 | 5000×1983×2371",
   "| SQIC810 | 650/810 | 600/750 | QSK23-G2 | USA | HCI634G | 159 | 6420 | 10382 | 4266×1879×2052 | 6058×2438×2896",
   "| SQIC825 | 660/825 | 600/750 | VTA28-G6 | INDIA | HCI634G | 159 | 6040 | 10397 | 4047×1608×2187 | 6058×2438×2896",
   "| SQIC900 | 720/900 | 648/810 | QSK23-G3 | INDIA | LVI634D | 171.7 | 6680 | 10632 | 4266×1879×2052 | 6058×2438×2896",
   "| SQIC900 | 720/900 | 648/810 | QSK23-G9 | USA | LVI634D | 182.6 | 6730 | 10759 | 4266×1879×2052 | 6058×2438×2896",
   "| SQIC1000 | 800/1000 | 728/910 | QST30-G3 | USA | HCI634H | 192.9 | 6296 | 10944 | 4297×1685×2079 | 6058×2438×2896",
   "| SQIC1100 | 880/1100 | 800/1000 | QST30-G4 | USA | HCI634J | 212.3 | 8350 | 10609 | 4571×1785×2229 | 6058×2438×2896",
   "| SQIC1100 | 880/1100 | 800/1000 | KTA38-G5 | INDIA | HCI634J | 212 | 8350 | 12097 | 4470×1785×2229 | 6058×2438×2896",
   "| SQIC1250 | 1000/1250 | 900/1125 | KTA38-G9 | INDIA | LVI634G | 256 | 8569 | 13769 | 4470×1785×2229 | 6058×2438×2896",
   "| SQIC1400 | 1120/1400 | 1020/1275 | QSK38-G3/G5 | USA/UK | PI734B | 270 | 8600 | 15100 | 4470×1805×2244 | 12192×2438×2896",
   "| SQIC1400 | 1120/1400 | 1020/1275 | KTA50-G3 | INDIA | PI734B | 270.3 | 10075 | 15800 | 5283×2066×2233 | 12192×2438×2896",
   "| SQIC1540 | 1232/1540 | 1120/1400 | QSK50-G3 | UK | PI734C | 296.8 | 9575 | 16850 | 4783×2066×2233 | 12192×2438×2896",
   "| SQIC1675 | 1340/1675 | 1120/1400 | KTA50-G8 | INDIA | PI734C | 297.2 | 10324 | 18322 | 5690×2033×2330 | 12192×2438×2896",
   "| SQIC1675 | 1340/1675 | 1200/1500 | KTA50-GS8 | INDIA | PI734C | 318 | 10324 | 18500 | 5690×2033×2330 | 12192×2438×2896",
   "| SQIC1700 | 1360/1700 | 1232/1540 | QSK50-G4 | UK | PI734C | 326.5 | 9775 | 18852 | 4783×2066×2233 | 12192×2438×2896",
   "| SQIC1825 | 1460/1825 | 1320/1650 | QSK50-G7 | UK | PI734E | 349.8 | 9775 | 20627 | 4783×2066×2233 | 12192×2438×2896",
   "| SQIC2000 | 1600/2000 | 1500/1875 | QSK60-G3/G7 | UK | PI734E | 397.5 | 14257 | 20982 | 5900×2180×2600 | 12192×2438×2896",
   "| SQIC2250 | 1800/2250 | 1636/2045 | QSK60-G4/G11 | UK | PI734F | 433.5 | 15510 | 21065 | 6175×2286×2537 | 12192×2438×2896",
   "| SQIC2500 | 2000/2500 | 1600/2000 | QSK60-G13/18 | UK | PI734H/L- VSI804R | 434 | 15590 | 22106 | 6225×2286×2537 | 12192×2438×2896"
  ]
 },
 {
  "n": 104,
  "url": "http://www.gz-sanqpower.com/sl/Powered-by-Mitsubishi-cn.html",
  "title": "菱重柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司",
  "header": [
   "| 机组型号 | 备用功率 | 常用功率 | 发动机型号 | 电机型号 | 耗油量 | 机组重量(Kg) | 机组尺寸 (MM)",
   "| kVa/kW | kVa/kW | 菱重 | 斯坦福 | L/H | 开放式 | 静音式 | 开放式 | 静音式"
  ],
  "rows": [
   "| SQM750 | 750/600 | 650/520 | S6R2--PTA-C | HCI544F | 139 | 4750 | 6500 | 3750x1410x2200 | 5030x1860x2550",
   "| SQM825 | 825/660 | 750/600 | S6R2-PTAA-C | HCI634G | 170 | 5600 | 12200 | 3950x1600x2000 | 6050x2438x2896",
   "| SQM1375 | 1375/1100 | 1250/1000 | S12R-PTA-C | LVI634G | 266 | 9320 | 16850 | 4570x2100x2460 | 6058x2438x2896",
   "| SQM1500 | 1500/1200 | 1375/1100 | S12R-PTA2-C | PI734B | 281 | 10500 | 18300 | 4650x2100x2630 | 12192x2438x2896",
   "| SQM1650 | 1650/1320 | 1500/1200 | S12R-PTAA2-C | PI734C | 308 | 12317 | 18500 | 4920x2192x2810 | 12192x2438x2896",
   "| SQM1815 | 1813/1450 | 1650/1320 | S16R-PTA-C | PI734D | 310 | 14150 | 19200 | 5470x2200x2810 | 12192x2438x2896",
   "| SQM2000 | 2000/1600 | 1875/1500 | S16R-PTA2-C | PI734E | 418 | 14545 | 21780 | 5450x2600x3100 | 12192x2438x2896",
   "| SQM2250 | 2250/1800 | 2000/1600 | S16R-PTAA2-C | PI734F | 432 | 14900 | 21875 | 5850x2450x3430 | 12192x2438x2896"
  ]
 },
 {
  "n": 105,
  "url": "http://www.gz-sanqpower.com/ds/Powered-by-Doosan-cn.html",
  "title": "韩国斗山柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司",
  "header": [
   "| 机组型号 | 备用功率 | 常用功率 | 发动机型号 | 电机型号 | 耗油量 | 机组重量 (Kg) | 机组尺寸 (MM)",
   "| kW/kVa | kW/kVa | 斗山",
   "| 斯坦福 | L/H | 开放式 | 静音式 | 开放式 | 静音式"
  ],
  "rows": [
   "| SQD165 | 132/165 | 120/150 | DP086TA | UCI274F | 34.8 | 1420 | 2430 | 2360x830x1334 | 3200x1133x1766",
   "| SQD220 | 176/220 | 160/200 | DP086LA | UCI274H | 43.1 | 2000 | 2500 | 2795x968x1632 | 3750x1080x2070",
   "| SQD250 | 200/250 | 180/225 | DP086LA | UCDI274J | 46.8 | 2000 | 3380 | 2650x960x1632 | 3600x1333x2040",
   "| SQD275 | 220/275 | 200/250 | P126T I | UCDI274K | 52 | 2000 | 3400 | 2650x960x1632 | 4300x1483x2145",
   "| SQD300 | 240/300 | 216/270 | P126T I | HCI444D | 58.1 | 2800 | 3200 | 3216x1015x1600 | 4810x1350x2260",
   "| SQD330 | 264/330 | 240/300 | P126T I-II | HCI444D | 61 | 2550 | 4450 | 2950x1060x1650 | 4300x1483x2145",
   "| SQD385 | 308/385 | 280/350 | P158LE-1 | HCI444E | 72 | 3120 | 4495 | 3050x1160x1645 | 4300x1483x2145",
   "| SQD415 | 332/415 | 300/375 | DP158LC | HCI444FS | 85 | 3050 | 5327 | 3100x1150x1700 | 4300x1483x2145",
   "| SQD440 | 352/440 | 320/400 | DP158LC | HCI444F | 87 | 3050 | 5360 | 3150x1090x1750 | 4300x1483x2145",
   "| SQD500 | 400/500 | 360/450 | DP158LC | HCI544C | 99.6 | 3000 | 4500 | 3120x1390x1690 | 4650x1800x2220",
   "| SQD550 | 440/550 | 400/500 | DP158LD | HCI544C | 97 | 3720 | 5700 | 3300x1280x1950 | 4800x1683x2200",
   "| SQD575 | 460/575 | 420/525 | DP158LD | HCI544D | 106 | 3720 | 6200 | 3300x1280x1950 | 4800x1683x2200",
   "| SQD605 | 484/605 | 440/550 | DP180LA | HCI544D | 113 | 3860 | 6650 | 3250x1280x1950 | 4800x1683x2200",
   "| SQD625 | 500/625 | 452/565 | DP180LA | HCI544E | 127.7 | 4820 | 6500 | 3700x1570x2080 | 5030x1860x2550",
   "| SQD688 | 550/688 | 500/625 | DP180LB | HCI544FS | 128 | 4400 | 6700 | 3400x1550x2120 | 4800x1683x2200",
   "| SQD738 | 590/738 | 536/670 | DP222LB | HCI544F | 145 | 4650 | 9000 | 3600x1400x2000 | 5000x1983x2371",
   "| SQD813 | 650/813 | 590/738 | DP222LC | LVI634C | 225 | 7950 | 11985 | 3700x1820x2300 | 6058x2438x2896"
  ]
 },
 {
  "n": 106,
  "url": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "title": "Powered by Perkins -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.",
  "header": [
   "| Genset Model | Standby Power | Prime Power | Engine Model | Alternator Model | C/O of engine | Genset Weight (Kg) | Genset overall LxWxH (MM) | Click for Detail Data",
   "| kW/kVa | kW/kVa | Perkins | Stamford | Open type | Silent type | Open Type | Silent type"
  ],
  "rows": [
   "| SQP10 | 8/10 | 7/9 | 403A-11G1 | PI044E | Wuxi | 450 | 896 | 1260x630x730 | 2200x1033x1304 |",
   "| SQP10 | 8/10 | 7/9 | 403D-11G | PI044E | Wuxi | 450 | 896 | 1500x650x1225 | 2200x1033x1304 |",
   "| SQP15 | 12/14.5 | 10.5/13.1 | 403D-15G | PI044F | Wuxi | 496 | 956 | 1500×650×1225 | 2200×1033×1304 |",
   "| SQP15 | 12/14.5 | 10.5/13.1 | 403A-15G1 | PI044F | Wuxi | 496 | 956 | 1500×650×1225 | 2200×1033×1304 |",
   "| SQP16 | 13/16 | 12/15 | 403A-15G2 | PI044F | Wuxi | 496 | 956 | 1500×650×1225 | 2200×1033×1304 |",
   "| SQP22 | 18/22 | 16/20 | 404D-22G | PI144D | Wuxi | 610 | 1070 | 1500×650×1225 | 2200×1033×1304 |",
   "| SQP22 | 18/22 | 16/20 | 404A-22G1 | PI144D | Wuxi | 610 | 1070 | 1500×650×1225 | 2200×1033×1304 |",
   "| SQP30 | 24/30 | 22/27 | 404D-22TG | PI144E | Wuxi | 660 | 1087 | 1500×650×1225 | 2200×1033×1304 |",
   "| SQP33 | 26/33 | 24/30 | 1103A-33G | PI144G | UK/INDIA | 780 | 1270 | 1650×750×1280 | 2300×1133×1376 |",
   "| SQP50 | 40/50 | 36/45 | 1103A-33TG1 | UCI224D | UK/INDIA | 887 | 1407 | 1650×750×1280 | 2300×1133×1376 |",
   "| SQP65 | 52/65 | 48/60 | 1103A-33TG2 | UCI224F | UK/INDIA | 908 | 1434 | 1650×750×1280 | 2300×1133×1376 |",
   "| SQP73 | 58/73 | 52/65 | 1104A-44TG1 | UCI224F | Wuxi | 923 | 1547 | 1750×850×1300 | 2300×1133×1376 |",
   "| SQP88 | 70/88 | 64/80 | 1104A-44TG2 | UCI224G | Wuxi | 1037 | 1560 | 1750×850×1300 | 2300×1133×1376 |",
   "| SQP88 | 70/88 | 64/80 | 1104C-44TAG1 | UCI274C | Wuxi | 1175 | 1735 | 1750×850×1300 | 2300×1133×1376 |",
   "| SQP110 | 88/110 | 80/100 | 1104C-44TAG2 | UCI274C | Wuxi | 1190 | 1750 | 2240×850×1320 | 2700×1133×1666 |",
   "| SQP150 | 120/150 | 110/135 | 1106A-70TG1 | UCI274E | Wuxi | 1760 | 2864 | 2900×900×1536 | 3600×1333×2040 |",
   "| SQP160 | 132/165 | 120/150 | 1106A-70TAG2 | UCI274F | Wuxi | 1760 | 2864 | 2900×900×1536 | 3600×1333×2040 |",
   "| SQP200 | 160/200 | 144/180 | 1106A-70TAG3 | UCI274G | Wuxi | 1796 | 2904 | 2900×900×1536 | 3600×1333×2040 |",
   "| SQP220 | 176/220 | 160/200 | 1106A-70TAG4 | UCI274H | Wuxi | 1830 | 2959 | 2900×900×1536 | 3600×1333×2040 |",
   "| SQP220 | 176/220 | 160/200 | 1506A-E88TAG1 | UCI274H | USA | 1830 | 2959 | 2900×900×1536 | 3600×1333×2040 |",
   "| SQP250 | 200/250 | 180/225 | 1506A-E88TAG2 | UCDI274J | USA | 2760 | 4500 | 3000×1200×2000 | 4100×1490×2000 |",
   "| SQP275 | 220/275 | 200/250 | 1506A-E88TAG3 | UCDI274K | USA | 2760 | 4500 | 3000×1200×2000 | 4100×1490×2000 |",
   "| SQP300 | 240/300 | 220/275 | 1506A-E88TAG4 | HCI444D | USA | 2860 | 4600 | 3000×1200×2000 | 4100×1490×2000 |",
   "| SQP330 | 264/330 | 240/300 | 1506A-E88TAG5 | HCI444D | USA | 2860 | 4600 | 3000×1200×2000 | 4100×1490×2000 |",
   "| SQP400 | 320/400 | 280/350 | 2206C-E13TAG2 | HCI444E | USA | 2932 | 4724 | 3200×1206×1980 | 4500×1583×2200 |",
   "| SQP450 | 360/450 | 320/400 | 2206C-E13TAG3 | HCI444E | USA | 3069 | 4860 | 3200×1206×1980 | 4500×1583×2200 |",
   "| SQP500 | 400/500 | 360/450 | 2506C-E15TAG1 | HCI544C | USA | 3400 | 5039 | 3500×1540×1850 | 4700×1583×2200 |",
   "| SQP550 | 440/550 | 400/500 | 2506C-E15TAG2 | HCI544D | USA | 3551 | 5166 | 3500×1540×1850 | 4700×1583×2200 |",
   "| SQP660 | 528/660 | 480/600 | 2806C-E18TAG1A | HCI544E | USA | 3925 | 6041 | 3500×1540×2050 | 4700×1983×2200 |",
   "| SQP700 | 560/700 | 520/650 | 2806A-E18TAG2 | HCI544F | USA | 3925 | 6041 | 3500×1540×2050 | 4700×1983×2200 |",
   "| SQP820 | 660/825 | 600/750 | 4006-23TAG2A | HCI634G | UK/INDIA | 5525 | 10370 | 4350×1750×2270 | 6058×2438×2591 |",
   "| SQP900 | 720/900 | 648/810 | 4006-23TAG3A | HCI634G | UK/INDIA | 5570 | 10400 | 4350×1750×2270 | 6058×2438×2591 |",
   "| SQP1000 | 800/1000 | 720/900 | 4008TAG1A | HCI634H | UK/INDIA | 6667 | 11667 | 4350×1750×2270 | 6058×2438×2591 |",
   "| SQP1100 | 880/1100 | 800/990 | 4008TAG2A | HCI634J | UK/INDIA | 6792 | 12030 | 4350×1750×2270 | 6058×2438×2591 |",
   "| SQP1250 | 1000/1250 | 900/1125 | 4008-30TAG3 | HCI634K | UK | 6792 | 12030 | 4800×2200×2477 | 12192×2438×2896 |",
   "| SQP1375 | 1100/1375 | 1000/1250 | 4012-46TWG2A | LVI634G | UK/INDIA | 9950 | 17950 | 4800×2200×2477 | 12192×2438×2896 |",
   "| SQP1500 | 1200/1500 | 1100/1375 | 4012-46TWG3A | PI734B | UK | 10205 | 18205 | 4800×2200×2477 | 12192×2438×2896 |",
   "| SQP1650 | 1320/1650 | 1200/1500 | 4012-46TAG2A | PI734C | UK/INDIA | 10435 | 18435 | 4800×2200×2477 | 12192×2438×2896 |",
   "| SQP1875 | 1500/1875 | 1360/1700 | 4012-46TAG3A | PI734E | UK/INDIA | 11200 | 19200 | 4800×2200×2477 | 12192×2438×2896 |",
   "| SQP2000 | 1600/2000 | 1440/1800 | 4016TAG1A | PI734E | UK | 13780 | 21780 | 4800×2200×2477 | 12192×2438×2896 |",
   "| SQP2000 | 1600/2000 | 1440/1800 | 4016-61TRG1 | PI734E | UK/INDIA | 13780 | 21780 | 4800×2200×2477 | 12192×2438×2896 |",
   "| SQP2250 | 1800/2250 | 1600/2000 | 4016TAG2A | PI734F | UK | 13875 | 21875 | 4800×2200×2477 | 12192×2438×2896 |",
   "| SQP2250 | 1800/2250 | 1600/2000 | 4016-61TRG2 | PI734F | UK/INDIA | 13875 | 21875 | 4800×2200×2477 | 12192×2438×2896 |",
   "| SQP2500 | 2000/2500 | 1800/2250 | 4016-61TRG3 | PI734G | UK/INDIA | 14900 | 22900 | 4800×2200×2477 | 12192×2438×2896 |"
  ]
 },
 {
  "n": 106,
  "url": "http://www.gz-sanqpower.com/Perkins/Powered-by-Perkins.html",
  "title": "Powered by Perkins -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.",
  "header": [
   "| Genset Model | Standby Power | Prime Power | Engine Model | Alternator Model | Fuel Consumption | Genset Weight (Kg) | Genset overall LxWxH (MM) | Click for Detail Data",
   "| kW/kVa | kW/kVa | Perkins | Stamford | L/H | Open type | Silent type | Open Type | Silent type"
  ],
  "rows": [
   "| SQP12-6 | 10/12 | 8.8/11 | 403D-11G | PI044E | Wuxi | 436 | 946 | 1500×650×1225 | 2200×1033×1306 |",
   "| SQP17-6 | 14/18 | 13/16 | 403D-15G | PI044F | Wuxi | 510 | 1010 | 1500x650x1225 | 2200x1033x1306 |",
   "| SQP20-6 | 16/20 | 14/18 | 403A-15G2 | PI044F | Wuxi | 620 | 1140 | 1500×650×1225 | 2200×1033×1306 |",
   "| SQP27-6 | 21/27 | 19/24 | 404D-22G | PI144D | Wuxi | 620 | 1140 | 1500×650×1225 | 2200×1033×1306 |",
   "| SQP36-6 | 28/36 | 25/31 | 404D-22TG | PI144E | Wuxi | 670 | 1170 | 1500×650×1225 | 2200×1033×1306 |",
   "| SQP38-6 | 30/38 | 27/34 | 1103A-33G | PI144G | UK/INDIA | 670 | 1170 | 1500×650×1225 | 2200×1033×1306 |",
   "| SQP60-6 | 47/60 | 42/53 | 1103A-33TG1 | PI144K | UK/INDIA | 900 | 1490 | 1650×750×1280 | 2300×1133×1380 |",
   "| SQP75-6 | 60/75 | 54/68 | 1103A-33TG2 | UCI224E | UK/INDIA | 910 | 1484 | 1650×750×1280 | 2300×1133×1376 |",
   "| SQP85-6 | 68/85 | 62/77 | 1104A-44TG1 | UCI224F | Wuxi | 789 | 1553 | 1750×850×1300 | 2300×1133×1376 |",
   "| SQP100-6 | 80/100 | 72/90 | 1104C-44TAG1 | UCI224F | Wuxi | 805 | 1597 | 1750×850×1300 | 2300×1133×1376 |",
   "| SQP100-6 | 80/100 | 72/90 | 1104A-44TG2 | UCI224F | Wuxi | 1014 | 1805 | 2240×850×1320 | 2700×1133×1666 |",
   "| SQP127-6 | 100/127 | 90/112 | 1104C-44TAG2 | UCI274C | Wuxi | 1254 | 1805 | 2240×850×1320 | 2700×1133×1666 |",
   "| SQP165-6 | 135/169 | 122/152 | 1106A-70TG1 | UCI274E | Wuxi | 1710 | 2820 | 2900×900×1536 | 3600×1333×2040 |",
   "| SQP188-6 | 150/188 | 136/170 | 1106A-70TAG2 | UCI274E | Wuxi | 1725 | 2845 | 2900×900×1536 | 3600×1333×2040 |",
   "| SQP220-6 | 176/220 | 160/200 | 1106A-70TAG3 | UCI274F | Wuxi | 1840 | 2914 | 2900×900×1536 | 3600×1333×2040 |",
   "| SQP275-6 | 220/275 | 200/250 | 1506A-E88TAG2 | UCI274H | USA | 2760 | 4500 | 3000×1200×2000 | 4100×1490×2000 |",
   "| SQP313-6 | 250/313 | 225/282 | 1506A-E88TAG3 | UCDI274J | USA | 2760 | 4500 | 3000×1200×2000 | 4100×1490×2000 |",
   "| SQP375-6 | 300/375 | 270/338 | 1506A-E88TAG5 | HCI444D | USA | 2810 | 4600 | 3000×1200×2000 | 4100×1490×2000 |",
   "| SQP438-6 | 352/438 | 320/400 | 2206C-E13TAG2 | HCI444ES | USA | 2955 | 4774 | 3200×1206×1980 | 4500×1583×2200 |",
   "| SQP500-6 | 400/500 | 365/465 | 2206C-E13TAG3 | HCI444FS | USA | 2985 | 4800 | 3200×1206×1980 | 4500×1583×2200 |",
   "| SQP575-6 | 460/575 | 410/512 | 2506C-E15TAG1 | HCI544C | USA | 3410 | 5100 | 3500×1540×1850 | 4700×1583×2200 |",
   "| SQP625-6 | 500/624 | 450/560 | 2506C-E15TAG2 | HCI544C | USA | 3550 | 5216 | 3500×1540×1850 | 4700×1583×2200 |",
   "| SQP688-6 | 550/688 | 500/625 | 2806C-E18TAG1A | HCI544D | USA | 3680 | 5911 | 3500×1540×2050 | 4700×1983×2200 |",
   "| SQP750-6 | 600/750 | 552/690 | 2806C-E18TAG2 | HCI544E | USA | 3769 | 5960 | 3500×1540×2050 | 4700×1983×2200 |",
   "| SQP825-6 | 660/825 | 600/725 | 4006-23TAG2A | HCI544E | UK/INDIA | 5300 | 10172 | 4350×1750×2270 | 6058×2438×2591 |",
   "| SQP944-6 | 735/944 | 680/850 | 4006-23TAG3A | LVI634B | UK/INDIA | 5600 | 10420 | 4350×1750×2270 | 6058×2438×2591 |",
   "| SQP1100-6 | 880/1100 | 800/1000 | 4008TAG2 | HCI634G | UK/INDIA | 6700 | 11717 | 4700×2070×2414 | 6058×2438×2591 |",
   "| SQP1375-6 | 1120/1400 | 1002/1252 | 4012-46TWG2A | HCI634J | UK/INDIA | 9750 | 17800 | 4700×2200×2477 | 12192×2438×2896 |",
   "| SQP1675-6 | 1340/1675 | 1200/1500 | 4012-46TAG2A | PI374A | UK/INDIA | 10100 | 18100 | 4800×2200×2477 | 12192×2438×2896 |",
   "| SQP1880-6 | 1500/1880 | 1364/1705 | 4012-46TAG3A | PI374C | UK/INDIA | 10500 | 18485 | 4900×2200×2477 | 12192×2438×2896 |"
  ]
 },
 {
  "n": 107,
  "url": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "title": "Powered by Joint Venture Cummins -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.",
  "header": [
   "| Genset Model | Standby Power | Prime Power | Engine Model | Alternator Model | Fuel Consumption | Genset Weight Kg | Genset overall LxWxH (mm) | click for datail data",
   "| kW/kVa | kW/kVa | Cummins | Stamford | L/H | Open type | Silent type | Open Type | Silent type"
  ],
  "rows": [
   "| SQC27 | 22/27 | 20/25 | 4B3.9-G2 | PI144E | 6.3 | 777 | 1380 | 1580×650×1146 | 2350×1133×1516 |",
   "| SQC30 | 24/30 | 22/27.5 | 4B3.9-G1 | PI144F | 6.5 | 777 | 1380 | 1580×650×1146 | 2350×1133×1516 |",
   "| SQC30 | 24/30 | 22/27.5 | 4B3.9-G2 | PI144F | 6.5 | 777 | 1380 | 1580×650×1146 | 2350×1133×1516 |",
   "| SQC33 | 26.4/33 | 24/30 | 4BT3.9-G1 | PI144G | 6.7 | 830 | 1420 | 1800×730×1290 | 2350×1133×1516 |",
   "| SQC33 | 26.4/33 | 24/30 | 4BT3.9-G2 | PI144G | 6.7 | 830 | 1420 | 1800×730×1290 | 2350×1133×1516 |",
   "| SQC40 | 31/39 | 28/35 | 4BT3.9-G1 | PI144H | 8.3 | 830 | 1420 | 1800×730×1290 | 2350×1133×1516 |",
   "| SQC40 | 31/39 | 28/35 | 4BT3.9-G2 | PI144H | 8.3 | 830 | 1420 | 1800×730×1290 | 2350×1133×1516 |",
   "| SQC45 | 35/44 | 32/40 | 4BT3.9-G1 | PI144J | 9.4 | 830 | 1420 | 1800×730×1290 | 2350×1133×1516 |",
   "| SQC45 | 35/44 | 32/40 | 4BT3.9-G2 | PI144J | 9.4 | 830 | 1420 | 1800×730×1290 | 2350×1133×1516 |",
   "| SQC55 | 44/55 | 40/50 | 4BTA3.9-G2 | UCI224D | 11.7 | 926 | 1530 | 1900×783×1257 | 2350×1133×1516 |",
   "| SQC65 | 53/66 | 48/60 | 4BTA3.9-G2 | UCI224E | 13.8 | 975 | 1540 | 1900×783×1257 | 2350×1133×1516 |",
   "| SQC80 | 64/80 | 58/72 | 4BTA3.9-G11 | UCI224F | 16.2 | 975 | 1540 | 1900×783×1257 | 2350×1133×1516 |",
   "| SQC95 | 74/93 | 68/85 | 6BT5.9-G1 | UCI224G | 19.5 | 1249 | 2037 | 2200×830×1278 | 3200×1133×1766 |",
   "| SQC95 | 74/93 | 68/85 | 6BT5.9-G2 | UCI224G | 19.5 | 1249 | 2037 | 2200×830×1278 | 3200×1133×1766 |",
   "| SQC110 | 88/110 | 80/100 | 6BT5.9-G1 | UCI274C | 22.9 | 1272 | 2059 | 2200×830×1278 | 3200×1133×1766 |",
   "| SQC110 | 88/110 | 80/100 | 6BT5.9-G2 | UCI274C | 22.9 | 1272 | 2059 | 2200×830×1278 | 3200×1133×1766 |",
   "| SQC125 | 100/125 | 91/114 | 6BTA5.9-G2 | UCI274D | 25.5 | 1297 | 2130 | 2200×830×1325 | 3200×1133×1766 |",
   "| SQC138 | 110/138 | 100/125 | 6BTAA5.9-G2 | UCI274ES | 29.5 | 1381 | 2168 | 2360×830×1334 | 3200×1133×1766 |",
   "| SQC150 | 120/150 | 110/138 | 6BTAA5.9-G2 | UCI274E | 29.5 | 1381 | 2168 | 2360×830×1334 | 3200×1133×1766 |",
   "| SQC165 | 132/165 | 120/150 | 6BTAA5.9-G12 | UCI274F | 34.8 | 1420 | 2430 | 2360×830×1334 | 3200×1133×1766 |",
   "| SQC175 | 140/175 | 128/160 | 6CTA8.3-G1 | UCI274F | 35.7 | 1782 | 3040 | 2360×847×1366 | 3600×1333×2040 |",
   "| SQC175 | 140/175 | 128/160 | 6CTA8.3-G2 | UCI274F | 35.7 | 1782 | 3040 | 2360×847×1366 | 3600×1333×2040 |",
   "| SQC200 | 160/200 | 145/182 | 6CTA8.3-G1 | UCI274G | 41.2 | 1832 | 3100 | 2360×847×1366 | 3600×1333×2040 |",
   "| SQC200 | 160/200 | 145/182 | 6CTA8.3-G2 | UCI274G | 41.2 | 1832 | 3100 | 2360×847×1366 | 3600×1333×2040 |",
   "| SQC220 | 176/220 | 160/200 | 6CTAA8.3-G2 | UCI274H | 43.3 | 1850 | 3040 | 2400×980×1460 | 3600×1333×2040 |",
   "| SQC250 | 200/250 | 180/225 | 6LTAA8.9-G2 | UCDI274J | 47.8 | 1960 | 3380 | 2540×1018×1527 | 3600×1333×2040 |",
   "| SQC275 | 220/275 | 200/250 | 6LTAA8.9-G2 | UCDI274K | 53 | 1985 | 3400 | 2540×1018×1527 | 3600×1333×2040 |",
   "| SQC288 | 230/288 | 210/263 | 6LTAA8.9-G3 | HCI444D | 54 | 2204 | 3619 | 2540×1018×1527 | 3600×1333×2040 |",
   "| SQC415 | 330/413 | 300/375 | 6ZTAA13-G3 | HCI444F | 73.5 | 3600 | 6400 | 3250×1360×2100 | 5000×1983×2371 |",
   "| SQC460 | 368/460 | 350/438 | 6ZTAA13-G2 | HCI544C | 87 | 3700 | 6450 | 3250×1360×2100 | 5000×1983×2371 |",
   "| SQC460 | 368/460 | 360/450 | 6ZTAA13-G4 | HCI544C | 89.5 | 3700 | 6450 | 3250×1360×2100 | 5000×1983×2371 |",
   "| SQC500 | 400/500 | 360/450 | QSZ13-G2 | HCI544C | 98 | 3700 | 6450 | 3250×1360×2100 | 5000×1983×2371 |",
   "| SQC550 | 440/550 | 400/500 | QSZ13-G3 | HCI544D | 101 | 3700 | 6450 | 3250×1360×2100 | 5000×1983×2371 |"
  ]
 },
 {
  "n": 107,
  "url": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "title": "Powered by Joint Venture Cummins -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.",
  "header": [
   "| Genset Model | Standby Power | Prime Power | Engine Model | Alternator Model | Fuel Consumption | Genset Weight Kg | Genset overall LxWxH (mm) | click for datail data",
   "| kW/kVa | kW/kVa | Cummins | Stamford | L/H | Open type | Silent type | Open Type | Silent type"
  ],
  "rows": [
   "| SQC250 | 200/250 | 180/225 | NT855-GA | UCDI274J | 47.5 | 2460 | 4200 | 3000×1054×1758 | 4300×1483×2145 |",
   "| SQC275 | 220/275 | 200/250 | NT855-GA | UCDI274K | 52.3 | 2490 | 4250 | 3000×1054×1758 | 4300×1483×2145 |",
   "| SQC275 | 220/275 | 200/250 | MTA11-G2 | UCDI274K | 53.2 | 2370 | 4123 | 2750×1050×1585 | 4300×1483×2145 |",
   "| SQC315 | 260/315 | 240/300 | NTA855-G1A | HCI444D | 61 | 2810 | 4450 | 3000×1054×1758 | 4300×1483×2145 |",
   "| SQC350 | 280/350 | 256/320 | NTA855-G1B | HCI444ES | 68.3 | 2920 | 4495 | 3000×1054×1758 | 4300×1483×2145 |",
   "| SQC350 | 280/350 | 256/320 | MTAA11-G3 | HCI444ES | 63 | 2300 | 4887 | 3000×1140×1600 | 4500×1583×2100 |",
   "| SQC385 | 308/385 | 280/350 | NTA855-G2A | HCI444E | 72 | 3120 | 4495 | 3000×1054×1758 | 4300×1483×2145 |",
   "| SQC390 | 312/390 | 283/354 | NTA855-G4 | HCI444E | 75 | 3280 | 4495 | 3000×1054×1758 | 4300×1483×2145 |",
   "| SQC415 | 330/413 | 300/375 | NTAA855-G7 | HCI444FS | 83.5 | 2864 | 5327 | 3250×1120×1721 | 4500×1583×2100 |",
   "| SQC438 | 350/438 | 320/400 | QSNT-G3 | HCI444F | 85 | 2875 | 5350 | 3250×1120×1721 | 4500×1583×2100 |",
   "| SQC450 | 360/450 | 320/400 | NTAA855-G7A | HCI444F | 87 | 2880 | 5360 | 3250×1120×1721 | 4500×1583×2100 |",
   "| SQC500 | 400/500 | 360/450 | KTA19-G3 | HCI544C | 95.1 | 3800 | 6500 | 3350×1280×1934 | 4800×1683×2200 |",
   "| SQC550 | 440/550 | 400/500 | KTA19-G3A | HCI544D | 94.6 | 3940 | 6630 | 3350×1280×1934 | 4800×1683×2200 |",
   "| SQC550 | 440/550 | 400/500 | KTA19-G4 | HCI544D | 97 | 3940 | 6630 | 3350×1280×1934 | 4800×1683×2200 |",
   "| SQC600 | 480/600 | 440/550 | KTAA19-G5 | HCI544E | 113 | 4020 | 6650 | 3525×1550×2032 | 5000×1983×2371 |",
   "| SQC660 | 528/660 | 480/600 | KTA19-G8 | HCI544E | 126 | 4150 | 6800 | 3350×1280×1934 | 4800×1683×2200 |",
   "| SQC688 | 550/688 | 500/625 | KTAA19-G6A | HCI544FS | 128 | 4220 | 6700 | 3525×1550×2032 | 5000×1983×2371 |",
   "| SQC700 | 560/700 | 504/630 | KT38-G | HCI544F | 140 | 4220 | 6700 | 3525×1550×2032 | 5000×1983×2371 |",
   "| SQC715 | 572/715 | 520/650 | QSKTAA19-G4 NR2 | HCI544F | 145 | 6600 | 9000 | 3525×1550×2032 | 5000×1983×2371 |",
   "| SQC800 | 640/800 | 582/728 | KT38-GA/G1 | LVI634B | 225 | 6785 | 11985 | 4200×1805×2383 | 6058×2438×2896 |",
   "| SQC825 | 660/825 | 600/750 | KTA38-G2 | LVI634B | 167 | 7000 | 12200 | 4200×1805×2383 | 6058×2438×2896 |",
   "| SQC880 | 704/880 | 640/800 | KTA38-G2B | HCI634G | 169 | 7140 | 12350 | 4200×1805×2383 | 6058×2438×2896 |",
   "| SQC1000 | 800/1000 | 728/910 | KTA38-G2A | HCI634H | 196 | 7140 | 12450 | 4200×1805×2383 | 6058×2438×2896 |",
   "| SQC1100 | 880/1100 | 800/1000 | KTA38-G5 | HCI634J | 209 | 7310 | 12510 | 4200×1805×2244 | 6058×2438×2896 |",
   "| SQC1250 | 1000/1250 | 900/1125 | KTA38-G9 | HCI634K | 210 | 8100 | 13417 | 4350×2090×2178 | 6058×2438×2896 |",
   "| SQC1375 | 1100/1375 | 1000/1250 | QSK38-G5 | PI734A | 274 | 7800 | 15800 | 5140×1850×2340 | 12192×2438×2896 |",
   "| SQC1375 | 1100/1375 | 1000/1250 | KTA50-G3 | PI734A | 254 | 9038 | 16850 | 5000×1850×2343 | 12192×2438×2896 |",
   "| SQC1540 | 1232/1540 | 1120/1400 | KTA50-G8 | PI734C | 289 | 9522 | 18322 | 5200×2260×2510 | 12192×2438×2896 |",
   "| SQC1650 | 1320/1650 | 1200/1500 | KTA50-GS8 | PI734C | 309 | 9900 | 18500 | 5200×2260×2510 | 12192×2438×2896 |"
  ]
 },
 {
  "n": 107,
  "url": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "title": "Powered by Joint Venture Cummins -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.",
  "header": [
   "| Genset Model | Standby Power | Prime Power | Engine Model | Alternator Model | Fuel Consumption L/H (full load100%) | Genset Weight Kg | Genset overall LXWXH (mm) | click for datail data",
   "| kW/kVa | kW/kVa | Open type | Silent type | Open Type | Silent type"
  ],
  "rows": [
   "| SQC25-6 | 19/24 | 17.5/21.9 | 4B3.9-G1 | PI044H | 6.3 | 750 | 1390 | 1580×650×1146 | 2350×1133×1516 |",
   "| SQC25-6 | 19/24 | 17.5/21.9 | 4B3.9-G2 | PI044H | 6.3 | 750 | 1390 | 1580×650×1146 | 2350×1133×1516 |",
   "| SQC33-6 | 26.5/33 | 24/30 | 4B3.9-G1 | PI144E | 8.6 | 777 | 1390 | 1580×650×1146 | 2350×1133×1516 |",
   "| SQC33-6 | 26.5/33 | 24/30 | 4B3.9-G2 | PI144E | 8.6 | 777 | 1390 | 1580×650×1146 | 2350×1133×1516 |",
   "| SQC40-6 | 33/41 | 30/37.5 | 4BT3.9-G1 | PI144G | 9.5 | 802 | 1420 | 1800×730×1290 | 2350×1133×1516 |",
   "| SQC40-6 | 33/41 | 30/37.5 | 4BT3.9-G2 | PI144G | 9.5 | 802 | 1420 | 1800×730×1290 | 2350×1133×1516 |",
   "| SQC45-6 | 36/45 | 34/42 | 4BT3.9-G2 | PI144H | 10.7 | 802 | 1420 | 1800×730×1290 | 2350×1133×1516 |",
   "| SQC60-6 | 48/60 | 44/55 | 4BTA3.9-G2 | UCI224C | 13.8 | 926 | 1540 | 1900×783×1257 | 2350×1133×1516 |",
   "| SQC70-6 | 56/70 | 50/62 | 4BTA3.9-G2 | UCI224D | 15.9 | 926 | 1540 | 1900×783×1257 | 2350×1133×1516 |",
   "| SQC85-6 | 66/83 | 60/75 | 4BTA3.9-G2 | UCI224E | 17.8 | 926 | 1540 | 1900×783×1257 | 2350×1133×1516 |",
   "| SQC100-6 | 80/100 | 72/90 | 4BTA3.9-G11 | UCI224F | 20.5 | 926 | 1540 | 1900×783×1257 | 2350×1133×1516 |",
   "| SQC110-6 | 88/110 | 80/100 | 6BT5.9-G2 | UCI224G | 25.6 | 1220 | 2059 | 2200×830×1278 | 3200×1133×1766 |",
   "| SQC125-6 | 100/125 | 91/114 | 6BT5.9-G1 | UCI274C | 29 | 1272 | 2059 | 2200×830×1278 | 3200×1133×1766 |",
   "| SQC125-6 | 100/125 | 91/114 | 6BT5.9-G2 | UCI274C | 29 | 1272 | 2059 | 2200×830×1278 | 3200×1133×1766 |",
   "| SQC145-6 | 116/145 | 105/131 | 6BTA5.9-G2 | UCI274D | 31 | 1290 | 2090 | 2200×830×1325 | 3200×1133×1766 |",
   "| SQC165-6 | 132/165 | 120/150 | 6BTAA5.9-G2 | UCI274E | 34.3 | 1370 | 2178 | 2360×830×1334 | 3200×1133×1766 |",
   "| SQC180-6 | 143/180 | 130/163 | 6BTAA5.9-G12 | UCI274E | 37.8 | 1420 | 2430 | 2360×830×1334 | 3200×1133×1766 |",
   "| SQC195-6 | 157/195 | 143/178 | 6CTA8.3-G1 | UCI274E | 41.4 | 1755 | 3050 | 2360×847×1366 | 3600×1333×2040 |",
   "| SQC195-6 | 157/195 | 143/178 | 6CTA8.3-G2 | UCI274E | 41.4 | 1755 | 3050 | 2360×847×1366 | 3600×1333×2040 |",
   "| SQC220-6 | 176/220 | 160/200 | 6CTA8.3-G1 | UCI274F | 44.7 | 1755 | 3050 | 2360×847×1366 | 3600×1333×2040 |",
   "| SQC220-6 | 176/220 | 160/200 | 6CTA8.3-G2 | UCI274F | 44.7 | 1755 | 3050 | 2360×847×1366 | 3600×1333×2040 |",
   "| SQC240-6 | 192/240 | 175/220 | 6CTAA8.3-G2 | UCI274G | 49 | 1800 | 3204 | 2400×980×1460 | 3600×1333×2040 |",
   "| SQC275-6 | 220/275 | 200/250 | 6LTAA8.9-G2 | UCI274H | 54.4 | 1940 | 3050 | 2540×1018×1527 | 3600×1333×2040 |",
   "| SQC300-6 | 240/300 | 218/273 | 6LTAA8.9-G2 | UCDI274J | 60 | 1940 | 3390 | 2540×1018×1527 | 3600×1333×2040 |",
   "| SQC325-6 | 260/325 | 236/295 | 6LTAA8.9-G3 | UCDI274J | 62 | 1940 | 3400 | 2540×1018×1527 | 3600×1333×2040 |",
   "| SQC415-6 | 330/413 | 300/375 | 6ZTAA13-G3 | HCI444D | 77.8 | 3600 | 6400 | 3250×1360×2100 | 5000×1983×2371 |",
   "| SQC460-6 | 368/460 | 360/450 | 6ZTAA13-G2 | HCI444FS | 81 | 3600 | 6400 | 3250×1360×2100 | 5000×1983×2371 |",
   "| SQC460-6 | 368/460 | 360/450 | 6ZTAA13-G4 | HCI444FS | 81 | 3600 | 6400 | 3250×1360×2100 | 5000×1983×2371 |"
  ]
 },
 {
  "n": 107,
  "url": "http://www.gz-sanqpower.com/Cummins/Powered-by-Joint-Venture-Cummins.html",
  "title": "Powered by Joint Venture Cummins -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.",
  "header": [
   "| Genset Model | Standby Power | Prime Power | Engine Model | Alternator Model | Fuel Consumption L/H (full load100%) | Genset Weight Kg | Genset overall LXWXH (mm) | click for detail data",
   "| kW/kVa | kW/kVa | Open type | Silent type | Open Type | Silent type"
  ],
  "rows": [
   "| SQC275-6 | 220/275 | 200/250 | NT855-GA | UCI274H | 60.4 | 2485 | 4120 | 3000×1054×1758 | 4300×1483×2145 |",
   "| SQC350-6 | 280/350 | 256/320 | NTA855-G1 | HCI444D | 70.1 | 2840 | 4470 | 3000×1054×1758 | 4300×1483×2145 |",
   "| SQC375-6 | 300/375 | 275/344 | NTA855-G1B | HCI444D | 70.5 | 2869 | 4470 | 3000×1054×1758 | 4300×1483×2145 |",
   "| SQC440-6 | 352/440 | 320/400 | NTA855-G3 | HCI444E | 85.1 | 2940 | 4515 | 3000×1054×1758 | 4300×1483×2145 |",
   "| SQC500-6 | 400/500 | 360/450 | KTA19-G2 | HCI444FS | 95.8 | 3627 | 6440 | 3350×1280×1934 | 4800×1683×2200 |",
   "| SQC550-6 | 440/550 | 400/500 | KTA19-G3 | HCI444F | 101 | 3830 | 6490 | 3350×1280×1934 | 4800×1683×2200 |",
   "| SQC565-6 | 450/565 | 410/513 | KTA19-G3 | HCI544C | 103.5 | 3850 | 6520 | 3350×1280×1934 | 4800×1683×2200 |",
   "| SQC625-6 | 500/625 | 450/565 | KTA19-G3A | HCI544C | 117 | 3870 | 6600 | 3350×1280×1934 | 4800×1683×2200 |",
   "| SQC625-6 | 500/625 | 450/565 | KTA19-G4 | HCI544C | 117 | 3870 | 6600 | 3350×1280×1934 | 4800×1683×2200 |",
   "| SQC688-6 | 550/688 | 470/588 | KTAA19-G5 | HCI544D | 134 | 3950 | 6720 | 3525×1550×2032 | 5000×1983×2371 |",
   "| SQC750-6 | 600/750 | 546/682 | KTAA19-G6A | HCI544E | 142 | 4100 | 6800 | 3525×1550×2032 | 5000×1983×2371 |",
   "| SQC750-6 | 600/750 | 546/682 | QSK19-G5 | HCI544E | 151 | 4100 | 6800 | 3525×1550×2032 | 5000×1983×2371 |",
   "| SQC850-6 | 680/850 | 620/775 | KT38-G | HCI544F | 154 | 6500 | 11667 | 4200×1805×2383 | 6058×2438×2896 |",
   "| SQC963-6 | 770/963 | 700/875 | KTA38-G1 | HCI634G | 186 | 6750 | 11889 | 4200×1805×2383 | 6058×2438×2896 |",
   "| SQC1000-6 | 800/1000 | 725/906 | KTA38-G2 | HCI634G | 204 | 6950 | 11947 | 4200×1805×2383 | 6058×2438×2896 |",
   "| SQC1100-6 | 880/1100 | 800/1000 | KTA38-G2A | HCI634G | 210 | 7150 | 12834 | 4200×1805×2383 | 6058×2438×2896 |",
   "| SQC1250-6 | 1000/1250 | 900/1125 | KTA38-G4 | HCI634H | 229.5 | 7280 | 13170 | 4200×1805×2244 | 6058×2438×2896 |",
   "| SQC1375-6 | / | 1100/1375 | KTA38-G9 | HCI634J | 210 | 8100 | 13417 | 4350×2090×2178 | 6058×2438×2896 |",
   "| SQC1540-6 | 1232/1540 | 1120/1400 | KTA50-G3 | HCI634K | 281.5 | 9150 | 17020 | 5000×1850×2343 | 12192×2438×2896 |",
   "| SQC1730-6 | 1384/1730 | 1260/1575 | KTA50-G9 | PI734B | 327 | 9560 | 17550 | 5200×2260×2510 | 12192×2438×2896 |",
   "| SQC1875-6 | 1500/1875 | 1260/1575 | KTA50-G9 | PI734C | 327 | 9590 | 18200 | 5200×2260×2510 | 12192×2438×2896 |"
  ]
 },
 {
  "n": 108,
  "url": "http://www.gz-sanqpower.com/Cummins/Power-by-Imported-Cummins.html",
  "title": "Power by Imported Cummins -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.",
  "header": [
   "| Genset Model | Standby Power | Prime Power | Engine Model | C/O Of Engine | Alternator Model | Fuel Consum-ption | Genset Weight kg | Genset overall LXWXH (mm) | click for detail data",
   "| kW/kVa | kW/kVa | Cummins | Stamford | L/H | Open type | Silent type | Open type | Silent type"
  ],
  "rows": [
   "| SQIC27.5 | 22/27.5 | 20/25 | X2.5-G2 | USA | PI144E | 5.3 | 582 | 1357 | 1667×930×1247 | 2350×1133×1516 |",
   "| SQIC38 | 30/38 | 28/35 | X3.3-G1 | USA | PI144H | 7.4 | 875 | 1382 | 1753×930×1250 | 2350×1133×1516 |",
   "| SQIC44 | 35/44 | 32/40 | S3.8-G4 | USA | PI144J | 8.5 | 1105 | 1499 | 2115×1044×1516 | 2350×1133×1516 |",
   "| SQIC55 | 44/55 | 40/50 | S3.8-G6 | USA | UCI224D | 10.6 | 1120 | 1499 | 2115×1044×1516 | 2350×1133×1516 |",
   "| SQIC66 | 53/66 | 48/60 | S3.8-G7 | USA | UCI224E | 12.7 | 1105 | 1499 | 2115×1044×1516 | 2350×1133×1516 |",
   "| SQIC90 | 72/90 | 66/82 | QSB5-G3 | USA | UCI224G | 17.5 | 1150 | 1978 | 1500×830×1250 | 3200×1133×1766 |",
   "| SQIC100 | 80/100 | 73/91 | QSB5-G4 | USA | UCI274C | 19.3 | 1272 | 1997 | 2200×955×1490 | 3200×1133×1766 |",
   "| SQIC110 | 88/110 | 80/100 | QSB5-G5 | USA | UCI274C | 21.2 | 1272 | 2019 | 2200×955×1490 | 3200×1133×1766 |",
   "| SQIC175 | 140/175 | 120/150 | QSB7-G3 | USA | UCI274F | 31.8 | 1550 | 2342 | 2656×1100×1658 | 3200×1133×1766 |",
   "| SQIC200 | 160/200 | 144/180 | QSB7-G4 | USA | UCI274G | 38.2 | 1560 | 2888 | 2656×1100×1658 | 3200×1133×1766 |",
   "| SQIC220 | 176/220 | 160/200 | QSB7-G5 | USA | UCI274H | 42.4 | 1572 | 2948 | 2656×1100×1658 | 3200×1133×1766 |",
   "| SQIC250 | 200/250 | 180/225 | QSL9-G2 | USA | UCDI274J | 47.7 | 2300 | 3094 | 3135×1100×1928 | 3200×1133×1766 |",
   "| SQIC275 | 220/275 | 200/250 | QSL9-G3 | USA | UCDI274K | 53 | 2347 | 3468 | 3135×1100×1928 | 3200×1133×1766 |",
   "| SQIC330 | 264/330 | 240/300 | QSL9-G5 | USA | HCI444D | 63.6 | 3150 | 3488 | 2870×1120×1743 | 3200×1133×1766 |",
   "| SQIC330 | 264/330 | 240/300 | QSL9-G7 | USA | HCI444D | 75.2 | 3250 | 3568 | 2870×1120×1743 | 3200×1133×1766 |",
   "| SQIC500 | 400/500 | 360/450 | QSX15-G6 | USA | HCI544C | 96.5 | 4121 | 6165 | 3427×1500×2066 | 4800×1683×2200 |",
   "| SQIC550 | 440/550 | 400/500 | QSX15-G8 | USA | HCI544D | 106.6 | 5050 | 6215 | 3340×1425×1772 | 4800×1683×2200 |",
   "| SQIC550 | 440/550 | 400/500 | KTA19-G4 | USA | HCI544D | 107.3 | 3940 | 6933 | 3350×1280×1934 | 4800×1683×2200 |",
   "| SQIC700 | 560/700 | 500/625 | VTA28-G5 | INDIA | HCI544FS | 132.5 | 5760 | 7950 | 4047×1608×1942 | 5000×1983×2371 |",
   "| SQIC810 | 650/810 | 600/750 | QSK23-G2 | USA | HCI634G | 159 | 6420 | 10382 | 4266×1879×2052 | 6058×2438×2896 |",
   "| SQIC825 | 660/825 | 600/750 | VTA28-G6 | INDIA | HCI634G | 159 | 6040 | 10397 | 4047×1608×2187 | 6058×2438×2896 |",
   "| SQIC900 | 720/900 | 648/810 | QSK23-G3 | INDIA | LVI634D | 171.7 | 6680 | 10632 | 4266×1879×2052 | 6058×2438×2896 |",
   "| SQIC900 | 720/900 | 648/810 | QSK23-G9 | USA | LVI634D | 182.6 | 6730 | 10759 | 4266×1879×2052 | 6058×2438×2896 |",
   "| SQIC1000 | 800/1000 | 728/910 | QST30-G3 | USA | HCI634H | 192.9 | 6296 | 10944 | 4297×1685×2079 | 6058×2438×2896 |",
   "| SQIC1100 | 880/1100 | 800/1000 | QST30-G4 | USA | HCI634J | 212.3 | 8350 | 10609 | 4571×1785×2229 | 6058×2438×2896 |",
   "| SQIC1100 | 880/1100 | 800/1000 | KTA38-G5 | INDIA | HCI634J | 212 | 8350 | 12097 | 4470×1785×2229 | 6058×2438×2896 |",
   "| SQIC1250 | 1000/1250 | 900/1125 | KTA38-G9 | INDIA | LVI634G | 256 | 8569 | 13769 | 4470×1785×2229 | 6058×2438×2896 |",
   "| SQIC1400 | 1120/1400 | 1020/1275 | QSK38-G3/G5 | USA/UK | PI734B | 270 | 8600 | 15100 | 4470×1805×2244 | 12192×2438×2896 |",
   "| SQIC1400 | 1120/1400 | 1020/1275 | KTA50-G3 | INDIA | PI734B | 270.3 | 10075 | 15800 | 5283×2066×2233 | 12192×2438×2896 |",
   "| SQIC1540 | 1232/1540 | 1120/1400 | QSK50-G3 | UK | PI734C | 296.8 | 9575 | 16850 | 4783×2066×2233 | 12192×2438×2896 |",
   "| SQIC1675 | 1340/1675 | 1120/1400 | KTA50-G8 | INDIA | PI734C | 297.2 | 10324 | 18322 | 5690×2033×2330 | 12192×2438×2896 |",
   "| SQIC1675 | 1340/1675 | 1200/1500 | KTA50-GS8 | INDIA | PI734C | 318 | 10324 | 18500 | 5690×2033×2330 | 12192×2438×2896 |",
   "| SQIC1700 | 1360/1700 | 1232/1540 | QSK50-G4 | UK | PI734C | 326.5 | 9775 | 18852 | 4783×2066×2233 | 12192×2438×2896 |",
   "| SQIC1825 | 1460/1825 | 1320/1650 | QSK50-G7 | UK | PI734E | 349.8 | 9775 | 20627 | 4783×2066×2233 | 12192×2438×2896 |",
   "| SQIC2000 | 1600/2000 | 1500/1875 | QSK60-G3/G7 | UK | PI734E | 397.5 | 14257 | 20982 | 5900×2180×2600 | 12192×2438×2896 |",
   "| SQIC2250 | 1800/2250 | 1636/2045 | QSK60-G4/G11 | UK | PI734F | 433.5 | 15510 | 21065 | 6175×2286×2537 | 12192×2438×2896 |",
   "| SQIC2500 | 2000/2500 | 1600/2000 | QSK60-G13/18 | UK | PI734H/L- VSI804R | 434 | 15590 | 22106 | 6225×2286×2537 | 12192×2438×2896 |"
  ]
 },
 {
  "n": 108,
  "url": "http://www.gz-sanqpower.com/Cummins/Power-by-Imported-Cummins.html",
  "title": "Power by Imported Cummins -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.",
  "header": [
   "| Genset Model | Standby Power | Prime Power | Engine Model | Alternator Model | Fuel Consum-ption L/H (full load100%) | Genset Weight Kg | Genset overall LXWXH (mm) | click for detail data",
   "| kW/kVa | kW/kVa | Open type | Silent type | Open Type | Silent type"
  ],
  "rows": [
   "| SQIC500-6 | 400/500 | 360/450 | QSX15-G6/G8 | HCI444FS | 95 | 5050 | 6215 | 3340×1425×1772 | 4800×1683×2200 |",
   "| SQIC563-6 | 450/563 | 410/513 | QSX15-G7 | HCI544C | 108 | 3551 | 5166 | 3500x1540x1850 | 4700x1983x2200 |",
   "| SQIC625-6 | 500/625 | 455/569 | QSX15-G9 | HCI544C | 120.3 | 3940 | 6933 | 3350×1280×1934 | 4800×1683×2200 |",
   "| SQIC750-6 | 600/750 | 550688 | QSK19-G5 | HCI544E | 151 | 5210 | 10370 | 4350x1750x2270 | 6058x2438x2591 |",
   "| SQIC750-6 | 600/750 | 545/681 | VTA28-G5 | HCI544E | 154 | 5210 | 10370 | 4350x1750x2270 | 6058x2438x2591 |",
   "| SQIC813-6 | 650/813 | 591/739 | QSK23-G5 | HCI544F | 160 | 5210 | 10370 | 4350x1750x2270 | 6058x2438x2591 |",
   "| SQIC938-6 | 750/938 | 682/852 | QSK23-G6 | HCI634G | 177 | 6667 | 11667 | 4700x2070x2414 | 6058x2438x2591 |",
   "| SQIC950-6 | 760/950 | 690/865 | QSK23-G2 | HCI634G | 182.2 | 6420 | 10382 | 4266×1879×2052 | 6058×2438×2896 |",
   "| SQIC1000-6 | 800/1000 | 725/906 | QSK23-G3/G7 | HCI634G | 191.9 | 6680 | 10632 | 4266×1879×2052 | 6058×2438×2896 |",
   "| SQIC1125-6 | 900/1125 | 823/1029 | QST30-G3 | HCI634H | 217.3 | 6296 | 10944 | 4297×1685×2079 | 6058×2438×2896 |",
   "| SQICS1250-6 | 1000/1250 | 900/1125 | QST30-G4/G5 | LVI634E | 237.6 | 8350 | 10609 | 4571×1785×2229 | 6058×2438×2896 |",
   "| SQICS1250-6 | 1000/1250 | 900/1125 | KTA38-G4 | LVI634E | 245 | 8350 | 10609 | 4571×1785×2229 | 6058×2438×2896 |",
   "| SQIC1450-6 | 1160/1450 | 965/1206 | QSK38-G5 | LVI634F | 254.6 | 8600 | 15100 | 4470×1805×2244 | 12192×2438×2896 |",
   "| SQIC1563-6 | 1250/1563 | 1125/1406 | QSK38-G4 | HCI634K | 305 | 10075 | 15800 | 5283×2066×2233 | 12192×2438×2896 |",
   "| SQIC1560-6 | 1248/1560 | 1135/1418 | KTA50-G3 | HCI634K | 299.7 | 10075 | 15800 | 5283×2066×2233 | 12192×2438×2896 |",
   "| SQIC1750-6 | 1400/1750 | 1275/1594 | QSK50-G3 | PI734B | 336.6 | 9575 | 16850 | 4783×2066×2233 | 12192×2438×2896 |",
   "| SQIC1875-6 | 1500/1875 | 1365/1706 | QSK50-G4/G5 | PI734C | 360.4 | 9775 | 18322 | 4783×2066×2233 | 12192×2438×2896 |",
   "| SQIC1875-6 | 1500/1875 | 1295/1619 | KTA50-G9 | PI734C | 330 | 9775 | 18322 | 4783×2066×2233 | 12192×2438×2896 |",
   "| SQIC2000-6 | 1600/2000 | 1455/1819 | QSK50-G6 | PI734C | 397 | 13780 | 21780 | 6100x2775x3120 | 12192×2438×2896 |",
   "| SQIC2250-6 | 1800/2250 | 1600/2000 | QSK60-G5 | PI734D | 447 | 13875 | 21875 | 6100x2775x3120 | 12192x2438x2896 |",
   "| SQIC2500-6 | 2000/2500 | 1825/2281 | QSK60-G7 | PI734E | 481.8 | 15510 | 21065 | 6175×2286×2537 | 12192×2438×2896 |"
  ]
 },
 {
  "n": 109,
  "url": "http://www.gz-sanqpower.com/Mitsubishi/Powered-by-Mitsubishi.html",
  "title": "Powered by SME -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.",
  "header": [
   "| Genset Model | Standby Power | Prime Power | Engine Model | Alternator Model | Fuel Consumption | Genset Weight (Kg) | Genset overall LxWxH (MM) | Click for Detail Data",
   "| kVa/kW | kVa/kW | Mitsubishi | Stamford | L/H | Open type | Silent type | Open Type | Silent type"
  ],
  "rows": [
   "| SQM750 | 750/600 | 650/520 | S6R2--PTA-C | HCI544F | 139 | 4750 | 6500 | 3750x1410x2200 | 5030x1860x2550 |",
   "| SQM825 | 825/660 | 750/600 | S6R2-PTAA-C | HCI634G | 170 | 5600 | 12200 | 3950x1600x2000 | 6050x2438x2896 |",
   "| SQM1375 | 1375/1100 | 1250/1000 | S12R-PTA-C | LVI634G | 266 | 9320 | 16850 | 4570x2100x2460 | 6058x2438x2896 |",
   "| SQM1500 | 1500/1200 | 1375/1100 | S12R-PTA2-C | PI734B | 281 | 10500 | 18300 | 4650x2100x2630 | 12192x2438x2896 |",
   "| SQM1650 | 1650/1320 | 1500/1200 | S12R-PTAA2-C | PI734C | 308 | 12317 | 18500 | 4920x2192x2810 | 12192x2438x2896 |",
   "| SQM1815 | 1813/1450 | 1650/1320 | S16R-PTA-C | PI734D | 310 | 14150 | 19200 | 5470x2200x2810 | 12192x2438x2896 |",
   "| SQM2000 | 2000/1600 | 1875/1500 | S16R-PTA2-C | PI734E | 418 | 14545 | 21780 | 5450x2600x3100 | 12192x2438x2896 |",
   "| SQM2250 | 2250/1800 | 2000/1600 | S16R-PTAA2-C | PI734F | 432 | 14900 | 21875 | 5850x2450x3430 | 12192x2438x2896 |"
  ]
 },
 {
  "n": 110,
  "url": "http://www.gz-sanqpower.com/Doosan/Powered-by-Doosan.html",
  "title": "Powered by Doosan -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.",
  "header": [
   "| Genset Model | Standby Power | Prime Power | Engine Model | Alternator Model | Fuel Consumption | Genset Weight (Kg) | Genset overall LxWxH (MM) | Click for Detail Data",
   "| kW/kVa | kW/kVa | Doosan | Stamford | L/H | Open type | Silent type | Open Type | Silent type"
  ],
  "rows": [
   "| SQD165 | 132/165 | 120/150 | DP086TA | UCI274F | 34.8 | 1420 | 2430 | 2360x830x1334 | 3200x1133x1766 |",
   "| SQD220 | 176/220 | 160/200 | DP086LA | UCI274H | 43.1 | 2000 | 2500 | 2795x968x1632 | 3750x1080x2070 |",
   "| SQD250 | 200/250 | 180/225 | DP086LA | UCDI274J | 46.8 | 2000 | 3380 | 2650x960x1632 | 3600x1333x2040 |",
   "| SQD275 | 220/275 | 200/250 | P126T I | UCDI274K | 52 | 2000 | 3400 | 2650x960x1632 | 4300x1483x2145 |",
   "| SQD300 | 240/300 | 216/270 | P126T I | HCI444D | 58.1 | 2800 | 3200 | 3216x1015x1600 | 4810x1350x2260 |",
   "| SQD330 | 264/330 | 240/300 | P126T I-II | HCI444D | 61 | 2550 | 4450 | 2950x1060x1650 | 4300x1483x2145 |",
   "| SQD385 | 308/385 | 280/350 | P158LE-1 | HCI444E | 72 | 3120 | 4495 | 3050x1160x1645 | 4300x1483x2145 |",
   "| SQD415 | 332/415 | 300/375 | DP158LC | HCI444FS | 85 | 3050 | 5327 | 3100x1150x1700 | 4300x1483x2145 |",
   "| SQD440 | 352/440 | 320/400 | DP158LC | HCI444F | 87 | 3050 | 5360 | 3150x1090x1750 | 4300x1483x2145 |",
   "| SQD500 | 400/500 | 360/450 | DP158LC | HCI544C | 99.6 | 3000 | 4500 | 3120x1390x1690 | 4650x1800x2220 |",
   "| SQD550 | 440/550 | 400/500 | DP158LD | HCI544C | 97 | 3720 | 5700 | 3300x1280x1950 | 4800x1683x2200 |",
   "| SQD575 | 460/575 | 420/525 | DP158LD | HCI544D | 106 | 3720 | 6200 | 3300x1280x1950 | 4800x1683x2200 |",
   "| SQD605 | 484/605 | 440/550 | DP180LA | HCI544D | 113 | 3860 | 6650 | 3250x1280x1950 | 4800x1683x2200 |",
   "| SQD625 | 500/625 | 452/565 | DP180LA | HCI544E | 127.7 | 4820 | 6500 | 3700x1570x2080 | 5030x1860x2550 |",
   "| SQD688 | 550/688 | 500/625 | DP180LB | HCI544FS | 128 | 4400 | 6700 | 3400x1550x2120 | 4800x1683x2200 |",
   "| SQD738 | 590/738 | 536/670 | DP222LB | HCI544F | 145 | 4650 | 9000 | 3600x1400x2000 | 5000x1983x2371 |",
   "| SQD813 | 650/813 | 590/738 | DP222LC | LVI634C | 225 | 7950 | 11985 | 3700x1820x2300 | 6058x2438x2896 |"
  ]
 },
 {
  "n": 111,
  "url": "http://www.gz-sanqpower.com/Volvo-penta/Powered-by-Volvo-penta.html",
  "title": "Powered by Volvo penta -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.",
  "header": [
   "| Genset Model | Standby Power | Prime Power | Engine Model | C/O Of Engine | Alternator Model | Fuel Cons-umption | Genset Weight (KG) | Genset Overall L×W×H(MM) | Click for detail data",
   "| Kw/Kva | Kw/Kva | Volvo | Stamford | g/Kwh | Open Type | Silent Type | Open Type | Silent Type"
  ],
  "rows": [
   "| SQV95 | 75/95 | 68/85 | TAD550GE(530GE) | Germany | UCI224G | 217 | 1290 | 1850 | 2080×940×1550 | 2810×1140×1830 |",
   "| SQV110 | 88/110 | 80/100 | TAD551GE(531GE) | Germany | UCI274C | 218 | 1350 | 1900 | 2080×920×1550 | 2810×1140×1830 |",
   "| SQV145 | 114/145 | 105/130 | TAD750GE(532GE) | Germany | UCI274E | 214 | 1400 | 2000 | 2080×920×1550 | 2810×1140×1830 |",
   "| SQV165 | 132/165 | 120/150 | TAD751GE(731GE) | Germany | UCI274F | 215 | 1760 | 2400 | 2400×920×1550 | 3250×1170×1800 |",
   "| SQV200 | 160/200 | 145/180 | TAD752GE(732GE) | Germany | UCI274G | 213 | 1820 | 2700 | 2600×1050×1770 | 3590×1250×2050 |",
   "| SQV220 | 176/220 | 160/200 | TAD753GE(733GE) | Germany | UCI274H | 216 | 1820 | 2700 | 2600×1050×1770 | 3590×1250×2050 |",
   "| SQV275 | 220/275 | 200/250 | TAD754GE(734GE) | Germany | UCDI274K | 204 | 2000 | 2870 | 2650×1120×1670 | 3590×1250×2050 |",
   "| SQV345 | 276/345 | 250/313 | TAD1351GE(1341GE) | Germany | HCI444ES | 191 | 2500 | 3920 | 2950×1120×1770 | 3890×1460×2150 |",
   "| SQV385 | 308/385 | 280/350 | TAD1352GE(1342GE) | Sweden | HCI444E | 191 | 2500 | 3920 | 2950×1120×1770 | 3890×1460×2150 |",
   "| SQV415 | 330/415 | 300/375 | TAD1354GE(1343GE) | Sweden | HCI444FS | 192 | 3000 | 4300 | 3130×1115×1850 | 4230×1460×2150 |",
   "| SQV440 | 352/440 | 320/400 | TAD1355GE(1344GE) | Sweden | HCI444F | 194 | 3100 | 4400 | 3130×1115×1850 | 4230×1460×2150 |",
   "| SQV500 | 400/500 | 360/450 | TAD1650GE(1345GE) | Sweden | HCI544C | 196 | 3300 | 4405 | 3205×1115×1850 | 4230×1460×2150 |",
   "| SQV550 | 440/550 | 400/500 | TAD1651GE(1641GE) | Sweden | HCI544C | 199 | 3700 | 5140 | 3300×1275×2030 | 4630×1660×2250 |",
   "| SQV633 | 506/633 | 460/575 | TAD1652GE(1642GE) | Sweden | HCI544E | 198 | 3880 | 5590 | 3300×1275×2030 | 4630×1660×2250 |",
   "| SQV688 | 550/688 | 500/625 | TWD1653GE(1643GE) | Sweden | HCI544FS | 199 | 4350 | 6060 | 3405×1397×2100 | 5030×1660×2550 |"
  ]
 },
 {
  "n": 112,
  "url": "http://www.gz-sanqpower.com/Yanmar/Powered-by-Yanmar.html",
  "title": "Powered by Yanmar -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.",
  "header": [
   "| kW/kVa | kW/kVa | Yanmar | Stamford | Open type | Silent type | Open Type | Silent type"
  ],
  "rows": [
   "| SQY9.6 | 7.7/9.6 | 6.9/8.6 | 3TNV76-GGE | PI044E | 2.6 | 450 | 896 | 1260x630x730 | 2200x1033x1304",
   "| SQY11.7 | 9.4/11.7 | 8.5/10.6 | 3TNV82A-GGE | PI044F | 2.8 | 450 | 896 | 1500x650x1225 | 2200x1033x1304",
   "| SQY13.75 | 11/13.75 | 10/12.5 | 3TNV88-GGE | PI044F | 3.48 | 496 | 956 | 1500x650x1225 | 2200x1033x1304",
   "| SQY16.5 | 13.2/16.5 | 12/15 | 3TNV84T-GGE | PI044G | 3.67 | 496 | 956 | 1500x650x1225 | 2200x1033x1304",
   "| SQY19.25 | 15.4/19.25 | 14/17.5 | 4TNV88-GGE | PI044H | 5.3 | 610 | 1070 | 1500x650x1225 | 2200x1033x1304",
   "| SQY22 | 17.6/22 | 16/20 | 4TNV84T-GGE | PI144D | 5.8 | 610 | 1070 | 1500x650x1225 | 2200x1033x1304",
   "| SQY35 | 28/35 | 25/31 | 4TNV98-GGE | PI144H | 6.98 | 680 | 1270 | 1500x650x1225 | 2300x1133x1376",
   "| SQY46.75 | 37.4/46.75 | 34/42.5 | 4TNV98T-GGE | PI144K | 10.6 | 720 | 1407 | 1610x650x1200 | 2300x1133x1376",
   "| SQY55 | 44/55 | 40/50 | 4TNV106-GGE | UCI224D | 11 | 926 | 1530 | 1900x780x1300 | 2350x1133x1516",
   "| SQY62 | 49.6/62 | 44.8/56 | 4TNV106T-GGE | UCI224E | 13.8 | 975 | 1540 | 1900x780x1300 | 2350x1133x1516"
  ]
 },
 {
  "n": 113,
  "url": "http://www.gz-sanqpower.com/FPT/Powered%20by%20FPT.html",
  "title": "Powered by FPT -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.",
  "header": [
   "| Genset Model | Standby Power | Prime Power | Diesel Model | Engine Model | CyL | DSPL",
   "| KW/KVA | KW/KVA | FPT | Stamford | L"
  ],
  "rows": [
   "| SQFP33 | 26/33 | 24/30 | S8000AM1.S500 | PI144G | 3L | 2.9",
   "| SQFP55 | 44/55 | 40/50 | NEF45AM2.S500 | UCI224D | 4L | 4.5",
   "| SQFP88 | 70/88 | 64/80 | NEF45SM3.S500 | UCI224G | 4L | 4.5",
   "| SQFP132 | 106/132 | 96/120 | NEF45TM3.S500 | UCI274D | 4L | 4.5",
   "| SQFP138 | 110/138 | 100/125 | NEF67SM1.S500 | UCI274E | 6L | 6.7",
   "| SQFP187 | 150/187 | 136/170 | NEF67TM4.S500 | UCI274G | 6L | 6.7",
   "| SQFP220 | 176/220 | 160/200 | NEF67TM7.S500 | UCI274H | 6L | 6.7",
   "| SQFP275 | 220/275 | 200/250 | CURSOR87TE3.S550 | UCDI274K | 6L | 8.7",
   "| SQFP330 | 264/330 | 240/300 | CURSOR87TE4.S550 | HCI444D | 6L | 8.7",
   "| SQFP495 | 400/495 | 360/450 | CR13TE6W. S550 | HCI544C | 6L | 12.9",
   "| SQFP550 | 440/550 | 400/500 | CR13TE7W. S550 | HCI544D | 6L | 12.9",
   "| SQFP660 | 528/660 | 480/600 | CR16TE1W.S550 | HCI544E | 6L | 15.9"
  ]
 },
 {
  "n": 114,
  "url": "http://www.gz-sanqpower.com/WANDI/powered%20by%20WANDI.html",
  "title": "powered by WANDI -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.",
  "header": [
   "| Genset Model | Standby Power | Prime Power | Electric current | Diesel Model | Engine Model | Cyli-nders | Exhaust | Fuel Consumption",
   "| Genset Weight | Genset overrall L×W×H",
   "| KW/KVA | KW/KVA | A | L | g/kw.h | kg | mm"
  ],
  "rows": [
   "| SQWD138 | 125/138 | 100/110 | 180 | WD129D11 | LTG-100 | 6 | 12.9 | 213 | 1800 | 2650×900×1400",
   "| SQWD165 | 150/165 | 120/132 | 216 | WD150D15 | LTG-120 | 6 | 12.9 | 213 | 1800 | 2650×900×1400",
   "| SQWD200 | 160/200 | 150/165 | 270 | WD129TD16 | LTG-150 | 6 | 12.9 | 213 | 1900 | 2700×900×1400",
   "| SQWD250 | 225/250 | 180/200 | 324 | WD129TD17 | LTG-180 | 6 | 12.9 | 213 | 2100 | 2750×900×1400",
   "| SQWD275 | 250/275 | 200/220 | 360 | WD129TAD23 | LTG-200 | 6 | 12.9 | 217 | 2200 | 3000×1100×1750",
   "| SQWD315 | 275/315 | 220/250 | 396 | WD129TAD25 | LTG-220 | 6 | 25.8 | 217 | 2250 | 3000×1100×1750",
   "| SQWD350 | 320/350 | 250/280 | 450 | WD135TAD28 | LTG-250 | 6 | 25.8 | 221 | 3400 | 3200×1400×1800",
   "| SQWD388 | 350/388 | 280/300 | 540 | WD145TAD30 | LTG-280 | 6 | 26.8 | 217 | 3500 | 3000×1400×1800",
   "| SQWD415 | 375/415 | 300/330 | 504 | WD145TAD33L | LTG-300 | 6 | 26.8 | 198 | 3600 | 3500×1600×1900",
   "| SQWD440 | 400/440 | 320/350 | 576 | WD269TD35 | LTG-320 | 12 | 26.8 | 198 | 3800 | 3500×1600×1900",
   "| SQWD475 | 425/475 | 340/380 | 612 | WD269TD38 | LTG-360 | 12 | 26.9 | 198 | 3850 | 3600×1600×1900",
   "| SQWD525 | 475/525 | 380/420 | 684 | WD269TAD41 | LTG-400 | 12 | 26.9 | 198 | 4000 | 3650×1700×2000",
   "| SQWD540 | 488/540 | 390/430 | 702 | WD269TAD43 | LTG-400 | 12 | 26.9 | 198 | 4000 | 3650×1700×2000",
   "| SQWD550 | 500/550 | 400/440 | 720 | WD269TAD48 | LTG-400 | 12 | 26.9 | 198 | 4200 | 3650×1700×2200",
   "| SQWD600 | 550/600 | 440/480 | 792 | WD269TAD50 | LTG-440 | 12 | 26.9 | 198 | 4200 | 3650×1700×2200",
   "| SQWD650 | 575/650 | 460/520 | 828 | WD269TAD56 | LTG-480 | 12 | 26.9 | 213.7 | 4500 | 3700×1700×2000",
   "| SQWD715 | 650/715 | 520/570 | 936 | WD287TAD58 | LTG-550 | 12 | 26.9 | 221 | 4400 | 3700×1700×2200",
   "| SQWD735 | 668/735 | 535/588 | 963 | WD287TAD61L | LTG-550 | 12 | 28.7 | 221 | 4400 | 3700×1700×2200",
   "| SQWD770 | 700/770 | 560/618 | 1008 | WD287TAD61L | LTG-600 | 12 | 28.7 | 218 | 4500 | 3800×1700×2200",
   "| SQWD850 | 775/850 | 620/680 | 1116 | WX287TAD68 | LTG-640 | 12 | 30.5 | 197 | 4600 | 4800×1800×2200",
   "| SQWD890 | 813/890 | 650/715 | 1170 | WD327TAD73 | LTG-728 | 12 | 32.7 | 197 | 4500 | 4200×1700×2000",
   "| SQWD960 | 875/960 | 700/770 | 1260 | WD327TAD78 | LTG-728 | 12 | 32.7 | 197 | 4500 | 4200×1700×2000",
   "| SQWD1030 | 938/1030 | 750/825 | 1350 | WD327TAD82 | LTG-800 | 12 | 32.7 | 197 | 4600 | 4500×1800×2100",
   "| SQWD1100 | 1000/1100 | 800/880 | 1440 | WD327TAD88 | LTG-800 | 12 | 32.7 | 197 | 4800 | 4520×1800×2100",
   "| SQWD1170 | 1063/1170 | 850/930 | 1530 | WD327TAD92 | LTG-904 | 12 | 32.7 | 197 | 4800 | 4550×1800×2100",
   "| SQWD1265 | 1150/1265 | 920/1012 | 1656 | WD327TAD100 | LTG-10 | 12 | 32.7 | 197 | 5200 | 4600×1800×2100",
   "| SQWD1375 | 1250/1375 | 1000/1100 | 1800 | WD360TAD110 | LTG-10 | 12 | 35.9 | 197 | 7800 | 4800×2000×2350",
   "| SQWD1500 | 1375/1500 | 1100/1200 | 1980 | WD360TAD120 | LTG-11 | 12 | 35.9 | 197 | 9000 | 4800×2300×2600"
  ]
 },
 {
  "n": 115,
  "url": "http://www.gz-sanqpower.com/SDEC/Powered%20by%20SDEC.html",
  "title": "powered by SDEC -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.",
  "header": [
   "| Standby Power | Prime power | Electric current | Engine Model | Alternator Model | Cyli-nders | Exhaust | Fuel Consumption",
   "| Genset Weight | Genset over rall L×W×H",
   "| KW/KVA | KW/KVA | A | 　SDEC | 　Leateak | 　 | L | g/kw.h | kg | mm"
  ],
  "rows": [
   "| SQS62 | 56/62 | 45/50 | 90 | SC4H95D2 | LTG-50 | 4 | 4.3 | 204 | 2300 | 2650*1100*1700",
   "| SQS94 | 84/94 | 67/75 | 135 | SC4H115D2 | LTG-75 | 4 | 4.3 | 204 | 2300 | 2650*1100*1700",
   "| SQS125 | 112/125 | 90/100 | 180 | SC4H160D2 | LTG-100 | 4 | 4.3 | 198 | 2000 | 2500*900*1500",
   "| SQS150 | 135/150 | 108/120 | 216 | SC4H180D2 | LTG-120 | 4 | 4.3 | 198 | 1200 | 2220*840*1190",
   "| SQS187 | 168/187 | 135/150 | 270 | SC7H230D2 | LTG-150 | 6 | 6.5 | 199 | 2300 | 2700*900*1750",
   "| SQS212 | 190/212 | 153/170 | 306 | SC7H250D2 | LTG-180 | 6 | 6.5 | 195 | 2480 | 2900*1100*1600",
   "| SQS225 | 200/225 | 162/180 | 324 | SC8D280D2 | LTG-180 | 6 | 8.27 | 200 | 2400 | 2800*900*1800",
   "| SQS250 | 225/250 | 180/200 | 360 | SC9D310D2 | LTG-200 | 6 | 8.82 | 195 | 2500 | 2900*1200*1800",
   "| SQS275 | 250/275 | 200/220 | 396 | SC9D340D2 | LTG-240 | 6 | 8.82 | 195 | 2600 | 3000*1200*1800",
   "| SQS312 | 280/312 | 225/250 | 450 | SC13G355D2 | LTG-250 | 6 | 12.88 | 200 | 2800 | 3000*1300*1800",
   "| SQS312 | 280/312 | 225/250 | 450 | SC13G420D2 | LTG-250 | 6 | 12.88 | 200 | 2800 | 3000*1300*1800",
   "| SQS375 | 350/375 | 280/300 | 540 | SC13G420D2 | LTG-300 | 6 | 12.88 | 200 | 2800 | 3000*1300*1800",
   "| SQS375 | 350/375 | 280/300 | 540 | SC12E460D2 | LTG-300 | 6 | 11.8 | 192 | 3200 | 3100*1350*1900",
   "| SQS400 | 362/400 | 290/320 | 576 | SC15G500D2 | LTG-320 | 6 | 14.16 | 200 | 3500 | 3200*1350*1950",
   "| SQS440 | 400/440 | 320/350 | 630 | SC15G500D2 | LTG-360 | 12 | 14.16 | 200 | 3500 | 3200*1350*1950",
   "| SQS500 | 450/500 | 360/400 | 720 | SC25G610D2 | LTG-400 | 12 | 25.8 | 202 | 4200 | 3400*1500*1950",
   "| SQS562 | 512/562 | 410/450 | 810 | SC25G690D2 | LTG-450 | 12 | 16.8 | 202 | 4500 | 3500*1500*1950",
   "| SQS625 | 575/625 | 460/500 | 900 | SC27G755D2 | LTG-500 | 12 | 26.6 | 202 | 4800 | 3500*1500*1950",
   "| SQS688 | 625/688 | 500/550 | 990 | SC27G830D2 | LTG-550 | 12 | 26.6 | 202 | 5000 | 3600*1600*2000",
   "| SQS750 | 688/750 | 550/600 | 1080 | SC27G900D2 | LTG-600 | 12 | 26.6 | 202 | 5000 | 3650*1600*2000",
   "| SQS825 | 750/825 | 600/660 | 1188 | SC33W990D2 | LTG-660 | 6 | 32.8 | 205 | 5200 | 4362*1600*2200",
   "| SQS1000 | 900/1000 | 720/800 | 1440 | SC33W1150D2 | LTG-800 | 6 | 32.8 | 205 | 5800 | 4800*1600*2200"
  ]
 },
 {
  "n": 116,
  "url": "http://www.gz-sanqpower.com/Power-Pack.html",
  "title": "Power Pack -Cummins genset|Perkins Genset|Imported Cummins|Diesel gensets -Guangzhou Sanq Power Equipment Co., Ltd.",
  "header": [],
  "rows": [
   "| Power pack model | SQC500-6/20 | SQC550-6/20 | SQC620-6/20 | SQC688-6/20 | SQC750-6/20",
   "| Rated output,kVa | 500 | 550 | 620 | 688 | 750",
   "| Receptacle quantity | 32 | 40 | 44 | 48 | 48",
   "| Rated output(kW) | 392 | 463 | 507 | 533 | 590",
   "| Coolant capacity | 120L | 120L | 120L | 200L | 200L"
  ]
 },
 {
  "n": 117,
  "url": "http://www.gz-sanqpower.com/wew/Powered-by-Volvo-penta-cn.html",
  "title": "沃尔沃柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司",
  "header": [
   "| 机组型号 | 备用功率 | 常用功率 | 发动机型号 | 产地 | 电机型号 | 耗油量 | 机组重量(KG) | 机组尺寸(MM)",
   "| Kw/Kva | Kw/Kva | 沃尔沃 | 斯坦福 | g/Kwh | 开放式 | 静音式 | 开放式 | 静音式"
  ],
  "rows": [
   "| SQV95 | 75/95 | 68/85 | TAD550GE(530GE) | Germany | UCI224G | 217 | 1290 | 1850 | 2080×940×1550 | 2810×1140×1830",
   "| SQV110 | 88/110 | 80/100 | TAD551GE(531GE) | Germany | UCI274C | 218 | 1350 | 1900 | 2080×920×1550 | 2810×1140×1830",
   "| SQV145 | 114/145 | 105/130 | TAD750GE(532GE) | Germany | UCI274E | 214 | 1400 | 2000 | 2080×920×1550 | 2810×1140×1830",
   "| SQV165 | 132/165 | 120/150 | TAD751GE(731GE) | Germany | UCI274F | 215 | 1760 | 2400 | 2400×920×1550 | 3250×1170×1800",
   "| SQV200 | 160/200 | 145/180 | TAD752GE(732GE) | Germany | UCI274G | 213 | 1820 | 2700 | 2600×1050×1770 | 3590×1250×2050",
   "| SQV220 | 176/220 | 160/200 | TAD753GE(733GE) | Germany | UCI274H | 216 | 1820 | 2700 | 2600×1050×1770 | 3590×1250×2050",
   "| SQV275 | 220/275 | 200/250 | TAD754GE(734GE) | Germany | UCDI274K | 204 | 2000 | 2870 | 2650×1120×1670 | 3590×1250×2050",
   "| SQV345 | 276/345 | 250/313 | TAD1351GE(1341GE) | Germany | HCI444ES | 191 | 2500 | 3920 | 2950×1120×1770 | 3890×1460×2150",
   "| SQV385 | 308/385 | 280/350 | TAD1352GE(1342GE) | Sweden | HCI444E | 191 | 2500 | 3920 | 2950×1120×1770 | 3890×1460×2150",
   "| SQV415 | 330/415 | 300/375 | TAD1354GE(1343GE) | Sweden | HCI444FS | 192 | 3000 | 4300 | 3130×1115×1850 | 4230×1460×2150",
   "| SQV440 | 352/440 | 320/400 | TAD1355GE(1344GE) | Sweden | HCI444F | 194 | 3100 | 4400 | 3130×1115×1850 | 4230×1460×2150",
   "| SQV500 | 400/500 | 360/450 | TAD1650GE(1345GE) | Sweden | HCI544C | 196 | 3300 | 4405 | 3205×1115×1850 | 4230×1460×2150",
   "| SQV550 | 440/550 | 400/500 | TAD1651GE(1641GE) | Sweden | HCI544C | 199 | 3700 | 5140 | 3300×1275×2030 | 4630×1660×2250",
   "| SQV633 | 506/633 | 460/575 | TAD1652GE(1642GE) | Sweden | HCI544E | 198 | 3880 | 5590 | 3300×1275×2030 | 4630×1660×2250",
   "| SQV688 | 550/688 | 500/625 | TWD1653GE(1643GE) | Sweden | HCI544FS | 199 | 4350 | 6060 | 3405×1397×2100 | 5030×1660×2550"
  ]
 },
 {
  "n": 118,
  "url": "http://www.gz-sanqpower.com/ym/Powered-by-Yanmar-cn.html",
  "title": "洋马柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司",
  "header": [
   "| kW/kVa | kW/kVa | 洋马 | 斯坦福 | 开放式 | 静音式 | 开放式 | 静音式"
  ],
  "rows": [
   "| SQY9.6 | 7.7/9.6 | 6.9/8.6 | 3TNV76-GGE | PI044E | 2.6 | 450 | 896 | 1260x630x730 | 2200x1033x1304",
   "| SQY11.7 | 9.4/11.7 | 8.5/10.6 | 3TNV82A-GGE | PI044F | 2.8 | 450 | 896 | 1500x650x1225 | 2200x1033x1304",
   "| SQY13.75 | 11/13.75 | 10/12.5 | 3TNV88-GGE | PI044F | 3.48 | 496 | 956 | 1500x650x1225 | 2200x1033x1304",
   "| SQY16.5 | 13.2/16.5 | 12/15 | 3TNV84T-GGE | PI044G | 3.67 | 496 | 956 | 1500x650x1225 | 2200x1033x1304",
   "| SQY19.25 | 15.4/19.25 | 14/17.5 | 4TNV88-GGE | PI044H | 5.3 | 610 | 1070 | 1500x650x1225 | 2200x1033x1304",
   "| SQY22 | 17.6/22 | 16/20 | 4TNV84T-GGE | PI144D | 5.8 | 610 | 1070 | 1500x650x1225 | 2200x1033x1304",
   "| SQY35 | 28/35 | 25/31 | 4TNV98-GGE | PI144H | 6.98 | 680 | 1270 | 1500x650x1225 | 2300x1133x1376",
   "| SQY46.75 | 37.4/46.75 | 34/42.5 | 4TNV98T-GGE | PI144K | 10.6 | 720 | 1407 | 1610x650x1200 | 2300x1133x1376",
   "| SQY55 | 44/55 | 40/50 | 4TNV106-GGE | UCI224D | 11 | 926 | 1530 | 1900x780x1300 | 2350x1133x1516",
   "| SQY62 | 49.6/62 | 44.8/56 | 4TNV106T-GGE | UCI224E | 13.8 | 975 | 1540 | 1900x780x1300 | 2350x1133x1516"
  ]
 },
 {
  "n": 119,
  "url": "http://www.gz-sanqpower.com/%E9%81%93%E4%BE%9D%E8%8C%A8/%E9%81%93%E4%BE%9D%E8%8C%A8%E6%9F%B4%E6%B2%B9%E5%8F%91%E7%94%B5%E6%9C%BA.html",
  "title": "道依茨柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司",
  "header": [
   "| 机组型号 | 备用功 | 主用功 | 发动机型号 | 发电机型 | 气缸形 | 缸径*行程 | 排量 | 机组重量 | 机组尺寸 L×W×H",
   "| KW/KVA | KW/KVA | 道依茨 | mm | L | kg | mm"
  ],
  "rows": [
   "| SQHD250 | 200/250 | 180/225 | BF6M1015-LA GA | UCDI274J | 6V | 132*145 | 11.9 | 2110 | 2750x1300x2150",
   "| SQHD275 | 220/275 | 200/250 | BF6M1015C-LA G1 | UCDI274K | 6V | 132*145 | 11.9 | 2130 | 2750x1300x2150",
   "| SQHD315 | 250/312 | 220/275 | BF6M1015C-LA G2 | HCI444D | 6V | 132*145 | 11.9 | 2540 | 2850*1300*2150",
   "| SQHD350 | 280/350 | 250/312 | BF6M1015C-LA G3 | HCI444ES | 6V | 132*145 | 11.9 | 2580 | 2850*1300*2150",
   "| SQHD375 | 300/375 | 280/350 | BF6M1015C-LA G4 | HCI444E | 6V | 132*145 | 11.9 | 2680 | 2850*1300*2150",
   "| SQHD415 | 330/412 | 300/375 | BF6M1015CP-LA G | HCI444FS | 6V | 132*145 | 11.9 | 2680 | 2850*1300*2150",
   "| SQHD475 | 380/475 | 350/437 | BF8M1015C-LA G1 | HCI544C | 8V | 132*145 | 15.9 | 2960 | 3060*1480*2100",
   "| SQHD500 | 400/500 | 360/450 | BF8M1015C-LA G2 | HCI544C | 8V | 132*145 | 15.9 | 3030 | 3060*1480*2100",
   "| SQHD525 | 420/525 | 380/475 | BF8M1015CP-LA G | HCI544C | 8V | 132*145 | 15.9 | 3100 | 3060*1480*2100",
   "| SQHD550 | 440/550 | 400/500 | BF8M1015CP-LA G | HCI544C | 8V | 132*145 | 15.9 | 3200 | 3060*1480*2100",
   "| SQHD565 | 450/562 | 410/512 | BF8M1015CP-LA G | HCI544D | 8V | 132*145 | 15.9 | 3250 | 3060*1480*2100",
   "| SQHD587 | 470/587 | 430/537 | BF8M1015CP-LA G | HCI544D | 8V | 132*145 | 15.9 | 3250 | 3060*1480*2100",
   "| SQHD600 | 480/600 | 450/562 | BF8M1015CP-LA G | HCI544E | 8V | 132*145 | 15.9 | 3350 | 3060*1480*2100",
   "| SQHD750 | 600/750 | 550/687 | HC12V132ZL-LAG1 | LVI644B | 12V | 132*145 | 23.81 | 4200 | 3700*1600*2200",
   "| SQHD825 | 660/825 | 600/750 | HC12V132ZL-LAG2 | LVI644B | 12V | 132*145 | 23.81 | 4200 | 3700*1600*2200"
  ]
 },
 {
  "n": 120,
  "url": "http://www.gz-sanqpower.com/%E4%B8%87%E8%BF%AA%E7%B3%BB%E5%88%97/%E4%B8%87%E8%BF%AA%E7%B3%BB%E5%88%97.html",
  "title": "万迪柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司",
  "header": [
   "| 机组型号 | 备用功率 | 主用功率 | 电流 | 发动机型号 | 发电机型号 | 气缸形式 | 排量 | 耗油率 | 机组重量 | 机组尺寸 L×W×H",
   "| KW/KVA | KW/KVA | A | 万迪（无锡动力） | V | L | g/kw.h | kg | mm"
  ],
  "rows": [
   "| SQWD138 | 125/138 | 100/110 | 180 | WD129D11 | LTG-100 | 6 | 12.9 | 213 | 1800 | 2650×900×1400",
   "| SQWD165 | 150/165 | 120/132 | 216 | WD150D15 | LTG-120 | 6 | 12.9 | 213 | 1800 | 2650×900×1400",
   "| SQWD200 | 160/200 | 150/165 | 270 | WD129TD16 | LTG-150 | 6 | 12.9 | 213 | 1900 | 2700×900×1400",
   "| SQWD250 | 225/250 | 180/200 | 324 | WD129TD17 | LTG-180 | 6 | 12.9 | 213 | 2100 | 2750×900×1400",
   "| SQWD275 | 250/275 | 200/220 | 360 | WD129TAD23 | LTG-200 | 6 | 12.9 | 217 | 2200 | 3000×1100×1750",
   "| SQWD315 | 275/315 | 220/250 | 396 | WD129TAD25 | LTG-220 | 6 | 25.8 | 217 | 2250 | 3000×1100×1750",
   "| SQWD350 | 320/350 | 250/280 | 450 | WD135TAD28 | LTG-250 | 6 | 25.8 | 221 | 3400 | 3200×1400×1800",
   "| SQWD388 | 350/388 | 280/300 | 540 | WD145TAD30 | LTG-280 | 6 | 26.8 | 217 | 3500 | 3000×1400×1800",
   "| SQWD415 | 375/415 | 300/330 | 504 | WD145TAD33L | LTG-300 | 6 | 26.8 | 198 | 3600 | 3500×1600×1900",
   "| SQWD440 | 400/440 | 320/350 | 576 | WD269TD35 | LTG-320 | 12 | 26.8 | 198 | 3800 | 3500×1600×1900",
   "| SQWD475 | 425/475 | 340/380 | 612 | WD269TD38 | LTG-360 | 12 | 26.9 | 198 | 3850 | 3600×1600×1900",
   "| SQWD525 | 475/525 | 380/420 | 684 | WD269TAD41 | LTG-400 | 12 | 26.9 | 198 | 4000 | 3650×1700×2000",
   "| SQWD540 | 488/540 | 390/430 | 702 | WD269TAD43 | LTG-400 | 12 | 26.9 | 198 | 4000 | 3650×1700×2000",
   "| SQWD550 | 500/550 | 400/440 | 720 | WD269TAD48 | LTG-400 | 12 | 26.9 | 198 | 4200 | 3650×1700×2200",
   "| SQWD600 | 550/600 | 440/480 | 792 | WD269TAD50 | LTG-440 | 12 | 26.9 | 198 | 4200 | 3650×1700×2200",
   "| SQWD650 | 575/650 | 460/520 | 828 | WD269TAD56 | LTG-480 | 12 | 26.9 | 213.7 | 4500 | 3700×1700×2000",
   "| SQWD715 | 650/715 | 520/570 | 936 | WD287TAD58 | LTG-550 | 12 | 26.9 | 221 | 4400 | 3700×1700×2200",
   "| SQWD735 | 668/735 | 535/588 | 963 | WD287TAD61L | LTG-550 | 12 | 28.7 | 221 | 4400 | 3700×1700×2200",
   "| SQWD770 | 700/770 | 560/618 | 1008 | WD287TAD61L | LTG-600 | 12 | 28.7 | 218 | 4500 | 3800×1700×2200",
   "| SQWD850 | 775/850 | 620/680 | 1116 | WX287TAD68 | LTG-640 | 12 | 30.5 | 197 | 4600 | 4800×1800×2200",
   "| SQWD890 | 813/890 | 650/715 | 1170 | WD327TAD73 | LTG-728 | 12 | 32.7 | 197 | 4500 | 4200×1700×2000",
   "| SQWD960 | 875/960 | 700/770 | 1260 | WD327TAD78 | LTG-728 | 12 | 32.7 | 197 | 4500 | 4200×1700×2000",
   "| SQWD1030 | 938/1030 | 750/825 | 1350 | WD327TAD82 | LTG-800 | 12 | 32.7 | 197 | 4600 | 4500×1800×2100",
   "| SQWD1100 | 1000/1100 | 800/880 | 1440 | WD327TAD88 | LTG-800 | 12 | 32.7 | 197 | 4800 | 4520×1800×2100",
   "| SQWD1170 | 1063/1170 | 850/930 | 1530 | WD327TAD92 | LTG-904 | 12 | 32.7 | 197 | 4800 | 4550×1800×2100",
   "| SQWD1265 | 1150/1265 | 920/1012 | 1656 | WD327TAD100 | LTG-1000 | 12 | 32.7 | 197 | 5200 | 4600×1800×2100",
   "| SQWD1375 | 1250/1375 | 1000/1100 | 1800 | WD360TAD110 | LTG-1000 | 12 | 35.9 | 197 | 7800 | 4800×2000×2350",
   "| SQWD1500 | 1375/1500 | 1100/1200 | 1980 | WD360TAD120 | LTG-1120 | 12 | 35.9 | 197 | 9000 | 4800×2300×2600"
  ]
 },
 {
  "n": 121,
  "url": "http://www.gz-sanqpower.com/%E4%B8%8A%E6%9F%B4%E7%B3%BB%E5%88%97/%E4%B8%8A%E6%9F%B4%E6%9F%B4%E6%B2%B9%E5%8F%91%E7%94%B5%E6%9C%BA.html",
  "title": "上柴柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司",
  "header": [
   "| 机组型号 | 备用功率 | 主用功率 | 电流 | 发动机型号 | 发电机型号 | 气缸 | 排量 | 机组重量 | 机组尺寸 L×W×H",
   "| KW/KVA | KW/KVA | A | 上柴 | V | L | kg | mm"
  ],
  "rows": [
   "| SQS62 | 56/62 | 45/50 | 90 | SC4H95D2 | LTG-50 | 4 | 4.3 | 2300 | 2650*1100*1700",
   "| SQS94 | 84/94 | 67/75 | 135 | SC4H115D2 | LTG-75 | 4 | 4.3 | 2300 | 2650*1100*1700",
   "| SQS125 | 112/125 | 90/100 | 180 | SC4H160D2 | LTG-100 | 4 | 4.3 | 2000 | 2500*900*1500",
   "| SQS150 | 135/150 | 108/120 | 216 | SC4H180D2 | LTG-120 | 4 | 4.3 | 1200 | 2220*840*1190",
   "| SQS187 | 168/187 | 135/150 | 270 | SC7H230D2 | LTG-150 | 6 | 6.5 | 2300 | 2700*900*1750",
   "| SQS212 | 190/212 | 153/170 | 306 | SC7H250D2 | LTG-180 | 6 | 6.5 | 2480 | 2900*1100*1600",
   "| SQS225 | 200/225 | 162/180 | 324 | SC8D280D2 | LTG-180 | 6 | 8.27 | 2400 | 2800*900*1800",
   "| SQS250 | 225/250 | 180/200 | 360 | SC9D310D2 | LTG-200 | 6 | 8.82 | 2500 | 2900*1200*1800",
   "| SQS275 | 250/275 | 200/220 | 396 | SC9D340D2 | LTG-240 | 6 | 8.82 | 2600 | 3000*1200*1800",
   "| SQS312 | 280/312 | 225/250 | 450 | SC13G355D2 | LTG-250 | 6 | 12.9 | 2800 | 3000*1300*1800",
   "| SQS312 | 280/312 | 225/250 | 450 | SC13G420D2 | LTG-250 | 6 | 12.9 | 2800 | 3000*1300*1800",
   "| SQS375 | 350/375 | 280/300 | 540 | SC13G420D2 | LTG-300 | 6 | 12.9 | 2800 | 3000*1300*1800",
   "| SQS375 | 350/375 | 280/300 | 540 | SC12E460D2 | LTG-300 | 6 | 11.8 | 3200 | 3100*1350*1900",
   "| SQS400 | 362/400 | 290/320 | 576 | SC15G500D2 | LTG-320 | 6 | 14.2 | 3500 | 3200*1350*1950",
   "| SQS440 | 400/440 | 320/350 | 630 | SC15G500D2 | LTG-360 | 12 | 14.2 | 3500 | 3200*1350*1950",
   "| SQS500 | 450/500 | 360/400 | 720 | SC25G610D2 | LTG-400 | 12 | 25.8 | 4200 | 3400*1500*1950",
   "| SQS562 | 512/562 | 410/450 | 810 | SC25G690D2 | LTG-450 | 12 | 16.8 | 4500 | 3500*1500*1950",
   "| SQS625 | 575/625 | 460/500 | 900 | SC27G755D2 | LTG-500 | 12 | 26.6 | 4800 | 3500*1500*1950",
   "| SQS688 | 625/688 | 500/550 | 990 | SC27G830D2 | LTG-550 | 12 | 26.6 | 5000 | 3600*1600*2000",
   "| SQS750 | 688/750 | 550/600 | 1080 | SC27G900D2 | LTG-600 | 12 | 26.6 | 5000 | 3650*1600*2000",
   "| SQS825 | 750/825 | 600/660 | 1188 | SC33W990D2 | LTG-660 | 6 | 32.8 | 5200 | 4362*1600*2200",
   "| SQS1000 | 900/1000 | 720/800 | 1440 | SC33W1150D2 | LTG-800 | 6 | 32.8 | 5800 | 4800*1600*2200"
  ]
 },
 {
  "n": 122,
  "url": "http://www.gz-sanqpower.com/%E7%8E%89%E6%9F%B4%E7%B3%BB%E5%88%97/%E7%8E%89%E6%9F%B4%E6%9F%B4%E6%B2%B9%E5%8F%91%E7%94%B5%E6%9C%BA.html",
  "title": "玉柴柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司",
  "header": [
   "| 机组型号 | 备用功率 | 主用功率 | 电流 | 发动机型号 | 发电机型号 | 气缸形式 | 缸径 | 行程 | 排量 | 耗油率 | 机组重量 | 机组尺寸 L×W×H",
   "| KW/KVA | KW/KVA | A | 玉柴 | V | mm | mm | L | g/kw.h | kg | mm"
  ],
  "rows": [
   "| SQY22 | 20/22.5 | 16/18 | 32.4 | YC2108D | LTG-20 | 2 | 108 | 120 | 2.2 | ≤225 | 650 | 1700*700*1000",
   "| SQY30 | 27/30 | 22/24 | 43.2 | YC2115D | LTG-25 | 2 | 115 | 120 | 2.49 | ≤220 | 650 | 1700*700*1000",
   "| SQY38 | 34/37.5 | 27/30 | 54 | YC2115ZD | LTG-30 | 2 | 108 | 115 | 2.11 | ≤205 | 900 | 1700*750*1000",
   "| SQY50 | 45/50 | 36/40 | 72 | YC4D60-D21 | LTG-40 | 4 | 108 | 115 | 4.21 | ≤205 | 920 | 1800*750*1200",
   "| SQY62 | 56/62.5 | 45/50 | 90 | YC4D85Z-D20 | LTG-50 | 4 | 108 | 115 | 4.21 | ≤200 | 950 | 1800*750*1200",
   "| SQY75 | 68/75 | 55/60 | 108 | YC4D90Z-D20 | LTG-60 | 4 | 108 | 115 | 4.21 | ≤200 | 1100 | 2000*800*1250",
   "| SQY80 | 72/80 | 58/64 | 115.2 | YC4A100Z-D20 | LTG-60 | 4 | 108 | 125 | 4.58 | ≤200 | 1200 | 2250*800*1300",
   "| SQY112 | 105/112.5 | 82/90 | 162 | YC6B135Z-D20 | LTG-96 | 6 | 108 | 125 | 6.87 | ≤202 | 1300 | 2250*800*1300",
   "| SQY125 | 113/125 | 90/100 | 180 | YC6B155L-D21 | LTG-96 | 6 | 108 | 125 | 6.87 | ≤200 | 1500 | 2300*800*1300",
   "| SQY150 | 135/150 | 108/120 | 216 | YC6B180L-D20 | LTG-128 | 6 | 108 | 132 | 7.26 | ≤192 | 1600 | 2300*830*1300",
   "| SQY165 | 150/165 | 120/132 | 237.6 | YC6A200L-D20 | LTG-128 | 6 | 108 | 132 | 7.26 | ≤195 | 1700 | 2300*830*1300",
   "| SQY188 | 168/187.5 | 135/150 | 270 | YC6A230L-D20 | LTG-144 | 6 | 108 | 132 | 7.26 | ≤192 | 2100 | 2400*970*1500",
   "| SQY200 | 180/200 | 145/160 | 288 | YC6G245L-D20 | LTG-144 | 6 | 112 | 132 | 7.8 | ≤195 | 2300 | 2500*970*1500",
   "| SQY250 | 225/250 | 180/200 | 360 | YC6M350L-D20 | LTG-180 | 6 | 120 | 145 | 9.84 | ≤197 | 2750 | 3100*1050*1750",
   "| SQY312 | 281/312.5 | 225/250 | 450 | YC6MK420L-D20 | LTG-240 | 6 | 123 | 145 | 10.34 | ≤195 | 3000 | 3200*1150*1750",
   "| SQY350 | 320/350 | 260/280 | 504 | YC6MK420L-D20 | LTG-280 | 6 | 123 | 145 | 10.34 | ≤195 | 3000 | 3200*1150*1750",
   "| SQY375 | 337/375 | 280/300 | 540 | YC6MJ480L-D20 | LTG-280 | 6 | 131 | 145 | 11.73 | ≤197 | 3100 | 3200*1200*1750",
   "| SQY400 | 360/400 | 290/320 | 576 | YC6MJ480L-D20 | LTG-300 | 6 | 131 | 145 | 11.73 | ≤195 | 3100 | 3200*1200*1750",
   "| SQY440 | 390/437.5 | 320/350 | 630 | YC6T550L-D21 | LTG-320 | 6 | 145 | 165 | 16.35 | ≤195 | 3500 | 3300*1250*1850",
   "| SQY500 | 460/500 | 360/400 | 720 | YC6T600L-D22 | LTG-360 | 6 | 145 | 165 | 16.35 | ≤195 | 3900 | 3400*1500*1970",
   "| SQY550 | 500/550 | 400/440 | 792 | YC6T660L-D20 | LTG-400 | 6 | 145 | 165 | 16.35 | ≤195 | 4000 | 3500*1500*1970",
   "| SQY575 | 520/575 | 420/460 | 828 | YC6T700L-D20 | LTG-450 | 6 | 145 | 165 | 16.35 | ≤195 | 4000 | 3500*1500*1950",
   "| SQY625 | 570/625 | 460/500 | 900 | YC6TD780L-D20 | LTG-480 | 6 | 145 | 165 | 16.35 | ≤195 | 4100 | 3600*1600*1950",
   "| SQY688 | 625/688 | 500/550 | 990 | YC6TD840L-D20 | LTG-500 | 6 | 200 | 210 | 39.58 | ≤195 | 4200 | 3650*1600*2000",
   "| SQY812 | 737/812.5 | 590/650 | 1170 | YC6C1020L-D20 | LTG-600 | 6 | 200 | 210 | 39.58 | ≤195 | 5500 | 4000*1500*2100",
   "| SQY880 | 800/880 | 640/700 | 1260 | YC6C1070L-D20 | LTG-640 | 6 | 200 | 210 | 39.58 | ≤195 | 5800 | 4200*1650*2100",
   "| SQY1000 | 900/1000 | 720/800 | 1440 | YC6C1220L-D20 | LTG-728 | 6 | 200 | 210 | 39.58 | ≤195 | 6100 | 4300*1750*2200",
   "| SQY1100 | 1000/1100 | 800/880 | 1584 | YC6C1320L-D20 | LTG-800 | 6 | 200 | 210 | 39.58 | ≤195 | 7500 | 5200*2150*2500",
   "| SQY1250 | 1125/1250 | 900/1000 | 1800 | YC12VC1680L-D20 | LTG-904 | 12 | 200 | 210 | 79.17 | ≤195 | 9800 | 5000*2000*2500",
   "| SQY1375 | 1250/1375 | 1000/1100 | 1980 | YC12VC1680L-D20 | LTG-1000 | 12 | 200 | 210 | 79.17 | ≤195 | 9900 | 5100*2080*2500",
   "| SQY1500 | 1350/1500 | 1100/1200 | 2160 | YC12VC2070L-D20 | LTG-1120 | 12 | 200 | 210 | 79.17 | ≤195 | 10000 | 5300*2080*2500",
   "| SQY1650 | 1500/1650 | 1200/1320 | 2376 | YC12VC2070L-D20 | LTG-1240 | 12 | 200 | 210 | 79.17 | ≤195 | 11000 | 5500*2180*2550",
   "| SQY1875 | 1687/1875 | 1320/1500 | 2700 | YC12VC2270L-D20 | LTG-1320 | 12 | 200 | 210 | 79.17 | ≤195 | 12000 | 5600*2280*2600",
   "| SQY2000 | 1800/2000 | 1440/1600 | 2880 | YC12VC2510L-D20 | LTG-1520 | 12 | 200 | 210 | 79.17 | ≤195 | 12500 | 5600*2280*2600"
  ]
 },
 {
  "n": 123,
  "url": "http://www.gz-sanqpower.com/dgm/Powered-by-MAN-cn.html",
  "title": "德国曼柴油发电机组 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司",
  "header": [
   "| 机组型号 | 备用功率 | 常用功率 | 发动机型号 | 电机型号 | 耗油量 | 机组重量 Kg | 机组尺寸 LXWXH (mm)",
   "| kW/kVa | kW/kVa | 德国曼 | 斯坦福 | 开放式 | 静音式 | 开放式 | 静音式"
  ],
  "rows": [
   "| SQN440 | 352/440 | 320/400 | D2676LE221 | HCI444F | 196 | 2600 | 5000 | 3200×1200×1850 | 4300x1483x2145",
   "| SQN482 | 386/482 | 350/438 | D2876LE201 | HCI544C | 209 | 2600 | 5000 | 3360×1135×2000 | 4300x1483x2145",
   "| SQN525 | 420/525 | 382/477 | D2876LE203 | HCI544C | 212 | 2800 | 5200 | 3360×1135×2000 | 4570×1540×2200",
   "| SQN525 | 420/525 | 382/477 | D2676LE223 | HCI544C | 193 | 2800 | 5200 | 3200×1200×1850 | 4570×1540×2200",
   "| SQN578 | 462/578 | 420/525 | D2840LE201 | HCI544D | 196 | 3350 | 5670 | 3350×1350×1700 | 4570×1540×2200",
   "| SQN619 | 495/619 | 450/563 | D2840LE211 | HCI544E | 198 | 3350 | 6000 | 3350×1350×1700 | 5030x1860x2550",
   "| SQN650 | 520/650 | 473/591 | D2840LE203 | HCI544E | 199 | 3200 | 5900 | 3200×1400×2040 | 4800x1683x2200",
   "| SQN700 | 560/700 | 509/636 | D2840LE213 | HCI544F | 193 | 3400 | 6300 | 3200×1400×2040 | 5030x1860x2550",
   "| SQN750 | 600/750 | 545/682 | D2842LE203 | LVI634B | 196 | 3800 | 7000 | 3520×1600×2040 | 5000x1983x2371",
   "| SQN770 | 616/770 | 560/700 | D2842LE201 | LVI634B | 195 | 3800 | 7100 | 3520×1600×2040 | 6058x2438x2896",
   "| SQN825 | 660/825 | 600/750 | D2842LE211 | LVI634B | 196 | 3800 | 7100 | 3610×1610×2040 | 6058x2438x2896",
   "| SQN825 | 660/825 | 600/750 | D2842LE213 | LVI634B | 206 | 4000 | 7600 | 3610×1610×2040 | 6058x2438x2896",
   "| SQN990 | 792/990 | 720/900 | D2862LE221 | LVI634D | 196 | 4100 | 7600 | 3610×1610×2040 | 6058x2438x2896",
   "| SQM1062 | 850/1062 | 772/965 | D2862LE223 | HCI634J | 195 | 4350 | 8000 | 3750×1630×2040 | 6058x2438x2896"
  ]
 },
 {
  "n": 124,
  "url": "http://www.gz-sanqpower.com/dyzs.html",
  "title": "电源组式 -进口康明斯系列_帕金斯系列_斗山系列_菱重系列_合资康明斯系列-广州盛康动力设备有限公司",
  "header": [],
  "rows": [
   "| 电源组型号 | SQC500-6/20 | SQC550-6/20 | SQC620-6/20 | SQC688-6/20 | SQC750-6/20",
   "| 额定功率（kva） | 500 | 550 | 620 | 688 | 750",
   "| 插座数量 | 32 | 40 | 44 | 48 | 48",
   "| 额定功率(kW) | 392 | 463 | 507 | 533 | 590",
   "| 冷却液容量 | 120L | 120L | 120L | 200L | 200L"
  ]
 }
]
