[
 {
  "n": 101,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-large-generators/",
  "title": "Bobcat Large Diesel Generators in Saudi Arabia | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 220 / 249 kVA",
   "Prime Power: 200 / 226 kVA",
   "Engine: Hyundai P086TI",
   "Standby Power: 303 / 327 kVA (50 / 60 Hz)",
   "Prime Power: 272 / 304 kVA (50 / 60 Hz)",
   "Engine: Hyundai P126TI-II / P126TI",
   "Standby Power: 330 / 380 kVA (50 / 60 Hz)",
   "Prime Power: 299 / 345 kVA (50 / 60 Hz)",
   "Engine: Hyundai P126TI-II",
   "Standby Power: 450 / 495 kVA (50 / 60 Hz)",
   "Prime Power: 405 / 445 kVA (50 / 60 Hz)",
   "Engine: Hyundai P158LE",
   "Standby Power: 475 / 475 kVA",
   "Prime Power: 429 / 429 kVA",
   "Standby Power: 550 / 615 kVA (50 / 60 Hz)",
   "Prime Power: 500 / 560 kVA (50 / 60 Hz)",
   "Engine: Hyundai DP158LD",
   "Standby Power: 605 / 660 kVA (50 / 60 Hz)",
   "Prime Power: 550 / 600 kVA (50 / 60 Hz)",
   "Engine: Hyundai DP180LA",
   "Standby Power: 706 / 720 kVA",
   "Prime Power: 641 / 650 kVA",
   "Engine: Hyundai DP180LB",
   "Standby Power: 746 / 878 kVA (50 / 60 Hz)",
   "Prime Power: 679 / 794 kVA (50 / 60 Hz)",
   "Engine: Hyundai DP222LB",
   "Standby Power: 800 kVA (60 Hz)",
   "Prime Power: 744 kVA (60 Hz)",
   "Engine: Hyundai DP222LA",
   "Standby Power: 819 / 931 kVA",
   "Prime Power: 744 / 845 kVA",
   "Engine: Hyundai DP222LC"
  ]
 },
 {
  "n": 102,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-medium-generators/",
  "title": "Bobcat Medium Generators & 100 kVA Generator | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 88 / 94 kVA (50 / 60 Hz)",
   "Prime Power: 80 / 89 kVA (50 / 60 Hz)",
   "Engine: Volvo TAD530GE",
   "Standby Power: 110 / 118 kVA (50 / 60 Hz)",
   "Prime Power: 100 / 105 kVA (50 / 60 Hz)",
   "Engine: Volvo TAD531GE",
   "Standby Power: 165 / 163 kVA",
   "Prime Power: 150 / 148 kVA",
   "Engine: Volvo TAD731GE"
  ]
 },
 {
  "n": 103,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-small-generators/",
  "title": "Bobcat Small Diesel Generators in Saudi Arabia | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 19 / 24 kVA (50 / 60 Hz)",
   "Prime Power: 18 / 21 kVA (50 / 60 Hz)",
   "Engine: Yanmar 4TNV88",
   "Standby Power: 32 / 31 kVA (50 / 60 Hz)",
   "Prime Power: 30 / 29 kVA (50 / 60 Hz)",
   "Engine: Yanmar 4TNV98",
   "Standby Power: 46 / 48 kVA (50 / 60 Hz)",
   "Prime Power: 41 / 43 kVA (50 / 60 Hz)",
   "Engine: Yanmar 4TNV98T",
   "Standby Power: 63 / 65 kVA (50 / 60 Hz)",
   "Prime Power: 58 / 59 kVA (50 / 60 Hz)",
   "Engine: Yanmar 4TNV106T"
  ]
 },
 {
  "n": 104,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-compact-medium-power-range/",
  "title": "Mitsubishi MGS-R Diesel Generators – C Models | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 568.75 kVA / 455 kW",
   "Prime Power: 512.5 kVA / 410 kW",
   "Engine Model: S6A3-PTAR",
   "Standby Power: 581.25 kVA / 465 kW",
   "Prime Power: 537.5 kVA / 430 kW",
   "Engine Model: S6A3-PTAA",
   "Standby Power: 1250 kVA / 1000 kW",
   "Prime Power: 1125 kVA / 900 kW",
   "Engine Model: S12R-PTAR1",
   "Standby Power: 1087.5 kVA / 870 kW",
   "Prime Power: 987.5 kVA / 790 kW",
   "Engine Model: S12A2-PTA2",
   "Standby Power: 1575 kVA / 1260 kW",
   "Prime Power: 1425 kVA / 1140 kW",
   "Engine Model: S12R-PTAR",
   "Standby Power: 787.5 kVA / 630 kW",
   "Prime Power: 700 kVA / 560 kW (380 V); 712.5 kVA / 570 kW (480 V)",
   "Engine Model: S6R-PTAR",
   "Standby Power: 1875 kVA / 1500 kW",
   "Prime Power: 1687.5 kVA / 1350 kW",
   "Engine Model: S12R-PTA3",
   "Standby Power: 2125 kVA / 1700 kW",
   "Prime Power: 1937.5 kVA / 1550 kW",
   "Engine Model: S16R-PTAR",
   "Standby Power: 2375 kVA / 1900 kW",
   "Prime Power: 2162.5 kVA / 1730 kW",
   "Engine Model: S16R-PTA3",
   "Standby Power: 2500 kVA / 2000 kW",
   "Prime Power: 2250 kVA / 1800 kW"
  ]
 },
 {
  "n": 105,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-large-high-power-range/",
  "title": "Mitsubishi MGS-R Diesel Generators – L Models | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 1587.5 kVA / 1270 kW",
   "Prime Power: 1437.5 kVA / 1150 kW",
   "Engine Model: S12R-PTAR",
   "Standby Power: 1875 kVA / 1500 kW",
   "Prime Power: 1687.5 kVA / 1350 kW",
   "Engine Model: S12R-PTA3",
   "Standby Power: 2125 kVA / 1700 kW",
   "Prime Power: 1937.5 kVA / 1550 kW",
   "Engine Model: S16R-PTAR",
   "Standby Power: 2375 kVA / 1900 kW",
   "Prime Power: 2162.5 kVA / 1730 kW",
   "Engine Model: S16R-PTA3",
   "Standby Power: 2500 kVA / 2000 kW",
   "Prime Power: 2262.5 kVA / 1810 kW"
  ]
 },
 {
  "n": 108,
  "url": "https://www.saudidiesel.com.sa/our-products/lifting-equipment/diesel-forklifts/",
  "title": "Bobcat Diesel Forklifts in Saudi Arabia | SDEC",
  "header": [],
  "rows": [
   "Engine: Yanmar 4TNE98 diesel",
   "Engine Power: 55.4 kW",
   "Engine Power: 67.7 kW",
   "Engine Power: 74 kW",
   "Engine Power: 124 / 128.7 kW (by engine version)",
   "Engine Power: 124 – 217 kW",
   "Rated Load Capacity: 3,000 kg",
   "Rated Load Capacity: 5,000 kg"
  ]
 },
 {
  "n": 109,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-large-generators/pg220w/",
  "title": "Bobcat PG220W Diesel Generator | SDEC Saudi Arabia",
  "header": [],
  "rows": [
   "Standby Power: 220 / 249 kVA",
   "Prime Power: 200 / 226 kVA",
   "Engine: Hyundai P086TI",
   "| Alternator | Leroy Somer TAL-A44-M / TAL-A46-C",
   "| Dimensions | 4,400 × 1,370 × 2,100 mm",
   "| Weight | 2,800 kg"
  ]
 },
 {
  "n": 110,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-large-generators/pg300w/",
  "title": "Bobcat PG300W 303 kVA Generator Specifications | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 303 / 327 kVA (50 / 60 Hz)",
   "Prime Power: 272 / 304 kVA (50 / 60 Hz)",
   "Engine: Hyundai P126TI-II / P126TI",
   "| Standby Power (50 / 60 Hz) | 303 / 327 kVA",
   "| Prime Power (50 / 60 Hz) | 272 / 304 kVA",
   "| Frequency | 50 / 60 Hz",
   "| Engine | Hyundai P126TI-II / P126TI (50 / 60 Hz)",
   "| Alternator | Leroy Somer TAL-A46-F (50 Hz)",
   "| Fuel Tank | 340 L standard / 530 L extended",
   "| Emissions | Tier 2"
  ]
 },
 {
  "n": 111,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-large-generators/pg330w/",
  "title": "Bobcat PG330W 330 kVA Generator Specifications | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 330 / 380 kVA (50 / 60 Hz)",
   "Prime Power: 299 / 345 kVA (50 / 60 Hz)",
   "Engine: Hyundai P126TI-II",
   "| Standby Power (50 / 60 Hz) | 330 / 380 kVA",
   "| Prime Power (50 / 60 Hz) | 299 / 345 kVA",
   "| Frequency | 50 / 60 Hz",
   "| Engine | Hyundai P126TI-II",
   "| Alternator | Leroy Somer TAL-A46-H",
   "| Fuel Tank | 340 L standard / 530 L extended",
   "| Emissions | Tier 1"
  ]
 },
 {
  "n": 112,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-large-generators/pg450w/",
  "title": "Bobcat PG450W 450 kVA Generator Specifications | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 450 / 495 kVA (50 / 60 Hz)",
   "Prime Power: 405 / 445 kVA (50 / 60 Hz)",
   "Engine: Hyundai P158LE",
   "| Standby Power (50 / 60 Hz) | 450 / 495 kVA",
   "| Prime Power (50 / 60 Hz) | 405 / 445 kVA",
   "| Frequency | 50 / 60 Hz",
   "| Engine | Hyundai P158LE",
   "| Alternator | Leroy Somer TAL-A47-A",
   "| Fuel Tank | 950 L",
   "| Emissions | Tier 1"
  ]
 },
 {
  "n": 113,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-large-generators/pg500w/",
  "title": "Bobcat PG500W Diesel Generator | SDEC Saudi Arabia",
  "header": [],
  "rows": [
   "Standby Power: 475 / 475 kVA",
   "Prime Power: 429 / 429 kVA",
   "Engine: Hyundai P158LE",
   "| Alternator | Leroy Somer TAL-A47-A",
   "| Dimensions | 5,260 × 2,000 × 2,130 mm",
   "| Weight | 5,200 kg"
  ]
 },
 {
  "n": 114,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-large-generators/pg550w/",
  "title": "Bobcat PG550W 550 kVA Generator Specifications | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 550 / 615 kVA (50 / 60 Hz)",
   "Prime Power: 500 / 560 kVA (50 / 60 Hz)",
   "Engine: Hyundai DP158LD",
   "| Standby Power (50 / 60 Hz) | 550 / 615 kVA",
   "| Prime Power (50 / 60 Hz) | 500 / 560 kVA",
   "| Frequency | 50 / 60 Hz",
   "| Engine | Hyundai DP158LD",
   "| Alternator | Leroy Somer TAL-A47-C",
   "| Fuel Tank | 950 L"
  ]
 },
 {
  "n": 115,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-large-generators/pg610w/",
  "title": "Bobcat PG610W 605 kVA Generator Specifications | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 605 / 660 kVA (50 / 60 Hz)",
   "Prime Power: 550 / 600 kVA (50 / 60 Hz)",
   "Engine: Hyundai DP180LA",
   "| Standby Power (50 / 60 Hz) | 605 / 660 kVA",
   "| Prime Power (50 / 60 Hz) | 550 / 600 kVA",
   "| Frequency | 50 / 60 Hz",
   "| Engine | Hyundai DP180LA",
   "| Alternator | Leroy Somer TAL-A47-D (50 Hz) / TAL-A47-F (60 Hz)",
   "| Fuel Tank | 950 L (extended tank)"
  ]
 },
 {
  "n": 116,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-large-generators/pg710w/",
  "title": "Bobcat PG710W Diesel Generator | SDEC Saudi Arabia",
  "header": [],
  "rows": [
   "Standby Power: 706 / 720 kVA",
   "Prime Power: 641 / 650 kVA",
   "Engine: Hyundai DP180LB",
   "| Alternator | Leroy Somer TAL-A47-F",
   "| Dimensions | 5,260 × 2,000 × 2,130 mm",
   "| Weight | 5,450 kg"
  ]
 },
 {
  "n": 117,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-large-generators/pg750w/",
  "title": "Bobcat PG750W 746 kVA Generator Specifications | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 746 / 878 kVA (50 / 60 Hz)",
   "Prime Power: 679 / 794 kVA (50 / 60 Hz)",
   "Engine: Hyundai DP222LB",
   "| Standby Power (50 / 60 Hz) | 746 / 878 kVA",
   "| Prime Power (50 / 60 Hz) | 679 / 794 kVA",
   "| Frequency | 50 / 60 Hz",
   "| Engine | Hyundai DP222LB",
   "| Alternator | Leroy Somer TAL-A49B (50 Hz) / TAL-A49-C (60 Hz)"
  ]
 },
 {
  "n": 118,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-large-generators/pg770w/",
  "title": "Bobcat PG770W 800 kVA Generator Specifications | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 800 kVA (60 Hz)",
   "Prime Power: 744 kVA (60 Hz)",
   "Engine: Hyundai DP222LA",
   "| Standby Power (60 Hz) | 800 kVA",
   "| Prime Power (60 Hz) | 744 kVA",
   "| Frequency | 60 Hz only",
   "| Engine | Hyundai DP222LA",
   "| Alternator | Leroy Somer TAL-A49-B1"
  ]
 },
 {
  "n": 119,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-large-generators/pg820w/",
  "title": "Bobcat PG820W Diesel Generator | SDEC Saudi Arabia",
  "header": [],
  "rows": [
   "Standby Power: 819 / 931 kVA",
   "Prime Power: 744 / 845 kVA",
   "Engine: Hyundai DP222LC",
   "| Alternator | Leroy Somer TAL-A49-C",
   "| Dimensions | 6,060 × 2,440 × 2,590 mm",
   "| Weight | 6,485 kg"
  ]
 },
 {
  "n": 120,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-medium-generators/pg90w/",
  "title": "Bobcat PG90W Diesel Generator 88 kVA | SDEC Saudi Arabia",
  "header": [],
  "rows": [
   "Standby Power: 88 / 94 kVA (50 / 60 Hz)",
   "Prime Power: 80 / 89 kVA (50 / 60 Hz)",
   "Engine: Volvo TAD530GE",
   "| Standby Power (50 / 60 Hz) | 88 / 94 kVA",
   "| Prime Power (50 / 60 Hz) | 80 / 89 kVA",
   "| Frequency | 50 / 60 Hz",
   "| Engine | Volvo TAD530GE",
   "| Alternator | Leroy Somer TAL-44-B",
   "| Fuel Tank | 300 L",
   "| Emissions | Stage II / Tier 2"
  ]
 },
 {
  "n": 121,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-medium-generators/pg110w/",
  "title": "Bobcat PG110W Diesel Generator 110 kVA | SDEC Saudi Arabia",
  "header": [],
  "rows": [
   "Standby Power: 110 / 118 kVA (50 / 60 Hz)",
   "Prime Power: 100 / 105 kVA (50 / 60 Hz)",
   "Engine: Volvo TAD531GE",
   "| Standby Power (50 / 60 Hz) | 110 / 118 kVA",
   "| Prime Power (50 / 60 Hz) | 100 / 105 kVA",
   "| Frequency | 50 / 60 Hz",
   "| Engine | Volvo TAD531GE",
   "| Alternator | Leroy Somer TAL-44-D",
   "| Fuel Tank | 300 L",
   "| Emissions | Stage II / Tier 2"
  ]
 },
 {
  "n": 122,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-medium-generators/pg165w/",
  "title": "Bobcat PG165W Diesel Generator | SDEC Saudi Arabia",
  "header": [],
  "rows": [
   "Standby Power: 165 / 163 kVA",
   "Prime Power: 150 / 148 kVA",
   "Engine: Volvo TAD731GE",
   "| Alternator | Leroy Somer TAL-A44-M",
   "| Dimensions | 3,500 × 1,150 × 2,110 mm",
   "| Weight | 2,540 kg"
  ]
 },
 {
  "n": 123,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-small-generators/pg20w/",
  "title": "Bobcat PG20W Diesel Generator 19 kVA | SDEC Saudi Arabia",
  "header": [],
  "rows": [
   "Standby Power: 19 / 24 kVA (50 / 60 Hz)",
   "Prime Power: 18 / 21 kVA (50 / 60 Hz)",
   "Engine: Yanmar 4TNV88",
   "| Standby Power (50 / 60 Hz) | 19 / 24 kVA",
   "| Prime Power (50 / 60 Hz) | 18 / 21 kVA",
   "| Frequency | 50 / 60 Hz",
   "| Voltage | 400/230 V (50 Hz) · 380/220 V (60 Hz)",
   "| Engine | Yanmar 4TNV88 (naturally aspirated)",
   "| Alternator | Stamford S0L2-G1",
   "| Fuel Tank | 135 L"
  ]
 },
 {
  "n": 124,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-small-generators/pg30w/",
  "title": "Bobcat PG30W Diesel Generator 32 kVA | SDEC Saudi Arabia",
  "header": [],
  "rows": [
   "Standby Power: 32 / 31 kVA (50 / 60 Hz)",
   "Prime Power: 30 / 29 kVA (50 / 60 Hz)",
   "Engine: Yanmar 4TNV98",
   "| Standby Power (50 / 60 Hz) | 32 / 31 kVA",
   "| Prime Power (50 / 60 Hz) | 30 / 29 kVA",
   "| Frequency | 50 / 60 Hz",
   "| Engine | Yanmar 4TNV98",
   "| Alternator | Stamford S0L2-P1"
  ]
 },
 {
  "n": 125,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-small-generators/pg50w/",
  "title": "Bobcat PG50W Diesel Generator 46 kVA | SDEC Saudi Arabia",
  "header": [],
  "rows": [
   "Standby Power: 46 / 48 kVA (50 / 60 Hz)",
   "Prime Power: 41 / 43 kVA (50 / 60 Hz)",
   "Engine: Yanmar 4TNV98T",
   "| Standby Power (50 / 60 Hz) | 46 / 48 kVA",
   "| Prime Power (50 / 60 Hz) | 41 / 43 kVA",
   "| Frequency | 50 / 60 Hz",
   "| Engine | Yanmar 4TNV98T",
   "| Alternator | Stamford S1L2-N1"
  ]
 },
 {
  "n": 126,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/bobcat-small-generators/pg60w/",
  "title": "Bobcat PG60W Diesel Generator 63 kVA | SDEC Saudi Arabia",
  "header": [],
  "rows": [
   "Standby Power: 63 / 65 kVA (50 / 60 Hz)",
   "Prime Power: 58 / 59 kVA (50 / 60 Hz)",
   "Engine: Yanmar 4TNV106T",
   "| Standby Power (50 / 60 Hz) | 63 / 65 kVA",
   "| Prime Power (50 / 60 Hz) | 58 / 59 kVA",
   "| Frequency | 50 / 60 Hz",
   "| Voltage | 400/230 V (50 Hz) · 380/220 V (60 Hz)",
   "| Engine | Yanmar 4TNV106T (turbocharged, 4-cylinder)",
   "| Alternator | Stamford S1L2-Y1",
   "| Fuel Tank | 135 L"
  ]
 },
 {
  "n": 127,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-compact-medium-power-range/mgs0600r-c/",
  "title": "MGS0600R-C Diesel Generator Set | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 568.75 kVA / 455 kW",
   "Prime Power: 512.5 kVA / 410 kW",
   "Engine Model: S6A3-PTAR",
   "| Standby Power | 568.75 kVA / 455 kW",
   "| Prime Power | 512.5 kVA / 410 kW",
   "| Engine Model | S6A3-PTAR",
   "| Alternator | S54D",
   "| Dimensions (L×W×H) | 3530 × 1730 × 1885 mm",
   "| Weight (Dry) | 3900–4100 kg"
  ]
 },
 {
  "n": 128,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-compact-medium-power-range/mgs0700r-c/",
  "title": "MGS0700R-C Diesel Generator Set | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 581.25 kVA / 465 kW",
   "Prime Power: 537.5 kVA / 430 kW",
   "Engine Model: S6A3-PTAA",
   "| Standby Power | 581.25 kVA / 465 kW",
   "| Prime Power | 537.5 kVA / 430 kW",
   "| Engine Model | S6A3-PTAA",
   "| Alternator | S54D / S5C",
   "| Dimensions (L×W×H) | 3710 × 1680 × 1905 mm",
   "| Weight (Dry) | 4100–4350 kg"
  ]
 },
 {
  "n": 129,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-compact-medium-power-range/mgs1300r-c/",
  "title": "MGS1300R-C Diesel Generator Set | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 1250 kVA / 1000 kW",
   "Prime Power: 1125 kVA / 900 kW",
   "Engine Model: S12R-PTAR1",
   "| Standby Power | 1250 kVA / 1000 kW",
   "| Prime Power | 1125 kVA / 900 kW",
   "| Engine Model | S12R-PTAR1",
   "| Alternator | MG-S63H / S6H",
   "| Dimensions (L×W×H) | 4465 × 2030 × 2295 mm",
   "| Weight (Dry) | 10400–10580 kg"
  ]
 },
 {
  "n": 130,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-compact-medium-power-range/mgs1100r-c/",
  "title": "MGS1100R-C Diesel Generator Set | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 1087.5 kVA / 870 kW",
   "Prime Power: 987.5 kVA / 790 kW",
   "Engine Model: S12A2-PTA2",
   "| Standby Power | 1087.5 kVA / 870 kW",
   "| Prime Power | 987.5 kVA / 790 kW",
   "| Engine Model | S12A2-PTA2",
   "| Alternator | S63E / S6D",
   "| Dimensions (L×W×H) | 4060 × 1780 × 2105 mm",
   "| Weight (Dry) | 6590–6740 kg"
  ]
 },
 {
  "n": 131,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-compact-medium-power-range/mgs1600r-c/",
  "title": "MGS1600R-C Diesel Generator Set | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 1575 kVA / 1260 kW",
   "Prime Power: 1425 kVA / 1140 kW",
   "Engine Model: S12R-PTAR",
   "| Standby Power | 1575 kVA / 1260 kW",
   "| Prime Power | 1425 kVA / 1140 kW",
   "| Engine Model | S12R-PTAR",
   "| Alternator | MG-S63H / S6H",
   "| Dimensions (L×W×H) | 4485 × 2215 × 2515 mm",
   "| Weight (Dry) | 9900–10080 kg"
  ]
 },
 {
  "n": 132,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-compact-medium-power-range/mgs0800r-c/",
  "title": "MGS0800R-C Diesel Generator Set | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 787.5 kVA / 630 kW",
   "Prime Power: 700 kVA / 560 kW (380 V); 712.5 kVA / 570 kW (480 V)",
   "Engine Model: S6R-PTAR",
   "| Standby Power | 787.5 kVA / 630 kW",
   "| Prime Power | 700 kVA / 560 kW (380 V); 712.5 kVA / 570 kW (480 V)",
   "| Engine Model | S6R-PTAR",
   "| Alternator | S54F / MG-S5F",
   "| Dimensions (L×W×H) | 3550 × 1800 × 1940 mm",
   "| Weight (Dry) | 5500–5650 kg"
  ]
 },
 {
  "n": 133,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-compact-medium-power-range/mgs1900r-c/",
  "title": "MGS1900R-C Diesel Generator Set | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 1875 kVA / 1500 kW",
   "Prime Power: 1687.5 kVA / 1350 kW",
   "Engine Model: S12R-PTA3",
   "| Standby Power | 1875 kVA / 1500 kW",
   "| Prime Power | 1687.5 kVA / 1350 kW",
   "| Engine Model | S12R-PTA3",
   "| Alternator | MG-S73F / S7F",
   "| Dimensions (L×W×H) | 4570 × 2160 × 2475 mm",
   "| Weight (Dry) | 10600–10780 kg"
  ]
 },
 {
  "n": 134,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-compact-medium-power-range/mgs2200r-c/",
  "title": "MGS2200R-C Diesel Generator Set | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 2125 kVA / 1700 kW",
   "Prime Power: 1937.5 kVA / 1550 kW",
   "Engine Model: S16R-PTAR",
   "| Standby Power | 2125 kVA / 1700 kW",
   "| Prime Power | 1937.5 kVA / 1550 kW",
   "| Engine Model | S16R-PTAR",
   "| Alternator | MG-S73F / S7F",
   "| Dimensions (L×W×H) | 5235 × 2160 × 2585 mm",
   "| Weight (Dry) | 12600–12800 kg"
  ]
 },
 {
  "n": 135,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-compact-medium-power-range/mgs2400r-c/",
  "title": "MGS2400R-C Diesel Generator Set | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 2375 kVA / 1900 kW",
   "Prime Power: 2162.5 kVA / 1730 kW",
   "Engine Model: S16R-PTA3",
   "| Standby Power | 2375 kVA / 1900 kW",
   "| Prime Power | 2162.5 kVA / 1730 kW",
   "| Engine Model | S16R-PTA3",
   "| Alternator | MG-S73G / S7G",
   "| Dimensions (L×W×H) | 5265 × 2250 × 2890 mm",
   "| Weight (Dry) | 12800–13000 kg"
  ]
 },
 {
  "n": 136,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-compact-medium-power-range/mgs2500r-c/",
  "title": "MGS2500R-C Diesel Generator Set | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 2500 kVA / 2000 kW",
   "Prime Power: 2250 kVA / 1800 kW",
   "Engine Model: S16R-PTA3",
   "| Standby Power | 2500 kVA / 2000 kW",
   "| Prime Power | 2250 kVA / 1800 kW",
   "| Engine Model | S16R-PTA3",
   "| Alternator | MG-S73G / S7G",
   "| Dimensions (L×W×H) | 5335 × 2235 × 3535 mm",
   "| Weight (Dry) | 13900–14300 kg"
  ]
 },
 {
  "n": 137,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-large-high-power-range/mgs1600r-l/",
  "title": "MGS1600R-L Diesel Generator Set | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 1587.5 kVA / 1270 kW",
   "Prime Power: 1437.5 kVA / 1150 kW",
   "Engine Model: S12R-PTAR",
   "| Standby Power | 1587.5 kVA / 1270 kW",
   "| Prime Power | 1437.5 kVA / 1150 kW",
   "| Engine Model | S12R-PTAR",
   "| Alternator | L50L78",
   "| Dimensions (L×W×H) | 4600 × 2155 × 2790 mm",
   "| Weight (Dry) | 9800–9980 kg"
  ]
 },
 {
  "n": 138,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-large-high-power-range/mgs1900r-l/",
  "title": "MGS1900R-L Diesel Generator Set | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 1875 kVA / 1500 kW",
   "Prime Power: 1687.5 kVA / 1350 kW",
   "Engine Model: S12R-PTA3",
   "| Standby Power | 1875 kVA / 1500 kW",
   "| Prime Power | 1687.5 kVA / 1350 kW",
   "| Engine Model | S12R-PTA3",
   "| Alternator | MG-L50V18 / L50V1",
   "| Dimensions (L×W×H) | 4500 × 2160 × 2475 mm",
   "| Weight (Dry) | 11000–11180 kg"
  ]
 },
 {
  "n": 139,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-large-high-power-range/mgs2200r-l/",
  "title": "MGS2200R-L Diesel Generator Set | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 2125 kVA / 1700 kW",
   "Prime Power: 1937.5 kVA / 1550 kW",
   "Engine Model: S16R-PTAR",
   "| Standby Power | 2125 kVA / 1700 kW",
   "| Prime Power | 1937.5 kVA / 1550 kW",
   "| Engine Model | S16R-PTAR",
   "| Alternator | L52S58 / L52S5",
   "| Dimensions (L×W×H) | 5235 × 2160 × 2585 mm",
   "| Weight (Dry) | 13000–13200 kg"
  ]
 },
 {
  "n": 140,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-large-high-power-range/mgs2400r-l/",
  "title": "MGS2400R-L Diesel Generator Set | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 2375 kVA / 1900 kW",
   "Prime Power: 2162.5 kVA / 1730 kW",
   "Engine Model: S16R-PTA3",
   "| Standby Power | 2375 kVA / 1900 kW",
   "| Prime Power | 2162.5 kVA / 1730 kW",
   "| Engine Model | S16R-PTA3",
   "| Alternator | L52S68 / L52S6",
   "| Dimensions (L×W×H) | 5170 × 2250 × 2890 mm",
   "| Weight (Dry) | 12900–13100 kg"
  ]
 },
 {
  "n": 141,
  "url": "https://www.saudidiesel.com.sa/our-products/power-equipment/mitsubishi-diesel-generators-large-high-power-range/mgs2500r-l/",
  "title": "MGS2500R-L Diesel Generator Set | SDEC",
  "header": [],
  "rows": [
   "Standby Power: 2500 kVA / 2000 kW",
   "Prime Power: 2262.5 kVA / 1810 kW",
   "Engine Model: S16R-PTA3",
   "| Standby Power | 2500 kVA / 2000 kW",
   "| Prime Power | 2262.5 kVA / 1810 kW",
   "| Engine Model | S16R-PTA3",
   "| Alternator | L52S78 / L52S7S",
   "| Dimensions (L×W×H) | 5295 × 2235 × 3535 mm",
   "| Weight (Dry) | 14200–14600 kg"
  ]
 }
]
