[
 {
  "n": 101,
  "url": "https://www.gas-chp.com/sale-14400963-continuous-22kw-gas-chp-generator-set-for-office-building-apartment-house.html",
  "title": "Continuous 22KW Gas CHP Generator Set For Office Building Apartment House",
  "header": [
   "| thermal output(KWt) | kWt | 45.64",
   "| electrical efficiency | % | 28.41%",
   "| thermal efficiency | % | 58.94%",
   "| overall efficiency | % | 87.35%",
   "| frequency | Hz | 60",
   "| voltage | V | 110/220",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof canopy) | mm*mm*mm | 1800*780*1020",
   "| net weight | kgs | 700"
  ],
  "rows": [
   "| NG consumption | m 3 /kW.h | 0.357",
   "| standard type-db(A)@7m | — | 57",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| mixer | — | Venturi type",
   "| gas filter | — | Madas",
   "| zero regulator | — | Maxitrol",
   "| solenoid valve | — | JL",
   "| gas pressure gauge | — | Dungs",
   "| Lambda auto control | — | YES",
   "| catalyst converter | — | With",
   "| NOx and CO | — | below 100mg/Nm3 @5% O2",
   "| MCB | — | ABB",
   "| GCB | — | ABB"
  ]
 },
 {
  "n": 102,
  "url": "https://www.gas-chp.com/sale-14376191-continuous-gas-cogeneration-generator-set-bhkw-50hz-25kva-ce-certified.html",
  "title": "Continuous Gas Cogeneration Generator Set BHKW 50HZ 25KVA CE Certified",
  "header": [
   "| thermal output(KWt) | kWt | 41.5",
   "| electrical efficiency | % | 28.41%",
   "| thermal efficiency | % | 58.94%",
   "| overall efficiency | % | 87.35%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof canopy) | mm*mm*mm | 1800*780*1020",
   "| net weight | kgs | 700"
  ],
  "rows": [
   "| NG consumption | m 3 /kW.h | 0.357",
   "| standard type-db(A)@7m | — | 57",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| mixer | — | Venturi type",
   "| gas filter | — | Madas",
   "| zero regulator | — | Maxitrol",
   "| solenoid valve | — | JL",
   "| gas pressure gauge | — | Dungs",
   "| Lambda auto control | — | YES",
   "| catalyst converter | — | With",
   "| NOx and CO | — | below 100mg/Nm3 @5% O2",
   "| MCB | — | ABB",
   "| GCB | — | ABB"
  ]
 },
 {
  "n": 103,
  "url": "https://www.gas-chp.com/sale-14275657-natural-gas-chp-generator-set-ce-certification-200kw-250kva-50hz.html",
  "title": "Natural Gas CHP Generator Set CE Certification 200KW 250KVA 50Hz",
  "header": [
   "| thermal output(KWe) | kWt | 285",
   "| electrical efficiency | % | 34.4%",
   "| thermal efficiency | % | 48.9%",
   "| overall efficiency | % | 83.3%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 4-15",
   "| dimension (soundproof type) | mm*mm*mm | 3300*1800*1900",
   "| net weight | kg | 4500"
  ],
  "rows": [
   "| NG consumption | m3/kW.h | 0.295",
   "| db(A)@7m | — | 59",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| gas filter | — | Madas",
   "| zero regulator | — | Kromschroeder",
   "| solenoid valve | — | Kromschroeder",
   "| gas pressure gauge | — | Dungs",
   "| Lambda auto control | — | yes",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 10.5",
   "| Displacement | — | 14.2L",
   "| Oil capacity | — | 30L",
   "| Charging voltage | — | 24V(DC)",
   "| Charging current | — | 5A(DC)",
   "| Starting system | — | Electic-start",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 104,
  "url": "https://www.gas-chp.com/sale-14271862-10kw-bhkw-natural-gas-chp-generator-ce-certified.html",
  "title": "10KW BHKW Natural Gas CHP Generator CE Certified",
  "header": [
   "| thermal output(KWt) | kWt | 24.4",
   "| electrical efficiency | % | 25.6%",
   "| thermal efficiency | % | 62.6%",
   "| overall efficiency | % | 88.2%",
   "| frequency | Hz | 60",
   "| voltage | V | 120/240",
   "| gas inlet pressure | kPa | 3-5kpa",
   "| dimension (soundproof type) | mm*mm*mm | 1630*780*940",
   "| net weight | kgs | 580"
  ],
  "rows": [
   "| NG consumption | m3/kW.h | 0.396",
   "| NG consumption per hour | m3/h | 39.6",
   "| standard type-db(A)@7m | — | 57",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | made of full stainless steel"
  ]
 },
 {
  "n": 105,
  "url": "https://www.gas-chp.com/sale-14271817-water-heating-natural-gas-generator-with-chp-50hz-120kw.html",
  "title": "Water Heating Natural Gas Generator With CHP 50Hz 120kw",
  "header": [
   "| thermal output(KWe) | kWt | 177",
   "| electrical efficiency | % | 34.1%",
   "| thermal efficiency | % | 50.4%",
   "| overall efficiency | % | 84.5%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof type) | mm*mm*mm | 2600*1550*1650",
   "| net weight | kg | 2700"
  ],
  "rows": [
   "| NG consumption | m 3 /kW.h | 0.297",
   "| db(A)@7m | — | 58",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| mixer | — | Venturi type",
   "| gas filter | — | Madas",
   "| zero regulator | — | Kromschroeder",
   "| solenoid valve | — | Kromschroeder",
   "| gas pressure gauge | — | Dungs",
   "| Lambda auto control | — | Available on request with extral cost",
   "| catalyst converter | — | Available on request with extral cost",
   "| MCB | — | ABB",
   "| GCB | — | ABB"
  ]
 },
 {
  "n": 106,
  "url": "https://www.gas-chp.com/sale-13699243-50hz-80kw-100kva-natural-gas-generator-powered-by-cummins-converted-gas-engine.html",
  "title": "50Hz 80KW 100KVA Natural Gas Generator Powered By Cummins Converted Gas Engine",
  "header": [
   "| Item | | Model | SP90N",
   "| | fuel | — | NG",
   "| | marks | — | Synchro CHP",
   "| CHP | electrical output(KWe) | kVA/kWe | Continuous Power"
  ],
  "rows": [
   "| 100% | 75% | 50%",
   "| 106/85 | 80/64 | 42.5",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 4-15kpa",
   "| dimension (soundproof type) | L*W*H mm | 2600*1550*1750",
   "| net weight | kg | 2500",
   "| gross weight | kgs | 2550",
   "| lowest NOx | ppm | 350",
   "| lowest CO | ppm | 350",
   "| NG consumption | m3/kW.h | 0.3",
   "| db(A)@7m | — | 58",
   "| Certificate | — | CE",
   "| mixer | — | Venturi type",
   "| gas filter | — | Madas",
   "| zero regulator | — | Kromschroeder",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Engine type | — | 6 cylinders,4stroke,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 11.5",
   "| Displacement | — | 7.8L",
   "| Oil capacity | — | 23L",
   "| Charging voltage | — | 24V(DC)",
   "| Charging current | — | 5A(DC)",
   "| Starting system | — | Electic-start",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 107,
  "url": "https://www.gas-chp.com/sale-13695413-eu-ce-certification-cummins-natural-gas-generator-water-cooled-100kw-with-chp.html",
  "title": "EU CE Certification Cummins Natural Gas Generator Water Cooled 100kw With CHP",
  "header": [
   "| thermal output(KWe) | kWt | 140",
   "| electrical efficiency | % | 30.8%",
   "| thermal efficiency | % | 52.7%",
   "| overall efficiency | % | 83.5%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof type) | mm*mm*mm | 2600*1550*1650",
   "| net weight | kg | 2700"
  ],
  "rows": [
   "| NG consumption | m3/kW.h | 0.296",
   "| db(A)@7m | — | 58",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| mixer | — | Venturi type",
   "| gas filter | — | Madas",
   "| zero regulator | — | Kromschroeder",
   "| solenoid valve | — | Kromschroeder",
   "| gas pressure gauge | — | Dungs",
   "| Lambda auto control | — | Available on request with extral cost",
   "| catalyst converter | — | Available on request with extral cost",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Engine type | — | 6 cylinders,4stroke,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 10.5",
   "| Displacement | — | 8.3L",
   "| Oil capacity | — | 19L",
   "| Charging voltage | — | 24V(DC)",
   "| Charging current | — | 5A(DC)",
   "| Starting system | — | Electic-start",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 108,
  "url": "https://www.gas-chp.com/sale-13692714-compact-design-low-noise-natural-gas-chp-bhkw-20kw-for-home-office-apartment.html",
  "title": "Compact Design Low Noise Natural Gas CHP BHKW 20KW For Home Office Apartment",
  "header": [
   "| thermal output(KWt) | kWt | 41.5",
   "| electrical efficiency | % | 28.41%",
   "| thermal efficiency | % | 58.94%",
   "| overall efficiency | % | 87.35%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof canopy) | mm*mm*mm | 1800*780*1020",
   "| net weight | kgs | 700"
  ],
  "rows": [
   "| NG consumption | m 3 /kW.h | 0.357",
   "| standard type-db(A)@7m | — | 57",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| mixer | — | Venturi type",
   "| gas filter | — | Madas",
   "| zero regulator | — | Maxitrol",
   "| solenoid valve | — | JL",
   "| gas pressure gauge | — | Dungs",
   "| Lambda auto control | — | YES",
   "| catalyst converter | — | With",
   "| NOx and CO | — | below 50mg/Nm3 @5% O2",
   "| MCB | — | ABB",
   "| GCB | — | ABB"
  ]
 },
 {
  "n": 109,
  "url": "https://www.gas-chp.com/sale-13537329-20kw-chp-biogas-power-generator-with-silent-soundproof-canopy.html",
  "title": "20kw CHP Biogas Power Generator With Silent Soundproof Canopy",
  "header": [
   "| thermal output(KWt) | kWt | 41.5",
   "| electrical efficiency | % | 28.41%",
   "| thermal efficiency | % | 58.94%",
   "| overall efficiency | % | 87.35%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof type) | mm*mm*mm | 1800*780*1020",
   "| net weight | kgs | 700"
  ],
  "rows": [
   "| NG consumption | m 3 /kW.h | 0.357",
   "| standard type-db(A)@7m | — | 58",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| mixer | — | Venturi type",
   "| gas filter | — | Madas",
   "| zero regulator | — | Maxitrol",
   "| solenoid valve | — | JL",
   "| gas pressure gauge | — | Dungs",
   "| Lambda auto control | — | Available on request with extral cost",
   "| catalyst converter | — | Available on request with extral cost",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| | | ComAp IC",
   "| Engine model | — | SP-3RZ",
   "| Engine type | — | 4 cylinders,4stroke,16valves,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 10.5",
   "| Displacement | — | 2.7L",
   "| Oil capacity | — | 5.5L",
   "| Charging voltage | — | 12V(DC)",
   "| Charging current | — | 6A(DC)",
   "| Starting system | — | Electic-start",
   "| model | — | Meccalte",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 110,
  "url": "https://www.gas-chp.com/sale-13537272-water-cooled-20kw-natural-gas-micro-cogeneration-systems-bhkw.html",
  "title": "Water Cooled 20KW Natural Gas Micro Cogeneration Systems BHKW",
  "header": [
   "| thermal output(KWt) | kWt | 41.5",
   "| electrical efficiency | % | 28.41%",
   "| thermal efficiency | % | 58.94%",
   "| overall efficiency | % | 87.35%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof type) | mm*mm*mm | 1800*780*1020",
   "| net weight | kgs | 700"
  ],
  "rows": [
   "| NG consumption | m 3 /kW.h | 0.357",
   "| standard type-db(A)@7m | — | 58",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| mixer | — | Venturi type",
   "| gas filter | — | Madas",
   "| zero regulator | — | Maxitrol",
   "| solenoid valve | — | JL",
   "| gas pressure gauge | — | Dungs",
   "| Lambda auto control | — | Available on request with extral cost",
   "| catalyst converter | — | Available on request with extral cost",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| | | ComAp IC",
   "| Engine model | — | SP-3RZ",
   "| Engine type | — | 4 cylinders,4stroke,16valves,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 10.5",
   "| Displacement | — | 2.7L",
   "| Oil capacity | — | 5.5L",
   "| Charging voltage | — | 12V(DC)",
   "| Charging current | — | 6A(DC)",
   "| Starting system | — | Electic-start",
   "| model | — | Meccalte",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 111,
  "url": "https://www.gas-chp.com/sale-13537236-electric-start-super-silent-low-noise-3-phase-single-phase-6kw-8kw-10kva-micro-chp-generator-set.html",
  "title": "Electric Start Super Silent Low Noise 3 Phase Single Phase 6kw 8kw 10KVA Micro CHP Generator Set",
  "header": [
   "| thermal output(KWt) | kWt | 21",
   "| electrical efficiency | % | 25.6%",
   "| thermal efficiency | % | 67.2%",
   "| overall efficiency | % | 92.8%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-7",
   "| Water Flow | m³/h | 2",
   "| dimension (soundproof type) | mm*mm*mm | 1600*940*1110",
   "| net weight | kgs | 580"
  ],
  "rows": [
   "| NG consumption | m3/kW.h | 0.396",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| gas filter | — | Madas",
   "| zero regulator | — | Maxitrol",
   "| pressure gauge | — | DUNGS",
   "| soft start | — | ABB",
   "| switch | — | ABB",
   "| lambda control | — | Available on request",
   "| catalyst converter | — | Available on request",
   "| | | ComAp",
   "| Engine model | — | SP9EW",
   "| Engine type | — | 4 cylinders,4stroke,16valves,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 11",
   "| Displacement | — | 1.5L",
   "| Oil capacity | — | 3.9L",
   "| Charging voltage | — | 12V(DC)",
   "| Charging current | — | 6A(DC)",
   "| Starting system | — | Electic-start",
   "| model | — | Meccalte",
   "| phase | — | 3 phase",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 112,
  "url": "https://www.gas-chp.com/sale-13515274-50hz-240kw-300kva-natural-gas-chp-generator-bhkw-with-turbo.html",
  "title": "50Hz 240kw 300kva Natural Gas CHP Generator BHKW With Turbo",
  "header": [
   "| thermal output(KWt) | kWt | 342",
   "| electrical efficiency | % | 35%",
   "| thermal efficiency | % | 49.8%",
   "| overall efficiency | % | 84.8%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 4-15kpa",
   "| dimension (soundproof type) | mm*mm*mm | 3300*1800*1900",
   "| net weight | kgs | 4300"
  ],
  "rows": [
   "| NG consumption | m3/kW.h | 0.29",
   "| NG consumption per hour | m3/h | 69.6",
   "| standard type-db(A)@7m | — | 58",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | made of full stainless steel"
  ]
 },
 {
  "n": 113,
  "url": "https://www.gas-chp.com/sale-13514661-electric-start-natural-gas-generator-50hz-120kw-150kva-for-water-heating.html",
  "title": "Electric Start Natural Gas Generator 50Hz 120kw 150kva For Water Heating",
  "header": [
   "| thermal output(KWe) | kWt | 177",
   "| electrical efficiency | % | 34.1%",
   "| thermal efficiency | % | 50.4%",
   "| overall efficiency | % | 84.5%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof type) | mm*mm*mm | 2600*1550*1650",
   "| net weight | kg | 2700"
  ],
  "rows": [
   "| NG consumption | m 3 /kW.h | 0.297",
   "| db(A)@7m | — | 58",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| mixer | — | Venturi type",
   "| gas filter | — | Madas",
   "| zero regulator | — | Kromschroeder",
   "| solenoid valve | — | Kromschroeder",
   "| gas pressure gauge | — | Dungs",
   "| Lambda auto control | — | Available on request with extral cost",
   "| catalyst converter | — | Available on request with extral cost",
   "| MCB | — | ABB",
   "| GCB | — | ABB"
  ]
 },
 {
  "n": 114,
  "url": "https://www.gas-chp.com/sale-13488686-three-phase-ce-approved-cummins-6cta-100kw-natural-gas-generator-with-chp.html",
  "title": "Three Phase CE Approved Cummins 6CTA 100kw Natural Gas Generator With CHP",
  "header": [
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof type) | mm*mm*mm | 3487*1289*1620",
   "| net weight | kg | 2200"
  ],
  "rows": [
   "| NG consumption | m 3 /kW.h | 0.296",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| mixer | — | Venturi type",
   "| gas filter | — | Madas",
   "| zero regulator | — | Kromschroeder",
   "| solenoid valve | — | Kromschroeder",
   "| gas pressure gauge | — | Dungs",
   "| Lambda auto control | — | With",
   "| Emissions | — | Available on request with extral cost",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Controller | | ComAp",
   "| Engine model | — | SP-6CTA",
   "| Engine type | — | 6 cylinders,4stroke,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 10.5",
   "| Displacement | — | 8.3L",
   "| Oil capacity | — | 19L",
   "| Charging voltage | — | 24V(DC)",
   "| Charging current | — | 5A(DC)",
   "| Starting system | — | Electic-start",
   "| Alternator model | — | Meccalte",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 115,
  "url": "https://www.gas-chp.com/sale-13481640-water-cooled-silent-100kw-cummins-natural-gas-chp-generator-set-24hours-continuous-running.html",
  "title": "Water Cooled Silent 100kw Cummins Natural Gas CHP Generator Set 24hours Continuous Running",
  "header": [
   "| thermal output(KWe) | kWt | 171",
   "| electrical efficiency | % | 30.8%",
   "| thermal efficiency | % | 52.7%",
   "| overall efficiency | % | 83.5%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof type) | mm*mm*mm | 2600*1550*1650",
   "| net weight | kg | 2700"
  ],
  "rows": [
   "| NG consumption | m 3 /kW.h | 0.296",
   "| db(A)@7m | — | 58",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| mixer | — | Venturi type",
   "| gas filter | — | Madas",
   "| zero regulator | — | Kromschroeder",
   "| solenoid valve | — | Kromschroeder",
   "| gas pressure gauge | — | Dungs"
  ]
 },
 {
  "n": 116,
  "url": "https://www.gas-chp.com/sale-13025620-20kw-micro-chp-generator-for-24hours-continuous-running-ce-approved.html",
  "title": "20KW Micro CHP Generator For 24hours Continuous Running CE Approved",
  "header": [
   "| thermal output(KWt) | kWt | 43.7",
   "| electrical efficiency | % | 28.4%",
   "| thermal efficiency | % | 62.1%",
   "| overall efficiency | % | 90.5%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof canopy) | mm*mm*mm | 1800*780*1020",
   "| net weight | kgs | 700"
  ],
  "rows": [
   "| NG consumption | m 3 /kW.h | 0.357",
   "| standard type-db(A)@7m | — | 57",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| gas filter | — | Madas",
   "| zero regulator | — | Maxitrol",
   "| solenoid valve | — | JL",
   "| gas pressure gauge | — | Dungs",
   "| Lambda auto control | — | YES",
   "| catalyst converter | — | With",
   "| NOx and CO | — | below 100ppm @5% O2",
   "| MCB | — | ABB",
   "| GCB | — | ABB"
  ]
 },
 {
  "n": 117,
  "url": "https://www.gas-chp.com/sale-51188751-ce-approved-silent-natural-gas-chp-cogenerator-150kw-160kw-180kva-190kva-200kva.html",
  "title": "CE Approved Silent Natural Gas CHP Cogenerator 150kw 160kw 180KVA 190KVA 200KVA",
  "header": [
   "| thermal output(KWt) | kWt | 227",
   "| electrical efficiency | % | 34.9%",
   "| thermal efficiency | % | 49.4%",
   "| overall efficiency | % | 84.3%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5"
  ],
  "rows": [
   "| NG consumption | m3/kW.h | 0.291",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | made of full stainless steel",
   "| Controller | | ComAp",
   "| Engine type | — | 6 cylinders,4stroke,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 11.0",
   "| Displacement | — | 11.6L",
   "| Oil capacity | — | 36L",
   "| Starting system | — | Electic-start",
   "| Alternator type | — | Air cooled",
   "| phase | — | 3 phase",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 118,
  "url": "https://www.gas-chp.com/sale-50548706-high-thermal-efficiency-low-noise-silent-natural-gas-bhkw-chp-unit-cogen-120kw-150kva-with-ce-approv.html",
  "title": "High Thermal Efficiency Low Noise Silent Natural Gas BHKW CHP Unit Cogen 120kw 150kva with CE Approval and Low Emissions",
  "header": [
   "| thermal output(KWt) | kWt | 190",
   "| electrical efficiency | % | 32.6%",
   "| thermal efficiency | % | 51.6%",
   "| overall efficiency | % | 84.2%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 6-10"
  ],
  "rows": [
   "| NG consumption | m3/kW.h | 0.311",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | made of full stainless steel",
   "| Controller | | ComAp",
   "| Engine type | — | 4 cylinders,4stroke,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 11",
   "| Displacement | — | 9.7L",
   "| Oil capacity | — | 24L",
   "| Starting system | — | Electic-start",
   "| Alternator type | — | Air cooled",
   "| phase | — | 3 phase",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 119,
  "url": "https://www.gas-chp.com/sale-48008695-50hz-watercooled-low-emissions-low-noise-24-7-continuous-natural-gas-chp-bhkw-20kw-25kva.html",
  "title": "50Hz Watercooled Low Emissions Low Noise 24/7 Continuous Natural Gas CHP BHKW 20kw 25kva",
  "header": [
   "| thermal output(KWt) | kWt | 42.5",
   "| electrical efficiency | % | 28.4%",
   "| thermal efficiency | % | 60.4%",
   "| overall efficiency | % | 88.8%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof type) | mm*mm*mm | 1800*960*1170(without removable doors width 780mm only)",
   "| net weight | kgs | 700"
  ],
  "rows": [
   "| NG consumption | m3/kW.h | 0.357",
   "| NG consumption per hour | m3/h | 7.14",
   "| standard type-db(A)@1m | — | 62",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | made of full stainless steel",
   "| NOx and CO | mg/Nm³ | ＜ 100",
   "| gas filter | — | Madas",
   "| switch | — | ABB",
   "| Engine type | — | 4 cylinders,4stroke,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 11.5",
   "| Displacement | — | 2.77L",
   "| Bore×Stroke | mm | 93×102",
   "| Oil capacity | — | 5.5L",
   "| Charging voltage/current | — | 12V/6A(DC)",
   "| Starting system | — | Electic-start"
  ]
 },
 {
  "n": 120,
  "url": "https://www.gas-chp.com/sale-47951297-50hz-60hz-super-silent-combined-heat-and-power-gas-chp-generator-6kw-8kw-10kva-10kw.html",
  "title": "50hz 60hz Super Silent Combined Heat And Power Gas CHP Generator 6kw 8kw 10kva 10kw",
  "header": [
   "| thermal output(KWt) | kWt | 20.4",
   "| electrical efficiency | % | 25.6%",
   "| thermal efficiency | % | 65.3%",
   "| overall efficiency | % | 90.9%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 1-10",
   "| Water Flow | m³/h | 2",
   "| dimension (soundproof type) | mm*mm*mm | 1600*940*1170(without removable doors width 760",
   "| net weight | kgs | 580"
  ],
  "rows": [
   "| NG consumption | m3/kW.h | 0.396",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| Controller | | ComAp",
   "| Engine model | — | SP9EW",
   "| Engine type | — | 4 cylinders,4stroke,16valves,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 11",
   "| Displacement | — | 1.5L",
   "| Oil capacity | — | 3.9L",
   "| Charging voltage | — | 12V(DC)",
   "| Charging current | — | 6A(DC)",
   "| Starting system | — | Electic-start",
   "| Alternator | — | Kwise",
   "| phase | — | 3 phase",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 121,
  "url": "https://www.gas-chp.com/sale-12656830-50hz-3p4w-150kw-natural-gas-combined-heat-and-power-environment-friendly.html",
  "title": "50Hz 3P4W 150KW Natural Gas Combined Heat And Power Environment Friendly",
  "header": [
   "| thermal output(KWe) | kWt | 227",
   "| electrical efficiency | % | 34.9%",
   "| thermal efficiency | % | 49.4%",
   "| overall efficiency | % | 83.3%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof type) | mm*mm*mm | 2900*1600*1800",
   "| net weight | kg | 3500"
  ],
  "rows": [
   "| NG consumption | m 3 /kW.h | 0.291",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | made of full stainless steel",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| mixer | — | Venturi type",
   "| gas filter | — | Madas",
   "| zero regulator | — | Kromschroeder",
   "| solenoid valve | — | ABB",
   "| gas pressure gauge | — | ABB",
   "| Lambda auto control | — | Available on request with extral cost",
   "| catalyst converter | — | Available on request with extral cost",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Controller | | ComAp",
   "| Engine model | — | STEYR T12",
   "| Engine type | — | 6 cylinders,4stroke,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 11.0",
   "| Displacement | — | 11.6L",
   "| Oil capacity | — | 24 L",
   "| Charging voltage | — | 24V(DC)",
   "| Charging current | — | 5A(DC)",
   "| Starting system | — | Electic-start",
   "| Alternator model | — | Meccalte",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 122,
  "url": "https://www.gas-chp.com/sale-12669819-white-color-natural-gas-chp-65kw-50hz-rotation-speed-1500-easy-operation.html",
  "title": "White Color Natural Gas CHP 65KW 50Hz Rotation Speed 1500 Easy Operation",
  "header": [
   "| thermal output(KWt) | kWt | 104",
   "| electrical efficiency | % | 32.7%",
   "| thermal efficiency | % | 52.3%",
   "| overall efficiency | % | 85%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof type) | mm*mm*mm | 2440*1020*1600",
   "| net weight | kgs | 1500"
  ],
  "rows": [
   "| NG consumption | m 3 /kW.h | 0.31",
   "| standard type-db(A)@7m | — | 58",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | made of full stainless steel",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| mixer | — | Venturi type",
   "| gas filter | — | Madas",
   "| zero regulator | — | Kromschroeder",
   "| solenoid valve | — | Kromschroeder",
   "| gas pressure gauge | — | Dungs",
   "| Lambda auto control | — | Yes",
   "| catalyst converter | — | Included",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Engine type | — | 4 cylinders,4stroke,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 11.0",
   "| Displacement | — | 4.58L",
   "| Oil capacity | — | 15L",
   "| Charging voltage | — | 24V(DC)",
   "| Charging current | — | 5A(DC)",
   "| Starting system | — | Electic-start",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 123,
  "url": "https://www.gas-chp.com/sale-12600555-continuous-100kw-natural-gas-chp-synchro-chp-cogeneration-systems-super-silent-running.html",
  "title": "Continuous 100KW Natural Gas CHP , Synchro CHP Cogeneration Systems Super Silent Running",
  "header": [
   "| thermal output(KWe) | kWt | 171",
   "| electrical efficiency | % | 30.8%",
   "| thermal efficiency | % | 52.7%",
   "| overall efficiency | % | 83.5%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof type) | mm*mm*mm | 2600*1550*1650",
   "| net weight | kg | 2700"
  ],
  "rows": [
   "| NG consumption | m 3 /kW.h | 0.296",
   "| db(A)@7m | — | 58",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| mixer | — | Venturi type",
   "| gas filter | — | Madas",
   "| zero regulator | — | Kromschroeder",
   "| solenoid valve | — | Kromschroeder",
   "| gas pressure gauge | — | Dungs",
   "| Lambda auto control | — | Available on request with extral cost",
   "| catalyst converter | — | Available on request with extral cost",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Controller | | ComAp",
   "| Engine model | — | SP-6CTA",
   "| Engine type | — | 6 cylinders,4stroke,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 10.5",
   "| Displacement | — | 8.3L",
   "| Oil capacity | — | 19L",
   "| Charging voltage | — | 24V(DC)",
   "| Charging current | — | 5A(DC)",
   "| Starting system | — | Electic-start",
   "| Alternator model | — | Meccalte",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 124,
  "url": "https://www.gas-chp.com/sale-12667521-8kw-10kva-micro-chp-unit-low-emissions-low-noise-super-silent-bhkw-50hz.html",
  "title": "8KW 10KVA Micro CHP Unit Low Emissions Low Noise Super Silent BHKW 50Hz",
  "header": [
   "| thermal output(KWt) | kWt | 19.5",
   "| electrical efficiency | % | 25.60%",
   "| thermal efficiency | % | 62.60%",
   "| overall efficiency | % | 88.20%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof type) | mm*mm*mm | 1530*750*940",
   "| net weight | kgs | 580"
  ],
  "rows": [
   "| NG consumption | m 3 /kW.h | 0.396",
   "| standard type-db(A)@1m | — | 56",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| mixer | — | Venturi type",
   "| gas filter | — | Madas",
   "| zero regulator | — | Maxitrol",
   "| solenoid valve | — | JL",
   "| gas pressure gauge | — | Dungs",
   "| Lambda auto control | — | YES",
   "| catalyst converter | — | With",
   "| NOx and CO | — | below 50mg/Nm3 @5% O2",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Engine type | — | 4 cylinders,4stroke,16valves,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 11",
   "| Displacement | — | 1.5L",
   "| Oil capacity | — | 3.9L",
   "| Charging voltage | — | 12V(DC)",
   "| Charging current | — | 6A(DC)",
   "| Starting system | — | Electic-start",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 125,
  "url": "https://www.gas-chp.com/sale-12668592-150kw-natural-gas-silent-chp-combined-heat-power-environmentally-friendly-design.html",
  "title": "150KW Natural Gas Silent CHP Combined Heat Power Environmentally Friendly Design",
  "header": [
   "| thermal output(KWt) | kWt | 227",
   "| electrical efficiency | % | 34.9%",
   "| thermal efficiency | % | 49.4%",
   "| overall efficiency | % | 84.3%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230"
  ],
  "rows": [
   "| NG consumption | m3/kW.h | 0.291",
   "| Certificate | — | CE",
   "| NOx | mg/Nm³ | ＜500",
   "| CO @5% O2 | mg/Nm³ | ＜500",
   "| Engine type | — | 6 cylinders,4stroke, water-coolled, with intercooler radiator",
   "| Air intake | — | turbo charged",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 11.0",
   "| Displacement | — | 11.6L",
   "| Bore×Stroke | mm | 126×155",
   "| Oil capacity | — | 36L",
   "| Charging voltage/current | — | 24V/5A(DC)",
   "| Starting system | — | Electic-start",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 126,
  "url": "https://www.gas-chp.com/sale-12667482-silent-120kw-150kva-natural-gas-cogeneration-unit.html",
  "title": "Silent 120KW 150KVA Natural Gas Cogeneration Unit",
  "header": [
   "| thermal output(KWt) | kWt | 177",
   "| electrical efficiency | % | 34.1%",
   "| thermal efficiency | % | 50.4%",
   "| overall efficiency | % | 84.5%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 4-15kpa"
  ],
  "rows": [
   "| NG consumption | m3/kW.h | 0.297",
   "| NG consumption per hour | m3/h | 35.6",
   "| standard type-db(A)@7m | — | 68",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | made of full stainless steel",
   "| ignition system | — | LSFI gas control system",
   "| (Optional)NOx and CO | mg/Nm³ | ＜500",
   "| gas filter | — | Madas",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Engine type | — | 6 cylinders,4stroke,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 11.0",
   "| DiCPlacement | — | 9.7L",
   "| Oil capacity | — | 24L",
   "| Charging voltage/current | — | 24V/5A(DC)",
   "| Starting system | — | Electic-start",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 127,
  "url": "https://www.gas-chp.com/sale-12654564-50kw-60kva-chp-generator-for-24-hour-continuous-running.html",
  "title": "50KW 60KVA CHP Generator For 24 Hour Continuous Running",
  "header": [
   "| thermal output(KWt) | kWt | 117",
   "| electrical efficiency | % | 28.2%",
   "| thermal efficiency | % | 54.9%",
   "| overall efficiency | % | 83.1%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5"
  ],
  "rows": [
   "| NG consumption | m3/kW.h | 0.35",
   "| NG consumption per hour | m3/h | 21",
   "| standard type-db(A)@7m | — | 65",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | made of full stainless steel",
   "| ignition system | — | IMPCO",
   "| sPeed governor | — | woodward",
   "| (Optional) NOx and CO | mg/Nm³ | ＜ 500",
   "| gas filter | — | Madas",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Engine type | — | 6cylinders,4stroke,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 10.5",
   "| DiCPlacement | — | 5.9L",
   "| Oil capacity | — | 16.4L",
   "| Charging voltage/current | — | 24V/5A(DC)",
   "| Starting system | — | Electic-start",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 128,
  "url": "https://www.gas-chp.com/sale-12659247-10kva-lpg-generator-set-lpg-based-generators-set-low-speed-rpm-1500.html",
  "title": "10KVA LPG Generator Set , LPG Based Generators Set Low Speed RPM 1500",
  "header": [
   "| frequency | Hz | 50",
   "| voltage | V | 230",
   "| gas inlet pressure | kPa | 1-10",
   "| Water Flow | m³/h | 1.8",
   "| dimension (soundproof type) | mm*mm*mm | 1530*750*940",
   "| net weight | kg | 580",
   "| LPG consumption | kgs/kW.h | 0.308"
  ],
  "rows": [
   "| db(A)@7m | — | 56",
   "| Certificate | — | CE",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| gas filter | — | Impco",
   "| zero regulator | — | Impco",
   "| water pump | — | Wilo",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Controller | | ComAp IC",
   "| Engine model | — | SP9EW",
   "| Engine type | — | 4 cylinders,4stroke,16valves,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 11",
   "| Displacement | — | 1.5L",
   "| Oil capacity | — | 3.9L",
   "| Charging voltage | — | 12V(DC)",
   "| Charging current | — | 6A(DC)",
   "| Starting system | — | Electic-start",
   "| Alternator model | — | Meccalte",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | | air cooled"
  ]
 },
 {
  "n": 129,
  "url": "https://www.gas-chp.com/sale-12672283-rpm-1800-silent-lpg-generator-set-single-phase-60hz-220v-10kw-ce-approved.html",
  "title": "RPM 1800 Silent LPG Generator Set Single Phase 60Hz 220V 10KW CE Approved",
  "header": [
   "| frequency | Hz | 60",
   "| voltage | V | 220",
   "| gas inlet pressure | kPa | 1-10",
   "| dimension (soundproof type) | mm*mm*mm | 1530*750*940",
   "| net weight | kg | 580",
   "| LPG consumption | kgs/kW.h | 0.308"
  ],
  "rows": [
   "| db(A)@7m | — | 56",
   "| Certificate | — | CE",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| gas filter | — | Impco",
   "| zero regulator | — | Impco",
   "| water pump | — | Wilo",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Controller | | ComAp IC",
   "| Engine model | — | SP9EW",
   "| Engine type | — | 4 cylinders,4stroke,16valves,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 11",
   "| Displacement | — | 1.5L",
   "| Oil capacity | — | 3.9L",
   "| Charging voltage | — | 12V(DC)",
   "| Charging current | — | 6A(DC)",
   "| Starting system | — | Electic-start",
   "| Alternator model | — | Meccalte",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | | air cooled"
  ]
 },
 {
  "n": 130,
  "url": "https://www.gas-chp.com/sale-12633795-20kw-25kva-lpg-generator-set-liquefied-petroleum-gas-genset-lpg-4-cylinders-water-cooled.html",
  "title": "20KW 25KVA LPG Generator Set , Liquefied Petroleum Gas Genset LPG 4 Cylinders Water Cooled",
  "header": [
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 1-10",
   "| dimension (soundproof type) | mm*mm*mm | 1800*780*1020",
   "| net weight | kg | 700",
   "| LPG consumption | kgs/kW.h | 0.279"
  ],
  "rows": [
   "| db(A)@7m | — | 58",
   "| Certificate | — | CE",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| gas filter | — | Impco",
   "| zero regulator | — | Impco",
   "| water pump | — | Wilo",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Controller | | ComAp IC",
   "| Engine model | — | SP-3RZ",
   "| Engine type | — | 4 cylinders,4stroke,16valves,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 10.5",
   "| Displacement | — | 2.7L",
   "| Oil capacity | — | 5.5L",
   "| Charging voltage | — | 12V(DC)",
   "| Charging current | — | 6A(DC)",
   "| Starting system | — | Electic-start",
   "| Alternator model | — | Meccalte",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | | air cooled"
  ]
 },
 {
  "n": 131,
  "url": "https://www.gas-chp.com/sale-12624677-300kw-combined-cooling-heating-and-power-systems-natural-gas-cchp-combined-cooling-heating-power.html",
  "title": "300KW Combined Cooling Heating And Power Systems , Natural Gas CCHP Combined Cooling Heating Power",
  "header": [],
  "rows": [
   "| Power | kW | 30 | 50 | 75 | 100 | 150 | 200 | 250 | 350 | 400 | 500",
   "| Cooling | kW | 39 | 65 | 100 | 130 | 195 | 260 | 325 | 490 | 580 | 680",
   "| Thermal | kW | 45 | 75 | 120 | 150 | 225 | 300 | 375 | 525 | 620 | 730",
   "| Size | Length | mm | 2100 | 2400 | 3100 | 3100 | 3500 | 4000 | 4500 | 5000 | 6500 | 7000",
   "| Width | mm | 1500 | 1700 | 1700 | 2000 | 2000 | 2000 | 2000 | 4500 | 5000 | 5500",
   "| Height | mm | 2100 | 2300 | 2220 | 2550 | 2600 | 2600 | 2600 | 5000 | 6000 | 6500",
   "| Weight | kgs | 1950 | 3600 | 5100 | 6800 | 8500 | 9100 | 11000 | 25000 | 30000 | 45000"
  ]
 },
 {
  "n": 132,
  "url": "https://www.gas-chp.com/sale-12908907-200kw-natural-gas-combined-cooling-heating-power.html",
  "title": "200KW Natural Gas Combined Cooling Heating Power",
  "header": [],
  "rows": [
   "| Power | kW | 30 | 50 | 75 | 100 | 150 | 200 | 250 | 350 | 400 | 500",
   "| Cooling | kW | 39 | 65 | 100 | 130 | 195 | 260 | 325 | 490 | 580 | 680",
   "| Thermal | kW | 45 | 75 | 120 | 150 | 225 | 300 | 375 | 525 | 620 | 730",
   "| Size | Length | mm | 2100 | 2400 | 3100 | 3100 | 3500 | 4000 | 4500 | 5000 | 6500 | 7000",
   "| Width | mm | 1500 | 1700 | 1700 | 2000 | 2000 | 2000 | 2000 | 4500 | 5000 | 5500",
   "| Height | mm | 2100 | 2300 | 2220 | 2550 | 2600 | 2600 | 2600 | 5000 | 6000 | 6500",
   "| Weight | kgs | 1950 | 3600 | 5100 | 6800 | 8500 | 9100 | 11000 | 25000 | 30000 | 45000"
  ]
 },
 {
  "n": 133,
  "url": "https://www.gas-chp.com/sale-12908808-500kw-natural-gas-cchp-combined-cooling-heating-power.html",
  "title": "500KW Natural Gas CCHP Combined Cooling Heating Power",
  "header": [],
  "rows": [
   "| Power | kW | 30 | 50 | 75 | 100 | 150 | 200 | 250 | 350 | 400 | 500",
   "| Cooling | kW | 39 | 65 | 100 | 130 | 195 | 260 | 325 | 490 | 580 | 680",
   "| Thermal | kW | 45 | 75 | 120 | 150 | 225 | 300 | 375 | 525 | 620 | 730",
   "| Size | Length | mm | 2100 | 2400 | 3100 | 3100 | 3500 | 4000 | 4500 | 5000 | 6500 | 7000",
   "| Width | mm | 1500 | 1700 | 1700 | 2000 | 2000 | 2000 | 2000 | 4500 | 5000 | 5500",
   "| Height | mm | 2100 | 2300 | 2220 | 2550 | 2600 | 2600 | 2600 | 5000 | 6000 | 6500",
   "| Weight | kgs | 1950 | 3600 | 5100 | 6800 | 8500 | 9100 | 11000 | 25000 | 30000 | 45000"
  ]
 },
 {
  "n": 134,
  "url": "https://www.gas-chp.com/sale-12656832-3-phase-250kw-industrial-chp-industrial-cogeneration-with-heat-recovery-system.html",
  "title": "3 Phase 250KW Industrial CHP , Industrial Cogeneration With Heat Recovery System",
  "header": [
   "| thermal output(KWe) | kWt | 330",
   "| electrical efficiency | % | 36.2%",
   "| thermal efficiency | % | 47.8%",
   "| overall efficiency | % | 84%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof type) | mm*mm*mm | 3500*1800*2000",
   "| net weight | kg | 4000"
  ],
  "rows": [
   "| NG consumption | m 3 /kW.h | 0.28",
   "| db(A)@7m | — | 59",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| ignition system | — | Altronic",
   "| speed governor | — | Woodward",
   "| mixer | — | Venturi type",
   "| gas filter | — | Madas",
   "| zero regulator | — | Kromschroeder",
   "| solenoid valve | — | Kromschroeder",
   "| gas pressure gauge | — | Dungs",
   "| Lambda auto control | — | Available on request with extral cost",
   "| catalyst converter | — | Available on request with extral cost",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Controller | | ComAp",
   "| Engine model | — | MAN MT13",
   "| Engine type | — | 6 cylinders,4stroke,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 11.5",
   "| Displacement | — | 12.419L",
   "| Oil capacity | — | 40L",
   "| Charging voltage | — | 24V(DC)",
   "| Charging current | — | 5A(DC)",
   "| Starting system | — | Electic-start",
   "| Alternator model | — | Meccalte",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 135,
  "url": "https://www.gas-chp.com/sale-12670598-60hz-250kw-industrial-chp-energy-saving-industrial-heat-and-power.html",
  "title": "60Hz 250KW Industrial CHP , Energy Saving Industrial Heat And Power",
  "header": [
   "| thermal output(KWt) | kWt | 370",
   "| electrical efficiency | % | 35%",
   "| thermal efficiency | % | 47.9%",
   "| overall efficiency | % | 82.9%",
   "| frequency | Hz | 60",
   "| voltage | V | 440/254",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof type) | mm*mm*mm | 2900*1600*1800",
   "| net weight | kgs | 3500"
  ],
  "rows": [
   "| NG consumption | m 3 /kW.h | 0.29",
   "| standard type-db(A)@7m | — | 59",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| ignition system | — | Altronic or ECI",
   "| speed governor | — | Woodward or Hainzmann or ECI",
   "| mixer | — | Venturi type",
   "| gas filter | — | Madas",
   "| zero regulator | — | Kromschroeder",
   "| Lambda auto control | — | Available on request",
   "| emission standard | — | Available on request",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Engine type | — | 6 cylinders,4stroke,water-coolled",
   "| RPM | — | 1800",
   "| Compression Ratio | — | 11.0",
   "| Displacement | — | 11.6L",
   "| Oil capacity | — | 36L",
   "| Charging voltage | — | 24V(DC)",
   "| Charging current | — | 5A(DC)",
   "| Starting system | — | Electic-start",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 136,
  "url": "https://www.gas-chp.com/sale-12632278-asynchronous-residential-chp-domestic-cogeneration-systems-15kw-20kva-with-4y-engine.html",
  "title": "Asynchronous Residential CHP , Domestic Cogeneration Systems 15KW 20KVA With 4Y Engine",
  "header": [
   "| thermal output(KWt) | kWt | 31.5",
   "| electrical efficiency | % | 28.57%",
   "| thermal efficiency | % | 60.00%",
   "| overall efficiency | % | 88.57%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 1-10",
   "| Water Flow | m³/h | 2",
   "| dimension (soundproof type) | mm*mm*mm | 1800*780*1020",
   "| net weight | kgs | 650"
  ],
  "rows": [
   "| NG consumption | m3/kW.h | 0.355",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| gas filter | — | Madas",
   "| zero regulator | — | Maxitrol",
   "| pressure gauge | — | DUNGS",
   "| soft start | — | ABB",
   "| switch | — | ABB",
   "| lambda control | — | Available on request",
   "| catalyst converter | — | Available on request",
   "| Controller | | ComAp",
   "| Engine model | — | SP-4Y",
   "| Engine type | — | 4 cylinders,4stroke,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 9.6",
   "| Displacement | — | 2.237L",
   "| Oil capacity | — | 4.2L",
   "| Charging voltage | — | 12V(DC)",
   "| Charging current | — | 6A(DC)",
   "| Starting system | — | Electic-start",
   "| model | — | SP17AW",
   "| phase | — | 3 phase",
   "| insulation system | — | class H",
   "| protection | — | IP65",
   "| Cooling Type | — | water cooled",
   "| max return temp | ℃ | 70"
  ]
 },
 {
  "n": 137,
  "url": "https://www.gas-chp.com/sale-12633768-20kw-25kva-residential-chp-units-with-asynchronous-water-cooled-alternator.html",
  "title": "20KW 25KVA Residential CHP Units With Asynchronous Water Cooled Alternator",
  "header": [
   "| thermal output(KWt) | kWt | 43.6",
   "| electrical efficiency | % | 28.41%",
   "| thermal efficiency | % | 61.92%",
   "| overall efficiency | % | 90.33%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 1-10",
   "| Water Flow | m³/h | 2",
   "| dimension (soundproof type) | mm*mm*mm | 1800*780*1020",
   "| net weight | kgs | 700"
  ],
  "rows": [
   "| NG consumption | m3/kW.h | 0.357",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| gas filter | — | Madas",
   "| zero regulator | — | Maxitrol",
   "| pressure gauge | — | DUNGS",
   "| soft start | — | ABB",
   "| switch | — | ABB",
   "| lambda control | — | Available on request",
   "| catalyst converter | — | Available on request",
   "| Controller | | ComAp",
   "| Engine model | — | SP-3RZ",
   "| Engine type | — | 4 cylinders,4stroke,16valves,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 10.5",
   "| Displacement | — | 2.7L",
   "| Oil capacity | — | 5.5L",
   "| Charging voltage | — | 12V(DC)",
   "| Charging current | — | 6A(DC)",
   "| Starting system | — | Electic-start",
   "| model | — | SP22AW",
   "| phase | — | 3 phase",
   "| insulation system | — | class H",
   "| protection | — | IP65",
   "| Cooling Type | — | water cooled",
   "| max return temp | ℃ | 70"
  ]
 },
 {
  "n": 138,
  "url": "https://www.gas-chp.com/sale-12656884-3-phase-residential-chp-system-cogeneration-units-synchro-8kw-10kva.html",
  "title": "3 Phase Residential CHP System Cogeneration Units Synchro 8KW 10KVA",
  "header": [
   "| thermal output(KWt) | kWt | 20.4",
   "| electrical efficiency | % | 25.6%",
   "| thermal efficiency | % | 65.3%",
   "| overall efficiency | % | 90.9%",
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 1-10",
   "| Water Flow | m³/h | 2",
   "| dimension (soundproof type) | mm*mm*mm | 1530*750*940",
   "| net weight | kgs | 550"
  ],
  "rows": [
   "| NG consumption | m3/kW.h | 0.396",
   "| Certificate | — | CE",
   "| water-water heat exchanger | — | SWEP",
   "| water-exhaust heat exchanger | — | designed by our own factory/made of full stainless steel",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| gas filter | — | Madas",
   "| zero regulator | — | Maxitrol",
   "| pressure gauge | — | DUNGS",
   "| soft start | — | ABB",
   "| switch | — | ABB",
   "| lambda control | — | Available on request",
   "| catalyst converter | — | Available on request",
   "| | | ComAp",
   "| Engine model | — | SP9EW",
   "| Engine type | — | 4 cylinders,4stroke,16valves,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 11",
   "| Displacement | — | 1.5L",
   "| Oil capacity | — | 3.9L",
   "| Charging voltage | — | 12V(DC)",
   "| Charging current | — | 6A(DC)",
   "| Starting system | — | Electic-start",
   "| model | — | SP9AW",
   "| phase | — | 3 phase",
   "| insulation system | — | class H",
   "| protection | — | IP65",
   "| Cooling Type | — | water cooled",
   "| max return temp | ℃ | 70"
  ]
 },
 {
  "n": 139,
  "url": "https://www.gas-chp.com/sale-12658983-clean-energy-biogas-generator-set-200kva-160kw-3-phase-1500-rpm-ce-verified.html",
  "title": "Clean Energy Biogas Generator Set 200KVA 160KW 3 Phase 1500 RPM CE Verified",
  "header": [
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof type) | mm*mm*mm | 2900*1600*1800",
   "| net weight | kg | 3500"
  ],
  "rows": [
   "| Biogas consumption | m 3 /kW.h | 0.42",
   "| Biogas consumption for one hours | m3/h | 67.2",
   "| db(A)@7m | — | 59",
   "| Certificate | — | CE",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| gas filter | — | Madas",
   "| zero regulator | — | Kromschroeder",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Controller | | ComAp",
   "| Engine model | — | STYER T12",
   "| Engine type | — | 6 cylinders,4stroke,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 11.0",
   "| Displacement | — | 11.6L",
   "| Oil capacity | — | 36L",
   "| Charging voltage | — | 24V(DC)",
   "| Charging current | — | 5A(DC)",
   "| Starting system | — | Electic-start",
   "| model | — | Meccalte",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 140,
  "url": "https://www.gas-chp.com/sale-12673394-1500-rpm-110kw-biogas-energy-generator-electrical-auto-start-with-ce-approvement.html",
  "title": "1500 RPM 110KW Biogas Energy Generator Electrical Auto Start With CE Approvement",
  "header": [
   "| frequency | Hz | 60",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 1-10",
   "| dimension (soundproof type) | mm*mm*mm | 2600*1550*1650",
   "| net weight | kg | 3000"
  ],
  "rows": [
   "| Biogas consumption | m 3 /kW.h | 0.45",
   "| Biogas consumption for one hours | m3/h | 49.5",
   "| db(A)@7m | — | 58",
   "| Certificate | — | CE",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| gas filter | — | Madas",
   "| zero regulator | — | Kromschroeder",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Engine type | — | 6 cylinders,4stroke,water-coolled",
   "| RPM | — | 1800",
   "| Compression Ratio | — | 10.5",
   "| Displacement | — | 8.9L",
   "| Oil capacity | — | 27L",
   "| Charging voltage | — | 24V(DC)",
   "| Charging current | — | 5A(DC)",
   "| Starting system | — | Electic-start",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 141,
  "url": "https://www.gas-chp.com/sale-12658938-automatic-start-biogas-generator-set-70kw-90kva-methane-engine-generator.html",
  "title": "Automatic Start Biogas Generator Set , 70KW 90KVA Methane Engine Generator",
  "header": [
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 1-10",
   "| dimension (soundproof type) | mm*mm*mm | 2600*1550*1650",
   "| net weight | kg | 2700"
  ],
  "rows": [
   "| Biogas consumption | m 3 /kW.h | 0.49",
   "| Biogas consumption for one hours | m3/h | 34.3",
   "| db(A)@7m | — | 58",
   "| Certificate | — | CE",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| gas filter | — | Madas",
   "| zero regulator | — | Kromschroeder",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Controller | | ComAp",
   "| Engine model | — | SP-6CTA",
   "| Engine type | — | 6 cylinders,4stroke,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 10.5",
   "| Displacement | — | 8.3L",
   "| Oil capacity | — | 19L",
   "| Charging voltage | — | 24V(DC)",
   "| Charging current | — | 5A(DC)",
   "| Starting system | — | Electic-start",
   "| model | — | Meccalte",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 142,
  "url": "https://www.gas-chp.com/sale-12659031-water-cooled-biogas-genset-50kw-60kva-50hz-low-noise-with-ce-certification.html",
  "title": "Water Cooled Biogas Genset 50KW 60KVA 50HZ Low Noise With CE Certification",
  "header": [
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 1-10",
   "| dimension (soundproof type) | mm*mm*mm | 2500*1400*1600",
   "| net weight | kg | 2000"
  ],
  "rows": [
   "| Biogas consumption | m 3 /kW.h | 0.48",
   "| Biogas consumption for one hours | m3/h | 20",
   "| db(A)@7m | — | 58",
   "| Certificate | — | CE",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| gas filter | — | Madas",
   "| zero regulator | — | Kromschroeder",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Controller | | ComAp",
   "| Engine model | — | SP-6BTA",
   "| Engine type | — | 6 cylinders,4stroke,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 10.5",
   "| Displacement | — | 5.9L",
   "| Oil capacity | — | 17L",
   "| Charging voltage | — | 24V(DC)",
   "| Charging current | — | 5A(DC)",
   "| Starting system | — | Electic-start",
   "| model | — | Meccalte",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 143,
  "url": "https://www.gas-chp.com/sale-12673263-1800-rpm-60hz-biogas-generator-set-60kw-75kva-green-energy-remote-monitoring.html",
  "title": "1800 RPM 60Hz Biogas Generator Set 60KW 75KVA Green Energy Remote Monitoring",
  "header": [
   "| frequency | Hz | 60",
   "| voltage | V | 110/220",
   "| gas inlet pressure | kPa | 1-10",
   "| dimension (soundproof type) | mm*mm*mm | 2440*1020*1600",
   "| net weight | kg | 1500"
  ],
  "rows": [
   "| Biogas consumption | m 3 /kW.h | 0.44",
   "| Biogas consumption for one hours | m3/h | 26.4",
   "| db(A)@7m | — | 58",
   "| Certificate | — | CE",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| gas filter | — | Madas",
   "| zero regulator | — | Kromschroeder",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Engine type | — | 4 cylinders,4stroke,water-coolled",
   "| RPM | — | 1800",
   "| Compression Ratio | — | 11.0",
   "| Displacement | — | 4.58L",
   "| Oil capacity | — | 15L",
   "| Charging voltage | — | 24V(DC)",
   "| Charging current | — | 5A(DC)",
   "| Starting system | — | Electic-start",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 144,
  "url": "https://www.gas-chp.com/sale-12623361-electrical-start-natural-gas-generator-100kw-backup-power-supply-ac-open-type.html",
  "title": "Electrical Start Natural Gas Generator 100KW Backup Power Supply AC Open Type",
  "header": [
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof type) | mm*mm*mm | 2600*1550*1650",
   "| net weight | kg | 2700"
  ],
  "rows": [
   "| NG consumption | m 3 /kW.h | 0.296",
   "| db(A)@7m | — | 58",
   "| Certificate | — | CE",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| mixer | — | Venturi type",
   "| gas filter | — | Madas",
   "| zero regulator | — | Kromschroeder",
   "| solenoid valve | — | Kromschroeder",
   "| gas pressure gauge | — | Dungs",
   "| Lambda auto control | — | Available on request with extral cost",
   "| catalyst converter | — | Available on request with extral cost",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Controller | | ComAp",
   "| Engine model | — | SP-6CTA",
   "| Engine type | — | 6 cylinders,4stroke,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 10.5",
   "| Displacement | — | 8.3L",
   "| Oil capacity | — | 19L",
   "| Charging voltage | — | 24V(DC)",
   "| Charging current | — | 5A(DC)",
   "| Starting system | — | Electic-start",
   "| Alternator model | — | Meccalte",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 },
 {
  "n": 145,
  "url": "https://www.gas-chp.com/sale-12673529-high-efficiency-automatic-natural-gas-generator-with-deutz-engine-180kw-3-phase.html",
  "title": "High Efficiency Automatic Natural Gas Generator With Deutz Engine 180KW 3 Phase",
  "header": [
   "| frequency | Hz | 50",
   "| voltage | V | 400/230",
   "| gas inlet pressure | kPa | 3-5",
   "| dimension (soundproof type) | mm*mm*mm | 2870*1700*1700",
   "| net weight | kg | 3600"
  ],
  "rows": [
   "| NG consumption | m 3 /kW.h | 0.275",
   "| db(A)@7m | — | 59",
   "| Certificate | — | CE",
   "| ignition system | — | Impco",
   "| speed governor | — | Woodward",
   "| mixer | — | Venturi type",
   "| gas filter | — | Madas",
   "| zero regulator | — | Kromschroeder",
   "| solenoid valve | — | Kromschroeder",
   "| gas pressure gauge | — | Dungs",
   "| Lambda auto control | — | Available on request with extral cost",
   "| catalyst converter | — | Available on request with extral cost",
   "| MCB | — | ABB",
   "| GCB | — | ABB",
   "| Engine type | — | 6 cylinders,4stroke,water-coolled",
   "| RPM | — | 1500",
   "| Compression Ratio | — | 11.0",
   "| Displacement | — | 11.9L",
   "| Oil capacity | — | 38L",
   "| Charging voltage | — | 24V(DC)",
   "| Charging current | — | 5A(DC)",
   "| Starting system | — | Electic-start",
   "| phase | — | 3 phase 4 wires",
   "| insulation system | — | class H",
   "| protection | — | IP23",
   "| Cooling Type | — | air cooled"
  ]
 }
]
