[
 {
  "n": 101,
  "url": "http://www.slpmg.com/product/50.html",
  "title": "1FC6系列、JFG系列三相交流同步发电机-胜利动力机械集团",
  "header": [
   "| 型号 | 额定功率KVA | 额定电压V | 额定电流A | 功率因数cosφ | 频率Hz | 额定转速r/min"
  ],
  "rows": [
   "| 1FC6 455-6 | 625 | 400 | 902 | 0.8 | 50 | 1000",
   "| 1FC6 457-6 | 750 | 400 | 1083 | 0.8 | 50 | 1000",
   "| JFG700-6/10500 | 875 | 10500 | 48 | 0.8 | 50 | 1000",
   "| JFG700-6/6300 | 875 | 6300 | 80 | 0.8 | 50 | 1000",
   "| JFG1000-6/10500 | 1250 | 10500 | 69 | 0.8 | 50 | 1000",
   "| JFG1000-6/6300 | 1250 | 6300 | 115 | 0.8 | 50 | 1000",
   "| JFG1200-6/10500 | 1500 | 10500 | 82 | 0.8 | 50 | 1000",
   "| JFG1200-6/6300 | 1500 | 6300 | 137 | 0.8 | 50 | 1000",
   "| JFG1500-6/10500 | 1875 | 10500 | 103 | 0.8 | 50 | 1000",
   "| JFG1500-6/6300 | 1875 | 6300 | 172 | 0.8 | 50 | 1000",
   "| JFG2000-6/10500 | 2500 | 10500 | 137 | 0.8 | 50 | 1000",
   "| JFG2000-6/6300 | 2500 | 6300 | 229 | 0.8 | 50 | 1000"
  ]
 }
]
