[
 {
  "n": 101,
  "url": "http://www.sf-fadian.com/Productd/951138199814365184.html",
  "title": "顺风牌沃尔沃柴油发电机组-柴油发电机组-港机发电机组-常州顺风发电设备有限公司【官网】",
  "header": [
   "| 机组型号 | 柴油机型号 | 主用功率 KW/KVA | 备用功率 KW/KVA | 额定电压(V) | 稳态电压调整率 | 稳态频率 调整率 | 开架机组尺寸(mm×mm) 重量 (kg) | 静音机组尺寸 (mm×mm) 重量(kg)"
  ],
  "rows": [
   "| SV56 | TD520GE | 56/70 | 62/77 | 400/230 | ≤±1% | ≤5% | 2035×720×1340 | 940 | 2850×1200×1600 | 1695",
   "| SV68 | TD520GE | 68/85 | 75/93.5 | 400/230 | ≤±1% | ≤5% | 2080×720×1340 | 980 | 2850×1200×1600 | 1695",
   "| SV80 | TAD531GE | 80/100 | 88/110 | 400/230 | ≤±1% | ≤5% | 2030×720×1390 | 1030 | 2760×1140×1830 | 1900",
   "| SV104 | TAD532GE | 104/130 | 114/143 | 400/230 | ≤±1% | ≤5% | 2080×930×1400 | 1050 | 3250×1130×1610 | 2000",
   "| SV120 | TAD731GE | 120/150 | 132/165 | 400/230 | ≤±1% | ≤5% | 2460×870×1430 | 1368 | 3400×1200×1605 | 2313",
   "| SV140 | TAD732GE | 140/175 | 154/193 | 400/230 | ≤±1% | ≤5% | 2560×1000×1530 | 1441 | 3700×1300×1785 | 2388",
   "| SV160 | TAD733GE | 160/200 | 176/220 | 400/230 | ≤±1% | ≤5% | 2600×1050×1530 | 1491 | 3700×1300×1782 | 2438",
   "| SV200 | TAD734GE | 200/250 | 220/275 | 400/230 | ≤±1% | ≤5% | 2600×1050×1540 | 1804 | 3750×1300×1875 | 3152",
   "| SV260 | TAD941GE | 260/325 | 286/358 | 400/230 | ≤±1% | ≤5% | 2910×1110×1640 | 2571 | 4200×1300×2007 | 3997",
   "| SV300 | TAD1343GE | 300/375 | 330/413 | 400/230 | ≤±1% | ≤5% | 3065×1115×1660 | 3135 | 4225×1460×2150 | 4400",
   "| SV320 | TAD1344GE | 320/400 | 352/440 | 400/230 | ≤±1% | ≤5% | 3065×1115×1660 | 3135 | 4225×1460×2150 | 4400",
   "| SV360 | TAD1345GE | 360/450 | 396/495 | 400/230 | ≤±1% | ≤5% | 3140×1115×1740 | 3265 | 4225×1460×2150 | 4500",
   "| SV400 | TAD1641GE | 400/500 | 440/550 | 400/230 | ≤±1% | ≤5% | 3300×1110×1910 | 3555 | 4900×1500×2405 | 5768",
   "| SV450 | TAD1642GE | 450/563 | 495/619 | 400/230 | ≤±1% | ≤5% | 3300×1110×1910 | 3555 | 4900×1500×2405 | 5908",
   "| SV500 | TWD1643GE | 500/625 | 550/688 | 400/230 | ≤±1% | ≤5% | 3415×1330×1940 | 41149 | 5000×1600×2455 | 6480"
  ]
 },
 {
  "n": 102,
  "url": "http://www.sf-fadian.com/Productd/951138254222876672.html",
  "title": "顺风牌康明斯系列柴油发电机组-柴油发电机组-港机发电机组-常州顺风发电设备有限公司【官网】",
  "header": [
   "| 机组型号 | 柴油机型号 | 主用功率 KW/KVA | 备用功率 KW/KVA | 额定电压 (V) | 稳态电压调整率 | 稳态频率调整率 | 开架机组尺寸(mm×mm) 重量 (kg) | 静音机组尺寸 (mm×mm) 重量(kg)"
  ],
  "rows": [
   "| SC-24 | 4B3.9-G | 24/30 | 26.4/33 | 400/230 | ≤±1% | ≤5% | 1950×700×1095 | 876 | 2600×1000×1502 | 1300",
   "| SC-34 | 4BT3.9-G | 34/42.5 | 37/46.25 | 400/230 | ≤±1% | ≤5% | 1950×700×1095 | 893 | 2600×1000×1502 | 1350",
   "| SC-50 | 4BTA3.9-G | 50/62.5 | 55/68.75 | 400/230 | ≤±1% | ≤5% | 1840×700×1190 | 930 | 2600×1000×1502 | 1450",
   "| SC-80 | 6BT5.9-G | 80/100 | 88/110 | 400/230 | ≤±1% | ≤5% | 2150×730×1230 | 940 | 3060×1100×1600 | 1900",
   "| SC-100 | 6BTA5.9-G | 100/125 | 110/137.5 | 400/230 | ≤±1% | ≤5% | 2325×815×1315 | 990 | 3100×1100×1652 | 1950",
   "| SC-120 | 6BTAA5.9-G | 120/150 | 132/165 | 400/230 | ≤±1% | ≤5% | 2479×960×1400 | 1260 | 3230×1170×1800 | 2300",
   "| SC-130 | 6CTA8.3-G | 130/162.5 | 143/178.8 | 400/230 | ≤±1% | ≤5% | 2479×960×1400 | 1470 | 3500×1100×1802 | 2400",
   "| SC-160 | 6CTAA8.3-G | 160/200 | 176/220 | 400/230 | ≤±1% | ≤5% | 2479×960×1400 | 1515 | 3800×1200×1853 | 2750",
   "| SC-200 | 6LTAA8.9-G | 200/250 | 220/275 | 400/230 | ≤±1% | ≤5% | 2530×975×1500 | 2200 | 3800×1200×1903 | 2900",
   "| SC-200 | NTA855-GA | 200/250 | 220/275 | 400/230 | ≤±1% | ≤5% | 3155×1050×1540 | 3300 | 3590×1250×2050 | 2900",
   "| SC-250 | NTA855-G1A | 250/312.5 | 275/343.75 | 400/230 | ≤±1% | ≤5% | 3155×1050×1540 | 3350 | 4225×1460×2150 | 4000",
   "| SC-280 | NTA855-G2A | 280/350 | 308/385 | 400/230 | ≤±1% | ≤5% | 3030×1100×1900 | 3150 | 4225×1460×2150 | 4000",
   "| SC-300 | NTA855-G7 | 300/375 | 330/412.5 | 400/230 | ≤±1% | ≤5% | 3155×1050×1540 | 4495 | 4225×1460×2150 | 4200",
   "| SC-360 | KTA19-G3 | 360/450 | 396/495 | 400/230 | ≤±1% | ≤5% | 3400×1360×2090 | 4200 | 4800×1400×2103 | 5400",
   "| SC-400 | KTA19-G4 | 400/500 | 440/550 | 400/230 | ≤±1% | ≤5% | 3400×1360×2090 | 4250 | 4630×1660×2250 | 5500",
   "| SC-500 | KTAA19-G7 | 500/625 | 550/687.5 | 400/230 | ≤±1% | ≤5% | 3443×1300×1916 | 5010 | 5500×1800×2418 | 6500",
   "| SC-600 | KTA38-G2 | 600/750 | 660/825 | 400/230 | ≤±1% | ≤5% | 4550×2060×2450 | 5900 | 6058×2438×2591 | 11500",
   "| SC-800 | KTA38-G5 | 800/1000 | 880/1100 | 400/230 | ≤±1% | ≤5% | 4800×2060×2450 | 7550 | 6058×2438×2896 | 12500",
   "| SC-900 | KTA38-G9 | 900/1125 | 990/1237.5 | 400/230 | ≤±1% | ≤5% | 4900×2200×2450 | 8500 | 6058×2438×2896 | 13000",
   "| SC-1000 | KTA50G3 | 1000/1250 | 1100/1375 | 400/230 | ≤±1% | ≤5% | 4525×1900×2310 | 9900 | 6058×2438×2896 | 18000",
   "| SC-1200 | KTA50G8 | 1200/1500 | 1320/1650 | 400/230 | ≤±1% | ≤5% | 4980×2200×2480 | 13500 | 6058×2438×2896 | 20000"
  ]
 },
 {
  "n": 103,
  "url": "http://www.sf-fadian.com/Productd/951138265761406976.html",
  "title": "顺风牌道依茨系列柴油发电机组-柴油发电机组-港机发电机组-常州顺风发电设备有限公司【官网】",
  "header": [
   "| 机组型号 | 柴油机型号 | 主用功率 KW/KVA | 备用功率 KW/KVA | 额定电压 (V) | 稳态电压 调整率 | 稳态频率 调整率 | 开架机组尺(mm×mm) 重量 (kg) | 静音机组尺寸 (mm×mm)重量(kg)"
  ],
  "rows": [
   "| SD-20 | D226B-3D | 20/25 | 22/27.5 | 400/230 | ≤±1% | ≤5% | 1600×630×1300 | 710 | 2600×1200×1500 | 1029",
   "| SD-24 | D226B-3D | 24/30 | 26.4/33 | 400/230 | ≤±1% | ≤5% | 1600×630×1300 | 730 | 2600×1200×1500 | 1035",
   "| SD-30 | TD226B-3D | 30/37.5 | 33/41.3 | 400/230 | ≤±1% | ≤5% | 1600×630×1300 | 750 | 2600×1200×1500 | 1161",
   "| SD-40 | TD226B-3D | 40/50 | 44/55 | 400/230 | ≤±1% | ≤5% | 1730×630×1300 | 800 | 2600×1200×1500 | 1480",
   "| SD-56 | TD226B-4D | 56/70 | 61.6/77 | 400/230 | ≤±1% | ≤5% | 2000×630×1500 | 900 | 3100×1200×1500 | 1530",
   "| SD-68 | TD226B-6D | 68/85 | 74.8/93.5 | 400/230 | ≤±1% | ≤5% | 2300×800×1700 | 1200 | 3500×1200×1950 | 1785",
   "| SD-80 | TD226B-6D | 80/100 | 88/110 | 400/230 | ≤±1% | ≤5% | 2300×800×1700 | 1250 | 3500×1200×1950 | 1875",
   "| SD-100 | TBD226B-6D | 100/125 | 110/137.5 | 400/230 | ≤±1% | ≤5% | 2400×800×1700 | 1300 | 3700×1200×1950 | 1905",
   "| SD-120 | TBD226B-6D5 | 120/150 | 132/165 | 400/230 | ≤±1% | ≤5% | 2400×800×1700 | 1350 | 3700×1200×1950 | 1950"
  ]
 },
 {
  "n": 104,
  "url": "http://www.sf-fadian.com/Productd/951138258874359808.html",
  "title": "顺风牌帕金斯系列柴油发电机组-柴油发电机组-港机发电机组-常州顺风发电设备有限公司【官网】",
  "header": [
   "| 机组型号 | 柴油机型号 | 主用功率 KW/KVA | 备用功率 KW/KVA | 额定电压 (V) | 稳态电压 调整率 | 稳态频率 调整率 | 开架机组尺寸(mm×mm) 重量 (kg) | 静音机组尺寸 (mm×mm) 重量(kg)"
  ],
  "rows": [
   "| SP-7.5 | 403D-11G | 7.5/9.3 | 8.25/10.3 | 400/230 | ≤±1% | ≤5% | 1135×440×860 | 250 | 1850×740×1760 | 532",
   "| SP-10 | 403D-15G | 10/12.5 | 11/13.75 | 400/230 | ≤±1% | ≤5% | 1230×500×940 | 313 | 1850×740×1760 | 603",
   "| SP-16 | 404D-22G | 16/20 | 17.6/22 | 400/230 | ≤±1% | ≤5% | 1365×545×1000 | 395 | 1850×740×1760 | 673",
   "| SP-21 | 404D-22TG | 21/26 | 23/28.75 | 400/230 | ≤±1% | ≤5% | 1425×600×1120 | 470 | 1850×740×1760 | 713",
   "| SP-24 | 1103A-33G | 24/30 | 26.4/33 | 400/230 | ≤±1% | ≤5% | 1550×645×1120 | 610 | 2300×1110×1830 | 1300",
   "| SP-36 | 1103A-33TG1 | 36/45 | 39.6/49.5 | 400/230 | ≤±1% | ≤5% | 1620×645×1120 | 352 | 2300×1110×1830 | 1426",
   "| SP-48 | 1103A-33TG2 | 48/60 | 52.8/66 | 400/230 | ≤±1% | ≤5% | 1570×630×1135 | 760 | 2300×1110×1830 | 1426",
   "| SP-52 | 1104A-44TG1 | 52/65 | 57.2/71.5 | 400/230 | ≤±1% | ≤5% | 1780×645×1145 | 852 | 2480×1110×1830 | 1675",
   "| SP-64 | 1104A-44TG2 | 64/80 | 70.4/88 | 400/230 | ≤±1% | ≤5% | 1820×645×1145 | 892 | 2480×1110×1830 | 1752",
   "| SP-80 | 1104C-44TAG2 | 80/100 | 88/110 | 400/230 | ≤±1% | ≤5% | 1865×720×1165 | 995 | 2480×1110×1830 | 1790",
   "| SP-108 | 1006TAG | 108/135 | 119/148.7 | 400/230 | ≤±1% | ≤5% | 2565×730×1575 | 1376 | 2930×1110×1930 | 1951",
   "| SP-120 | 1006TAG2 | 120/150 | 132/165 | 400/230 | ≤±1% | ≤5% | 2565×730×1575 | 1416 | 2930×1110×1930 | 1991",
   "| SP-160 | 1306C-E87TAG3 | 160/200 | 176/220 | 400/230 | ≤±1% | ≤5% | 2320×900×1550 | 1580 | 3930×1130×2200 | 2114",
   "| SP-180 | 1306C-E87TAG4 | 180/225 | 198/247.5 | 400/230 | ≤±1% | ≤5% | 2585×900×1550 | 1700 | 3930×1130×2200 | 2720",
   "| SP-200 | 1306C-E87TAG6 | 200/250 | 220/275 | 400/230 | ≤±1% | ≤5% | 3100×1120×1935 | 1720 | 3930×1130×2200 | 3080",
   "| SP-280 | 2206C-EBTAG2 | 280/350 | 308/385 | 400/230 | ≤±1% | ≤5% | 3100×1120×1935 | 2700 | 4930×1380×2280 | 4895",
   "| SP-320 | 2206C-EBTAG3 | 320/400 | 352/440 | 400/230 | ≤±1% | ≤5% | 3100×1120×1935 | 2830 | 4930×1380×2280 | 5260",
   "| SP-364 | 2506C-E15TAG1 | 364/455 | 400/500 | 400/230 | ≤±1% | ≤5% | 3430×1130×1960 | 3186 | 5230×1380×2280 | 5305",
   "| SP-400 | 2506C-E15TAG2 | 400/500 | 440/550 | 400/230 | ≤±1% | ≤5% | 3430×1130×1960 | 3186 | 5230×1380×2280 | 5330",
   "| SP-480 | 2806A-E18TAG1 | 480/600 | 528/660 | 400/230 | ≤±1% | ≤5% | 3320×1540×2030 | 3864 | 20&prime;标准集装箱 | 7848",
   "| SP-520 | 2806A-E18TAG2 | 520/650 | 572/715 | 400/230 | ≤±1% | ≤5% | 3320×1540×2030 | 4018 | 20&prime;标准集装箱 | 8003",
   "| SP-640 | 4006-23TAG3 | 640/800 | 704/880 | 400/230 | ≤±1% | ≤5% | 4000×1710×2160 | 4946 | 20&prime;标准集装箱 | 8872",
   "| SP-728 | 4008TAG1 | 728/910 | 801/1001.3 | 400/230 | ≤±1% | ≤5% | 4680×2060×2360 | 5760 | 40&prime;标准集装箱 | 15539",
   "| SP-818 | 4008TAG2 | 800/1000 | 880/1100 | 400/230 | ≤±1% | ≤5% | 4700×2045×2475 | 7639 | 40&prime;标准集装箱 | 15539",
   "| SP-1000 | 4012-46TWG2 | 1000/1250 | 1100/1375 | 400/230 | ≤±1% | ≤5% | 4775×1800×2345 | 7700 | 40&prime;标准集装箱 | 17030",
   "| SP-1200 | 4012-46TAG2 | 1200/1500 | 1320/1980 | 400/230 | ≤±1% | ≤5% | 4985×2195×2445 | 8101 | 40&prime;标准集装箱 | 17300",
   "| SP-1364 | 4012-46TAG3 | 1360/1700 | 1496/1870 | 400/230 | ≤±1% | ≤5% | 5220×2130×2600 | 9720 | 40&prime;标准集装箱 | 17520",
   "| SP-1600 | 4016TAG2 | 1600/2000 | 1760/2200 | 400/230 | ≤±1% | ≤5% | 5770×2880×3520 | 13450 | / | /"
  ]
 },
 {
  "n": 106,
  "url": "http://www.sf-fadian.com/Productd/959460717552353280.html",
  "title": "顺风牌电焊照明发电机组-柴油发电机组-港机发电机组-常州顺风发电设备有限公司【官网】",
  "header": [],
  "rows": [
   "| 额定功率 | KW | 20*2",
   "| 发动机参数 | 绝缘等级:F | ——— | 噪音:71db",
   "| 额定功率 | RPM | 75",
   "| 发电机参数 | 额定输出 | KVA | 70",
   "| 频率 | HZ | 50"
  ]
 },
 {
  "n": 107,
  "url": "http://www.sf-fadian.com/Productd/951138218722287616.html",
  "title": "顺风牌电焊照明发电机组-柴油发电机组-港机发电机组-常州顺风发电设备有限公司【官网】",
  "header": [],
  "rows": [
   "| 额定功率 | KW | 20*2",
   "| 发动机参数 | 绝缘等级:F | ——— | 噪音:71db",
   "| 额定功率 | RPM | 75",
   "| 发电机参数 | 额定输出 | KVA | 70",
   "| 频率 | HZ | 50"
  ]
 },
 {
  "n": 108,
  "url": "http://www.sf-fadian.com/Productd/951138139395416064.html",
  "title": "顺风牌生物质燃气系列柴油发电机组-柴油发电机组-港机发电机组-常州顺风发电设备有限公司【官网】",
  "header": [
   "| 发电机组 | items | Technical specification"
  ],
  "rows": [
   "| 机组型号 | 400GFS | 450GFS | 300GFS | 350GFS",
   "| 额定功率(KW) | 400 | 450 | 300 | 350",
   "| 额定电压(V) | 400 | 400 | 400 | 400",
   "| 额定电流(A) | 720 | 810 | 540 | 561",
   "| 发动机型号 | 8300DS-2 | 8300DS-1 | 8300DS-2 | 8300DS-1",
   "| 缸数 | 8 | 6",
   "| 总排量 | 215 | 161",
   "| 额定转速 | 500 | 600 | 500 | 600",
   "| 额定功率 | 440 | 495 | 330 | 370",
   "| 满负荷耗气量(m3/h) 热值4180-6480KJ/M | 1070-1510 | 1200-1700 | 800-1130 | 930-1321",
   "| 平均有效压力(MPa) | 0.491 | 0.461 | 0.479 | 0.461",
   "| 发火顺序 | 1-5-7-3-8-4-2-6 | 1-5-3-6-2-4",
   "| 启动方式 | 压缩空气启动 | | |",
   "| 机组尺寸(mm) | 6400*1825*300 | 6400*1825*3000",
   "| 机组质量(kg) | 16000 | 14000"
  ]
 }
]
