[
 {
  "n": 101,
  "url": "https://www.dieselpowergeneratorset.com/sale-26714876-water-cooled-outdoor-emergency-diesel-generator-3-phase-500kva-volvo-penta-genset.html",
  "title": "Water Cooled Outdoor Emergency Diesel Generator 3 Phase 500kva Volvo Penta Genset",
  "header": [],
  "rows": [
   "| Model Number: | SHX500",
   "| Model | SHX500",
   "| Power | 400KW/500KVA",
   "| Frequency | 50HZ",
   "| Voltage | 400V",
   "| Size of open type | 4600*1800*2100mm",
   "| Weight of open type | 5030kgs",
   "| Standby Power | 410KW",
   "| Cylinder | 4L Arrangement",
   "| Bore*Stroke | 108mm*130mm",
   "| Displacement | 38.76L",
   "| Fuel consumption | 207g/kw.h",
   "| Power factor | 0.8",
   "| Voltage adjust | ≥5%",
   "| Protection grade | IP23"
  ]
 },
 {
  "n": 102,
  "url": "https://www.dieselpowergeneratorset.com/sale-27023569-70db-200kva-super-silent-backup-diesel-generator-commercial.html",
  "title": "70db 200Kva Super Silent Backup Diesel Generator Commercial",
  "header": [],
  "rows": [
   "| Model Number: | SHX200",
   "| Generator set | SHX200",
   "| Prime Power | 160KW/200KVA",
   "| Standby Power | 200kw/250kva",
   "| Voltage | 400/230V",
   "| Controller | AMF 6120",
   "| Fuel Tank | Base Fuel Tank under 550kw, External Daily Fuel Tank above 550kw",
   "| Alternator | Brand new brushless alternator, Single bearing, IP21/22, H insulation class",
   "| Fuel Tank | Average 8 hours base fuel tank",
   "Generator Capacity : 30kw to 3000kw .",
   "Voltage : Single phase / three phase , 50hz / 60hz"
  ]
 },
 {
  "n": 103,
  "url": "https://www.dieselpowergeneratorset.com/sale-26703367-60hz-1000kva-emergency-cummins-generator-industrial-sound-proof-diesel-generator.html",
  "title": "60HZ 1000kva Emergency Cummins Generator Industrial Sound Proof Diesel Generator",
  "header": [],
  "rows": [
   "| Model Number: | SHX1000",
   "| Engine model | Cummins KTA38-G2A",
   "| Displacement | 37.8L",
   "| Bore and Stroke | 159*159(mm)",
   "| Prime Power/Speed | 813KW/1500RPM",
   "| Standby Power/Speed | 895KW/1500RPM",
   "| Power factor | 0.8",
   "| Prime power | 1000kva"
  ]
 },
 {
  "n": 104,
  "url": "https://www.dieselpowergeneratorset.com/sale-26808694-coc-epa-400kw-prime-power-diesel-generator-with-cummins-engine.html",
  "title": "COC EPA 400kw Prime Power Diesel Generator With Cummins Engine",
  "header": [],
  "rows": [
   "| Model Number: | SHX500",
   "| Model number | SHX500",
   "| Output power | 500 KVA / 400KW",
   "| Power factor (PF) | COS&Phi;=0.8(lag)",
   "| Output voltage(OV) | 400V/440V/230V/220V/110V",
   "| Output current | 720A",
   "| Rated speed | 1500rpm/1800rpm",
   "| Size | 3400×1390×1780(L×W×H mm)",
   "| Weight | 3650kg",
   "| Voltage fluctuation rate(%) | ≤±0.5",
   "| Voltage settling time(S) | ≤1",
   "| Frequency jitter(%) | ≤±0.5",
   "| Frequency stabilization time(s) | ≤3",
   "| Fuel consumption(MCR) | 198g/kW·h",
   "| Noise(LP7M) | 95dB(A)"
  ]
 },
 {
  "n": 105,
  "url": "https://www.dieselpowergeneratorset.com/sale-27098990-1500kva-perkins-low-noise-emergency-diesel-generator-for-shopping-mall.html",
  "title": "1500kva Perkins Low Noise Emergency Diesel Generator For Shopping Mall",
  "header": [],
  "rows": [
   "| Model Number: | shx1500",
   "| Genset Model: | SHX1500",
   "| Prime Power: | 1100KW / 1375KVA",
   "| Standby Power: | 1200KW / 1500KVA",
   "| Frequency/Speed: | 50Hz/1500rpm",
   "| Rated Voltage: | 400V",
   "| Power Factor: | 0.8",
   "| Fuel consumption (100% load): | 281 L/h",
   "| Dimensions (LxWxH): | 5100×2200×2500 mm"
  ]
 },
 {
  "n": 106,
  "url": "https://www.dieselpowergeneratorset.com/quality-26938371-2000kw-mtu-soundproof-diesel-generator-for-industial-standby-power",
  "title": "2000kw MTU Soundproof Diesel Generator for industial standby power",
  "header": [
   "| Genset Model | Diesel Engine | Alternator | Controller | Prime Power"
  ],
  "rows": [
   "| SHX-2500 | MTU 20V4000G23 | Stamford | Deepsea | 2000kw/2500kva"
  ]
 },
 {
  "n": 106,
  "url": "https://www.dieselpowergeneratorset.com/quality-26938371-2000kw-mtu-soundproof-diesel-generator-for-industial-standby-power",
  "title": "2000kw MTU Soundproof Diesel Generator for industial standby power",
  "header": [
   "| Genset Model | Diesel Engine | Alternator | Controller | Prime Power"
  ],
  "rows": [
   "| SHX-2500 | MTU 20V4000G23 | Stamford | Deepsea | 2000kw/2500kva"
  ]
 },
 {
  "n": 107,
  "url": "https://www.dieselpowergeneratorset.com/sale-26690559-iso-500kva-cummins-container-generator-heavy-duty-prime-power-generator.html",
  "title": "ISO 500kva Cummins Container Generator Heavy Duty Prime Power Generator",
  "header": [],
  "rows": [
   "| Model Number: | SCF-550",
   "| Model number | SCF-550",
   "| Output power | 500 KVA",
   "| Power factor (PF) | COS&Phi;=0.8(lag)",
   "| Output voltage(OV) | 400V/440V/230V/220V/110V",
   "| Output current | 720A",
   "| Rated speed | 1500rpm/1800rpm",
   "| Size | 4600*1600*2300(L×W×H mm)",
   "| Weight | 4300kg",
   "| Voltage fluctuation rate(%) | ≤±0.5",
   "| Voltage settling time(S) | ≤1",
   "| Frequency jitter(%) | ≤±0.5",
   "| Frequency stabilization time(s) | ≤3",
   "| Fuel consumption(MCR) | 198g/kW·h",
   "| Noise(LP7M) | 75dB(A)"
  ]
 },
 {
  "n": 108,
  "url": "https://www.dieselpowergeneratorset.com/sale-54799116-shx-1000kva-diesel-generator-price-industrial-diesel-generator-with-welding-function.html",
  "title": "SHX 1250KVA Cummins Diesel Generator Set with Welding Function",
  "header": [
   "| Model No. | STANDBY POWER | | PRIME POWER | | ENGINE | ALTERNATOR | CONTROLLER",
   "| | KVA | KW | KVA | KW | | |"
  ],
  "rows": [
   "| SHX-1250-3 | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | FLD634G | HGM6110N"
  ]
 },
 {
  "n": 108,
  "url": "https://www.dieselpowergeneratorset.com/sale-54799116-shx-1000kva-diesel-generator-price-industrial-diesel-generator-with-welding-function.html",
  "title": "SHX 1250KVA Cummins Diesel Generator Set with Welding Function",
  "header": [
   "| Model No. | STANDBY POWER | | PRIME POWER | | ENGINE | ALTERNATOR | CONTROLLER",
   "| | KVA | KW | KVA | KW | | |"
  ],
  "rows": [
   "| SHX-1250-3 | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | FLD634G | HGM6110N"
  ]
 },
 {
  "n": 109,
  "url": "https://www.dieselpowergeneratorset.com/sale-43959152-500kw-gas-generator-625kva-natural-gas-generator-set-cummins-genset.html",
  "title": "500kw Gas Generator 625kva Natural Gas Generator Set Cummins genset",
  "header": [
   "| Brand | CCEC | Continue power | 900KW (The customer's gas source is calibrated as 70% of natural gas, which is 630KW)",
   "| Engine Model | K38N-G8 | Gas pressure | 55PSI=379KPA",
   "| Fuel type | Asociated Gas | Speed governor | Electronic governor"
  ],
  "rows": [
   "| Fuel Consumption | 9.2 MJ/kw.h | Oil capacity (L) | 170.3",
   "| Rated speed | 1800 | Bore*stroke | 159×159mm",
   "| Displacement (L) | 38 | Cooling method | Water cooled",
   "| Compression ratio | 11.5:1 | Starting voltage | DC 24V",
   "| Engine Characters | Water-cooling, V type 12 cylinder, 4 Stroke | Crankshaft rotation direction | anticlockwise(facing flywheel)",
   "| Starting method | Electric start | Model of lubricating oil | 15W-40CH and above",
   "| Intake type | Turbocharged Aftercooled | |"
  ]
 },
 {
  "n": 109,
  "url": "https://www.dieselpowergeneratorset.com/sale-43959152-500kw-gas-generator-625kva-natural-gas-generator-set-cummins-genset.html",
  "title": "500kw Gas Generator 625kva Natural Gas Generator Set Cummins genset",
  "header": [
   "| Brand | CCEC | Continue power | 900KW (The customer's gas source is calibrated as 70% of natural gas, which is 630KW)",
   "| Engine Model | K38N-G8 | Gas pressure | 55PSI=379KPA",
   "| Fuel type | Asociated Gas | Speed governor | Electronic governor"
  ],
  "rows": [
   "| Fuel Consumption | 9.2 MJ/kw.h | Oil capacity (L) | 170.3",
   "| Rated speed | 1800 | Bore*stroke | 159×159mm",
   "| Displacement (L) | 38 | Cooling method | Water cooled",
   "| Compression ratio | 11.5:1 | Starting voltage | DC 24V",
   "| Engine Characters | Water-cooling, V type 12 cylinder, 4 Stroke | Crankshaft rotation direction | anticlockwise(facing flywheel)",
   "| Starting method | Electric start | Model of lubricating oil | 15W-40CH and above",
   "| Intake type | Turbocharged Aftercooled | |"
  ]
 },
 {
  "n": 110,
  "url": "https://www.dieselpowergeneratorset.com/sale-26617907-ats-720kw-backup-diesel-generator-900kva-380v-cummins-3-phase-generator.html",
  "title": "ATS 720kw Backup Diesel Generator 900kva 380V Cummins 3 Phase Generator",
  "header": [],
  "rows": [
   "| Model Number: | SCF990",
   "| Generator Set | Model | SCF990",
   "| Output Power | 900kw / 1125kva",
   "| Frequency | 50Hz",
   "| Voltage | 230/400V",
   "| Dimension (L*W*H) | 5200*1950*2300mm",
   "| Weight | 7200Kg",
   "| Speed | 1500RPM",
   "| Bore*Stroke | 159*159mm",
   "| Displacement | 38L",
   "| Fuel Consumption | 202g/kw.h",
   "| Alternator Model | FLD634D",
   "| Model | HGN6110N"
  ]
 },
 {
  "n": 111,
  "url": "https://www.dieselpowergeneratorset.com/sale-26630663-single-bearing-320-kw-power-diesel-generator-cummins-diesel-genset-400kva.html",
  "title": "Single Bearing 320 Kw Power Diesel Generator Cummins Diesel Genset 400kva",
  "header": [
   "| Engine | Cummins NTAA855-G7A | Alternator | Farrand FLD444F"
  ],
  "rows": [
   "| Prime Power | 320KW / 400KVA | Standby Power | 352KW / 440KVA",
   "| Output Type | AC Three Phase | Frequency | 50Hz / 1500RPM",
   "| Cooling System | Closed Cycle Water Cooled | Control System | Smartgen HGM6110",
   "| Voltage | 230/400V | Circuit Breaker | 3 Pole MCCB",
   "| Voltage Regulation | AVR | Starting Method | By batteries",
   "| Color | Green | Speed Governing | Electric"
  ]
 },
 {
  "n": 111,
  "url": "https://www.dieselpowergeneratorset.com/sale-26630663-single-bearing-320-kw-power-diesel-generator-cummins-diesel-genset-400kva.html",
  "title": "Single Bearing 320 Kw Power Diesel Generator Cummins Diesel Genset 400kva",
  "header": [
   "| Engine | Cummins NTAA855-G7A | Alternator | Farrand FLD444F"
  ],
  "rows": [
   "| Prime Power | 320KW / 400KVA | Standby Power | 352KW / 440KVA",
   "| Output Type | AC Three Phase | Frequency | 50Hz / 1500RPM",
   "| Cooling System | Closed Cycle Water Cooled | Control System | Smartgen HGM6110",
   "| Voltage | 230/400V | Circuit Breaker | 3 Pole MCCB",
   "| Voltage Regulation | AVR | Starting Method | By batteries",
   "| Color | Green | Speed Governing | Electric"
  ]
 },
 {
  "n": 112,
  "url": "https://www.dieselpowergeneratorset.com/sale-54368398-prime-300kw-weichai-wp10d238e301ng-natrual-gas-generator-cost-effective-solution.html",
  "title": "Weichai WP13D317E300NG 220kW Natural Gas Power Generator",
  "header": [],
  "rows": [
   "| Model Number: | SWL300",
   "| Continuous Power | 312kva/250kw",
   "| Prime Power | 375kva/300KW",
   "| Model | WP10D238E301NG",
   "| Protection Grade | IP23",
   "| Power Output | 10-2000kW",
   "| Speed | 1500rpm/1800rpm",
   "| Starting System | 24V DC Electric Start"
  ]
 },
 {
  "n": 113,
  "url": "https://www.dieselpowergeneratorset.com/sale-26665483-mega-silent-standby-diesel-generator-50hz-500kva-cummins-generator.html",
  "title": "Mega Silent Standby Diesel Generator 50hz 500kva Cummins Generator",
  "header": [],
  "rows": [
   "| Model Number: | SHX500",
   "| Generator Set | Model | SHX500",
   "| Rated Power | 400KW/500KVA",
   "| Standby Power | 440KW/5504KVA",
   "| Rated Voltage | 110/220V, 220/380V, 230/400V",
   "| Rated Frequency | 50HZ 60HZ",
   "| Fuel Consumption(g/kw.h)at full load | 210"
  ]
 },
 {
  "n": 114,
  "url": "https://www.dieselpowergeneratorset.com/sale-26689277-400kw-continuous-heavy-duty-standby-diesel-generator-with-cummins-engine.html",
  "title": "400kw Continuous Heavy Duty Standby Diesel Generator With Cummins Engine",
  "header": [],
  "rows": [
   "| Model Number: | SHX500",
   "| Engine Model | 6ZTAA13-G4",
   "| Bore×Stroke | 159mm x159mm",
   "| Displacement | 19L",
   "| Standby Power/Speed | 580KVA/1500rpm",
   "| Fuel Consumption at 100% Load | 203.8G/KW.H",
   "| Alternator | DC24V",
   "| Prime power | 500KVA",
   "| Frequency/speed | 50HZ/1500RPM",
   "| Power factor | 0.8",
   "| Voltage adjust range | ≥5%",
   "| Voltage regulation NL-FL | ≤±0.5%",
   "| Protection Grade | IP23"
  ]
 },
 {
  "n": 115,
  "url": "https://www.dieselpowergeneratorset.com/sale-26630367-avr-cummins-500kw-diesel-generator-auto-start-noiseless-electric-generator.html",
  "title": "AVR Cummins 500kw Diesel Generator Auto Start Noiseless Electric Generator",
  "header": [
   "| Genset Model | Prime Power | Standby Power | Engine | Fuel Consumption | Cylinder No. | Displacement | Bore X Stroke",
   "| KW | KVA | KW | KVA | (g/kwh) | (L ) | (mm)"
  ],
  "rows": [
   "| SCF-30 | 20 | 25 | 24 | 30 | 4B3.9-G | ≤229 | 4 | 3.9 | 102*120",
   "| SCF-35 | 24 | 30 | 28 | 35 | 4BT3.9-G | ≤214 | 4 | 3.9 | 102*120",
   "| SCF-56 | 40 | 50 | 45 | 56 | 4BTA3.9-G | ≤215 | 4 | 3.92 | 102*120",
   "| SCF-63 | 45 | 56 | 50 | 63 | 4BTA3.9-G | ≤215 | 4 | 3.92 | 102*120",
   "| SCF-70 | 50 | 63 | 56 | 70 | 6BT5.9G1 | ≤215 | 6 | 5.88 | 102*120",
   "| SCF-106 | 78 | 98 | 85 | 106 | 6BT5.9G | ≤215 | 6 | 5.88 | 102*120",
   "| SCF-125 | 90 | 113 | 100 | 125 | 6BT5.9G2 | ≤215 | 6 | 5.88 | 102*120",
   "| SCF-150 | 104 | 130 | 120 | 150 | 6BT5.9G2 | ≤215 | 6 | 5.88 | 102*120",
   "| SCF-165 | 120 | 150 | 132 | 165 | 6CTA8.3-G2 | ≤210 | 6 | 8.3 | 114*135",
   "| SCF-200 | 140 | 175 | 160 | 200 | 6CTA8.3-G2 | ≤210 | 6 | 8.3 | 114*135",
   "| SCF-225 | 160 | 200 | 180 | 225 | 6CTAA8.3-G2 | ≤210 | 6 | 8.3 | 114*135",
   "| SCF-275 | 200 | 250 | 220 | 275 | 6LTAA8.9-G2 | ≤210 | 6 | 8.3 | 114*135",
   "| SCF-313 | 220 | 275 | 250 | 313 | NTA855-G1A | ≤206 | 6 | 14 | 140*152",
   "| SCF-350 | 250 | 313 | 275 | 350 | NTA855-G2 | ≤207 | 6 | 14 | 140*152",
   "| SCF-400 | 280 | 350 | 310 | 400 | NTA855-G4 | ≤208 | 6 | 14 | 140*152",
   "| SCF-413 | 300 | 375 | 330 | 413 | NTAA855-G7 | ≤206 | 6 | 14 | 140*152",
   "| SCF-450 | 320 | 400 | 360 | 450 | NTAA855-G7A | ≤206 | 6 | 14 | 140*152",
   "| SCF-500 | 360 | 450 | 400 | 500 | KTA19-G3 | ≤203 | 6 | 18.9 | 159*159",
   "| SCF-550 | 400 | 500 | 440 | 550 | KTA19-G4 | ≤203 | 6 | 18.9 | 159*159",
   "| SCF-605 | 440 | 550 | 484 | 605 | KTAA19-G6 | ≤204 | 6 | 18.9 | 159*159",
   "| SCF-625 | 450 | 563 | 500 | 625 | KTAA19-G7 | ≤204 | 6 | 18.9 | 159*159",
   "| SCF-700 | 500 | 625 | 560 | 700 | KTA38-G | ≤206 | 12 | 37.8 | 159*159",
   "| SCF-712 | 520 | 650 | 570 | 712 | QSK19-G3 | ≤206 | 6 | 19 | 159*159",
   "| SCF-800 | 580 | 720 | 640 | 800 | KTA38-GA | ≤209 | 12 | 37.8 | 159*159",
   "| SCF-825 | 600 | 750 | 660 | 825 | KTA38-G2 | ≤210 | 12 | 37.8 | 159*159",
   "| SCF-888 | 640 | 800 | 710 | 888 | KTA38-G2B | ≤210 | 12 | 37.8 | 159*159",
   "| SCF-975 | 720 | 900 | 780 | 975 | KTA38-G2A | ≤210 | 12 | 37.8 | 159*159",
   "| SCF-1075 | 800 | 1000 | 860 | 1075 | KTA38-G5 | ≤202 | 12 | 37.8 | 159*159",
   "| SCF-1375 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 | ≤215 | 16 | 50.3 | 159*159",
   "| SCF-1375 | 1100 | 1375 | 1310 | 1650 | KTA50-G8 | ≤215 | 16 | 50.3 | 159*159",
   "| SCF-1650 | 1200 | 1500 | 1340 | 1675 | KTA50-GS8 | ≤215 | 16 | 50.3 | 159*159",
   "| SCF-1675 | 1350 | 1688 | 1500 | 1875 | QSK60-G3 | ≤215 | 16 | 60 | 159*159",
   "| SCF-1875 | 1500 | 1875 | 1650 | 2063 | QSK60-G3 | ≤215 | 16 | 60 | 159*190",
   "| SCF-2063 | 1600 | 2000 | 1800 | 2250 | QSK60-G4 | ≤215 | 16 | 60 | 159*190"
  ]
 },
 {
  "n": 115,
  "url": "https://www.dieselpowergeneratorset.com/sale-26630367-avr-cummins-500kw-diesel-generator-auto-start-noiseless-electric-generator.html",
  "title": "AVR Cummins 500kw Diesel Generator Auto Start Noiseless Electric Generator",
  "header": [
   "| Genset Model | Prime Power | Standby Power | Engine | Fuel Consumption | Cylinder No. | Displacement | Bore X Stroke",
   "| KW | KVA | KW | KVA | (g/kwh) | (L ) | (mm)"
  ],
  "rows": [
   "| SCF-30 | 20 | 25 | 24 | 30 | 4B3.9-G | ≤229 | 4 | 3.9 | 102*120",
   "| SCF-35 | 24 | 30 | 28 | 35 | 4BT3.9-G | ≤214 | 4 | 3.9 | 102*120",
   "| SCF-56 | 40 | 50 | 45 | 56 | 4BTA3.9-G | ≤215 | 4 | 3.92 | 102*120",
   "| SCF-63 | 45 | 56 | 50 | 63 | 4BTA3.9-G | ≤215 | 4 | 3.92 | 102*120",
   "| SCF-70 | 50 | 63 | 56 | 70 | 6BT5.9G1 | ≤215 | 6 | 5.88 | 102*120",
   "| SCF-106 | 78 | 98 | 85 | 106 | 6BT5.9G | ≤215 | 6 | 5.88 | 102*120",
   "| SCF-125 | 90 | 113 | 100 | 125 | 6BT5.9G2 | ≤215 | 6 | 5.88 | 102*120",
   "| SCF-150 | 104 | 130 | 120 | 150 | 6BT5.9G2 | ≤215 | 6 | 5.88 | 102*120",
   "| SCF-165 | 120 | 150 | 132 | 165 | 6CTA8.3-G2 | ≤210 | 6 | 8.3 | 114*135",
   "| SCF-200 | 140 | 175 | 160 | 200 | 6CTA8.3-G2 | ≤210 | 6 | 8.3 | 114*135",
   "| SCF-225 | 160 | 200 | 180 | 225 | 6CTAA8.3-G2 | ≤210 | 6 | 8.3 | 114*135",
   "| SCF-275 | 200 | 250 | 220 | 275 | 6LTAA8.9-G2 | ≤210 | 6 | 8.3 | 114*135",
   "| SCF-313 | 220 | 275 | 250 | 313 | NTA855-G1A | ≤206 | 6 | 14 | 140*152",
   "| SCF-350 | 250 | 313 | 275 | 350 | NTA855-G2 | ≤207 | 6 | 14 | 140*152",
   "| SCF-400 | 280 | 350 | 310 | 400 | NTA855-G4 | ≤208 | 6 | 14 | 140*152",
   "| SCF-413 | 300 | 375 | 330 | 413 | NTAA855-G7 | ≤206 | 6 | 14 | 140*152",
   "| SCF-450 | 320 | 400 | 360 | 450 | NTAA855-G7A | ≤206 | 6 | 14 | 140*152",
   "| SCF-500 | 360 | 450 | 400 | 500 | KTA19-G3 | ≤203 | 6 | 18.9 | 159*159",
   "| SCF-550 | 400 | 500 | 440 | 550 | KTA19-G4 | ≤203 | 6 | 18.9 | 159*159",
   "| SCF-605 | 440 | 550 | 484 | 605 | KTAA19-G6 | ≤204 | 6 | 18.9 | 159*159",
   "| SCF-625 | 450 | 563 | 500 | 625 | KTAA19-G7 | ≤204 | 6 | 18.9 | 159*159",
   "| SCF-700 | 500 | 625 | 560 | 700 | KTA38-G | ≤206 | 12 | 37.8 | 159*159",
   "| SCF-712 | 520 | 650 | 570 | 712 | QSK19-G3 | ≤206 | 6 | 19 | 159*159",
   "| SCF-800 | 580 | 720 | 640 | 800 | KTA38-GA | ≤209 | 12 | 37.8 | 159*159",
   "| SCF-825 | 600 | 750 | 660 | 825 | KTA38-G2 | ≤210 | 12 | 37.8 | 159*159",
   "| SCF-888 | 640 | 800 | 710 | 888 | KTA38-G2B | ≤210 | 12 | 37.8 | 159*159",
   "| SCF-975 | 720 | 900 | 780 | 975 | KTA38-G2A | ≤210 | 12 | 37.8 | 159*159",
   "| SCF-1075 | 800 | 1000 | 860 | 1075 | KTA38-G5 | ≤202 | 12 | 37.8 | 159*159",
   "| SCF-1375 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 | ≤215 | 16 | 50.3 | 159*159",
   "| SCF-1375 | 1100 | 1375 | 1310 | 1650 | KTA50-G8 | ≤215 | 16 | 50.3 | 159*159",
   "| SCF-1650 | 1200 | 1500 | 1340 | 1675 | KTA50-GS8 | ≤215 | 16 | 50.3 | 159*159",
   "| SCF-1675 | 1350 | 1688 | 1500 | 1875 | QSK60-G3 | ≤215 | 16 | 60 | 159*159",
   "| SCF-1875 | 1500 | 1875 | 1650 | 2063 | QSK60-G3 | ≤215 | 16 | 60 | 159*190",
   "| SCF-2063 | 1600 | 2000 | 1800 | 2250 | QSK60-G4 | ≤215 | 16 | 60 | 159*190"
  ]
 },
 {
  "n": 116,
  "url": "https://www.dieselpowergeneratorset.com/sale-26631579-oem-turbocharged-electric-diesel-generators-silent-350-kva-cummins-generator.html",
  "title": "OEM Turbocharged Electric Diesel Generators Silent 350 Kva Cummins Generator",
  "header": [],
  "rows": [
   "| Model Number: | SHX-350",
   "| Genset Model | SHX-350",
   "| Prime Power | 280KW/350KVA",
   "| Standby Power | 308KW/385KVA",
   "| Phase Number | 3",
   "| Power Factor | 0.8",
   "| Rated Voltage | 230/400V",
   "| Frequency | 50Hz",
   "| Rated Current | 504A",
   "| Dimension | 3000×1000×1750mm",
   "| Engine Model | CCEC Cummins NTA855-G2A",
   "| Engine Features | 6-cylinder, 4 stroke, water cooled, turbo",
   "| Bore * Stroke | 140mm × 152mm",
   "| Displacement | 14L",
   "| Fuel Consumption (g/kw.h) | 201",
   "| Alternator Model | Farrand / FLD444E",
   "| Protection Class | IP23"
  ]
 },
 {
  "n": 117,
  "url": "https://www.dieselpowergeneratorset.com/sale-26649012-qsz13-g3-standby-generator-cummins-500-kva-dg-set-400kw-emergency-power-plant.html",
  "title": "QSZ13-G3 Standby Generator Cummins 500 Kva Dg Set 400kw Emergency Power Plant",
  "header": [
   "| Details Genset | GenSet Model | SCF-550 | Type | silent(optional open)"
  ],
  "rows": [
   "| Frequency (Hz) | 50/60 | Speed rpm | 1500/1800",
   "| N.W (kg) | 8000 | Size (L*W*H)mm | 4600*1600*2300",
   "| Fuel Con.(L/H) | 101.9 | Fuel capacity tank | 918 L",
   "| Running time (H) | 9 | Sound decibel | 70DB-90DB",
   "| Model | QSZ13-G3 | Fuel | Diesel",
   "| Cylinder | 6 | Cooling system | water",
   "| Starter | electric | Displacement(L) | 19.6",
   "| Model | | Type | Brushless sel-excited",
   "| Pure copper content | 100% | Efficient | 92%",
   "| Radiator | 40℃-50℃ | Battery | Electric start 24V charger",
   "| 3 phase power | Rated power | 550kva/400kw | Rated voltage | 230v/380v/400v/415v",
   "| Standby power | 500kva/400kw | Rated current | 1569/950A/902A/870A"
  ]
 },
 {
  "n": 117,
  "url": "https://www.dieselpowergeneratorset.com/sale-26649012-qsz13-g3-standby-generator-cummins-500-kva-dg-set-400kw-emergency-power-plant.html",
  "title": "QSZ13-G3 Standby Generator Cummins 500 Kva Dg Set 400kw Emergency Power Plant",
  "header": [
   "| Details Genset | GenSet Model | SCF-550 | Type | silent(optional open)"
  ],
  "rows": [
   "| Frequency (Hz) | 50/60 | Speed rpm | 1500/1800",
   "| N.W (kg) | 8000 | Size (L*W*H)mm | 4600*1600*2300",
   "| Fuel Con.(L/H) | 101.9 | Fuel capacity tank | 918 L",
   "| Running time (H) | 9 | Sound decibel | 70DB-90DB",
   "| Model | QSZ13-G3 | Fuel | Diesel",
   "| Cylinder | 6 | Cooling system | water",
   "| Starter | electric | Displacement(L) | 19.6",
   "| Model | | Type | Brushless sel-excited",
   "| Pure copper content | 100% | Efficient | 92%",
   "| Radiator | 40℃-50℃ | Battery | Electric start 24V charger",
   "| 3 phase power | Rated power | 550kva/400kw | Rated voltage | 230v/380v/400v/415v",
   "| Standby power | 500kva/400kw | Rated current | 1569/950A/902A/870A"
  ]
 }
]
