[
 {
  "n": 101,
  "url": "https://www.teksan.com/en/diesel-generator/",
  "title": "Diesel Generator",
  "header": [
   "| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL",
   "| Standby (ESP) | Prime (PRP)",
   "| kVA | kW | kVA | kW"
  ],
  "rows": [
   "| | TJ8BD-1 | 1 | 50 | 8 | 6.4 | 7 | 5.6 | 230 | BAUDOUIN |",
   "| | TJ8PE-1 | 1 | 50 | 8 | 6.4 | 7 | 5.6 | 230 | PERKINS |",
   "| | TJ9PE6-1 | 1 | 60 | 9 | 9 | 8 | 8 | 240 | PERKINS |",
   "| | TJ10ER | 3 | 50 | 10 | 8 | 9 | 7 | 400 | ERIN |",
   "| | TJ10PE | 3 | 50 | 10 | 8 | 9 | 7.2 | 400 | PERKINS |",
   "| | TJ10BD | 3 | 50 | 11 | 9 | 10 | 8 | 400 | BAUDOUIN |",
   "| | TJ11PE-1 | 1 | 50 | 11 | 8.8 | 10 | 8 | 230 | PERKINS |",
   "| | TJ12BD-1 | 1 | 50 | 12 | 9.6 | 11 | 8.8 | 230 | BAUDOUIN |",
   "| | TJ12PE6 | 3 | 60 | 12 | 9.6 | 11 | 8.8 | 480 | PERKINS |",
   "| | TJ12PE6 | 3 | 60 | 12 | 9.6 | 11 | 8.8 | 440 | PERKINS |",
   "| | TJ12PE6 | 3 | 60 | 12 | 9.6 | 11 | 8.8 | 220 | PERKINS |",
   "| | TJ12PE6 | 3 | 60 | 12 | 9.6 | 11 | 8.8 | 208 | PERKINS |",
   "| | TJ12PE6 | 3 | 60 | 12 | 9.6 | 11 | 8.8 | 380 | PERKINS |",
   "| | TJ12PE6 | 3 | 60 | 12 | 9.6 | 11 | 8.8 | 416 | PERKINS |",
   "| | TJ12PE6-1 | 1 | 60 | 12 | 9.6 | 11 | 8.8 | 240 | PERKINS |",
   "| | TJ15BD | 3 | 50 | 13 | 10 | 11 | 9 | 400 | BAUDOUIN |",
   "| | TJ15PE | 3 | 50 | 14 | 11.2 | 13 | 10 | 400 | PERKINS |",
   "| | TJ14PE-1 | 1 | 50 | 14 | 11 | 13 | 10 | 230 | PERKINS |",
   "| | TJ14BD-1 | 1 | 50 | 14 | 11 | 13 | 10 | 230 | BAUDOUIN |",
   "| | TJ15PE-1 | 1 | 50 | 14 | 11 | 13 | 10 | 230 | PERKINS |",
   "| | TJ15PE6 | 3 | 60 | 14 | 11 | 13 | 10 | 380 | PERKINS |",
   "| | TJ15PE6 | 3 | 60 | 15 | 12 | 14 | 11 | 416 | PERKINS |",
   "| | TJ15PE6 | 3 | 60 | 15 | 12 | 14 | 11 | 208 | PERKINS |",
   "| | TJ15PE6 | 3 | 60 | 16 | 12.8 | 15 | 12 | 480 | PERKINS |",
   "| | TJ15PE6 | 3 | 60 | 16 | 12.8 | 15 | 12 | 440 | PERKINS |",
   "| | TJ15PE6 | 3 | 60 | 16 | 12.8 | 15 | 12 | 220 | PERKINS |",
   "| | TJ16BD-1 | 1 | 50 | 16 | 16 | 15 | 15 | 230 | BAUDOUIN |",
   "| | TJ17PE6 | 3 | 60 | 17 | 13.6 | 15 | 12 | 380 | PERKINS |",
   "| | TJ17PE6 | 3 | 60 | 17 | 13.6 | 16 | 12.8 | 416 | PERKINS |",
   "| | TJ17PE6 | 3 | 60 | 17 | 13.6 | 16 | 12.8 | 480 | PERKINS |",
   "| | TJ17PE6 | 3 | 60 | 17 | 13.6 | 16 | 12.8 | 440 | PERKINS |",
   "| | TJ17PE6 | 3 | 60 | 17 | 13.6 | 16 | 12.8 | 220 | PERKINS |",
   "| | TJ17PE6 | 3 | 60 | 17 | 13.6 | 16 | 12.8 | 208 | PERKINS |",
   "| | TJ18PE-1 | 1 | 50 | 18 | 14.4 | 16 | 13 | 230 | PERKINS |",
   "| | TJ26PE6-1 | 1 | 60 | 19 | 19 | 17 | 17 | 240 | PERKINS |",
   "| | TJ19PE6-1 | 1 | 60 | 19 | 15 | 18 | 14 | 240 | PERKINS |",
   "| | TJ20BD | 3 | 50 | 20 | 16 | 18 | 14 | 400 | BAUDOUIN |",
   "| | TJ20BD | 3 | 50 | 21 | 16.8 | 19 | 15.2 | 400 | BAUDOUIN |",
   "| | TJ22PE | 3 | 50 | 22 | 17.6 | 20 | 16 | 400 | PERKINS |",
   "| | TJ22PE-1 | 1 | 50 | 22 | 18 | 20 | 16 | 230 | PERKINS |",
   "| | TJ25BD6 | 3 | 60 | 22 | 17.6 | 20 | 16 | 380 | BAUDOUIN |",
   "| | TJ23BD-1 | 1 | 50 | 23 | 18 | 21 | 17 | 230 | BAUDOUIN |",
   "| | TJ24CM | 3 | 50 | 24 | 19.2 | 22 | 17.6 | 400 | CUMMINS |",
   "| | TJ25BD6 | 3 | 60 | 24 | 19.2 | 22 | 17.6 | 416 | BAUDOUIN |",
   "| | TJ25BD6 | 3 | 60 | 24 | 19.2 | 22 | 17.6 | 208 | BAUDOUIN |",
   "| | TJ25BD6 | 3 | 60 | 25 | 20 | 23 | 18.4 | 440 | BAUDOUIN |",
   "| | TJ25BD6 | 3 | 60 | 25 | 20 | 23 | 18.4 | 220 | BAUDOUIN |",
   "| | TJ25BD6 | 3 | 60 | 25 | 20.2 | 24 | 19 | 480 | BAUDOUIN |",
   "| | TJ26PE6 | 3 | 60 | 26 | 20.8 | 24 | 19 | 480 | PERKINS |",
   "| | TJ26PE6 | 3 | 60 | 26 | 20.8 | 24 | 19 | 440 | PERKINS |",
   "| | TJ26PE6 | 3 | 60 | 26 | 20.8 | 24 | 19 | 220 | PERKINS |",
   "| | TJ26PE6 | 3 | 60 | 26 | 20.8 | 24 | 19 | 208 | PERKINS |",
   "| | TJ26PE6 | 3 | 60 | 26 | 20 | 24 | 19 | 380 | PERKINS |",
   "| | TJ26PE6 | 3 | 60 | 26 | 20.8 | 24 | 19 | 416 | PERKINS |",
   "| | TJ25BD | 3 | 50 | 27 | 21.6 | 24 | 19 | 400 | BAUDOUIN |",
   "| | TJ25PE-1 | 1 | 50 | 27 | 21.6 | 24 | 19 | 230 | PERKINS |",
   "| | TJ30BD-1 | 1 | 50 | 27 | 21.6 | 25 | 20 | 230 | BAUDOUIN |",
   "| | TJ30BD-1 | 1 | 50 | 28 | 22 | 25 | 20 | 230 | BAUDOUIN |",
   "| | TJ30CM | 3 | 50 | 29 | 23.2 | 26 | 20.8 | 400 | CUMMINS |",
   "| | TJ29PE6-1 | 1 | 60 | 29 | 23 | 27 | 21.6 | 240 | PERKINS |",
   "| | TJ30PE-1 | 1 | 50 | 29 | 23 | 27 | 21 | 230 | PERKINS |",
   "| | TJ30BD6 | 3 | 60 | 30 | 24 | 28 | 22.4 | 208 | BAUDOUIN |",
   "| | TJ30BD6 | 3 | 60 | 30 | 24 | 28 | 22.4 | 380 | BAUDOUIN |",
   "| | TJ30BD6 | 3 | 60 | 30 | 24 | 28 | 22.4 | 416 | BAUDOUIN |",
   "| | TJ30BD6 | 3 | 60 | 31 | 24.8 | 28 | 22.4 | 440 | BAUDOUIN |",
   "| | TJ30BD6 | 3 | 60 | 31 | 24.8 | 28 | 22.4 | 220 | BAUDOUIN |",
   "| | TJ30BD6 | 3 | 60 | 31 | 24.8 | 29 | 23 | 480 | BAUDOUIN |",
   "| | TJ32PE6-1 | 1 | 60 | 32 | 25.6 | 29 | 23 | 240 | PERKINS |",
   "| | TJ33PE | 3 | 50 | 33 | 26.4 | 30 | 24 | 400 | PERKINS |",
   "| | TJ35BD | 3 | 50 | 35 | 28 | 32 | 25.6 | 400 | BAUDOUIN |",
   "| | TJ35YM | 3 | 50 | 35 | 28 | 32 | 25 | 400 | YAVUZ MOTOR |",
   "| | TJ40BD6 | 3 | 60 | 37 | 30 | 34 | 27 | 380 | BAUDOUIN |",
   "| | TJ40CM | 3 | 50 | 38 | 30.4 | 35 | 28 | 400 | CUMMINS |",
   "| | TJ40PE6 | 3 | 60 | 38 | 30.4 | 35 | 28 | 208 | PERKINS |",
   "| | TJ40PE6 | 3 | 60 | 38 | 30.4 | 35 | 28 | 416 | PERKINS |",
   "| | TJ40PE6 | 3 | 60 | 39 | 31.2 | 36 | 28.8 | 380 | PERKINS |",
   "| | TJ40PE6 | 3 | 60 | 39 | 31.2 | 36 | 28.8 | 480 | PERKINS |",
   "| | TJ40PE6 | 3 | 60 | 39 | 31.2 | 36 | 28.8 | 440 | PERKINS |",
   "| | TJ40PE6 | 3 | 60 | 39 | 31.2 | 36 | 28.8 | 220 | PERKINS |",
   "| | TJ40BD-1 | 1 | 50 | 41 | 33 | 36 | 29 | 230 | BAUDOUIN |",
   "| | TJ40BD6 | 3 | 60 | 41 | 33 | 37 | 30 | 416 | BAUDOUIN |",
   "| | TJ40BD6 | 3 | 60 | 41 | 33 | 37 | 30 | 208 | BAUDOUIN |",
   "| | TJ40PE-1 | 1 | 50 | 41 | 33 | 37 | 30 | 230 | PERKINS |",
   "| | TJ43PE6-1 | 1 | 60 | 43 | 34 | 39 | 31 | 240 | PERKINS |",
   "| | TJ40BD6 | 3 | 60 | 43 | 34 | 39 | 31 | 480 | BAUDOUIN |",
   "| | TJ40BD6 | 3 | 60 | 43 | 34 | 39 | 31 | 440 | BAUDOUIN |",
   "| | TJ40BD6 | 3 | 60 | 43 | 34 | 39 | 31 | 220 | BAUDOUIN |",
   "| | TJ45CM | 3 | 50 | 44 | 35.2 | 40 | 32 | 400 | CUMMINS |",
   "| | TJ45YM | 3 | 50 | 44 | 35 | 40 | 32 | 400 | YAVUZ MOTOR |",
   "| | TJ45PE | 3 | 50 | 44 | 35 | 40 | 32 | 400 | PERKINS |",
   "| | TJ45BD | 3 | 50 | 45 | 36 | 40 | 32 | 400 | BAUDOUIN |",
   "| | TJ45BD-1 | 1 | 50 | 46 | 37 | 42 | 33 | 230 | BAUDOUIN |",
   "| | TJ45PE-1 | 1 | 50 | 46 | 37 | 42 | 34 | 230 | PERKINS |",
   "| | TJ50CM | 3 | 50 | 48 | 38.4 | 42 | 33.6 | 400 | CUMMINS |",
   "| | TJ50BD6 | 3 | 60 | 49 | 39 | 44 | 35 | 380 | BAUDOUIN |",
   "| | TJ49PE6-1 | 1 | 60 | 49 | 39 | 45 | 36 | 240 | PERKINS |",
   "| | TJ50BD | 3 | 50 | 50 | 40 | 45 | 36 | 400 | BAUDOUIN |",
   "| | TJ50PE | 3 | 50 | 50 | 40 | 45 | 36 | 400 | PERKINS |",
   "| | TJ50BD6 | 3 | 60 | 50 | 40 | 46 | 37 | 416 | BAUDOUIN |",
   "| | TJ50BD6 | 3 | 60 | 50 | 40 | 46 | 37 | 208 | BAUDOUIN |",
   "| | TJ50BD6 | 3 | 60 | 51 | 40.8 | 46 | 37 | 440 | BAUDOUIN |",
   "| | TJ50BD6 | 3 | 60 | 51 | 40.8 | 46 | 37 | 220 | BAUDOUIN |",
   "| | TJ50BD6 | 3 | 60 | 51 | 40.8 | 47 | 37 | 480 | BAUDOUIN |",
   "| | TJ50BD-1 | 1 | 50 | 52 | 41 | 47 | 37 | 230 | BAUDOUIN |",
   "| | TJ50PE-1 | 1 | 50 | 53 | 42 | 48 | 38 | 230 | PERKINS |",
   "| | TJ60BD | 3 | 50 | 57 | 45 | 52 | 41 | 400 | BAUDOUIN |",
   "| | TJ57PE6-1 | 1 | 60 | 57 | 45 | 52 | 41 | 240 | PERKINS |",
   "| | TJ55BD-1 | 1 | 50 | 55 | 44 | 53 | 42 | 230 | BAUDOUIN |",
   "| | TJ60PE-1 | 1 | 50 | 59 | 47 | 54 | 43 | 230 | PERKINS |",
   "| | TJ60CM | 3 | 50 | 61 | 48.8 | 54 | 43.2 | 400 | CUMMINS |",
   "| | TJ60PE6 | 3 | 60 | 60 | 48 | 55 | 44 | 480 | PERKINS |",
   "| | TJ60PE6 | 3 | 60 | 61 | 48.8 | 55 | 44 | 380 | PERKINS |",
   "| | TJ60PE6 | 3 | 60 | 61 | 48.8 | 56 | 44 | 416 | PERKINS |",
   "| | TJ60PE6 | 3 | 60 | 61 | 48.8 | 56 | 44 | 440 | PERKINS |",
   "| | TJ60PE6 | 3 | 60 | 61 | 48.8 | 56 | 44.8 | 220 | PERKINS |",
   "| | TJ60PE6 | 3 | 60 | 61 | 48.8 | 56 | 44.8 | 208 | PERKINS |",
   "| | TJ62PE6-1 | 1 | 60 | 61 | 49 | 56 | 45 | 240 | PERKINS |",
   "| | TJ70BD6 | 3 | 60 | 63 | 50 | 57 | 45 | 380 | BAUDOUIN |",
   "| | TJ66PE | 3 | 50 | 66 | 52.8 | 60 | 48 | 400 | PERKINS |",
   "| | TJ66CM | 3 | 50 | 66 | 52.8 | 62 | 49.6 | 400 | CUMMINS |",
   "| | TJ66CME | 3 | 50 | 66 | 52.8 | 62 | 49.6 | 400 | CUMMINS |",
   "| | TJ70BD | 3 | 50 | 68 | 54 | 62 | 49 | 400 | BAUDOUIN |",
   "| | TJ70BD6 | 3 | 60 | 68 | 54.4 | 62 | 49.6 | 416 | BAUDOUIN |",
   "| | TJ70BD6 | 3 | 60 | 68 | 54.4 | 62 | 49.6 | 208 | BAUDOUIN |",
   "| | TJ70BD6 | 3 | 60 | 68 | 54.4 | 63 | 50 | 480 | BAUDOUIN |",
   "| | TJ70BD6 | 3 | 60 | 68 | 54.4 | 63 | 50 | 440 | BAUDOUIN |",
   "| | TJ70BD6 | 3 | 60 | 68 | 54.4 | 63 | 50 | 220 | BAUDOUIN |",
   "| | TJ69PE6-1 | 1 | 60 | 69 | 55 | 63 | 50 | 240 | PERKINS |",
   "| | TJ70BD-1 | 1 | 50 | 71 | 57 | 64 | 51 | 230 | BAUDOUIN |",
   "| | TJ70YM | 3 | 50 | 70 | 56 | 65 | 52 | 400 | YAVUZ MOTOR |",
   "| | TJ72PE | 3 | 50 | 71 | 56.8 | 65 | 52 | 400 | PERKINS |",
   "| | TJ72BD | 3 | 50 | 72 | 57 | 65 | 52 | 400 | BAUDOUIN |",
   "| | TJ72PE6-1 | 1 | 60 | 72 | 57.6 | 65 | 52 | 240 | PERKINS |",
   "| | TJ72PE | 3 | 50 | 73 | 58 | 66 | 53 | 400 | PERKINS |",
   "| | TJ75PE-1 | 1 | 50 | 73 | 58 | 67 | 54 | 230 | PERKINS |",
   "| | TJ75PE6 | 3 | 60 | 77 | 61.6 | 70 | 56 | 380 | PERKINS |",
   "| | TJ75PE6 | 3 | 60 | 77 | 61.6 | 70 | 56 | 480 | PERKINS |",
   "| | TJ75PE6 | 3 | 60 | 78 | 62.4 | 70 | 56 | 440 | PERKINS |",
   "| | TJ75PE6 | 3 | 60 | 78 | 62.4 | 70 | 56 | 220 | PERKINS |",
   "| | TJ75PE6 | 3 | 60 | 78 | 62.4 | 70 | 56 | 208 | PERKINS |",
   "| | TJ75PE6 | 3 | 60 | 78 | 62.4 | 70 | 56 | 416 | PERKINS |",
   "| | TJ83PE | 3 | 50 | 83 | 66 | 75 | 60 | 400 | PERKINS |",
   "| | TJ83PE6-1 | 1 | 60 | 83 | 66 | 76 | 61 | 240 | PERKINS |",
   "| | TJ85PE6 | 3 | 60 | 85 | 68 | 78 | 62.4 | 380 | PERKINS |",
   "| | TJ85PE6 | 3 | 60 | 86 | 69 | 78 | 62.4 | 416 | PERKINS |",
   "| | TJ85PE6 | 3 | 60 | 86 | 69 | 78 | 62.4 | 480 | PERKINS |",
   "| | TJ85PE6 | 3 | 60 | 86 | 69 | 78 | 62.4 | 208 | PERKINS |",
   "| | TJ85BD | 3 | 50 | 87 | 69 | 78 | 62 | 400 | BAUDOUIN |",
   "| | TJ90BD | 3 | 50 | 87 | 69.6 | 78 | 62.4 | 400 | BAUDOUIN |",
   "| | TJ90BD6 | 3 | 60 | 87 | 70 | 78 | 62.4 | 380 | BAUDOUIN |",
   "| | TJ90BD6 | 3 | 60 | 87 | 70 | 78 | 62.4 | 480 | BAUDOUIN |",
   "| | TJ85PE6 | 3 | 60 | 86 | 69 | 79 | 63 | 440 | PERKINS |",
   "| | TJ85PE6 | 3 | 60 | 86 | 69 | 79 | 63 | 220 | PERKINS |",
   "| | TJ100BD6 | 3 | 60 | 87 | 70 | 79 | 63 | 380 | BAUDOUIN |",
   "| | TJ90BD6 | 3 | 60 | 88 | 70 | 79 | 63 | 440 | BAUDOUIN |",
   "| | TJ90BD6 | 3 | 60 | 88 | 70 | 79 | 63 | 416 | BAUDOUIN |",
   "| | TJ90BD6 | 3 | 60 | 88 | 70 | 79 | 63 | 220 | BAUDOUIN |",
   "| | TJ90BD6 | 3 | 60 | 88 | 70 | 79 | 63 | 208 | BAUDOUIN |",
   "| | TJ90BD-1 | 1 | 50 | 88 | 70 | 80 | 64 | 230 | BAUDOUIN |",
   "| | TJ90PE-1 | 1 | 50 | 88 | 70 | 80 | 64 | 230 | PERKINS |",
   "| | TJ90PE | 3 | 50 | 89 | 71 | 81 | 65 | 400 | PERKINS |",
   "| | TJ89PE6-1 | 1 | 60 | 89 | 71 | 81 | 65 | 240 | PERKINS |",
   "| | TJ90YM | 3 | 50 | 88 | 70 | 83 | 66.4 | 400 | YAVUZ MOTOR |",
   "| | TJ90CM | 3 | 50 | 91 | 72.8 | 83 | 66.4 | 400 | CUMMINS |",
   "| | TJ100BD6 | 3 | 60 | 96 | 77 | 87 | 70 | 416 | BAUDOUIN |",
   "| | TJ100BD6 | 3 | 60 | 96 | 77 | 87 | 70 | 208 | BAUDOUIN |",
   "| | TJ100BD | 3 | 50 | 100 | 80 | 90 | 72 | 400 | BAUDOUIN |",
   "| | TJ100PE | 3 | 50 | 100 | 80 | 90 | 72 | 400 | PERKINS |",
   "| | TJ100YM | 3 | 50 | 100 | 80 | 91 | 72 | 400 | YAVUZ MOTOR |",
   "| | TJ130PE6-1 | 1 | 60 | 100 | 100 | 91 | 91 | 240 | PERKINS |",
   "| | TJ100BD6 | 3 | 60 | 101 | 81 | 92 | 73 | 440 | BAUDOUIN |",
   "| | TJ100BD6 | 3 | 60 | 101 | 81 | 92 | 73 | 220 | BAUDOUIN |",
   "| | TJ100PE6 | 3 | 60 | 101 | 80.8 | 92 | 73.6 | 440 | PERKINS |",
   "| | TJ100PE6 | 3 | 60 | 101 | 80.8 | 92 | 73.6 | 220 | PERKINS |",
   "| | TJ100PE6 | 3 | 60 | 102 | 81.6 | 93 | 74.4 | 480 | PERKINS |",
   "| | TJ100BD6 | 3 | 60 | 104 | 83.2 | 93 | 74.4 | 480 | BAUDOUIN |",
   "| | TJ100PE6 | 3 | 60 | 103 | 82.4 | 94 | 75.2 | 380 | PERKINS |",
   "| | TJ100PE6-1 | 1 | 60 | 103 | 82 | 94 | 75 | 240 | PERKINS |",
   "| | TJ100PE6 | 3 | 60 | 104 | 83 | 95 | 76 | 416 | PERKINS |",
   "| | TJ100PE6 | 3 | 60 | 104 | 83 | 95 | 76 | 208 | PERKINS |",
   "| | TJ125BD6 | 3 | 60 | 109 | 87 | 99 | 79 | 380 | BAUDOUIN |",
   "| | TJ125PE6 | 3 | 60 | 109 | 87 | 99 | 79.2 | 380 | PERKINS |",
   "| | TJ110PE | 3 | 50 | 110 | 88 | 100 | 80 | 400 | PERKINS |",
   "| | TJ110YM | 3 | 50 | 110 | 88 | 100 | 80 | 400 | YAVUZ MOTOR |",
   "| | TJ110BD | 3 | 50 | 111 | 89 | 100 | 80 | 400 | BAUDOUIN |",
   "| | TJ110BD | 3 | 50 | 112 | 89.6 | 100 | 80 | 400 | BAUDOUIN |",
   "| | TJ110CM | 3 | 50 | 111 | 88.8 | 102 | 81.6 | 400 | CUMMINS |",
   "| | TJ125BD6 | 3 | 60 | 119 | 95 | 108 | 86.4 | 416 | BAUDOUIN |",
   "| | TJ125BD6 | 3 | 60 | 119 | 95 | 108 | 86.4 | 208 | BAUDOUIN |",
   "| | TJ125PE6 | 3 | 60 | 119 | 95 | 108 | 86.4 | 416 | PERKINS |",
   "| | TJ125PE6 | 3 | 60 | 119 | 95 | 108 | 86.4 | 208 | PERKINS |",
   "| | TJ125BD6 | 3 | 60 | 125 | 100 | 114 | 91.2 | 440 | BAUDOUIN |",
   "| | TJ125BD6 | 3 | 60 | 125 | 100 | 114 | 91.2 | 220 | BAUDOUIN |",
   "| | TJ125PE6 | 3 | 60 | 127 | 101.6 | 115 | 92 | 440 | PERKINS |",
   "| | TJ125PE6 | 3 | 60 | 127 | 101.6 | 115 | 92 | 220 | PERKINS |",
   "| | TJ125BD6 | 3 | 60 | 126 | 101 | 116 | 93 | 480 | BAUDOUIN |",
   "| | TJ125PE6 | 3 | 60 | 128 | 102.4 | 116 | 92.8 | 480 | PERKINS |",
   "| | TJ130PE6 | 3 | 60 | 130 | 104 | 118 | 94 | 208 | PERKINS |",
   "| | TJ130PE6 | 3 | 60 | 130 | 104 | 118 | 94 | 380 | PERKINS |",
   "| | TJ130PE6 | 3 | 60 | 130 | 104 | 118 | 94 | 416 | PERKINS |",
   "| | TJ130PE6 | 3 | 60 | 130 | 104 | 118 | 94 | 480 | PERKINS |",
   "| | TJ130PE6 | 3 | 60 | 130 | 104 | 119 | 95 | 440 | PERKINS |",
   "| | TJ130PE6 | 3 | 60 | 130 | 104 | 119 | 95 | 220 | PERKINS |",
   "| | TJ140BD | 3 | 50 | 138 | 110 | 125 | 100 | 400 | BAUDOUIN |",
   "| | TJ140PE | 3 | 50 | 138 | 110 | 125 | 100 | 400 | PERKINS |",
   "| | TJ165BD6 | 3 | 60 | 147 | 117.6 | 134 | 107 | 380 | BAUDOUIN |",
   "| | TJ150PE | 3 | 50 | 150 | 120 | 136 | 108 | 400 | PERKINS |",
   "| | TJ150CM | 3 | 50 | 150 | 120 | 140 | 112 | 400 | CUMMINS |",
   "| | TJ150BD | 3 | 50 | 153 | 122.4 | 140 | 112 | 400 | BAUDOUIN |",
   "| | TJ165BD6 | 3 | 60 | 161 | 129 | 146 | 117 | 416 | BAUDOUIN |",
   "| | TJ165BD6 | 3 | 60 | 161 | 129 | 146 | 117 | 208 | BAUDOUIN |",
   "| | TJ165BD6 | 3 | 60 | 167 | 133 | 150 | 120 | 480 | BAUDOUIN |",
   "| | TJ165BD6 | 3 | 60 | 167 | 133.6 | 150 | 120 | 440 | BAUDOUIN |",
   "| | TJ165BD6 | 3 | 60 | 167 | 133.6 | 150 | 120 | 220 | BAUDOUIN |",
   "| | TJ165PE | 3 | 50 | 166 | 133 | 151 | 121 | 400 | PERKINS |",
   "| | TJ170CM | 3 | 50 | 168 | 134.4 | 154 | 123.2 | 400 | CUMMINS |",
   "| | TJ165BD | 3 | 50 | 169 | 135.2 | 154 | 123.2 | 400 | BAUDOUIN |",
   "| | TJ170CM6 | 3 | 60 | 170 | 136 | 155 | 124 | 220 | CUMMINS |",
   "| | TJ170PE6 | 3 | 60 | 171 | 136.8 | 155 | 124 | 480 | PERKINS |",
   "| | TJ170PE6 | 3 | 60 | 171 | 136.8 | 155 | 124 | 220 | PERKINS |",
   "| | TJ170PE6 | 3 | 60 | 171 | 136.8 | 155 | 124 | 440 | PERKINS |",
   "| | TJ170PE6 | 3 | 60 | 177 | 141.6 | 155 | 124 | 416 | PERKINS |",
   "| | TJ170PE6 | 3 | 60 | 177 | 141.6 | 155 | 124 | 208 | PERKINS |",
   "| | TJ170CM6 | 3 | 60 | 171 | 136.8 | 156 | 124.8 | 208 | CUMMINS |",
   "| | TJ170PE6 | 3 | 60 | 172 | 137 | 156 | 124.8 | 380 | PERKINS |",
   "| | TJ175BD | 3 | 50 | 176 | 140 | 160 | 128 | 400 | BAUDOUIN |",
   "| | TJ175HD | 3 | 50 | 176 | 140 | 160 | 128 | 400 | HYUNDAI |",
   "| | TJ170CM6 | 3 | 60 | 170 | 136 | 161 | 128.8 | 480 | CUMMINS |",
   "| | TJ170CM6 | 3 | 60 | 171 | 136.8 | 162 | 129.6 | 380 | CUMMINS |",
   "| | TJ200BD6 | 3 | 60 | 179 | 143 | 163 | 130 | 208 | BAUDOUIN |",
   "| | TJ200BD6 | 3 | 60 | 179 | 143 | 163 | 130 | 416 | BAUDOUIN |",
   "| | TJ180BD | 3 | 50 | 182 | 145 | 165 | 132 | 400 | BAUDOUIN |",
   "| | TJ180DW | 3 | 50 | 182 | 145 | 165 | 144 | 400 | DOOSAN |",
   "| | TJ180HD | 3 | 50 | 182 | 145 | 165 | 132 | 400 | HYUNDAI |",
   "| | TJ180PE | 3 | 50 | 182 | 145 | 165 | 132 | 400 | PERKINS |",
   "| | TJ200BD6 | 3 | 60 | 182 | 145.6 | 165 | 132 | 380 | BAUDOUIN |",
   "| | TJ190PE6 | 3 | 60 | 189 | 151 | 172 | 137 | 440 | PERKINS |",
   "| | TJ190PE6 | 3 | 60 | 189 | 151 | 172 | 137 | 220 | PERKINS |",
   "| | TJ200BD6 | 3 | 60 | 189 | 151 | 172 | 137.6 | 440 | BAUDOUIN |",
   "| | TJ200BD6 | 3 | 60 | 189 | 151 | 172 | 137.6 | 220 | BAUDOUIN |",
   "| | TJ190PE6 | 3 | 60 | 190 | 152 | 172 | 137 | 380 | PERKINS |",
   "| | TJ190PE6 | 3 | 60 | 190 | 152 | 172 | 137 | 480 | PERKINS |",
   "| | TJ190PE6 | 3 | 60 | 191 | 152.8 | 172 | 137 | 416 | PERKINS |",
   "| | TJ190PE6 | 3 | 60 | 191 | 152.8 | 172 | 137 | 208 | PERKINS |",
   "| | TJ200BD6 | 3 | 60 | 199 | 159.2 | 179 | 143.2 | 480 | BAUDOUIN |",
   "| | TJ200BD | 3 | 50 | 200 | 160 | 180 | 144 | 400 | BAUDOUIN |",
   "| | TJ200CM | 3 | 50 | 200 | 160 | 180 | 144 | 400 | CUMMINS |",
   "| | TJ200DW | 3 | 50 | 200 | 160 | 180 | 144 | 400 | DOOSAN |",
   "| | TJ200HD | 3 | 50 | 200 | 160 | 180 | 144 | 400 | HYUNDAI |",
   "| | TJ200PE | 3 | 50 | 204 | 163 | 184 | 147 | 400 | PERKINS |",
   "| | TJ250BD6 | 3 | 60 | 215 | 172 | 195 | 156 | 208 | BAUDOUIN |",
   "| | TJ250BD6 | 3 | 60 | 215 | 172 | 195 | 156 | 416 | BAUDOUIN |",
   "| | TJ220CM | 3 | 50 | 220 | 176 | 195 | 156 | 400 | CUMMINS |",
   "| | TJ220PE6 | 3 | 60 | 219 | 175 | 199 | 159 | 380 | PERKINS |",
   "| | TJ220BD | 3 | 50 | 220 | 176 | 200 | 160 | 400 | BAUDOUIN |",
   "| | TJ220PE | 3 | 50 | 220 | 176 | 200 | 160 | 400 | PERKINS |",
   "| | TJ220DW | 3 | 50 | 220 | 176 | 200 | 160 | 400 | DOOSAN |",
   "| | TJ220HD | 3 | 50 | 220 | 176 | 200 | 160 | 400 | HYUNDAI |",
   "| | TJ250BD6 | 3 | 60 | 220 | 176 | 200 | 160 | 380 | BAUDOUIN |",
   "| | TJ220PE6 | 3 | 60 | 221 | 176.8 | 200 | 160 | 480 | PERKINS |",
   "| | TJ220PE6 | 3 | 60 | 221 | 176.8 | 201 | 160.8 | 416 | PERKINS |",
   "| | TJ220PE6 | 3 | 60 | 221 | 176.8 | 201 | 160.8 | 208 | PERKINS |",
   "| | TJ220PE6 | 3 | 60 | 224 | 179.2 | 201 | 160.8 | 440 | PERKINS |",
   "| | TJ220PE6 | 3 | 60 | 224 | 179.2 | 201 | 160.8 | 220 | PERKINS |",
   "| | TJ250BD6 | 3 | 60 | 231 | 185 | 210 | 168 | 440 | BAUDOUIN |",
   "| | TJ250BD6 | 3 | 60 | 231 | 185 | 210 | 168 | 220 | BAUDOUIN |",
   "| | TJ250CM6 | 3 | 60 | 253 | 202.4 | 211 | 168.8 | 220 | CUMMINS |",
   "| | TJ250CM6 | 3 | 60 | 250 | 200 | 221 | 176.8 | 380 | CUMMINS |",
   "| | TJ250CM6 | 3 | 60 | 257 | 205.6 | 223 | 178.4 | 208 | CUMMINS |",
   "| | TJ250DW6 | 3 | 60 | 244 | 195 | 224 | 179 | 380 | DOOSAN |",
   "| | TJ250HD6 | 3 | 60 | 244 | 195 | 224 | 179 | 380 | HYUNDAI |",
   "| | TJ250BD6 | 3 | 60 | 250 | 200 | 225 | 180 | 480 | BAUDOUIN |",
   "| | TJ250CM6 | 3 | 60 | 250 | 200 | 225 | 180 | 480 | CUMMINS |",
   "| | TJ260PE6 | 3 | 60 | 250 | 200 | 226 | 180.8 | 380 | PERKINS |",
   "| | TJ250DW6 | 3 | 60 | 246 | 197 | 227 | 182 | 416 | DOOSAN |",
   "| | TJ250DW6 | 3 | 60 | 246 | 197 | 227 | 182 | 208 | DOOSAN |",
   "| | TJ250HD6 | 3 | 60 | 246 | 197 | 227 | 182 | 416 | HYUNDAI |",
   "| | TJ250HD6 | 3 | 60 | 246 | 197 | 227 | 182 | 208 | HYUNDAI |",
   "| | TJ250PE | 3 | 50 | 252 | 201 | 228 | 182 | 400 | PERKINS |",
   "| | TJ250DW6 | 3 | 60 | 250 | 200 | 230 | 184 | 440 | DOOSAN |",
   "| | TJ250DW6 | 3 | 60 | 250 | 200 | 230 | 184 | 220 | DOOSAN |",
   "| | TJ250HD6 | 3 | 60 | 250 | 200 | 230 | 184 | 440 | HYUNDAI |",
   "| | TJ250HD6 | 3 | 60 | 250 | 200 | 230 | 184 | 220 | HYUNDAI |",
   "| | TJ260PE6 | 3 | 60 | 253 | 202.4 | 230 | 184 | 220 | PERKINS |",
   "| | TJ260PE6 | 3 | 60 | 253 | 202.4 | 230 | 184 | 440 | PERKINS |",
   "| | TJ250DW6 | 3 | 60 | 250 | 200 | 231 | 185 | 480 | DOOSAN |",
   "| | TJ250HD6 | 3 | 60 | 250 | 200 | 231 | 185 | 480 | HYUNDAI |",
   "| | TJ260PE6 | 3 | 60 | 254 | 203.2 | 232 | 185.6 | 416 | PERKINS |",
   "| | TJ260PE6 | 3 | 60 | 254 | 203.2 | 232 | 185.6 | 208 | PERKINS |",
   "| | TJ260PE6 | 3 | 60 | 259 | 207.2 | 236 | 188.8 | 480 | PERKINS |",
   "| | TJ260BD | 3 | 50 | 260 | 208 | 236 | 189 | 400 | BAUDOUIN |",
   "| | TJ275BD6 | 3 | 60 | 270 | 216 | 245 | 196 | 380 | BAUDOUIN |",
   "| | TJ275BD | 3 | 50 | 275 | 220 | 250 | 200 | 400 | BAUDOUIN |",
   "| | TJ275CM | 3 | 50 | 275 | 220 | 250 | 200 | 400 | CUMMINS |",
   "| | TJ275DW | 3 | 50 | 275 | 220 | 250 | 200 | 400 | DOOSAN |",
   "| | TJ275EC | 3 | 50 | 275 | 220 | 250 | 200 | 400 | FORD |",
   "| | TJ275HD | 3 | 50 | 275 | 220 | 250 | 200 | 400 | HYUNDAI |",
   "| | TJ275PE | 3 | 50 | 275 | 220 | 250 | 200 | 400 | PERKINS |",
   "| | TJ275BD6 | 3 | 60 | 275 | 220 | 250 | 200 | 416 | BAUDOUIN |",
   "| | TJ275BD6 | 3 | 60 | 275 | 220 | 250 | 200 | 208 | BAUDOUIN |",
   "| | TJ275BD6 | 3 | 60 | 282 | 225.6 | 255 | 204 | 440 | BAUDOUIN |",
   "| | TJ275BD6 | 3 | 60 | 282 | 225.6 | 255 | 204 | 220 | BAUDOUIN |",
   "| | TJ275BD6 | 3 | 60 | 283 | 226.4 | 257 | 205.6 | 480 | BAUDOUIN |",
   "| | TJ290BD | 3 | 50 | 290 | 232 | 264 | 211 | 400 | BAUDOUIN |",
   "| | TJ300BD6 | 3 | 60 | 292 | 233 | 265 | 212 | 416 | BAUDOUIN |",
   "| | TJ300BD6 | 3 | 60 | 292 | 233.6 | 265 | 212 | 208 | BAUDOUIN |",
   "| | TJ300PE | 3 | 50 | 303 | 242 | 275 | 220 | 400 | PERKINS |",
   "| | TJ300BD6 | 3 | 60 | 303 | 242 | 275 | 220 | 380 | BAUDOUIN |",
   "| | TJ300DW | 3 | 50 | 303 | 242 | 275 | 220 | 400 | DOOSAN |",
   "| | TJ300HD | 3 | 50 | 303 | 242 | 275 | 220 | 400 | HYUNDAI |",
   "| | TJ300CM | 3 | 50 | 308 | 246.4 | 277 | 221.6 | 400 | CUMMINS |",
   "| | TJ300BD6 | 3 | 60 | 308 | 246 | 280 | 224 | 440 | BAUDOUIN |",
   "| | TJ300BD6 | 3 | 60 | 308 | 246 | 280 | 224 | 220 | BAUDOUIN |",
   "| | TJ315PE6 | 3 | 60 | 308 | 246 | 280 | 224 | 220 | PERKINS |",
   "| | TJ315PE6 | 3 | 60 | 308 | 246 | 280 | 224 | 440 | PERKINS |",
   "| | TJ300EC | 3 | 50 | 304 | 243 | 281 | 224 | 400 | FORD |",
   "| | TJ300BD6 | 3 | 60 | 315 | 252 | 286 | 229 | 480 | BAUDOUIN |",
   "| | TJ315PE6 | 3 | 60 | 316 | 252.8 | 288 | 230.4 | 480 | PERKINS |",
   "| | TJ320CM6 | 3 | 60 | 318 | 254.4 | 290 | 232 | 380 | CUMMINS |",
   "| | TJ315PE6 | 3 | 60 | 320 | 256 | 290 | 232 | 380 | PERKINS |",
   "| | TJ320CM6 | 3 | 60 | 321 | 256.8 | 296 | 236.8 | 208 | CUMMINS |",
   "| | TJ320CM6 | 3 | 60 | 322 | 257.6 | 297 | 237.6 | 480 | CUMMINS |",
   "| | TJ320CM6 | 3 | 60 | 322 | 257.6 | 297 | 237.6 | 220 | CUMMINS |",
   "| | TJ325HD | 3 | 50 | 325 | 260 | 300 | 240 | 400 | HYUNDAI |",
   "| | TJ315PE6 | 3 | 60 | 330 | 264 | 300 | 240 | 208 | PERKINS |",
   "| | TJ315PE6 | 3 | 60 | 330 | 264 | 300 | 240 | 416 | PERKINS |",
   "| | TJ345CM | 3 | 50 | 346 | 276.8 | 301 | 240.8 | 400 | CUMMINS |",
   "| | TJ330DW | 3 | 50 | 336 | 268 | 302 | 241 | 400 | DOOSAN |",
   "| | TJ330HD | 3 | 50 | 336 | 268 | 303 | 242 | 400 | HYUNDAI |",
   "| | TJ345PE6 | 3 | 60 | 344 | 275 | 313 | 250.4 | 480 | PERKINS |",
   "| | TJ350PE | 3 | 50 | 345 | 276 | 313 | 250 | 400 | PERKINS |",
   "| | TJ345CM6 | 3 | 60 | 344 | 275.2 | 314 | 251.2 | 380 | CUMMINS |",
   "| | TJ345CM6 | 3 | 60 | 345 | 276 | 315 | 252 | 208 | CUMMINS |",
   "| | TJ345PE6 | 3 | 60 | 347 | 277.6 | 315 | 252 | 416 | PERKINS |",
   "| | TJ345PE6 | 3 | 60 | 347 | 277.6 | 315 | 252 | 380 | PERKINS |",
   "| | TJ345PE6 | 3 | 60 | 347 | 277.6 | 315 | 252 | 208 | PERKINS |",
   "| | TJ345PE6 | 3 | 60 | 347 | 277.6 | 315 | 252 | 220 | PERKINS |",
   "| | TJ345PE6 | 3 | 60 | 347 | 277.6 | 315 | 252 | 440 | PERKINS |",
   "| | TJ345CM6 | 3 | 60 | 347 | 277.6 | 316 | 252.8 | 480 | CUMMINS |",
   "| | TJ345CM6 | 3 | 60 | 347 | 277.6 | 316 | 252.8 | 220 | CUMMINS |",
   "| | TJ350BD | 3 | 50 | 357 | 285.6 | 323 | 258.4 | 400 | BAUDOUIN |",
   "| | TJ350DW | 3 | 50 | 350 | 280 | 324 | 259 | 400 | DOOSAN |",
   "| | TJ350HD | 3 | 50 | 357 | 285.6 | 324 | 259 | 400 | HYUNDAI |",
   "| | TJ355CM | 3 | 50 | 356 | 284.8 | 325 | 260 | 400 | CUMMINS |",
   "| | TJ360EC | 3 | 50 | 360 | 288 | 325 | 260 | 400 | FORD |",
   "| | TJ375PE6 | 3 | 60 | 374 | 299 | 340 | 272 | 220 | PERKINS |",
   "| | TJ375PE6 | 3 | 60 | 374 | 299 | 340 | 272 | 440 | PERKINS |",
   "| | TJ385PE6 | 3 | 60 | 374 | 299 | 340 | 272 | 220 | PERKINS |",
   "| | TJ385PE6 | 3 | 60 | 374 | 299 | 340 | 272 | 440 | PERKINS |",
   "| | TJ375PE6 | 3 | 60 | 378 | 302.4 | 344 | 275 | 480 | PERKINS |",
   "| | TJ375PE6 | 3 | 60 | 380 | 304 | 345 | 274 | 416 | PERKINS |",
   "| | TJ375PE6 | 3 | 60 | 380 | 304 | 345 | 274 | 380 | PERKINS |",
   "| | TJ375PE6 | 3 | 60 | 380 | 304 | 345 | 274 | 208 | PERKINS |",
   "| | TJ385DW6 | 3 | 60 | 380 | 304 | 345 | 276 | 380 | DOOSAN |",
   "| | TJ385HD6 | 3 | 60 | 380 | 304 | 345 | 276 | 380 | HYUNDAI |",
   "| | TJ385PE6 | 3 | 60 | 380 | 304 | 345 | 274 | 416 | PERKINS |",
   "| | TJ385PE6 | 3 | 60 | 380 | 304 | 345 | 274 | 380 | PERKINS |",
   "| | TJ385PE6 | 3 | 60 | 380 | 304 | 345 | 274 | 208 | PERKINS |",
   "| | TJ400CM6 | 3 | 60 | 380 | 304 | 345 | 276 | 380 | CUMMINS |",
   "| | TJ385DW6 | 3 | 60 | 387 | 387 | 347 | 278 | 416 | DOOSAN |",
   "| | TJ385DW6 | 3 | 60 | 387 | 310 | 347 | 278 | 208 | DOOSAN |",
   "| | TJ385HD6 | 3 | 60 | 387 | 387 | 347 | 278 | 416 | HYUNDAI |",
   "| | TJ385HD6 | 3 | 60 | 387 | 310 | 347 | 278 | 208 | HYUNDAI |",
   "| | TJ400CM6 | 3 | 60 | 397 | 317.6 | 347 | 277.6 | 208 | CUMMINS |",
   "| | TJ400CM6 | 3 | 60 | 398 | 318.4 | 347 | 277.6 | 220 | CUMMINS |",
   "| | TJ385DW6 | 3 | 60 | 387 | 308 | 348 | 278 | 440 | DOOSAN |",
   "| | TJ385DW6 | 3 | 60 | 387 | 308 | 348 | 278 | 220 | DOOSAN |",
   "| | TJ385DW6 | 3 | 60 | 388 | 311 | 348 | 278 | 480 | DOOSAN |",
   "| | TJ385HD6 | 3 | 60 | 388 | 310.4 | 348 | 278 | 440 | HYUNDAI |",
   "| | TJ385HD6 | 3 | 60 | 388 | 310.4 | 348 | 278 | 220 | HYUNDAI |",
   "| | TJ385HD6 | 3 | 60 | 389 | 311.2 | 348 | 278 | 480 | HYUNDAI |",
   "| | TJ400CM6 | 3 | 60 | 399 | 319.2 | 348 | 278.4 | 480 | CUMMINS |",
   "| | TJ390PE | 3 | 50 | 390 | 312 | 355 | 284 | 400 | PERKINS |",
   "| | TJ400PE | 3 | 50 | 406 | 324.8 | 358 | 286.6 | 400 | PERKINS |",
   "| | TJ385PE6 | 3 | 60 | 390 | 312 | 360 | 288 | 480 | PERKINS |",
   "| | TJ400PE6 | 3 | 60 | 399 | 319 | 360 | 288 | 480 | PERKINS |",
   "| | TJ400PE6 | 3 | 60 | 401 | 320.8 | 363 | 290.4 | 208 | PERKINS |",
   "| | TJ400PE6 | 3 | 60 | 401 | 320.8 | 363 | 290.4 | 416 | PERKINS |",
   "| | TJ400BD | 3 | 50 | 400 | 320 | 365 | 292 | 400 | BAUDOUIN |",
   "| | TJ400CM | 3 | 50 | 400 | 320 | 365 | 292 | 400 | CUMMINS |",
   "| | TJ400HD | 3 | 50 | 402 | 321.6 | 365 | 292 | 400 | HYUNDAI |",
   "| | TJ400PE6 | 3 | 60 | 402 | 321.6 | 365 | 292 | 440 | PERKINS |",
   "| | TJ400PE6 | 3 | 60 | 402 | 321.6 | 365 | 292 | 220 | PERKINS |",
   "| | TJ400BD6 | 3 | 60 | 402 | 321.6 | 365 | 292 | 440 | BAUDOUIN |",
   "| | TJ400BD6 | 3 | 60 | 402 | 321.6 | 365 | 292 | 220 | BAUDOUIN |",
   "| | TJ400DW | 3 | 50 | 403 | 322 | 365 | 292 | 400 | DOOSAN |",
   "| | TJ400PE6 | 3 | 60 | 404 | 323 | 368 | 294.4 | 380 | PERKINS |",
   "| | TJ410DW6 | 3 | 60 | 405 | 324 | 373 | 298 | 380 | DOOSAN |",
   "| | TJ410HD6 | 3 | 60 | 405 | 324 | 373 | 298 | 380 | HYUNDAI |",
   "| | TJ410DW6 | 3 | 60 | 409 | 327 | 375 | 300 | 416 | DOOSAN |",
   "| | TJ410DW6 | 3 | 60 | 409 | 327 | 375 | 300 | 208 | DOOSAN |",
   "| | TJ410HD6 | 3 | 60 | 409 | 327 | 375 | 300 | 208 | HYUNDAI |",
   "| | TJ410HD6 | 3 | 60 | 409 | 327 | 375 | 300 | 416 | HYUNDAI |",
   "| | TJ400BD6 | 3 | 60 | 413 | 330 | 375 | 300 | 208 | BAUDOUIN |",
   "| | TJ400BD6 | 3 | 60 | 413 | 330 | 375 | 300 | 416 | BAUDOUIN |",
   "| | TJ410DW6 | 3 | 60 | 410 | 328 | 378 | 302 | 440 | DOOSAN |",
   "| | TJ410DW6 | 3 | 60 | 410 | 328 | 378 | 302 | 220 | DOOSAN |",
   "| | TJ410DW6 | 3 | 60 | 411 | 329 | 378 | 302 | 480 | DOOSAN |",
   "| | TJ410HD6 | 3 | 60 | 411 | 328.8 | 378 | 302 | 440 | HYUNDAI |",
   "| | TJ410HD6 | 3 | 60 | 411 | 328.8 | 378 | 302 | 220 | HYUNDAI |",
   "| | TJ410HD6 | 3 | 60 | 412 | 329.6 | 378 | 302 | 480 | HYUNDAI |",
   "| | TJ400EC | 3 | 50 | 415 | 332 | 380 | 304 | 400 | FORD |",
   "| | TJ415BD | 3 | 50 | 418 | 334.4 | 380 | 304 | 400 | BAUDOUIN |",
   "| | TJ400BD6 | 3 | 60 | 426 | 340.8 | 386 | 309 | 380 | BAUDOUIN |",
   "| | TJ400BD6 | 3 | 60 | 434 | 347.2 | 394 | 315.2 | 480 | BAUDOUIN |",
   "| | TJ440PE6 | 3 | 60 | 438 | 350.4 | 397 | 317.6 | 380 | PERKINS |",
   "| | TJ440HD6 | 3 | 60 | 439 | 351.2 | 399 | 319 | 416 | HYUNDAI |",
   "| | TJ440HD6 | 3 | 60 | 439 | 351.2 | 399 | 319 | 208 | HYUNDAI |",
   "| | TJ440DW6 | 3 | 60 | 440 | 352 | 399 | 319 | 416 | DOOSAN |",
   "| | TJ440DW6 | 3 | 60 | 440 | 352 | 399 | 319 | 208 | DOOSAN |",
   "| | TJ440CM | 3 | 50 | 440 | 352 | 400 | 320 | 400 | CUMMINS |",
   "| | TJ440EC | 3 | 50 | 440 | 352 | 400 | 320 | 400 | FORD |",
   "| | TJ440DW | 3 | 50 | 440 | 352 | 400 | 320 | 400 | DOOSAN |",
   "| | TJ440HD | 3 | 50 | 440 | 352 | 400 | 320 | 400 | HYUNDAI |",
   "| | TJ440DW6 | 3 | 60 | 440 | 352 | 400 | 320 | 220 | DOOSAN |",
   "| | TJ440DW6 | 3 | 60 | 440 | 352 | 400 | 320 | 440 | DOOSAN |",
   "| | TJ440HD6 | 3 | 60 | 440 | 352 | 400 | 320 | 220 | HYUNDAI |",
   "| | TJ440HD6 | 3 | 60 | 440 | 352 | 400 | 320 | 440 | HYUNDAI |",
   "| | TJ440PE | 3 | 50 | 440 | 352 | 400 | 320 | 400 | PERKINS |",
   "| | TJ440PE6 | 3 | 60 | 440 | 352 | 400 | 320 | 220 | PERKINS |",
   "| | TJ440PE6 | 3 | 60 | 440 | 352 | 400 | 320 | 440 | PERKINS |",
   "| | TJ440PE6 | 3 | 60 | 443 | 354.4 | 401 | 320.8 | 416 | PERKINS |",
   "| | TJ440PE6 | 3 | 60 | 443 | 354.4 | 401 | 320.8 | 208 | PERKINS |",
   "| | TJ440DW6 | 3 | 60 | 442 | 354 | 402 | 322 | 480 | DOOSAN |",
   "| | TJ440BD | 3 | 50 | 443 | 354.4 | 402 | 321 | 400 | BAUDOUIN |",
   "| | TJ440HD6 | 3 | 60 | 443 | 354.4 | 402 | 322 | 480 | HYUNDAI |",
   "| | TJ440PE6 | 3 | 60 | 447 | 357.6 | 404 | 323 | 480 | PERKINS |",
   "| | TJ440DW6 | 3 | 60 | 444 | 355 | 405 | 324 | 380 | DOOSAN |",
   "| | TJ440HD6 | 3 | 60 | 446 | 356.8 | 405 | 324 | 380 | HYUNDAI |",
   "| | TJ450DW | 3 | 50 | 450 | 360 | 405 | 324 | 400 | DOOSAN |",
   "| | TJ450HD | 3 | 50 | 450 | 360 | 405 | 324 | 400 | HYUNDAI |",
   "| | TJ450PE | 3 | 50 | 450 | 360 | 407 | 325 | 400 | PERKINS |",
   "| | TJ450CM | 3 | 50 | 450 | 360 | 410 | 328 | 400 | CUMMINS |",
   "| | TJ450EC | 3 | 50 | 451 | 360 | 410 | 328 | 400 | FORD |",
   "| | TJ470DW | 3 | 50 | 470 | 376 | 411 | 328 | 400 | DOOSAN |",
   "| | TJ470HD | 3 | 50 | 470 | 376 | 411 | 328 | 400 | HYUNDAI |",
   "| | TJ500DW6 | 3 | 60 | 501 | 401 | 439 | 351 | 208 | DOOSAN |",
   "| | TJ500DW6 | 3 | 60 | 501 | 401 | 439 | 351 | 416 | DOOSAN |",
   "| | TJ500HD6 | 3 | 60 | 501 | 401 | 439 | 351 | 208 | HYUNDAI |",
   "| | TJ500HD6 | 3 | 60 | 501 | 401 | 439 | 351 | 416 | HYUNDAI |",
   "| | TJ500DW6 | 3 | 60 | 503 | 402 | 441 | 353 | 440 | DOOSAN |",
   "| | TJ500DW6 | 3 | 60 | 503 | 402 | 441 | 353 | 220 | DOOSAN |",
   "| | TJ500HD6 | 3 | 60 | 504 | 403.2 | 441 | 353 | 440 | HYUNDAI |",
   "| | TJ500HD6 | 3 | 60 | 504 | 403.2 | 441 | 353 | 220 | HYUNDAI |",
   "| | TJ500PE6 | 3 | 60 | 502 | 401.6 | 443 | 354.4 | 208 | PERKINS |",
   "| | TJ500PE6 | 3 | 60 | 502 | 401.6 | 443 | 354.4 | 416 | PERKINS |",
   "| | TJ500DW6 | 3 | 60 | 507 | 405 | 444 | 355 | 480 | DOOSAN |",
   "| | TJ500HD6 | 3 | 60 | 507 | 405 | 444 | 355 | 480 | HYUNDAI |",
   "| | TJ500PE6 | 3 | 60 | 505 | 404 | 445 | 356 | 440 | PERKINS |",
   "| | TJ500PE6 | 3 | 60 | 505 | 404 | 445 | 356 | 220 | PERKINS |",
   "| | TJ500DW6 | 3 | 60 | 510 | 408 | 446 | 357 | 380 | DOOSAN |",
   "| | TJ500HD6 | 3 | 60 | 511 | 408.8 | 446 | 357 | 380 | HYUNDAI |",
   "| | TJ500PE6 | 3 | 60 | 508 | 406.4 | 448 | 358.4 | 480 | PERKINS |",
   "| | TJ500PE6 | 3 | 60 | 512 | 409.6 | 450 | 360 | 380 | PERKINS |",
   "| | TJ500CM | 3 | 50 | 500 | 400 | 455 | 364 | 400 | CUMMINS |",
   "| | TJ500CMX | 3 | 50 | 500 | 400 | 455 | 364 | 400 | CUMMINS |",
   "| | TJ500CMZ | 3 | 50 | 500 | 400 | 455 | 364 | 400 | CUMMINS |",
   "| | TJ500EC | 3 | 50 | 500 | 400 | 455 | 364 | 400 | FORD |",
   "| | TJ500BD6 | 3 | 60 | 504 | 403.2 | 455 | 364 | 380 | BAUDOUIN |",
   "| | TJ500BD6 | 3 | 60 | 506 | 404.8 | 457 | 365.6 | 416 | BAUDOUIN |",
   "| | TJ500BD6 | 3 | 60 | 506 | 404.8 | 457 | 365.6 | 208 | BAUDOUIN |",
   "| | TJ500BD6 | 3 | 60 | 507 | 405.6 | 458 | 366.4 | 480 | BAUDOUIN |",
   "| | TJ500BD6 | 3 | 60 | 507 | 405.6 | 458 | 366.4 | 440 | BAUDOUIN |",
   "| | TJ500BD6 | 3 | 60 | 507 | 405.6 | 458 | 366.4 | 220 | BAUDOUIN |",
   "| | TJ500BD | 3 | 50 | 506 | 404.8 | 459 | 367.2 | 400 | BAUDOUIN |",
   "| | TJ510CM6 | 3 | 60 | 500 | 400 | 460 | 368 | 208 | CUMMINS |",
   "| | TJ510CM6 | 3 | 60 | 502 | 401.6 | 462 | 369.6 | 220 | CUMMINS |",
   "| | TJ500DW | 3 | 50 | 509 | 407 | 463 | 370 | 400 | DOOSAN |",
   "| | TJ500HD | 3 | 50 | 509 | 407 | 463 | 370 | 400 | HYUNDAI |",
   "| | TJ510CM6 | 3 | 60 | 506 | 404.8 | 465 | 372 | 480 | CUMMINS |",
   "| | TJ500PE | 3 | 50 | 511 | 408 | 467 | 373 | 400 | PERKINS |",
   "| | TJ510CM6 | 3 | 60 | 509 | 407.2 | 468 | 374.4 | 380 | CUMMINS |",
   "| | TJ525CM6 | 3 | 60 | 523 | 418.4 | 475 | 380 | 380 | CUMMINS |",
   "| | TJ525CM6 | 3 | 60 | 520 | 416 | 478 | 382.4 | 480 | CUMMINS |",
   "| | TJ525CM6 | 3 | 60 | 526 | 420.8 | 483 | 386.4 | 208 | CUMMINS |",
   "| | TJ525CM6 | 3 | 60 | 527 | 421.6 | 484 | 387.2 | 220 | CUMMINS |",
   "| | TJ550BD | 3 | 50 | 550 | 440 | 500 | 400 | 400 | BAUDOUIN |",
   "| | TJ550DW | 3 | 50 | 550 | 440 | 500 | 400 | 400 | DOOSAN |",
   "| | TJ550EC | 3 | 50 | 550 | 440 | 500 | 400 | 400 | FORD |",
   "| | TJ550HD | 3 | 50 | 550 | 440 | 500 | 400 | 400 | HYUNDAI |",
   "| | TJ550PE | 3 | 50 | 550 | 440 | 500 | 400 | 400 | PERKINS |",
   "| | TJ550CM | 3 | 50 | 550 | 440 | 500 | 400 | 400 | CUMMINS |",
   "| | TJ550CMX | 3 | 50 | 550 | 440 | 500 | 400 | 400 | CUMMINS |",
   "| | TJ550CMZ | 3 | 50 | 550 | 440 | 500 | 400 | 400 | CUMMINS |",
   "| | TJ550CM6 | 3 | 60 | 550 | 440 | 504 | 403.2 | 480 | CUMMINS |",
   "| | TJ575BD6 | 3 | 60 | 575 | 460 | 506 | 405 | 208 | BAUDOUIN |",
   "| | TJ575BD6 | 3 | 60 | 575 | 460 | 506 | 405 | 416 | BAUDOUIN |",
   "| | TJ550CM6 | 3 | 60 | 554 | 443.2 | 507 | 405.6 | 380 | CUMMINS |",
   "| | TJ575BD6 | 3 | 60 | 577 | 462 | 507 | 406 | 440 | BAUDOUIN |",
   "| | TJ575BD6 | 3 | 60 | 577 | 462 | 507 | 406 | 220 | BAUDOUIN |",
   "| | TJ575BD6 | 3 | 60 | 577 | 462 | 508 | 406.4 | 480 | BAUDOUIN |",
   "| | TJ575BD6 | 3 | 60 | 578 | 462.4 | 509 | 407 | 380 | BAUDOUIN |",
   "| | TJ550CM6 | 3 | 60 | 557 | 445.6 | 510 | 408 | 208 | CUMMINS |",
   "| | TJ550CM6 | 3 | 60 | 558 | 446.4 | 510 | 408 | 220 | CUMMINS |",
   "| | TJ575PE6 | 3 | 60 | 573 | 458.4 | 511 | 408.8 | 380 | PERKINS |",
   "| | TJ575PE6 | 3 | 60 | 577 | 461.6 | 514 | 411 | 416 | PERKINS |",
   "| | TJ575PE6 | 3 | 60 | 577 | 461.6 | 514 | 411 | 208 | PERKINS |",
   "| | TJ575PE6 | 3 | 60 | 579 | 463.2 | 515 | 412 | 440 | PERKINS |",
   "| | TJ575PE6 | 3 | 60 | 579 | 463.2 | 515 | 412 | 220 | PERKINS |",
   "| | TJ575PE6 | 3 | 60 | 579 | 463.2 | 516 | 412.8 | 480 | PERKINS |",
   "| | TJ575HD6 | 3 | 60 | 570 | 456 | 520 | 416 | 380 | HYUNDAI |",
   "| | TJ575DW6 | 3 | 60 | 573 | 458 | 520 | 416 | 380 | DOOSAN |",
   "| | TJ575DW6 | 3 | 60 | 577 | 462 | 522 | 418 | 416 | DOOSAN |",
   "| | TJ575DW6 | 3 | 60 | 577 | 462 | 522 | 418 | 208 | DOOSAN |",
   "| | TJ575HD6 | 3 | 60 | 577 | 462 | 522 | 418 | 416 | HYUNDAI |",
   "| | TJ575HD6 | 3 | 60 | 577 | 462 | 522 | 418 | 208 | HYUNDAI |",
   "| | TJ575DW6 | 3 | 60 | 577 | 462 | 523 | 418 | 440 | DOOSAN |",
   "| | TJ575DW6 | 3 | 60 | 577 | 462 | 523 | 418 | 220 | DOOSAN |",
   "| | TJ575HD6 | 3 | 60 | 578 | 462.4 | 523 | 418 | 440 | HYUNDAI |",
   "| | TJ575HD6 | 3 | 60 | 578 | 462.4 | 523 | 418 | 220 | HYUNDAI |",
   "| | TJ575DW6 | 3 | 60 | 578 | 462 | 524 | 419 | 480 | DOOSAN |",
   "| | TJ575HD6 | 3 | 60 | 579 | 463.2 | 524 | 419 | 480 | HYUNDAI |",
   "| | TJ580DW | 3 | 50 | 586 | 468 | 532 | 425 | 400 | DOOSAN |",
   "| | TJ580HD | 3 | 50 | 586 | 468 | 532 | 425 | 400 | HYUNDAI |",
   "| | TJ600DW | 3 | 50 | 600 | 480 | 550 | 440 | 400 | DOOSAN |",
   "| | TJ600HD | 3 | 50 | 600 | 480 | 550 | 440 | 400 | HYUNDAI |",
   "| | TJ600PE | 3 | 50 | 600 | 480 | 550 | 440 | 400 | PERKINS |",
   "| | TJ625DW6 | 3 | 60 | 615 | 492 | 560 | 448 | 380 | DOOSAN |",
   "| | TJ625HD6 | 3 | 60 | 615 | 492 | 560 | 448 | 380 | HYUNDAI |",
   "| | TJ625BD | 3 | 50 | 625 | 500 | 563 | 450 | 400 | BAUDOUIN |",
   "| | TJ625DW6 | 3 | 60 | 625 | 500 | 567 | 454 | 416 | DOOSAN |",
   "| | TJ625DW6 | 3 | 60 | 625 | 500 | 567 | 454 | 208 | DOOSAN |",
   "| | TJ625HD6 | 3 | 60 | 625 | 500 | 567 | 454 | 416 | HYUNDAI |",
   "| | TJ625HD6 | 3 | 60 | 625 | 500 | 567 | 454 | 208 | HYUNDAI |",
   "| | TJ625DW6 | 3 | 60 | 625 | 500 | 569 | 455 | 480 | DOOSAN |",
   "| | TJ625HD6 | 3 | 60 | 625 | 500 | 569 | 455 | 480 | HYUNDAI |",
   "| | TJ625DW6 | 3 | 60 | 626 | 501 | 569 | 455 | 440 | DOOSAN |",
   "| | TJ625DW6 | 3 | 60 | 626 | 501 | 569 | 455 | 220 | DOOSAN |",
   "| | TJ625HD6 | 3 | 60 | 628 | 502.4 | 569 | 455 | 440 | HYUNDAI |",
   "| | TJ625HD6 | 3 | 60 | 628 | 502.4 | 569 | 455 | 220 | HYUNDAI |",
   "| | TJ630DW6 | 3 | 60 | 628 | 502 | 569 | 455 | 440 | DOOSAN |",
   "| | TJ630DW6 | 3 | 60 | 628 | 502 | 569 | 455 | 220 | DOOSAN |",
   "| | TJ630HD6 | 3 | 60 | 628 | 502 | 569 | 455 | 440 | HYUNDAI |",
   "| | TJ630HD6 | 3 | 60 | 628 | 502 | 569 | 455 | 220 | HYUNDAI |",
   "| | TJ625PE6 | 3 | 60 | 625 | 500 | 570 | 456 | 480 | PERKINS |",
   "| | TJ630DW6 | 3 | 60 | 628 | 502 | 570 | 456 | 380 | DOOSAN |",
   "| | TJ630HD6 | 3 | 60 | 629 | 503.2 | 570 | 456 | 380 | HYUNDAI |",
   "| | TJ630HD6 | 3 | 60 | 630 | 504 | 572 | 457 | 480 | HYUNDAI |",
   "| | TJ630DW6 | 3 | 60 | 632 | 505 | 572 | 457 | 480 | DOOSAN |",
   "| | TJ630DW6 | 3 | 60 | 630 | 504 | 573 | 458 | 208 | DOOSAN |",
   "| | TJ630DW6 | 3 | 60 | 630 | 504 | 573 | 458 | 416 | DOOSAN |",
   "| | TJ630HD6 | 3 | 60 | 632 | 505.6 | 573 | 458 | 416 | HYUNDAI |",
   "| | TJ630HD6 | 3 | 60 | 632 | 505.6 | 573 | 458 | 208 | HYUNDAI |",
   "| | TJ630DW | 3 | 50 | 633 | 506 | 575 | 460 | 400 | DOOSAN |",
   "| | TJ630HD | 3 | 50 | 635 | 508 | 577 | 461.6 | 400 | HYUNDAI |",
   "| | TJ640PE6 | 3 | 60 | 638 | 510 | 583 | 466 | 208 | PERKINS |",
   "| | TJ640PE6 | 3 | 60 | 638 | 510 | 583 | 466 | 416 | PERKINS |",
   "| | TJ640PE6 | 3 | 60 | 640 | 512 | 585 | 468 | 220 | PERKINS |",
   "| | TJ640PE6 | 3 | 60 | 640 | 512 | 585 | 468 | 440 | PERKINS |",
   "| | TJ640PE6 | 3 | 60 | 641 | 512.8 | 586 | 469 | 480 | PERKINS |",
   "| | TJ640PE6 | 3 | 60 | 642 | 513.6 | 586 | 469 | 380 | PERKINS |",
   "| | TJ650BD6 | 3 | 60 | 648 | 518.4 | 590 | 472 | 380 | BAUDOUIN |",
   "| | TJ650BD | 3 | 50 | 649 | 519.2 | 591 | 472.8 | 400 | BAUDOUIN |",
   "| | TJ650BD6 | 3 | 60 | 650 | 520 | 592 | 473.6 | 416 | BAUDOUIN |",
   "| | TJ650BD6 | 3 | 60 | 650 | 520 | 592 | 473.6 | 208 | BAUDOUIN |",
   "| | TJ650BD6 | 3 | 60 | 651 | 520.8 | 593 | 474.4 | 480 | BAUDOUIN |",
   "| | TJ650BD6 | 3 | 60 | 651 | 520.8 | 593 | 474.4 | 440 | BAUDOUIN |",
   "| | TJ650BD6 | 3 | 60 | 651 | 520.8 | 593 | 474.4 | 220 | BAUDOUIN |",
   "| | TJ660CM | 3 | 50 | 660 | 528 | 600 | 480 | 400 | CUMMINS |",
   "| | TJ660DW | 3 | 50 | 660 | 528 | 600 | 480 | 400 | DOOSAN |",
   "| | TJ660HD | 3 | 50 | 660 | 528 | 600 | 480 | 400 | HYUNDAI |",
   "| | TJ660PE | 3 | 50 | 660 | 528 | 600 | 480 | 400 | PERKINS |",
   "| | TJ680PE | 3 | 50 | 680 | 544 | 621 | 496.5 | 400 | PERKINS |",
   "| | TJ700BD | 3 | 50 | 700 | 560 | 625 | 500 | 400 | BAUDOUIN |",
   "| | TJ700DW6 | 3 | 60 | 697 | 557 | 633 | 506 | 380 | DOOSAN |",
   "| | TJ700HD6 | 3 | 60 | 698 | 558.4 | 633 | 506 | 380 | HYUNDAI |",
   "| | TJ700DW6 | 3 | 60 | 697 | 557 | 634 | 507 | 480 | DOOSAN |",
   "| | TJ700HD6 | 3 | 60 | 698 | 558.4 | 634 | 507 | 480 | HYUNDAI |",
   "| | TJ700DW6 | 3 | 60 | 700 | 560 | 635 | 508 | 416 | DOOSAN |",
   "| | TJ700DW6 | 3 | 60 | 700 | 560 | 635 | 508 | 208 | DOOSAN |",
   "| | TJ700HD6 | 3 | 60 | 700 | 560 | 635 | 508 | 208 | HYUNDAI |",
   "| | TJ700HD6 | 3 | 60 | 700 | 560 | 635 | 508 | 416 | HYUNDAI |",
   "| | TJ700DW6 | 3 | 60 | 700 | 560 | 636 | 509 | 440 | DOOSAN |",
   "| | TJ700DW6 | 3 | 60 | 700 | 560 | 636 | 509 | 220 | DOOSAN |",
   "| | TJ700HD6 | 3 | 60 | 702 | 561.6 | 636 | 509 | 440 | HYUNDAI |",
   "| | TJ700HD6 | 3 | 60 | 702 | 561.6 | 636 | 509 | 220 | HYUNDAI |",
   "| | TJ700HD | 3 | 50 | 702 | 562 | 639 | 511 | 400 | HYUNDAI |",
   "| | TJ700CM | 3 | 50 | 694 | 555.2 | 640 | 512 | 400 | CUMMINS |",
   "| | TJ700DW | 3 | 50 | 708 | 566 | 641 | 513 | 400 | DOOSAN |",
   "| | TJ710PE6 | 3 | 60 | 706 | 565 | 642 | 513.6 | 380 | PERKINS |",
   "| | TJ710PE6 | 3 | 60 | 709 | 567 | 646 | 517 | 416 | PERKINS |",
   "| | TJ710PE6 | 3 | 60 | 709 | 567 | 646 | 517 | 208 | PERKINS |",
   "| | TJ710PE6 | 3 | 60 | 710 | 568 | 646 | 517 | 480 | PERKINS |",
   "| | TJ710PE6 | 3 | 60 | 710 | 568 | 646 | 517 | 440 | PERKINS |",
   "| | TJ710PE6 | 3 | 60 | 710 | 568 | 646 | 517 | 220 | PERKINS |",
   "| | TJ715BD | 3 | 50 | 718 | 574.4 | 655 | 524 | 400 | BAUDOUIN |",
   "| | TJ750PE6 | 3 | 60 | 725 | 580 | 660 | 528 | 416 | PERKINS |",
   "| | TJ750PE6 | 3 | 60 | 725 | 580 | 660 | 528 | 208 | PERKINS |",
   "| | TJ730DW | 3 | 50 | 730 | 584 | 660 | 528 | 400 | DOOSAN |",
   "| | TJ730HD | 3 | 50 | 730 | 584 | 660 | 528 | 400 | HYUNDAI |",
   "| | TJ720PE | 3 | 50 | 715 | 572.1 | 668 | 534.2 | 400 | PERKINS |",
   "| | TJ750DW6 | 3 | 60 | 744 | 595 | 679 | 543 | 380 | DOOSAN |",
   "| | TJ750HD6 | 3 | 60 | 748 | 598.4 | 679 | 543 | 380 | HYUNDAI |",
   "| | TJ750HD | 3 | 50 | 748 | 598.4 | 680 | 544 | 400 | HYUNDAI |",
   "| | TJ750DW | 3 | 50 | 750 | 600 | 680 | 544 | 400 | DOOSAN |",
   "| | TJ750DW6 | 3 | 60 | 750 | 600 | 682 | 545 | 480 | DOOSAN |",
   "| | TJ750HD6 | 3 | 60 | 750 | 600 | 682 | 545 | 480 | HYUNDAI |",
   "| | TJ750BD6 | 3 | 60 | 750 | 600 | 684 | 547 | 480 | BAUDOUIN |",
   "| | TJ750CM6 | 3 | 60 | 750 | 600 | 684 | 547.2 | 480 | CUMMINS |",
   "| | TJ750BD6 | 3 | 60 | 757 | 605.6 | 684 | 547.2 | 380 | BAUDOUIN |",
   "| | TJ750CM6 | 3 | 60 | 754 | 603.2 | 685 | 548 | 220 | CUMMINS |",
   "| | TJ750DW6 | 3 | 60 | 754 | 603 | 685 | 548 | 440 | DOOSAN |",
   "| | TJ750DW6 | 3 | 60 | 754 | 603 | 685 | 548 | 220 | DOOSAN |",
   "| | TJ750DW6 | 3 | 60 | 754 | 603 | 685 | 548 | 208 | DOOSAN |",
   "| | TJ750DW6 | 3 | 60 | 754 | 603 | 685 | 548 | 416 | DOOSAN |",
   "| | TJ750HD6 | 3 | 60 | 754 | 603 | 685 | 548 | 416 | HYUNDAI |",
   "| | TJ750HD6 | 3 | 60 | 754 | 603 | 685 | 548 | 208 | HYUNDAI |",
   "| | TJ750BD6 | 3 | 60 | 755 | 604 | 685 | 548 | 440 | BAUDOUIN |",
   "| | TJ750BD6 | 3 | 60 | 755 | 604 | 685 | 548 | 220 | BAUDOUIN |",
   "| | TJ750HD6 | 3 | 60 | 755 | 604 | 685 | 548 | 440 | HYUNDAI |",
   "| | TJ750HD6 | 3 | 60 | 755 | 604 | 685 | 548 | 220 | HYUNDAI |",
   "| | TJ750PE6 | 3 | 60 | 755 | 604 | 685 | 548 | 220 | PERKINS |",
   "| | TJ750PE6 | 3 | 60 | 755 | 604 | 685 | 548 | 440 | PERKINS |",
   "| | TJ750BD6 | 3 | 60 | 725 | 580 | 687 | 549.6 | 416 | BAUDOUIN |",
   "| | TJ750CM6 | 3 | 60 | 753 | 602.4 | 687 | 549.6 | 208 | CUMMINS |",
   "| | TJ750BD6 | 3 | 60 | 760 | 608 | 687 | 549.6 | 208 | BAUDOUIN |",
   "| | TJ750PE6 | 3 | 60 | 755 | 604 | 688 | 550 | 380 | PERKINS |",
   "| | TJ750PE6 | 3 | 60 | 750 | 600 | 690 | 552 | 480 | PERKINS |",
   "| | TJ750BD | 3 | 50 | 758 | 606.4 | 690 | 552 | 400 | BAUDOUIN |",
   "| | TJ750CM6 | 3 | 60 | 758 | 606.4 | 690 | 552 | 380 | CUMMINS |",
   "| | TJ770PE6 | 3 | 60 | 772 | 617 | 702 | 562 | 208 | PERKINS |",
   "| | TJ770PE6 | 3 | 60 | 784 | 627 | 702 | 562 | 416 | PERKINS |",
   "| | TJ770PE6 | 3 | 60 | 773 | 618 | 703 | 562 | 480 | PERKINS |",
   "| | TJ770PE6 | 3 | 60 | 784 | 627 | 704 | 563 | 220 | PERKINS |",
   "| | TJ770PE6 | 3 | 60 | 784 | 627 | 704 | 563 | 440 | PERKINS |",
   "| | TJ770PE6 | 3 | 60 | 784 | 627 | 708 | 566 | 380 | PERKINS |",
   "| | TJ800PE | 3 | 50 | 805 | 644 | 730 | 584 | 380 | PERKINS |",
   "| | TJ800PE | 3 | 50 | 805 | 644 | 730 | 584 | 400 | PERKINS |",
   "| | TJ800PE | 3 | 50 | 805 | 644 | 730 | 584 | 415 | PERKINS |",
   "| | TJ800PE | 3 | 50 | 805 | 644 | 730 | 584 | 440 | PERKINS |",
   "| | TJ820PE6 | 3 | 60 | 820 | 656 | 749 | 599 | 380 | PERKINS |",
   "| | TJ830HD | 3 | 50 | 818 | 654 | 750 | 600 | 400 | HYUNDAI |",
   "| | TJ825BD | 3 | 50 | 820 | 656 | 750 | 600 | 400 | BAUDOUIN |",
   "| | TJ850HD | 3 | 50 | 825 | 660 | 750 | 600 | 400 | HYUNDAI |",
   "| | TJ820PE6 | 3 | 60 | 825 | 660 | 750 | 600 | 480 | PERKINS |",
   "| | TJ835BD6 | 3 | 60 | 825 | 660 | 750 | 600 | 480 | BAUDOUIN |",
   "| | TJ830DW | 3 | 50 | 830 | 664 | 750 | 600 | 400 | DOOSAN |",
   "| | TJ850DW | 3 | 50 | 850 | 680 | 750 | 600 | 400 | DOOSAN |",
   "| | TJ820PE6 | 3 | 60 | 822 | 658 | 753 | 602 | 416 | PERKINS |",
   "| | TJ820PE6 | 3 | 60 | 822 | 658 | 753 | 602 | 208 | PERKINS |",
   "| | TJ835BD6 | 3 | 60 | 834 | 667.2 | 754 | 603.2 | 416 | BAUDOUIN |",
   "| | TJ835BD6 | 3 | 60 | 834 | 667.2 | 754 | 603.2 | 208 | BAUDOUIN |",
   "| | TJ820PE6 | 3 | 60 | 830 | 664 | 755 | 604 | 440 | PERKINS |",
   "| | TJ820PE6 | 3 | 60 | 830 | 664 | 755 | 604 | 220 | PERKINS |",
   "| | TJ835BD6 | 3 | 60 | 830 | 664 | 755 | 604 | 440 | BAUDOUIN |",
   "| | TJ835BD6 | 3 | 60 | 830 | 664 | 755 | 604 | 220 | BAUDOUIN |",
   "| | TJ840PE | 3 | 50 | 841 | 672 | 763 | 610 | 400 | PERKINS |",
   "| | TJ835BD6 | 3 | 60 | 843 | 674.4 | 763 | 610.4 | 380 | BAUDOUIN |",
   "| | TJ850PE | 3 | 50 | 855 | 684 | 776 | 620.5 | 400 | PERKINS |",
   "| | TJ850BD | 3 | 50 | 848 | 678 | 779 | 623 | 400 | BAUDOUIN |",
   "| | TJ875DW6 | 3 | 60 | 870 | 696 | 789 | 631 | 380 | DOOSAN |",
   "| | TJ875HD6 | 3 | 60 | 870 | 696 | 789 | 631 | 380 | HYUNDAI |",
   "| | TJ875DW6 | 3 | 60 | 875 | 700 | 793 | 634 | 416 | DOOSAN |",
   "| | TJ875DW6 | 3 | 60 | 875 | 700 | 793 | 634 | 208 | DOOSAN |",
   "| | TJ875HD6 | 3 | 60 | 875 | 700 | 793 | 634 | 416 | HYUNDAI |",
   "| | TJ875HD6 | 3 | 60 | 875 | 700 | 793 | 634 | 208 | HYUNDAI |",
   "| | TJ890PE | 3 | 50 | 886 | 708 | 794 | 635 | 400 | PERKINS |",
   "| | TJ875DW6 | 3 | 60 | 876 | 701 | 795 | 636 | 440 | DOOSAN |",
   "| | TJ875DW6 | 3 | 60 | 876 | 701 | 795 | 636 | 220 | DOOSAN |",
   "| | TJ875HD6 | 3 | 60 | 877 | 701.6 | 795 | 636 | 440 | HYUNDAI |",
   "| | TJ875HD6 | 3 | 60 | 877 | 701.6 | 795 | 636 | 220 | HYUNDAI |",
   "| | TJ880BD6 | 3 | 60 | 884 | 707.2 | 799 | 639.2 | 480 | BAUDOUIN |",
   "| | TJ875DW6 | 3 | 60 | 882 | 705 | 800 | 640 | 480 | DOOSAN |",
   "| | TJ875HD6 | 3 | 60 | 883 | 706.4 | 800 | 640 | 480 | HYUNDAI |",
   "| | TJ880BD6 | 3 | 60 | 885 | 708 | 802 | 641.6 | 380 | BAUDOUIN |",
   "| | TJ880BD6 | 3 | 60 | 888 | 710.4 | 803 | 642.4 | 208 | BAUDOUIN |",
   "| | TJ880BD6 | 3 | 60 | 888 | 710.4 | 803 | 642.4 | 416 | BAUDOUIN |",
   "| | TJ880BD6 | 3 | 60 | 890 | 712 | 805 | 644 | 440 | BAUDOUIN |",
   "| | TJ880BD6 | 3 | 60 | 890 | 712 | 805 | 644 | 220 | BAUDOUIN |",
   "| | TJ900PE | 3 | 50 | 902 | 721 | 807 | 645 | 400 | PERKINS |",
   "| | TJ925PE6 | 3 | 60 | 895 | 716 | 815 | 652 | 380 | PERKINS |",
   "| | TJ900DW | 3 | 50 | 917 | 733 | 817 | 653 | 400 | DOOSAN |",
   "| | TJ900HD | 3 | 50 | 917 | 733 | 817 | 653 | 400 | HYUNDAI |",
   "| | TJ880CM | 3 | 50 | 888 | 710.4 | 818 | 654.4 | 400 | CUMMINS |",
   "| | TJ910BD | 3 | 50 | 910 | 728 | 820 | 656 | 400 | BAUDOUIN |",
   "| | TJ910PE6 | 3 | 60 | 910 | 728 | 825 | 660 | 480 | PERKINS |",
   "| | TJ900BD | 3 | 50 | 917 | 734 | 835 | 668 | 400 | BAUDOUIN |",
   "| | TJ930DW6 | 3 | 60 | 923 | 738 | 840 | 672 | 380 | DOOSAN |",
   "| | TJ930HD6 | 3 | 60 | 926 | 740.8 | 840 | 672 | 380 | HYUNDAI |",
   "| | TJ925PE6 | 3 | 60 | 924 | 739.2 | 841 | 673 | 480 | PERKINS |",
   "| | TJ925PE6 | 3 | 60 | 926 | 740.8 | 843 | 674 | 208 | PERKINS |",
   "| | TJ925PE6 | 3 | 60 | 926 | 740.8 | 843 | 674 | 416 | PERKINS |",
   "| | TJ925PE6 | 3 | 60 | 928 | 742.4 | 845 | 676 | 440 | PERKINS |",
   "| | TJ925PE6 | 3 | 60 | 928 | 742.4 | 845 | 676 | 220 | PERKINS |",
   "| | TJ930DW6 | 3 | 60 | 927 | 742 | 846 | 677 | 416 | DOOSAN |",
   "| | TJ930DW6 | 3 | 60 | 927 | 742 | 846 | 677 | 208 | DOOSAN |",
   "| | TJ930BD | 3 | 50 | 928 | 742 | 846 | 677 | 400 | BAUDOUIN |",
   "| | TJ930DW6 | 3 | 60 | 931 | 745 | 846 | 677 | 480 | DOOSAN |",
   "| | TJ930HD6 | 3 | 60 | 931 | 745 | 846 | 677 | 480 | HYUNDAI |",
   "| | TJ930HD6 | 3 | 60 | 932 | 745.6 | 846 | 677 | 208 | HYUNDAI |",
   "| | TJ930HD6 | 3 | 60 | 932 | 745.6 | 846 | 677 | 416 | HYUNDAI |",
   "| | TJ930DW6 | 3 | 60 | 929 | 743 | 848 | 678 | 440 | DOOSAN |",
   "| | TJ930DW6 | 3 | 60 | 929 | 743 | 848 | 678 | 220 | DOOSAN |",
   "| | TJ930HD6 | 3 | 60 | 935 | 748 | 848 | 678 | 440 | HYUNDAI |",
   "| | TJ930HD6 | 3 | 60 | 935 | 748 | 848 | 678 | 220 | HYUNDAI |",
   "| | TJ940DW6 | 3 | 60 | 934 | 747 | 852 | 682 | 380 | DOOSAN |",
   "| | TJ940HD6 | 3 | 60 | 938 | 750.4 | 852 | 682 | 380 | HYUNDAI |",
   "| | TJ950PE6 | 3 | 60 | 944 | 755.2 | 852 | 682 | 380 | PERKINS |",
   "| | TJ940PE6 | 3 | 60 | 937 | 749.6 | 853 | 682 | 380 | PERKINS |",
   "| | TJ940DW6 | 3 | 60 | 937 | 749 | 854 | 683 | 416 | DOOSAN |",
   "| | TJ940DW6 | 3 | 60 | 937 | 749 | 854 | 683 | 208 | DOOSAN |",
   "| | TJ940HD6 | 3 | 60 | 941 | 752.8 | 854 | 683 | 416 | HYUNDAI |",
   "| | TJ940HD6 | 3 | 60 | 941 | 752.8 | 854 | 683 | 208 | HYUNDAI |",
   "| | TJ950PE6 | 3 | 60 | 947 | 757.6 | 854 | 683 | 416 | PERKINS |",
   "| | TJ950PE6 | 3 | 60 | 947 | 757.6 | 854 | 683 | 208 | PERKINS |",
   "| | TJ940DW6 | 3 | 60 | 940 | 752 | 855 | 684 | 480 | DOOSAN |",
   "| | TJ940PE6 | 3 | 60 | 940 | 752 | 855 | 684 | 208 | PERKINS |",
   "| | TJ940PE6 | 3 | 60 | 940 | 752 | 855 | 684 | 416 | PERKINS |",
   "| | TJ940HD6 | 3 | 60 | 945 | 756 | 855 | 684 | 480 | HYUNDAI |",
   "| | TJ950PE6 | 3 | 60 | 951 | 760.8 | 855 | 684 | 480 | PERKINS |",
   "| | TJ940DW6 | 3 | 60 | 939 | 751 | 856 | 685 | 440 | DOOSAN |",
   "| | TJ940DW6 | 3 | 60 | 939 | 751 | 856 | 685 | 220 | DOOSAN |",
   "| | TJ940HD6 | 3 | 60 | 943 | 754.4 | 856 | 685 | 440 | HYUNDAI |",
   "| | TJ940HD6 | 3 | 60 | 943 | 754.4 | 856 | 685 | 220 | HYUNDAI |",
   "| | TJ950PE6 | 3 | 60 | 949 | 759.2 | 856 | 685 | 440 | PERKINS |",
   "| | TJ950PE6 | 3 | 60 | 949 | 759.2 | 856 | 685 | 220 | PERKINS |",
   "| | TJ940PE6 | 3 | 60 | 942 | 753.6 | 857 | 686 | 220 | PERKINS |",
   "| | TJ940PE6 | 3 | 60 | 942 | 753.6 | 857 | 686 | 440 | PERKINS |",
   "| | TJ940PE6 | 3 | 60 | 944 | 755.2 | 857 | 686 | 480 | PERKINS |",
   "| | TJ1000PE6 | 3 | 60 | 999 | 799.2 | 904 | 723 | 380 | PERKINS |",
   "| | TJ1000PE6 | 3 | 60 | 1002 | 801.6 | 907 | 725.6 | 416 | PERKINS |",
   "| | TJ1000PE6 | 3 | 60 | 1002 | 801.6 | 907 | 725.6 | 208 | PERKINS |",
   "| | TJ1000BD6 | 3 | 60 | 1003 | 802.4 | 909 | 727.2 | 440 | BAUDOUIN |",
   "| | TJ1000BD6 | 3 | 60 | 1003 | 802.4 | 909 | 727.2 | 220 | BAUDOUIN |",
   "| | TJ1000PE6 | 3 | 60 | 1005 | 804 | 909 | 727 | 440 | PERKINS |",
   "| | TJ1000PE6 | 3 | 60 | 1005 | 804 | 909 | 727 | 220 | PERKINS |",
   "| | TJ1000DW6 | 3 | 60 | 1000 | 800 | 910 | 728 | 440 | DOOSAN |",
   "| | TJ1000DW6 | 3 | 60 | 1000 | 800 | 910 | 728 | 220 | DOOSAN |",
   "| | TJ1000HD6 | 3 | 60 | 1001 | 800.8 | 910 | 728 | 440 | HYUNDAI |",
   "| | TJ1000HD6 | 3 | 60 | 1001 | 800.8 | 910 | 728 | 220 | HYUNDAI |",
   "| | TJ1000DW6 | 3 | 60 | 1000 | 800 | 911 | 729 | 480 | DOOSAN |",
   "| | TJ1000HD6 | 3 | 60 | 1004 | 803.2 | 911 | 729 | 480 | HYUNDAI |",
   "| | TJ1000BD6 | 3 | 60 | 1005 | 804 | 911 | 728.8 | 208 | BAUDOUIN |",
   "| | TJ1000BD6 | 3 | 60 | 1005 | 804 | 911 | 728.8 | 416 | BAUDOUIN |",
   "| | TJ1000BD6 | 3 | 60 | 1005 | 804 | 911 | 728.8 | 480 | BAUDOUIN |",
   "| | TJ1000PE6 | 3 | 60 | 1007 | 806 | 911 | 729 | 480 | PERKINS |",
   "| | TJ1000CM6 | 3 | 60 | 1004 | 803.2 | 915 | 732 | 480 | CUMMINS |",
   "| | TJ1000PE | 3 | 50 | 1006 | 804 | 915 | 732 | 400 | PERKINS |",
   "| | TJ1000DW6 | 3 | 60 | 1009 | 807 | 918 | 734 | 380 | DOOSAN |",
   "| | TJ1000HD6 | 3 | 60 | 1011 | 808.8 | 918 | 734 | 380 | HYUNDAI |",
   "| | TJ1000BD6 | 3 | 60 | 1012 | 809.6 | 918 | 734.4 | 380 | BAUDOUIN |",
   "| | TJ1000DW | 3 | 50 | 1018 | 814 | 918 | 734 | 400 | DOOSAN |",
   "| | TJ1000HD | 3 | 50 | 1018 | 814 | 918 | 734 | 400 | HYUNDAI |",
   "| | TJ1000CM6 | 3 | 60 | 1009 | 807 | 921 | 737 | 440 | CUMMINS |",
   "| | TJ1000CM6 | 3 | 60 | 1009 | 807.2 | 921 | 736.8 | 220 | CUMMINS |",
   "| | TJ1000DW6 | 3 | 60 | 1012 | 810 | 921 | 737 | 208 | DOOSAN |",
   "| | TJ1000DW6 | 3 | 60 | 1012 | 810 | 921 | 737 | 416 | DOOSAN |",
   "| | TJ1000HD6 | 3 | 60 | 1015 | 812 | 921 | 737 | 416 | HYUNDAI |",
   "| | TJ1000HD6 | 3 | 60 | 1015 | 812 | 921 | 737 | 208 | HYUNDAI |",
   "| | TJ1000CM6 | 3 | 60 | 1019 | 815 | 930 | 744 | 380 | CUMMINS |",
   "| | TJ1000CM6 | 3 | 60 | 1023 | 818.4 | 933 | 746.4 | 208 | CUMMINS |",
   "| | TJ1000CMK | 3 | 50 | 1027 | 821.6 | 934 | 747.2 | 400 | CUMMINS |",
   "| | TJ1000BD | 3 | 50 | 1024 | 819 | 936 | 749 | 400 | BAUDOUIN |",
   "| | TJ1000CM | 3 | 50 | 1030 | 824 | 936 | 748.8 | 400 | CUMMINS |",
   "| | TJ1100DW6 | 3 | 60 | 1089 | 871 | 990 | 792 | 380 | DOOSAN |",
   "| | TJ1100HD6 | 3 | 60 | 1089 | 871 | 990 | 792 | 380 | HYUNDAI |",
   "| | TJ1100PE6 | 3 | 60 | 1089 | 871 | 990 | 792 | 380 | PERKINS |",
   "| | TJ1150BD6 | 3 | 60 | 1089 | 871 | 990 | 792 | 380 | BAUDOUIN |",
   "| | TJ1100PE6 | 3 | 60 | 1091 | 872.8 | 993 | 794 | 480 | PERKINS |",
   "| | TJ1100PE6 | 3 | 60 | 1104 | 883.2 | 1004 | 803 | 416 | PERKINS |",
   "| | TJ1100PE6 | 3 | 60 | 1104 | 883.2 | 1004 | 803 | 208 | PERKINS |",
   "| | TJ1100PE6 | 3 | 60 | 1107 | 885.6 | 1007 | 806 | 440 | PERKINS |",
   "| | TJ1100PE6 | 3 | 60 | 1107 | 885.6 | 1007 | 806 | 220 | PERKINS |",
   "| | TJ1100BD | 3 | 50 | 1109 | 887.2 | 1010 | 808 | 400 | BAUDOUIN |",
   "| | TJ1100PE | 3 | 50 | 1110 | 888 | 1010 | 808 | 400 | PERKINS |",
   "| | TJ1100CM | 3 | 50 | 1105 | 884 | 1011 | 809 | 400 | CUMMINS |",
   "| | TJ1100DW6 | 3 | 60 | 1123 | 898 | 1015 | 812 | 480 | DOOSAN |",
   "| | TJ1100HD6 | 3 | 60 | 1123 | 898 | 1015 | 812 | 480 | HYUNDAI |",
   "| | TJ1100CMK | 3 | 50 | 1112 | 889.6 | 1018 | 814.4 | 400 | CUMMINS |",
   "| | TJ1100DW6 | 3 | 60 | 1136 | 909 | 1027 | 822 | 416 | DOOSAN |",
   "| | TJ1100DW6 | 3 | 60 | 1136 | 909 | 1027 | 822 | 208 | DOOSAN |",
   "| | TJ1100HD6 | 3 | 60 | 1138 | 910.4 | 1027 | 822 | 208 | HYUNDAI |",
   "| | TJ1100HD6 | 3 | 60 | 1138 | 910.4 | 1027 | 822 | 416 | HYUNDAI |",
   "| | TJ1100DW6 | 3 | 60 | 1139 | 911 | 1029 | 823 | 440 | DOOSAN |",
   "| | TJ1100DW6 | 3 | 60 | 1139 | 911 | 1029 | 823 | 220 | DOOSAN |",
   "| | TJ1100HD6 | 3 | 60 | 1141 | 912.8 | 1029 | 823 | 220 | HYUNDAI |",
   "| | TJ1100HD6 | 3 | 60 | 1141 | 912.8 | 1029 | 823 | 440 | HYUNDAI |",
   "| | TJ1140CMK6 | 3 | 60 | 1129 | 903.2 | 1036 | 828.8 | 380 | CUMMINS |",
   "| | TJ1150BD6 | 3 | 60 | 1146 | 916.8 | 1037 | 829.6 | 416 | BAUDOUIN |",
   "| | TJ1150BD6 | 3 | 60 | 1146 | 916.8 | 1037 | 829.6 | 208 | BAUDOUIN |",
   "| | TJ1140CMK6 | 3 | 60 | 1132 | 905.6 | 1039 | 831.2 | 480 | CUMMINS |",
   "| | TJ1150BD6 | 3 | 60 | 1150 | 920 | 1041 | 832.8 | 440 | BAUDOUIN |",
   "| | TJ1150BD6 | 3 | 60 | 1150 | 920 | 1041 | 832.8 | 220 | BAUDOUIN |",
   "| | TJ1150BD6 | 3 | 60 | 1152 | 921.6 | 1042 | 833.6 | 480 | BAUDOUIN |",
   "| | TJ1140CMK6 | 3 | 60 | 1136 | 908.8 | 1043 | 834.4 | 208 | CUMMINS |",
   "| | TJ1150CM6 | 3 | 60 | 1144 | 915.2 | 1043 | 834.4 | 380 | CUMMINS |",
   "| | TJ1140CMK6 | 3 | 60 | 1140 | 912 | 1046 | 836.8 | 220 | CUMMINS |",
   "| | TJ1150CM6 | 3 | 60 | 1152 | 921.6 | 1050 | 840 | 208 | CUMMINS |",
   "| | TJ1150CM6 | 3 | 60 | 1155 | 924 | 1053 | 842.4 | 220 | CUMMINS |",
   "| | TJ1150CM6 | 3 | 60 | 1158 | 926.4 | 1055 | 844 | 480 | CUMMINS |",
   "| | TJ1250PE | 3 | 50 | 1250 | 1000 | 1126 | 901.2 | 400 | PERKINS |",
   "| | TJ1260CMK6 | 3 | 60 | 1255 | 1004 | 1145 | 916 | 380 | CUMMINS |",
   "| | TJ1260CMK6 | 3 | 60 | 1260 | 1008 | 1146 | 917 | 220 | CUMMINS |",
   "| | TJ1270CM6 | 3 | 60 | 1260 | 1008 | 1146 | 916.8 | 220 | CUMMINS |",
   "| | TJ1260CMK6 | 3 | 60 | 1258 | 1006.4 | 1150 | 920 | 208 | CUMMINS |",
   "| | TJ1270CM6 | 3 | 60 | 1263 | 1010.4 | 1154 | 923.2 | 380 | CUMMINS |",
   "| | TJ1250BD | 3 | 50 | 1274 | 1019.2 | 1156 | 924.8 | 400 | BAUDOUIN |",
   "| | TJ1260CMK6 | 3 | 60 | 1270 | 1016 | 1159 | 927 | 480 | CUMMINS |",
   "| | TJ1270CM6 | 3 | 60 | 1275 | 1020 | 1165 | 932 | 208 | CUMMINS |",
   "| | TJ1270CM6 | 3 | 60 | 1278 | 1022.4 | 1167 | 933.6 | 480 | CUMMINS |",
   "| | TJ1375PE6 | 3 | 60 | 1393 | 1114.4 | 1249 | 999 | 380 | PERKINS |",
   "| | TJ1400BD6 | 3 | 60 | 1375 | 1100 | 1250 | 1000 | 480 | BAUDOUIN |",
   "| | TJ1375PE6 | 3 | 60 | 1375 | 1100 | 1250 | 1000 | 480 | PERKINS |",
   "| | TJ1400BD | 3 | 50 | 1386 | 1108.8 | 1250 | 1000 | 400 | BAUDOUIN |",
   "| | TJ1375CMK | 3 | 50 | 1399 | 1119.2 | 1250 | 1000 | 400 | CUMMINS |",
   "| | TJ1400MS | 3 | 50 | 1400 | 1120 | 1250 | 1000 | 400 | MITSUBISHI |",
   "| | TJ1400PE | 3 | 50 | 1400 | 1120 | 1250 | 1000 | 400 | PERKINS |",
   "| | TJ1375PE6 | 3 | 60 | 1396 | 1116.8 | 1252 | 1001.6 | 220 | PERKINS |",
   "| | TJ1375PE6 | 3 | 60 | 1400 | 1120 | 1252 | 1001.6 | 440 | PERKINS |",
   "| | TJ1385PE6 | 3 | 60 | 1403 | 1122 | 1254 | 1003 | 480 | PERKINS |",
   "| | TJ1375PE6 | 3 | 60 | 1402 | 1121.6 | 1256 | 1004 | 208 | PERKINS |",
   "| | TJ1375PE6 | 3 | 60 | 1402 | 1121.6 | 1272 | 1017.6 | 416 | PERKINS |",
   "| | TJ1415CMK | 3 | 50 | 1412 | 1129.6 | 1276 | 1020.8 | 400 | CUMMINS |",
   "| | TJ1450BD6 | 3 | 60 | 1423 | 1138.4 | 1296 | 1036.8 | 380 | BAUDOUIN |",
   "| | TJ1450BD6 | 3 | 60 | 1432 | 1145.6 | 1299 | 1039.2 | 208 | BAUDOUIN |",
   "| | TJ1450BD6 | 3 | 60 | 1434 | 1147.2 | 1299 | 1039.2 | 480 | BAUDOUIN |",
   "| | TJ1450BD6 | 3 | 60 | 1435 | 1148 | 1300.4 | 1040 | 440 | BAUDOUIN |",
   "| | TJ1450BD6 | 3 | 60 | 1436 | 1148.8 | 1301 | 1040.8 | 220 | BAUDOUIN |",
   "| | TJ1450BD6 | 3 | 60 | 1432 | 1145.6 | 1303 | 1042.4 | 416 | BAUDOUIN |",
   "| | TJ1500MS6 | 3 | 60 | 1497 | 1198 | 1320 | 1056 | 208 | MITSUBISHI |",
   "| | TJ1500MS6 | 3 | 60 | 1497 | 1198 | 1347 | 1078 | 380 | MITSUBISHI |",
   "| | TJ1500MS6 | 3 | 60 | 1497 | 1198 | 1348 | 1078.4 | 416 | MITSUBISHI |",
   "| | TJ1500MS6 | 3 | 60 | 1500 | 1200 | 1352 | 1082 | 440 | MITSUBISHI |",
   "| | TJ1500MS6 | 3 | 60 | 1500 | 1200 | 1352 | 1082 | 220 | MITSUBISHI |",
   "| | TJ1500MS6 | 3 | 60 | 1505 | 1204 | 1354 | 1083 | 480 | MITSUBISHI |",
   "| | TJ1500PE6 | 3 | 60 | 1503 | 1202.4 | 1358 | 1086 | 380 | PERKINS |",
   "| | TJ1500BD6 | 3 | 60 | 1500 | 1200 | 1365 | 1092 | 480 | BAUDOUIN |",
   "| | TJ1500BD6 | 3 | 60 | 1500 | 1200 | 1365 | 1092 | 220 | BAUDOUIN |",
   "| | TJ1500BD6 | 3 | 60 | 1500 | 1200 | 1365 | 1092 | 208 | BAUDOUIN |",
   "| | TJ1500BD6 | 3 | 60 | 1500 | 1200 | 1365 | 1092 | 380 | BAUDOUIN |",
   "| | TJ1500PE6 | 3 | 60 | 1508 | 1206.4 | 1367 | 1094 | 416 | PERKINS |",
   "| | TJ1500PE6 | 3 | 60 | 1512 | 1209.6 | 1367 | 1094 | 208 | PERKINS |",
   "| | TJ1500PE6 | 3 | 60 | 1517 | 1213.6 | 1368 | 1094 | 480 | PERKINS |",
   "| | TJ1500PE6 | 3 | 60 | 1519 | 1215.2 | 1369 | 1095 | 440 | PERKINS |",
   "| | TJ1500PE6 | 3 | 60 | 1517 | 1213.6 | 1370 | 1096 | 220 | PERKINS |",
   "| | TJ1500MS | 3 | 50 | 1532 | 1225 | 1391 | 1112 | 400 | MITSUBISHI |",
   "| | TJ1500BD | 3 | 50 | 1532 | 1225 | 1391 | 1112.8 | 400 | BAUDOUIN |",
   "| | TJ1500PE | 3 | 50 | 1530 | 1223.7 | 1396 | 1116.7 | 400 | PERKINS |",
   "| | TJ1570CMK6 | 3 | 60 | 1570 | 1256 | 1399 | 1119 | 380 | CUMMINS |",
   "| | TJ1550CMK | 3 | 50 | 1540 | 1232 | 1400 | 1120 | 400 | CUMMINS |",
   "| | TJ1650CMKS | 3 | 50 | 1650 | 1320 | 1402 | 1121.6 | 400 | CUMMINS |",
   "| | TJ1570CMK6 | 3 | 60 | 1576 | 1260.8 | 1404 | 1123.2 | 480 | CUMMINS |",
   "| | TJ1570CMK6 | 3 | 60 | 1580 | 1264 | 1405 | 1124 | 220 | CUMMINS |",
   "| | TJ1570CMK6 | 3 | 60 | 1565 | 1252 | 1406 | 1125 | 208 | CUMMINS |",
   "| | TJ1650CMK | 3 | 50 | 1657 | 1325.6 | 1407 | 1125.6 | 400 | CUMMINS |",
   "| | TJ1650PE6 | 3 | 60 | 1630 | 1304 | 1485 | 1188 | 380 | PERKINS |",
   "| | TJ1690MS6 | 3 | 60 | 1630 | 1304 | 1485 | 1188 | 380 | MITSUBISHI |",
   "| | TJ1650BD | 3 | 50 | 1650 | 1320 | 1500 | 1200 | 400 | BAUDOUIN |",
   "| | TJ1650CM | 3 | 50 | 1650 | 1320 | 1500 | 1200 | 400 | CUMMINS |",
   "| | TJ1650PE | 3 | 50 | 1650 | 1320 | 1500 | 1200 | 400 | PERKINS |",
   "| | TJ1650PE6 | 3 | 60 | 1565 | 1252 | 1506 | 1205 | 416 | PERKINS |",
   "| | TJ1650PE6 | 3 | 60 | 1565 | 1252 | 1506 | 1205 | 208 | PERKINS |",
   "| | TJ1650PE6 | 3 | 60 | 1661 | 1329 | 1508 | 1206 | 480 | PERKINS |",
   "| | TJ1650PE6 | 3 | 60 | 1655 | 1324 | 1509 | 1207 | 440 | PERKINS |",
   "| | TJ1650PE6 | 3 | 60 | 1655 | 1324 | 1509 | 1207 | 220 | PERKINS |",
   "| | TJ1650MS | 3 | 50 | 1650 | 1320 | 1525 | 1220 | 400 | MITSUBISHI |",
   "| | TJ1900MS6 | 3 | 60 | 1899 | 1519 | 1526 | 1221 | 440 | MITSUBISHI |",
   "| | TJ1900MS6 | 3 | 60 | 1903 | 1522 | 1529 | 1223 | 480 | MITSUBISHI |",
   "| | TJ1690MS6 | 3 | 60 | 1685 | 1348 | 1533 | 1226 | 208 | MITSUBISHI |",
   "| | TJ1690MS6 | 3 | 60 | 1685 | 1348 | 1534 | 1227 | 416 | MITSUBISHI |",
   "| | TJ1690MS6 | 3 | 60 | 1686 | 1349 | 1535 | 1228 | 480 | MITSUBISHI |",
   "| | TJ1690MS6 | 3 | 60 | 1690 | 1352 | 1536 | 1229 | 220 | MITSUBISHI |",
   "| | TJ1690MS6 | 3 | 60 | 1690 | 1352 | 1537 | 1230 | 440 | MITSUBISHI |",
   "| | TJ1700MS | 3 | 50 | 1716 | 1372 | 1560 | 1248 | 400 | MITSUBISHI |",
   "| | TJ1900CMK6 | 3 | 60 | 1785 | 1428 | 1601 | 1280.8 | 416 | CUMMINS |",
   "| | TJ1900CMK6 | 3 | 60 | 1890 | 1512 | 1605 | 1284 | 440 | CUMMINS |",
   "| | TJ1900CMK6 | 3 | 60 | 1911 | 1528.8 | 1609 | 1287.2 | 480 | CUMMINS |",
   "| | TJ1900CM6 | 3 | 60 | 1800 | 1440 | 1635 | 1308 | 380 | CUMMINS |",
   "| | TJ1900CMK6 | 3 | 60 | 1800 | 1440 | 1635 | 1308 | 380 | CUMMINS |",
   "| | TJ1800PE | 3 | 50 | 1800 | 1440 | 1640 | 1312 | 400 | PERKINS |",
   "| | TJ1900CM6 | 3 | 60 | 1890 | 1512 | 1692 | 1353.6 | 440 | CUMMINS |",
   "| | TJ1900CM6 | 3 | 60 | 1893 | 1514.4 | 1694 | 1355.2 | 416 | CUMMINS |",
   "| | TJ1900CM6 | 3 | 60 | 1897 | 1517.6 | 1697 | 1357.6 | 480 | CUMMINS |",
   "| | TJ1890PE6 | 3 | 60 | 1890 | 1512 | 1718 | 1374 | 480 | PERKINS |",
   "| | TJ1900PE | 3 | 50 | 1902 | 1521 | 1733 | 1386 | 400 | PERKINS |",
   "| | TJ1900MS | 3 | 50 | 1908 | 1526 | 1750 | 1400 | 400 | MITSUBISHI |",
   "| | TJ1900BD | 3 | 50 | 1929 | 1543.2 | 1752 | 1401.6 | 400 | BAUDOUIN |",
   "| | TJ2025MS6 | 3 | 60 | 2027 | 1622 | 1842 | 1474 | 480 | MITSUBISHI |",
   "| | TJ2000PE | 3 | 50 | 2024 | 1619 | 1876 | 1500 | 400 | PERKINS |",
   "| | TJ2050CM | 3 | 50 | 2058 | 1646 | 1878 | 1502 | 400 | CUMMINS |",
   "| | TJ2100MS | 3 | 50 | 2089 | 1671 | 1902 | 1521 | 400 | MITSUBISHI |",
   "| | TJ2050BD | 3 | 50 | 2069 | 1655.2 | 1933 | 1546.4 | 400 | BAUDOUIN |",
   "| | TJ2200PE | 3 | 50 | 2200 | 1760 | 2000 | 1600 | 400 | PERKINS |",
   "| | TJ2200CM | 3 | 50 | 2216 | 1773 | 2021 | 1617 | 400 | CUMMINS |",
   "| | TJ2200MS | 3 | 50 | 2200 | 1760 | 2024 | 1619 | 400 | MITSUBISHI |",
   "| | TJ2270PE | 3 | 50 | 2273 | 1818 | 2024 | 1619 | 400 | PERKINS |",
   "| | TJ2400BD | 3 | 50 | 2420 | 1936 | 2200 | 1760 | 400 | BAUDOUIN |",
   "| | TJ2500BD | 3 | 50 | 2500 | 2000 | 2250 | 1800 | 400 | BAUDOUIN |",
   "| | TJ2500PE | 3 | 50 | 2502 | 2001 | 2256 | 1804 | 400 | PERKINS |",
   "| | TJ2500MS | 3 | 50 | 2529 | 2023 | 2284 | 1827 | 400 | MITSUBISHI |",
   "| | TJ2500BD | 3 | 50 | 2545 | 2036 | 2309 | 1847 | 400 | BAUDOUIN |",
   "| | TJ2650MS | 3 | 50 | 2650 | 2120 | 2404 | 1923 | 400 | MITSUBISHI |",
   "| | TJ2500PE5L-11KV | 3 | 50 | 2500 | 2000 | 2500 | 2000 | 400 | PERKINS |",
   "| | TJ2750BD | 3 | 50 | 2750 | 2200 | 2500 | 2000 | 400 | BAUDOUIN |",
   "| | TJ2800MS | 3 | 50 | 2792 | 2233 | 2530 | 2024 | 400 | MITSUBISHI |",
   "| | TJ2800BD | 3 | 50 | 2815 | 2252 | 2538 | 2030 | 400 | BAUDOUIN |",
   "| | TJ3300BD | 3 | 50 | 3300 | 2640 | 3000 | 2400 | 400 | BAUDOUIN |",
   "| | TJ3650BD | 3 | 50 | 3630 | 2904 | 3300 | 2640 | 400 | BAUDOUIN |",
   "| | TJ1250CMK | 3 | 50 | 1250 | 1000 | 0 | 0 | 400 | CUMMINS |",
   "| | TJ1890PE6 | 3 | 60 | 1800 | 1440 | TBA | TBA | 380 | PERKINS |",
   "| | TJ1900MS6 | 3 | 60 | 1917 | 1534 | TBA | TBA | 416 | MITSUBISHI |",
   "| | TJ1900MS6 | 3 | 60 | 1917 | 1534 | TBA | TBA | 380 | MITSUBISHI |",
   "| | TJ2025MS6 | 3 | 60 | 2023 | 1618 | TBA | TBA | 440 | MITSUBISHI |",
   "| | TJ2050MS6 | 3 | 60 | 2038 | 1630 | TBA | TBA | 380 | MITSUBISHI |",
   "| | TJ2050MS6 | 3 | 60 | 2040 | 1632 | TBA | TBA | 416 | MITSUBISHI |",
   "| | TJ2050MS6 | 3 | 60 | 2045 | 1636 | TBA | TBA | 440 | MITSUBISHI |",
   "| | TJ2050MS6 | 3 | 60 | 2050 | 1640 | TBA | TBA | 480 | MITSUBISHI |",
   "| | TJ2280MS6 | 3 | 60 | 2200 | 1760 | TBA | TBA | 380 | MITSUBISHI |",
   "| | TJ2280MS6 | 3 | 60 | 2250 | 1800 | TBA | TBA | 440 | MITSUBISHI |",
   "| | TJ2280MS6 | 3 | 60 | 2276 | 1821 | TBA | TBA | 416 | MITSUBISHI |",
   "| | TJ2280MS6 | 3 | 60 | 2285 | 1828 | TBA | TBA | 480 | MITSUBISHI |",
   "| | TJ2500MS6 | 3 | 60 | 2288 | 1830 | TBA | TBA | 416 | MITSUBISHI |",
   "| | TJ2500MS6 | 3 | 60 | 2420 | 1936 | TBA | TBA | 380 | MITSUBISHI |",
   "| | TJ2500MS6 | 3 | 60 | 2420 | 1936 | TBA | TBA | 440 | MITSUBISHI |",
   "| | TJ2540MS6 | 3 | 60 | 2513 | 2010 | TBA | TBA | 380 | MITSUBISHI |",
   "| | TJ2540MS6 | 3 | 60 | 2513 | 2010 | TBA | TBA | 416 | MITSUBISHI |",
   "| | TJ2540MS6 | 3 | 60 | 2513 | 2010 | TBA | TBA | 440 | MITSUBISHI |",
   "| | TJ2500MS6 | 3 | 60 | 2530 | 2024 | TBA | TBA | 480 | MITSUBISHI |",
   "| | TJ2540MS6 | 3 | 60 | 2539 | 2031 | TBA | TBA | 480 | MITSUBISHI |",
   "| | TJ830CM | 3 | 50 | 828 | 662.4 | N/A | N/A | 400 | CUMMINS |",
   "| | TJ1250BD6 | 3 | 60 | 1089 | 871.2 | N/A | N/A | 380 | BAUDOUIN |",
   "| | TJ1250BD6 | 3 | 60 | 1259 | 1007.2 | N/A | N/A | 416 | BAUDOUIN |",
   "| | TJ1250BD6 | 3 | 60 | 1260 | 1008 | N/A | N/A | 440 | BAUDOUIN |",
   "| | TJ1250BD6 | 3 | 60 | 1260 | 1008 | N/A | N/A | 220 | BAUDOUIN |",
   "| | TJ1250BD6 | 3 | 60 | 1260 | 1008 | N/A | N/A | 208 | BAUDOUIN |",
   "| | TJ1250BD6 | 3 | 60 | 1272 | 1017.6 | N/A | N/A | 480 | BAUDOUIN |",
   "| | TJ2250BD | 3 | 50 | 2250 | 1800 | N/A | N/A | 400 | BAUDOUIN |",
   "| | TJ3000BD | 3 | 50 | 3025 | 2420 | N/A | N/A | 400 | BAUDOUIN |",
   "| | TJ4200BD | 3 | 50 | 4188 | 3350 | N/A | N/A | 400 | BAUDOUIN |"
  ]
 },
 {
  "n": 102,
  "url": "https://www.teksan.com/en/rental-generator/",
  "title": "The Best Rental Generators Are Here - Teksan",
  "header": [
   "| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL",
   "| Standby (ESP) | Prime (PRP)",
   "| kVA | kW | kVA | kW"
  ],
  "rows": [
   "| | TJT4F36HD | 3 | 60 | 28 | 21 | 27.5 | 21 | 240 | HYUNDAI |",
   "| | TJ30-RPE | 3 | 50 | 33 | 26 | 30 | 24 | 400 | PERKINS |",
   "| | TJT4F36HD | 3 | 60 | 40 | 32 | 36 | 28 | 208 | HYUNDAI |",
   "| | TJT4F36HD | 3 | 60 | 41 | 32 | 36 | 28 | 480 | HYUNDAI |",
   "| | TJT4F49HD | 3 | 60 | 39 | 31 | 37.6 | 29 | 240 | HYUNDAI |",
   "| | TJ45-RPE | 3 | 50 | 50 | 40 | 45 | 36 | 400 | PERKINS |",
   "| | TJ45S5-RH | 3 | 50 | 50 | 40 | 45 | 36 | 400 | HYUNDAI |",
   "| | TJT4F49HD | 3 | 60 | 54 | 43 | 49 | 39 | 208 | HYUNDAI |",
   "| | TJT4F49HD | 3 | 60 | 55 | 43 | 49 | 39 | 480 | HYUNDAI |",
   "| | TJ50S5-RJ | 3 | 50 | 55 | 44 | 50 | 40 | 400 | JOHN DEERE |",
   "| | TJ50S5-RJ | 3 | 50 | 55 | 44 | 50 | 40 | 480 | JOHN DEERE |",
   "| | TJ53S5-RH | 3 | 50 | 53 | 40 | 50.74 | 40.6 | 400 | HYUNDAI |",
   "| | TJT4F65JD | 3 | 60 | 52 | 41 | 52 | 41 | 240 | JOHN DEERE |",
   "| | TJT4F78JD | 3 | 60 | 65 | 52 | 62.5 | 49 | 240 | JOHN DEERE |",
   "| | TJT4F65JD | 3 | 60 | 73 | 57 | 66 | 52 | 208 | JOHN DEERE |",
   "| | TJT4F65JD | 3 | 60 | 73 | 57 | 66 | 52 | 480 | JOHN DEERE |",
   "| | TJT4F92HD | 3 | 60 | 76 | 60 | 73 | 58 | 240 | HYUNDAI |",
   "| | TJT4F97JD | 3 | 60 | 81 | 64 | 77 | 61 | 240 | JOHN DEERE |",
   "| | TJT4F78JD | 3 | 60 | 86 | 68 | 78 | 62 | 208 | JOHN DEERE |",
   "| | TJT4F78JD | 3 | 60 | 86 | 68 | 78 | 62 | 480 | JOHN DEERE |",
   "| | TJ80-RPE | 3 | 50 | 88 | 70 | 80 | 64 | 400 | PERKINS |",
   "| | TJ87S5-RH | 3 | 50 | 86.96 | 69.56 | 82.24 | 65.79 | 400 | DOOSAN |",
   "| | TJ87S5-RH | 3 | 50 | 86.96 | 69.56 | 82.24 | 65.79 | 480 | DOOSAN |",
   "| | TJT4F92HD | 3 | 60 | 102 | 81 | 92 | 73 | 208 | HYUNDAI |",
   "| | TJT4F92HD | 3 | 60 | 102 | 81 | 92 | 73 | 480 | HYUNDAI |",
   "| | TJT4F128JD | 3 | 60 | 95 | 76 | 95 | 76 | 240 | JOHN DEERE |",
   "| | TJT4F97JD | 3 | 60 | 107 | 85 | 97 | 77 | 208 | JOHN DEERE |",
   "| | TJT4F97JD | 3 | 60 | 107 | 85 | 97 | 77 | 480 | JOHN DEERE |",
   "| | TJ100-RPE | 3 | 50 | 110 | 88 | 100 | 80 | 400 | PERKINS |",
   "| | TJ100S5-RJ | 3 | 50 | 110 | 88 | 100 | 80 | 400 | JOHN DEERE |",
   "| | TJ100S5-RJ | 3 | 50 | 110 | 88 | 100 | 80 | 480 | JOHN DEERE |",
   "| | TJ124S5-RP | 3 | 50 | 136 | 108.8 | 124 | 99.2 | 400 | PERKINS |",
   "| | TJ124S5-RP | 3 | 50 | 136 | 108.8 | 124 | 99.2 | 480 | PERKINS |",
   "| | TJT4F128JD | 3 | 60 | 140 | 112 | 128 | 102 | 480 | JOHN DEERE |",
   "| | TJT4F128JD | 3 | 60 | 141 | 112 | 128 | 102 | 208 | JOHN DEERE |",
   "| | TJT4F196JD | 3 | 60 | 164 | 131 | 149 | 119 | 240 | JOHN DEERE |",
   "| | TJ150-RPE | 3 | 50 | 165 | 132 | 150 | 120 | 400 | PERKINS |",
   "| | TJT4F248JD | 3 | 60 | 200 | 160 | 180.3 | 144 | 240 | JOHN DEERE |",
   "| | TJT4F196JD | 3 | 60 | 215 | 172 | 196 | 156 | 208 | JOHN DEERE |",
   "| | TJT4F196JD | 3 | 60 | 216 | 172 | 196 | 156 | 480 | JOHN DEERE |",
   "| | TJ200-RPE | 3 | 50 | 217 | 173 | 200 | 160 | 400 | PERKINS |",
   "| | TJ200S5-RV | 3 | 50 | 219 | 175.2 | 200 | 160 | 400 | VOLVO |",
   "| | TJ200S5-RV | 3 | 50 | 219 | 175.2 | 200 | 160 | 480 | VOLVO |",
   "| | TJ200S5-RP | 3 | 50 | 220 | 176 | 200 | 160 | 400 | PERKINS |",
   "| | TJ200S5-RP | 3 | 50 | 220 | 176 | 200 | 160 | 480 | PERKINS |",
   "| | TJT4F325JD | 3 | 60 | 231 | 184 | 231 | 184 | 240 | JOHN DEERE |",
   "| | TJT4F248JD | 3 | 60 | 262 | 210 | 236 | 189 | 208 | JOHN DEERE |",
   "| | TJT4F248JD | 3 | 60 | 262 | 210 | 237 | 190 | 480 | JOHN DEERE |",
   "| | TJ250-RPE | 3 | 50 | 270 | 216 | 248 | 198 | 400 | PERKINS |",
   "| | TJ300S5-RP | 3 | 50 | 330 | 264 | 300 | 240 | 400 | PERKINS |",
   "| | TJ300S5-RP | 3 | 50 | 330 | 264 | 300 | 240 | 480 | PERKINS |",
   "| | TJ300S5-RV | 3 | 50 | 330 | 264 | 300 | 240 | 400 | VOLVO |",
   "| | TJ300S5-RV | 3 | 50 | 330 | 264 | 300 | 240 | 480 | VOLVO |",
   "| | TJT4F325JD | 3 | 60 | 358 | 286 | 326 | 261 | 208 | JOHN DEERE |",
   "| | TJT4F325JD | 3 | 60 | 360 | 288 | 327 | 262 | 480 | JOHN DEERE |",
   "| | TJ405S5-RV | 3 | 50 | 445 | 356 | 406 | 324.8 | 400 | VOLVO |",
   "| | TJ405S5-RV | 3 | 50 | 445 | 356 | 406 | 324.8 | 480 | VOLVO |",
   "| | TJ452S5-RP | 3 | 50 | 452 | 361 | 411 | 328 | 400 | PERKINS |",
   "| | TJ452S5-RP | 3 | 50 | 452 | 361 | 411 | 328 | 480 | PERKINS |",
   "| | TJT4F510JD | 3 | 60 | 566 | 453 | 479 | 383 | 208 | JOHN DEERE |",
   "| | TJT4F510JD | 3 | 60 | 567 | 454 | 480 | 384 | 480 | JOHN DEERE |",
   "| | TJT4F625V | 3 | 60 | 695 | 556 | 632 | 505 | 208 | VOLVO |",
   "| | TJT4F625V | 3 | 60 | 697 | 558 | 634 | 507 | 480 | VOLVO |",
   "| | TJ660-RPE | 3 | 50 | 721 | 576 | 660 | 528 | 400 | PERKINS |",
   "| | TJ692S5-RV | 3 | 50 | 743 | 594 | 678 | 542 | 400 | VOLVO |",
   "| | TJ692S5-RV | 3 | 50 | 743 | 594 | 678 | 542 | 480 | VOLVO |",
   "| | TJT4F700V | 3 | 60 | 772 | 617 | 702 | 561 | 208 | VOLVO |",
   "| | TJT4F700V | 3 | 60 | 775 | 620 | 704 | 563 | 480 | VOLVO |"
  ]
 },
 {
  "n": 103,
  "url": "https://www.teksan.com/en/twin-generator/",
  "title": "Twin Generator",
  "header": [
   "| | Model | Engine Brand | Motor Model | ESP (kVA) | PRP (kVA) | W x L x H (mm) | Weight (kg) | FuelTank (lt) |"
  ],
  "rows": [
   "| TJTW900BD | BAUDOUIN | 6M21G440/5 | 892 | 811 | 2450x6000x2680 | 8308 | 2 x 950 |",
   "| TJTW900PE | PERKINS | 2206A-E13TAG3 | 900 | 818 | 2450x6000x2680 | 9082 | 2 x 950 |",
   "| TJTW900HD | HYUNDAI | P158LE | 900 | 818 | 2450x6000x2680 | 8022 | 2 x 950 |",
   "| TJTW900EC | FORD | 13G45 | 902 | 820 | 2450x6000x2680 | 8924 | 2 x 950 |",
   "| TJTW1000PE | PERKINS | 2506A-E15TAG1 | 1000 | 909 | 2450x6000x2680 | 9647 | 2 x 950 |",
   "| TJTW1000BD | BAUDOUIN | 6M21G500/5 | 1000 | 909 | 2450x6000x2680 | 8604 | 2 x 950 |",
   "| TJTW1000HD | HYUNDAI | DP158LC | 1000 | 909 | 2450x6000x2680 | 8626 | 2 x 950 |",
   "| TJTW1100PE | PERKINS | 2506A-E15TAG2 | 1100 | 1000 | 2450x6000x2680 | 9647 | 2 x 950 |",
   "| TJTW1100HD | HYUNDAI | DP158LD | 1100 | 1000 | 2450x6000x2680 | 8626 | 2 x 950 |",
   "| TJTW1100EC | FORD | 13G55 | 1100 | 1000 | 2450x6000x2680 | 9242 | 2 x 950 |",
   "| TJTW1400HD | HYUNDAI | DP180LB | 1412 | 1284 | 2450x6000x2680 | 9298 | 2 x 950 |",
   "| TJTW1400BD | BAUDOUIN | 6M33G715/5 | 1432 | 1302 | 2450x6000x2680 | 11751 | 2 x 950 |",
   "| TJTW1500BD | BAUDOUIN | 6M33G750/5 | 1500 | 1364 | 2450x6000x2680 | 11751 | 2 x 950 |"
  ]
 },
 {
  "n": 104,
  "url": "https://www.teksan.com/en/natural-gas-generator/",
  "title": "The Best Natural Gas Generators are Here -Teksan",
  "header": [
   "| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL",
   "| Standby (ESP) | Prime (PRP)",
   "| kVA | kW | kVA | kW"
  ],
  "rows": [
   "| | TJ53MN-NG5L | 3 | 50 | 53 | 42 | 0 | 0 | 400 | MAN |",
   "| | TJ62MN-NG5L | 3 | 50 | 62 | 50 | 0 | 0 | 400 | MAN |",
   "| | TJ78MN-NG5L | 3 | 50 | 78 | 63 | 0 | 0 | 400 | MAN |",
   "| | TJ81MN-NG5L | 3 | 50 | 81 | 65 | 0 | 0 | 400 | MAN |",
   "| | TJ86MN-NG5L | 3 | 50 | 86 | 69 | 0 | 0 | 400 | MAN |",
   "| | TJ128MN-NG5L | 3 | 50 | 128 | 102 | 0 | 0 | 400 | MAN |",
   "| | TJ175MN-NG5L | 3 | 50 | 175 | 140 | 0 | 0 | 400 | MAN |",
   "| | TJ243MN-NG5L | 3 | 50 | 243 | 195 | 0 | 0 | 400 | MAN |",
   "| | TJ257MN-NG5L | 3 | 50 | 257 | 205 | 0 | 0 | 400 | MAN |",
   "| | TJ325MN-NG5L | 3 | 50 | 325 | 260 | 0 | 0 | 400 | MAN |",
   "| | TJ378MN-NG5L | 3 | 50 | 378 | 302 | 0 | 0 | 400 | MAN |",
   "| | TJ380PE-NG5L | 3 | 50 | 380 | 304 | 0 | 0 | 400 | PERKINS |",
   "| | TJ438MN-NG5L | 3 | 50 | 438 | 350 | 0 | 0 | 400 | MAN |",
   "| | TJ466PE-NG5L | 3 | 50 | 466 | 373 | 0 | 0 | 400 | PERKINS |",
   "| | TJ529PE-NG5L | 3 | 50 | 529 | 423 | 0 | 0 | 400 | PERKINS |",
   "| | TJ532MN-NG5L | 3 | 50 | 532 | 426 | 0 | 0 | 400 | MAN |",
   "| | TJ600MN-NG5C | 3 | 50 | 600 | 480 | 0 | 0 | 400 | MAN |",
   "| | TJ626PE-NG5L | 3 | 50 | 626 | 501 | 0 | 0 | 400 | PERKINS |",
   "| | TJ655MN-NG5L | 3 | 50 | 655 | 524 | 0 | 0 | 400 | MAN |",
   "| | TJ1083PE-NG5L | 3 | 50 | 1083 | 866 | 0 | 0 | 400 | PERKINS |",
   "| | TJ1240PE-NG5L | 3 | 50 | 1240 | 992 | 0 | 0 | 400 | PERKINS |",
   "| | TJ40YM-NG5 | 3 | 50 | 40 | 32 | 37 | 29 | 400 | YAVUZ MOTOR |",
   "| | TJ41MN-NG5A | 3 | 50 | 41 | 33 | 41 | 33 | 380 | MAN |",
   "| | TJ41MN-NG5A | 3 | 50 | 41 | 33 | 41 | 33 | 400 | MAN |",
   "| | TJ41MN-NG5A | 3 | 50 | 41 | 33 | 41 | 33 | 415 | MAN |",
   "| | TJ41MN-NG5A | 3 | 50 | 41 | 33 | 41 | 33 | 440 | MAN |",
   "| | TJ41MN-NG5A | 3 | 50 | 41 | 33 | 41 | 33 | 480 | MAN |",
   "| | TJ45PS-NG5 | 3 | 50 | 47 | 38 | 45 | 36 | 400 | PSI |",
   "| | TJ50PS-NG5 | 3 | 50 | 50 | 40 | 45 | 36 | 400 | PSI |",
   "| | TJ60MN-NG5A | 3 | 50 | 60 | 49 | 60 | 49 | 400 | MAN |",
   "| | TJ60MN-NG5A | 3 | 50 | 60 | 49 | 60 | 49 | 415 | MAN |",
   "| | TJ60MN-NG5A | 3 | 50 | 60 | 49 | 60 | 49 | 440 | MAN |",
   "| | TJ60MN-NG5A | 3 | 50 | 60 | 49 | 60 | 49 | 480 | MAN |",
   "| | TJ60MN-NG5A | 3 | 50 | 60 | 49 | 60 | 49 | 380 | MAN |",
   "| | TJ62MN-NG5L | 3 | 50 | 60 | 49 | 60 | 49 | 415 | MAN |",
   "| | TJ62MN-NG5L | 3 | 50 | 60 | 49 | 60 | 49 | 440 | MAN |",
   "| | TJ62MN-NG5L | 3 | 50 | 60 | 49 | 60 | 49 | 480 | MAN |",
   "| | TJ62MN-NG5L | 3 | 50 | 60 | 49 | 60 | 49 | 380 | MAN |",
   "| | TJ63MN-NG5A | 3 | 50 | 63 | 51 | 63 | 51 | 380 | MAN |",
   "| | TJ63MN-NG5A | 3 | 50 | 63 | 51 | 63 | 51 | 400 | MAN |",
   "| | TJ63MN-NG5A | 3 | 50 | 63 | 51 | 63 | 51 | 415 | MAN |",
   "| | TJ63MN-NG5A | 3 | 50 | 63 | 51 | 63 | 51 | 440 | MAN |",
   "| | TJ63MN-NG5A | 3 | 50 | 63 | 51 | 63 | 51 | 480 | MAN |",
   "| | TJ65PS-NG5 | 3 | 50 | 72 | 57 | 64 | 51 | 400 | PSI |",
   "| | TJ70PS-NG5 | 3 | 50 | 72 | 58 | 70 | 56 | 400 | PSI |",
   "| | TJ75PS-NG5 | 3 | 50 | 75 | 60 | 70 | 56 | 400 | PSI |",
   "| | TJ77MN-NG5A | 3 | 50 | 77 | 62 | 77 | 62 | 380 | MAN |",
   "| | TJ77MN-NG5A | 3 | 50 | 77 | 62 | 77 | 62 | 400 | MAN |",
   "| | TJ77MN-NG5A | 3 | 50 | 77 | 62 | 77 | 62 | 415 | MAN |",
   "| | TJ77MN-NG5A | 3 | 50 | 77 | 62 | 77 | 62 | 440 | MAN |",
   "| | TJ77MN-NG5A | 3 | 50 | 77 | 62 | 77 | 62 | 480 | MAN |",
   "| | TJ86MN-NG5L | 3 | 50 | 86 | 69 | 86 | 69 | 415 | MAN |",
   "| | TJ86MN-NG5L | 3 | 50 | 86 | 69 | 86 | 69 | 440 | MAN |",
   "| | TJ86MN-NG5L | 3 | 50 | 86 | 69 | 86 | 69 | 480 | MAN |",
   "| | TJ86MN-NG5L | 3 | 50 | 86 | 69 | 86 | 69 | 380 | MAN |",
   "| | TJ110PS-NG5 | 3 | 50 | 110 | 88 | 99 | 79 | 400 | PSI |",
   "| | TJ105PS-NG5 | 3 | 50 | 107 | 85 | 100 | 80 | 400 | PSI |",
   "| | TJ130PS-NG5 | 3 | 50 | 130 | 104 | 114 | 91 | 400 | PSI |",
   "| | TJ128MN-NG5L | 3 | 50 | 127 | 102 | 127 | 102 | 380 | MAN |",
   "| | TJ128MN-NG5L | 3 | 50 | 127 | 102 | 127 | 102 | 415 | MAN |",
   "| | TJ128MN-NG5L | 3 | 50 | 127 | 102 | 127 | 102 | 440 | MAN |",
   "| | TJ128MN-NG5L | 3 | 50 | 127 | 102 | 127 | 102 | 480 | MAN |",
   "| | TJ155HD-NG5 | 3 | 50 | 156 | 125 | 139 | 111 | 400 | HYUNDAI |",
   "| | TJ160PS-NG5 | 3 | 50 | 163 | 130 | 147 | 118 | 400 | PSI |",
   "| | TJ175MN-NG5L | 3 | 50 | 174 | 140 | 174 | 140 | 380 | MAN |",
   "| | TJ175MN-NG5L | 3 | 50 | 174 | 140 | 174 | 140 | 415 | MAN |",
   "| | TJ175MN-NG5L | 3 | 50 | 174 | 140 | 174 | 140 | 440 | MAN |",
   "| | TJ175MN-NG5L | 3 | 50 | 174 | 140 | 174 | 140 | 480 | MAN |",
   "| | TJ215HD-NG5 | 3 | 50 | 214 | 171 | 191 | 153 | 400 | HYUNDAI |",
   "| | TJ260PS-NG5 | 3 | 50 | 260 | 208 | 240 | 192 | 400 | PSI |",
   "| | TJ243MN-NG5L | 3 | 50 | 245 | 196 | 245 | 196 | 380 | MAN |",
   "| | TJ243MN-NG5L | 3 | 50 | 245 | 196 | 245 | 196 | 415 | MAN |",
   "| | TJ243MN-NG5L | 3 | 50 | 245 | 196 | 245 | 196 | 440 | MAN |",
   "| | TJ243MN-NG5L | 3 | 50 | 245 | 196 | 245 | 196 | 480 | MAN |",
   "| | TJ265PS-NG5 | 3 | 50 | 265 | 212 | 247 | 198 | 400 | PSI |",
   "| | TJ270HD-NG5 | 3 | 50 | 272 | 217 | 248 | 198 | 400 | HYUNDAI |",
   "| | TJ257MN-NG5L | 3 | 50 | 255 | 205 | 255 | 205 | 415 | MAN |",
   "| | TJ257MN-NG5L | 3 | 50 | 255 | 205 | 255 | 205 | 440 | MAN |",
   "| | TJ257MN-NG5L | 3 | 50 | 255 | 205 | 255 | 205 | 480 | MAN |",
   "| | TJ257MN-NG5L | 3 | 50 | 255 | 205 | 255 | 205 | 380 | MAN |",
   "| | TJ256MN-NG5A | 3 | 50 | 256 | 205 | 256 | 205 | 400 | MAN |",
   "| | TJ350HD-NG5 | 3 | 50 | 354 | 283 | 320 | 256 | 400 | HYUNDAI |",
   "| | TJ325MN-NG5L | 3 | 50 | 321 | 257 | 321 | 257 | 415 | MAN |",
   "| | TJ325MN-NG5L | 3 | 50 | 321 | 257 | 321 | 257 | 440 | MAN |",
   "| | TJ325MN-NG5L | 3 | 50 | 321 | 257 | 321 | 257 | 480 | MAN |",
   "| | TJ325MN-NG5L | 3 | 50 | 321 | 257 | 321 | 257 | 380 | MAN |",
   "| | TJ400SC-NG5 | 3 | 50 | 402 | 321 | 367 | 293 | 400 | SCANIA |",
   "| | TJ410HD-NG5 | 3 | 50 | 411 | 329 | 372 | 298 | 400 | HYUNDAI |",
   "| | TJ378MN-NG5L | 3 | 50 | 374 | 299 | 374 | 299 | 380 | MAN |",
   "| | TJ378MN-NG5L | 3 | 50 | 374 | 299 | 374 | 299 | 415 | MAN |",
   "| | TJ378MN-NG5L | 3 | 50 | 374 | 299 | 374 | 299 | 440 | MAN |",
   "| | TJ378MN-NG5L | 3 | 50 | 374 | 299 | 374 | 299 | 480 | MAN |",
   "| | TJ440PS-NG5 | 3 | 50 | 448 | 359 | 382 | 305 | 400 | PSI |",
   "| | TJ450SC-NG5 | 3 | 50 | 456 | 365 | 414 | 332 | 400 | SCANIA |",
   "| | TJ500SC-NG5 | 3 | 50 | 501 | 401 | 456 | 365 | 400 | SCANIA |",
   "| | TJ695PS-NG5 | 3 | 50 | 695 | 556 | 590 | 472 | 400 | PSI |",
   "| | TJ600MN-NG5C | 3 | 50 | 651 | 520 | 651 | 520 | 380 | MAN |",
   "| | TJ600MN-NG5C | 3 | 50 | 651 | 520 | 651 | 520 | 415 | MAN |",
   "| | TJ600MN-NG5C | 3 | 50 | 651 | 520 | 651 | 520 | 440 | MAN |",
   "| | TJ600MN-NG5C | 3 | 50 | 651 | 520 | 651 | 520 | 480 | MAN |",
   "| | TJ655MN-NG5L | 3 | 50 | 651 | 520 | 651 | 520 | 380 | MAN |",
   "| | TJ655MN-NG5L | 3 | 50 | 651 | 520 | 651 | 520 | 415 | MAN |",
   "| | TJ655MN-NG5L | 3 | 50 | 651 | 520 | 651 | 520 | 440 | MAN |",
   "| | TJ655MN-NG5L | 3 | 50 | 651 | 520 | 651 | 520 | 480 | MAN |",
   "| | TJ840PS-NG5 | 3 | 50 | 842 | 674 | 756 | 605 | 400 | PSI |",
   "| | TJ1110PS-NG5 | 3 | 50 | 1100 | 880 | 1000 | 800 | 400 | PSI |",
   "| | TJ25PS-NG5 | 3 | 50 | 27 | 21 | 0 | 0 | 400 | PSI |",
   "| | TJ73PS-NG5 | 3 | 50 | 73 | 58 | 0 | 0 | 400 | PSI |",
   "| | TJ100PS-NG5 | 3 | 50 | 104 | 83 | 0 | 0 | 400 | PSI |",
   "| | TJ180PS-NG5 | 3 | 50 | 179 | 143 | 0 | 0 | 400 | PSI |"
  ]
 },
 {
  "n": 105,
  "url": "https://www.teksan.com/en/hybrid-generator/",
  "title": "The Best Hybrid Generator is Here - Teksan",
  "header": [
   "| | | Model | Voltage | Load | Engine | Detailed Info"
  ],
  "rows": [
   "| | TJ3000HD-DE | 48 VAC | 3 kW | Deutz |",
   "| | TJ3000HD-PE | 48 VAC | 3 kW | Perkins |",
   "| | TJ6000HD-DE | 48 VAC | 6 kW | Deutz |",
   "| | TJ6000HD-PE | 48 VAC | 6 kW | Perkins |",
   "| | TJ10000HD-PE | 48 VAC | 10 kW | Perkins |"
  ]
 },
 {
  "n": 106,
  "url": "https://www.teksan.com/en/biogas-generator-sets/",
  "title": "Biogas Generator",
  "header": [
   "| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL",
   "| Standby (ESP) | Prime (PRP)",
   "| kVA | kW | kVA | kW"
  ],
  "rows": [
   "| | TJ78MN-BG5L | 3 | 50 | 78 | 62 | 0 | 0 | 400 | MAN |",
   "| | TJ92MN-BG5L | 3 | 50 | 92 | 74 | 0 | 0 | 400 | MAN |",
   "| | TJ128MN-BG5L | 3 | 50 | 128 | 102 | 0 | 0 | 400 | MAN |",
   "| | TJ151MN-BG5L | 3 | 50 | 151 | 121 | 0 | 0 | 400 | MAN |",
   "| | TJ232MN-BG5L | 3 | 50 | 232 | 185 | 0 | 0 | 400 | MAN |",
   "| | TJ257MN-BG5L | 3 | 50 | 257 | 205 | 0 | 0 | 400 | MAN |",
   "| | TJ375MN-BG5L | 3 | 50 | 378 | 302 | 0 | 0 | 400 | MAN |",
   "| | TJ378MN-BG5L | 3 | 50 | 378 | 302 | 0 | 0 | 400 | MAN |",
   "| | TJ380PE-BG5L | 3 | 50 | 380 | 304 | 0 | 0 | 400 | PERKINS |",
   "| | TJ433MN-BG5L | 3 | 50 | 438 | 350 | 0 | 0 | 400 | MAN |",
   "| | TJ438MN-BG5L | 3 | 50 | 438 | 350 | 0 | 0 | 400 | MAN |",
   "| | TJ466PE-BG5L | 3 | 50 | 466 | 373 | 0 | 0 | 400 | PERKINS |",
   "| | TJ529PE-BG5L | 3 | 50 | 529 | 423 | 0 | 0 | 400 | PERKINS |",
   "| | TJ532MN-BG5L | 3 | 50 | 532 | 426 | 0 | 0 | 400 | MAN |",
   "| | TJ626PE-BG5L | 3 | 50 | 626 | 501 | 0 | 0 | 400 | PERKINS |",
   "| | TJ655MN-BG5L | 3 | 50 | 655 | 524 | 0 | 0 | 400 | MAN |",
   "| | TJ1081PE-BG5L | 3 | 50 | 1081 | 865 | 0 | 0 | 400 | PERKINS |",
   "| | TJ1240PE-BG5L | 3 | 50 | 1240 | 992 | 0 | 0 | 400 | PERKINS |",
   "| | TJ78MN-BG5L | 3 | 50 | 77 | 62 | 77 | 62 | 380 | MAN |",
   "| | TJ78MN-BG5L | 3 | 50 | 77 | 62 | 77 | 62 | 415 | MAN |",
   "| | TJ78MN-BG5L | 3 | 50 | 77 | 62 | 77 | 62 | 440 | MAN |",
   "| | TJ78MN-BG5L | 3 | 50 | 77 | 62 | 77 | 62 | 480 | MAN |",
   "| | TJ92MN-BG5L | 3 | 50 | 91 | 73 | 91 | 73 | 380 | MAN |",
   "| | TJ92MN-BG5L | 3 | 50 | 91 | 73 | 91 | 73 | 415 | MAN |",
   "| | TJ92MN-BG5L | 3 | 50 | 91 | 73 | 91 | 73 | 440 | MAN |",
   "| | TJ92MN-BG5L | 3 | 50 | 91 | 73 | 91 | 73 | 480 | MAN |",
   "| | TJ128MN-BG5L | 3 | 50 | 127 | 101 | 127 | 101 | 415 | MAN |",
   "| | TJ128MN-BG5L | 3 | 50 | 127 | 101 | 127 | 101 | 440 | MAN |",
   "| | TJ128MN-BG5L | 3 | 50 | 127 | 101 | 127 | 101 | 480 | MAN |",
   "| | TJ128MN-BG5L | 3 | 50 | 127 | 101 | 127 | 101 | 380 | MAN |",
   "| | TJ151MN-BG5L | 3 | 50 | 150 | 120 | 150 | 120 | 415 | MAN |",
   "| | TJ151MN-BG5L | 3 | 50 | 150 | 120 | 150 | 120 | 440 | MAN |",
   "| | TJ151MN-BG5L | 3 | 50 | 150 | 120 | 150 | 120 | 480 | MAN |",
   "| | TJ151MN-BG5L | 3 | 50 | 150 | 120 | 150 | 120 | 380 | MAN |",
   "| | TJ232MN-BG5L | 3 | 50 | 233 | 186 | 233 | 186 | 380 | MAN |",
   "| | TJ232MN-BG5L | 3 | 50 | 233 | 186 | 233 | 186 | 415 | MAN |",
   "| | TJ232MN-BG5L | 3 | 50 | 233 | 186 | 233 | 186 | 440 | MAN |",
   "| | TJ232MN-BG5L | 3 | 50 | 233 | 186 | 233 | 186 | 480 | MAN |",
   "| | TJ257MN-BG5L | 3 | 50 | 256 | 204 | 256 | 204 | 380 | MAN |",
   "| | TJ257MN-BG5L | 3 | 50 | 256 | 204 | 256 | 204 | 415 | MAN |",
   "| | TJ257MN-BG5L | 3 | 50 | 256 | 204 | 256 | 204 | 440 | MAN |",
   "| | TJ257MN-BG5L | 3 | 50 | 256 | 204 | 256 | 204 | 480 | MAN |",
   "| | TJ375MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 415 | MAN |",
   "| | TJ375MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 440 | MAN |",
   "| | TJ375MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 480 | MAN |",
   "| | TJ375MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 380 | MAN |",
   "| | TJ378MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 415 | MAN |",
   "| | TJ378MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 440 | MAN |",
   "| | TJ378MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 480 | MAN |",
   "| | TJ378MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 380 | MAN |",
   "| | TJ433MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 415 | MAN |",
   "| | TJ433MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 440 | MAN |",
   "| | TJ433MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 480 | MAN |",
   "| | TJ433MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 380 | MAN |",
   "| | TJ438MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 415 | MAN |",
   "| | TJ438MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 440 | MAN |",
   "| | TJ438MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 480 | MAN |",
   "| | TJ438MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 380 | MAN |",
   "| | TJ532MN-BG5L | 3 | 50 | 532 | 425 | 532 | 425 | 380 | MAN |",
   "| | TJ532MN-BG5L | 3 | 50 | 532 | 425 | 532 | 425 | 415 | MAN |",
   "| | TJ532MN-BG5L | 3 | 50 | 532 | 425 | 532 | 425 | 440 | MAN |",
   "| | TJ532MN-BG5L | 3 | 50 | 532 | 425 | 532 | 425 | 480 | MAN |",
   "| | TJ655MN-BG5L | 3 | 50 | 651 | 520 | 651 | 520 | 415 | MAN |",
   "| | TJ655MN-BG5L | 3 | 50 | 651 | 520 | 651 | 520 | 440 | MAN |",
   "| | TJ655MN-BG5L | 3 | 50 | 651 | 520 | 651 | 520 | 480 | MAN |",
   "| | TJ655MN-BG5L | 3 | 50 | 651 | 520 | 651 | 520 | 380 | MAN |",
   "| | TJ685MN-BG6A | 3 | 60 | 689 | 551 | 688 | 551 | 380 | MAN |",
   "| | TJ685MN-BG6A | 3 | 60 | 689 | 551 | 688 | 551 | 440 | MAN |",
   "| | TJ685MN-BG6A | 3 | 60 | 689 | 551 | 688 | 551 | 480 | MAN |",
   "| | TJ685MN-BG6A | 3 | 60 | 689 | 551 | 688 | 551 | 416 | MAN |",
   "| | TJ685MN-BG6A | 3 | 60 | 689 | 551 | 688 | 551 | 460 | MAN |"
  ]
 },
 {
  "n": 107,
  "url": "https://www.teksan.com/en/diesel-generator-TJ8BD-1-230-1/",
  "title": "TJ8BD-1",
  "header": [
   "| Standby (ESP) | kVA | 8",
   "| kW | 6.4",
   "| Prime (PRP) | kVA | 7",
   "| kW | 5.6",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 950 x 2200 x 1450 | 795 | 90 | TBA",
   "| Open Skid | 950 x 1650 x 1060 | 521 | 90 | TBA"
  ]
 },
 {
  "n": 108,
  "url": "https://www.teksan.com/en/diesel-generator-TJ8PE-1-230-1/",
  "title": "TJ8PE-1",
  "header": [
   "| Standby (ESP) | kVA | 8",
   "| kW | 6.4",
   "| Prime (PRP) | kVA | 7",
   "| kW | 5.6",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 700 x 1750 x 1200 | 485 | 75 | TBA",
   "| Open Skid | 700 x 1250 x 1000 | 318 | 75 | TBA"
  ]
 },
 {
  "n": 109,
  "url": "https://www.teksan.com/en/diesel-generator-TJ9PE6-1-240-1/",
  "title": "TJ9PE6-1",
  "header": [
   "| Standby (ESP) | kVA | 9",
   "| kW | 9",
   "| Prime (PRP) | kVA | 8",
   "| kW | 8",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 730x1750x1200 | 465 | 75 | 68",
   "| Open Skid | 700 x 1250 x 1000 | 298 | 75 | TBA"
  ]
 },
 {
  "n": 110,
  "url": "https://www.teksan.com/en/diesel-generator-TJ10ER-400-1/",
  "title": "TJ10ER",
  "header": [
   "| Standby (ESP) | kVA | 10",
   "| kW | 8",
   "| Prime (PRP) | kVA | 9",
   "| kW | 7",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 730x1750x1200 | 560 | 75 | TBA",
   "| Open Skid | 700x1250x1000 | 376 | 75 | N/A"
  ]
 },
 {
  "n": 111,
  "url": "https://www.teksan.com/en/diesel-generator-TJ10PE-400-1/",
  "title": "TJ10PE",
  "header": [
   "| Standby (ESP) | kVA | 10",
   "| kW | 8",
   "| Prime (PRP) | kVA | 9",
   "| kW | 7.2",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 670 x 1550 x 1060 | 400 | 65 | 67",
   "| Open Skid | 670 x 1300 x 935 | 300 | 65 | N/A"
  ]
 },
 {
  "n": 112,
  "url": "https://www.teksan.com/en/diesel-generator-TJ10BD-400-1/",
  "title": "TJ10BD",
  "header": [
   "| Standby (ESP) | kVA | 11",
   "| kW | 9",
   "| Prime (PRP) | kVA | 10",
   "| kW | 8",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 800x2000x1180 | 620 | 105 | 67",
   "| Open Skid | 800 x 1700 x 975 | 470 | 105 | N/A"
  ]
 },
 {
  "n": 113,
  "url": "https://www.teksan.com/en/diesel-generator-TJ11PE-1-230-1/",
  "title": "TJ11PE-1",
  "header": [
   "| Standby (ESP) | kVA | 11",
   "| kW | 8.8",
   "| Prime (PRP) | kVA | 10",
   "| kW | 8",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 700 x 1750 x 1200 | 546 | 75 | TBA",
   "| Open Skid | 700 x 1250 x 1000 | 379 | 75 | N/A"
  ]
 },
 {
  "n": 114,
  "url": "https://www.teksan.com/en/diesel-generator-TJ12BD-1-230-1/",
  "title": "TJ12BD-1",
  "header": [
   "| Standby (ESP) | kVA | 12",
   "| kW | 9.6",
   "| Prime (PRP) | kVA | 11",
   "| kW | 8.8",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 950 x 2200 x 1450 | 809 | 90 | 63",
   "| Open Skid | 950 x 1650 x 1060 | 535 | 90 | TBA"
  ]
 },
 {
  "n": 115,
  "url": "https://www.teksan.com/en/diesel-generator-TJ12PE6-480-1/",
  "title": "TJ12PE6",
  "header": [],
  "rows": [
   "| Output Power | 480 VAC | 440 VAC | 416 VAC | 380 VAC | 220 VAC | 208 VAC",
   "| Standby (ESP) | kVA | 12",
   "| Prime (PRP) | kVA | 11",
   "| Model | 403D-11G",
   "| Displacement | 1.131 lt",
   "| Bore | 77 mm",
   "| Speed / Frequency 60 Hz | 1800 rpm / 60 Hz Hz",
   "| Engine Gross Power (Standby 60 Hz) | 11,8 kW",
   "| Fuel Consumption %110 ESP 60 Hz | 3,6 lt/h",
   "| Fuel Consumption %100 PRP 60 Hz | 3 lt/h",
   "| Fuel Consumption %75 PRP 60 Hz | 2,3 lt/h",
   "| Fuel Consumption %50 PRP 60 Hz | 1,7 lt/h",
   "| Cooling Air Flow 60 Hz | 35,4 m3/min",
   "| Power Factor | 0,8"
  ]
 },
 {
  "n": 116,
  "url": "https://www.teksan.com/en/diesel-generator-TJ12PE6-1-240-1/",
  "title": "TJ12PE6-1",
  "header": [
   "| Standby (ESP) | kVA | 12",
   "| kW | 9.6",
   "| Prime (PRP) | kVA | 11",
   "| kW | 8.8",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 730x1750x1200 | 532 | 75 | TBA",
   "| Open Skid | 700x1250x1000 | 365 | 75 | TBA"
  ]
 },
 {
  "n": 117,
  "url": "https://www.teksan.com/en/diesel-generator-TJ15BD-400-1/",
  "title": "TJ15BD",
  "header": [
   "| Standby (ESP) | kVA | 13",
   "| kW | 10",
   "| Prime (PRP) | kVA | 11",
   "| kW | 9",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 800x2000x1180 | 640 | 105 | 67",
   "| Open Skid | 800x1700x975 | 500 | 105 | N/A"
  ]
 },
 {
  "n": 118,
  "url": "https://www.teksan.com/en/diesel-generator-TJ15PE-400-1/",
  "title": "TJ15PE",
  "header": [
   "| Standby (ESP) | kVA | 14",
   "| kW | 11.2",
   "| Prime (PRP) | kVA | 13",
   "| kW | 10",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 730x1750x1200 | 555 | 75 | 65",
   "| Open Skid | 700x1250x1000 | 388 | 75 | N/A"
  ]
 },
 {
  "n": 119,
  "url": "https://www.teksan.com/en/diesel-generator-TJ14PE-1-230-1/",
  "title": "TJ14PE-1",
  "header": [
   "| Standby (ESP) | kVA | 14",
   "| kW | 11",
   "| Prime (PRP) | kVA | 13",
   "| kW | 10",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 730x1750x1200 | 576 | 75 | TBA",
   "| Open Skid | 700 x 1250 x 1000 | 409 | 75 | TBA"
  ]
 },
 {
  "n": 120,
  "url": "https://www.teksan.com/en/diesel-generator-TJ14BD-1-230-1/",
  "title": "TJ14BD-1",
  "header": [
   "| Standby (ESP) | kVA | 14",
   "| kW | 11",
   "| Prime (PRP) | kVA | 13",
   "| kW | 10",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 950x2200x1450 | 814 | 90 | TBA",
   "| Open Skid | 950x1650x1060 | 540 | 90 | N/A"
  ]
 },
 {
  "n": 121,
  "url": "https://www.teksan.com/en/diesel-generator-TJ15PE-1-230-1/",
  "title": "TJ15PE-1",
  "header": [
   "| Standby (ESP) | kVA | 14",
   "| kW | 11",
   "| Prime (PRP) | kVA | 13",
   "| kW | 10",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 950 x 2200 x 1450 | 789 | 90 | TBA",
   "| Open Skid | 950 x 1650 x 1100 | 515 | 90 | TBA"
  ]
 },
 {
  "n": 122,
  "url": "https://www.teksan.com/en/diesel-generator-TJ15PE6-480-1/",
  "title": "TJ15PE6",
  "header": [],
  "rows": [
   "| Output Power | 480 VAC | 440 VAC | 416 VAC | 380 VAC | 220 VAC | 208 VAC",
   "| Standby (ESP) | kVA | 16",
   "| Prime (PRP) | kVA | 15",
   "| Model | 403D-15G",
   "| Displacement | 1,496 lt",
   "| Bore | 84 mm",
   "| Speed / Frequency 60 Hz | 1800 rpm / 60 Hz Hz",
   "| Engine Gross Power (Standby 60 Hz) | 16,2 kW",
   "| Fuel Consumption %110 ESP 60 Hz | 4,8 lt/h",
   "| Fuel Consumption %100 PRP 60 Hz | 4,3 lt/h",
   "| Fuel Consumption %75 PRP 60 Hz | 3,3 lt/h",
   "| Fuel Consumption %50 PRP 60 Hz | 2,4 lt/h",
   "| Cooling Air Flow 60 Hz | 49,8 m3/min",
   "| Power Factor | 0,8"
  ]
 },
 {
  "n": 123,
  "url": "https://www.teksan.com/en/diesel-generator-TJ17PE6-480-1/",
  "title": "TJ17PE6",
  "header": [],
  "rows": [
   "| Output Power | 480 VAC | 440 VAC | 416 VAC | 380 VAC | 220 VAC | 208 VAC",
   "| Standby (ESP) | kVA | 17",
   "| Prime (PRP) | kVA | 16",
   "| Model | 403D-15G",
   "| Displacement | 1,496 lt",
   "| Bore | 84 mm",
   "| Speed / Frequency 60 Hz | 1800 rpm / 60 Hz Hz",
   "| Engine Gross Power (Standby 60 Hz) | 16,2 kW",
   "| Fuel Consumption %110 ESP 60 Hz | 4,8 lt/h",
   "| Fuel Consumption %100 PRP 60 Hz | 4,3 lt/h",
   "| Fuel Consumption %75 PRP 60 Hz | 3,3 lt/h",
   "| Fuel Consumption %50 PRP 60 Hz | 2,4 lt/h",
   "| Cooling Air Flow 60 Hz | 49,8 m3/min",
   "| Power Factor | 0,8"
  ]
 },
 {
  "n": 124,
  "url": "https://www.teksan.com/en/diesel-generator-TJ18PE-1-230-1/",
  "title": "TJ18PE-1",
  "header": [
   "| Standby (ESP) | kVA | 18",
   "| kW | 14.4",
   "| Prime (PRP) | kVA | 16",
   "| kW | 13",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 950x2200x1450 | 849 | 90 | TBA",
   "| Open Skid | 950x1650x1100 | 575 | 90 | N/A"
  ]
 },
 {
  "n": 125,
  "url": "https://www.teksan.com/en/diesel-generator-TJ26PE6-1-240-1/",
  "title": "TJ26PE6-1",
  "header": [
   "| Standby (ESP) | kVA | 19",
   "| kW | 19",
   "| Prime (PRP) | kVA | 17",
   "| kW | 17",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 950 x 2200 x 1450 | 765 | 90 | 68",
   "| Open Skid | 950 x 1650 x 1220 | 490 | 90 | N/A"
  ]
 },
 {
  "n": 126,
  "url": "https://www.teksan.com/en/diesel-generator-TJ19PE6-1-240-1/",
  "title": "TJ19PE6-1",
  "header": [
   "| Standby (ESP) | kVA | 19",
   "| kW | 15",
   "| Prime (PRP) | kVA | 18",
   "| kW | 14",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 980x2200x1490 | 804 | 90 | 68",
   "| Open Skid | 950x1650x1050 | 530 | 90 | N/A"
  ]
 },
 {
  "n": 127,
  "url": "https://www.teksan.com/en/diesel-generator-TJ20BD-400-1/",
  "title": "TJ20BD",
  "header": [
   "| Standby (ESP) | kVA | 21",
   "| kW | 16.8",
   "| Prime (PRP) | kVA | 19",
   "| kW | 15.2",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 980 x 2200 x 1490 | 830 | 90 | 63",
   "| Open Skid | 950 x 1650 x 1060 | 556 | 90 | N/A"
  ]
 },
 {
  "n": 128,
  "url": "https://www.teksan.com/en/diesel-generator-TJ22PE-400-1/",
  "title": "TJ22PE",
  "header": [
   "| Standby (ESP) | kVA | 22",
   "| kW | 17.6",
   "| Prime (PRP) | kVA | 20",
   "| kW | 16",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 670 x 1700 x 1140 | 590 | 70 | 70",
   "| Open Skid | 670 x 1450 x 1075 | 460 | 70 | N/A"
  ]
 },
 {
  "n": 129,
  "url": "https://www.teksan.com/en/diesel-generator-TJ22PE-1-230-1/",
  "title": "TJ22PE-1",
  "header": [
   "| Standby (ESP) | kVA | 22",
   "| kW | 18",
   "| Prime (PRP) | kVA | 20",
   "| kW | 16",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 730x1750x1200 | 663 | 75 | TBA",
   "| Open Skid | 700x1320x1050 | 496 | 75 | N/A"
  ]
 },
 {
  "n": 130,
  "url": "https://www.teksan.com/en/diesel-generator-TJ23BD-1-230-1/",
  "title": "TJ23BD-1",
  "header": [
   "| Standby (ESP) | kVA | 23",
   "| kW | 18",
   "| Prime (PRP) | kVA | 21",
   "| kW | 17",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 930x2200x1490 | 801 | 90 | TBA",
   "| Open Skid | 950x1650x1060 | 607 | 90 | TBA"
  ]
 },
 {
  "n": 131,
  "url": "https://www.teksan.com/en/diesel-generator-TJ25BD6-480-1/",
  "title": "TJ25BD6",
  "header": [],
  "rows": [
   "| Output Power | 480 VAC | 440 VAC | 416 VAC | 380 VAC | 220 VAC | 208 VAC",
   "| Standby (ESP) | kVA | 25",
   "| Prime (PRP) | kVA | 24",
   "| Model | 4M06G2D0/S",
   "| Displacement | 2,3 lt",
   "| Bore | 89 mm",
   "| Speed / Frequency 60 Hz | 1800 rpm / 60 Hz Hz",
   "| Engine Gross Power (Standby 60 Hz) | 25 kW",
   "| Fuel Consumption %110 ESP 60 Hz | 7 lt/h",
   "| Fuel Consumption %100 PRP 60 Hz | 6,5 lt/h",
   "| Fuel Consumption %75 PRP 60 Hz | 5 lt/h",
   "| Fuel Consumption %50 PRP 60 Hz | 3,6 lt/h",
   "| Cooling Air Flow 60 Hz | 74 m3/min",
   "| Power Factor | 0,8"
  ]
 },
 {
  "n": 132,
  "url": "https://www.teksan.com/en/diesel-generator-TJ26PE6-480-1/",
  "title": "TJ26PE6",
  "header": [],
  "rows": [
   "| Output Power | 480 VAC | 440 VAC | 416 VAC | 380 VAC | 220 VAC | 208 VAC",
   "| Standby (ESP) | kVA | 26",
   "| Prime (PRP) | kVA | 24",
   "| Model | 404D-22G",
   "| Displacement | 2.216 lt",
   "| Bore | 84 mm",
   "| Speed / Frequency 60 Hz | 1800 rpm / 60 Hz Hz",
   "| Engine Gross Power (Standby 60 Hz) | 24,3 kW",
   "| Fuel Consumption %110 ESP 60 Hz | 6,9 lt/h",
   "| Fuel Consumption %100 PRP 60 Hz | 6,2 lt/h",
   "| Fuel Consumption %75 PRP 60 Hz | 4,8 lt/h",
   "| Fuel Consumption %50 PRP 60 Hz | 3,5 lt/h",
   "| Cooling Air Flow 60 Hz | 46,8 m3/min",
   "| Power Factor | 0,8"
  ]
 },
 {
  "n": 133,
  "url": "https://www.teksan.com/en/diesel-generator-TJ25BD-400-1/",
  "title": "TJ25BD",
  "header": [
   "| Standby (ESP) | kVA | 27",
   "| kW | 21.6",
   "| Prime (PRP) | kVA | 24",
   "| kW | 19",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 800x2000x1180 | 680 | 105 | 70",
   "| Open Skid | 800x1700x975 | 530 | 105 | N/A"
  ]
 },
 {
  "n": 134,
  "url": "https://www.teksan.com/en/diesel-generator-TJ25PE-1-230-1/",
  "title": "TJ25PE-1",
  "header": [
   "| Standby (ESP) | kVA | 27",
   "| kW | 21.6",
   "| Prime (PRP) | kVA | 24",
   "| kW | 19",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | 950x2200x1450 | 1070 | 90 | TBA",
   "| Open Skid | 950x1650x1220 | 796 | 90 | N/A"
  ]
 },
 {
  "n": 135,
  "url": "https://www.teksan.com/en/diesel-generator-TJ30BD-1-230-1/",
  "title": "TJ30BD-1",
  "header": [
   "| Standby (ESP) | kVA | 27",
   "| kW | 21.6",
   "| Prime (PRP) | kVA | 25",
   "| kW | 20",
   "| | Size | W x L x H (mm) | Weight (kg) | Fuel Tank (lt) | Noise dB(A) @ 7m"
  ],
  "rows": [
   "| Canopied | N/A | N/A | 90 | 64",
   "| Open Skid | N/A | N/A | 90 | TBA"
  ]
 }
]
