[
 {
  "n": 101,
  "url": "https://www.tellhowgenset.com/product/1000-kw-1800-kw-thlm-series-diesel-generator-set/",
  "title": "1000kW-1800kW THHS Series Diesel Generator Set with Compact Mitsubishi Engines",
  "header": [
   "| Model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Engine model | Number of cylinders /arrangement | Displacement | Fuel consumption rate | Lubricating oil capacity | Total coolant capacity",
   "| (kW) | (kW) | mm | (Kg) | (L) | g/kw.h | (L) | (L)"
  ],
  "rows": [
   "| THHS1000 | 1000 | 1100 | 5150×2200×2315 | 11900 | S12R-PTA-C | 12/V | 49.03 | 197 | 180 | 250",
   "| THHS1100 | 1100 | 1200 | 5350×2200×2315 | 12100 | S12R-PTA2-C | 12/V | 49.03 | 197 | 180 | 250",
   "| THHS1200 | 1200 | 1320 | 5880×2960×2930 | 12750 | S12R-PTAA2-C | 12/V | 49.03 | 221 | 180 | 250",
   "| THHS1350 | 1350 | 1500 | 6035×2235×2470 | 17000 | S16R-PTA-C | 16/V | 65.37 | 214 | 230 | 310",
   "| THHS1500 | 1500 | 1600 | 6035×2235×2870 | 17300 | S16R-PTA2-C | 16/V | 65.37 | 216 | 230 | 320",
   "| THHS1600 | 1600 | 1800 | 6330×2200×2875 | 14750 | S16R-PTAA2-C | 16/V | 65.37 | 217 | 230 | 330",
   "| THHS1800 | 1800 | 2000 | 6790×2200×2975 | 17100 | S16R2-PTAW-C | 16/V | 79.9 | 201 | 290 | 490",
   "| THHS1800 | 1800 | 2000 | 6880×2555×2975 | 18100 | S16R2-A2PTAW-C * | 16/V | 79.9 | 201 | 290 | 520"
  ]
 },
 {
  "n": 102,
  "url": "https://www.tellhowgenset.com/product/20-kw-520-kw-thsc-series-silent-generator-set/",
  "title": "THSC Silent Diesel Generator Sets | 20–520 kW Compact, Low-Noise Cummins Gensets",
  "header": [
   "| Model | Engine model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Noise (no load) | Tank capacity",
   "| （kW） | （kW） | mm | （kg） | dB(A)@1m | dB(A)@7m | （L）"
  ],
  "rows": [
   "| THSC20 | 4B3.9-G2 | 20 | 22 | 2500×1020×1671 | 1201 | 70 | 62 | 180",
   "| THSC24 | 4B3.9-G12 | 24 | 26 | 2500×1020×1671 | 1220 | 70 | 64 | 180",
   "| THSC30 | 4BT3.9-G2 | 30 | 33 | 2500×1020×1671 | 1265 | 70 | 64 | 180",
   "| THSC45 | 4BTA3.9-G2 | 45 | 50 | 2650×1070×1671 | 1496 | 70 | 64 | 180",
   "| THSC50 | 4BTA3.9-G11 | 50 | 55 | 2650×1070×1671 | 1496 | 70 | 64 | 180",
   "| THSC60 | 4BTA3.9-G11 | 60 | 66 | 2650×1070×1671 | 1562 | 70 | 64 | 180",
   "| THSC68 | 6BT5.9-G2 | 68 | 75 | 3250×1120×1782 | 1944 | 72 | 65 | 300",
   "| THSC75 | 6BT5.9-G2 | 75 | 82 | 3250×1120×1782 | 1988 | 72 | 65 | 300",
   "| THSC80 | 6BT5.9-G2 | 80 | 88 | 3250×1120×1782 | 1988 | 72 | 65 | 300",
   "| THSC90 | 6BTA5.9-G2 | 90 | 100 | 3250×1120×1782 | 2067 | 75 | 69 | 300",
   "| THSC100 | 6BTAA5.9-G2 | 100 | 110 | 3250×1120×1782 | 2038 | 75 | 69 | 300",
   "| THSC120 | 6BTAA5.9-G12 | 120 | 130 | 3550×1120×1880 | 2267 | 75 | 69 | 300",
   "| THSC130 | 6CTA8.3-G2 | 130 | 140 | 3550×1120×1880 | 2494 | 76 | 69 | 350",
   "| THSC145 | 6CTA8.3-G2 | 145 | 160 | 3550×1120×1880 | 2520 | 76 | 69 | 350",
   "| THSC160 | 6CTAA8.3-G2 | 160 | 176 | 3550×1220×1880 | 2524 | 76 | 70 | 350",
   "| THSC200 | 6LTAA8.9-G2 | 200 | 220 | 3650×1220×2102 | 2701 | 78 | 70 | 460",
   "| THSC200 | MTA11-G2 | 200 | 220 | 4060×1520×2193 | 3800 | 79 | 72 | 620",
   "| THSC200 | NT855-GA | 200 | 220 | 4200×1370×2283 | 3977 | 79 | 72 | 620",
   "| THSC220 | NTA855-G1A | 220 | 242 | 4200×1370×2283 | 4000 | 80 | 72 | 620",
   "| THSC250 | NTA855-G1B | 250 | 275 | 4200×1370×2283 | 4040 | 80 | 72 | 620",
   "| THSC280 | NTA855-G2A | 280 | 300 | 4200×1370×2283 | 4074 | 80 | 72 | 620",
   "| THSC300 | NTAA855-G7 | 300 | 330 | 4600×1470×2322 | 4248 | 83 | 73 | 680",
   "| THSC320 | QSNT-G3 * | 320 | 350 | 4600×1570×2372 | 4500 | 83 | 73 | 750",
   "| THSC320 | NTAA855-G7A | 320 | 350 | 4600×1470×2322 | 4268 | 83 | 73 | 680",
   "| THSC360 | QSNT-G4× | 360 | 400 | 4600×1720×2502 | 5385 | 83 | 73 | 850",
   "| THSC360 | KTA19-G3 | 360 | 400 | 4600×1720×2502 | 5385 | 83 | 73 | 850",
   "| THSC400 | KTA19-G3A | 400 | 440 | 4600×1720×2502 | 5385 | 83 | 74 | 850",
   "| THSC440 | KTAA19-G5 | 440 | 500 | 4950×1920×2560 | 6035 | 83 | 74 | 1200",
   "| THSC460 | KTA19-G8 | 460 | 506 | 4950×1920×2560 | 6035 | 85 | 75 | 1200",
   "| THSC500 | KTAA19-G6A | 500 | 550 | 4950×1920×2560 | 6035 | 85 | 75 | 1200",
   "| THSC520 | QSK19-G4 * | 520 | 570 | 5300×2020×2700 | 6500 | 85 | 75 | 1200"
  ]
 },
 {
  "n": 103,
  "url": "https://www.tellhowgenset.com/product/570-kw-1500-kw-thcc-series-silent-generator-set/",
  "title": "570kW-1500kW THCC Silent Diesel Generator Sets | Cummins-Powered, Low-Noise Design",
  "header": [
   "| Model | Engine model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Noise (no load) | Tank capacity",
   "| kW | kW | mm | kg | dB(A)@1m | dB(A)@7m | （L）"
  ],
  "rows": [
   "| THCC570 | KTA38-G1 | 570 | 630 | 6058×2438×2591 | 12090 | 86 | 76 | 1000",
   "| THCC580 | KT38-GA | 580 | 640 | 6058×2438×2591 | 11980 | 86 | 76 | 1000",
   "| THCC600 | KTA38-G2 | 600 | 660 | 6058×2438×2591 | 12090 | 86 | 76 | 1000",
   "| THCC640 | KTA38-G2B | 640 | 700 | 6058×2438×2591 | 12180 | 86 | 76 | 1000",
   "| THCC730 | KTA38-G2A | 730 | 800 | 6058×2438×2591 | 12370 | 86 | 76 | 1000",
   "| THCC730 | QSK38- G26 * | 730 | 800 | 9125×2438×2896 | 15800 | 88 | 78 | 2000",
   "| THCC750 | KTA38-G5E * | 750 | 825 | 9125×2438×2896 | 14220 | 88 | 78 | 2000",
   "| THCC800 | KTA38-G5 | 800 | 880 | 6058×2438×2591 | 12800 | 86 | 76 | 1000",
   "| THCC800 | QSK38- G27 * | 800 | 880 | 9125×2438×2896 | 16000 | 88 | 78 | 2000",
   "| THCC850 | KTA38-G7E * | 850 | 900 | 9125×2438×2896 | 15650 | 88 | 78 | 2000",
   "| THCC900 | KTA38-G9E * | 900 | 1000 | 9125×2438×2896 | 15650 | 88 | 78 | 2000",
   "| THCC910 | QSK38- G28 * | 910 | 1000 | 9125×2438×2896 | 16050 | 88 | 78 | 2000",
   "| THCC1000 | QSK38-G5 * | 1000 | 1100 | 9125×2438×2896 | 15700 | 88 | 80 | 2000",
   "| THCC1000 | KTA38-G9A * | 1000 | 1100 | 9125×2438×2896 | 15500 | 88 | 78 | 2000",
   "| THCC1000 | KTA50-G3 | 1000 | 1100 | 12192×2438×2896 | 18470 | 88 | 80 | 2000",
   "| THCC1100 | KTA50-G8 | 1100 | 1200 | 12192×2438×2896 | 20120 | 88 | 80 | 2000",
   "| THCC1100 | KTA50-G7E * | 1100 | 1200 | 12192×2438×2896 | 19800 | 88 | 80 | 2000",
   "| THCC1200 | KTA50-GS8 | 1200 | 1320 | 12192×2438×2896 | 20120 | 88 | 80 | 2000",
   "| THCC1200 | QSK38- G31 * | 1200 | 1320 | 9125×2438×2896 | 16600 | 88 | 78 | 2000",
   "| THCC1280 | QSK38- G32 * | 1280 | 1400 | 9125×2438×2896 | 16950 | 88 | 78 | 2000",
   "| THCC1350 | KTA50-G15× | 1350 | 1500 | 12192×2438×2896 | 20200 | 88 | 80 | 2000",
   "| THCC1350 | KTA50-G15A * | 1350 | 1500 | 12192×2438×2896 | 20180 | 88 | 80 | 2000",
   "| THCC1500 | KTA50-G16A * | 1500 | 1600 | 12192×2438×2896 | 20180 | 88 | 80 | 2000"
  ]
 },
 {
  "n": 104,
  "url": "https://www.tellhowgenset.com/product/thcy-series-silent-generator-set/",
  "title": "650kW–3000kW THCY Silent Diesel Generator Sets | Yuchai Engines, Low-Noise Design",
  "header": [
   "| Model | Engine model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Noise (no load) | Tank capacity",
   "| （kW） | （kW） | mm | （kg） | dB(A)@1m | dB(A)@7m | （L）"
  ],
  "rows": [
   "| THCY650 | YC6TH1070-D31 | 650 | 710 | 6058×2438×2591 | 13220 | 85 | 79 | 1000",
   "| THCY730 | YC6TH1220-D31 | 730 | 800 | 6058×2438×2591 | 13220 | 85 | 79 | 1000",
   "| THCY800 | YC6TH1320-D31 | 800 | 880 | 9125×2438×2896 | 14010 | 85 | 79 | 2000",
   "| THCY900 | YC6C1520-D31 | 900 | 1000 | 9125×2438×2896 | 18000 | 88 | 82 | 2000",
   "| THCY1000 | YC6C1660-D31 | 1000 | 1100 | 9125×2438×2896 | 18000 | 88 | 82 | 2000",
   "| THCY1100 | YC12VTD1830-D30 | 1100 | 1200 | 9125×2438×2896 | 18000 | 88 | 82 | 2000",
   "| THCY1200 | YC12VTD2000-D30 | 1200 | 1300 | 9125×2438×2896 | 18000 | 88 | 82 | 2000",
   "| THCY1350 | YC16VTD2270-D30 | 1350 | 1500 | 12192×3200×3200 | 24000 | 88 | 82 | 2000",
   "| THCY1500 | YC16VTD2510-D30 | 1500 | 1650 | 12192×3200×3200 | 25000 | 88 | 82 | 2000",
   "| THCY1600 | YC16VTD2700-D30 | 1600 | 1760 | 12192×3200×3200 | 26000 | 88 | 82 | 2000",
   "| THCY1700 | YC12VC2700-D31 | 1700 | 1800 | 13500×3400×3600 | 35500 | 86 | 80 | 2000",
   "| THCY1800 | YC12VC3000-D30 | 1800 | 2000 | 13500×3400×3600 | 37000 | 93 | 85 | 2000",
   "| THCY1800 | YC16VC3000-D31 | 1800 | 2000 | 13500×3400×3600 | 40000 | 93 | 85 | 2000",
   "| THCY2000 | YC16VC3300-D31 | 2000 | 2200 | 13500×3400×3600 | 41000 | 93 | 85 | 2000",
   "| THCY2200 | YC16VC3600-D31 | 2200 | 2400 | 13500×3400×3600 | 41500 | 93 | 85 | 2000",
   "| THCY2400 | YC16VC4000-D31 | 2400 | 2600 | 13500×3400×3600 | 43000 | 93 | 85 | 2000",
   "| THCY2500 | YC16VC4200-D30 | 2500 | 2800 | 13500×3400×3600 | 46500 | 93 | 85 | 2000",
   "| THCY2700 | YC16VC4500-D30 | 2700 | 3000 | 13500×3400×3600 | 47000 | 93 | 85 | 2000",
   "| THCY3000 | YC16VC4900-D30 | 3000 | 3300 | 13500×3400×3600 | 47500 | 93 | 85 | 2000"
  ]
 },
 {
  "n": 105,
  "url": "https://www.tellhowgenset.com/product/16-kw-550kw-thsy-series-silent-generator-set/",
  "title": "16kW-550kW THSY series silent generator set | Yuchai Engines, Ultra-Quiet Design",
  "header": [
   "| Model | Engine model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Noise (no load) | Tank capacity",
   "| （kW） | （kW） | mm | （kg） | dB(A)@1m | dB(A)@7m | （L）"
  ],
  "rows": [
   "| THSY16 | YCDV254FHZ-25 | 16 | 17.6 | 2500×980×1580 | 1028 | 72 | 68 | 180",
   "| THSY20 | YCDV254FHZ-35 | 20 | 22 | 2500×980×1580 | 1068 | 72 | 68 | 180",
   "| THSY24 | YCDV254FHZ-40 | 24 | 26 | 2500×980×1580 | 1125 | 73 | 68 | 180",
   "| THSY30 | YCDV254FHZ-50 | 30 | 33 | 2500×1020×1580 | 1210 | 73 | 68 | 180",
   "| THSY40 | YC4D80-D34 | 40 | 44 | 2700×1020×1580 | 1420 | 74 | 70 | 220",
   "| THSY50 | YC4D90-D34 | 50 | 55 | 2700×1020×1580 | 1450 | 74 | 70 | 220",
   "| THSY60 | YC4D105-D34 | 60 | 64 | 2700×1020×1580 | 1495 | 74 | 70 | 220",
   "| THSY80 | YC4D140-D31 | 80 | 88 | 2850×1120×1650 | 1595 | 75 | 71 | 300",
   "| THSY90 | YC4D155-D31 | 90 | 100 | 2850×1120×1650 | 1650 | 75 | 71 | 300",
   "| THSY110 | YC4A190-D30 | 110 | 120 | 3000×1220×1720 | 1880 | 78 | 72 | 300",
   "| THSY120 | YC6A205-D30 | 120 | 132 | 3550×1220×1880 | 2454 | 80 | 75 | 300",
   "| THSY140 | YC6A230-D30 | 140 | 150 | 3550×1220×1880 | 2518 | 80 | 75 | 350",
   "| THSY144 | YC6A245-D30 | 144 | 160 | 3550×1220×1880 | 2620 | 80 | 75 | 350",
   "| THSY150 | YCD6Q33H6-260 | 150 | 165 | 3550×1220×1880 | 2700 | 80 | 75 | 400",
   "| THSY160 | YC6A275-D30 | 160 | 176 | 3550×1220×1850 | 2780 | 80 | 75 | 400",
   "| THSY200 | YCA08350-D30 | 200 | 220 | 4060×1520×2183 | 3650 | 82 | 76 | 620",
   "| THSY250 | YC6MK420-D30 | 250 | 275 | 4060×1520×2183 | 3700 | 82 | 76 | 620",
   "| THSY280 | YC6MK450-D30 | 280 | 300 | 4060×1520×2183 | 3760 | 82 | 76 | 620",
   "| THSY300 | YC6MJ500-D30 | 300 | 330 | 4400×1620×2322 | 4650 | 84 | 78 | 620",
   "| THSY320 | YC6MJ540-D30 | 320 | 340 | 4400×1620×2322 | 4720 | 84 | 78 | 620",
   "| THSY360 | YC6MJ600-D30 | 360 | 400 | 4400×1620×2322 | 4890 | 84 | 78 | 620",
   "| THSY400 | YC6K660-D30 | 400 | 440 | 4600×1720×2502 | 5830 | 86 | 80 | 850",
   "| THSY450 | YC6TD780-D31 | 450 | 500 | 4600×1720×2502 | 6025 | 86 | 80 | 850",
   "| THSY500 | YC6TD840-D31 | 500 | 550 | 4950×1920×2560 | 6680 | 86 | 80 | 1000",
   "| THSY550 | YC6TD900-D31 | 550 | 600 | 4950×1920×2560 | 6850 | 86 | 80 | 1000"
  ]
 },
 {
  "n": 106,
  "url": "https://www.tellhowgenset.com/product/thcs-series-silent-generator-set/",
  "title": "500kW-1800kW THCS Silent Diesel Generator Sets | 500–1800 kW Mitsubishi Engines, Low Noise Design",
  "header": [
   "| Model | Engine model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Noise (no load) | Tank capacity",
   "| （kW） | （kW） | mm | （kg） | dB(A)@1m | dB(A)@7m | （L）"
  ],
  "rows": [
   "| THCS500 | S6R2-PTA-C | 500 | 600 | 6058×2438×2591 | 10870 | 88 | 78 | 1000",
   "| THCS600 | S6R2-PTAA-C | 600 | 660 | 6058×2438×2591 | 10870 | 88 | 78 | 1000",
   "| THCS1000 | S12R-PTA-C | 1000 | 1100 | 9125×2438×2896 | 17100 | 88 | 78 | 2000",
   "| THCS1100 | S12R-PTA2-C | 1100 | 1200 | 9125×2438×2896 | 17300 | 88 | 78 | 2000",
   "| THCS1200 | S12R-PTAA2-C | 1200 | 1320 | 9125×2438×2896 | 18050 | 88 | 78 | 2000",
   "| THCS1350 | S16R-PTA-C | 1350 | 1500 | 12192×2438×2896 | 25000 | 88 | 78 | 2000",
   "| THCS1500 | S16R-PTA2-C | 1500 | 1600 | 12192×2438×2896 | 26000 | 88 | 78 | 2000",
   "| THCS1600 | S16R-PTAA2-C | 1600 | 1800 | 12192×3200×3200 | 26500 | 88 | 78 | 2000",
   "| THCS1800 | S16R2-PTAW-C | 1800 | 2000 | 12192×3200×3200 | 32500 | 88 | 78 | 2000",
   "| THCS1800 | S16R2-A2PTAW-C * | 1800 | 2000 | 12192×3200×3200 | 32500 | 88 | 78 | 2000"
  ]
 },
 {
  "n": 107,
  "url": "https://www.tellhowgenset.com/product/515-kw-2600-kw-thcm-series-silent-generator-set/",
  "title": "515kW-2600kW THCM Series Silent Diesel Generator Sets | 515–2600kW MTU Power Solutions",
  "header": [
   "| Model | Engine model | Prime power | Standby power | Overall size | Weight （Kg） | Noise (no load) | Tank capacity",
   "| （kW） | （kW） | Length (L)×Width (W)×Height (H) | 1m | 7m | （L）"
  ],
  "rows": [
   "| THCM515 | 12V2000G25 | 515 | 560 | 6058X2438X2591 | 10500 | 82 | 74 | 1000L",
   "| THCM640 | 12V2000G65 | 640 | 700 | 6058X2438X2591 | 10800 | 82 | 74 | 1000L",
   "| THCM730 | 16V2000G25 | 730 | 800 | 6058X2438X2591 | 11900 | 85 | 75 | 1000L",
   "| THCM800 | 16V2000G65 | 800 | 880 | 6058X2438X2591 | 11900 | 85 | 75 | 1000L",
   "| THCM910 | 18V2000G65 | 910 | 1000 | 6058X2438X2591 | 12950 | 88 | 78 | 1000L",
   "| THCM1000 | 18V2000G26F | 1000 | 1100 | 6058X2438X2591 | 12800 | 88 | 78 | 1000L",
   "| THCM1320 | 12V4000G23F ★ | 1320 | 1450 | 12192X2438X2896 | 23000 | 86 | 78 | 2000L",
   "| THCM1470 | 12V4000G63F ★ | 1470 | 1610 | 12192X2438X2896 | 23000 | 86 | 78 | 2000L",
   "| THCM1670 | 16V4000G23F ★ | 1670 | 1800 | 12192X2438X2896 | 25500 | 88 | 78 | 2000L",
   "| THCM1800 | 16V4000G63F ★ | 1800 | 2000 | 12192X2438X2896 | 26000 | 88 | 78 | 2000L",
   "| THCM2000 | 20V4000G23F ★ | 2000 | 2200 | 12192X2438X2896 | 30100 | 86 | 80 | 2000L",
   "| THCM2240 | 20V4000G63F ★ | 2240 | 2460 | 12192X2438X2896 | 30450 | 86 | 80 | 2000L",
   "| THCM2400 | 20V4000G63LF ★ | 2400 | 2640 | 12192X2438X2896 | 31050 | 86 | 80 | 2000L",
   "| THCM1100 | 12V4000G14RF | 1100 | 1200 | 12192X2438X2896 | 23000 | 86 | 78 | 2000L",
   "| THCM1320 | 12V4000G14F | 1320 | 1450 | 12192X2438X2896 | 23000 | 86 | 78 | 2000L",
   "| THCM1470 | 12V4000G24F | 1470 | 1610 | 12192X2438X2896 | 23000 | 86 | 78 | 2000L",
   "| THCM1670 | 16V4000G14F | 1670 | 1800 | 12192X2438X2896 | 25500 | 88 | 78 | 2000L",
   "| THCM1800 | 16V4000G24F | 1800 | 2000 | 12192X2438X2896 | 26000 | 88 | 78 | 2000L",
   "| THCM2000 | 20V4000G14F | 2000 | 2200 | 12192X2438X2896 | 30100 | 86 | 80 | 2000L",
   "| THCM2240 | 20V4000G24F | 2240 | 2460 | 12192X2438X2896 | 30450 | 86 | 80 | 2000L",
   "| THCM2400 | 20V4000G34F | 2400 | 2640 | 12192X2438X2896 | 31050 | 86 | 80 | 2000L",
   "| THCM2600 | 20V4000G44F | 2600 | 2860 | 12192X2438X2896 | 32050 | 86 | 80 | 2000L"
  ]
 },
 {
  "n": 108,
  "url": "https://www.tellhowgenset.com/product/1000-kw-1800-kw-thlm-series-diesel-generator-set/",
  "title": "1000kW-1800kW THHS Series Diesel Generator Set with Compact Mitsubishi Engines",
  "header": [
   "| Model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Engine model | Number of cylinders /arrangement | Displacement | Fuel consumption rate | Lubricating oil capacity | Total coolant capacity",
   "| (kW) | (kW) | mm | (Kg) | (L) | g/kw.h | (L) | (L)"
  ],
  "rows": [
   "| THHS1000 | 1000 | 1100 | 5150×2200×2315 | 11900 | S12R-PTA-C | 12/V | 49.03 | 197 | 180 | 250",
   "| THHS1100 | 1100 | 1200 | 5350×2200×2315 | 12100 | S12R-PTA2-C | 12/V | 49.03 | 197 | 180 | 250",
   "| THHS1200 | 1200 | 1320 | 5880×2960×2930 | 12750 | S12R-PTAA2-C | 12/V | 49.03 | 221 | 180 | 250",
   "| THHS1350 | 1350 | 1500 | 6035×2235×2470 | 17000 | S16R-PTA-C | 16/V | 65.37 | 214 | 230 | 310",
   "| THHS1500 | 1500 | 1600 | 6035×2235×2870 | 17300 | S16R-PTA2-C | 16/V | 65.37 | 216 | 230 | 320",
   "| THHS1600 | 1600 | 1800 | 6330×2200×2875 | 14750 | S16R-PTAA2-C | 16/V | 65.37 | 217 | 230 | 330",
   "| THHS1800 | 1800 | 2000 | 6790×2200×2975 | 17100 | S16R2-PTAW-C | 16/V | 79.9 | 201 | 290 | 490",
   "| THHS1800 | 1800 | 2000 | 6880×2555×2975 | 18100 | S16R2-A2PTAW-C * | 16/V | 79.9 | 201 | 290 | 520"
  ]
 },
 {
  "n": 109,
  "url": "https://www.tellhowgenset.com/product/20-kw-520-kw-thsc-series-silent-generator-set/",
  "title": "THSC Silent Diesel Generator Sets | 20–520 kW Compact, Low-Noise Cummins Gensets",
  "header": [
   "| Model | Engine model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Noise (no load) | Tank capacity",
   "| （kW） | （kW） | mm | （kg） | dB(A)@1m | dB(A)@7m | （L）"
  ],
  "rows": [
   "| THSC20 | 4B3.9-G2 | 20 | 22 | 2500×1020×1671 | 1201 | 70 | 62 | 180",
   "| THSC24 | 4B3.9-G12 | 24 | 26 | 2500×1020×1671 | 1220 | 70 | 64 | 180",
   "| THSC30 | 4BT3.9-G2 | 30 | 33 | 2500×1020×1671 | 1265 | 70 | 64 | 180",
   "| THSC45 | 4BTA3.9-G2 | 45 | 50 | 2650×1070×1671 | 1496 | 70 | 64 | 180",
   "| THSC50 | 4BTA3.9-G11 | 50 | 55 | 2650×1070×1671 | 1496 | 70 | 64 | 180",
   "| THSC60 | 4BTA3.9-G11 | 60 | 66 | 2650×1070×1671 | 1562 | 70 | 64 | 180",
   "| THSC68 | 6BT5.9-G2 | 68 | 75 | 3250×1120×1782 | 1944 | 72 | 65 | 300",
   "| THSC75 | 6BT5.9-G2 | 75 | 82 | 3250×1120×1782 | 1988 | 72 | 65 | 300",
   "| THSC80 | 6BT5.9-G2 | 80 | 88 | 3250×1120×1782 | 1988 | 72 | 65 | 300",
   "| THSC90 | 6BTA5.9-G2 | 90 | 100 | 3250×1120×1782 | 2067 | 75 | 69 | 300",
   "| THSC100 | 6BTAA5.9-G2 | 100 | 110 | 3250×1120×1782 | 2038 | 75 | 69 | 300",
   "| THSC120 | 6BTAA5.9-G12 | 120 | 130 | 3550×1120×1880 | 2267 | 75 | 69 | 300",
   "| THSC130 | 6CTA8.3-G2 | 130 | 140 | 3550×1120×1880 | 2494 | 76 | 69 | 350",
   "| THSC145 | 6CTA8.3-G2 | 145 | 160 | 3550×1120×1880 | 2520 | 76 | 69 | 350",
   "| THSC160 | 6CTAA8.3-G2 | 160 | 176 | 3550×1220×1880 | 2524 | 76 | 70 | 350",
   "| THSC200 | 6LTAA8.9-G2 | 200 | 220 | 3650×1220×2102 | 2701 | 78 | 70 | 460",
   "| THSC200 | MTA11-G2 | 200 | 220 | 4060×1520×2193 | 3800 | 79 | 72 | 620",
   "| THSC200 | NT855-GA | 200 | 220 | 4200×1370×2283 | 3977 | 79 | 72 | 620",
   "| THSC220 | NTA855-G1A | 220 | 242 | 4200×1370×2283 | 4000 | 80 | 72 | 620",
   "| THSC250 | NTA855-G1B | 250 | 275 | 4200×1370×2283 | 4040 | 80 | 72 | 620",
   "| THSC280 | NTA855-G2A | 280 | 300 | 4200×1370×2283 | 4074 | 80 | 72 | 620",
   "| THSC300 | NTAA855-G7 | 300 | 330 | 4600×1470×2322 | 4248 | 83 | 73 | 680",
   "| THSC320 | QSNT-G3 * | 320 | 350 | 4600×1570×2372 | 4500 | 83 | 73 | 750",
   "| THSC320 | NTAA855-G7A | 320 | 350 | 4600×1470×2322 | 4268 | 83 | 73 | 680",
   "| THSC360 | QSNT-G4× | 360 | 400 | 4600×1720×2502 | 5385 | 83 | 73 | 850",
   "| THSC360 | KTA19-G3 | 360 | 400 | 4600×1720×2502 | 5385 | 83 | 73 | 850",
   "| THSC400 | KTA19-G3A | 400 | 440 | 4600×1720×2502 | 5385 | 83 | 74 | 850",
   "| THSC440 | KTAA19-G5 | 440 | 500 | 4950×1920×2560 | 6035 | 83 | 74 | 1200",
   "| THSC460 | KTA19-G8 | 460 | 506 | 4950×1920×2560 | 6035 | 85 | 75 | 1200",
   "| THSC500 | KTAA19-G6A | 500 | 550 | 4950×1920×2560 | 6035 | 85 | 75 | 1200",
   "| THSC520 | QSK19-G4 * | 520 | 570 | 5300×2020×2700 | 6500 | 85 | 75 | 1200"
  ]
 },
 {
  "n": 110,
  "url": "https://www.tellhowgenset.com/product/570-kw-1500-kw-thcc-series-silent-generator-set/",
  "title": "570kW-1500kW THCC Silent Diesel Generator Sets | Cummins-Powered, Low-Noise Design",
  "header": [
   "| Model | Engine model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Noise (no load) | Tank capacity",
   "| kW | kW | mm | kg | dB(A)@1m | dB(A)@7m | （L）"
  ],
  "rows": [
   "| THCC570 | KTA38-G1 | 570 | 630 | 6058×2438×2591 | 12090 | 86 | 76 | 1000",
   "| THCC580 | KT38-GA | 580 | 640 | 6058×2438×2591 | 11980 | 86 | 76 | 1000",
   "| THCC600 | KTA38-G2 | 600 | 660 | 6058×2438×2591 | 12090 | 86 | 76 | 1000",
   "| THCC640 | KTA38-G2B | 640 | 700 | 6058×2438×2591 | 12180 | 86 | 76 | 1000",
   "| THCC730 | KTA38-G2A | 730 | 800 | 6058×2438×2591 | 12370 | 86 | 76 | 1000",
   "| THCC730 | QSK38- G26 * | 730 | 800 | 9125×2438×2896 | 15800 | 88 | 78 | 2000",
   "| THCC750 | KTA38-G5E * | 750 | 825 | 9125×2438×2896 | 14220 | 88 | 78 | 2000",
   "| THCC800 | KTA38-G5 | 800 | 880 | 6058×2438×2591 | 12800 | 86 | 76 | 1000",
   "| THCC800 | QSK38- G27 * | 800 | 880 | 9125×2438×2896 | 16000 | 88 | 78 | 2000",
   "| THCC850 | KTA38-G7E * | 850 | 900 | 9125×2438×2896 | 15650 | 88 | 78 | 2000",
   "| THCC900 | KTA38-G9E * | 900 | 1000 | 9125×2438×2896 | 15650 | 88 | 78 | 2000",
   "| THCC910 | QSK38- G28 * | 910 | 1000 | 9125×2438×2896 | 16050 | 88 | 78 | 2000",
   "| THCC1000 | QSK38-G5 * | 1000 | 1100 | 9125×2438×2896 | 15700 | 88 | 80 | 2000",
   "| THCC1000 | KTA38-G9A * | 1000 | 1100 | 9125×2438×2896 | 15500 | 88 | 78 | 2000",
   "| THCC1000 | KTA50-G3 | 1000 | 1100 | 12192×2438×2896 | 18470 | 88 | 80 | 2000",
   "| THCC1100 | KTA50-G8 | 1100 | 1200 | 12192×2438×2896 | 20120 | 88 | 80 | 2000",
   "| THCC1100 | KTA50-G7E * | 1100 | 1200 | 12192×2438×2896 | 19800 | 88 | 80 | 2000",
   "| THCC1200 | KTA50-GS8 | 1200 | 1320 | 12192×2438×2896 | 20120 | 88 | 80 | 2000",
   "| THCC1200 | QSK38- G31 * | 1200 | 1320 | 9125×2438×2896 | 16600 | 88 | 78 | 2000",
   "| THCC1280 | QSK38- G32 * | 1280 | 1400 | 9125×2438×2896 | 16950 | 88 | 78 | 2000",
   "| THCC1350 | KTA50-G15× | 1350 | 1500 | 12192×2438×2896 | 20200 | 88 | 80 | 2000",
   "| THCC1350 | KTA50-G15A * | 1350 | 1500 | 12192×2438×2896 | 20180 | 88 | 80 | 2000",
   "| THCC1500 | KTA50-G16A * | 1500 | 1600 | 12192×2438×2896 | 20180 | 88 | 80 | 2000"
  ]
 },
 {
  "n": 111,
  "url": "https://www.tellhowgenset.com/product/thcy-series-silent-generator-set/",
  "title": "650kW–3000kW THCY Silent Diesel Generator Sets | Yuchai Engines, Low-Noise Design",
  "header": [
   "| Model | Engine model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Noise (no load) | Tank capacity",
   "| （kW） | （kW） | mm | （kg） | dB(A)@1m | dB(A)@7m | （L）"
  ],
  "rows": [
   "| THCY650 | YC6TH1070-D31 | 650 | 710 | 6058×2438×2591 | 13220 | 85 | 79 | 1000",
   "| THCY730 | YC6TH1220-D31 | 730 | 800 | 6058×2438×2591 | 13220 | 85 | 79 | 1000",
   "| THCY800 | YC6TH1320-D31 | 800 | 880 | 9125×2438×2896 | 14010 | 85 | 79 | 2000",
   "| THCY900 | YC6C1520-D31 | 900 | 1000 | 9125×2438×2896 | 18000 | 88 | 82 | 2000",
   "| THCY1000 | YC6C1660-D31 | 1000 | 1100 | 9125×2438×2896 | 18000 | 88 | 82 | 2000",
   "| THCY1100 | YC12VTD1830-D30 | 1100 | 1200 | 9125×2438×2896 | 18000 | 88 | 82 | 2000",
   "| THCY1200 | YC12VTD2000-D30 | 1200 | 1300 | 9125×2438×2896 | 18000 | 88 | 82 | 2000",
   "| THCY1350 | YC16VTD2270-D30 | 1350 | 1500 | 12192×3200×3200 | 24000 | 88 | 82 | 2000",
   "| THCY1500 | YC16VTD2510-D30 | 1500 | 1650 | 12192×3200×3200 | 25000 | 88 | 82 | 2000",
   "| THCY1600 | YC16VTD2700-D30 | 1600 | 1760 | 12192×3200×3200 | 26000 | 88 | 82 | 2000",
   "| THCY1700 | YC12VC2700-D31 | 1700 | 1800 | 13500×3400×3600 | 35500 | 86 | 80 | 2000",
   "| THCY1800 | YC12VC3000-D30 | 1800 | 2000 | 13500×3400×3600 | 37000 | 93 | 85 | 2000",
   "| THCY1800 | YC16VC3000-D31 | 1800 | 2000 | 13500×3400×3600 | 40000 | 93 | 85 | 2000",
   "| THCY2000 | YC16VC3300-D31 | 2000 | 2200 | 13500×3400×3600 | 41000 | 93 | 85 | 2000",
   "| THCY2200 | YC16VC3600-D31 | 2200 | 2400 | 13500×3400×3600 | 41500 | 93 | 85 | 2000",
   "| THCY2400 | YC16VC4000-D31 | 2400 | 2600 | 13500×3400×3600 | 43000 | 93 | 85 | 2000",
   "| THCY2500 | YC16VC4200-D30 | 2500 | 2800 | 13500×3400×3600 | 46500 | 93 | 85 | 2000",
   "| THCY2700 | YC16VC4500-D30 | 2700 | 3000 | 13500×3400×3600 | 47000 | 93 | 85 | 2000",
   "| THCY3000 | YC16VC4900-D30 | 3000 | 3300 | 13500×3400×3600 | 47500 | 93 | 85 | 2000"
  ]
 },
 {
  "n": 112,
  "url": "https://www.tellhowgenset.com/product/thcs-series-silent-generator-set/",
  "title": "500kW-1800kW THCS Silent Diesel Generator Sets | 500–1800 kW Mitsubishi Engines, Low Noise Design",
  "header": [
   "| Model | Engine model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Noise (no load) | Tank capacity",
   "| （kW） | （kW） | mm | （kg） | dB(A)@1m | dB(A)@7m | （L）"
  ],
  "rows": [
   "| THCS500 | S6R2-PTA-C | 500 | 600 | 6058×2438×2591 | 10870 | 88 | 78 | 1000",
   "| THCS600 | S6R2-PTAA-C | 600 | 660 | 6058×2438×2591 | 10870 | 88 | 78 | 1000",
   "| THCS1000 | S12R-PTA-C | 1000 | 1100 | 9125×2438×2896 | 17100 | 88 | 78 | 2000",
   "| THCS1100 | S12R-PTA2-C | 1100 | 1200 | 9125×2438×2896 | 17300 | 88 | 78 | 2000",
   "| THCS1200 | S12R-PTAA2-C | 1200 | 1320 | 9125×2438×2896 | 18050 | 88 | 78 | 2000",
   "| THCS1350 | S16R-PTA-C | 1350 | 1500 | 12192×2438×2896 | 25000 | 88 | 78 | 2000",
   "| THCS1500 | S16R-PTA2-C | 1500 | 1600 | 12192×2438×2896 | 26000 | 88 | 78 | 2000",
   "| THCS1600 | S16R-PTAA2-C | 1600 | 1800 | 12192×3200×3200 | 26500 | 88 | 78 | 2000",
   "| THCS1800 | S16R2-PTAW-C | 1800 | 2000 | 12192×3200×3200 | 32500 | 88 | 78 | 2000",
   "| THCS1800 | S16R2-A2PTAW-C * | 1800 | 2000 | 12192×3200×3200 | 32500 | 88 | 78 | 2000"
  ]
 },
 {
  "n": 113,
  "url": "https://www.tellhowgenset.com/product/515-kw-2600-kw-thcm-series-silent-generator-set/",
  "title": "515kW-2600kW THCM Series Silent Diesel Generator Sets | 515–2600kW MTU Power Solutions",
  "header": [
   "| Model | Engine model | Prime power | Standby power | Overall size | Weight （Kg） | Noise (no load) | Tank capacity",
   "| （kW） | （kW） | Length (L)×Width (W)×Height (H) | 1m | 7m | （L）"
  ],
  "rows": [
   "| THCM515 | 12V2000G25 | 515 | 560 | 6058X2438X2591 | 10500 | 82 | 74 | 1000L",
   "| THCM640 | 12V2000G65 | 640 | 700 | 6058X2438X2591 | 10800 | 82 | 74 | 1000L",
   "| THCM730 | 16V2000G25 | 730 | 800 | 6058X2438X2591 | 11900 | 85 | 75 | 1000L",
   "| THCM800 | 16V2000G65 | 800 | 880 | 6058X2438X2591 | 11900 | 85 | 75 | 1000L",
   "| THCM910 | 18V2000G65 | 910 | 1000 | 6058X2438X2591 | 12950 | 88 | 78 | 1000L",
   "| THCM1000 | 18V2000G26F | 1000 | 1100 | 6058X2438X2591 | 12800 | 88 | 78 | 1000L",
   "| THCM1320 | 12V4000G23F ★ | 1320 | 1450 | 12192X2438X2896 | 23000 | 86 | 78 | 2000L",
   "| THCM1470 | 12V4000G63F ★ | 1470 | 1610 | 12192X2438X2896 | 23000 | 86 | 78 | 2000L",
   "| THCM1670 | 16V4000G23F ★ | 1670 | 1800 | 12192X2438X2896 | 25500 | 88 | 78 | 2000L",
   "| THCM1800 | 16V4000G63F ★ | 1800 | 2000 | 12192X2438X2896 | 26000 | 88 | 78 | 2000L",
   "| THCM2000 | 20V4000G23F ★ | 2000 | 2200 | 12192X2438X2896 | 30100 | 86 | 80 | 2000L",
   "| THCM2240 | 20V4000G63F ★ | 2240 | 2460 | 12192X2438X2896 | 30450 | 86 | 80 | 2000L",
   "| THCM2400 | 20V4000G63LF ★ | 2400 | 2640 | 12192X2438X2896 | 31050 | 86 | 80 | 2000L",
   "| THCM1100 | 12V4000G14RF | 1100 | 1200 | 12192X2438X2896 | 23000 | 86 | 78 | 2000L",
   "| THCM1320 | 12V4000G14F | 1320 | 1450 | 12192X2438X2896 | 23000 | 86 | 78 | 2000L",
   "| THCM1470 | 12V4000G24F | 1470 | 1610 | 12192X2438X2896 | 23000 | 86 | 78 | 2000L",
   "| THCM1670 | 16V4000G14F | 1670 | 1800 | 12192X2438X2896 | 25500 | 88 | 78 | 2000L",
   "| THCM1800 | 16V4000G24F | 1800 | 2000 | 12192X2438X2896 | 26000 | 88 | 78 | 2000L",
   "| THCM2000 | 20V4000G14F | 2000 | 2200 | 12192X2438X2896 | 30100 | 86 | 80 | 2000L",
   "| THCM2240 | 20V4000G24F | 2240 | 2460 | 12192X2438X2896 | 30450 | 86 | 80 | 2000L",
   "| THCM2400 | 20V4000G34F | 2400 | 2640 | 12192X2438X2896 | 31050 | 86 | 80 | 2000L",
   "| THCM2600 | 20V4000G44F | 2600 | 2860 | 12192X2438X2896 | 32050 | 86 | 80 | 2000L"
  ]
 },
 {
  "n": 114,
  "url": "https://www.tellhowgenset.com/pt-pt/product/thcm-series-silent-generator-set/",
  "title": "Série THCM Grupos Geradores Diesel Silenciosos | 515-2600kW MTU Power Solutions",
  "header": [
   "| Model | Engine model | Prime power | Standby power | Overall size | Weight （Kg） | Noise (no load) | Tank capacity",
   "| （kW） | （kW） | Length (L)×Width (W)×Height (H) | 1m | 7m | （L）"
  ],
  "rows": [
   "| THCM515 | 12V2000G25 | 515 | 560 | 6058X2438X2591 | 10500 | 82 | 74 | 1000L",
   "| THCM640 | 12V2000G65 | 640 | 700 | 6058X2438X2591 | 10800 | 82 | 74 | 1000L",
   "| THCM730 | 16V2000G25 | 730 | 800 | 6058X2438X2591 | 11900 | 85 | 75 | 1000L",
   "| THCM800 | 16V2000G65 | 800 | 880 | 6058X2438X2591 | 11900 | 85 | 75 | 1000L",
   "| THCM910 | 18V2000G65 | 910 | 1000 | 6058X2438X2591 | 12950 | 88 | 78 | 1000L",
   "| THCM1000 | 18V2000G26F | 1000 | 1100 | 6058X2438X2591 | 12800 | 88 | 78 | 1000L",
   "| THCM1320 | 12V4000G23F ★ | 1320 | 1450 | 12192X2438X2896 | 23000 | 86 | 78 | 2000L",
   "| THCM1470 | 12V4000G63F ★ | 1470 | 1610 | 12192X2438X2896 | 23000 | 86 | 78 | 2000L",
   "| THCM1670 | 16V4000G23F ★ | 1670 | 1800 | 12192X2438X2896 | 25500 | 88 | 78 | 2000L",
   "| THCM1800 | 16V4000G63F ★ | 1800 | 2000 | 12192X2438X2896 | 26000 | 88 | 78 | 2000L",
   "| THCM2000 | 20V4000G23F ★ | 2000 | 2200 | 12192X2438X2896 | 30100 | 86 | 80 | 2000L",
   "| THCM2240 | 20V4000G63F ★ | 2240 | 2460 | 12192X2438X2896 | 30450 | 86 | 80 | 2000L",
   "| THCM2400 | 20V4000G63LF ★ | 2400 | 2640 | 12192X2438X2896 | 31050 | 86 | 80 | 2000L",
   "| THCM1100 | 12V4000G14RF | 1100 | 1200 | 12192X2438X2896 | 23000 | 86 | 78 | 2000L",
   "| THCM1320 | 12V4000G14F | 1320 | 1450 | 12192X2438X2896 | 23000 | 86 | 78 | 2000L",
   "| THCM1470 | 12V4000G24F | 1470 | 1610 | 12192X2438X2896 | 23000 | 86 | 78 | 2000L",
   "| THCM1670 | 16V4000G14F | 1670 | 1800 | 12192X2438X2896 | 25500 | 88 | 78 | 2000L",
   "| THCM1800 | 16V4000G24F | 1800 | 2000 | 12192X2438X2896 | 26000 | 88 | 78 | 2000L",
   "| THCM2000 | 20V4000G14F | 2000 | 2200 | 12192X2438X2896 | 30100 | 86 | 80 | 2000L",
   "| THCM2240 | 20V4000G24F | 2240 | 2460 | 12192X2438X2896 | 30450 | 86 | 80 | 2000L",
   "| THCM2400 | 20V4000G34F | 2400 | 2640 | 12192X2438X2896 | 31050 | 86 | 80 | 2000L",
   "| THCM2600 | 20V4000G44F | 2600 | 2860 | 12192X2438X2896 | 32050 | 86 | 80 | 2000L"
  ]
 },
 {
  "n": 115,
  "url": "https://www.tellhowgenset.com/product/thlv-series-diesel-generator-set/",
  "title": "160kW-641kW THLV (VOLVO)series diesel generator set",
  "header": [
   "| Model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Engine model | Number of cylinders/arrangement | Displacement | Fuel consumption rate | Lubricating oil capacity | Total coolant capacity",
   "| (kW) | (kW) | mm | (Kg) | (L) | g/kw.h | (L) | (L)"
  ],
  "rows": [
   "| THLV160 | 160 | 180 | 1887×1189×1260 | 1826 | TAD840GE-B | 6/L | 7.15 | 205 | 27 | 41",
   "| THLV200 | 200 | 220 | 2740×1372×1706 | 1930 | TAD851GE ★ | 6/L | 7.7 | 210 | 27 | 41",
   "| THLV200 | 200 | 220 | 2740×1372×1706 | 1930 | TAD841GE | 6/L | 7.7 | 198 | 27 | 41",
   "| THLV230 | 231 | 254 | 2740×1372×1706 | 1930 | TAD852GE ★ | 6/L | 7.7 | 198 | 27 | 41",
   "| THLV240 | 243 | 267 | 2740×1372×1706 | 1930 | TAD842GE | 6/L | 7.7 | 198 | 27 | 41",
   "| THLV250 | 255 | 281 | 3200×1390×1910 | 2760 | TAD1341GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV260 | 260 | 286 | 2860×1372×1710 | 2626 | TAD843GE | 6/L | 7.7 | 198 | 27 | 44",
   "| THLV260 | 260 | 286 | 3060×1275×1615 | 3000 | TAD1351GE ★ | 6/L | 12.78 | 200 | 36 | 44",
   "| THLV280 | 282 | 310 | 3200×1357×1834 | 2950 | TAD1342GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV300 | 302 | 331 | 3100×1357×1634 | 2992 | TAD1343GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV300 | 300 | 330 | 3060×1275×1615 | 3000 | TAD1354GE ★ | 6/L | 12.78 | 196 | 36 | 44",
   "| THLV330 | 329 | 362 | 3100×1357×1615 | 2914 | TAD1344GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV330 | 330 | 360 | 3060×1275×1615 | 3200 | TAD1355GE ★ | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV360 | 365 | 405 | 3060×1301×1665 | 3020 | TAD1345GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV370 | 370 | 407 | 3102×1238×1972 | 3500 | TAD1650GE ★ | 6/L | 16.12 | 202 | 48 | 60",
   "| THLV400 | 404 | 445 | 3050×1302×2124 | 3600 | TAD1641GE-B | 6/L | 16.12 | 200 | 48 | 33",
   "| THLV400 | 400 | 440 | 3102×1238×1972 | 3500 | TAD1651GE ★ | 6/L | 16.12 | 198 | 48 | 60",
   "| THLV480 | 473 | 521 | 3170×1308×1959 | 3325 | TAD1642GE-B | 6/L | 16.12 | 193 | 48 | 60",
   "| THLV480 | 480 | 529 | 3258×1390×1985 | 4000 | TWD1652GE ★ | 6/L | 16.12 | 210 | 48 | 118",
   "| THLV500 | 500 | 550 | 3258×1390×1985 | 4230 | TWD1653GE ★ | 6/L | 16.12 | 208 | 48 | 118",
   "| THLV520 | 521 | 573 | 3481×1617×2023 | 5300 | TWD1644GE | 6/L | 16.12 | 194 | 48 | 160",
   "| THLV520 | 520 | 574 | 3621×1390×1985 | 4500 | TWD1653GE ★ | 6/L | 16.12 | 208 | 48 | 118",
   "| THLV560 | 560 | 616 | 3621×1390×1985 | 4700 | TWD1645GE ★ | 6/L | 16.12 | 191 | 48 | 160",
   "| THLV600 | 600 | 660 | 3914×1839×2554 | 5402 | TWD1744GE | 6/L | 17.26 | 194 | 52 | 180"
  ]
 },
 {
  "n": 115,
  "url": "https://www.tellhowgenset.com/product/thlv-series-diesel-generator-set/",
  "title": "160kW-641kW THLV (VOLVO)series diesel generator set",
  "header": [
   "| Model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Engine model | Number of cylinders/arrangement | Displacement | Fuel consumption rate | Lubricating oil capacity | Total coolant capacity",
   "| (kW) | (kW) | mm | (Kg) | (L) | g/kw.h | (L) | (L)"
  ],
  "rows": [
   "| THLV178 | 178 | 196 | 1887×1189×1260 | 1826 | TAD840GE-B | 6/L | 7.15 | 205 | 27 | 41",
   "| THLV207 | 207 | 228 | 2740×1372×1706 | 1930 | TAD851GE ★ | 6/L | 7.7 | 210 | 27 | 17",
   "| THLV207 | 207 | 228 | 2740×1372×1706 | 1930 | TAD841GE | 6/L | 7.7 | 198 | 27 | 41",
   "| THLV227 | 227 | 250 | 3060×1275×1900 | 1930 | TAD1350GE | 6/L | 7.7 | 200 | 36 | 20",
   "| THLV230 | 230 | 253 | 2740×1372×1706 | 1930 | TAD852GE ★ | 6/L | 7.7 | 198 | 27 | 41",
   "| THLV243 | 243 | 267 | 2740×1372×1706 | 1930 | TAD842GE | 6/L | 7.7 | 198 | 27 | 41",
   "| THLV250 | 250 | 275 | 2740×1372×1706 | 1930 | TAD853GE ★ | 6/L | 7.7 | 189 | 25 | 17",
   "| THLV254 | 254 | 280 | 2860×1372×1710 | 2626 | TAD843GE | 6/L | 7.7 | 198 | 27 | 44",
   "| THLV273 | 273 | 301 | 3200×1390×1910 | 2760 | TAD1341GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV273 | 273 | 300 | 3060×1275×1615 | 3000 | TAD1351GE ★ | 6/L | 12.78 | 200 | 36 | 44",
   "| THLV320 | 320 | 350 | 3060×1275×1615 | 3000 | TAD1354GE ★ | 6/L | 12.78 | 196 | 36 | 44",
   "| THLV321 | 321 | 351 | 3200×1357×1834 | 2950 | TAD1342GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV323 | 323 | 353 | 3060×1275×1615 | 3200 | TAD1355GE ★ | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV328 | 328 | 361 | 3100×1357×1634 | 2992 | TAD1343GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV364 | 364 | 401 | 3100×1357×1615 | 2914 | TAD1344GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV368 | 368 | 431 | 3060×1301×1665 | 3020 | TAD1345GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV409 | 409 | 450 | 3050×1302×2124 | 3600 | TAD1346GE | 6/L | 12.78 | 191 | 36 | 20",
   "| THLV413 | 413 | 454 | 3102×1238×1972 | 3500 | TAD1650GE ★ | 6/L | 16.12 | 202 | 48 | 60",
   "| THLV456 | 456 | 513 | 3050×1302×2124 | 3600 | TAD1641GE-B | 6/L | 16.12 | 200 | 48 | 33",
   "| THLV464 | 464 | 513 | 3102×1238×1972 | 3500 | TAD1651GE ★ | 6/L | 16.12 | 198 | 48 | 60",
   "| THLV500 | 500 | 550 | 3170×1308×1959 | 3325 | TAD1642GE-B | 6/L | 16.12 | 193 | 48 | 60",
   "| THLV547 | 547 | 602 | 3481×1617×2023 | 5300 | TWD1644GE | 6/L | 16.12 | 194 | 48 | 160",
   "| THLV582 | 582 | 640 | 3621×1390×1985 | 4700 | TWD1645GE | 6/L | 16.12 | 191 | 48 | 160",
   "| THLV641 | 641 | 705 | 3914×1839×2554 | 5402 | TWD1744GE | 6/L | 17.26 | 194 | 52 | 180"
  ]
 },
 {
  "n": 116,
  "url": "https://www.tellhowgenset.com/pt-pt/product/thcs-series-silent-generator-set/",
  "title": "THCS Silent Diesel Generator Sets | 500-1800 kW Mitsubishi Engines, Low Noise Design",
  "header": [
   "| Model | Engine model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Noise (no load) | Tank capacity",
   "| （kW） | （kW） | mm | （kg） | dB(A)@1m | dB(A)@7m | （L）"
  ],
  "rows": [
   "| THCS500 | S6R2-PTA-C | 500 | 600 | 6058×2438×2591 | 10870 | 88 | 78 | 1000",
   "| THCS600 | S6R2-PTAA-C | 600 | 660 | 6058×2438×2591 | 10870 | 88 | 78 | 1000",
   "| THCS1000 | S12R-PTA-C | 1000 | 1100 | 9125×2438×2896 | 17100 | 88 | 78 | 2000",
   "| THCS1100 | S12R-PTA2-C | 1100 | 1200 | 9125×2438×2896 | 17300 | 88 | 78 | 2000",
   "| THCS1200 | S12R-PTAA2-C | 1200 | 1320 | 9125×2438×2896 | 18050 | 88 | 78 | 2000",
   "| THCS1350 | S16R-PTA-C | 1350 | 1500 | 12192×2438×2896 | 25000 | 88 | 78 | 2000",
   "| THCS1500 | S16R-PTA2-C | 1500 | 1600 | 12192×2438×2896 | 26000 | 88 | 78 | 2000",
   "| THCS1600 | S16R-PTAA2-C | 1600 | 1800 | 12192×3200×3200 | 26500 | 88 | 78 | 2000",
   "| THCS1800 | S16R2-PTAW-C | 1800 | 2000 | 12192×3200×3200 | 32500 | 88 | 78 | 2000",
   "| THCS1800 | S16R2-A2PTAW-C * | 1800 | 2000 | 12192×3200×3200 | 32500 | 88 | 78 | 2000"
  ]
 },
 {
  "n": 117,
  "url": "https://www.tellhowgenset.com/pt-pt/product/thcy-series-silent-generator-set/",
  "title": "THCY Conjuntos Geradores a Diesel Silenciosos | Motores Yuchai 650-3000 kW, Design de Baixo Ruído",
  "header": [
   "| Model | Engine model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Noise (no load) | Tank capacity",
   "| （kW） | （kW） | mm | （kg） | dB(A)@1m | dB(A)@7m | （L）"
  ],
  "rows": [
   "| THCY650 | YC6TH1070-D31 | 650 | 710 | 6058×2438×2591 | 13220 | 85 | 79 | 1000",
   "| THCY730 | YC6TH1220-D31 | 730 | 800 | 6058×2438×2591 | 13220 | 85 | 79 | 1000",
   "| THCY800 | YC6TH1320-D31 | 800 | 880 | 9125×2438×2896 | 14010 | 85 | 79 | 2000",
   "| THCY900 | YC6C1520-D31 | 900 | 1000 | 9125×2438×2896 | 18000 | 88 | 82 | 2000",
   "| THCY1000 | YC6C1660-D31 | 1000 | 1100 | 9125×2438×2896 | 18000 | 88 | 82 | 2000",
   "| THCY1100 | YC12VTD1830-D30 | 1100 | 1200 | 9125×2438×2896 | 18000 | 88 | 82 | 2000",
   "| THCY1200 | YC12VTD2000-D30 | 1200 | 1300 | 9125×2438×2896 | 18000 | 88 | 82 | 2000",
   "| THCY1350 | YC16VTD2270-D30 | 1350 | 1500 | 12192×3200×3200 | 24000 | 88 | 82 | 2000",
   "| THCY1500 | YC16VTD2510-D30 | 1500 | 1650 | 12192×3200×3200 | 25000 | 88 | 82 | 2000",
   "| THCY1600 | YC16VTD2700-D30 | 1600 | 1760 | 12192×3200×3200 | 26000 | 88 | 82 | 2000",
   "| THCY1700 | YC12VC2700-D31 | 1700 | 1800 | 13500×3400×3600 | 35500 | 86 | 80 | 2000",
   "| THCY1800 | YC12VC3000-D30 | 1800 | 2000 | 13500×3400×3600 | 37000 | 93 | 85 | 2000",
   "| THCY1800 | YC16VC3000-D31 | 1800 | 2000 | 13500×3400×3600 | 40000 | 93 | 85 | 2000",
   "| THCY2000 | YC16VC3300-D31 | 2000 | 2200 | 13500×3400×3600 | 41000 | 93 | 85 | 2000",
   "| THCY2200 | YC16VC3600-D31 | 2200 | 2400 | 13500×3400×3600 | 41500 | 93 | 85 | 2000",
   "| THCY2400 | YC16VC4000-D31 | 2400 | 2600 | 13500×3400×3600 | 43000 | 93 | 85 | 2000",
   "| THCY2500 | YC16VC4200-D30 | 2500 | 2800 | 13500×3400×3600 | 46500 | 93 | 85 | 2000",
   "| THCY2700 | YC16VC4500-D30 | 2700 | 3000 | 13500×3400×3600 | 47000 | 93 | 85 | 2000",
   "| THCY3000 | YC16VC4900-D30 | 3000 | 3300 | 13500×3400×3600 | 47500 | 93 | 85 | 2000"
  ]
 },
 {
  "n": 118,
  "url": "https://www.tellhowgenset.com/pt-pt/product/thlm-series-diesel-generator-set-copy/",
  "title": "Grupos Geradores a Diesel Série THHS | Motores Mitsubishi Compactos de 1000-1800 kW",
  "header": [
   "| Model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Engine model | Number of cylinders /arrangement | Displacement | Fuel consumption rate | Lubricating oil capacity | Total coolant capacity",
   "| (kW) | (kW) | mm | (Kg) | (L) | g/kw.h | (L) | (L)"
  ],
  "rows": [
   "| THHS1000 | 1000 | 1100 | 5150×2200×2315 | 11900 | S12R-PTA-C | 12/V | 49.03 | 197 | 180 | 250",
   "| THHS1100 | 1100 | 1200 | 5350×2200×2315 | 12100 | S12R-PTA2-C | 12/V | 49.03 | 197 | 180 | 250",
   "| THHS1200 | 1200 | 1320 | 5880×2960×2930 | 12750 | S12R-PTAA2-C | 12/V | 49.03 | 221 | 180 | 250",
   "| THHS1350 | 1350 | 1500 | 6035×2235×2470 | 17000 | S16R-PTA-C | 16/V | 65.37 | 214 | 230 | 310",
   "| THHS1500 | 1500 | 1600 | 6035×2235×2870 | 17300 | S16R-PTA2-C | 16/V | 65.37 | 216 | 230 | 320",
   "| THHS1600 | 1600 | 1800 | 6330×2200×2875 | 14750 | S16R-PTAA2-C | 16/V | 65.37 | 217 | 230 | 330",
   "| THHS1800 | 1800 | 2000 | 6790×2200×2975 | 17100 | S16R2-PTAW-C | 16/V | 79.9 | 201 | 290 | 490",
   "| THHS1800 | 1800 | 2000 | 6880×2555×2975 | 18100 | S16R2-A2PTAW-C * | 16/V | 79.9 | 201 | 290 | 520"
  ]
 },
 {
  "n": 119,
  "url": "https://www.tellhowgenset.com/pt-pt/product/thsc-series-silent-generator-set/",
  "title": "Grupos geradores diesel silenciosos THSC | Grupos geradores Cummins compactos e de baixo ruído de 20-520 kW",
  "header": [
   "| Model | Engine model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Noise (no load) | Tank capacity",
   "| （kW） | （kW） | mm | （kg） | dB(A)@1m | dB(A)@7m | （L）"
  ],
  "rows": [
   "| THSC20 | 4B3.9-G2 | 20 | 22 | 2500×1020×1671 | 1201 | 70 | 62 | 180",
   "| THSC24 | 4B3.9-G12 | 24 | 26 | 2500×1020×1671 | 1220 | 70 | 64 | 180",
   "| THSC30 | 4BT3.9-G2 | 30 | 33 | 2500×1020×1671 | 1265 | 70 | 64 | 180",
   "| THSC45 | 4BTA3.9-G2 | 45 | 50 | 2650×1070×1671 | 1496 | 70 | 64 | 180",
   "| THSC50 | 4BTA3.9-G11 | 50 | 55 | 2650×1070×1671 | 1496 | 70 | 64 | 180",
   "| THSC60 | 4BTA3.9-G11 | 60 | 66 | 2650×1070×1671 | 1562 | 70 | 64 | 180",
   "| THSC68 | 6BT5.9-G2 | 68 | 75 | 3250×1120×1782 | 1944 | 72 | 65 | 300",
   "| THSC75 | 6BT5.9-G2 | 75 | 82 | 3250×1120×1782 | 1988 | 72 | 65 | 300",
   "| THSC80 | 6BT5.9-G2 | 80 | 88 | 3250×1120×1782 | 1988 | 72 | 65 | 300",
   "| THSC90 | 6BTA5.9-G2 | 90 | 100 | 3250×1120×1782 | 2067 | 75 | 69 | 300",
   "| THSC100 | 6BTAA5.9-G2 | 100 | 110 | 3250×1120×1782 | 2038 | 75 | 69 | 300",
   "| THSC120 | 6BTAA5.9-G12 | 120 | 130 | 3550×1120×1880 | 2267 | 75 | 69 | 300",
   "| THSC130 | 6CTA8.3-G2 | 130 | 140 | 3550×1120×1880 | 2494 | 76 | 69 | 350",
   "| THSC145 | 6CTA8.3-G2 | 145 | 160 | 3550×1120×1880 | 2520 | 76 | 69 | 350",
   "| THSC160 | 6CTAA8.3-G2 | 160 | 176 | 3550×1220×1880 | 2524 | 76 | 70 | 350",
   "| THSC200 | 6LTAA8.9-G2 | 200 | 220 | 3650×1220×2102 | 2701 | 78 | 70 | 460",
   "| THSC200 | MTA11-G2 | 200 | 220 | 4060×1520×2193 | 3800 | 79 | 72 | 620",
   "| THSC200 | NT855-GA | 200 | 220 | 4200×1370×2283 | 3977 | 79 | 72 | 620",
   "| THSC220 | NTA855-G1A | 220 | 242 | 4200×1370×2283 | 4000 | 80 | 72 | 620",
   "| THSC250 | NTA855-G1B | 250 | 275 | 4200×1370×2283 | 4040 | 80 | 72 | 620",
   "| THSC280 | NTA855-G2A | 280 | 300 | 4200×1370×2283 | 4074 | 80 | 72 | 620",
   "| THSC300 | NTAA855-G7 | 300 | 330 | 4600×1470×2322 | 4248 | 83 | 73 | 680",
   "| THSC320 | QSNT-G3 * | 320 | 350 | 4600×1570×2372 | 4500 | 83 | 73 | 750",
   "| THSC320 | NTAA855-G7A | 320 | 350 | 4600×1470×2322 | 4268 | 83 | 73 | 680",
   "| THSC360 | QSNT-G4× | 360 | 400 | 4600×1720×2502 | 5385 | 83 | 73 | 850",
   "| THSC360 | KTA19-G3 | 360 | 400 | 4600×1720×2502 | 5385 | 83 | 73 | 850",
   "| THSC400 | KTA19-G3A | 400 | 440 | 4600×1720×2502 | 5385 | 83 | 74 | 850",
   "| THSC440 | KTAA19-G5 | 440 | 500 | 4950×1920×2560 | 6035 | 83 | 74 | 1200",
   "| THSC460 | KTA19-G8 | 460 | 506 | 4950×1920×2560 | 6035 | 85 | 75 | 1200",
   "| THSC500 | KTAA19-G6A | 500 | 550 | 4950×1920×2560 | 6035 | 85 | 75 | 1200",
   "| THSC520 | QSK19-G4 * | 520 | 570 | 5300×2020×2700 | 6500 | 85 | 75 | 1200"
  ]
 },
 {
  "n": 120,
  "url": "https://www.tellhowgenset.com/pt-pt/product/thsy-series-silent-generator-set/",
  "title": "THSY Silent Diesel Generator Sets | 16-550 kW Yuchai Engines, Ultra-Quiet Design",
  "header": [
   "| Model | Engine model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Noise (no load) | Tank capacity",
   "| （kW） | （kW） | mm | （kg） | dB(A)@1m | dB(A)@7m | （L）"
  ],
  "rows": [
   "| THSY16 | YCDV254FHZ-25 | 16 | 17.6 | 2500×980×1580 | 1028 | 72 | 68 | 180",
   "| THSY20 | YCDV254FHZ-35 | 20 | 22 | 2500×980×1580 | 1068 | 72 | 68 | 180",
   "| THSY24 | YCDV254FHZ-40 | 24 | 26 | 2500×980×1580 | 1125 | 73 | 68 | 180",
   "| THSY30 | YCDV254FHZ-50 | 30 | 33 | 2500×1020×1580 | 1210 | 73 | 68 | 180",
   "| THSY40 | YC4D80-D34 | 40 | 44 | 2700×1020×1580 | 1420 | 74 | 70 | 220",
   "| THSY50 | YC4D90-D34 | 50 | 55 | 2700×1020×1580 | 1450 | 74 | 70 | 220",
   "| THSY60 | YC4D105-D34 | 60 | 64 | 2700×1020×1580 | 1495 | 74 | 70 | 220",
   "| THSY80 | YC4D140-D31 | 80 | 88 | 2850×1120×1650 | 1595 | 75 | 71 | 300",
   "| THSY90 | YC4D155-D31 | 90 | 100 | 2850×1120×1650 | 1650 | 75 | 71 | 300",
   "| THSY110 | YC4A190-D30 | 110 | 120 | 3000×1220×1720 | 1880 | 78 | 72 | 300",
   "| THSY120 | YC6A205-D30 | 120 | 132 | 3550×1220×1880 | 2454 | 80 | 75 | 300",
   "| THSY140 | YC6A230-D30 | 140 | 150 | 3550×1220×1880 | 2518 | 80 | 75 | 350",
   "| THSY144 | YC6A245-D30 | 144 | 160 | 3550×1220×1880 | 2620 | 80 | 75 | 350",
   "| THSY150 | YCD6Q33H6-260 | 150 | 165 | 3550×1220×1880 | 2700 | 80 | 75 | 400",
   "| THSY160 | YC6A275-D30 | 160 | 176 | 3550×1220×1850 | 2780 | 80 | 75 | 400",
   "| THSY200 | YCA08350-D30 | 200 | 220 | 4060×1520×2183 | 3650 | 82 | 76 | 620",
   "| THSY250 | YC6MK420-D30 | 250 | 275 | 4060×1520×2183 | 3700 | 82 | 76 | 620",
   "| THSY280 | YC6MK450-D30 | 280 | 300 | 4060×1520×2183 | 3760 | 82 | 76 | 620",
   "| THSY300 | YC6MJ500-D30 | 300 | 330 | 4400×1620×2322 | 4650 | 84 | 78 | 620",
   "| THSY320 | YC6MJ540-D30 | 320 | 340 | 4400×1620×2322 | 4720 | 84 | 78 | 620",
   "| THSY360 | YC6MJ600-D30 | 360 | 400 | 4400×1620×2322 | 4890 | 84 | 78 | 620",
   "| THSY400 | YC6K660-D30 | 400 | 440 | 4600×1720×2502 | 5830 | 86 | 80 | 850",
   "| THSY450 | YC6TD780-D31 | 450 | 500 | 4600×1720×2502 | 6025 | 86 | 80 | 850",
   "| THSY500 | YC6TD840-D31 | 500 | 550 | 4950×1920×2560 | 6680 | 86 | 80 | 1000",
   "| THSY550 | YC6TD900-D31 | 550 | 600 | 4950×1920×2560 | 6850 | 86 | 80 | 1000"
  ]
 },
 {
  "n": 121,
  "url": "https://www.tellhowgenset.com/pt-pt/product/thcc-series-silent-generator-set/",
  "title": "Grupos geradores diesel silenciosos THCC | 570-1500 kW Cummins, design de baixo ruído",
  "header": [
   "| Model | Engine model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Noise (no load) | Tank capacity",
   "| kW | kW | mm | kg | dB(A)@1m | dB(A)@7m | （L）"
  ],
  "rows": [
   "| THCC570 | KTA38-G1 | 570 | 630 | 6058×2438×2591 | 12090 | 86 | 76 | 1000",
   "| THCC580 | KT38-GA | 580 | 640 | 6058×2438×2591 | 11980 | 86 | 76 | 1000",
   "| THCC600 | KTA38-G2 | 600 | 660 | 6058×2438×2591 | 12090 | 86 | 76 | 1000",
   "| THCC640 | KTA38-G2B | 640 | 700 | 6058×2438×2591 | 12180 | 86 | 76 | 1000",
   "| THCC730 | KTA38-G2A | 730 | 800 | 6058×2438×2591 | 12370 | 86 | 76 | 1000",
   "| THCC730 | QSK38- G26 * | 730 | 800 | 9125×2438×2896 | 15800 | 88 | 78 | 2000",
   "| THCC750 | KTA38-G5E * | 750 | 825 | 9125×2438×2896 | 14220 | 88 | 78 | 2000",
   "| THCC800 | KTA38-G5 | 800 | 880 | 6058×2438×2591 | 12800 | 86 | 76 | 1000",
   "| THCC800 | QSK38- G27 * | 800 | 880 | 9125×2438×2896 | 16000 | 88 | 78 | 2000",
   "| THCC850 | KTA38-G7E * | 850 | 900 | 9125×2438×2896 | 15650 | 88 | 78 | 2000",
   "| THCC900 | KTA38-G9E * | 900 | 1000 | 9125×2438×2896 | 15650 | 88 | 78 | 2000",
   "| THCC910 | QSK38- G28 * | 910 | 1000 | 9125×2438×2896 | 16050 | 88 | 78 | 2000",
   "| THCC1000 | QSK38-G5 * | 1000 | 1100 | 9125×2438×2896 | 15700 | 88 | 80 | 2000",
   "| THCC1000 | KTA38-G9A * | 1000 | 1100 | 9125×2438×2896 | 15500 | 88 | 78 | 2000",
   "| THCC1000 | KTA50-G3 | 1000 | 1100 | 12192×2438×2896 | 18470 | 88 | 80 | 2000",
   "| THCC1100 | KTA50-G8 | 1100 | 1200 | 12192×2438×2896 | 20120 | 88 | 80 | 2000",
   "| THCC1100 | KTA50-G7E * | 1100 | 1200 | 12192×2438×2896 | 19800 | 88 | 80 | 2000",
   "| THCC1200 | KTA50-GS8 | 1200 | 1320 | 12192×2438×2896 | 20120 | 88 | 80 | 2000",
   "| THCC1200 | QSK38- G31 * | 1200 | 1320 | 9125×2438×2896 | 16600 | 88 | 78 | 2000",
   "| THCC1280 | QSK38- G32 * | 1280 | 1400 | 9125×2438×2896 | 16950 | 88 | 78 | 2000",
   "| THCC1350 | KTA50-G15× | 1350 | 1500 | 12192×2438×2896 | 20200 | 88 | 80 | 2000",
   "| THCC1350 | KTA50-G15A * | 1350 | 1500 | 12192×2438×2896 | 20180 | 88 | 80 | 2000",
   "| THCC1500 | KTA50-G16A * | 1500 | 1600 | 12192×2438×2896 | 20180 | 88 | 80 | 2000"
  ]
 },
 {
  "n": 122,
  "url": "https://www.tellhowgenset.com/pt-pt/product/thlv-series-diesel-generator-set/",
  "title": "Grupos geradores diesel THLV VOLVO | 160-641W Soluções de energia de reserva industrial",
  "header": [
   "| Model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Engine model | Number of cylinders/arrangement | Displacement | Fuel consumption rate | Lubricating oil capacity | Total coolant capacity",
   "| (kW) | (kW) | mm | (Kg) | (L) | g/kw.h | (L) | (L)"
  ],
  "rows": [
   "| THLV160 | 160 | 180 | 1887×1189×1260 | 1826 | TAD840GE-B | 6/L | 7.15 | 205 | 27 | 41",
   "| THLV200 | 200 | 220 | 2740×1372×1706 | 1930 | TAD851GE ★ | 6/L | 7.7 | 210 | 27 | 41",
   "| THLV200 | 200 | 220 | 2740×1372×1706 | 1930 | TAD841GE | 6/L | 7.7 | 198 | 27 | 41",
   "| THLV230 | 231 | 254 | 2740×1372×1706 | 1930 | TAD852GE ★ | 6/L | 7.7 | 198 | 27 | 41",
   "| THLV240 | 243 | 267 | 2740×1372×1706 | 1930 | TAD842GE | 6/L | 7.7 | 198 | 27 | 41",
   "| THLV250 | 255 | 281 | 3200×1390×1910 | 2760 | TAD1341GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV260 | 260 | 286 | 2860×1372×1710 | 2626 | TAD843GE | 6/L | 7.7 | 198 | 27 | 44",
   "| THLV260 | 260 | 286 | 3060×1275×1615 | 3000 | TAD1351GE ★ | 6/L | 12.78 | 200 | 36 | 44",
   "| THLV280 | 282 | 310 | 3200×1357×1834 | 2950 | TAD1342GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV300 | 302 | 331 | 3100×1357×1634 | 2992 | TAD1343GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV300 | 300 | 330 | 3060×1275×1615 | 3000 | TAD1354GE ★ | 6/L | 12.78 | 196 | 36 | 44",
   "| THLV330 | 329 | 362 | 3100×1357×1615 | 2914 | TAD1344GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV330 | 330 | 360 | 3060×1275×1615 | 3200 | TAD1355GE ★ | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV360 | 365 | 405 | 3060×1301×1665 | 3020 | TAD1345GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV370 | 370 | 407 | 3102×1238×1972 | 3500 | TAD1650GE ★ | 6/L | 16.12 | 202 | 48 | 60",
   "| THLV400 | 404 | 445 | 3050×1302×2124 | 3600 | TAD1641GE-B | 6/L | 16.12 | 200 | 48 | 33",
   "| THLV400 | 400 | 440 | 3102×1238×1972 | 3500 | TAD1651GE ★ | 6/L | 16.12 | 198 | 48 | 60",
   "| THLV480 | 473 | 521 | 3170×1308×1959 | 3325 | TAD1642GE-B | 6/L | 16.12 | 193 | 48 | 60",
   "| THLV480 | 480 | 529 | 3258×1390×1985 | 4000 | TWD1652GE ★ | 6/L | 16.12 | 210 | 48 | 118",
   "| THLV500 | 500 | 550 | 3258×1390×1985 | 4230 | TWD1653GE ★ | 6/L | 16.12 | 208 | 48 | 118",
   "| THLV520 | 521 | 573 | 3481×1617×2023 | 5300 | TWD1644GE | 6/L | 16.12 | 194 | 48 | 160",
   "| THLV520 | 520 | 574 | 3621×1390×1985 | 4500 | TWD1653GE ★ | 6/L | 16.12 | 208 | 48 | 118",
   "| THLV560 | 560 | 616 | 3621×1390×1985 | 4700 | TWD1645GE ★ | 6/L | 16.12 | 191 | 48 | 160",
   "| THLV600 | 600 | 660 | 3914×1839×2554 | 5402 | TWD1744GE | 6/L | 17.26 | 194 | 52 | 180"
  ]
 },
 {
  "n": 122,
  "url": "https://www.tellhowgenset.com/pt-pt/product/thlv-series-diesel-generator-set/",
  "title": "Grupos geradores diesel THLV VOLVO | 160-641W Soluções de energia de reserva industrial",
  "header": [
   "| Model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Engine model | Number of cylinders/arrangement | Displacement | Fuel consumption rate | Lubricating oil capacity | Total coolant capacity",
   "| (kW) | (kW) | mm | (Kg) | (L) | g/kw.h | (L) | (L)"
  ],
  "rows": [
   "| THLV178 | 178 | 196 | 1887×1189×1260 | 1826 | TAD840GE-B | 6/L | 7.15 | 205 | 27 | 41",
   "| THLV207 | 207 | 228 | 2740×1372×1706 | 1930 | TAD851GE ★ | 6/L | 7.7 | 210 | 27 | 17",
   "| THLV207 | 207 | 228 | 2740×1372×1706 | 1930 | TAD841GE | 6/L | 7.7 | 198 | 27 | 41",
   "| THLV227 | 227 | 250 | 3060×1275×1900 | 1930 | TAD1350GE | 6/L | 7.7 | 200 | 36 | 20",
   "| THLV230 | 230 | 253 | 2740×1372×1706 | 1930 | TAD852GE ★ | 6/L | 7.7 | 198 | 27 | 41",
   "| THLV243 | 243 | 267 | 2740×1372×1706 | 1930 | TAD842GE | 6/L | 7.7 | 198 | 27 | 41",
   "| THLV250 | 250 | 275 | 2740×1372×1706 | 1930 | TAD853GE ★ | 6/L | 7.7 | 189 | 25 | 17",
   "| THLV254 | 254 | 280 | 2860×1372×1710 | 2626 | TAD843GE | 6/L | 7.7 | 198 | 27 | 44",
   "| THLV273 | 273 | 301 | 3200×1390×1910 | 2760 | TAD1341GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV273 | 273 | 300 | 3060×1275×1615 | 3000 | TAD1351GE ★ | 6/L | 12.78 | 200 | 36 | 44",
   "| THLV320 | 320 | 350 | 3060×1275×1615 | 3000 | TAD1354GE ★ | 6/L | 12.78 | 196 | 36 | 44",
   "| THLV321 | 321 | 351 | 3200×1357×1834 | 2950 | TAD1342GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV323 | 323 | 353 | 3060×1275×1615 | 3200 | TAD1355GE ★ | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV328 | 328 | 361 | 3100×1357×1634 | 2992 | TAD1343GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV364 | 364 | 401 | 3100×1357×1615 | 2914 | TAD1344GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV368 | 368 | 431 | 3060×1301×1665 | 3020 | TAD1345GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV409 | 409 | 450 | 3050×1302×2124 | 3600 | TAD1346GE | 6/L | 12.78 | 191 | 36 | 20",
   "| THLV413 | 413 | 454 | 3102×1238×1972 | 3500 | TAD1650GE ★ | 6/L | 16.12 | 202 | 48 | 60",
   "| THLV456 | 456 | 513 | 3050×1302×2124 | 3600 | TAD1641GE-B | 6/L | 16.12 | 200 | 48 | 33",
   "| THLV464 | 464 | 513 | 3102×1238×1972 | 3500 | TAD1651GE ★ | 6/L | 16.12 | 198 | 48 | 60",
   "| THLV500 | 500 | 550 | 3170×1308×1959 | 3325 | TAD1642GE-B | 6/L | 16.12 | 193 | 48 | 60",
   "| THLV547 | 547 | 602 | 3481×1617×2023 | 5300 | TWD1644GE | 6/L | 16.12 | 194 | 48 | 160",
   "| THLV582 | 582 | 640 | 3621×1390×1985 | 4700 | TWD1645GE | 6/L | 16.12 | 191 | 48 | 160",
   "| THLV641 | 641 | 705 | 3914×1839×2554 | 5402 | TWD1744GE | 6/L | 17.26 | 194 | 52 | 180"
  ]
 },
 {
  "n": 123,
  "url": "https://www.tellhowgenset.com/product/800-kw-3000-kw-thhy-series-diesel-generator-set/",
  "title": "800-kW00-3000kW THHY Series Diesel Generator Set for Indoor Use",
  "header": [
   "| Model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Engine model | Number of cylinders /arrangement | Displacement | Fuel consumption rate | Lubricating oil capacity | Total coolant capacity",
   "| (kW) | (kW) | mm | (Kg) | (L) | g/kw.h | (L) | (L)"
  ],
  "rows": [
   "| THHY800 | 800 | 880 | 4800×1939×2239 | 8050 | YC6TH1320-D31 * | 6/L | 28.14 | 207 | 113 | 220",
   "| THHY900 | 900 | 1000 | 4843×2150×2393 | 8500 | YC6C1520-D31 * | 6/L | 39.58 | 208 | 175 | 274",
   "| THHY1000 | 1000 | 1100 | 4843×2150×2393 | 8730 | YC6C1660-D31 * | 6/L | 39.58 | 208 | 175 | 274",
   "| THHY1100 | 1100 | 1200 | 5460×2108×2600 | 9970 | YC12VTD1830-D30 * | 12/V | 39.2 | 209 | 210 | 340",
   "| THHY1200 | 1200 | 1300 | 5460×2108×2600 | 10060 | YC12VTD2000-D30 * | 12/V | 39.2 | 210 | 210 | 365",
   "| THHY1350 | 1350 | 1500 | 5600×2310×2720 | 10700 | YC16VTD2270-D30 * | 16/V | 52.26 | 206 | 310 | 550",
   "| THHY1500 | 1500 | 1650 | 5700×2310×2720 | 11000 | YC16VTD2510-D30 * | 16/V | 52.26 | 205 | 310 | 550",
   "| THHY1600 | 1600 | 1760 | 5700×2310×2720 | 11220 | YC16VTD2700-D30 * | 16/V | 52.26 | 200 | 310 | 550",
   "| THHY1700 | 1700 | 1800 | 6426×2555×2890 | 17630 | YC12VC2700-D31 * | 12/V | 79.17 | 204 | 370 | 700",
   "| THHY1800 | 1800 | 2000 | 6760×2770×3305 | 19350 | YC12VC3000-D30 * | 12/V | 79.17 | 211 | 370 | 755",
   "| THHY1800 | 1800 | 2000 | 7440×2555×3170 | 21800 | YC16VC3000-D31 * | 16/V | 105.56 | 206 | 430 | 650",
   "| THHY2000 | 2000 | 2200 | 7640×2555×3170 | 21950 | YC16VC3300-D31 * | 16/V | 105.56 | 206 | 430 | 650",
   "| THHY2200 | 2200 | 2400 | 7740×2555×3170 | 22300 | YC16VC3600-D31 * | 16/V | 105.56 | 207 | 430 | 650",
   "| THHY2400 | 2400 | 2600 | 7740×2555×3305 | 22850 | YC16VC4000-D31 * | 16/V | 105.56 | 211 | 430 | 840",
   "| THHY2500 | 2500 | 2800 | 8300×3150×3400 | 27500 | YC16VC4200-D30 * | 16/V | 105.56 | 206 | 520 | 880",
   "| THHY2700 | 2700 | 3000 | 8300×3150×3400 | 28000 | YC16VC4500-D30 * | 16/V | 105.56 | 209 | 520 | 880",
   "| THHY3000 | 3000 | 3300 | 8300×3150×3400 | 28500 | YC16VC4900-D30 * | 16/V | 105.56 | 214 | 520 | 880"
  ]
 },
 {
  "n": 124,
  "url": "https://www.tellhowgenset.com/product/730-kw-1500-kw-thhc-series-diesel-generator-set/",
  "title": "730kW-1500kW THHC Series Diesel Generator Set with Compact Cummins Engines",
  "header": [
   "| Model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Engine model | Number of cylinders /arrangement | Displacement | Fuel consumption rate | Lubricating oil capacity | Total coolant capacity",
   "| (kW) | (kW) | mm | (Kg) | (L) | g/kw.h | (L) | (L)"
  ],
  "rows": [
   "| THHC730 | 730 | 800 | 5160×1788×2412 | 8000 | KTA38-G2A | 12/V | 38 | 203 | 135 | 223",
   "| THHC730 | 730 | 800 | 5100×2000×2484 | 9450 | QSK38-G9 * | 12/V | 38 | 222 | 171 | 310",
   "| THHC800 | 800 | 880 | 5160×1788×2334 | 8200 | KTA38-G5 | 12/V | 38 | 202 | 135 | 223",
   "| THHC800 | 800 | 880 | 5100×2000×2484 | 9450 | QSK38-G10 * | 12/V | 38 | 218 | 171 | 310",
   "| THHC850 | 850 | 900 | 5700×2138×2482 | 9500 | KTA38-G7E * | 12/V | 38 | 204 | 135 | 380",
   "| THHC900 | 900 | 1000 | 5700×2138×2482 | 9500 | KTA38-G9E * | 12/V | 38 | 203 | 135 | 380",
   "| THHC910 | 910 | 1000 | 5200×2000×2484 | 9700 | QSK38-G11 * | 12/V | 38 | 212 | 171 | 310",
   "| THHC1000 | 1000 | 1100 | 5760×2150×2351 | 9800 | QSK38-G5 * | 12/V | 38 | 208 | 171 | 320",
   "| THHC1000 | 1000 | 1100 | 5700×2138×2541 | 9500 | KTA38-G9A * | 12/V | 38 | 197 | 173 | 410",
   "| THHC1000 | 1000 | 1100 | 5760×2010×2460 | 12100 | KTA50-G3 | 16/V | 50 | 202 | 177 | 320",
   "| THHC1100 | 1100 | 1200 | 6230×2138×2531 | 13400 | KTA50-G8 | 16/V | 50 | 205 | 205 | 361",
   "| THHC1100 | 1100 | 1200 | 6230×2140×2651 | 13600 | KTA50-G7E * | 16/V | 50 | 204 | 177 | 440",
   "| THHC1200 | 1200 | 1320 | 6230×2138×2531 | 13400 | KTA50-GS8 | 16/V | 50 | 204 | 205 | 361",
   "| THHC1200 | 1200 | 1320 | 5300×2000×2484 | 11050 | QSK38-G14 * | 12/V | 38 | 208 | 171 | 310",
   "| THHC1280 | 1280 | 1400 | 5450×2000×2484 | 11450 | QSK38-G15 * | 12/V | 38 | 203 | 171 | 310",
   "| THHC1350 | 1350 | 1500 | 6150×2214×2588 | 13400 | KTA50-G15X | 16/V | 50 | 195 | 205 | 460",
   "| THHC1350 | 1350 | 1500 | 6150×2238×2740 | 13350 | KTA50-G15A * | 16/V | 50 | 195 | 223 | 460",
   "| THHC1500 | 1500 | 1600 | 6150×2238×2740 | 13500 | KTA50-G16A * | 16/V | 50 | 204 | 223 | 460"
  ]
 },
 {
  "n": 125,
  "url": "https://www.tellhowgenset.com/pt-pt/product/thhy-series-diesel-generator-set/",
  "title": "Grupos geradores a diesel THHY | 800-3000 kW Soluções compactas de energia para interiores",
  "header": [
   "| Model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Engine model | Number of cylinders /arrangement | Displacement | Fuel consumption rate | Lubricating oil capacity | Total coolant capacity",
   "| (kW) | (kW) | mm | (Kg) | (L) | g/kw.h | (L) | (L)"
  ],
  "rows": [
   "| THHY800 | 800 | 880 | 4800×1939×2239 | 8050 | YC6TH1320-D31 * | 6/L | 28.14 | 207 | 113 | 220",
   "| THHY900 | 900 | 1000 | 4843×2150×2393 | 8500 | YC6C1520-D31 * | 6/L | 39.58 | 208 | 175 | 274",
   "| THHY1000 | 1000 | 1100 | 4843×2150×2393 | 8730 | YC6C1660-D31 * | 6/L | 39.58 | 208 | 175 | 274",
   "| THHY1100 | 1100 | 1200 | 5460×2108×2600 | 9970 | YC12VTD1830-D30 * | 12/V | 39.2 | 209 | 210 | 340",
   "| THHY1200 | 1200 | 1300 | 5460×2108×2600 | 10060 | YC12VTD2000-D30 * | 12/V | 39.2 | 210 | 210 | 365",
   "| THHY1350 | 1350 | 1500 | 5600×2310×2720 | 10700 | YC16VTD2270-D30 * | 16/V | 52.26 | 206 | 310 | 550",
   "| THHY1500 | 1500 | 1650 | 5700×2310×2720 | 11000 | YC16VTD2510-D30 * | 16/V | 52.26 | 205 | 310 | 550",
   "| THHY1600 | 1600 | 1760 | 5700×2310×2720 | 11220 | YC16VTD2700-D30 * | 16/V | 52.26 | 200 | 310 | 550",
   "| THHY1700 | 1700 | 1800 | 6426×2555×2890 | 17630 | YC12VC2700-D31 * | 12/V | 79.17 | 204 | 370 | 700",
   "| THHY1800 | 1800 | 2000 | 6760×2770×3305 | 19350 | YC12VC3000-D30 * | 12/V | 79.17 | 211 | 370 | 755",
   "| THHY1800 | 1800 | 2000 | 7440×2555×3170 | 21800 | YC16VC3000-D31 * | 16/V | 105.56 | 206 | 430 | 650",
   "| THHY2000 | 2000 | 2200 | 7640×2555×3170 | 21950 | YC16VC3300-D31 * | 16/V | 105.56 | 206 | 430 | 650",
   "| THHY2200 | 2200 | 2400 | 7740×2555×3170 | 22300 | YC16VC3600-D31 * | 16/V | 105.56 | 207 | 430 | 650",
   "| THHY2400 | 2400 | 2600 | 7740×2555×3305 | 22850 | YC16VC4000-D31 * | 16/V | 105.56 | 211 | 430 | 840",
   "| THHY2500 | 2500 | 2800 | 8300×3150×3400 | 27500 | YC16VC4200-D30 * | 16/V | 105.56 | 206 | 520 | 880",
   "| THHY2700 | 2700 | 3000 | 8300×3150×3400 | 28000 | YC16VC4500-D30 * | 16/V | 105.56 | 209 | 520 | 880",
   "| THHY3000 | 3000 | 3300 | 8300×3150×3400 | 28500 | YC16VC4900-D30 * | 16/V | 105.56 | 214 | 520 | 880"
  ]
 },
 {
  "n": 126,
  "url": "https://www.tellhowgenset.com/product/730-kw-2600-kw-thhm-series-diesel-generator-set/",
  "title": "730kW-2600kW THHM Series Diesel Generator Set with MTU Engines",
  "header": [
   "| Model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Engine model | Number of cylinders /arrangement | Displacement | Fuel consumption rate | Lubricating oil capacity | Total coolant capacity",
   "| (kW) | (kW) | mm | (Kg) | (L) | g/kw.h | (L) | (L)"
  ],
  "rows": [
   "| THHM730 | 730 | 800 | 4780×1650×2310 | 7960 | 16V2000G25 | 16/V | 31.84 | 198 | 102 | 200",
   "| THHM800 | 800 | 880 | 4780×1650×2310 | 7960 | 16V2000G65 | 16/V | 31.84 | 198 | 102 | 200",
   "| THHM910 | 910 | 1000 | 5060×1936×2185 | 8740 | 18V2000G65 | 18/V | 35.82 | 202 | 130 | 232",
   "| THHM1000 | 1000 | 1100 | 5060×1936×2185 | 8740 | 18V2000G26F | 18/V | 40.2 | 189 | 130 | 232",
   "| THHM1320 | 1320 | 1450 | 6062×2252×2543 | 14740 | 12V4000G23F ★ | 12/V | 57.2 | 189 | 260 | 520",
   "| THHM1470 | 1470 | 1610 | 6062×2252×2543 | 14990 | 12V4000G63F ★ | 12/V | 57.2 | 193 | 260 | 570",
   "| THHM1670 | 1670 | 1800 | 6539×2334×2583 | 16680 | 16V4000G23F ★ | 16/V | 76.3 | 192 | 300 | 685",
   "| THHM1800 | 1800 | 2000 | 6539×2334×2583 | 16680 | 16V4000G63F ★ | 16/V | 76.3 | 191 | 300 | 730",
   "| THHM2000 | 2000 | 2200 | 7171×2555×2706 | 19450 | 20V4000G23F ★ | 20/V | 95.4 | 195 | 390 | 795",
   "| THHM2240 | 2240 | 2460 | 7171×2555×2706 | 20000 | 20V4000G63F ★ | 20/V | 95.4 | 193 | 390 | 825",
   "| THHM2400 | 2400 | 2640 | 7271×2555×2706 | 20800 | 20V4000G63LF ★ | 20/V | 95.4 | 192 | 390 | 850",
   "| THHM1100 | 1100 | 1200 | 6000×2252×2543 | 14140 | 12V4000G14RF | 12/V | 57.2 | 192 | 260 | 520",
   "| THHM1320 | 1320 | 1450 | 6062×2252×2543 | 14740 | 12V4000G14F | 12/V | 57.2 | 189 | 260 | 520",
   "| THHM1470 | 1470 | 1610 | 6062×2252×2543 | 14990 | 12V4000G24F | 12/V | 57.2 | 193 | 260 | 570",
   "| THHM1670 | 1670 | 1800 | 6539×2334×2583 | 16680 | 16V4000G14F | 16/V | 76.3 | 192 | 300 | 685",
   "| THHM1800 | 1800 | 2000 | 6539×2334×2583 | 16680 | 16V4000G24F | 16/V | 76.3 | 191 | 300 | 730",
   "| THHM2000 | 2000 | 2200 | 7171×2555×2706 | 19450 | 20V4000G14F | 20/V | 95.4 | 195 | 390 | 795",
   "| THHM2240 | 2240 | 2460 | 7171×2555×2706 | 20000 | 20V4000G24F | 20/V | 95.4 | 193 | 390 | 825",
   "| THHM2400 | 2400 | 2640 | 7271×2555×2706 | 20800 | 20V4000G34F | 20/V | 95.4 | 192 | 390 | 850",
   "| THHM2600 | 2600 | 2860 | 7410×2555×2980 | 22000 | 20V4000G44F | 20/V | 95.4 | 193 | 390 | 870"
  ]
 },
 {
  "n": 127,
  "url": "https://www.tellhowgenset.com/pt-pt/product/thhc-series-diesel-generator-set/",
  "title": "Grupos geradores a diesel da série THHC | Geradores compactos Cummins de 730-1500 kW",
  "header": [
   "| Model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Engine model | Number of cylinders /arrangement | Displacement | Fuel consumption rate | Lubricating oil capacity | Total coolant capacity",
   "| (kW) | (kW) | mm | (Kg) | (L) | g/kw.h | (L) | (L)"
  ],
  "rows": [
   "| THHC730 | 730 | 800 | 5160×1788×2412 | 8000 | KTA38-G2A | 12/V | 38 | 203 | 135 | 223",
   "| THHC730 | 730 | 800 | 5100×2000×2484 | 9450 | QSK38-G9 * | 12/V | 38 | 222 | 171 | 310",
   "| THHC800 | 800 | 880 | 5160×1788×2334 | 8200 | KTA38-G5 | 12/V | 38 | 202 | 135 | 223",
   "| THHC800 | 800 | 880 | 5100×2000×2484 | 9450 | QSK38-G10 * | 12/V | 38 | 218 | 171 | 310",
   "| THHC850 | 850 | 900 | 5700×2138×2482 | 9500 | KTA38-G7E * | 12/V | 38 | 204 | 135 | 380",
   "| THHC900 | 900 | 1000 | 5700×2138×2482 | 9500 | KTA38-G9E * | 12/V | 38 | 203 | 135 | 380",
   "| THHC910 | 910 | 1000 | 5200×2000×2484 | 9700 | QSK38-G11 * | 12/V | 38 | 212 | 171 | 310",
   "| THHC1000 | 1000 | 1100 | 5760×2150×2351 | 9800 | QSK38-G5 * | 12/V | 38 | 208 | 171 | 320",
   "| THHC1000 | 1000 | 1100 | 5700×2138×2541 | 9500 | KTA38-G9A * | 12/V | 38 | 197 | 173 | 410",
   "| THHC1000 | 1000 | 1100 | 5760×2010×2460 | 12100 | KTA50-G3 | 16/V | 50 | 202 | 177 | 320",
   "| THHC1100 | 1100 | 1200 | 6230×2138×2531 | 13400 | KTA50-G8 | 16/V | 50 | 205 | 205 | 361",
   "| THHC1100 | 1100 | 1200 | 6230×2140×2651 | 13600 | KTA50-G7E * | 16/V | 50 | 204 | 177 | 440",
   "| THHC1200 | 1200 | 1320 | 6230×2138×2531 | 13400 | KTA50-GS8 | 16/V | 50 | 204 | 205 | 361",
   "| THHC1200 | 1200 | 1320 | 5300×2000×2484 | 11050 | QSK38-G14 * | 12/V | 38 | 208 | 171 | 310",
   "| THHC1280 | 1280 | 1400 | 5450×2000×2484 | 11450 | QSK38-G15 * | 12/V | 38 | 203 | 171 | 310",
   "| THHC1350 | 1350 | 1500 | 6150×2214×2588 | 13400 | KTA50-G15X | 16/V | 50 | 195 | 205 | 460",
   "| THHC1350 | 1350 | 1500 | 6150×2238×2740 | 13350 | KTA50-G15A * | 16/V | 50 | 195 | 223 | 460",
   "| THHC1500 | 1500 | 1600 | 6150×2238×2740 | 13500 | KTA50-G16A * | 16/V | 50 | 204 | 223 | 460"
  ]
 },
 {
  "n": 128,
  "url": "https://www.tellhowgenset.com/product/thlv-series-diesel-generator-set/",
  "title": "160kW-641kW THLV (VOLVO)series diesel generator set",
  "header": [
   "| Model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Engine model | Number of cylinders/arrangement | Displacement | Fuel consumption rate | Lubricating oil capacity | Total coolant capacity",
   "| (kW) | (kW) | mm | (Kg) | (L) | g/kw.h | (L) | (L)"
  ],
  "rows": [
   "| THLV160 | 160 | 180 | 1887×1189×1260 | 1826 | TAD840GE-B | 6/L | 7.15 | 205 | 27 | 41",
   "| THLV200 | 200 | 220 | 2740×1372×1706 | 1930 | TAD851GE ★ | 6/L | 7.7 | 210 | 27 | 41",
   "| THLV200 | 200 | 220 | 2740×1372×1706 | 1930 | TAD841GE | 6/L | 7.7 | 198 | 27 | 41",
   "| THLV230 | 231 | 254 | 2740×1372×1706 | 1930 | TAD852GE ★ | 6/L | 7.7 | 198 | 27 | 41",
   "| THLV240 | 243 | 267 | 2740×1372×1706 | 1930 | TAD842GE | 6/L | 7.7 | 198 | 27 | 41",
   "| THLV250 | 255 | 281 | 3200×1390×1910 | 2760 | TAD1341GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV260 | 260 | 286 | 2860×1372×1710 | 2626 | TAD843GE | 6/L | 7.7 | 198 | 27 | 44",
   "| THLV260 | 260 | 286 | 3060×1275×1615 | 3000 | TAD1351GE ★ | 6/L | 12.78 | 200 | 36 | 44",
   "| THLV280 | 282 | 310 | 3200×1357×1834 | 2950 | TAD1342GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV300 | 302 | 331 | 3100×1357×1634 | 2992 | TAD1343GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV300 | 300 | 330 | 3060×1275×1615 | 3000 | TAD1354GE ★ | 6/L | 12.78 | 196 | 36 | 44",
   "| THLV330 | 329 | 362 | 3100×1357×1615 | 2914 | TAD1344GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV330 | 330 | 360 | 3060×1275×1615 | 3200 | TAD1355GE ★ | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV360 | 365 | 405 | 3060×1301×1665 | 3020 | TAD1345GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV370 | 370 | 407 | 3102×1238×1972 | 3500 | TAD1650GE ★ | 6/L | 16.12 | 202 | 48 | 60",
   "| THLV400 | 404 | 445 | 3050×1302×2124 | 3600 | TAD1641GE-B | 6/L | 16.12 | 200 | 48 | 33",
   "| THLV400 | 400 | 440 | 3102×1238×1972 | 3500 | TAD1651GE ★ | 6/L | 16.12 | 198 | 48 | 60",
   "| THLV480 | 473 | 521 | 3170×1308×1959 | 3325 | TAD1642GE-B | 6/L | 16.12 | 193 | 48 | 60",
   "| THLV480 | 480 | 529 | 3258×1390×1985 | 4000 | TWD1652GE ★ | 6/L | 16.12 | 210 | 48 | 118",
   "| THLV500 | 500 | 550 | 3258×1390×1985 | 4230 | TWD1653GE ★ | 6/L | 16.12 | 208 | 48 | 118",
   "| THLV520 | 521 | 573 | 3481×1617×2023 | 5300 | TWD1644GE | 6/L | 16.12 | 194 | 48 | 160",
   "| THLV520 | 520 | 574 | 3621×1390×1985 | 4500 | TWD1653GE ★ | 6/L | 16.12 | 208 | 48 | 118",
   "| THLV560 | 560 | 616 | 3621×1390×1985 | 4700 | TWD1645GE ★ | 6/L | 16.12 | 191 | 48 | 160",
   "| THLV600 | 600 | 660 | 3914×1839×2554 | 5402 | TWD1744GE | 6/L | 17.26 | 194 | 52 | 180"
  ]
 },
 {
  "n": 128,
  "url": "https://www.tellhowgenset.com/product/thlv-series-diesel-generator-set/",
  "title": "160kW-641kW THLV (VOLVO)series diesel generator set",
  "header": [
   "| Model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Engine model | Number of cylinders/arrangement | Displacement | Fuel consumption rate | Lubricating oil capacity | Total coolant capacity",
   "| (kW) | (kW) | mm | (Kg) | (L) | g/kw.h | (L) | (L)"
  ],
  "rows": [
   "| THLV178 | 178 | 196 | 1887×1189×1260 | 1826 | TAD840GE-B | 6/L | 7.15 | 205 | 27 | 41",
   "| THLV207 | 207 | 228 | 2740×1372×1706 | 1930 | TAD851GE ★ | 6/L | 7.7 | 210 | 27 | 17",
   "| THLV207 | 207 | 228 | 2740×1372×1706 | 1930 | TAD841GE | 6/L | 7.7 | 198 | 27 | 41",
   "| THLV227 | 227 | 250 | 3060×1275×1900 | 1930 | TAD1350GE | 6/L | 7.7 | 200 | 36 | 20",
   "| THLV230 | 230 | 253 | 2740×1372×1706 | 1930 | TAD852GE ★ | 6/L | 7.7 | 198 | 27 | 41",
   "| THLV243 | 243 | 267 | 2740×1372×1706 | 1930 | TAD842GE | 6/L | 7.7 | 198 | 27 | 41",
   "| THLV250 | 250 | 275 | 2740×1372×1706 | 1930 | TAD853GE ★ | 6/L | 7.7 | 189 | 25 | 17",
   "| THLV254 | 254 | 280 | 2860×1372×1710 | 2626 | TAD843GE | 6/L | 7.7 | 198 | 27 | 44",
   "| THLV273 | 273 | 301 | 3200×1390×1910 | 2760 | TAD1341GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV273 | 273 | 300 | 3060×1275×1615 | 3000 | TAD1351GE ★ | 6/L | 12.78 | 200 | 36 | 44",
   "| THLV320 | 320 | 350 | 3060×1275×1615 | 3000 | TAD1354GE ★ | 6/L | 12.78 | 196 | 36 | 44",
   "| THLV321 | 321 | 351 | 3200×1357×1834 | 2950 | TAD1342GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV323 | 323 | 353 | 3060×1275×1615 | 3200 | TAD1355GE ★ | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV328 | 328 | 361 | 3100×1357×1634 | 2992 | TAD1343GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV364 | 364 | 401 | 3100×1357×1615 | 2914 | TAD1344GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV368 | 368 | 431 | 3060×1301×1665 | 3020 | TAD1345GE-B | 6/L | 12.78 | 192 | 36 | 44",
   "| THLV409 | 409 | 450 | 3050×1302×2124 | 3600 | TAD1346GE | 6/L | 12.78 | 191 | 36 | 20",
   "| THLV413 | 413 | 454 | 3102×1238×1972 | 3500 | TAD1650GE ★ | 6/L | 16.12 | 202 | 48 | 60",
   "| THLV456 | 456 | 513 | 3050×1302×2124 | 3600 | TAD1641GE-B | 6/L | 16.12 | 200 | 48 | 33",
   "| THLV464 | 464 | 513 | 3102×1238×1972 | 3500 | TAD1651GE ★ | 6/L | 16.12 | 198 | 48 | 60",
   "| THLV500 | 500 | 550 | 3170×1308×1959 | 3325 | TAD1642GE-B | 6/L | 16.12 | 193 | 48 | 60",
   "| THLV547 | 547 | 602 | 3481×1617×2023 | 5300 | TWD1644GE | 6/L | 16.12 | 194 | 48 | 160",
   "| THLV582 | 582 | 640 | 3621×1390×1985 | 4700 | TWD1645GE | 6/L | 16.12 | 191 | 48 | 160",
   "| THLV641 | 641 | 705 | 3914×1839×2554 | 5402 | TWD1744GE | 6/L | 17.26 | 194 | 52 | 180"
  ]
 },
 {
  "n": 129,
  "url": "https://www.tellhowgenset.com/pt-pt/product/thhm-series-diesel-generator-set/",
  "title": "Grupos geradores a diesel da série THHM | Motores MTU de 730-2600 kW, design compacto",
  "header": [
   "| Model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Engine model | Number of cylinders /arrangement | Displacement | Fuel consumption rate | Lubricating oil capacity | Total coolant capacity",
   "| (kW) | (kW) | mm | (Kg) | (L) | g/kw.h | (L) | (L)"
  ],
  "rows": [
   "| THHM730 | 730 | 800 | 4780×1650×2310 | 7960 | 16V2000G25 | 16/V | 31.84 | 198 | 102 | 200",
   "| THHM800 | 800 | 880 | 4780×1650×2310 | 7960 | 16V2000G65 | 16/V | 31.84 | 198 | 102 | 200",
   "| THHM910 | 910 | 1000 | 5060×1936×2185 | 8740 | 18V2000G65 | 18/V | 35.82 | 202 | 130 | 232",
   "| THHM1000 | 1000 | 1100 | 5060×1936×2185 | 8740 | 18V2000G26F | 18/V | 40.2 | 189 | 130 | 232",
   "| THHM1320 | 1320 | 1450 | 6062×2252×2543 | 14740 | 12V4000G23F ★ | 12/V | 57.2 | 189 | 260 | 520",
   "| THHM1470 | 1470 | 1610 | 6062×2252×2543 | 14990 | 12V4000G63F ★ | 12/V | 57.2 | 193 | 260 | 570",
   "| THHM1670 | 1670 | 1800 | 6539×2334×2583 | 16680 | 16V4000G23F ★ | 16/V | 76.3 | 192 | 300 | 685",
   "| THHM1800 | 1800 | 2000 | 6539×2334×2583 | 16680 | 16V4000G63F ★ | 16/V | 76.3 | 191 | 300 | 730",
   "| THHM2000 | 2000 | 2200 | 7171×2555×2706 | 19450 | 20V4000G23F ★ | 20/V | 95.4 | 195 | 390 | 795",
   "| THHM2240 | 2240 | 2460 | 7171×2555×2706 | 20000 | 20V4000G63F ★ | 20/V | 95.4 | 193 | 390 | 825",
   "| THHM2400 | 2400 | 2640 | 7271×2555×2706 | 20800 | 20V4000G63LF ★ | 20/V | 95.4 | 192 | 390 | 850",
   "| THHM1100 | 1100 | 1200 | 6000×2252×2543 | 14140 | 12V4000G14RF | 12/V | 57.2 | 192 | 260 | 520",
   "| THHM1320 | 1320 | 1450 | 6062×2252×2543 | 14740 | 12V4000G14F | 12/V | 57.2 | 189 | 260 | 520",
   "| THHM1470 | 1470 | 1610 | 6062×2252×2543 | 14990 | 12V4000G24F | 12/V | 57.2 | 193 | 260 | 570",
   "| THHM1670 | 1670 | 1800 | 6539×2334×2583 | 16680 | 16V4000G14F | 16/V | 76.3 | 192 | 300 | 685",
   "| THHM1800 | 1800 | 2000 | 6539×2334×2583 | 16680 | 16V4000G24F | 16/V | 76.3 | 191 | 300 | 730",
   "| THHM2000 | 2000 | 2200 | 7171×2555×2706 | 19450 | 20V4000G14F | 20/V | 95.4 | 195 | 390 | 795",
   "| THHM2240 | 2240 | 2460 | 7171×2555×2706 | 20000 | 20V4000G24F | 20/V | 95.4 | 193 | 390 | 825",
   "| THHM2400 | 2400 | 2640 | 7271×2555×2706 | 20800 | 20V4000G34F | 20/V | 95.4 | 192 | 390 | 850",
   "| THHM2600 | 2600 | 2860 | 7410×2555×2980 | 22000 | 20V4000G44F | 20/V | 95.4 | 193 | 390 | 870"
  ]
 }
]
