[
 {
  "n": 101,
  "url": "https://www.victorygenerator.com/faw/10kva-68kva-faw-xichai-diesel-generator-set.html",
  "title": "10KVA~68KVA FAW-Xichai Diesel Generator Set",
  "header": [
   "| Genset model | Frequency (Hz) | Prime Power | Standby Power | Engine | Cylinder. | Air intake way | Combustion chamber | Displacement (L) | Bore*Stroke (mm) | Stable Timing Rate（%） | Fuel consumption (g/kW.h) | SIZE for silent type (L*W*H/mm)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V12XC | 50 | 10 | 12.5 | 12 | 15 | 4DW81-23D | 4 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 1700*900*1130",
   "| V14XC | 50 | 12 | 15 | 14 | 17.5 | 4DW81-23D | 4 | Natural | Direct injection | 1.809 | 80*90 | ≤5 | ≤249 | 1700*900*1130",
   "| V18XC | 50 | 16 | 20 | 18 | 22.5 | 4DW91-29D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 1950*900*1150",
   "| V22XC | 50 | 20 | 25 | 22 | 27.5 | 4DW92-35D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 1950*900*1150",
   "| V26XC | 50 | 24 | 30 | 26 | 32.5 | 4DW92-39D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 2050*900*1150",
   "| V33XC | 50 | 30 | 37.5 | 33 | 41 | 4DX21-53D | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2050*900*1150",
   "| V45XC | 50 | 40 | 50 | 45 | 56.25 | 4DX22-65D | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*1000*1200",
   "| V55XC | 50 | 50 | 62.5 | 55 | 68.75 | 4DX23-78D | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*1000*1200"
  ]
 },
 {
  "n": 101,
  "url": "https://www.victorygenerator.com/faw/10kva-68kva-faw-xichai-diesel-generator-set.html",
  "title": "10KVA~68KVA FAW-Xichai Diesel Generator Set",
  "header": [
   "| Genset model | Frequency (Hz) | Prime Power | Standby Power | Engine | Cylinder No. | Air intake way | Combustion chamber | Displacement (L) | Bore*Stroke (mm) | Stable Timing Rate（%） | Fuel consumption (g/kW.h) | SIZE for silent type (L*W*H/mm)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V14XC | 60 | 12 | 15 | 14 | 17.5 | 4DW81-28D | 4 | Natural | Direct injection | 1.809 | 80*90 | ≤5 | ≤249 | 1700*900*1130",
   "| V18XC | 60 | 16 | 20 | 18 | 22.5 | 4DW81-28D | 4 | Natural | Direct injection | 2.156 | 85*95 | ≤5 | ≤245 | 1700*900*1130",
   "| V22XC | 60 | 20 | 25 | 22 | 27.5 | 4DW91-38D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 1950*900*1150",
   "| V26XC | 60 | 24 | 30 | 26 | 32.5 | 4DW91-38D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 1950*900*1150",
   "| V33XC | 60 | 30 | 37.5 | 33 | 41.25 | 4DW93-50D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 2050*900*1150",
   "| V45XC | 60 | 40 | 50 | 45 | 56.25 | 4DX22-60D | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2050*900*1150",
   "| V55XC | 60 | 50 | 62.5 | 55 | 68.75 | 4DX23-82D | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*1000*1200"
  ]
 },
 {
  "n": 102,
  "url": "https://www.victorygenerator.com/brushless-alternator/5kva-1625kva-victory-brushless-alternator.html",
  "title": "5KVA~1625KVA Victory Brushless Alternator",
  "header": [
   "| New Model | Old Model | 60HZ 380-400V Standard | 60HZ/416V or YY 208V | 60HZ/440-460V or YY 220V | 60HZ /480V or YY 240V | 60HZ/380-400V Special winding)",
   "| KW/Cont. | KW/Standby | KW/Cont. | KW/Standby | KW/Cont. | KW/Standby | KW/Cont. | KW/Standby | KW/Cont. | KW/Standby"
  ],
  "rows": [
   "| LA106 | VHG-6KW | 5.2 | 5.72 | 6 | 6.5 | 6.5 | 7.0 | 6.5 | 7.0 | |",
   "| LA108 | VHG-10KW | 8 | 8.8 | 8.4 | 9.1 | 9.6 | 10.3 | 9.6 | 10.3 | |",
   "| LA110 | VHG-12KW | 10 | 11 | 11.2 | 12.1 | 12.5 | 13.4 | 12.5 | 13.4 | |",
   "| LA112 | VHG-15KW | 13 | 14 | 14 | 15.1 | 15.2 | 16.3 | 15.2 | 16.3 | |",
   "| LA215 | VHG-18KW | 15.2 | 16.7 | 16.4 | 17.7 | 17.6 | 18.8 | 18 | 19.3 | 20 | 22",
   "| LA218 | VHG-23KW | 20.6 | 22.7 | 22 | 23.8 | 23 | 24.6 | 24 | 25.7 | 24 | 26.4",
   "| LA220 | VHG-25KW | 22.5 | 24.8 | 24 | 25.9 | 25 | 26.8 | 26 | 27.8 | 26 | 28.6",
   "| LA222 | VHG-28KW | 24 | 27 | 26 | 28 | 27.5 | 29 | 28 | 30 | 28 | 31",
   "| LA225 | VHG-30KW | 25 | 28 | 28 | 30 | 30 | 32 | 30 | 32 | 32 | 35",
   "| LA230 | VHG-38KW | 33 | 36 | 35 | 38 | 37.5 | 40 | 37.5 | 40 | 38 | 41",
   "| LA334 | VHG-42KW | 38 | 42 | 40 | 43 | 42 | 45 | 44 | 47 | 42 | 46",
   "| LA340 | VHG-50KW | 46 | 51 | 48 | 52 | 50 | 54 | 52 | 56 | 50 | 55",
   "| LA348 | VHG-58KW | 52 | 57 | 54 | 58 | 58 | 62 | 62 | 66 | 64 | 70",
   "| LA358 | VHG-70KW | 64 | 70 | 67 | 72 | 70 | 75 | 75 | 80 | 75 | 83",
   "| LA364 | VHG-75KW | 66 | 73 | 71 | 77 | 75 | 80 | 80 | 86 | 82 | 90",
   "| LA368 | VHG-78KW | 72 | 79 | 75 | 81 | 78 | 83 | 83 | 89 | 86 | 95",
   "| LA375 | VHG-90KW | 77 | 83 | 84 | 91 | 89 | 95 | 94 | 101 | 94 | 102",
   "| LA480 | VHG-94KW | 84 | 92 | 90 | 97 | 94 | 101 | 100 | 107 | 100 | 110",
   "| LA490 | VHG-105KW | 100 | 110 | 102 | 110 | 105 | 112 | 117 | 125 | 114 | 125",
   "| LA4100 | VHG-116KW | 105 | 116 | 110 | 119 | 116 | 124 | 124 | 133 | 124 | 136",
   "| LA4112 | VHG-134KW | 120 | 132 | 128 | 138 | 134 | 143 | 143 | 153 | 140 | 154",
   "| LA4120 | VHG-140KW | 124 | 136 | 132 | 143 | 140 | 150 | 148 | 158 | 150 | 165",
   "| LA4132 | VHG-150KW | 136 | 150 | 146 | 158 | 154 | 165 | 164 | 175 | 170 | 187",
   "| LA4150 | VHG-170KW | 152 | 167 | 166 | 179 | 174 | 186 | 184 | 197 | 190 | 209",
   "| LA4160 | VHG-186KW | 164 | 180 | 178 | 192 | 186 | 199 | 200 | 214 | 200 | 220",
   "| LA4180 | VHG-200KW | 182 | 200 | 194 | 210 | 206 | 220 | 218 | 233 | 220 | 242",
   "| LA4200 | VHG-220KW | 200 | 216 | 212 | 229 | 224 | 240 | 236 | 253 | 250 | 270",
   "| LA5200 | VHG-230KW | 204 | 224 | 216 | 233 | 228 | 244 | 240 | 257 | 250 | 275",
   "| LA5220 | VHG-250KW | 225 | 248 | 238 | 257 | 250 | 268 | 264 | 282 | 280 | 308",
   "| LA5240 | VHG-270KW | 248 | 273 | 260 | 281 | 272 | 291 | 288 | 308 | 300 | 330",
   "| LA5260 | VHG-300KW | 272 | 299 | 286 | 309 | 300 | 321 | 312 | 334 | 320 | 352",
   "| LA5280 | VHG-320KW | 290 | 319 | 304 | 328 | 320 | 342 | 336 | 360 | 350 | 385",
   "| LA5300 | VHG-350KW | 312 | 343 | 330 | 356 | 346 | 370 | 360 | 385 | 370 | 407",
   "| LA5320 | VHG-370KW | 334 | 361 | 352 | 380 | 368 | 394 | 384 | 411 | 400 | 432",
   "| LA6360 | VHG-420KW | 382 | 420 | 400 | 432 | 416 | 445 | 432 | 462 | 440 | 484",
   "| LA6400 | VHG-460KW | 424 | 466 | 442 | 477 | 460 | 492 | 480 | 514 | 480 | 528",
   "| LA6450 | VHG-520KW | 478 | 526 | 495 | 535 | 516 | 552 | 540 | 578 | 550 | 605",
   "| LA6480 | VHG-550KW | 510 | 561 | 528 | 570 | 550 | 589 | 576 | 616 | 580 | 638",
   "| LA6500 | VHG-570KW | 528 | 581 | 550 | 594 | 570 | 610 | 600 | 642 | 620 | 682",
   "| LA6520 | VHG-600KW | 560 | 605 | 578 | 624 | 600 | 642 | 624 | 668 | 650 | 702",
   "| LA6536 | VHG-620KW | 582 | 629 | 600 | 648 | 620 | 663 | 648 | 693 | 680 | 734",
   "| LA6560 | VHG-640KW | 606 | 654 | 620 | 670 | 640 | 685 | 672 | 719 | 710 | 767",
   "| LA7600 | VHG-680KW | 620 | 670 | 648 | 700 | 684 | 732 | 750 | 803 | 728 | 786",
   "| LA7640 | VHG-730KW | 660 | 713 | 692 | 747 | 733 | 784 | 800 | 856 | 780 | 842",
   "| LA7720 | VHG-840KW | 750 | 810 | 788 | 851 | 843 | 902 | 910 | 974 | 832 | 900",
   "| LA7800 | VHG-910KW | 820 | 886 | 866 | 935 | 916 | 980 | 1000 | 1070 | 900 | 972",
   "| LA7900 | VHG-1000KW | 910 | 983 | 963 | 1040 | 1019 | 1090 | 1112 | 1190 | 1050 | 1134",
   "| LA71000 | VHG-1100KW | 1000 | 1080 | 1048 | 1132 | 1109 | 1187 | 1210 | 1295 | 1200 | 1296",
   "| LA71100 | VHG-1160KW | 1055 | 1139 | 1110 | 1199 | 1160 | 1241 | 1300 | 1391 | 1280 | 1382",
   "| LA71200 | VHG-1300KW | 1131 | 1221 | 1190 | 1285 | 1300 | 1391 | 1500 | 1605 | |"
  ]
 },
 {
  "n": 103,
  "url": "https://www.victorygenerator.com/yangdong/9kva-72.5kva-yangdong-diesel-generator-set.html",
  "title": "9KVA~72.5KVA Yangdong Diesel Generator Set",
  "header": [
   "| Genset model | Frequency (Hz) | Prime Power | Standby Power | Engine | Cylinder No. | Air intake way | Combustion chamber | Displacement (L) | Bore*Stroke (mm) | Stable Timing Rate (%) | Fuel consumption (g/kW.h) | SIZE for silent type (L*W*H/mm)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V8YD | 50 | 7.2 | 9 | 8 | 10 | YD380D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 1900*730*1130",
   "| V9YD | 50 | 8 | 10 | 9 | 11.25 | YD385D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 1900*730*1130",
   "| V12YD | 50 | 11 | 13.75 | 12 | 15 | YD480D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 2100*730*1130",
   "| V15YD | 50 | 14 | 17.5 | 15 | 19 | YND485D | 4 | Natural | Direct injection | 2.156 | 85*95 | ≤5 | ≤245 | 2100*730*1130",
   "| V18YD | 50 | 16 | 20 | 18 | 22.5 | YSD490D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 2250*730*1140",
   "| V24YD | 50 | 22 | 27.5 | 24 | 30 | Y4100D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 2250*850*1280",
   "| V31YD | 50 | 28 | 35 | 31 | 38.75 | Y4102D | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*850*1280",
   "| V36YD | 50 | 32 | 40 | 36 | 45 | Y4102ZD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*850*1280",
   "| V45YD | 50 | 40 | 50 | 45 | 56.25 | Y4105ZLD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*850*1280",
   "| V53YD | 50 | 48 | 60 | 53 | 66.25 | YD4EZLD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*850*1280"
  ]
 },
 {
  "n": 103,
  "url": "https://www.victorygenerator.com/yangdong/9kva-72.5kva-yangdong-diesel-generator-set.html",
  "title": "9KVA~72.5KVA Yangdong Diesel Generator Set",
  "header": [
   "| Genset model | Frequency (Hz) | Prime Power | Standby Power | Engine | Cylinder No. | Air intake way | Combustion chamber | Displacement (L) | Bore*Stroke (mm) | Stable Timing Rate (%) | Fuel consumption (g/kW.h) | SIZE for silent type (L*W*H/mm)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V10YD | 60 | 9 | 11 | 10 | 12.5 | YD380D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 1900*730*1130",
   "| V11YD | 60 | 10 | 12.5 | 11 | 13.75 | YD385D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 1900*730*1130",
   "| V15YD | 60 | 13 | 16.25 | 15 | 18.75 | YD480D | 3 | Natural | Direct injection | 1.809 | 80*90 | ≤5 | ≤249 | 2100*730*1130",
   "| V18YD | 60 | 16 | 20 | 18 | 22.5 | YND485D | 4 | Natural | Direct injection | 2.156 | 85*95 | ≤5 | ≤245 | 2100*730*1130",
   "| V22YD | 60 | 20 | 25 | 22 | 27.5 | YSD490D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 2250*850*1140",
   "| V33YD | 60 | 30 | 37.5 | 33 | 41.25 | Y4100D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 2250*850*1280",
   "| V36YD | 60 | 32 | 40 | 36 | 45 | Y4102D | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*850*1280",
   "| V45YD | 60 | 40 | 50 | 45 | 56.25 | Y4102ZD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*1080*1525",
   "| V53YD | 60 | 48 | 60 | 53 | 66.25 | Y4105ZLD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*1080*1525",
   "| V58YD | 60 | 52 | 65 | 58 | 72.5 | YD4EZLD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*1080*1525"
  ]
 },
 {
  "n": 104,
  "url": "https://www.victorygenerator.com/lovol/27.5kva-220kva-lovol-diesel-generator-set.html",
  "title": "KVA~220KVA Lovol Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Fuel consumption (g/kw.h) | NO. OF CYCLINDER | BORE (mm) | STROKE (mm) | LUB-OIL CAPACITY (L) | COOLANT CAPACITY (L) | Open type Dimensions L*W*H",
   "| KW | KVA | KW | KVA | (mm) | (kg)"
  ],
  "rows": [
   "| V24L | 50 | 22 | 27.5 | 24 | 30 | 1003G | 210 | 3 | 100 | 127 | 8.1 | 21 | 2000*750*1530 | 710",
   "| V40L | 50 | 36 | 45 | 40 | 50 | 1003TG | 205 | 3 | 100 | 127 | 8.1 | 21 | 2000*750*1530 | 865",
   "| V38L | 50 | 34 | 42.5 | 38 | 48 | 1004G | 210 | 4 | 100 | 127 | 8.1 | 21 | 2220*750*1530 | 1050",
   "| V45L | 50 | 40 | 50 | 45 | 56 | 1004TG | 205 | 4 | 100 | 127 | 8.5 | 22.2 | 2220*750*1530 | 1330",
   "| V53L | 50 | 48 | 60 | 53 | 66 | 1004TG | 205 | 4 | 100 | 127 | 8.5 | 22.2 | 2220*750*1530 | 1330",
   "| V65L | 50 | 58 | 73 | 65 | 81 | 1004TG | 205 | 4 | 100 | 127 | 8.5 | 22.2 | 2220*750*1530 | 1330",
   "| V75L | 50 | 68 | 85 | 75 | 94 | 1006TG1A | 205 | 6 | 100 | 127 | 16.1 | 27.7 | 2620*770*1570 | 1560",
   "| V80L | 50 | 72 | 90 | 80 | 100 | 1006TG1A | 205 | 6 | 100 | 127 | 16.1 | 27.7 | 2620*770*1570 | 1560",
   "| V88L | 50 | 80 | 100 | 88 | 110 | 1006TG2A | 205 | 6 | 100 | 127 | 16.1 | 27.7 | 2620*770*1570 | 1580",
   "| V100L | 50 | 100 | 125 | 110 | 138 | 1006TAG1A | 205 | 6 | 100 | 127 | 19 | 37.22 | 2620*770*1570 | 1600",
   "| V120L | 50 | 108 | 135 | 120 | 150 | 1006TAG | 205 | 6 | 100 | 127 | 19 | 37.22 | 2620*770*1570 | 1600",
   "| V132L | 50 | 120 | 150 | 132 | 165 | 1106C-P6TAG2 | 205 | 6 | 100 | 127 | 19 | 37.22 | 2710*830*1580 | 1830",
   "| V140L | 50 | 128 | 160 | 140 | 175 | 1106C-P6TAG3 | 205 | 6 | 100 | 127 | 19 | 37.22 | 2820*920*1710 | 1850",
   "| V160L | 50 | 145 | 181 | 160 | 200 | 1106C-P6TAG4 | 205 | 6 | 100 | 127 | 19 | 37.22 | 2820*920*1710 | 1850"
  ]
 },
 {
  "n": 104,
  "url": "https://www.victorygenerator.com/lovol/27.5kva-220kva-lovol-diesel-generator-set.html",
  "title": "KVA~220KVA Lovol Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Fuel consumption (g/kw.h) | NO. OF CYCLINDER | BORE (mm) | STROKE (mm) | LUB-OIL CAPACITY (L) | COOLANT CAPACITY (L) | Open type Dimensions L*W*H",
   "| KW | KVA | KW | KVA | (mm) | (kg)"
  ],
  "rows": [
   "| V29L | 60 | 26 | 32.5 | 29 | 36 | 1003G | 210 | 3 | 100 | 127 | 8.1 | 21 | 2000*750*1530 | 710",
   "| V45L | 60 | 40 | 50 | 45 | 56 | 1003TG | 205 | 3 | 100 | 127 | 8.1 | 21 | 2000*750*1530 | 865",
   "| V40L | 60 | 36 | 40 | 40 | 50 | 1004G | 210 | 4 | 100 | 127 | 8.1 | 21 | 2220*750*1530 | 1050",
   "| V45L | 60 | 40 | 50 | 45 | 56 | 1004TG | 205 | 4 | 100 | 127 | 8.5 | 22.2 | 2220*750*1530 | 1330",
   "| V53L | 60 | 48 | 60 | 53 | 66 | 1004TG | 205 | 4 | 100 | 127 | 8.5 | 22.2 | 2220*750*1530 | 1330",
   "| V65L | 60 | 58 | 73 | 65 | 81 | 1004TG | 205 | 4 | 100 | 127 | 8.5 | 22.2 | 2220*750*1530 | 1330",
   "| V75L | 60 | 68 | 85 | 75 | 94 | 1004TG | 205 | 4 | 100 | 127 | 8.5 | 22.2 | 2220*750*1530 | 1330",
   "| V75L | 60 | 68 | 85 | 75 | 94 | 1006TG1A | 205 | 6 | 100 | 127 | 16.1 | 27.7 | 2620*770*1570 | 1580",
   "| V80L | 60 | 72 | 90 | 80 | 100 | 1006TG1A | 205 | 6 | 100 | 127 | 16.1 | 27.7 | 2620*770*1570 | 1580",
   "| V92L | 60 | 80 | 100 | 92 | 115 | 1006TG1A | 205 | 6 | 100 | 127 | 16.1 | 27.7 | 2620*770*1570 | 1580",
   "| V100L | 60 | 92 | 115 | 100 | 125 | 1006TG2A | 205 | 6 | 100 | 127 | 16.1 | 27.7 | 2620*770*1570 | 1580",
   "| V123L | 60 | 112 | 140 | 123 | 154 | 1006TAG1A | 205 | 6 | 100 | 127 | 19 | 37.22 | 2620*770*1570 | 1600",
   "| V132L | 60 | 120 | 150 | 132 | 165 | 1006TAG | 205 | 6 | 100 | 127 | 19 | 37.22 | 2620*770*1570 | 1600",
   "| V145L | 60 | 132 | 165 | 145 | 181 | 1106C-P6TAG2 | 205 | 6 | 100 | 127 | 19 | 37.22 | 2710*830*1580 | 1830",
   "| V160L | 60 | 145 | 181 | 160 | 200 | 1106C-P6TAG3 | 205 | 6 | 100 | 127 | 19 | 37.22 | 2820*920*1710 | 1850",
   "| V176L | 60 | 160 | 200 | 176 | 220 | 1106C-P6TAG4 | 205 | 6 | 100 | 127 | 19 | 37.22 | 2820*920*1710 | 1850"
  ]
 },
 {
  "n": 105,
  "url": "https://www.victorygenerator.com/yanmar/8kva-72kva-yanmar-diesel-generator-set.html",
  "title": "8KVA~72KVA Yanmar Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | NO. OF CYCLINDER | DISPLACEMENT | BORE | STROKE | ASPIRATION | COMBUSTION | COOLING SYSTEM | Dimensions (mm) | Weight (kg)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V7YM | 50 | 6.4 | 8 | 7 | 8.8 | 3TNV76 | 3 | 1.116 | 76 | 82 | Natural | IDI | Radiator | 1650*760*1250 | 420",
   "| V9YM | 50 | 8 | 10 | 9 | 11 | 3TNV82A | 3 | 1.331 | 82 | 84 | Natural | Direct injection | Radiator | 1650*760*1250 | 425",
   "| V11YM | 50 | 10 | 12.5 | 11 | 14 | 3TNV88 | 3 | 1.642 | 88 | 90 | Natural | Direct injection | Radiator | 1650*760*1250 | 458",
   "| V14YM | 50 | 12 | 15 | 14 | 17.5 | 3TNV84T | 3 | 1.496 | 84 | 90 | Turbo | Direct injection | Radiator | 1650*760*1250 | 470",
   "| V18YM | 50 | 16 | 20 | 18 | 22.5 | 4TNV84T | 4 | 1.995 | 84 | 90 | Turbo | Direct injection | Radiator | 1700*760*1300 | 515",
   "| V30YM | 50 | 26 | 33 | 30 | 37.5 | 4TNV98 | 4 | 3.319 | 98 | 110 | Natural | Direct injection | Radiator | 1900*760*1350 | 621",
   "| V36YM | 50 | 32 | 40 | 36 | 45 | 4TNV98T | 4 | 3.319 | 98 | 110 | Turbo | Direct injection | Radiator | 1900*760*1350 | 681",
   "| V44YM | 50 | 40 | 50 | 44 | 55 | 4TNV106 | 4 | 4.412 | 106 | 125 | Natural | Direct injection | Radiator | 2100*730*1450 | 822",
   "| V50YM | 50 | 45 | 56 | 50 | 62.5 | 4TNV106T | 4 | 4.412 | 106 | 125 | Turbo | Direct injection | Radiator | 2100*730*1450 | 867"
  ]
 },
 {
  "n": 105,
  "url": "https://www.victorygenerator.com/yanmar/8kva-72kva-yanmar-diesel-generator-set.html",
  "title": "8KVA~72KVA Yanmar Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | NO. OF CYCLINDER | DISPLACEMENT | BORE | STROKE | ASPIRATION | COMBUSTION | COOLING SYSTEM | Dimensions (mm) | Weight (kg)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V8YM | 60 | 7 | 9 | 8 | 10 | 3TNV76 | 3 | 1.116 | 76 | 82 | Natural | IDI | Radiator | 1650*760*1250 | 420",
   "| V11YM | 60 | 10 | 12.5 | 11 | 14 | 3TNV82A | 3 | 1.331 | 82 | 84 | Natural | Direct injection | Radiator | 1650*760*1250 | 425",
   "| V14YM | 60 | 12 | 15 | 14 | 17.5 | 3TNV88 | 3 | 1.642 | 88 | 90 | Natural | Direct injection | Radiator | 1650*760*1250 | 458",
   "| V15YM | 60 | 13 | 16 | 15 | 19 | 3TNV84T | 3 | 1.496 | 84 | 90 | Turbo | Direct injection | Radiator | 1650*760*1250 | 470",
   "| V22YM | 60 | 20 | 25 | 22 | 27.5 | 4TNV84T | 4 | 1.995 | 84 | 90 | Turbo | Direct injection | Radiator | 1700*760*1300 | 515",
   "| V33YM | 60 | 30 | 37.5 | 33 | 41 | 4TNV98 | 4 | 3.319 | 98 | 110 | Natural | Direct injection | Radiator | 1900*760*1350 | 621",
   "| V42YM | 60 | 38 | 47.5 | 42 | 52.5 | 4TNV98T | 4 | 3.319 | 98 | 110 | Turbo | Direct injection | Radiator | 1900*760*1350 | 681",
   "| V50YM | 60 | 45 | 56 | 50 | 62.5 | 4TNV106 | 4 | 4.412 | 106 | 125 | Natural | Direct injection | Radiator | 2100*730*1450 | 822",
   "| V58YM | 60 | 52 | 65 | 58 | 72 | 4TNV106T | 4 | 4.412 | 106 | 125 | Turbo | Direct injection | Radiator | 2100*730*1450 | 867"
  ]
 },
 {
  "n": 106,
  "url": "https://www.victorygenerator.com/daewoo/60kva-875kva-doosan-daewoo-diesel-generator-set.html",
  "title": "60KVA~875KVA Doosan Daewoo Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Full-Load Fuel Consumption (L/H) | CYCLINDER | Generator Set",
   "| KW | KVA | KW | KVA | MEASUREMENT/L*W*H (mm) | WEIGHT (kg)"
  ],
  "rows": [
   "| V53DE | 50 | 48 | 60 | 53 | 66 | DB58 | 14 | 6L | 2180*1050*1350 | 1317",
   "| V72DE | 50 | 66 | 82.5 | 72 | 90 | D1146 | 19 | 6L | 2250*1050*1450 | 1687",
   "| V110DE | 50 | 100 | 125 | 110 | 137.5 | D1146T | 24 | 6L | 2250*1050*1450 | 1812",
   "| V140DE | 50 | 128 | 160 | 140 | 175 | P086TI-1 | 33 | 6L | 2650*1050*1590 | 1981",
   "| V176DE | 50 | 160 | 200 | 176 | 220 | P086TI | 39 | 6L | 2650*1050*1590 | 2081",
   "| V220DE | 50 | 200 | 250 | 220 | 275 | P126TI | 53 | 6L | 2980*1180*1600 | 2441",
   "| V250DE | 50 | 220 | 275 | 250 | 312.5 | P126TI | 53 | 6L | 2980*1180*1600 | 2656",
   "| V264DE | 50 | 240 | 300 | 264 | 330 | P126TI-II | 60 | 6L | 2980*1180*1600 | 2696",
   "| V330DE | 50 | 300 | 375 | 330 | 412.5 | P158LE-Ⅰ | 73 | 8V | 3050*1430*1950 | 3124",
   "| V360DE | 50 | 330 | 412.5 | 360 | 450 | P158LE | 81 | 8V | 3050*1430*1950 | 3124",
   "| V400DE | 50 | 360 | 450 | 400 | 500 | DP158LC | 88 | 8V | 3050*1430*1950 | 3379",
   "| V440DE | 50 | 400 | 500 | 440 | 550 | P180FE | 100 | 10V | 3200*1430*1950 | 3483",
   "| V500DE | 50 | 450 | 562.5 | 500 | 625 | DP180LA | 112 | 10V | 3200*1430*1950 | 3883",
   "| V550DE | 50 | 500 | 625 | 550 | 687.5 | DP180LB | 124 | 10V | 3300*1430*1950 | 4245",
   "| V600DE | 50 | 550 | 687.5 | 600 | 750 | P222LE-II | 137 | 12V | 3680*1430*1950 | 4137",
   "| V660DE | 50 | 600 | 750 | 660 | 825 | DP222LC | 145 | 12V | 3680*1430*1950 | 4697"
  ]
 },
 {
  "n": 106,
  "url": "https://www.victorygenerator.com/daewoo/60kva-875kva-doosan-daewoo-diesel-generator-set.html",
  "title": "60KVA~875KVA Doosan Daewoo Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Full-Load Fuel Consumption (L/H) | CYCLINDER | Generator Set",
   "| KW | KVA | KW | KVA | MEASUREMENT/ L*W*H (mm) | WEIGHT (kg)"
  ],
  "rows": [
   "| V60DE | 60 | 54 | 68 | 60 | 75 | DB58 | 14 | 6L | 2180*1050*1350 | 1317",
   "| V88DE | 60 | 80 | 100 | 88 | 110 | D1146 | 19 | 6L | 2250*1050*1450 | 1687",
   "| V120DE | 60 | 108 | 136 | 120 | 150 | D1146T | 24 | 6L | 2250*1050*1450 | 1812",
   "| V165DE | 60 | 150 | 187.5 | 165 | 206 | P086TI-1 | 33 | 6L | 2650*1050*1590 | 1981",
   "| V200DE | 60 | 180 | 225 | 200 | 250 | P086TI | 39 | 6L | 2650*1050*1590 | 2081",
   "| V220DE | 60 | 200 | 250 | 220 | 275 | P126TI | 53 | 6L | 2980*1180*1600 | 2441",
   "| V250DE | 60 | 220 | 275 | 250 | 312.5 | P126TI | 53 | 6L | 2980*1180*1600 | 2441",
   "| V264DE | 60 | 240 | 300 | 264 | 330 | P126TI | 58 | 6L | 2980*1180*1600 | 2656",
   "| V310DE | 60 | 280 | 350 | 310 | 387.5 | P126TI-II | 60 | 6L | 2980*1180*1600 | 2696",
   "| V360DE | 60 | 320 | 400 | 360 | 450 | P158LE-Ⅰ | 73 | 8V | 3050*1430*1950 | 3124",
   "| V400DE | 60 | 360 | 450 | 400 | 500 | P158LE | 81 | 8V | 3050*1430*1950 | 3124",
   "| V460DE | 60 | 410 | 512.5 | 460 | 575 | DP158LC | 88 | 8V | 3050*1430*1950 | 3379",
   "| V500DE | 60 | 450 | 562.5 | 500 | 625 | DP158LD | 97 | 8V | 3050*1430*1950 | 3443",
   "| V550DE | 60 | 500 | 625 | 550 | 687.5 | DP180LA | 112 | 10V | 3200*1430*1950 | 3732",
   "| V600DE | 60 | 540 | 675 | 600 | 750 | DP180LB | 124 | 10V | 3300*1430*1950 | 4245",
   "| V660DE | 60 | 600 | 750 | 660 | 825 | P222FE | 137 | 12V | 3480*1430*1950 | 4548",
   "| V700DE | 60 | 630 | 787.5 | 700 | 875 | DP222LB | 145 | 12V | 3480*1430*1950 | 4235"
  ]
 },
 {
  "n": 107,
  "url": "https://www.victorygenerator.com/mtu/275kva-4000kva-mtu-diesel-generator-set.html",
  "title": "275KVA~4000KVA MTU Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Full-Load Fuel Consumption (L/H) | Cylinder | Open Generator Set | Silent Generator Set",
   "| KW | KVA | KW | KVA | Dimensions/ L*W*H (mm) | Weight (kg) | Dimensions/ L*W*H (mm) | Weight (kg)"
  ],
  "rows": [
   "| V240M | 50 | 220 | 275 | 240 | 300 | 6R1600G70F | 52 | 6L | 3000*1450*1815 | 2760 | 4350*1500*2260 | 4870",
   "| V264M | 50 | 240 | 300 | 264 | 330 | 6R1600G80F | 56 | 6L | 3000*1450*1815 | 2800 | 4350*1500*2260 | 4870",
   "| V304M | 50 | 280 | 350 | 304 | 380 | 8V1600G70F | 63 | 8V | 2840*1660*1975 | 3250 | 4350*1600*2500 | 5270",
   "| V352M | 50 | 320 | 400 | 352 | 440 | 8V1600G80F | 72 | 8V | 2840*1660*1975 | 3270 | 4350*1600*2500 | 5270",
   "| V400M | 50 | 360 | 450 | 400 | 500 | 10V1600G70F | 80 | 10V | 3230*1660*2045 | 3850 | 4650*1600*2500 | 5270",
   "| V440M | 50 | 200 | 500 | 440 | 550 | 10V1600G80F | 90 | 10V | 3230*1660*2045 | 3850 | 4650*1600*2500 | 5270",
   "| V520M | 50 | 472 | 590 | 520 | 650 | 12V1600G70F | 107 | 12V | 3400*1660*2145 | 4500 | 4950*2000*2514 | 5930",
   "| V550M | 50 | 500 | 625 | 550 | 687.5 | 12V2000G25 | 120 | 12V | 4050*1585*2150 | 4600 | 20 GP container | 10250",
   "| V572M | 50 | 520 | 650 | 572 | 715 | 12V1600G80F | 118 | 12V | 3665*1660*2045 | 5350 | 4950*2000*2514 | 5930",
   "| V580M | 50 | 527.2 | 659 | 580 | 725 | 12V2000G25 | 126 | 12V | 4050*1585*2150 | 5350 | 20 GP container | 10250",
   "| V680M | 50 | 620 | 775 | 680 | 850 | 12V2000G65 | 150 | 12V | 4050*1585*2150 | 6100 | 20 GP container | 10250",
   "| V800M | 50 | 728 | 910 | 800 | 1000 | 16V2000G25 | 170 | 16V | 4475*1650*2300 | 7000 | 20 GP container | 12160",
   "| V880M | 50 | 800 | 1000 | 880 | 1100 | 16V2000G65 | 187 | 16V | 4475*1650*2300 | 7150 | 20 GP container | 12110",
   "| V1000M | 50 | 900 | 1125 | 1000 | 1250 | 18V2000G65 | 214 | 18V | 4700*1900*2500 | 8000 | 20 GP container | 12110",
   "| V1100M | 50 | 1000 | 1250 | 1100 | 1375 | 12V4000G21R | 235 | 12V | 6150*2250*2500 | 14000 | 40 HQ container | 20800",
   "| V1200M | 50 | 1100 | 1375 | 1200 | 1500 | 12V4000G23R | 253 | 12V | 6150*2250*2500 | 14000 | 40 HQ container | 20800",
   "| V1320M | 50 | 1200 | 1500 | 1320 | 1650 | 12V4000G23 | 267 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 20800",
   "| V1440M | 50 | 1312 | 1640 | 1440 | 1800 | 12V4000G23 | 292 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 21400",
   "| V1600M | 50 | 1456 | 1820 | 1600 | 2000 | 12V4000G63 | 331 | 12V | 6350*2250*2500 | 15200 | 40 HQ container | 21400",
   "| V1670M | 50 | 1520 | 1900 | 1672 | 2090 | 16V4000G23 | 344 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V1824M | 50 | 1660 | 2075 | 1824 | 2280 | 16V4000G23 | 375 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V1936M | 50 | 1760 | 2200 | 1936 | 2420 | 16V4000G63 | 395 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2000M | 50 | 1800 | 2250 | 2000 | 2500 | 16V4000G63 | 405 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2200M | 50 | 2000 | 2500 | 2200 | 2750 | 20V4000G23 | 459 | 20V | 7650*2990*2690 | 24000 | 40 HQ container | 21400",
   "| V2400M | 50 | 2200 | 2750 | 2400 | 3000 | 20V4000G63 | 500 | 20V | 7650*2990*2690 | 24900 | 40 HQ container | 21400",
   "| V2640M | 50 | 2400 | 3000 | 2640 | 3300 | 20V4000G63L | 543 | 20V | 7800*2990*2800 | 26800 | 40 HQ container | 21400"
  ]
 },
 {
  "n": 107,
  "url": "https://www.victorygenerator.com/mtu/275kva-4000kva-mtu-diesel-generator-set.html",
  "title": "275KVA~4000KVA MTU Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Full-Load Fuel Consumption (L/H) | Cylinder | Open Generator Set | Silent Generator Set",
   "| KW | KVA | KW | KVA | Dimensions/ L*W*H (mm) | Weight (kg) | Dimensions/ L*W*H (mm) | Weight (kg)"
  ],
  "rows": [
   "| V272M | 60 | 248 | 310 | 272 | 340 | 6R1600G70S | 58.6 | 6L | 3000*1450*1815 | 2760 | 4350*1500*2260 | 4870",
   "| V300M | 60 | 272 | 340 | 300 | 375 | 6R1600G80S | 63.4 | 6L | 3000*1450*1815 | 2800 | 4350*1500*2260 | 4870",
   "| V360M | 60 | 328 | 410 | 360 | 450 | 8V1600G70S | 74 | 8V | 2840*1660*1975 | 3250 | 4350*1600*2500 | 5270",
   "| V392M | 60 | 356 | 445 | 392 | 490 | 8V1600G80S | 80 | 8V | 2840*1660*1975 | 3270 | 4350*1600*2500 | 5270",
   "| V452M | 60 | 410 | 512.5 | 452 | 565 | 10V1600G70S | 91 | 10V | 3230*1660*2045 | 3850 | 4650*1600*2500 | 5270",
   "| V500M | 60 | 456 | 570 | 500 | 625 | 10V1600G80S | 102 | 10V | 3230*1660*2045 | 3850 | 4650*1600*2500 | 5270",
   "| V550M | 60 | 500 | 625 | 550 | 687.5 | 12V1600G70S | 113 | 12V | 3400*1660*2145 | 4500 | 4950*2000*2514 | 5930",
   "| V600M | 60 | 544 | 680 | 600 | 750 | 12V1600G80S | 123 | 12V | 3665*1660*2045 | 5350 | 4950*2000*2514 | 5930",
   "| V700M | 60 | 636 | 795 | 700 | 875 | 12V2000G45 | 152.6 | 12V | 4050*1585*2150 | 5350 | 20 GP container | 10250",
   "| V784M | 60 | 712 | 890 | 784 | 980 | 12V2000G85 | 170 | 12V | 4050*1585*2150 | 6100 | 20 GP container | 10250",
   "| V904M | 60 | 820 | 1025 | 904 | 1130 | 16V2000G45 | 195.9 | 16V | 4475*1650*2300 | 7000 | 20 GP container | 10250",
   "| V1000M | 60 | 910 | 1137.5 | 1000 | 1250 | 16V2000G85 | 212.5 | 16V | 4475*1650*2300 | 7150 | 20 GP container | 12160",
   "| V1170M | 60 | 1070.4 | 1338 | 1170 | 1462.5 | 18V2000G85 | 254 | 18V | 4700*1900*2500 | 8000 | 20 GP container | 12110",
   "| V1320M | 60 | 1200 | 1500 | 1320 | 1650 | 12V4000G43 | 282 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 20800",
   "| V1520M | 60 | 1370 | 1712.5 | 1520 | 1900 | 12V4000G43 | 315 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 20800",
   "| V1656M | 60 | 1548 | 1935 | 1656 | 2070 | 12V4000G83 | 344 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 20800",
   "| V1760M | 60 | 1600 | 2000 | 1760 | 2200 | 12V4000G83 | 356 | 12V | 6350*2250*2500 | 15200 | 40 HQ container | 20800",
   "| V1940M | 60 | 1760 | 2200 | 1940 | 2425 | 16V4000G43 | 398 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2000M | 60 | 1840 | 2300 | 2000 | 2500 | 16V4000G43 | 415 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2200M | 60 | 2000 | 2500 | 2200 | 2750 | 16V4000G83 | 449 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2480M | 60 | 2260 | 2825 | 2480 | 3100 | 20V4000G43 | 518 | 20V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2750M | 60 | 2500 | 3125 | 2750 | 3437.5 | 20V4000G83 | 568 | 20V | 7650*2990*2690 | 24000 | 40 HQ container | 21400",
   "| V3000M | 60 | 2750 | 3437.5 | 3000 | 3750 | 20V4000G83L | 622 | 20V | 7650*2990*2690 | 24900 | 40 HQ container | 21400",
   "| V3200M | 60 | N.A | N.A | 3200 | 4000 | 20V4000G63L | 663 | 20V | 7800*2990*2800 | 26800 | 40 HQ container | 21400"
  ]
 },
 {
  "n": 108,
  "url": "https://www.victorygenerator.com/shangchai/63kva-975kva-sdec-diesel-generator-set.html",
  "title": "63KVA~975KVA SDEC Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (Hz) | Prime Power | Standby Power | Engine Model | Cylinder | Displacement (L) | Dimensions (mm) | Weight (kg)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V55SC | 50 | 50 | 63 | 55 | 70 | SC4H95D2 | 4L | 4.3 | 1980*880*1530 | 1006",
   "| V70SC | 50 | 64 | 80 | 70 | 88 | SC4H115D2 | 4L | 4.3 | 1980*880*1530 | 1066",
   "| V88SC | 50 | 80 | 100 | 88 | 110 | SC4H160D2 | 4L | 4.3 | 2000*930*1600 | 1141",
   "| V100SC | 50 | 90 | 112.5 | 100 | 125 | SC4H160D2 | 4L | 4.3 | 2000*930*1600 | 1141",
   "| V110SC | 50 | 100 | 125 | 110 | 137.5 | SC4H180D2 | 4L | 4.3 | 2150*930*1600 | 1176",
   "| V132SC | 50 | 120 | 150 | 132 | 165 | SC7H230D2 | 6L | 6.5 | 2440*980*1700 | 1456",
   "| V148SC | 50 | 135 | 169 | 148 | 185 | SC7H230D2 | 6L | 6.5 | 2440*980*1700 | 1536",
   "| V165SC | 50 | 150 | 187.5 | 165 | 206 | SC7H250D2 | 6L | 6.5 | 2440*980*1700 | 1536",
   "| V176SC | 50 | 160 | 200 | 176 | 220 | SC8D280D2 | 6L | 8.27 | 2490*1080*1800 | 1654",
   "| V200SC | 50 | 180 | 225 | 200 | 250 | SC9D310D2 | 6L | 8.82 | 2490*1080*1800 | 1705",
   "| V220SC | 50 | 200 | 250 | 220 | 275 | SC9D340D2 | 6L | 8.82 | 2600*1080*1800 | 1776",
   "| V264SC | 50 | 240 | 300 | 264 | 330 | SC13G420D2 | 6L | 12.88 | 3030*1400*1900 | 2896",
   "| V275SC | 50 | 250 | 312.5 | 275 | 343.75 | SC13G420D2 | 6L | 12.88 | 3030*1400*1900 | 2896",
   "| V310SC | 50 | 280 | 350 | 310 | 388 | SC12E460D2 | 6L | 12.88 | 3030*1400*1900 | 3000",
   "| V330SC | 50 | 300 | 375 | 330 | 412.5 | SC15G500D2 | 6L | 14.16 | 3030*1400*1900 | 3044",
   "| V400SC | 50 | 360 | 450 | 400 | 500 | SC25G610D2 | 12V | 25.8 | 3630*1720*2250 | 4078",
   "| V440SC | 50 | 400 | 500 | 440 | 550 | SC25G690D2 | 12V | 25.8 | 3630*1720*2250 | 4078",
   "| V484SC | 50 | 440 | 550 | 484 | 605 | SC27G755D2 | 12V | 26.6 | 3630*1720*2250 | 4228",
   "| V500SC | 50 | 450 | 562.5 | 500 | 625 | SC27G755D2 | 12V | 26.6 | 3630*1720*2250 | 4228",
   "| V550SC | 50 | 500 | 625 | 550 | 687.5 | SC27G830D2 | 12V | 26.6 | 3630*1720*2250 | 4328",
   "| V590SC | 50 | 540 | 675 | 590 | 737.5 | SC27G900D2 | 12V | 26.6 | 3630*1720*2250 | 4500",
   "| V660SC | 50 | 600 | 750 | 660 | 825 | SC33W990D2 | 12V | 32.8 | 4360*1620*2160 | 6820",
   "| V780SC | 50 | 710 | 887.5 | 780 | 975 | SC33W1150D2 | 12V | 32.8 | 4400*1720*2170 | 7359"
  ]
 },
 {
  "n": 109,
  "url": "https://www.victorygenerator.com/yuchai/38kva-1650kva-yuchai-diesel-generator-set.html",
  "title": "38KVA~1650KVA Yuchai Diesel Generator Set",
  "header": [
   "| Genset Model | Fre. (HZ) | Prime Power | Stanby Power | Model | Cylinder | Model | Rated current (based on 400V) | IP | Protection Grade",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V33Y | 50 | 30 | 38 | 33 | 41 | YC4D60-D21 | 4 | YHG-30KW | 54 | 23 | H",
   "| V45Y | 50 | 40 | 50 | 45 | 56 | YC4D60-D21 | 4 | YHG-40KW | 72 | 23 | H",
   "| V55Y | 50 | 50 | 63 | 55 | 69 | YC4D85Z-D20 | 4 | YHG-50KW | 90 | 23 | H",
   "| V70Y | 50 | 64 | 80 | 70.4 | 88 | YC6B100-D20 | 6 | YHG-64KW | 115 | 23 | H",
   "| V88Y | 50 | 80 | 100 | 88 | 110 | YC6B135Z-D20 | 6 | YHG-80KW | 144 | 23 | H",
   "| V100Y | 50 | 90 | 113 | 100 | 125 | YC6B155Z-D20 | 6 | YHG-90KW | 162 | 23 | H",
   "| V110Y | 50 | 100 | 125 | 110 | 138 | YC6B170L-D20 | 6 | YHG-100KW | 180 | 23 | H",
   "| V143Y | 50 | 130 | 163 | 143 | 179 | YC6A200L-D20 | 6 | YHG-130KW | 235 | 23 | H",
   "| V160Y | 50 | 145 | 181 | 160 | 200 | YC6A230L-D20 | 6 | YHG-150KW | 262 | 23 | H",
   "| V176Y | 50 | 160 | 200 | 176 | 220 | YC6G245L-D20 | 6 | YHG-160KW | 289 | 23 | H",
   "| V200Y | 50 | 180 | 225 | 200 | 250 | YC6M285L-D20 | 6 | YHG-180KW | 325 | 23 | H",
   "| V220Y | 50 | 200 | 250 | 220 | 275 | YC6M350L-D20 | 6 | YHG-200KW | 361 | 23 | H",
   "| V275Y | 50 | 250 | 313 | 275 | 344 | YC6MK420L-D20 | 6 | YHG-250KW | 451 | 23 | H",
   "| V330Y | 50 | 300 | 375 | 330 | 413 | YC6T550L-D21 | 6 | YHG-300KW | 541 | 23 | H",
   "| V385Y | 50 | 350 | 438 | 385 | 481 | YC6T550L-D21 | 6 | YHG-350KW | 631 | 23 | H",
   "| V420Y | 50 | 380 | 475 | 420 | 525 | YC6T600L-D20 | 6 | YHG-40KW | 686 | 23 | H",
   "| V440Y | 50 | 400 | 500 | 440 | 550 | TC6T660L-D20 | 6 | YHG-400KW | 722 | 23 | H",
   "| V500Y | 50 | 450 | 563 | 500 | 625 | YC6T700L-D20 | 6 | YHG-450KW | 812 | 23 | H",
   "| V500Y | 50 | 450 | 563 | 500 | 625 | YC6T760L-D20 | 6 | YHG-450KW | 812 | 23 | H",
   "| V550Y | 50 | 500 | 625 | 550 | 688 | YC6T830L-D20 | 6 | YHG-500KW | 902 | 23 | H",
   "| V660Y | 50 | 600 | 750 | 660 | 825 | YC6C1020L-D20 | 6 | YHG-600KW | 1083 | 23 | H",
   "| V770Y | 50 | 700 | 875 | 770 | 963 | YC6C1170L-D20 | 6 | YHG-700KW | 1263 | 23 | H",
   "| V880Y | 50 | 800 | 1000 | 880 | 1100 | YC6C1320L-D20 | 6 | YHG-800KW | 1443 | 23 | H",
   "| V1320Y | 50 | 1200 | 1500 | 1320 | 1650 | YC6C2040L-D20 | 6 | YHG-1200KW | 2165 | 23 | H"
  ]
 },
 {
  "n": 110,
  "url": "https://www.victorygenerator.com/cummins/20kva-1718kva-cummins-diesel-generating-set.html",
  "title": "20KVA~1718KVA Cummins Diesel Generator Set",
  "header": [
   "| Model | Frequency | Prime Power | Standby Power | Engine Model | Full-Load Diesel Consumption (L/H) | Displacement (L) | Cylinders & arrangement | Governor Type | Open Type | Silent Type",
   "| HZ | kW | kVA | kW | kVA | Dimension L*W*H (mm) | Weight (KG) | Dimension L*W*H (mm) | Weight (KG)"
  ],
  "rows": [
   "| V18C | 50 | 16 | 20 | 18 | 22 | 4B3.9-G11 | 5.7 | 3.9 | 4L | mechanical | 1750*970*1500 | 930 | 2250*1080*1255 | 1150",
   "| V22C | 50 | 20 | 25 | 22 | 27.5 | 4B3.9-G1/ 4B3.9-G2 | 6.3 | 3.9 | 4L | electronic | 1750*970*1500 | 930 | 2250*1080*1255 | 1150",
   "| V24C | 50 | 22 | 27.5 | 24 | 30 | 4B3.9-G1/ 4B3.9-G2 | 6.7 / 7.1 | 3.9 | 4L | electronic | 1750*970*1500 | 930 | 2250*1080*1255 | 1150",
   "| V26C | 50 | 24 | 30 | 26 | 33 | 4B3.9-G12 | 7.4 | 3.9 | 4L | electronic | 1750*970*1500 | 930 | 2250*1080*1255 | 1150",
   "| V36C | 50 | 32 | 40 | 36 | 45 | 4BT3.9-G1/ 4BT3.9-G2 | 10 / 9.3 | 3.9 | 4L | electronic | 1750*970*1500 | 950 | 2250*1080*1255 | 1150",
   "| V44C | 50 | 40 | 50 | 44 | 55 | 4BTA3.9-G2 | 12.9 | 3.9 | 4L | electronic | 1850*980*1500 | 970 | 2670*1080*1905 | 1500",
   "| V53C | 50 | 48 | 60 | 53 | 66 | 4BTA3.9-G11 | 13 | 3.9 | 4L | electronic | 1850*980*1500 | 970 | 2670*1080*1905 | 1500",
   "| V72C | 50 | 64 | 80 | 72 | 90 | 4BTA3.9-G11 | 17.6 | 3.9 | 4L | electronic | 1850*980*1500 | 970 | 2670*1080*1905 | 1500",
   "| V75C | 50 | 68 | 85 | 75 | 94 | 4BTA3.9-G13 | 16 | 5.9 | 6L | electronic | 2140*950*1530 | 1270 | 2900*1030*2000 | 1740",
   "| V88C | 50 | 80 | 100 | 88 | 110 | 4BTA3.9-G13 | 18.8 | 5.9 | 6L | electronic | 2140*950*1530 | 1270 | 2900*1030*2000 | 1740",
   "| V100C | 50 | 90 | 113 | 100 | 125 | 6BTA5.9-G2 | 25 | 5.9 | 6L | electronic | 2310*950*1530 | 1365 | 3200*1080*2000 | 1850",
   "| V110C | 50 | 100 | 125 | 110 | 138 | 6BTAA5.9-G2 | 27 | 5.9 | 6L | electronic | 2400*950*1530 | 1380 | 3200*1080*2000 | 1900",
   "| V120C | 50 | 108 | 135 | 120 | 150 | 6BTAA5.9-G2 | 30 | 5.9 | 6L | electronic | 2400*950*1530 | 1380 | 3200*1080*2000 | 1900",
   "| V132C | 50 | 120 | 150 | 132 | 165 | 6BTAA5.9-G12 | 34 | 5.9 | 6L | electronic | 2400*950*1530 | 1380 | 3200*1080*2000 | 1900",
   "| V140C | 50 | 128 | 160 | 140 | 175 | 6CTA8.3-G2 | 38 | 8.3 | 6L | electronic | 2450*980*1690 | 1760 | 3500*1080*2120 | 2290",
   "| V160C | 50 | 144 | 180 | 160 | 200 | 6CTA8.3-G2 | 38 | 8.3 | 6L | electronic | 2450*980*1690 | 1760 | 3500*1080*2120 | 2290",
   "| V176C | 50 | 160 | 200 | 176 | 220 | 6CTAA8.3-G2 | 42 | 8.3 | 6L | electronic | 2450*980*1690 | 1760 | 3500*1080*2120 | 2290",
   "| V200C | 50 | 184 | 230 | 200 | 250 | 6CTAA8.3-G9 | 52.4 | 8.3 | 6L | electronic | 2550*1020*1790 | 2000 | 3700*1090*2080 | 2600",
   "| V220C | 50 | 200 | 250 | 220 | 275 | 6LTAA8.9-G2/ 6LTAA8.9-G3 | 53 / 54 | 8.9 | 6L | electronic | 2550*1020*1790 | 2000 | 3700*1090*2080 | 2600",
   "| V240C | 50 | 220 | 275 | 240 | 300 | 6LTAA9.5-G3 | 60 | 9.5 | 6L | electronic | 2550*1020*1790 | 2100 | 4000*1400*2100 | 4150",
   "| V264C | 50 | 240 | 300 | 264 | 330 | 6LTAA9.5-G1 | 65 | 9.5 | 6L | electronic | 2550*1020*1790 | 2100 | 4000*1400*2100 | 4150",
   "| V290C | 50 | 260 | 325 | 290 | 363 | 6LTAA9.5-G1 | 70 | 9.5 | 6L | electronic | 2550*1020*1790 | 2100 | 4000*1400*2100 | 4150",
   "| V330C | 50 | 300 | 375 | 330 | 413 | 6ZTAA13-G3 | 81 | 13 | 6L | electronic | 3100*1435*1940 | 3460 | 4350*1600*2260 | 4600",
   "| V352C | 50 | 320 | 400 | 352 | 440 | 6ZTAA13-G2 | 87 | 13 | 6L | electronic | 3100*1435*1940 | 3460 | 4350*1600*2260 | 4600",
   "| V384C | 50 | 350 | 437.5 | 384 | 480 | 6ZTAA13-G2 | 95 | 13 | 6L | electronic | 3100*1435*1940 | 3460 | 4350*1600*2260 | 4600",
   "| V400C | 50 | 360 | 450 | 400 | 500 | 6ZTAA13-G4 | 97 | 13 | 6L | electronic | 3100*1435*1940 | 3460 | 4350*1600*2260 | 4600",
   "| V53C | 50 | 48 | 60 | 53 | 66 | QSB3.9-G2 | 13 | 3.9 | 4L | ECU | 1850*980*1500 | 970 | 2670*1080*1905 | 1500",
   "| V75C | 50 | 68 | 85 | 75 | 94 | QSB3.9-G3 | 13 | 3.9 | 4L | ECU | 1850*980*1500 | 970 | 2670*1080*1905 | 1500",
   "| V88C | 50 | 80 | 100 | 88 | 110 | QSB5.9-G2 | 21.6 | 5.9 | 6L | ECU | 2140*950*1530 | 1270 | 3200*1080*2000 | 1780",
   "| V110C | 50 | 100 | 125 | 110 | 138 | QSB5.9-G3 | 27 | 5.9 | 6L | ECU | 2140*950*1530 | 1270 | 3200*1080*2000 | 1850",
   "| V132C | 50 | 120 | 150 | 132 | 165 | QSB6.7-G3 | 32.4 | 6.7 | 6L | ECU | 2400*950*1530 | 1380 | 3500*1080*2120 | 2130",
   "| V160C | 50 | 144 | 180 | 160 | 200 | QSB6.7-G4 | 32.4 | 6.7 | 6L | ECU | 2400*950*1530 | 1380 | 3500*1080*2120 | 2180",
   "| V176C | 50 | 160 | 200 | 176 | 220 | QSL8.9-G2 | 43.2 | 8.9 | 6L | ECU | 2450*950*1690 | 1760 | 4000*1400*2100 | 4150",
   "| V200C | 50 | 184 | 230 | 200 | 250 | QSL8.9-G3 | 48.6 | 8.9 | 6L | ECU | 2450*950*1690 | 1760 | 4000*1400*2100 | 4150",
   "| V220C | 50 | 200 | 250 | 220 | 275 | QSL8.9-G4 | 54 | 8.9 | 6L | ECU | 2450*950*1690 | 1760 | 4000*1400*2100 | 4150",
   "| V220C | 50 | 200 | 250 | 220 | 275 | MTA11-G2 | 54 | 10.8 | 6L | electronic | 2900*1140*1690 | 3007 | 4000*1400*2100 | 4150",
   "| V220C | 50 | 200 | 250 | 220 | 275 | MTA11-G2A | 54 | 10.8 | 6L | electronic | 2900*1140*1690 | 3007 | 4000*1400*2100 | 4150",
   "| V220C | 50 | 200 | 250 | 220 | 275 | NTA855GA | 54 | 14 | 6L | electronic | 2950*1170*1740 | 3007 | 4000*1400*2100 | 4150",
   "| V250C | 50 | 220 | 275 | 250 | 313 | NTA855-G1A | 60 | 14 | 6L | electronic | 3050*1170*1760 | 3260 | 4350*1400*2260 | 4220",
   "| V280C | 50 | 250 | 313 | 280 | 350 | NTA855-G1B | 68 | 14 | 6L | electronic | 3050*1170*1760 | 3340 | 4350*1400*2260 | 4220",
   "| V264C | 50 | 240 | 300 | 264 | 330 | MTAA11-G3 | 65 | 10.8 | 6L | electronic | 3050*1170*1790 | 3007 | 4350*1500*2260 | 4350",
   "| V275C | 50 | 250 | 313 | 275 | 344 | MTAA11-G3 | 68 | 10.8 | 6L | electronic | 3050*1170*1790 | 3007 | 4350*1500*2260 | 4350",
   "| V310C | 50 | 280 | 350 | 310 | 388 | NTA855-G2A | 76 | 14 | 6L | electronic | 3050*1170*1760 | 3355 | 4350*1400*2260 | 4220",
   "| V310C | 50 | 280 | 350 | 310 | 388 | NTA855-G4 | 76 | 14 | 6L | electronic | 3250*12250*1860 | 3485 | 4350*1400*2260 | 4350",
   "| V330C | 50 | 300 | 375 | 330 | 413 | NTAA855-G7 | 87 | 14 | 6L | electronic | 3050*1170*1760 | 3355 | 4350*1400*2260 | 4220",
   "| V360C | 50 | 320 | 400 | 360 | 450 | NTAA855-G7A | 83 | 14 | 6L | electronic | 3250*12250*1860 | 3485 | 4350*1500*2260 | 4350",
   "| V352C | 50 | 320 | 400 | 352 | 440 | QSNT-G3 | 87 | 14 | 6L | ECU | 3250*12250*1860 | 3485 | 4350*1500*2260 | 4350",
   "| V384C | 50 | 350 | 437.5 | 384 | 480 | QSZ13-G2 | 95 | 13 | 6L | ECU | 3170*1470*2020 | 3610 | 4350*1600*2260 | 4600",
   "| V440C | 50 | 400 | 500 | 440 | 550 | QSZ13-G3 | 108 | 13 | 6L | ECU | 3170*1470*2020 | 3610 | 4350*1600*2260 | 4600",
   "| V570C | 50 | 520 | 650 | 570 | 713 | QSK19-G4 | 140 | 19 | 6L | ECU | 3630*1715*2250 | 4813 | 4950*2000*2520 | 6400",
   "| V600C | 50 | N.A. | N.A. | 600 | 750 | QSK19-G11X | N.A. | 19 | 6L | ECU | 3670*1680*2190 | 4650 | 4950*2000*2520 | 6400",
   "| V400C | 50 | 360 | 450 | 400 | 500 | KTA19-G3 | 97 | 19 | 6L | electronic | 3370*1370*2050 | 4166 | 4650*1500*2260 | 5370",
   "| V440C | 50 | 400 | 500 | 440 | 550 | KTA19-G3A | 108 | 19 | 6L | electronic | 3370*1370*2050 | 4166 | 4650*1500*2260 | 5370",
   "| V460C | 50 | 420 | 525 | 460 | 575 | KTAA19-G5 | 113 | 19 | 6L | electronic | 3670*1680*2190 | 4650 | 4950*2000*2520 | 6400",
   "| V506C | 50 | 460 | 575 | 506 | 632.5 | KTAA19-G6 | 124 | 19 | 6L | electronic | 3670*1680*2190 | 4650 | 4950*2000*2520 | 6400",
   "| V520C | 50 | 472 | 590 | 520 | 650 | KTA19-G8 | 128 | 19 | 6L | electronic | 3370*1370*2050 | 4484 | 4650*1500*2260 | 5370",
   "| V550C | 50 | 500 | 625 | 550 | 688 | KTAA19-G6A | 135 | 19 | 6L | electronic | 3680*1680*2190 | 4813 | 4950*2000*2520 | 6400",
   "| V640C | 50 | 580 | 725 | 640 | 800 | KT38-GA | 156 | 38 | 12V | electronic | 4400*1750*2200 | 7100 | 20GP Container | 11603",
   "| V660C | 50 | 600 | 750 | 660 | 825 | KTA38-G2 | 162 | 38 | 12V | electronic | 4300*1770*2250 | 7190 | 20GP Container | 11603",
   "| V710C | 50 | 640 | 800 | 710 | 888 | KTA38-G2B | 172.8 | 38 | 12V | electronic | 4300*1770*2250 | 7199 | 20GP Container | 11603",
   "| V800C | 50 | 720 | 900 | 800 | 1000 | KTA38-G2A | 194.4 | 38 | 12V | electronic | 4300*1770*2250 | 7359 | 20GP Container | 11603",
   "| V880C | 50 | 800 | 1000 | 880 | 1100 | KTA38-G5 | 209 | 38 | 12V | electronic | 4300*1770*2250 | 7777 | 20GP Container | 11920",
   "| V1000C | 50 | 900 | 1125 | 1000 | 1250 | KTA38-G9 | 222 | 38 | 12V | electronic | 4400*2080*2200 | 8156 | 20GP Container | 12270",
   "| V1120C | 50 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 | 270 | 50.3 | 16V | electronic | 5000*2010*2360 | 9281 | 40HQ Container | 15500",
   "| V1120C | 50 | 1000 | 1250 | 1100 | 1375 | QSK38-G5 | 270 | 38 | 12V | ECU | 5100*2200*2550 | 8600 | 40HQ Container | 15500",
   "| V1200C | 50 | 1100 | 1375 | 1200 | 1500 | KTA50-G8 | 297 | 50.3 | 16V | electronic | 5700*2140*2550 | 11000 | 40HQ Container | 15500",
   "| V1320C | 50 | N.A. | N.A. | 1320 | 1650 | KTA50-G8 | N.A. | 50.3 | 16V | electronic | 5700*2140*2550 | 11000 | 40HQ Container | 15500",
   "| V1320C | 50 | 1200 | 1500 | 1320 | 1650 | KTA50-GS8 | 324 | 50.3 | 16V | electronic | 5700*2140*2550 | 11000 | 40HQ Container | 15500",
   "| V1500C | 50 | N.A. | N.A. | 1500 | 1875 | KTA50-G15 | N.A. | 50.3 | 16V | electronic | 5700*2140*2550 | 11000 | 40HQ Container | 15500",
   "| V20C | 60 | 18 | 22.5 | 20 | 25 | 4B3.9-G11 | 5 | 3.9 | 4L | mechanical | 1725*950*1500 | 930 | 2250*1080*1255 | 1150",
   "| V28C | 60 | 24.8 | 31 | 28 | 35 | 4B3.9-G12 | 6.8 | 3.9 | 4L | electronic | 1725*950*1500 | 930 | 2250*1080*1255 | 1150",
   "| V30C | 60 | 27.2 | 34 | 30 | 37.5 | 4B3.9-G12 | 7.3 | 3.9 | 4L | electronic | 1725*950*1500 | 930 | 2250*1080*1255 | 1150",
   "| V36C | 60 | 32.8 | 41 | 36 | 45 | 4BT3.9-G2 | 9 | 3.9 | 4L | electronic | 1725*950*1500 | 930 | 2250*1080*1255 | 1150",
   "| V44C | 60 | 40 | 50 | 44 | 55 | 4BT3.9-G2 | 11 | 3.9 | 4L | electronic | 1725*950*1500 | 930 | 2250*1080*1255 | 1150",
   "| V53C | 60 | 48 | 60 | 53 | 66 | 4BTA3.9-G2 | 13 | 3.9 | 4L | electronic | 1850*980*1500 | 970 | 2670*1080*1905 | 1500",
   "| V60C | 60 | 54 | 67.5 | 60 | 75 | 4BTA3.9-G2 | 15 | 3.9 | 4L | electronic | 1850*980*1500 | 970 | 2670*1080*1905 | 1500",
   "| V75C | 60 | 68 | 85 | 75 | 94 | 4BTA3.9-G11 | 18 | 3.9 | 4L | electronic | 1850*980*1500 | 970 | 2670*1080*1905 | 1500",
   "| V92C | 60 | 80 | 100 | 92 | 115 | 6BT5.9-G2 | 24 | 5.9 | 6L | electronic | 2140*950*1530 | 1270 | 2900*1080*2000 | 1740",
   "| V110C | 60 | 100 | 125 | 110 | 138 | 6BT5.9-G2 | 27 | 5.9 | 6L | electronic | 2140*950*1530 | 1270 | 2900*1080*2000 | 1740",
   "| V114C | 60 | 104 | 130 | 114 | 143 | 6BTA5.9-G2 | 28 | 5.9 | 6L | electronic | 2310*950*1530 | 1365 | 3200*1080*2000 | 1850",
   "| V132C | 60 | 120 | 150 | 132 | 165 | 6BTAA5.9-G2 | 32 | 5.9 | 6L | electronic | 2400*950*1530 | 1380 | 3200*1080*2000 | 1900",
   "| V140C | 60 | 128 | 160 | 140 | 175 | 6BTAA5.9-G12 | 35 | 5.9 | 6L | electronic | 2400*950*1530 | 1380 | 3200*1080*2000 | 1900",
   "| V160C | 60 | 144 | 180 | 160 | 200 | 6CTA8.3-G2 | 39 | 8.3 | 6L | electronic | 2450*950*1690 | 1760 | 3500*1080*2120 | 2290",
   "| V176C | 60 | 160 | 200 | 176 | 220 | 6CTA8.3-G2 | 43 | 8.3 | 6L | electronic | 2450*950*1690 | 1760 | 3500*1080*2120 | 2290",
   "| V200C | 60 | 184 | 230 | 200 | 250 | 6CTAA8.3-G2 | 49 | 8.3 | 6L | electronic | 2450*950*1690 | 1760 | 3500*1080*2120 | 2390",
   "| V220C | 60 | 200 | 250 | 220 | 275 | 6LTAA8.9-G2 | 54 | 8.9 | 6L | electronic | 2550*1020*1790 | 2000 | 3700*1090*2080 | 2600",
   "| V240C | 60 | 220 | 275 | 240 | 300 | 6LTAA8.9-G3 | 63 | 8.9 | 6L | electronic | 2550*1020*1790 | 2000 | 3700*1090*2080 | 2600",
   "| V256C | 60 | 232 | 290 | 256 | 320 | 6LTAA9.5-G3 | 63 | 9.5 | 6L | electronic | 2550*1020*1790 | 2100 | 4000*1400*2100 | 4150",
   "| V275C | 60 | 250 | 313 | 275 | 344 | 6LTAA8.9-G1 | 68 | 9.5 | 6L | electronic | 2550*1020*1790 | 2100 | 4000*1400*2100 | 4150",
   "| V330C | 60 | 300 | 375 | 330 | 413 | 6ZTAA13-G3 | 63 | 13 | 6L | electronic | 3100*1435*1940 | 3460 | 4350*1600*2260 | 4600",
   "| V352C | 60 | 320 | 400 | 352 | 440 | 6ZTAA13-G2 | 86 | 13 | 6L | electronic | 3100*1435*1940 | 3460 | 4350*1600*2260 | 4600",
   "| V384C | 60 | 352 | 440 | 384 | 480 | 6ZTAA13-G2 | 95 | 13 | 6L | electronic | 3100*1435*1940 | 3460 | 4350*1600*2260 | 4600",
   "| V400C | 60 | 360 | 450 | 400 | 500 | 6ZTAA13-G4 | 97 | 13 | 6L | electronic | 3100*1435*1940 | 3460 | 4350*1600*2260 | 4600",
   "| V352C | 60 | 320 | 400 | 352 | 440 | QSZ13-G6 | 86 | 13 | 6L | ECU | 3205*1230*2210 | 3520 | 4350*1600*2260 | 4600",
   "| V400C | 60 | 360 | 450 | 400 | 500 | QSZ13-G2 | 97 | 13 | 6L | ECU | 3170*1470*2020 | 3610 | 4350*1600*2260 | 4600",
   "| V400C | 60 | 360 | 450 | 400 | 500 | QSZ13-G7 | 97 | 13 | 6L | ECU | 3205*1230*2210 | 3520 | 4350*1600*2260 | 4600",
   "| V440C | 60 | 400 | 500 | 440 | 550 | QSZ13-G3 | 108 | 13 | 6L | ECU | 3170*1470*2020 | 3610 | 4350*1600*2260 | 4600",
   "| V440C | 60 | 400 | 500 | 440 | 550 | QSZ13-G5 | 108 | 13 | 6L | ECU | 3205*1230*2210 | 3520 | 4350*1600*2260 | 4600",
   "| V275C | 60 | 250 | 313 | 275 | 343 | NTA855-G1 | 65 | 14 | 6L | electronic | 3050*1170*1760 | 3260 | 4350*1400*2260 | 4220",
   "| V310C | 60 | 280 | 350 | 310 | 388 | NTA855-G1B | 76 | 14 | 6L | electronic | 3050*1170*1760 | 3260 | 4350*1400*2260 | 4220",
   "| V352C | 60 | 320 | 400 | 352 | 440 | NTA855-G3 | 83 | 14 | 6L | electronic | 3050*1170*1760 | 3260 | 4350*1400*2260 | 4220",
   "| V462C | 60 | 420 | 525 | 462 | 578 | KTA19-G3 | 113 | 19 | 6L | electronic | 3375*1370*2050 | 4160 | 4650*1600*2260 | 5370",
   "| V500C | 60 | 450 | 563 | 500 | 625 | KTA19-G3A | 122 | 19 | 6L | electronic | 3375*1370*2050 | 4160 | 4650*1600*2260 | 5370",
   "| V536C | 60 | 480 | 600 | 536 | 670 | KTAA19-G5 | 130 | 19 | 6L | electronic | 3670*1680*2190 | 4810 | 4950*2000*2520 | 6400",
   "| V600C | 60 | 544 | 680 | 600 | 750 | KTAA19-G6A | 147 | 19 | 6L | electronic | 3670*1680*2190 | 4810 | 4950*2000*2520 | 6400",
   "| V560C | 60 | 510.4 | 638 | 560 | 700 | QSKTAA19-G4 | 138 | 19 | 6L | ECU | 3630*1715*2250 | 4810 | 4950*2000*2520 | 6400",
   "| V600C | 60 | 550.4 | 688 | 600 | 750 | QSKTAA19-G5 | 149 | 19 | 6L | ECU | 3630*1715*2250 | 4810 | 4950*2000*2520 | 6400",
   "| V680C | 60 | 620 | 775 | 680 | 850 | KT38-G | 167 | 38 | 12V | electronic | 4400*1750*2180 | 7100 | 4000*1400*2100 | 4150",
   "| V770C | 60 | 700 | 875 | 770 | 963 | KTA38-G1 | 189 | 38 | 12V | electronic | 4400*1750*2180 | 7100 | 20GP Container | 11603",
   "| V800C | 60 | 728 | 910 | 800 | 1000 | KTA38-G2 | 194 | 38 | 12V | electronic | 4000*1770*2250 | 7200 | 20GP Container | 11603",
   "| V928C | 60 | 835 | 1044 | 928 | 1160 | KTA38-G2A | 200 | 38 | 12V | electronic | 4000*1770*2250 | 7360 | 20GP Container | 11603",
   "| V1000C | 60 | 910 | 1138 | 1000 | 1250 | KTA38-G4 | 230 | 38 | 12V | electronic | 4400*2080*2200 | 8160 | 20GP Container | 11920",
   "| V1100C | 60 | 1000 | 1250 | 1100 | 1375 | KTA38-G9 | 240 | 38 | 12V | electronic | 4400*2080*2200 | 8160 | 20GP Container | 12270",
   "| V1160C | 60 | 1054 | 1318 | 1160 | 1450 | QSKTA38-G5 | 259 | 38 | 12V | ECU | 5700*2140*2550 | 11000 | 40HQ Container | 15500",
   "| V1210C | 60 | 1100 | 1375 | 1210 | 1513 | KTA50-G3 | 291 | 50 | 16V | electronic | 5000*2010*2360 | 9300 | 40HQ Container | 15500",
   "| V1376C | 60 | 1250 | 1563 | 1376 | 1720 | KTA50-G9 | 338 | 50 | 16V | electronic | 5700*2140*2550 | 11000 | 40HQ Container | 15500",
   "| V1500C | 60 | N.A. | N.A. | 1500 | 1875 | KTA50-G9 | 345 | 50 | 16V | electronic | 5700*2140*2550 | 11000 | 40HQ Container | 15500"
  ]
 },
 {
  "n": 111,
  "url": "https://www.victorygenerator.com/volvo-penta/250kva~770kva-volvo-penta-diesel-generator-set.html",
  "title": "250KVA~770KVA Volvo Penta Diesel Generator Set Wholesaler",
  "header": [
   "| Genset Model | Prime Power | Standby Power | Engine model | Emission Standards | Bore*Stroke | CYL | Displacement | Lube | Fuel consumption | Dimension | Weight",
   "| KW | KVA | KW | KVA | (mm) | (L) | (L) | g/kw.h | (mm) | (Kg)"
  ],
  "rows": [
   "| V220PT | 200 | 250 | 220 | 275 | TAD851GE | / | 110*135 | 6 | 7.7 | / | 198 | 2600*1100*1550 | 1900",
   "| V256PT | 232 | 290 | 256 | 320 | TAD852GE | / | 110*135 | 6 | 7.7 | / | 198 | 2600*1100*1550 | 1950",
   "| V285PT | 260 | 325 | 285 | 356 | TAD1351GE | CN III, EU III | 131*158 | 6 | 12.78 | 35 | 198 | 3100*1150*1600 | 2850",
   "| V310PT | 280 | 350 | 310 | 387.5 | TAD1352GE | CN III, EU III | 131*158 | 6 | 12.78 | 35 | 198 | 3100*1150*1600 | 2900",
   "| V330PT | 300 | 375 | 330 | 412.5 | TAD1354GE | CN III, EU III | 131*158 | 6 | 12.78 | 35 | 198 | 3100*1150*1600 | 2950",
   "| V360PT | 330 | 412.5 | 360 | 450 | TAD1355GE | CN III, EU III | 131*158 | 6 | 12.78 | 35 | 199 | 3100*1150*1600 | 3050",
   "| V400PT | 360 | 450 | 400 | 500 | TAD1650GE | CN III, EU III | 144*165 | 6 | 16.12 | 48 | 199 | 3200*1150*1880 | 3300",
   "| V440PT | 400 | 500 | 440 | 550 | TAD1651GE | CN III, EU III | 144*165 | 6 | 16.12 | 48 | 199 | 3200*1150*1880 | 3400",
   "| V480PT | 440 | 550 | 480 | 600 | TWD1652GE | CN III | 144*165 | 6 | 16.12 | 48 | 199 | 3350*1350*1950 | 3550",
   "| V530PT | 480 | 600 | 530 | 662.5 | TWD1652GE | CN III | 144*165 | 6 | 16.12 | 48 | 199 | 3350*1350*1950 | 3600",
   "| V576PT | 520 | 650 | 576 | 720 | TWD1653GE | CN III | 144*165 | 6 | 16.12 | 48 | 199 | 3400*1350*2000 | 3700",
   "| V616PT | 560 | 700 | 616 | 770 | TWD1645GE | CN III | 144*165 | 6 | 16.12 | 48 | 199 | 3400*1350*2000 | 3800",
   "| V220PT | 200 | 250 | 220 | 275 | TAD851GE | US TIER3 | 110*135 | 6 | 7.7 | / | 198 | 2600*1100*1550 | 1900",
   "| V256PT | 232 | 290 | 256 | 320 | TAD852GE | US TIER3 | 110*135 | 6 | 7.7 | / | 198 | 2600*1100*1550 | 1950",
   "| V280PT | 250 | 312.5 | 280 | 350 | TAD853GE | US TIER3 | 110*135 | 6 | 7.7 | / | 198 | 2600*1100*1550 | 2000",
   "| V240PT | 220 | 275 | 240 | 300 | TAD1350GE | US TIER3 | 131*158 | 6 | 12.78 | 35 | 198 | 3100*1150*1600 | 2800",
   "| V300PT | 273 | 341 | 300 | 375 | TAD1351GE | US TIER3 | 131*158 | 6 | 12.78 | 35 | 198 | 3100*1150*1600 | 2850",
   "| V350PT | 320 | 400 | 350 | 437 | TAD1352GE | US TIER3 | 131*158 | 6 | 12.78 | 35 | 198 | 3100*1150*1600 | 2900",
   "| V400PT | 364 | 454 | 400 | 500 | TAD1353GE | US TIER3 | 131*158 | 6 | 12.78 | 35 | 198 | 3100*1150*1600 | 2900",
   "| V350PT | 320 | 400 | 350 | 437 | TAD1354GE | US TIER3 | 131*158 | 6 | 12.78 | 35 | 198 | 3100*1150*1600 | 2950",
   "| V350PT | 320 | 400 | 350 | 437 | TAD1355GE | US TIER3 | 131*158 | 6 | 12.78 | 35 | 199 | 3100*1150*1600 | 3050",
   "| V440PT | 400 | 500 | 440 | 550 | TAD1650GE | US TIER3 | 144*165 | 6 | 16.12 | 48 | 199 | 3200*1150*1880 | 3300",
   "| V520PT | 472 | 590 | 520 | 650 | TAD1651GE | US TIER3 | 144*165 | 6 | 16.12 | 48 | 199 | 3200*1150*1880 | 3400"
  ]
 },
 {
  "n": 112,
  "url": "https://www.victorygenerator.com/perkins/7kva-2500kva-perkins-diesel-generator.html",
  "title": "7KVA~2500KVA Perkins Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Fuel Consumption @Prime Power (L/H) | CYCLINDER | BORE (mm) | STROKE (mm) | LUB-OIL CAPACITY (L) | COOLANT CAPACITY (L) | Open Generator Set",
   "| KW | KVA | KW | KVA | DIMENSION (mm) | WEIGHT (kg)"
  ],
  "rows": [
   "| V8P | 50 | 7.2 | 9 | 8 | 10 | 403A-11G1/ 403D-11G | 3 | 3 | 77 | 81 | 4.9 | 5.2 | 1480*750*1270 | 390",
   "| V11P | 50 | 10.4 | 13 | 11 | 14 | 403A-15G1/ 403D-15G | 3.7 | 3 | 84 | 90 | 6 | 6 | 1480*750*1270 | 469",
   "| V13P | 50 | 12 | 15 | 13 | 16 | 403A-15G2 | 5 | 3 | 84 | 90 | 6 | 6 | 1480*750*1270 | 469",
   "| V18P | 50 | 16 | 20 | 18 | 22 | 404A-22G1/ 404D-22G | 5.3 | 4 | 84 | 100 | 10.6 | 7 | 1630*750*1320 | 553",
   "| V24P | 50 | 22 | 27.5 | 24 | 30 | 404D-22TG | 7.1 | 4 | 84 | 100 | 10.6 | 9.3 | 1630*750*1320 | 600",
   "| V26P | 50 | 24 | 30 | 26.4 | 33 | 1103A-33G | 7.1 | 3 | 105 | 127 | 7.9 | 10.2 | 1780*750*1430 | 788",
   "| V40P | 50 | 36 | 45 | 40 | 50 | 1103A-33TG1 | 10.7 | 3 | 105 | 127 | 7.9 | 10.2 | 1850*750*1430 | 908",
   "| V53P | 50 | 48 | 60 | 53 | 66 | 1103A-33TG2 | 13.9 | 3 | 105 | 127 | 8 | 13 | 1950*750*1430 | 933",
   "| V58P | 50 | 52 | 65 | 58 | 72 | 1104A-44TG1 | 14.8 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1053",
   "| V72P | 50 | 64 | 80 | 72 | 90 | 1104A-44TG2 | 18.7 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1093",
   "| V88P | 50 | 80 | 100 | 88 | 110 | 1104C-44TAG2 | 22.6 | 4 | 105 | 127 | 8 | 12.6 | 2220*750*1530 | 1054",
   "| V110P | 50 | 100 | 125 | 110 | 138 | 1106A-70TG1 | 27.5 | 6 | 105 | 135 | 18 | 21 | 2620*770*1570 | 1380",
   "| V120P | 50 | 110 | 138 | 120 | 150 | 1106A-70TG1 | 30.2 | 6 | 105 | 135 | 18 | 21 | 2620*770*1570 | 1416",
   "| V132P | 50 | 120 | 150 | 132 | 165 | 1106A-70TAG2 | 33.4 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1699",
   "| V160P | 50 | 144 | 180 | 160 | 200 | 1106A-70TAG3 | 41.6 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1749",
   "| V176P | 50 | 160 | 200 | 176 | 220 | 1106A-70TAG4 | 45.8 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1799",
   "| V200P | 50 | 180 | 225 | 200 | 250 | 1506A-E88TAG2 | 52 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2064",
   "| V220P | 50 | 200 | 250 | 220 | 275 | 1506A-E88TAG3 | 56 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2084",
   "| V240P | 50 | 220 | 275 | 240 | 300 | 1506A-E88TAG4 | 60 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V264P | 50 | 240 | 300 | 264 | 330 | 1506A-E88TAG5 | 65 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V320P | 50 | 280 | 350 | 320 | 400 | 2206A/C-E13TAG2 | 75 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3178",
   "| V360P | 50 | 320 | 400 | 360 | 450 | 2206A/C-E13TAG3 | 85 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3306",
   "| V400P | 50 | 360 | 450 | 400 | 500 | 2506A/C-E15TAG1 | 99 | 6 | 137 | 171 | 62 | 58 | 3830*1190*2020 | 3637",
   "| V440P | 50 | 400 | 500 | 440 | 550 | 2506A/C-E15TAG2 | 106 | 6 | 137 | 171 | 62 | 58 | 3830*1190*2020 | 3637",
   "| V530P | 50 | 480 | 600 | 530 | 663 | 2806A/C-E18TAG1A | 123 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 4382",
   "| V580P | 50 | 520 | 650 | 580 | 725 | 2806A/C-E18TAG2 | 132 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 4537",
   "| V660P | 50 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 157 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6127",
   "| V720P | 50 | 648 | 810 | 720 | 900 | 4006-23TAG3A | 172 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6130",
   "| V750P | 50 | 680 | 850 | 750 | 938 | 4008TAG | 202 | 8 | 160 | 190 | 165.6 | 162 | 4680*2070*2450 | 7900",
   "| V800P | 50 | 728 | 910 | 800 | 1000 | 4008TAG1A | 195 | 8 | 160 | 190 | 153 | 162 | 4680*2070*2450 | 8350",
   "| V880P | 50 | 800 | 1000 | 880 | 1100 | 4008TAG2A | 215 | 8 | 160 | 190 | 153 | 162 | 4680*2070*2450 | 8650",
   "| V1100P | 50 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | 259 | 12 | 160 | 190 | 177 | 201 | 4760*2020*2481 | 8929",
   "| V1200P | 50 | 1100 | 1375 | 1200 | 1500 | 4012-46TWG3A/ 4012-46TAG1A | 283 | 12 | 160 | 190 | 177 | 201 | 4760*2020*2481 | 8987",
   "| V1320P | 50 | 1200 | 1500 | 1320 | 1650 | 4012-46TWG4A/ 4012-46TAG2A | 316 | 12 | 160 | 190 | 177 | 201 | 4950*2200*2460 | 9900",
   "| V1500P | 50 | 1364 | 1705 | 1500 | 1875 | 4012-46TAG3A | 370 | 12 | 160 | 190 | 177 | 210 | 5030*2180*2600 | 10127",
   "| V1624P | 50 | 1480 | 1850 | 1624 | 2030 | 4016TAG1A | 470 | 16 | 160 | 190 | 237.2 | 316 | 6350*2900*3230 | 12229",
   "| V1800P | 50 | 1640 | 2050 | 1800 | 2250 | 4016TAG2A | 529 | 16 | 160 | 190 | 237.2 | 316 | 6350*2900*3230 | 12513",
   "| V2000P | 50 | 1800 | 2250 | 2000 | 2500 | 4016-61TRG3 | 470 | 16 | 160 | 190 | 237.2 | 270 | 6350*2900*3230 | 13281",
   "| V10P | 60 | 9 | 11 | 10 | 12.5 | 403D-11G | 3 | 3 | 77 | 81 | 4.9 | 5.2 | 1480*750*1270 | 390",
   "| V13P | 60 | 12 | 15 | 13 | 16 | 403D-15G | 3 | 3 | 84 | 90 | 6 | 6 | 1480*750*1270 | 469",
   "| V20P | 60 | 18 | 22.5 | 20 | 25 | 404D-22G | 6.2 | 4 | 84 | 100 | 10.6 | 7 | 1630*750*1320 | 553",
   "| V28P | 60 | 26 | 32.5 | 28 | 35 | 404D-22TG | 7.1 | 4 | 84 | 100 | 10.6 | 9.3 | 1630*750*1320 | 553",
   "| V31P | 60 | 28 | 35 | 31 | 39 | 404D-22TAG | 8.9 | 4 | 84 | 100 | 10.6 | 9.3 | 1630*750*1320 | 553",
   "| V45P | 60 | 40 | 50 | 45 | 56 | 1103A-33TG1 | 12.9 | 3 | 105 | 127 | 8.3 | 10.2 | 1780*750*1430 | 908",
   "| V60P | 60 | 54 | 68 | 60 | 75 | 1104D-44TG1/ 1103A-33TG2 | 16 | 4 | 105 | 127 | 8 | 13 | 1950*750*1430 | 1054",
   "| V66P | 60 | 60 | 75 | 66 | 83 | 1104A-44TG1/ 1104D-E44TG1 | 17.7 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1054",
   "| V80P | 60 | 72 | 90 | 80 | 100 | 1104A/C-44TG2/ 1104D-E44TAG1 | 22.3 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1054",
   "| V100P | 60 | 92 | 115 | 100 | 125 | 1104C-44TAG2/ 1104D-E44TAG2 | 26.9 | 4 | 105 | 127 | 8 | 12.6 | 2220*750*1530 | 1054",
   "| V132P | 60 | 120 | 150 | 132 | 165 | 1106A-70TG1 | 35.2 | 6 | 105 | 135 | 18 | 21 | 2620*770*1570 | 1550",
   "| V150P | 60 | 135 | 169 | 150 | 188 | 1106A-70TAG2/ 1106D-E70TAG2 | 38.2 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1699",
   "| V176P | 60 | 160 | 200 | 176 | 220 | 1106A-70TAG3 | 47 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1749",
   "| V220P | 60 | 200 | 250 | 220 | 275 | 1506A-E88TAG1 | 53 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2084",
   "| V252P | 60 | 230 | 288 | 252 | 315 | 1506A-E88TAG3 | 63 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V280P | 60 | 250 | 313 | 280 | 350 | 1506A-E88TAG4 | 68 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V310P | 60 | 280 | 350 | 310 | 388 | 1506A-E88TAG5 | 73 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2600",
   "| V352P | 60 | 320 | 400 | 352 | 440 | 2206C/D-E13TAG2 | 84 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3178",
   "| V400P | 60 | 360 | 450 | 400 | 500 | 2206A-E13TAG6 | 91 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3306",
   "| V450P | 60 | 400 | 500 | 450 | 563 | 2506C/D-E15TAG1 | 113 | 6 | 137 | 171 | 62 | 58 | 3830*1190*2020 | 3637",
   "| V550P | 60 | 500 | 625 | 550 | 688 | 2806A-E18TAG1A | 127 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 3637",
   "| V600P | 60 | 545 | 681 | 600 | 750 | 2806A/C-E18TAG3 | 144 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 4382",
   "| V660P | 60 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 177 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6127",
   "| V728P | 60 | 660 | 825 | 728 | 910 | 4006-23TAG3A | 200 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6130",
   "| V880P | 60 | 800 | 1000 | 880 | 1100 | 4008TAG2 | 224 | 8 | 160 | 190 | 153 | 162 | 4680*2070*2450 | 6500",
   "| V1100P | 60 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | 266 | 12 | 160 | 190 | 177 | 201 | 4950*2200*2460 | 8929",
   "| V1200P | 60 | 1100 | 1375 | 1200 | 1500 | 4012-46TWG3A | 291 | 12 | 160 | 190 | 177 | 201 | 5030*2180*2600 | 8987",
   "| V1320P | 60 | 1200 | 1500 | 1320 | 1650 | 4012-46TWG4A/ 4012-46TAG2A | 323 | 12 | 160 | 190 | 177 | 201 | 5030*2180*2600 | 9462",
   "| V1500P | 60 | 1360 | 1700 | 1500 | 1875 | 4012-46TAG3A | 361 | 12 | 160 | 190 | 177 | 210 | 5030*2180*2600 | 9889"
  ]
 },
 {
  "n": 113,
  "url": "https://www.victorygenerator.com/cummins/38kva-1031kva-cummins-marine-diesel-generator-set.html",
  "title": "38KVA~1031KVA Cummins Marine Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (Hz) | Prime Power | Stanby Power | Current (A) | Voltage (V) | Engine Model | Engine Power(KW) | Rated Speed (rpm) | Cylinder",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| CCFJ-30KW | 50 | 30 | 38 | 35 | 44 | 54 | 400 | 4BTA3.9GM | 47 | 1500 | 4",
   "| CCFJ-40KW | 50 | 40 | 50 | 45 | 56 | 72 | 400 | 4BTA3.9GM | 47 | 1500 | 4",
   "| CCFJ-50KW | 50 | 50 | 63 | 55 | 69 | 90 | 400 | 6BT5.9GM | 83 | 1500 | 6",
   "| CCFJ-64KW | 50 | 64 | 80 | 75 | 94 | 116 | 400 | 6BT5.9GM | 83 | 1500 | 6",
   "| CCFJ-75KW | 50 | 75 | 94 | 83 | 104 | 135 | 400 | 6BT5.9GM | 83 | 1500 | 6",
   "| CCFJ-90KW | 50 | 90 | 113 | 100 | 125 | 162 | 400 | 6BTA5.9GM | 100 | 1500 | 6",
   "| CCFJ-100KW | 50 | 100 | 125 | 110 | 138 | 181 | 400 | 6CT8.3GM | 115 | 1500 | 6",
   "| CCFJ-130KW | 50 | 130 | 163 | 150 | 188 | 235 | 400 | 6CTA8.3GM | 155 | 1500 | 6",
   "| CCFJ-200KW | 50 | 200 | 250 | 220 | 275 | 361 | 400 | NTA855G1M | 240 | 1500 | 6",
   "| CCFJ-250KW | 50 | 250 | 313 | 280 | 350 | 451 | 400 | NTA855G2M | 284 | 1500 | 6",
   "| CCFJ-300KW | 50 | 300 | 375 | 330 | 413 | 542 | 400 | KTA19G2M | 336 | 1500 | 6",
   "| CCFJ-350KW | 50 | 350 | 438 | 400 | 500 | 632 | 400 | KTA19G3M | 403 | 1500 | 6",
   "| CCFJ-400KW | 50 | 400 | 500 | 450 | 563 | 722 | 400 | KTA19G4M | 448 | 1500 | 6",
   "| CCFJ-500KW | 50 | 500 | 625 | 550 | 688 | 903 | 400 | KT38GM | 560 | 1500 | 12",
   "| CCFJ-600KW | 50 | 600 | 750 | 660 | 825 | 1083 | 400 | KTA38GM | 664 | 1500 | 12",
   "| CCFJ-800KW | 50 | 800 | 1000 | 880 | 1100 | 1444 | 400 | KTA38GM | 880 | 1500 | 12"
  ]
 },
 {
  "n": 113,
  "url": "https://www.victorygenerator.com/cummins/38kva-1031kva-cummins-marine-diesel-generator-set.html",
  "title": "38KVA~1031KVA Cummins Marine Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (Hz) | Prime Power | Stanby Power | Current (A) | Voltage (V) | Engine Model | Engine Power (KW) | Rated Speed (rpm) | Cylinder",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| CCFJ-35KW | 60 | 35 | 44 | 40 | 50 | 57 | 440 | 4BTA3.9GM | 65 | 1800 | 4",
   "| CCFJ-45KW | 60 | 45 | 56 | 50 | 63 | 74 | 440 | 4BTA3.9GM | 65 | 1800 | 4",
   "| CCFJ-50KW | 60 | 50 | 63 | 55 | 69 | 83 | 440 | 4BTA3.9GM | 65 | 1800 | 4",
   "| CCFJ-55KW | 60 | 55 | 69 | 61 | 76 | 90 | 440 | 4BTA3.9GM | 65 | 1800 | 4",
   "| CCFJ-55KW | 60 | 55 | 69 | 65 | 81 | 90 | 440 | 6BT5.9GM | 100 | 1800 | 6",
   "| CCFJ-70KW | 60 | 70 | 88 | 80 | 100 | 115 | 440 | 6BT5.9GM | 100 | 1800 | 6",
   "| CCFJ-80KW | 60 | 80 | 100 | 92 | 115 | 131 | 440 | 6BT5.9GM | 100 | 1800 | 6",
   "| CCFJ-100KW | 60 | 100 | 125 | 110 | 138 | 164 | 440 | 6BTA5.9GM | 120 | 1800 | 6",
   "| CCFJ-100KW | 60 | 100 | 125 | 110 | 138 | 180 | 440 | 6CT8.3GM | 129 | 1800 | 6",
   "| CCFJ-130KW | 60 | 130 | 163 | 150 | 188 | 235 | 440 | 6CTA8.3GM | 175 | 1800 | 6",
   "| CCFJ-250KW | 60 | 250 | 313 | 280 | 350 | 410 | 440 | NTA855G1M | 287 | 1800 | 6",
   "| CCFJ-270KW | 60 | 270 | 338 | 300 | 375 | 443 | 440 | NTA855G2M | 313 | 1800 | 6",
   "| CCFJ-350KW | 60 | 350 | 438 | 400 | 500 | 574 | 440 | KTA19G2M | 392 | 1800 | 6",
   "| CCFJ-400KW | 60 | 400 | 500 | 450 | 563 | 656 | 440 | KTA19G3M | 463 | 1800 | 6",
   "| CCFJ-450KW | 60 | 450 | 563 | 500 | 625 | 738 | 440 | KTA19G4M | 507 | 1800 | 6",
   "| CCFJ-620KW | 60 | 620 | 775 | 680 | 850 | 1017 | 440 | KT38GM | 679 | 1800 | 12",
   "| CCFJ-750KW | 60 | 750 | 938 | 825 | 1031 | 1230 | 440 | KTA38GM | 809 | 1800 | 12"
  ]
 },
 {
  "n": 114,
  "url": "https://www.victorygenerator.com/weichai/25kva-438kva-weichai-diesel-generator-set.html",
  "title": "25KVA~438KVA Weichai Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine model | Fuel consumption (g/kw.h ) | No. of cylinder | Bore (mm) | Stroke (mm) | Displacement (L) | Lub-oil pan capacity (L) | Coolant capacity (L) | Volt. For start(DC) | Measurement L X W X H (mm) | Weight (kg)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V22F | 50 | 20 | 25 | 22 | 27.5 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V28F | 50 | 24 | 30 | 28 | 35 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V36F | 50 | 32 | 40 | 36 | 45 | TD226B-3D | 227 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V45F | 50 | 40 | 50 | 45 | 56 | WP4D66E200 | 225 | 4 | 105 | 120 | 4.16 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1020",
   "| V55F | 50 | 50 | 63 | 55 | 69 | WP4D66E200 | 225 | 4 | 105 | 120 | 4.16 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1020",
   "| V64F | 50 | 58 | 73 | 64 | 80 | WP4D100E200 | 227 | 6 | 105 | 120 | 6.25 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1200",
   "| V75F | 50 | 68 | 85 | 75 | 93 | WP4D100E200 | 227 | 6 | 105 | 120 | 6.25 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1200",
   "| V88F | 50 | 80 | 100 | 88 | 110 | WP4D100E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1200",
   "| V100F | 50 | 90 | 113 | 100 | 125 | WP4D118E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1450",
   "| V110F | 50 | 100 | 125 | 110 | 138 | WP6D132E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1560",
   "| V132F | 50 | 120 | 150 | 132 | 165 | WP6D152E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1700",
   "| V176F | 50 | 160 | 200 | 176 | 220 | WP10D200E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2500 x 1000 x 1600 | 2000",
   "| V220F | 50 | 200 | 250 | 220 | 275 | WP10D238E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2800 x 1100 x 1800 | 2300",
   "| V240F | 50 | 220 | 275 | 240 | 300 | WP10D264E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2800 x 1100 x 1800 | 2400",
   "| V280F | 50 | 250 | 313 | 280 | 350 | WP12D317E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2900 x 1100 x 1800 | 2500",
   "| V350F | 50 | 320 | 400 | 350 | 438 | WP13D385E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2900 x 1100 x 1800 | 2650"
  ]
 },
 {
  "n": 114,
  "url": "https://www.victorygenerator.com/weichai/25kva-438kva-weichai-diesel-generator-set.html",
  "title": "25KVA~438KVA Weichai Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine model | Fuel consumption (g/kw.h ) | No. of cylinder | Bore (mm) | Stroke (mm) | Displacement (L) | Lub-oil pan capacity (L) | Coolant capacity (L) | Volt. For start (DC) | Measurement L X W X H (mm) | Weight (kg)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V22F | 60 | 20 | 25 | 22 | 27.5 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V28F | 60 | 24 | 30 | 28 | 35 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V33F | 60 | 30 | 38 | 33 | 41 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V45F | 60 | 40 | 50 | 45 | 56 | TD226B-3D | 227 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V55F | 60 | 50 | 63 | 55 | 69 | WP4D66E201 | 225 | 4 | 105 | 120 | 4.16 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1150",
   "| V88F | 60 | 80 | 100 | 88 | 110 | WP4D100E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1450",
   "| V110F | 60 | 100 | 125 | 110 | 138 | WP4D118E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1450",
   "| V120F | 60 | 110 | 138 | 120 | 150 | WP6D132E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1600",
   "| V140F | 60 | 128 | 160 | 140 | 175 | WP6D158E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24V | 2300x 1000 x 1600 | 1750",
   "| V160F | 60 | 145 | 181 | 160 | 200 | WP6D180E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24V | 2300x 1000 x 1600 | 1800"
  ]
 },
 {
  "n": 115,
  "url": "https://www.victorygenerator.com/weichai/10kva-434kva-Weifang-Ricardo-diesel-generator-set.html",
  "title": "10KVA~434KVA Weifang Ricardo Diesel Generator Set",
  "header": [
   "| Genset model | Frequency | Prime Power | Standby Power | Engine model | Fuel comsuption | Lube comsuption | Open type | Silent Type",
   "| KW | KVA | KW | KVA | g/kw.h | g/kw.h | Dimension (mm) | Weight (kg) | Dimension (mm) | Weight (kg)"
  ],
  "rows": [
   "| V12T | 50 | 10 | 12.5 | 11 | 13.75 | Y480BD | <=257 | <=2.04 | 1350*670*1030 | 630 | 1700*900*1150 | 800",
   "| V14T | 50 | 12 | 15 | 14 | 17.5 | Y485BD | <=257 | <=2.04 | 1350*670*1030 | 680 | 1700*900*1150 | 850",
   "| V18T | 50 | 16 | 20 | 18 | 22.5 | 495D | <=256 | <=2.04 | 1700*630*1000 | 750 | 2000*900*1200 | 900",
   "| V22T | 50 | 20 | 25 | 22 | 27.5 | 495D | <=256 | <=2.04 | 1700*630*1000 | 780 | 2000*900*1200 | 950",
   "| V26T | 50 | 24 | 30 | 26 | 32.5 | K4100D | <=256 | <=2.04 | 1700*630*1000 | 800 | 2000*900*1200 | 990",
   "| V32T | 50 | 28 | 35 | 32 | 40 | K4102D | <=256 | <=2.04 | 1700*630*1000 | 850 | 2000*900*1200 | 1050",
   "| V33T | 50 | 30 | 37.5 | 33 | 41 | 495ZD | <=256 | <=2.04 | 1760*800*1100 | 900 | 2250*1000*1300 | 1000",
   "| V40T | 50 | 36 | 45 | 40 | 50 | 4100ZD | <=256 | <=2.04 | 1760*800*1100 | 950 | 2250*1000*1300 | 1170",
   "| V45T | 50 | 40 | 50 | 45 | 56.25 | R4105ZD | <=256 | <=1.63 | 1850*800*1100 | 1000 | 2250*1000*1300 | 1200",
   "| V53T | 50 | 48 | 60 | 53 | 66.25 | R4105ZD | <=231 | <=1.63 | 1850*800*1100 | 1050 | 2250*1000*1300 | 1300",
   "| V64T | 50 | 58 | 72.5 | 64 | 80 | R4105AZLD | <=231 | <=1.63 | 2200*800*1200 | 1200 | 2450*1000*1300 | 1350",
   "| V85T | 50 | 75 | 94 | 85 | 106 | R6105ZD | <=231 | <=1.63 | 2350*800*1270 | 1300 | 2800*1150*1610 | 1450",
   "| V100T | 50 | 90 | 112.5 | 100 | 125 | R6105ZLD | <=231 | <=1.63 | 2350*800*1270 | 1350 | 2800*1150*1610 | 1500",
   "| V110T | 50 | 100 | 125 | 110 | 137.5 | R6105AZLD | <=218 | <=1.63 | 2470*800*1270 | 1450 | 2800*1150*1610 | 1650",
   "| V120T | 50 | 120 | 150 | 132 | 165 | R6105IZLD | <=218 | <=1.63 | 2470*800*1270 | 1550 | 2800*1150*1610 | 1700",
   "| V160T | 50 | 140 | 175 | 160 | 200 | R6113AZLD | <=218 | <=2.04 | 2470*800*1270 | 1550 | 2800*1150*1610 | 1700",
   "| V220T | 50 | 200 | 250 | 220 | 275 | TH6126ZD | <=198 | <=2.04 | 2800*1100*1800 | 2300 | 3300*1200*2000 | 2500",
   "| V275T | 50 | 250 | 312.5 | 275 | 343.75 | TH6126IZLD | <=198 | <=2.04 | 2900*1100*1800 | 2650 | 3400*1200*2000 | 2800"
  ]
 },
 {
  "n": 115,
  "url": "https://www.victorygenerator.com/weichai/10kva-434kva-Weifang-Ricardo-diesel-generator-set.html",
  "title": "10KVA~434KVA Weifang Ricardo Diesel Generator Set",
  "header": [
   "| Genset model | Frequency | Prime Power | Standby Power | Engine model | Fuel comsuption | Lube comsuption | Open type | Silent Type",
   "| KW | KVA | KW | KVA | g/kw.h | g/kw.h | Dimension (mm) | Weight (kg) | Dimension (mm) | Weight (kg)"
  ],
  "rows": [
   "| V12T | 60 | 10 | 12.5 | 11 | 13.75 | Y480BD | <=257 | <=2.04 | 1350*670*1030 | 630 | 1700*900*1150 | 800",
   "| V14T | 60 | 12 | 15 | 14 | 17.5 | Y485BD | <=257 | <=2.04 | 1350*670*1030 | 680 | 1700*900*1150 | 850",
   "| V18T | 60 | 16 | 20 | 18 | 22.5 | 495D | <=256 | <=2.04 | 1700*630*1000 | 750 | 2000*900*1200 | 900",
   "| V22T | 60 | 20 | 25 | 22 | 27.5 | 495D | <=256 | <=2.04 | 1700*630*1000 | 780 | 2000*900*1200 | 950",
   "| V32T | 60 | 28 | 35 | 32 | 40 | K4100D | <=256 | <=2.04 | 1700*630*1000 | 850 | 2000*900*1200 | 1050",
   "| V40T | 60 | 36 | 45 | 40 | 50 | 4100ZD | <=256 | <=2.04 | 1760*800*1100 | 950 | 2250*1000*1300 | 1170",
   "| V45T | 60 | 40 | 50 | 45 | 56.25 | R4105ZD | <=256 | <=1.63 | 1850*800*1100 | 1000 | 2250*1000*1300 | 1200",
   "| V53T | 60 | 48 | 60 | 53 | 66.25 | R4105ZD | <=231 | <=1.63 | 1850*800*1100 | 1050 | 2250*1000*1300 | 1300",
   "| V75T | 60 | 68 | 85 | 75 | 94 | R6105ZD | <=231 | <=1.64 | 2350*800*1270 | 1250 | 2800*1150*1610 | 1400",
   "| V98T | 60 | 80 | 100 | 88 | 110 | R6105ZD | <=231 | <=1.63 | 2350*800*1270 | 1300 | 2800*1150*1610 | 1450",
   "| V100T | 60 | 90 | 112.5 | 100 | 125 | R6105ZLD | <=231 | <=1.63 | 2350*800*1270 | 1350 | 2800*1150*1610 | 1500",
   "| V110T | 60 | 100 | 125 | 110 | 137.5 | R6105AZLD | <=218 | <=1.63 | 2470*800*1270 | 1450 | 2800*1150*1610 | 1650",
   "| V120T | 60 | 120 | 150 | 132 | 165 | R6105IZLD | <=218 | <=1.63 | 2470*800*1270 | 1550 | 2800*1150*1610 | 1700",
   "| V170T | 60 | 150 | 187.5 | 165 | 206.25 | R6113AZLD | <=218 | <=2.04 | 2470*800*1270 | 1500 | 2800*1150*1610 | 1800",
   "| V220T | 60 | 200 | 250 | 220 | 275 | TH6126ZD | <=198 | <=2.04 | 2800*1100*1800 | 2300 | 3300*1200*2000 | 2500",
   "| V275T | 60 | 250 | 312.5 | 275 | 343.75 | TH6126IZLD | <=198 | <=2.04 | 2900*1100*1800 | 2650 | 3400*1200*2000 | 2800"
  ]
 },
 {
  "n": 116,
  "url": "https://www.victorygenerator.com/SDEC/63kva-975kva-sdec-diesel-generator-set.html",
  "title": "63KVA~975KVA SDEC Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (Hz) | Prime Power | Standby Power | Engine Model | Cylinder | Displacement (L) | Dimensions (mm) | Weight (kg)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V55SC | 50 | 50 | 63 | 55 | 70 | SC4H95D2 | 4L | 4.3 | 1980*880*1530 | 1006",
   "| V70SC | 50 | 64 | 80 | 70 | 88 | SC4H115D2 | 4L | 4.3 | 1980*880*1530 | 1066",
   "| V88SC | 50 | 80 | 100 | 88 | 110 | SC4H160D2 | 4L | 4.3 | 2000*930*1600 | 1141",
   "| V100SC | 50 | 90 | 112.5 | 100 | 125 | SC4H160D2 | 4L | 4.3 | 2000*930*1600 | 1141",
   "| V110SC | 50 | 100 | 125 | 110 | 137.5 | SC4H180D2 | 4L | 4.3 | 2150*930*1600 | 1176",
   "| V132SC | 50 | 120 | 150 | 132 | 165 | SC7H230D2 | 6L | 6.5 | 2440*980*1700 | 1456",
   "| V148SC | 50 | 135 | 169 | 148 | 185 | SC7H230D2 | 6L | 6.5 | 2440*980*1700 | 1536",
   "| V165SC | 50 | 150 | 187.5 | 165 | 206 | SC7H250D2 | 6L | 6.5 | 2440*980*1700 | 1536",
   "| V176SC | 50 | 160 | 200 | 176 | 220 | SC8D280D2 | 6L | 8.27 | 2490*1080*1800 | 1654",
   "| V200SC | 50 | 180 | 225 | 200 | 250 | SC9D310D2 | 6L | 8.82 | 2490*1080*1800 | 1705",
   "| V220SC | 50 | 200 | 250 | 220 | 275 | SC9D340D2 | 6L | 8.82 | 2600*1080*1800 | 1776",
   "| V264SC | 50 | 240 | 300 | 264 | 330 | SC13G420D2 | 6L | 12.88 | 3030*1400*1900 | 2896",
   "| V275SC | 50 | 250 | 312.5 | 275 | 343.75 | SC13G420D2 | 6L | 12.88 | 3030*1400*1900 | 2896",
   "| V310SC | 50 | 280 | 350 | 310 | 388 | SC12E460D2 | 6L | 12.88 | 3030*1400*1900 | 3000",
   "| V330SC | 50 | 300 | 375 | 330 | 412.5 | SC15G500D2 | 6L | 14.16 | 3030*1400*1900 | 3044",
   "| V400SC | 50 | 360 | 450 | 400 | 500 | SC25G610D2 | 12V | 25.8 | 3630*1720*2250 | 4078",
   "| V440SC | 50 | 400 | 500 | 440 | 550 | SC25G690D2 | 12V | 25.8 | 3630*1720*2250 | 4078",
   "| V484SC | 50 | 440 | 550 | 484 | 605 | SC27G755D2 | 12V | 26.6 | 3630*1720*2250 | 4228",
   "| V500SC | 50 | 450 | 562.5 | 500 | 625 | SC27G755D2 | 12V | 26.6 | 3630*1720*2250 | 4228",
   "| V550SC | 50 | 500 | 625 | 550 | 687.5 | SC27G830D2 | 12V | 26.6 | 3630*1720*2250 | 4328",
   "| V590SC | 50 | 540 | 675 | 590 | 737.5 | SC27G900D2 | 12V | 26.6 | 3630*1720*2250 | 4500",
   "| V660SC | 50 | 600 | 750 | 660 | 825 | SC33W990D2 | 12V | 32.8 | 4360*1620*2160 | 6820",
   "| V780SC | 50 | 710 | 887.5 | 780 | 975 | SC33W1150D2 | 12V | 32.8 | 4400*1720*2170 | 7359"
  ]
 },
 {
  "n": 117,
  "url": "https://www.victorygenerator.com/cummins/30kva-625kva-cummins-gas-generator-set.html",
  "title": "30KVA~625KVA Cummins Gas Generator Set",
  "header": [
   "| Genset Model | Rated power | Engine Type | Displacement (L) | Cylinders/ Arrangement | Bore×Stroke (MM) | Compression Ratio | Engine Rated Power (KW) | Gas Consumption (M3/KW.h) | Oil Consumption | Exhanst Temerature | Aspration | Net Weight | Dimension",
   "| KW | KVA | (KG) | L*W*H (mm)"
  ],
  "rows": [
   "| VGH24-G | 24 | 30 | HG4B | 3.92 | 4L | 102*120 | 11.5:1 | 36 | 0.3/0.6 | ≤1.0g/kw.h | ≤680°C | Natural | 900 | 1800*720*1280",
   "| VGH30-G | 30 | 37.5 | HG4B | 4.92 | 4L | 102*120 | 11.5:1 | 36 | 0.3/0.6 | ≤1.0g/kw.h | ≤680°C | Natural | 900 | 1800*720*1280",
   "| VGH50-G | 50 | 62 | HG6B | 5.88 | 6L | 102*120 | 11.5:1 | 60 | 0.3/0.6 | ≤1.0g/kw.h | ≤680°C | Natural | 1100 | 2250*820*1500",
   "| VGH80-G | 80 | 100 | HGN14 | 14 | 6L | 140*152 | 11:1 | 145 | 0.3/0.6 | ≤1.0g/kw.h | ≤650°C | Natural | 2225 | 2950*1100*1800",
   "| VGH120-G | 120 | 150 | HGN14 | 14 | 6L | 140*152 | 11:1 | 145 | 0.3/0.6 | ≤1.0g/kw.h | ≤650°C | Natural | 2225 | 2950*1100*1800",
   "| VGH150-G | 150 | 187.5 | HGNT14 | 14 | 6L | 140*152 | 11:1 | 200 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 2225 | 3150*1100*1800",
   "| VGH200-G | 200 | 250 | HGNT14 | 14 | 6L | 140*152 | 11:1 | 240 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 2225 | 3150*1100*1800",
   "| VGH250-G | 250 | 312.5 | HGKT19 | 18.9 | 6L | 159*159 | 11:1 | 290 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 3250 | 3250*1250*2020",
   "| VGH300-G | 300 | 375 | HGKT19 | 18.9 | 6L | 159*159 | 11:1 | 341 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 3380 | 3250*1250*2020",
   "| VGH500-G | 500 | 625 | HGKT138 | 37.8 | 12V | 159*159 | 11:1 | 570 | 0.3/0.6 | ≤0.5g/kw.h | ≤550°C | Turbocharged | 6080 | 4400*2010*2480"
  ]
 },
 {
  "n": 117,
  "url": "https://www.victorygenerator.com/cummins/30kva-625kva-cummins-gas-generator-set.html",
  "title": "30KVA~625KVA Cummins Gas Generator Set",
  "header": [
   "| Genset Model | Rated power | Engine Type | Displacement (L) | Cylinders/ Arrangement | Bore×Stroke (MM) | Compression Ratio | Engine Rated Power (KW) | Gas Consumption (M3/KW.h) | Oil Consumption | Exhanst Temerature | Aspration | Net Weight | Dimension",
   "| KW | KVA | (KG) | L*W*H (mm)"
  ],
  "rows": [
   "| VGH24-G | 24 | 30 | HG4B | 3.92 | 4L | 102*120 | 11.5:1 | 36 | 0.3/0.6 | ≤1.0g/kw.h | ≤680°C | Natural | 900 | 1800*720*1280",
   "| VGH30-G | 30 | 37.5 | HG4B | 4.92 | 4L | 102*120 | 11.5:1 | 36 | 0.3/0.6 | ≤1.0g/kw.h | ≤680°C | Natural | 900 | 1800*720*1280",
   "| VGH50-G | 50 | 62 | HG6B | 5.88 | 6L | 102*120 | 11.5:1 | 60 | 0.3/0.6 | ≤1.0g/kw.h | ≤680°C | Natural | 1100 | 2250*820*1500",
   "| VGH80-G | 80 | 100 | HGN14 | 14 | 6L | 140*152 | 11:1 | 145 | 0.3/0.6 | ≤1.0g/kw.h | ≤650°C | Natural | 2225 | 2950*1100*1800",
   "| VGH120-G | 120 | 150 | HGN14 | 14 | 6L | 140*152 | 11:1 | 145 | 0.3/0.6 | ≤1.0g/kw.h | ≤650°C | Natural | 2225 | 2950*1100*1800",
   "| VGH150-G | 150 | 187.5 | HGNT14 | 14 | 6L | 140*152 | 11:1 | 200 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 2225 | 3150*1100*1800",
   "| VGH200-G | 200 | 250 | HGNT14 | 14 | 6L | 140*152 | 11:1 | 240 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 2225 | 3150*1100*1800",
   "| VGH250-G | 250 | 312.5 | HGKT19 | 18.9 | 6L | 159*159 | 11:1 | 290 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 3250 | 3250*1250*2020",
   "| VGH300-G | 300 | 375 | HGKT19 | 18.9 | 6L | 159*159 | 11:1 | 341 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 3380 | 3250*1250*2020",
   "| VGH500-G | 500 | 625 | HGKT138 | 37.8 | 12V | 159*159 | 11:1 | 570 | 0.3/0.6 | ≤0.5g/kw.h | ≤550°C | Turbocharged | 6080 | 4400*2010*2480"
  ]
 },
 {
  "n": 118,
  "url": "https://www.victorygenerator.com/victory/2kw-10.5kw-gas-lpg-portable-generator.html",
  "title": "2KW~10.5KW Gas(LPG) Portable Generator",
  "header": [],
  "rows": [
   "| Generator | Model : | LPG2500 | LPG6500 | LPG11000",
   "| Frequency (Hz) | 50 | 50 | 50",
   "| Rated.AC output (KVA) | 2.0 | 5.0 | 8.5",
   "| Max.AC output (KVA) | 2.3 | 5.5 | 9.5",
   "| Voltage | 110V-240V | 110V-240V | 110V-240V",
   "| D.C. output/V-A | 12/8.3 | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 1.0 | 1.0",
   "| Noice level at 7 M (dBA) | 78 | 84 | 88",
   "| Fuel Tank Capacity (L) | 15 | 25 | 25",
   "| Engine | Engine Model | LPG210 | LPG420 | LPG620",
   "| Bore×stroke(mm) | 70*54 | 90*66 | 77*66",
   "| Speed (rpm) | 3000 | 3000 | 3000",
   "| Displacement (cc) | 208 | 389 | 614",
   "| Compression ratio | 8.5：1 | 8.0：1 | 19:01",
   "| Max. Output | 7HP (5.1KW) | 16HP (11.8KW) | 20HP(14.7KW)",
   "| Rated Output | 5.5HP(4.0KW) | 11HP(8.1KW) | 17HP (12.5KW)",
   "| Max. Torque | 13.2N.m | 26.5N.m | 45N.m",
   "| Gasoline Consumption | ≤360g/kw.h | ≤325g/kw.h | ≤230g/kw.h",
   "| Lube oil capacity | 0.6 | 1.4 | 1.5",
   "| Dimensions | Size(LxWxH) | 590*433*483mm | 685*512*550mm | 930*555*710mm",
   "| Net weight | 39kg | 85kg | 190kg",
   "| 20ft Container | 240PCS | 135PCS | 63PCS",
   "| 40ft Container | 480PCS | 270PCS | 132PCS",
   "| Optional Features | Handle & Wheels | Yes | Yes | Include"
  ]
 },
 {
  "n": 118,
  "url": "https://www.victorygenerator.com/victory/2kw-10.5kw-gas-lpg-portable-generator.html",
  "title": "2KW~10.5KW Gas(LPG) Portable Generator",
  "header": [],
  "rows": [
   "| Generator | Model : | LPG2500 | LPG6500 | LPG11000",
   "| Frequency (Hz) | 60 | 60 | 60",
   "| Rated.AC output (KVA) | 2.3 | 5.5 | 9.5",
   "| Max.AC output (KVA) | 2.5 | 6.0 | 10.5",
   "| Voltage | 110V-240V | 110V-240V | 110V-240V",
   "| D.C. output/V-A | 12/8.3 | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 1.0 | 1.0",
   "| Noice level at 7 M (dBA) | 78 | 84 | 88",
   "| Fuel Tank Capacity (L) | 15 | 25 | 25",
   "| Engine | Engine Model | LPG210 | LPG420 | LPG620",
   "| Bore×stroke(mm) | 70*54 | 90*66 | 77*66",
   "| Speed (rpm) | 3600 | 3600 | 3600",
   "| Displacement (cc) | 208 | 389 | 614",
   "| Compression ratio | 8.5：1 | 8.0：1 | 19:01",
   "| Max. Output | 7HP (5.1KW) | 16HP (11.8KW) | 20HP(14.7KW)",
   "| Rated Output | 5.5HP(4.0KW) | 11HP(8.1KW) | 17HP (12.5KW)",
   "| Max. Torque | 13.2N.m | 26.5N.m | 45N.m",
   "| Gasoline Consumption | ≤360g/kw.h | ≤325g/kw.h | ≤230g/kw.h",
   "| Lube oil capacity | 0.6 | 1.4 | 1.5",
   "| Dimensions | Size(LxWxH) | 590*433*483mm | 685*512*550mm | 930*555*710mm",
   "| Net weight | 39kg | 85kg | 190kg",
   "| 20ft Container | 240PCS | 135PCS | 63PCS",
   "| 40ft Container | 480PCS | 270PCS | 132PCS",
   "| Optional Features | Handle & Wheels | Yes | Yes | Included"
  ]
 },
 {
  "n": 119,
  "url": "https://www.victorygenerator.com/victory/2kw-8.8kw-gasoline-portable-generator-set.html",
  "title": "2KW~8.8KW Gasoline Portable Generator",
  "header": [],
  "rows": [
   "| Generator | Model: | VT2500CL | VT3000CL | VT3800CL | VT5000CL | VT6500CL | VT7500CL | VT9000CL | VT10000CL",
   "| Frequency (Hz) | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50",
   "| Rated.AC output (KVA) | 2.0 | 2.3 | 3.0 | 4.0 | 5.0 | 6.0 | 6.5 | 7.5",
   "| Max.AC output (KVA) | 2.3 | 2.5 | 3.3 | 4.5 | 5.5 | 6.5 | 7.0 | 8.0",
   "| Voltage | 110V-240V | 110V-240V | 110V-240V | 110V-240V | 110V-240V | 110V-240V | 110V-240V | 110V-240V",
   "| D.C. output/V-A | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 1.0 | 1.0 | 1.0 | 1.0 | 1.0 | 1.0 | 1.0",
   "| Noice level at 7 M (dBA) | 67 | 68 | 69 | 75 | 75 | 75 | 76 | 76",
   "| Engine | Engine Model | Honda GX160 or LT210 | Honda GX160 or LT210 | Honda or LT225 | Honda or LT420 | Honda or LT420 | Honda or LT420 | Honda or LT460 | Honda or LT460",
   "| Bore×stroke(mm) | 70*54 | 70*54 | 70*58 | 90*66 | 90*66 | 90*66 | 92*69 | 92*69",
   "| Speed (rpm) | 3000 | 3000 | 3000 | 3000 | 3000 | 3000 | 3000 | 3000",
   "| Displacement (cc) | 208 | 208 | 223 | 420 | 420 | 420 | 458 | 458",
   "| Compression ratio | 8.5:1 | 8.5:1 | 8.0:1 | 8.0:1 | 8.0:1 | 8.0:1 | 8.0:1 | 8.0:1",
   "| Max. Output | 7HP(5.1KW) | 7HP(5.1KW) | 7.5HP (5.5KW) | 16HP (11.8KW) | 16HP (11.8KW) | 16HP (11.8KW) | 18HP (13.2KW) | 18HP (13.2KW)",
   "| Rated Output | 5.5HP(4.0KW) | 5.5HP(4.0KW) | 6.0HP(4.4KW) | 11HP(8.1KW) | 11HP(8.1KW) | 11HP(8.1KW) | 12.3HP(9.0KW) | 12.3HP(9.0KW)",
   "| Max. Torque | 10.8N.m | 13.2N/m | 19N.m | 26.5N.m | 26.5N.m | 28N.m | 28N.m | 28N.m",
   "| Gasoline Consumption | ≤630g/kw/h | ≤610g/kw/h | ≤580g/kw/h | ≤580g/kw/h | ≤520g/kw/h | ≤460g/kw/h | ≤460g/kw/h | ≤460g/kw/h",
   "| Fuel Tank Capacity | 15 | 15 | 15 | 25 | 25 | 25 | 25 | 25",
   "| Lube oil capacity | 0.6 | 0.6 | 0.6 | 1.1 | 1.1 | 1.1 | 1.1 | 1.1",
   "| Dimensions | Size(LxWxH) | 590*433*483mm | 590*433*483mm | 590*433*483mm | 685*512*550mm | 685*512*550mm | 685*512*550mm | 685*512*550mm | 685*512*550mm",
   "| Net weight | 39kg | 39kg | 48kg | 80kg | 85kg | 87kg | 90kg | 94kg",
   "| 20ft Container | 180PCS | 180PCS | 180PCS | 180PCS | 180PCS | 180PCS | 180PCS | 180PCS",
   "| 40ft Container | 380PCS | 380PCS | 380PCS | 380PCS | 380PCS | 380PCS | 380PCS | 380PCS",
   "| Optional Features | Handle & Wheels | Yes | Yes | Yes | Yes | Yes | Yes | Yes | Yes"
  ]
 },
 {
  "n": 119,
  "url": "https://www.victorygenerator.com/victory/2kw-8.8kw-gasoline-portable-generator-set.html",
  "title": "2KW~8.8KW Gasoline Portable Generator",
  "header": [],
  "rows": [
   "| Generator | Model: | VT2500CL | VT3000CL | VT3800CL | VT5000CL | VT6500CL | VT7500CL | VT9000CL | VT10000CL",
   "| Frequency (Hz) | 60 | 60 | 60 | 60 | 60 | 60 | 60 | 60",
   "| Rated.AC output (KVA) | 2.3 | 2.5 | 3.3 | 4.5 | 5.5 | 6.5 | 7.0 | 8.0",
   "| Max.AC output (KVA) | 2.5 | 2.8 | 3.8 | 5 | 6 | 7 | 7.7 | 8.8",
   "| Voltage | 110V-240V | 110V-240V | 110V-240V | 110V-240V | 110V-240V | 110V-240V | 110V-240V | 110V-240V",
   "| D.C. output/V-A | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 1.0 | 1.0 | 1.0 | 1.0 | 1.0 | 1.0 | 1.0",
   "| Noice level at 7 M (dBA) | 78 | 78 | 80 | 84 | 84 | 88 | 76 | 76",
   "| Engine | Engine Model | Honda GX160 or LT210 | Honda GX160 or LT210 | Honda or LT225 | Honda or LT420 | Honda or LT420 | Honda or LT420 | Honda or LT460 | Honda or LT460",
   "| Bore×stroke(mm) | 70*54 | 70*54 | 70*58 | 90*66 | 90*66 | 90*66 | 92*69 | 92*69",
   "| Speed (rpm) | 3600 | 3600 | 3600 | 3600 | 3600 | 3600 | 3600 | 3600",
   "| Displacement (cc) | 208 | 208 | 223 | 420 | 420 | 420 | 458 | 458",
   "| Compression ratio | 8.5:1 | 8.5:1 | 8.0:1 | 8.0:1 | 8.0:1 | 8.0:1 | 8.0:1 | 8.0:1",
   "| Max. Output | 7HP(5.1KW) | 7HP(5.1KW) | 7.5HP (5.5KW) | 16HP (11.8KW) | 16HP (11.8KW) | 16HP (11.8KW) | 18HP (13.2KW) | 18HP (13.2KW)",
   "| Rated Output | 5.5HP(4.0KW) | 5.5HP(4.0KW) | 6.0HP(4.4KW) | 11HP(8.1KW) | 11HP(8.1KW) | 11HP(8.1KW) | 12.3HP(9.0KW) | 12.3HP(9.0KW)",
   "| Max. Torque | 10.8N.m | 13.2N/m | 19N.m | 26.5N.m | 26.5N.m | 28N.m | 28N.m | 28N.m",
   "| Gasoline Consumption | ≤630g/kw/h | ≤610g/kw/h | ≤580g/kw/h | ≤580g/kw/h | ≤520g/kw/h | ≤460g/kw/h | ≤500g/kw/h | ≤490g/kw/h",
   "| Fuel Tank Capacity | 15 | 15 | 15 | 25 | 25 | 25 | 25 | 25",
   "| Lube oil capacity | 0.6 | 0.6 | 0.6 | 1.1 | 1.1 | 1.1 | 1.1 | 1.1",
   "| Dimensions | Size(LxWxH) | 590*433*483mm | 590*433*483mm | 590*433*483mm | 685*512*550mm | 685*512*550mm | 685*512*550mm | 685*512*550mm | 685*512*550mm",
   "| Net weight | 39kg | 39kg | 48kg | 80kg | 85kg | 87kg | 90kg | 94kg",
   "| 20ft Container | 180PCS | 180PCS | 180PCS | 180PCS | 180PCS | 180PCS | 180PCS | 180PCS",
   "| 40ft Container | 380PCS | 380PCS | 380PCS | 380PCS | 380PCS | 380PCS | 380PCS | 380PCS",
   "| Optional Features | Handle & Wheels | Yes | Yes | Yes | Yes | Yes | Yes | Yes | Yes"
  ]
 },
 {
  "n": 120,
  "url": "https://www.victorygenerator.com/victory/2.7kw-6.6kw-silent-diesel-portable-generator.html",
  "title": "2.7KW~6.6KW Silent Diesel Portable Generator",
  "header": [],
  "rows": [
   "| Model : | VDG3600S | VDG5000S | VDG6000S | VDG6500S | VDG7500S",
   "| Frequency (Hz) | 50 | 50 | 50 | 50 | 50",
   "| Rated.AC output (KVA) | 2.7 | 4.2 | 4.5 | 5.0 | 5.5",
   "| Max.AC output (KVA) | 3.0 | 4.6 | 5.0 | 5.5 | 6.0",
   "| Voltage | 110V-240V | 110V-240V | 110V-240V | 110V-240V | 110V-240V",
   "| Phase | Single phase | Single phase | Single phase | Single phase | Single phase",
   "| D.C. output/V-A | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 1.0 | 1.0 | 1.0 | 1.0",
   "| Alternator type | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase",
   "| Material of winding | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire",
   "| Starting system | Electric starting with battery | Electric starting with battery | Electric starting with battery | Electric starting with battery | Electric starting with battery",
   "| Noice level at 7 M (dBA) | 70 | 71 | 71 | 71 | 68",
   "| Fuel Tank Capacity (L) | 16 | 16 | 16 | 16 | 25",
   "| Engine Model | LA178FG | LA186FG | LA186FAG | LA188FG | LA188FG",
   "| Type | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine",
   "| Bore×stroke(mm) | 78*62 | 86*70 | 86*72 | 88*78 | 88*78",
   "| Speed (rpm) | 3000 | 3000 | 3000 | 3000 | 3000",
   "| Displacement (cc) | 296 | 406 | 418 | 474 | 474",
   "| Compression ratio | 20:01 | 19:01 | 19:01 | 19:01 | 19:01",
   "| Max. Output | 5.5HP(4.0KW) | 8.6HP (6.3KW) | 8.6HP (6.3KW) | 10HP (7.4KW) | 10HP (7.4KW)",
   "| Rated Output | 5.0HP (3.7KW) | 7.7HP(5.7KW) | 7.7HP(5.7KW) | 9HP(6.6KW) | 9HP(6.6KW)",
   "| Max. Torque | 11.9N.m | 18.7N.m | 21.4N.m | 21.4N.m | 21.4N.m",
   "| Fuel Consumption | ≤420g/kw/h | ≤400g/kw/h | ≤400g/kw/h | ≤400g/kw/h | ≤370g/kw/h",
   "| Lubracation System | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed",
   "| Lube oil capacity (L) | 1.65 | 1.65 | 1.65 | 1.65 | 1.65",
   "| Size(LxWxH) | 835*525*570mm | 900*520*700mm | 900*520*700mm | 900*520*700mm | 960*560*730mm",
   "| Net weight | 130kg | 140kg | 150kg | 154kg | 160kg",
   "| 20ft Container | 81PCS | 72PCS | 72PCS | 72PCS | 72PCS",
   "| 40ft Container | 171PCS | 150PCS | 150PCS | 150PCS | 150PCS",
   "| Handle & Wheels | Included | Included | Included | Included | Included",
   "| Three phase voltage | Yes | Yes | Yes | Yes | Yes"
  ]
 },
 {
  "n": 120,
  "url": "https://www.victorygenerator.com/victory/2.7kw-6.6kw-silent-diesel-portable-generator.html",
  "title": "2.7KW~6.6KW Silent Diesel Portable Generator",
  "header": [],
  "rows": [
   "| Model: | VDG3600S | VDG5000S | VDG6000S | VDG6500S | VDG7500S",
   "| Frequency (Hz) | 60 | 60 | 60 | 60 | 60",
   "| Rated.AC output (KVA) | 3.0 | 4.6 | 5.0 | 5.3 | 6.0",
   "| Max.AC output (KVA) | 3.3 | 5.0 | 5.5 | 5.8 | 6.6",
   "| Voltage | 110V-240V | 110V-240V | 110V-240V | 110V-240V | 110V-240V",
   "| Phase | Single phase | Single phase | Single phase | Single phase | Single phase",
   "| D.C. output/V-A | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 1.0 | 1.0 | 1.0 | 1.0",
   "| Alternator type | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase",
   "| Material of winding | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire",
   "| Starting system | Electric starting with battery | Electric starting with battery | Electric starting with battery | Electric starting with battery | Electric starting with battery",
   "| Noice level at 7 M (dBA) | 70 | 71 | 71 | 71 | 68",
   "| Fuel Tank Capacity (L) | 16 | 16 | 16 | 16 | 25",
   "| Engine Model | LA178FG | LA186FG | LA186FAG | LA188FG | LA188FG",
   "| Type | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine",
   "| Bore×stroke(mm) | 78*62 | 86*70 | 86*72 | 88*78 | 88*78",
   "| Speed (rpm) | 3600 | 3600 | 3600 | 3600 | 3600",
   "| Displacement (cc) | 305 | 406 | 418 | 474 | 474",
   "| Compression ratio | 20:01 | 19:01 | 19:01 | 19:01 | 19:01",
   "| Max. Output | 6.0HP(4.4KW) | 10HP (7.4KW) | 10HP (7.4KW) | 10.9HP (8.0KW) | 10.9HP (8.0KW)",
   "| Rated Output | 5.4HP (4.0KW) | 8.6HP(6.3KW) | 8.6HP(6.3KW) | 9.8HP(7.2KW) | 9.8HP(7.2KW)",
   "| Max. Torque | 11.9N.m | 18.7N.m | 21.4N.m | 21.4N.m | 21.4N.m",
   "| Fuel Consumption | ≤420g/kw/h | ≤400g/kw/h | ≤400g/kw/h | ≤400g/kw/h | ≤370g/kw/h",
   "| Lubracation System | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed",
   "| Lube oil capacity (L) | 1.1 | 1.65 | 1.65 | 1.65 | 1.65",
   "| Size(LxWxH) | 835*525*570mm | 900*520*700mm | 900*520*700mm | 900*520*700mm | 960*560*730mm",
   "| Net weight | 130kg | 140kg | 150kg | 154kg | 160kg",
   "| 20ft Container | 81PCS | 72PCS | 72PCS | 72PCS | 72PCS",
   "| 40ft Container | 171PCS | 150PCS | 150PCS | 150PCS | 150PCS",
   "| Handle & Wheels | Included | Included | Included | Included | Included",
   "| Three phase voltage | Yes | Yes | Yes | Yes | Yes"
  ]
 },
 {
  "n": 121,
  "url": "https://www.victorygenerator.com/victory/1.7kw-6.5kw-diesel-portable-generator.html",
  "title": "1.7KW~6.5KW Diesel Portable Generator",
  "header": [
   "| Generator | Model: | VDG2200CL | VDG3600CL | VDG5000CL | VDG6000CL | VDG6500CL | VDG7500CL"
  ],
  "rows": [
   "| Frequency (Hz) | 50 | 50 | 50 | 50 | 50 | 50",
   "| Rated.AC output (KVA) | 1.7 | 2.7 | 4.2 | 4.5 | 5.0 | 5.5",
   "| Max.AC output (KVA) | 1.9 | 3.0 | 4.6 | 5.0 | 5.5 | 6.0",
   "| Voltage | 110V-240V | 110V-240V | 110V-240V | 110V-240V | 110V-240V | 110V-240V",
   "| Phase | Single phase | Single phase | Single phase | Single phase | Single phase | Single phase",
   "| D.C. output/V-A | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 1.0 | 1.0 | 1.0 | 1.0 | 1.0",
   "| Alternator type | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase",
   "| Material of winding | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire",
   "| Starting system | Recoil or Electric | Recoil or Electric | Recoil or Electric | Recoil or Electric | Recoil or Electric | Recoil or Electric",
   "| Noice level at 7 M (dBA) | 79 | 80 | 82 | 82 | 82 | 82",
   "| Fuel Tank Capacity (L) | 12.5 | 12.5 | 12.5 | 12.5 | 12.5 | 12.5",
   "| Type | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine",
   "| Bore×stroke(mm) | 70*55 | 78*62 | 86*70 | 86*72 | 88*78 | 88*78",
   "| Speed (rpm) | 3000 | 3000 | 3000 | 3000 | 3000 | 3000",
   "| Displacement (cc) | 211 | 296 | 406 | 418 | 474 | 474",
   "| Compression ratio | 20:01 | 20:01 | 19:01 | 19:01 | 19:01 | 19:01",
   "| Max. Output | 3.8HP (2.8KW) | 5.5HP(4.0KW) | 8.6HP (6.3KW) | 8.6HP (6.3KW) | 10HP (7.4KW) | 10HP (7.4KW)",
   "| Rated Output | 3.4HP(2.5KW) | 5.0HP (3.7KW) | 7.7HP(5.7KW) | 7.7HP(5.7KW) | 9HP(6.6KW) | 9HP(6.6KW)",
   "| Max. Torque | 9.5N.m | 11.9N.m | 18.7N.m | 21.4N.m | 21.4N.m | 21.4N.m",
   "| Fuel Consumption | ≤430g/kw/h | ≤420g/kw/h | ≤400g/kw/h | ≤400g/kw/h | ≤400g/kw/h | ≤400g/kw/h",
   "| Lubracation System | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed",
   "| Lube oil capacity (L) | 0.75 | 1.1 | 1.65 | 1.65 | 1.65 | 1.65",
   "| Dimensions | Size(LxWxH) | 610*450*500mm | 680*455*545mm | 740*475*590mm | 740*475*590mm | 740*475*590mm | 740*475*590mm",
   "| Net weight | 57kg | 70kg | 87kg | 88kg | 88kg | 88kg",
   "| 20ft Container | 168PCS | 144PCS | 102PCS | 102PCS | 102PCS | 102PCS",
   "| 40ft Container | 348PCS | 296PCS | 210PCS | 210PCS | 210PCS | 210PCS",
   "| Three phase voltage | Yes | Yes | Yes | Yes | Yes | Yes"
  ]
 },
 {
  "n": 121,
  "url": "https://www.victorygenerator.com/victory/1.7kw-6.5kw-diesel-portable-generator.html",
  "title": "1.7KW~6.5KW Diesel Portable Generator",
  "header": [
   "| Model: | VDG2200CL | VDG3600CL | VDG5000CL | VDG6000CL | VDG6500CL | VDG7500CL"
  ],
  "rows": [
   "| Frequency (Hz) | 60 | 60 | 60 | 60 | 60 | 60",
   "| Rated.AC output (KVA) | 2.0 | 3.0 | 4.6 | 5.0 | 5.5 | 6.0",
   "| Max.AC output (KVA) | 2.2 | 3.3 | 5.0 | 5.5 | 6.0 | 6.5",
   "| Voltage | 110V-240V | 110V-240V | 110V-240V | 110V-240V | 110V-240V | 110V-240V",
   "| Phase | Single phase | Single phase | Single phase | Single phase | Single phase | Single phase",
   "| D.C. output/V-A | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 1.0 | 1.0 | 1.0 | 1.0 | 1.0",
   "| Alternator type | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase",
   "| Material of winding | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire | 100% Copper Wire",
   "| Starting system | Recoil or Electric | Recoil or Electric | Recoil or Electric | Recoil or Electric | Recoil or Electric | Recoil or Electric",
   "| Noice level at 7 M (dBA) | 78 | 81 | 84 | 84 | 84 | 84",
   "| Fuel Tank Capacity (L) | 12.5 | 12.5 | 12.5 | 12.5 | 12.5 | 12.5",
   "| Engine Model | LA170FG | LA178FG | LA186FG | LA186FAG | LA188FG | LA188FG",
   "| Type | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine",
   "| Bore×stroke(mm) | 70*55 | 78*62 | 86*72 | 86*75 | 88*78 | 88*78",
   "| Speed (rpm) | 3600 | 3600 | 3600 | 3600 | 3600 | 3600",
   "| Displacement (cc) | 211 | 305 | 406 | 418 | 456 | 456",
   "| Compression ratio | 20:01 | 20:01 | 19:01 | 19:01 | 19:01 | 19:01",
   "| Max. Output | 4.2HP (3.1KW) | 6.0HP(4.4KW) | 10HP (7.4KW) | 10HP (7.4KW) | 10.9HP (8.0KW) | 10.9HP (8.0KW)",
   "| Rated Output | 3.8HP(2.8KW) | 5.4HP (4.0KW) | 8.6HP(6.3KW) | 8.6HP(6.3KW) | 9.8HP(7.2KW) | 9.8HP(7.2KW)",
   "| Max. Torque | 9.5N.m | 11.9N.m | 18.7N.m | 21.4N.m | 21.4N.m | 21.4N.m",
   "| Fuel Consumption | ≤430g/kw/h | ≤420g/kw/h | ≤400g/kw/h | ≤400g/kw/h | ≤400g/kw/h | ≤370g/kw/h",
   "| Lubracation System | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed | Pressure splashed",
   "| Lube oil capacity (L) | 0.75 | 1.1 | 1.65 | 1.65 | 1.65 | 1.65",
   "| Size(LxWxH) | 610*450*500mm | 680*455*545mm | 740*475*590mm | 740*475*590mm | 740*475*590mm | 740*475*590mm",
   "| Net weight | 57kg | 70kg | 87kg | 88kg | 88kg | 88kg",
   "| 20ft Container | 168PCS | 144PCS | 102PCS | 102PCS | 102PCS | 102PCS",
   "| 40ft Container | 348PCS | 296PCS | 210PCS | 210PCS | 210PCS | 210PCS",
   "| Handle & Wheels | Yes | Yes | Yes | Yes | Yes | Yes",
   "| Three phase voltage | Yes | Yes | Yes | Yes | Yes | Yes"
  ]
 },
 {
  "n": 122,
  "url": "https://www.victorygenerator.com/victory/4.5kw-5.5kw-diesel-welding-generator.html",
  "title": "4.5KW~5.5KW Diesel Welding Generator",
  "header": [
   "| DC Welder | Model: | DW180ARE | DW200ARE"
  ],
  "rows": [
   "| Max Arcing Current (A) | 180 | 200",
   "| Operating Voltage (V) | 28-35 | 28-35",
   "| Welding Current Range (A) | 50-130 | 50-150",
   "| Duty Cycle | 60% | 60%",
   "| Applicable Electrode (Φ) | 2.0-3.2 | 2.0-4.0",
   "| Frequency (Hz) | 50 | 50",
   "| Rated Output (KW) | 4.5 | 4.5",
   "| Max Output (KW) | 5.0 | 5.0",
   "| Rated Voltage (V) | 110-240 | 110-240",
   "| Power factor(cosΦ) | 1.0 | 1.0",
   "| Alternator type | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase",
   "| Material of winding | 100% Copper Wire | 100% Copper Wire",
   "| Type | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine",
   "| Bore×stroke(mm) | 86*72 | 88*78",
   "| Speed (rpm) | 3000 | 3000",
   "| Displacement (cc) | 418 | 474",
   "| Compression Ratio | 19:01 | 19:01",
   "| Max. Output | 8.6HP(6.3KW) | 10HP(7.4KW)",
   "| Rated Output | 7.7HP(5.7KW) | 9.0HP (6.6KW)",
   "| Max. Torque | 18.7N.m | 18.7N.m",
   "| Starting System | Electric starting with battery | Electric starting with battery",
   "| Lubrication System | Pressure splashed | Pressure splashed",
   "| Fuel Tank (L) | 12.5 | 12.5",
   "| Oil Capacity (L) | 1.65 | 1.65",
   "| Noise Level at 7m (dBA) | 82 | 82",
   "| Dimensions | Dimension (L*W*H) | 740*475*605mm | 800*520*600mm",
   "| G.W | 125kg | 130kg",
   "| 20ft Container | 102PCS | 102PCS",
   "| 40ft Container | 210PCS | 210PCS",
   "| Three phase voltage | Yes | Yes"
  ]
 },
 {
  "n": 122,
  "url": "https://www.victorygenerator.com/victory/4.5kw-5.5kw-diesel-welding-generator.html",
  "title": "4.5KW~5.5KW Diesel Welding Generator",
  "header": [
   "| DC Welder | Model: | DW180ARE | DW200ARE"
  ],
  "rows": [
   "| Max Arcing Current (A) | 180 | 200",
   "| Operating Voltage (V) | 22-26 | 22-26",
   "| Welding Current Range (A) | 50-130 | 50-150",
   "| Duty Cycle | 60% | 60%",
   "| Applicable Electrode (Φ) | 2.0-3.2 | 2.0-4.0",
   "| Frequency (Hz) | 60 | 60",
   "| Rated Output (KW) | 5.0 | 5.0",
   "| Max Output (KW) | 5.5 | 5.5",
   "| Rated Voltage (V) | 110-240 | 110-240",
   "| Power factor(cosΦ) | 1.0 | 1.0",
   "| Alternator type | Self-excited,2-pole,single phase | Self-excited,2-pole,single phase",
   "| Material of winding | 100% Copper Wire | 100% Copper Wire",
   "| Type | 1-cylinder, 4 stroke, air-cooled, diesel engine | 1-cylinder, 4 stroke, air-cooled, diesel engine",
   "| Bore×stroke(mm) | 86*72 | 88*78",
   "| Speed (rpm) | 3600 | 3600",
   "| Displacement (cc) | 418 | 474",
   "| Compression Ratio | 19:01 | 19:01",
   "| Max. Output | 10HP (7.4KW) | 10.9HP (8.0KW)",
   "| Rated Output | 8.6HP(6.3KW) | 9.8HP(7.2KW)",
   "| Max. Torque | 18.7N.m | 18.7N.m",
   "| Starting System | Electric starting with battery | Electric starting with battery",
   "| Lubrication System | Pressure splashed | Pressure splashed",
   "| Fuel Tank (L) | 12.5 | 12.5",
   "| Oil Capacity (L) | 1.65 | 1.65",
   "| Noise Level at 7m (dBA) | 82 | 82",
   "| Dimensions | Dimension (L*W*H) | 740*475*605mm | 800*520*600mm",
   "| G.W | 125kg | 130kg",
   "| 20ft Container | 102PCS | 102PCS",
   "| 40ft Container | 210PCS | 210PCS",
   "| Three phase volatge | Yes | Yes"
  ]
 },
 {
  "n": 123,
  "url": "https://www.victorygenerator.com/victory/4.5kw-5.5kw-silent-diesel-welding-generator.html",
  "title": "4.5KW~5.5KW Silent Diesel Welding Generator",
  "header": [],
  "rows": [
   "Power Factor: 1.0",
   "Protection Standard: IP21-IP23",
   "Model of Connection: 1 phase 2 lines, 3 phase 4 lines",
   "Power Range: 5KW-10KW",
   "Fuel Tank: 8~10 hours continuous running under full load",
   "| Frequency (Hz) | 50",
   "| Rated Output (KW) | 4.5",
   "| Rated Voltage (V) | 110-240",
   "| Power factor(cosΦ) | 1.0",
   "| Alternator type | Self-excited,2-pole,single phase",
   "| Engine | Model | LA186FAG",
   "| Bore×stroke(mm) | 86*72",
   "| Speed (rpm) | 3000",
   "| Displacement (cc) | 418",
   "| Rated Output | 7.7HP(5.7KW)",
   "| Fuel Tank (L) | 16",
   "| Noise Level at 7m (dBA) | 82",
   "| Dimensions | Dimension (L*W*H) | 900*520*700mm",
   "| Frequency (Hz) | 60",
   "| Rated Output (KW) | 5.0",
   "| Speed (rpm) | 3600",
   "| Rated Output | 8.6HP(6.3KW)",
   "| Fuel Tank (L) | 12.5"
  ]
 },
 {
  "n": 124,
  "url": "https://www.victorygenerator.com/victory/4.5kw-5.5kw-gasoline-welding-generator.html",
  "title": "4.5KW~5.5KW Gasoline Welding Generator",
  "header": [],
  "rows": [
   "Power Factor: 1.0",
   "Protection Standard: IP21-IP23",
   "Model of Connection: 1 phase 2 lines, 3 phase 4 lines",
   "Power Range: 5KW-10KW",
   "Fuel Tank: 8~10 hours continuous running under full load",
   "| Frequency (Hz) | 50",
   "| Rated Output (KW) | 4.5",
   "| Rated Voltage (V) | 110-240",
   "| Power factor(cosΦ) | 1.0",
   "| Alternator type | Self-excited,2-pole,single phase",
   "| Engine | Model | LT420",
   "| Bore×stroke(mm) | 90*66",
   "| Speed (rpm) | 3000",
   "| Displacement (cc) | 418",
   "| Rated Output | 11HP(8.1KW)",
   "| Fuel Tank (L) | 25",
   "| Noise Level at 7m (dBA) | 82",
   "| Dimensions | Dimension (L*W*H) | 685*520*625mm",
   "| Frequency (Hz) | 60",
   "| Rated Output (KW) | 5.0"
  ]
 },
 {
  "n": 125,
  "url": "https://www.victorygenerator.com/deutz/12.5kva-165kva-deutz-air-cooled-diesel-generator-set.html",
  "title": "12.5KVA~165KVA Deutz Air-cooled Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (Hz) | Prime Power | Standby Power | Engine Model | Fuel Consumption (g/kwh) | Governor Type | Intaking method | Bore*Stroke (mm) | Displacement (L)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| VD12F | 50 | 10 | 12.5 | 12 | 15 | F2L912D | 238 | Mechanical | Naturally | 100*120 | 1.88",
   "| VD14F | 50 | 12 | 15 | 14 | 17.5 | F2L912D | 238 | Mechanical | Naturally | 100*120 | 1.88",
   "| VD18F | 50 | 16 | 20 | 18 | 22.5 | F3L912D | 232 | Mechanical | Naturally | 100*120 | 2.828",
   "| VD24F | 50 | 20 | 25 | 24 | 30 | F3L912D | 232 | Mechanical | Naturally | 100*120 | 2.828",
   "| VD26F | 50 | 24 | 30 | 26 | 33 | F4L912D | 228 | Mechanical | Naturally | 100*120 | 3.77",
   "| VD33F | 50 | 30 | 37.5 | 33 | 41 | F4L912TD | 228 | Mechanical | Turbocharged | 100*120 | 3.77",
   "| VD37F | 50 | 34 | 42.5 | 37 | 46 | F4L912TD | 228 | Mechanical | Turbocharged | 100*120 | 3.77",
   "| VD45F | 50 | 40 | 50 | 45 | 56 | F6L912D | 228 | Mechanical | Naturally | 100*120 | 5.655",
   "| VD50F | 50 | 45 | 56 | 50 | 63 | F6L913D | 228 | Mechanical | Naturally | 102*125 | 6.128",
   "| VD55F | 50 | 50 | 63 | 55 | 69 | F6L912TD | 228 | Mechanical | Turbocharged | 100*120 | 5.655",
   "| VD65F | 50 | 58 | 72.5 | 65 | 81 | BF6L913D | 228 | Electronic | Turbocharged | 102*125 | 6.128",
   "| VD75F | 50 | 68 | 85 | 75 | 94 | BF6L913D | 228 | Electronic | Turbocharged | 102*125 | 6.128",
   "| VD88F | 50 | 80 | 100 | 88 | 110 | BF6L913D | 228 | Electronic | Turbocharged | 102*125 | 6.128",
   "| VD100F | 50 | 90 | 112.5 | 100 | 125 | BF6L913CD | 221 | Electronic | Turbocharged | 102*125 | 6.128",
   "| VD110F | 50 | 100 | 125 | 110 | 138 | BF6L913CD | 221 | Electronic | Turbocharged | 102*125 | 6.128"
  ]
 },
 {
  "n": 125,
  "url": "https://www.victorygenerator.com/deutz/12.5kva-165kva-deutz-air-cooled-diesel-generator-set.html",
  "title": "12.5KVA~165KVA Deutz Air-cooled Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (Hz) | Prime Power | Standby Power | Engine Model | Fuel Consumption (g/kwh) | Governor Type | Intaking method | Bore*Stroke (mm) | Displacement (L)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| VD12F | 60 | 10 | 12.5 | 12 | 15 | F2L912D | 238 | Mechanical | Naturally | 100*120 | 1.88",
   "| VD15F | 60 | 13 | 16 | 15 | 19 | F2L912D | 238 | Mechanical | Naturally | 100*120 | 1.88",
   "| VD18F | 60 | 16 | 20 | 18 | 22.5 | F3L912D | 232 | Mechanical | Naturally | 100*120 | 2.828",
   "| VD24F | 60 | 20 | 25 | 24 | 30 | F3L912D | 232 | Mechanical | Naturally | 100*120 | 2.828",
   "| VD26F | 60 | 24 | 30 | 26 | 33 | F3L912D | 232 | Mechanical | Naturally | 100*120 | 2.828",
   "| VD33F | 60 | 30 | 37.5 | 33 | 41 | F4L912D | 228 | Mechanical | Naturally | 100*120 | 3.77",
   "| VD45F | 60 | 40 | 50 | 45 | 56 | F4L912TD | 228 | Mechanical | Turbocharged | 100*120 | 3.77",
   "| VD50F | 60 | 45 | 56 | 50 | 63 | BF4L913D | 229 | Mechanical | Naturally | 102*125 | 4.086",
   "| VD55F | 60 | 50 | 63 | 55 | 69 | F6L912D | 228 | Mechanical | Naturally | 100*120 | 5.655",
   "| VD60F | 60 | 54 | 68 | 60 | 70 | F6L913D | 228 | Mechanical | Naturally | 102*125 | 6.128",
   "| VD72F | 60 | 64 | 80 | 72 | 90 | F6L912TD | 228 | Mechanical | Turbocharged | 100*120 | 5.655",
   "| VD88F | 60 | 80 | 100 | 88 | 110 | BF6L913D | 228 | Electronic | Turbocharged | 102*125 | 6.128",
   "| VD100F | 60 | 90 | 112.5 | 100 | 125 | BF6L913D | 228 | Electronic | Turbocharged | 102*125 | 6.128",
   "| VD110F | 60 | 100 | 125 | 110 | 138 | BF6L913CD | 221 | Electronic | Turbocharged | 102*125 | 6.128",
   "| VD132D | 60 | 120 | 150 | 132 | 165 | BF6L913CD | 221 | Electronic | Turbocharged | 102*125 | 6.128"
  ]
 },
 {
  "n": 126,
  "url": "https://www.victorygenerator.com/deutz/60kva-625kva-original-deutz-diesel-generator.html",
  "title": "60KVA~625KVA Original Deutz Diesel Generator Set",
  "header": [
   "| Genset model | Frequency (HZ) | Prime Power | Standby Power | Engine model | Fuel consumption under full load (L/H) | Cylinder | Volt. For start (DC) | Measurement L X W X H (mm) | Weight (kg)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V53DG | 50 | 48 | 60 | 53 | 66 | BF4M2012 | 16.9 | 4L | 24V | 1870 x 980 x 1500 | 970",
   "| V65DG | 50 | 58 | 73 | 65 | 81 | BF4M2012C | 19.3 | 4L | 24V | 1960 x 980 x 1500 | 1040",
   "| V75DG | 50 | 68 | 85 | 75 | 93 | BF4M1013EC | 25.8 | 4L | 24V | 2140 x 980 x 1700 | 1180",
   "| V88DG | 50 | 80 | 100 | 88 | 110 | BF4M1013EC | 25.8 | 4L | 24V | 2090 x 980 x 1700 | 1220",
   "| V112DG | 50 | 100 | 125 | 112 | 140 | BF4M1013FC | 32.3 | 4L | 24V | 2280 x 980 x 1700 | 1310",
   "| V132DG | 50 | 120 | 150 | 132 | 165 | BF6M1013EC | 38.5 | 6L | 24V | 2500 x 980 x 1700 | 1590",
   "| V160DG | 50 | 146 | 182 | 160 | 200 | BF6M1013FCG2 | 45.9 | 6L | 24V | 2640 x 1150 x 1790 | 1710",
   "| V180DG | 50 | 160 | 200 | 180 | 225 | BF6M1013FCG3 | 50.8 | 6L | 24V | 2640 x 1150 x 1790 | 1760",
   "| V200DH | 50 | 180 | 225 | 200 | 250 | BF6M1015-LAGA | 53 | 6V | 24V | 2500 x 1250 x 2150 | 2193",
   "| V220DH | 50 | 200 | 250 | 220 | 275 | BF6M1015C-LAG1A | 58 | 6V | 24V | 2630 x 1410 x 2150 | 2228",
   "| V250DH | 50 | 230 | 288 | 250 | 313 | BF6M1015C-LAG2A | 66 | 6V | 24V | 2730 x 1410 x 2150 | 2423",
   "| V280DH | 50 | 250 | 313 | 280 | 350 | BF6M1015C-LAG3A | 73 | 6V | 24V | 2730 x 1410 x 2150 | 2503",
   "| V310DH | 50 | 280 | 350 | 310 | 388 | BF6M1015C-LAG4 | 82 | 6V | 24V | 2830 x 1410 x 2150 | 2641",
   "| V330DH | 50 | 300 | 375 | 330 | 413 | BF6M1015CP-LAG | 89 | 6V | 24V | 2830 x 1410 x 2230 | 2679",
   "| V380DH | 50 | 350 | 438 | 380 | 475 | BF8M1015C-LAG1A | 102 | 8V | 24V | 3100 x 1560 x 2150 | 3263",
   "| V400DH | 50 | 360 | 450 | 400 | 500 | BF8M1015C-LAG2 | 106 | 8V | 24V | 3100 x 1560 x 2150 | 3263",
   "| V420DH | 50 | 380 | 475 | 420 | 525 | BF8M1015CP-LAG1A | 113 | 8V | 24V | 3100 x 1560 x 2150 | 3263",
   "| V440DH | 50 | 400 | 500 | 440 | 550 | BF8M1015CP-LAG2 | 118 | 8V | 24V | 3100 x 1560 x 2150 | 3263",
   "| V450DH | 50 | 410 | 513 | 450 | 563 | BF8M1015CP-LAG3 | 121 | 8V | 24V | 3100 x 1560 x 2150 | 3363",
   "| V470DH | 50 | 430 | 538 | 470 | 588 | BF8M1015CP-LAG4 | 127 | 8V | 24V | 3100 x 1560 x 2150 | 3363",
   "| V500DH | 50 | 450 | 563 | 500 | 625 | BF8M1015CP-LAG5 | 133 | 8V | 24V | 3100 x 1560 x 2150 | 3511"
  ]
 },
 {
  "n": 126,
  "url": "https://www.victorygenerator.com/deutz/60kva-625kva-original-deutz-diesel-generator.html",
  "title": "60KVA~625KVA Original Deutz Diesel Generator Set",
  "header": [
   "| Genset model | Frequency (HZ) | Prime Power | Standby Power | Engine model | Fuel consumption underfull load (L/H) | Cylinder | Volt. For start (DC) | Measurement L X W X H (mm) | Weight (kg)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V62DG | 60 | 56 | 70 | 62 | 78 | BF4M2012 | 18.9 | 4L | 24V | 1870 x 980 x 1500 | 970",
   "| V77DG | 60 | 70 | 88 | 77 | 96 | BF4M2012C | 22.7 | 4L | 24V | 1960 x 980 x 1500 | 1040",
   "| V84DG | 60 | 76 | 95 | 84 | 105 | BF4M1013EC | 28 | 4L | 24V | 2140 x 980 x 1700 | 1180",
   "| V100DG | 60 | 90 | 113 | 100 | 125 | BF4M1013EC | 28 | 4L | 24V | 2090 x 980 x 1700 | 1220",
   "| V120DG | 60 | 110 | 138 | 120 | 150 | BF4M1013FC | 36.5 | 4L | 24V | 2280 x 980 x 1700 | 1310",
   "| V154DG | 60 | 140 | 175 | 154 | 193 | BF6M1013EC | 41.8 | 6L | 24V | 2500 x 980 x 1700 | 1590",
   "| V200DG | 60 | 180 | 225 | 200 | 250 | BF6M1013FCG2 | 52.7 | 6L | 24V | 2640 x 1150 x 1790 | 1710",
   "| V220DG | 60 | 200 | 250 | 220 | 275 | BF6M1013FCG3 | 60.2 | 6L | 24V | 2640 x 1150 x 1790 | 1760",
   "| V220DH | 60 | 200 | 250 | 220 | 275 | BF6M1015-LAGB | 58 | 6V | 24V | 2500 x 1250 x 2150 | 2193",
   "| V240DH | 60 | 220 | 275 | 240 | 300 | BF6M1015C-LAG1B | 64 | 6V | 24V | 2630 x 1410 x 2150 | 2228",
   "| V264DH | 60 | 240 | 300 | 264 | 330 | BF6M1015C-LAG2B | 70 | 6V | 24V | 2730 x 1410 x 2150 | 2423",
   "| V300DH | 60 | 270 | 338 | 300 | 375 | BF6M1015C-LAG3B | 79 | 6V | 24V | 2730 x 1410 x 2150 | 2503",
   "| V400DH | 60 | 360 | 450 | 400 | 500 | BF8M1015C-LAG1B | 106 | 8V | 24V | 3100 x 1560 x 2150 | 3263",
   "| V420DH | 60 | 380 | 475 | 420 | 525 | BF8M1015CP-LAG1B | 112 | 8V | 24V | 3100 x 1560 x 2150 | 3263"
  ]
 },
 {
  "n": 127,
  "url": "https://www.victorygenerator.com/isuzu/20kva-55kva-isuzu-diesel-generator-set.html",
  "title": "20KVA~55KVA ISUZU Diesel Generator Set",
  "header": [
   "| GENSET MODEL | Prime Power | Standby Power | DIESEL ENGINE MODEL | Aspiration | BoreXStroke (mm) | Cubic Capacity (L) | Compression Ratio | Steedy Governing Rate | Rating Fuel Consumption (L/h) | Open type dimensions (LxWxH) mm | Open type Weight (kg)"
  ],
  "rows": [
   "| V18SU | 16KW/20KVA | 18KW22.5KVA | JE493DB-04 | 50Hz | Natural | 93X102 | 2.771 | 18.2:1 | ≤5% | 5 | 1750*700*1010 | 650",
   "| V22SU | 20KW/25KVA | 22KW/27.5KVA | JE493DB-02 | 50Hz | Natural | 93X102 | 2.771 | 18.2:1 | ≤5% | 5.6 | 1750*700*1010 | 660",
   "| V26SU | 24KW/30KVA | 26KW/33KVA | JE493ZDB-04 | 50Hz | Turbocharged | 93X102 | 2.771 | 18.2:1 | ≤5% | 6.4 | 1750*700*1010 | 680",
   "| V36SU | 32KW/40KVA | 36KW/45KVA | JE493ZLDB-02 | 50Hz | Turbocharged | 93X102 | 2.771 | 18.2:1 | ≤5% | 8.5 | 1850*700*1150 | 780"
  ]
 },
 {
  "n": 127,
  "url": "https://www.victorygenerator.com/isuzu/20kva-55kva-isuzu-diesel-generator-set.html",
  "title": "20KVA~55KVA ISUZU Diesel Generator Set",
  "header": [
   "| GENSET MODEL | Prime Power | Standby Power | DIESEL ENGINE MODEL | Aspiration | BoreXStroke (mm) | Cubic Capacity (L) | Compression Ratio | Steedy Governing Rate | Rating Fuel Consumption (L/h) | Open type dimensions (LxWxH) mm | Open type Weight (kg)"
  ],
  "rows": [
   "| V22SU | 20KW/25KVA | 22KW27.5KVA | JE493DB-03 | 60Hz | Natural | 93X102 | 2.771 | 18.2:1 | ≤5% | 6 | 1750*700*1010 | 650",
   "| V26SU | 24KW/30KVA | 26KW/33KVA | JE493DB-01 | 60Hz | Natural | 93X102 | 2.771 | 18.2:1 | ≤5% | 6.5 | 1750*700*1010 | 660",
   "| V31SU | 28KW/35KVA | 31KW/39KVA | JE493ZDB-03 | 60Hz | Turbocharged | 93X102 | 2.771 | 18.2:1 | ≤5% | 7.8 | 1750*700*1010 | 680",
   "| V44SU | 40KW/50KVA | 44KW/55KVA | JE493ZLDB-01 | 60Hz | Turbocharged | 93X102 | 2.771 | 18.2:1 | ≤5% | 9.4 | 1850*700*1150 | 780"
  ]
 },
 {
  "n": 129,
  "url": "https://www.victorygenerator.com/victory/10kw-11kw-silent-diesel-twin-cylinder-generator.html",
  "title": "10KW~11KW Silent Diesel Twin-cylinder Generator",
  "header": [],
  "rows": [
   "| Generator | Model: | VDG12S | VDG12S-3",
   "| Frequency (Hz) | 50 | 50",
   "| Rated.AC output (KVA) | 10.0 | 12.5",
   "| Max.AC output (KVA) | 11.0 | 13.8",
   "| Voltage | 110V-240V | 400V/230V, 380V/220V, 415V/240V",
   "| D.C. output/V-A | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 0.8",
   "| Noice level at 7 M (dBA) | 70 | 70",
   "| Engine | Engine Model | LA290 | LA290",
   "| Bore×stroke(mm) | 90*75 | 90*75",
   "| Speed (rpm) | 3000 | 3000",
   "| Displacement (cc) | 954 | 954",
   "| Compression ratio | 19:01 | 19:01",
   "| Max. Output | 20HP (14.7KW) | 20HP (14.7KW)",
   "| Rated Output | 17HP(12.5KW) | 17HP(12.5KW)",
   "| Max. Torque | 38.5N.m | 38.5N.m",
   "| Gasoline Consumption | ≤280g/kw/h | ≤280g/kw/h",
   "| Fuel Tank Capacity (L) | 60 | 60",
   "| Lube oil capacity (L) | 3 | 3",
   "| Dimensions | Size(LxWxH) | 1150*670*940mm | 1150*670*940mm",
   "| Net weight | 295kg | 295kg",
   "| 20ft Container | 26PCS | 26PCS",
   "| 40ft Container | 60PCS | 60PCS",
   "| Optional Features | Handle & Wheels | Included | Included"
  ]
 },
 {
  "n": 129,
  "url": "https://www.victorygenerator.com/victory/10kw-11kw-silent-diesel-twin-cylinder-generator.html",
  "title": "10KW~11KW Silent Diesel Twin-cylinder Generator",
  "header": [],
  "rows": [
   "| Generator | Model : | VDG12S | VDG12S-3",
   "| Frequency (Hz) | 60 | 60",
   "| Rated.AC output (KVA) | 10.0 | 12.5",
   "| Max.AC output (KVA) | 11.0 | 13.8",
   "| Voltage | 110V-240V | 220V/127V, 230V/133V",
   "| D.C. output/V-A | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 0.8",
   "| Noice level at 7 M (dBA) | 70 | 70",
   "| Engine | Engine Model | LA290 | LA290",
   "| Bore×stroke(mm) | 90*75 | 90*75",
   "| Speed (rpm) | 3600 | 3600",
   "| Displacement (cc) | 954 | 954",
   "| Compression ratio | 19:01 | 19:01",
   "| Max. Output | 20HP (14.7KW) | 20HP (14.7KW)",
   "| Rated Output | 17HP(12.5KW) | 17HP(12.5KW)",
   "| Max. Torque | 38.5N.m | 38.5N.m",
   "| Gasoline Consumption | ≤280g/kw/h | ≤280g/kw/h",
   "| Fuel Tank Capacity (L) | 60 | 60",
   "| Lube oil capacity (L) | 3 | 3",
   "| Dimensions | Size(LxWxH) | 1150*670*940mm | 1150*670*940mm",
   "| Net weight | 295kg | 295kg",
   "| 20ft Container | 26PCS | 26PCS",
   "| 40ft Container | 60PCS | 60PCS",
   "| Optional Features | Handle & Wheels | Included | Included"
  ]
 },
 {
  "n": 130,
  "url": "https://www.victorygenerator.com/victory/8.5kw-10.5kw-gasoline-twin-cylinder-generator.html",
  "title": "8.5KW~10.5KW Gasoline Twin-cylinder Generator",
  "header": [],
  "rows": [
   "| Model: | VT11000ME | VT11000ME-3",
   "| Frequency (Hz) | 50 | 50",
   "| Rated.AC output (KVA) | 8.5 | 10.6",
   "| Max.AC output (KVA) | 9.5 | 11.9",
   "| Voltage | 110V-240V | 400V/230V, 380V/220V, 415V/240V",
   "| Phase | Single phase | Three phases",
   "| D.C. output/V-A | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 0.8",
   "| Alternator type | Self-excited,2-pole,single phase | Self-excited,4-pole, three phases",
   "| Material of winding | 100% Copper Wire | 100% Copper Wire",
   "| Noice level at 7 M (dBA) | 88 | 88",
   "| Engine Model | LT620 | LT620",
   "| Type | Twin-cylinder, 4 stroke, air-cooled, OHV,gasoline engine | Twin-cylinder, 4 stroke, air-cooled, OHV,gasoline engine",
   "| Bore×stroke(mm) | 77*66 | 77*66",
   "| Speed (rpm) | 3000 | 3000",
   "| Displacement (cc) | 614 | 614",
   "| Compression ratio | 19:01 | 19:01",
   "| Max. Output | 20HP(14.7KW) | 20HP(14.7KW)",
   "| Rated Output | 17HP (12.5KW) | 17HP (12.5KW)",
   "| Max. Torque | 45N.m | 45N.m",
   "| Gasoline Consumption | ≤325g/kw/h | ≤325g/kw/h",
   "| Fuel Tank Capacity (L) | 25 | 25",
   "| Lubracation System | Pressure splashed | Pressure splashed",
   "| Lube oil capacity (L) | 1.4 | 1.4",
   "| Starting system | Electric start with battery | Electric start with battery",
   "| Size(LxWxH) | 930*555*580mm | 930*555*580mm",
   "| Net weight | 140kg | 140kg",
   "| 20ft Container | 65PCS | 65PCS",
   "| 40ft Container | 130PCS | 130PCS",
   "| Handle & Wheels | Included | Included",
   "| Three phase voltage | Yes | Yes"
  ]
 },
 {
  "n": 130,
  "url": "https://www.victorygenerator.com/victory/8.5kw-10.5kw-gasoline-twin-cylinder-generator.html",
  "title": "8.5KW~10.5KW Gasoline Twin-cylinder Generator",
  "header": [],
  "rows": [
   "| Model: | VT11000ME | VT11000ME",
   "| Frequency (Hz) | 60 | 60",
   "| Rated.AC output (KVA) | 9.5 | 11.9",
   "| Max.AC output (KVA) | 10.5 | 13.1",
   "| Voltage | 110V-240V | 220V/127V, 230V/133V",
   "| Phase | Single phase | Three phases",
   "| D.C. output/V-A | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 0.8",
   "| Alternator type | Self-excited,2-pole,single phase | Self-excited,4-pole, three phases",
   "| Material of winding | 100% Copper Wire | 100% Copper Wire",
   "| Noice level at 7 M (dBA) | 88 | 88",
   "| Engine Model | LT620 | LT620",
   "| Type | Twin-cylinder, 4 stroke, air-cooled, OHV, gasoline engine | Twin-cylinder, 4 stroke, air-cooled, OHV, gasoline engine",
   "| Bore×stroke(mm) | 77*66 | 77*66",
   "| Speed (rpm) | 3600 | 3600",
   "| Displacement (cc) | 614 | 614",
   "| Compression ratio | 19:01 | 19:01",
   "| Max. Output | 20HP(14.7KW) | 20HP(14.7KW)",
   "| Rated Output | 17HP (12.5KW) | 17HP (12.5KW)",
   "| Max. Torque | 45N.m | 45N.m",
   "| Gasoline Consumption | ≤325g/kw/h | ≤325g/kw/h",
   "| Fuel Tank Capacity (L) | 25 | 25",
   "| Lubracation System | Pressure splashed | Pressure splashed",
   "| Lube oil capacity (L) | 1.4 | 1.4",
   "| Starting system | Electric start with battery | Electric start with battery",
   "| Size(LxWxH) | 930*555*580mm | 930*555*580mm",
   "| Net weight | 140kg | 140kg",
   "| 20ft Container | 65PCS | 65PCS",
   "| 40ft Container | 130PCS | 130PCS",
   "| Handle & Wheels | Included | Included",
   "| Three phase voltage | Yes | Yes"
  ]
 },
 {
  "n": 131,
  "url": "https://www.victorygenerator.com/victory/4.5kw-6.6kw-silent-gasoline-portable-generator.html",
  "title": "4.5KW~6.6KW Silent Gasoline Portable Generator",
  "header": [],
  "rows": [
   "| Generator | Model: | VT6500S | VT7500S",
   "| Frequency (Hz) | 50 | 50",
   "| Rated.AC output (KVA) | 4.5 | 5.5",
   "| Max.AC output (KVA) | 5.0 | 6.0",
   "| Voltage | 110V-240V | 110V-240V",
   "| D.C. output/V-A | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 1.0",
   "| Noice level at 7 M (dBA) | 70 | 70",
   "| Engine | Engine Model | LT420 | LT420",
   "| Bore×stroke(mm) | 88*64 | 90*66",
   "| Speed (rpm) | 3000 | 3000",
   "| Displacement (cc) | 420 | 420",
   "| Compression ratio | 8.0:1 | 8.0:1",
   "| Max. Output | 16HP (11.8KW) | 16HP (11.8KW)",
   "| Rated Output | 11HP(8.1KW) | 11HP(8.1KW)",
   "| Max. Torque | 26.5N.m | 28N.m",
   "| Gasoline Consumption | ≤325g/kw/h | ≤325g/kw/h",
   "| Fuel Tank Capacity | 15 | 15",
   "| Lube oil capacity | 1.1 | 1.4",
   "| Dimensions | Size(LxWxH) | 1000*520*740 | 1000*520*740",
   "| Net weight | 123kg | 123kg",
   "| 20ft Container | 66PCS | 66PCS",
   "| 40ft Container | 138PCS | 138PCS",
   "| Optional Features | Handle & Wheels | Included | Included"
  ]
 },
 {
  "n": 131,
  "url": "https://www.victorygenerator.com/victory/4.5kw-6.6kw-silent-gasoline-portable-generator.html",
  "title": "4.5KW~6.6KW Silent Gasoline Portable Generator",
  "header": [],
  "rows": [
   "| Generator | Model : | VT6500S | VT7500S",
   "| Frequency (Hz) | 60 | 60",
   "| Rated.AC output (KVA) | 5.0 | 6.0",
   "| Max.AC output (KVA) | 5.5 | 6.6",
   "| Voltage | 110V-240V | 110V-240V",
   "| D.C. output/V-A | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 1.0",
   "| Noice level at 7 M (dBA) | 70 | 70",
   "| Engine | Engine Model | LT420 | LT420",
   "| Bore×stroke(mm) | 88*64 | 90*66",
   "| Speed (rpm) | 3600 | 3600",
   "| Displacement (cc) | 420 | 420",
   "| Compression ratio | 8.0:1 | 8.0:1",
   "| Max. Output | 16HP (11.8KW) | 16HP (11.8KW)",
   "| Rated Output | 11HP(8.1KW) | 11HP(8.1KW)",
   "| Max. Torque | 26.5N.m | 28N.m",
   "| Gasoline Consumption | ≤325g/kw/h | ≤325g/kw/h",
   "| Fuel Tank Capacity | 15 | 15",
   "| Lube oil capacity | 1.1 | 1.4",
   "| Dimensions | Size(LxWxH) | 1000*520*740 | 1000*525*685mm",
   "| Net weight | 123kg | 126kg",
   "| 20ft Container | 66PCS | 66PCS",
   "| 40ft Container | 138PCS | 138CS",
   "| Optional Features | Handle & Wheels | Included | Included"
  ]
 },
 {
  "n": 132,
  "url": "https://www.victorygenerator.com/victory/8.5kw-10.5kw-silent-gasoline-twin-cylinder-generator.html",
  "title": "8.5KW~10.5KW Silent Gasoline Twin-cylinder Generator",
  "header": [],
  "rows": [
   "| Generator | Model : | VT11000S | VT11000S-3",
   "| Frequency (Hz) | 50 | 50",
   "| Rated.AC output (KVA) | 8.5 | 10.6",
   "| Max.AC output (KVA) | 9.5 | 11.9",
   "| Voltage | 110V-240V | 400V/230V, 380V/220V, 415V/240V",
   "| D.C. output/V-A | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 0.8",
   "| Noice level at 7 M (dBA) | 70 | 70",
   "| Engine | Engine Model | LT620 | LT620",
   "| Bore×stroke(mm) | 77*66 | 77*66",
   "| Speed (rpm) | 3000 | 3000",
   "| Displacement (cc) | 614 | 614",
   "| Compression ratio | 19:01 | 19:01",
   "| Max. Output | 20HP(14.7KW) | 20HP(14.7KW)",
   "| Rated Output | 17HP (12.5KW) | 17HP (12.5KW)",
   "| Max. Torque | 45N.m | 45N.m",
   "| Gasoline Consumption | ≤325g/kw/h | ≤325g/kw/h",
   "| Fuel Tank Capacity (L) | 25 | 25",
   "| Lube oil capacity (L) | 1.4 | 1.4",
   "| Dimensions | Size(LxWxH) | 990*640*945mm | 990*640*945mm",
   "| Net weight | 230kg | 230kg",
   "| 20ft Container | 34PCS | 34PCS",
   "| 40ft Container | 72PCS | 72PCS",
   "| Optional Features | Handle & Wheels | Included | Included"
  ]
 },
 {
  "n": 132,
  "url": "https://www.victorygenerator.com/victory/8.5kw-10.5kw-silent-gasoline-twin-cylinder-generator.html",
  "title": "8.5KW~10.5KW Silent Gasoline Twin-cylinder Generator",
  "header": [],
  "rows": [
   "| Generator | Model : | VT11000S | VT11000S-3",
   "| Frequency (Hz) | 60 | 60",
   "| Rated.AC output (KVA) | 9.5 | 11.9",
   "| Max.AC output (KVA) | 10.5 | 13.1",
   "| Voltage | 110V-240V | 220V/127V, 230V/133V",
   "| D.C. output/V-A | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 0.8",
   "| Noice level at 7 M (dBA) | 70 | 70",
   "| Engine | Engine Model | LT620 | LT620",
   "| Bore×stroke(mm) | 77*66 | 77*66",
   "| Speed (rpm) | 3600 | 3600",
   "| Displacement (cc) | 614 | 614",
   "| Compression ratio | 19:01 | 19:01",
   "| Max. Output | 20HP(14.7KW) | 20HP(14.7KW)",
   "| Rated Output | 17HP (12.5KW) | 17HP (12.5KW)",
   "| Max. Torque | 45N.m | 45N.m",
   "| Gasoline Consumption | ≤325g/kw/h | ≤325g/kw/h",
   "| Fuel Tank Capacity (L) | 25 | 25",
   "| Lube oil capacity (L) | 1.4 | 1.4",
   "| Dimensions | Size(LxWxH) | 990*640*945mm | 990*640*945mm",
   "| Net weight | 230kg | 230kg",
   "| 20ft Container | 34PCS | 34PCS",
   "| 40ft Container | 72PCS | 72PCS",
   "| Optional Features | Handle & Wheels | Included | Included"
  ]
 },
 {
  "n": 133,
  "url": "https://www.victorygenerator.com/victory/10w-11kw-diesel-twin-cylinder-generator.html",
  "title": "10KW~11KW Diesel Twin-cylinder Generator",
  "header": [],
  "rows": [
   "| Generator | Model : | VDG12 | VDG12-3",
   "| Frequency (Hz) | 50 | 50",
   "| Rated.AC output (KVA) | 10.0 | 12.5",
   "| Max.AC output (KVA) | 11.0 | 13.8",
   "| Voltage | 110V-240V | 400V/230V, 380V/220V, 415V/240V",
   "| D.C. output/V-A | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 0.8",
   "| Noice level at 7 M (dBA) | 88 | 88",
   "| Engine | Engine Model | LA290 | LA290",
   "| Bore×stroke(mm) | 90*75 | 90*75",
   "| Speed (rpm) | 3000 | 3000",
   "| Displacement (cc) | 954 | 954",
   "| Compression ratio | 19:01 | 19:01",
   "| Max. Output | 20HP (14.7KW) | 20HP (14.7KW)",
   "| Rated Output | 17HP(12.5KW) | 17HP(12.5KW)",
   "| Max. Torque | 38.5N.m | 38.5N.m",
   "| Gasoline Consumption | ≤280g/kw/h | ≤280g/kw/h",
   "| Fuel Tank Capacity (L) | 25 | 25",
   "| Lube oil capacity (L) | 3 | 3",
   "| Dimensions | Size(LxWxH) | 910*578*800mm | 910*578*800mm",
   "| Net weight | 170kg | 170kg",
   "| 20ft Container | 63PCS | 63PCS",
   "| 40ft Container | 135PCS | 135PCS",
   "| Optional Features | Handle & Wheels | Included | Included"
  ]
 },
 {
  "n": 133,
  "url": "https://www.victorygenerator.com/victory/10w-11kw-diesel-twin-cylinder-generator.html",
  "title": "10KW~11KW Diesel Twin-cylinder Generator",
  "header": [],
  "rows": [
   "| Generator | Model : | VDG12 | VDG12-3",
   "| Frequency (Hz) | 60 | 60",
   "| Rated.AC output (KVA) | 10.0 | 12.5",
   "| Max.AC output (KVA) | 11.0 | 13.8",
   "| Voltage | 110V-240V | 220V/127V, 230V/133V",
   "| D.C. output/V-A | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 0.8",
   "| Noice level at 7 M (dBA) | 88 | 88",
   "| Engine | Engine Model | LA290 | LA290",
   "| Bore×stroke(mm) | 90*75 | 90*75",
   "| Speed (rpm) | 3600 | 3600",
   "| Displacement (cc) | 954 | 954",
   "| Compression ratio | 19:01 | 19:01",
   "| Max. Output | 20HP (14.7KW) | 20HP (14.7KW)",
   "| Rated Output | 17HP(12.5KW) | 17HP(12.5KW)",
   "| Max. Torque | 38.5N.m | 38.5N.m",
   "| Gasoline Consumption | ≤280g/kw/h | ≤280g/kw/h",
   "| Fuel Tank Capacity (L) | 25 | 25",
   "| Lube oil capacity (L) | 3 | 3",
   "| Dimensions | Size(LxWxH) | 910*578*800mm | 910*578*800mm",
   "| Net weight | 170kg | 170kg",
   "| 20ft Container | 63PCS | 63PCS",
   "| 40ft Container | 135PCS | 135PCS",
   "| Optional Features | Handle & Wheels | Included | Included"
  ]
 },
 {
  "n": 134,
  "url": "https://www.victorygenerator.com/250kva-650kva/7kva-2500kva-perkins-diesel-generator-set.html",
  "title": "7KVA~2500KVA Perkins Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Fuel Consumption @Prime Power (L/H) | CYCLINDER | BORE (mm) | STROKE (mm) | LUB-OIL CAPACITY (L) | COOLANT CAPACITY (L) | Open Generator Set",
   "| KW | KVA | KW | KVA | DIMENSION (mm) | WEIGHT (kg)"
  ],
  "rows": [
   "| V8P | 50 | 7.2 | 9 | 8 | 10 | 403A-11G1/ 403D-11G | 3 | 3 | 77 | 81 | 4.9 | 5.2 | 1480*750*1270 | 390",
   "| V11P | 50 | 10.4 | 13 | 11 | 14 | 403A-15G1/ 403D-15G | 3.7 | 3 | 84 | 90 | 6 | 6 | 1480*750*1270 | 469",
   "| V13P | 50 | 12 | 15 | 13 | 16 | 403A-15G2 | 5 | 3 | 84 | 90 | 6 | 6 | 1480*750*1270 | 469",
   "| V18P | 50 | 16 | 20 | 18 | 22 | 404A-22G1/ 404D-22G | 5.3 | 4 | 84 | 100 | 10.6 | 7 | 1630*750*1320 | 553",
   "| V24P | 50 | 22 | 27.5 | 24 | 30 | 404D-22TG | 7.1 | 4 | 84 | 100 | 10.6 | 9.3 | 1630*750*1320 | 600",
   "| V26P | 50 | 24 | 30 | 26.4 | 33 | 1103A-33G | 7.1 | 3 | 105 | 127 | 7.9 | 10.2 | 1780*750*1430 | 788",
   "| V40P | 50 | 36 | 45 | 40 | 50 | 1103A-33TG1 | 10.7 | 3 | 105 | 127 | 7.9 | 10.2 | 1850*750*1430 | 908",
   "| V53P | 50 | 48 | 60 | 53 | 66 | 1103A-33TG2 | 13.9 | 3 | 105 | 127 | 8 | 13 | 1950*750*1430 | 933",
   "| V58P | 50 | 52 | 65 | 58 | 72 | 1104A-44TG1 | 14.8 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1053",
   "| V72P | 50 | 64 | 80 | 72 | 90 | 1104A-44TG2 | 18.7 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1093",
   "| V88P | 50 | 80 | 100 | 88 | 110 | 1104C-44TAG2 | 22.6 | 4 | 105 | 127 | 8 | 12.6 | 2220*750*1530 | 1054",
   "| V110P | 50 | 100 | 125 | 110 | 138 | 1106A-70TG1 | 27.5 | 6 | 105 | 135 | 18 | 21 | 2620*770*1570 | 1380",
   "| V120P | 50 | 110 | 138 | 120 | 150 | 1106A-70TG1 | 30.2 | 6 | 105 | 135 | 18 | 21 | 2620*770*1570 | 1416",
   "| V132P | 50 | 120 | 150 | 132 | 165 | 1106A-70TAG2 | 33.4 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1699",
   "| V160P | 50 | 144 | 180 | 160 | 200 | 1106A-70TAG3 | 41.6 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1749",
   "| V176P | 50 | 160 | 200 | 176 | 220 | 1106A-70TAG4 | 45.8 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1799",
   "| V200P | 50 | 180 | 225 | 200 | 250 | 1506A-E88TAG2 | 52 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2064",
   "| V220P | 50 | 200 | 250 | 220 | 275 | 1506A-E88TAG3 | 56 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2084",
   "| V240P | 50 | 220 | 275 | 240 | 300 | 1506A-E88TAG4 | 60 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V264P | 50 | 240 | 300 | 264 | 330 | 1506A-E88TAG5 | 65 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V320P | 50 | 280 | 350 | 320 | 400 | 2206A/C-E13TAG2 | 75 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3178",
   "| V360P | 50 | 320 | 400 | 360 | 450 | 2206A/C-E13TAG3 | 85 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3306",
   "| V400P | 50 | 360 | 450 | 400 | 500 | 2506A/C-E15TAG1 | 99 | 6 | 137 | 171 | 62 | 58 | 3830*1190*2020 | 3637",
   "| V440P | 50 | 400 | 500 | 440 | 550 | 2506A/C-E15TAG2 | 106 | 6 | 137 | 171 | 62 | 58 | 3830*1190*2020 | 3637",
   "| V530P | 50 | 480 | 600 | 530 | 663 | 2806A/C-E18TAG1A | 123 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 4382",
   "| V580P | 50 | 520 | 650 | 580 | 725 | 2806A/C-E18TAG2 | 132 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 4537",
   "| V660P | 50 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 157 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6127",
   "| V720P | 50 | 648 | 810 | 720 | 900 | 4006-23TAG3A | 172 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6130",
   "| V750P | 50 | 680 | 850 | 750 | 938 | 4008TAG | 202 | 8 | 160 | 190 | 165.6 | 162 | 4680*2070*2450 | 7900",
   "| V800P | 50 | 728 | 910 | 800 | 1000 | 4008TAG1A | 195 | 8 | 160 | 190 | 153 | 162 | 4680*2070*2450 | 8350",
   "| V880P | 50 | 800 | 1000 | 880 | 1100 | 4008TAG2A | 215 | 8 | 160 | 190 | 153 | 162 | 4680*2070*2450 | 8650",
   "| V1100P | 50 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | 259 | 12 | 160 | 190 | 177 | 201 | 4760*2020*2481 | 8929",
   "| V1200P | 50 | 1100 | 1375 | 1200 | 1500 | 4012-46TWG3A/ 4012-46TAG1A | 283 | 12 | 160 | 190 | 177 | 201 | 4760*2020*2481 | 8987",
   "| V1320P | 50 | 1200 | 1500 | 1320 | 1650 | 4012-46TWG4A/ 4012-46TAG2A | 316 | 12 | 160 | 190 | 177 | 201 | 4950*2200*2460 | 9900",
   "| V1500P | 50 | 1364 | 1705 | 1500 | 1875 | 4012-46TAG3A | 370 | 12 | 160 | 190 | 177 | 210 | 5030*2180*2600 | 10127",
   "| V1624P | 50 | 1480 | 1850 | 1624 | 2030 | 4016TAG1A | 470 | 16 | 160 | 190 | 237.2 | 316 | 6350*2900*3230 | 12229",
   "| V1800P | 50 | 1640 | 2050 | 1800 | 2250 | 4016TAG2A | 529 | 16 | 160 | 190 | 237.2 | 316 | 6350*2900*3230 | 12513",
   "| V2000P | 50 | 1800 | 2250 | 2000 | 2500 | 4016-61TRG3 | 470 | 16 | 160 | 190 | 237.2 | 270 | 6350*2900*3230 | 13281",
   "| V10P | 60 | 9 | 11 | 10 | 12.5 | 403D-11G | 3 | 3 | 77 | 81 | 4.9 | 5.2 | 1480*750*1270 | 390",
   "| V13P | 60 | 12 | 15 | 13 | 16 | 403D-15G | 3 | 3 | 84 | 90 | 6 | 6 | 1480*750*1270 | 469",
   "| V20P | 60 | 18 | 22.5 | 20 | 25 | 404D-22G | 6.2 | 4 | 84 | 100 | 10.6 | 7 | 1630*750*1320 | 553",
   "| V28P | 60 | 26 | 32.5 | 28 | 35 | 404D-22TG | 7.1 | 4 | 84 | 100 | 10.6 | 9.3 | 1630*750*1320 | 553",
   "| V31P | 60 | 28 | 35 | 31 | 39 | 404D-22TAG | 8.9 | 4 | 84 | 100 | 10.6 | 9.3 | 1630*750*1320 | 553",
   "| V45P | 60 | 40 | 50 | 45 | 56 | 1103A-33TG1 | 12.9 | 3 | 105 | 127 | 8.3 | 10.2 | 1780*750*1430 | 908",
   "| V60P | 60 | 54 | 68 | 60 | 75 | 1104D-44TG1/ 1103A-33TG2 | 16 | 4 | 105 | 127 | 8 | 13 | 1950*750*1430 | 1054",
   "| V66P | 60 | 60 | 75 | 66 | 83 | 1104A-44TG1/ 1104D-E44TG1 | 17.7 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1054",
   "| V80P | 60 | 72 | 90 | 80 | 100 | 1104A/C-44TG2/ 1104D-E44TAG1 | 22.3 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1054",
   "| V100P | 60 | 92 | 115 | 100 | 125 | 1104C-44TAG2/ 1104D-E44TAG2 | 26.9 | 4 | 105 | 127 | 8 | 12.6 | 2220*750*1530 | 1054",
   "| V132P | 60 | 120 | 150 | 132 | 165 | 1106A-70TG1 | 35.2 | 6 | 105 | 135 | 18 | 21 | 2620*770*1570 | 1550",
   "| V150P | 60 | 135 | 169 | 150 | 188 | 1106A-70TAG2/ 1106D-E70TAG2 | 38.2 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1699",
   "| V176P | 60 | 160 | 200 | 176 | 220 | 1106A-70TAG3 | 47 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1749",
   "| V220P | 60 | 200 | 250 | 220 | 275 | 1506A-E88TAG1 | 53 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2084",
   "| V252P | 60 | 230 | 288 | 252 | 315 | 1506A-E88TAG3 | 63 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V280P | 60 | 250 | 313 | 280 | 350 | 1506A-E88TAG4 | 68 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V310P | 60 | 280 | 350 | 310 | 388 | 1506A-E88TAG5 | 73 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2600",
   "| V352P | 60 | 320 | 400 | 352 | 440 | 2206C/D-E13TAG2 | 84 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3178",
   "| V400P | 60 | 360 | 450 | 400 | 500 | 2206A-E13TAG6 | 91 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3306",
   "| V450P | 60 | 400 | 500 | 450 | 563 | 2506C/D-E15TAG1 | 113 | 6 | 137 | 171 | 62 | 58 | 3830*1190*2020 | 3637",
   "| V550P | 60 | 500 | 625 | 550 | 688 | 2806A-E18TAG1A | 127 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 3637",
   "| V600P | 60 | 545 | 681 | 600 | 750 | 2806A/C-E18TAG3 | 144 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 4382",
   "| V660P | 60 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 177 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6127",
   "| V728P | 60 | 660 | 825 | 728 | 910 | 4006-23TAG3A | 200 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6130",
   "| V880P | 60 | 800 | 1000 | 880 | 1100 | 4008TAG2 | 224 | 8 | 160 | 190 | 153 | 162 | 4680*2070*2450 | 6500",
   "| V1100P | 60 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | 266 | 12 | 160 | 190 | 177 | 201 | 4950*2200*2460 | 8929",
   "| V1200P | 60 | 1100 | 1375 | 1200 | 1500 | 4012-46TWG3A | 291 | 12 | 160 | 190 | 177 | 201 | 5030*2180*2600 | 8987",
   "| V1320P | 60 | 1200 | 1500 | 1320 | 1650 | 4012-46TWG4A/ 4012-46TAG2A | 323 | 12 | 160 | 190 | 177 | 201 | 5030*2180*2600 | 9462",
   "| V1500P | 60 | 1360 | 1700 | 1500 | 1875 | 4012-46TAG3A | 361 | 12 | 160 | 190 | 177 | 210 | 5030*2180*2600 | 9889"
  ]
 },
 {
  "n": 135,
  "url": "https://www.victorygenerator.com/250kva-650kva/63kva-975kva-sdec-diesel-generator-set.html",
  "title": "63KVA~975KVA SDEC Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (Hz) | Prime Power | Standby Power | Engine Model | Cylinder | Displacement (L) | Dimensions (mm) | Weight (kg)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V55SC | 50 | 50 | 63 | 55 | 70 | SC4H95D2 | 4L | 4.3 | 1980*880*1530 | 1006",
   "| V70SC | 50 | 64 | 80 | 70 | 88 | SC4H115D2 | 4L | 4.3 | 1980*880*1530 | 1066",
   "| V88SC | 50 | 80 | 100 | 88 | 110 | SC4H160D2 | 4L | 4.3 | 2000*930*1600 | 1141",
   "| V100SC | 50 | 90 | 112.5 | 100 | 125 | SC4H160D2 | 4L | 4.3 | 2000*930*1600 | 1141",
   "| V110SC | 50 | 100 | 125 | 110 | 137.5 | SC4H180D2 | 4L | 4.3 | 2150*930*1600 | 1176",
   "| V132SC | 50 | 120 | 150 | 132 | 165 | SC7H230D2 | 6L | 6.5 | 2440*980*1700 | 1456",
   "| V148SC | 50 | 135 | 169 | 148 | 185 | SC7H230D2 | 6L | 6.5 | 2440*980*1700 | 1536",
   "| V165SC | 50 | 150 | 187.5 | 165 | 206 | SC7H250D2 | 6L | 6.5 | 2440*980*1700 | 1536",
   "| V176SC | 50 | 160 | 200 | 176 | 220 | SC8D280D2 | 6L | 8.27 | 2490*1080*1800 | 1654",
   "| V200SC | 50 | 180 | 225 | 200 | 250 | SC9D310D2 | 6L | 8.82 | 2490*1080*1800 | 1705",
   "| V220SC | 50 | 200 | 250 | 220 | 275 | SC9D340D2 | 6L | 8.82 | 2600*1080*1800 | 1776",
   "| V264SC | 50 | 240 | 300 | 264 | 330 | SC13G420D2 | 6L | 12.88 | 3030*1400*1900 | 2896",
   "| V275SC | 50 | 250 | 312.5 | 275 | 343.75 | SC13G420D2 | 6L | 12.88 | 3030*1400*1900 | 2896",
   "| V310SC | 50 | 280 | 350 | 310 | 388 | SC12E460D2 | 6L | 12.88 | 3030*1400*1900 | 3000",
   "| V330SC | 50 | 300 | 375 | 330 | 412.5 | SC15G500D2 | 6L | 14.16 | 3030*1400*1900 | 3044",
   "| V400SC | 50 | 360 | 450 | 400 | 500 | SC25G610D2 | 12V | 25.8 | 3630*1720*2250 | 4078",
   "| V440SC | 50 | 400 | 500 | 440 | 550 | SC25G690D2 | 12V | 25.8 | 3630*1720*2250 | 4078",
   "| V484SC | 50 | 440 | 550 | 484 | 605 | SC27G755D2 | 12V | 26.6 | 3630*1720*2250 | 4228",
   "| V500SC | 50 | 450 | 562.5 | 500 | 625 | SC27G755D2 | 12V | 26.6 | 3630*1720*2250 | 4228",
   "| V550SC | 50 | 500 | 625 | 550 | 687.5 | SC27G830D2 | 12V | 26.6 | 3630*1720*2250 | 4328",
   "| V590SC | 50 | 540 | 675 | 590 | 737.5 | SC27G900D2 | 12V | 26.6 | 3630*1720*2250 | 4500",
   "| V660SC | 50 | 600 | 750 | 660 | 825 | SC33W990D2 | 12V | 32.8 | 4360*1620*2160 | 6820",
   "| V780SC | 50 | 710 | 887.5 | 780 | 975 | SC33W1150D2 | 12V | 32.8 | 4400*1720*2170 | 7359"
  ]
 },
 {
  "n": 136,
  "url": "https://www.victorygenerator.com/250kva-650kva/60kva-875kva-doosan-daewoo-diesel-generator-set.html",
  "title": "60KVA~875KVA Doosan Daewoo Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Full-Load Fuel Consumption (L/H) | CYCLINDER | Generator Set",
   "| KW | KVA | KW | KVA | MEASUREMENT/L*W*H (mm) | WEIGHT (kg)"
  ],
  "rows": [
   "| V53DE | 50 | 48 | 60 | 53 | 66 | DB58 | 14 | 6L | 2180*1050*1350 | 1317",
   "| V72DE | 50 | 66 | 82.5 | 72 | 90 | D1146 | 19 | 6L | 2250*1050*1450 | 1687",
   "| V110DE | 50 | 100 | 125 | 110 | 137.5 | D1146T | 24 | 6L | 2250*1050*1450 | 1812",
   "| V140DE | 50 | 128 | 160 | 140 | 175 | P086TI-1 | 33 | 6L | 2650*1050*1590 | 1981",
   "| V176DE | 50 | 160 | 200 | 176 | 220 | P086TI | 39 | 6L | 2650*1050*1590 | 2081",
   "| V220DE | 50 | 200 | 250 | 220 | 275 | P126TI | 53 | 6L | 2980*1180*1600 | 2441",
   "| V250DE | 50 | 220 | 275 | 250 | 312.5 | P126TI | 53 | 6L | 2980*1180*1600 | 2656",
   "| V264DE | 50 | 240 | 300 | 264 | 330 | P126TI-II | 60 | 6L | 2980*1180*1600 | 2696",
   "| V330DE | 50 | 300 | 375 | 330 | 412.5 | P158LE-Ⅰ | 73 | 8V | 3050*1430*1950 | 3124",
   "| V360DE | 50 | 330 | 412.5 | 360 | 450 | P158LE | 81 | 8V | 3050*1430*1950 | 3124",
   "| V400DE | 50 | 360 | 450 | 400 | 500 | DP158LC | 88 | 8V | 3050*1430*1950 | 3379",
   "| V440DE | 50 | 400 | 500 | 440 | 550 | P180FE | 100 | 10V | 3200*1430*1950 | 3483",
   "| V500DE | 50 | 450 | 562.5 | 500 | 625 | DP180LA | 112 | 10V | 3200*1430*1950 | 3883",
   "| V550DE | 50 | 500 | 625 | 550 | 687.5 | DP180LB | 124 | 10V | 3300*1430*1950 | 4245",
   "| V600DE | 50 | 550 | 687.5 | 600 | 750 | P222LE-II | 137 | 12V | 3680*1430*1950 | 4137",
   "| V660DE | 50 | 600 | 750 | 660 | 825 | DP222LC | 145 | 12V | 3680*1430*1950 | 4697"
  ]
 },
 {
  "n": 136,
  "url": "https://www.victorygenerator.com/250kva-650kva/60kva-875kva-doosan-daewoo-diesel-generator-set.html",
  "title": "60KVA~875KVA Doosan Daewoo Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Full-Load Fuel Consumption (L/H) | CYCLINDER | Generator Set",
   "| KW | KVA | KW | KVA | MEASUREMENT/ L*W*H (mm) | WEIGHT (kg)"
  ],
  "rows": [
   "| V60DE | 60 | 54 | 68 | 60 | 75 | DB58 | 14 | 6L | 2180*1050*1350 | 1317",
   "| V88DE | 60 | 80 | 100 | 88 | 110 | D1146 | 19 | 6L | 2250*1050*1450 | 1687",
   "| V120DE | 60 | 108 | 136 | 120 | 150 | D1146T | 24 | 6L | 2250*1050*1450 | 1812",
   "| V165DE | 60 | 150 | 187.5 | 165 | 206 | P086TI-1 | 33 | 6L | 2650*1050*1590 | 1981",
   "| V200DE | 60 | 180 | 225 | 200 | 250 | P086TI | 39 | 6L | 2650*1050*1590 | 2081",
   "| V220DE | 60 | 200 | 250 | 220 | 275 | P126TI | 53 | 6L | 2980*1180*1600 | 2441",
   "| V250DE | 60 | 220 | 275 | 250 | 312.5 | P126TI | 53 | 6L | 2980*1180*1600 | 2441",
   "| V264DE | 60 | 240 | 300 | 264 | 330 | P126TI | 58 | 6L | 2980*1180*1600 | 2656",
   "| V310DE | 60 | 280 | 350 | 310 | 387.5 | P126TI-II | 60 | 6L | 2980*1180*1600 | 2696",
   "| V360DE | 60 | 320 | 400 | 360 | 450 | P158LE-Ⅰ | 73 | 8V | 3050*1430*1950 | 3124",
   "| V400DE | 60 | 360 | 450 | 400 | 500 | P158LE | 81 | 8V | 3050*1430*1950 | 3124",
   "| V460DE | 60 | 410 | 512.5 | 460 | 575 | DP158LC | 88 | 8V | 3050*1430*1950 | 3379",
   "| V500DE | 60 | 450 | 562.5 | 500 | 625 | DP158LD | 97 | 8V | 3050*1430*1950 | 3443",
   "| V550DE | 60 | 500 | 625 | 550 | 687.5 | DP180LA | 112 | 10V | 3200*1430*1950 | 3732",
   "| V600DE | 60 | 540 | 675 | 600 | 750 | DP180LB | 124 | 10V | 3300*1430*1950 | 4245",
   "| V660DE | 60 | 600 | 750 | 660 | 825 | P222FE | 137 | 12V | 3480*1430*1950 | 4548",
   "| V700DE | 60 | 630 | 787.5 | 700 | 875 | DP222LB | 145 | 12V | 3480*1430*1950 | 4235"
  ]
 },
 {
  "n": 137,
  "url": "https://www.victorygenerator.com/250kva-650kva/10kva-434kva-weifang-diesel-generator-set.html",
  "title": "10KVA~434KVA Weifang Diesel Generator Set",
  "header": [
   "| Genset model | Frequency | Prime Power | Standby Power | Engine model | Fuel comsuption | Lube comsuption | Open type | Silent Type",
   "| KW | KVA | KW | KVA | g/kw.h | g/kw.h | Dimension (mm) | Weight (kg) | Dimension (mm) | Weight (kg)"
  ],
  "rows": [
   "| V12T | 50 | 10 | 12.5 | 11 | 13.75 | Y480BD | <=257 | <=2.04 | 1350*670*1030 | 630 | 1700*900*1150 | 800",
   "| V14T | 50 | 12 | 15 | 14 | 17.5 | Y485BD | <=257 | <=2.04 | 1350*670*1030 | 680 | 1700*900*1150 | 850",
   "| V18T | 50 | 16 | 20 | 18 | 22.5 | 495D | <=256 | <=2.04 | 1700*630*1000 | 750 | 2000*900*1200 | 900",
   "| V22T | 50 | 20 | 25 | 22 | 27.5 | 495D | <=256 | <=2.04 | 1700*630*1000 | 780 | 2000*900*1200 | 950",
   "| V26T | 50 | 24 | 30 | 26 | 32.5 | K4100D | <=256 | <=2.04 | 1700*630*1000 | 800 | 2000*900*1200 | 990",
   "| V32T | 50 | 28 | 35 | 32 | 40 | K4102D | <=256 | <=2.04 | 1700*630*1000 | 850 | 2000*900*1200 | 1050",
   "| V33T | 50 | 30 | 37.5 | 33 | 41 | 495ZD | <=256 | <=2.04 | 1760*800*1100 | 900 | 2250*1000*1300 | 1000",
   "| V40T | 50 | 36 | 45 | 40 | 50 | 4100ZD | <=256 | <=2.04 | 1760*800*1100 | 950 | 2250*1000*1300 | 1170",
   "| V45T | 50 | 40 | 50 | 45 | 56.25 | R4105ZD | <=256 | <=1.63 | 1850*800*1100 | 1000 | 2250*1000*1300 | 1200",
   "| V53T | 50 | 48 | 60 | 53 | 66.25 | R4105ZD | <=231 | <=1.63 | 1850*800*1100 | 1050 | 2250*1000*1300 | 1300",
   "| V64T | 50 | 58 | 72.5 | 64 | 80 | R4105AZLD | <=231 | <=1.63 | 2200*800*1200 | 1200 | 2450*1000*1300 | 1350",
   "| V85T | 50 | 75 | 94 | 85 | 106 | R6105ZD | <=231 | <=1.63 | 2350*800*1270 | 1300 | 2800*1150*1610 | 1450",
   "| V100T | 50 | 90 | 112.5 | 100 | 125 | R6105ZLD | <=231 | <=1.63 | 2350*800*1270 | 1350 | 2800*1150*1610 | 1500",
   "| V110T | 50 | 100 | 125 | 110 | 137.5 | R6105AZLD | <=218 | <=1.63 | 2470*800*1270 | 1450 | 2800*1150*1610 | 1650",
   "| V120T | 50 | 120 | 150 | 132 | 165 | R6105IZLD | <=218 | <=1.63 | 2470*800*1270 | 1550 | 2800*1150*1610 | 1700",
   "| V160T | 50 | 140 | 175 | 160 | 200 | R6113AZLD | <=218 | <=2.04 | 2470*800*1270 | 1550 | 2800*1150*1610 | 1700",
   "| V220T | 50 | 200 | 250 | 220 | 275 | TH6126ZD | <=198 | <=2.04 | 2800*1100*1800 | 2300 | 3300*1200*2000 | 2500",
   "| V275T | 50 | 250 | 312.5 | 275 | 343.75 | TH6126IZLD | <=198 | <=2.04 | 2900*1100*1800 | 2650 | 3400*1200*2000 | 2800"
  ]
 },
 {
  "n": 137,
  "url": "https://www.victorygenerator.com/250kva-650kva/10kva-434kva-weifang-diesel-generator-set.html",
  "title": "10KVA~434KVA Weifang Diesel Generator Set",
  "header": [
   "| Genset model | Frequency | Prime Power | Standby Power | Engine model | Fuel comsuption | Lube comsuption | Open type | Silent Type",
   "| KW | KVA | KW | KVA | g/kw.h | g/kw.h | Dimension (mm) | Weight (kg) | Dimension (mm) | Weight (kg)"
  ],
  "rows": [
   "| V12T | 60 | 10 | 12.5 | 11 | 13.75 | Y480BD | <=257 | <=2.04 | 1350*670*1030 | 630 | 1700*900*1150 | 800",
   "| V14T | 60 | 12 | 15 | 14 | 17.5 | Y485BD | <=257 | <=2.04 | 1350*670*1030 | 680 | 1700*900*1150 | 850",
   "| V18T | 60 | 16 | 20 | 18 | 22.5 | 495D | <=256 | <=2.04 | 1700*630*1000 | 750 | 2000*900*1200 | 900",
   "| V22T | 60 | 20 | 25 | 22 | 27.5 | 495D | <=256 | <=2.04 | 1700*630*1000 | 780 | 2000*900*1200 | 950",
   "| V32T | 60 | 28 | 35 | 32 | 40 | K4100D | <=256 | <=2.04 | 1700*630*1000 | 850 | 2000*900*1200 | 1050",
   "| V40T | 60 | 36 | 45 | 40 | 50 | 4100ZD | <=256 | <=2.04 | 1760*800*1100 | 950 | 2250*1000*1300 | 1170",
   "| V45T | 60 | 40 | 50 | 45 | 56.25 | R4105ZD | <=256 | <=1.63 | 1850*800*1100 | 1000 | 2250*1000*1300 | 1200",
   "| V53T | 60 | 48 | 60 | 53 | 66.25 | R4105ZD | <=231 | <=1.63 | 1850*800*1100 | 1050 | 2250*1000*1300 | 1300",
   "| V75T | 60 | 68 | 85 | 75 | 94 | R6105ZD | <=231 | <=1.64 | 2350*800*1270 | 1250 | 2800*1150*1610 | 1400",
   "| V98T | 60 | 80 | 100 | 88 | 110 | R6105ZD | <=231 | <=1.63 | 2350*800*1270 | 1300 | 2800*1150*1610 | 1450",
   "| V100T | 60 | 90 | 112.5 | 100 | 125 | R6105ZLD | <=231 | <=1.63 | 2350*800*1270 | 1350 | 2800*1150*1610 | 1500",
   "| V110T | 60 | 100 | 125 | 110 | 137.5 | R6105AZLD | <=218 | <=1.63 | 2470*800*1270 | 1450 | 2800*1150*1610 | 1650",
   "| V120T | 60 | 120 | 150 | 132 | 165 | R6105IZLD | <=218 | <=1.63 | 2470*800*1270 | 1550 | 2800*1150*1610 | 1700",
   "| V170T | 60 | 150 | 187.5 | 165 | 206.25 | R6113AZLD | <=218 | <=2.04 | 2470*800*1270 | 1500 | 2800*1150*1610 | 1800",
   "| V220T | 60 | 200 | 250 | 220 | 275 | TH6126ZD | <=198 | <=2.04 | 2800*1100*1800 | 2300 | 3300*1200*2000 | 2500",
   "| V275T | 60 | 250 | 312.5 | 275 | 343.75 | TH6126IZLD | <=198 | <=2.04 | 2900*1100*1800 | 2650 | 3400*1200*2000 | 2800"
  ]
 },
 {
  "n": 138,
  "url": "https://www.victorygenerator.com/250kva-650kva/25kva-438kva-weichai-diesel-generator-set.html",
  "title": "25KVA~438KVA Weichai Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine model | Fuel consumption (g/kw.h ) | No. of cylinder | Bore (mm) | Stroke (mm) | Displacement (L) | Lub-oil pan capacity (L) | Coolant capacity (L) | Volt. For start(DC) | Measurement L X W X H (mm) | Weight (kg)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V22F | 50 | 20 | 25 | 22 | 27.5 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V28F | 50 | 24 | 30 | 28 | 35 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V36F | 50 | 32 | 40 | 36 | 45 | TD226B-3D | 227 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V45F | 50 | 40 | 50 | 45 | 56 | WP4D66E200 | 225 | 4 | 105 | 120 | 4.16 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1020",
   "| V55F | 50 | 50 | 63 | 55 | 69 | WP4D66E200 | 225 | 4 | 105 | 120 | 4.16 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1020",
   "| V64F | 50 | 58 | 73 | 64 | 80 | WP4D100E200 | 227 | 6 | 105 | 120 | 6.25 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1200",
   "| V75F | 50 | 68 | 85 | 75 | 93 | WP4D100E200 | 227 | 6 | 105 | 120 | 6.25 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1200",
   "| V88F | 50 | 80 | 100 | 88 | 110 | WP4D100E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1200",
   "| V100F | 50 | 90 | 113 | 100 | 125 | WP4D118E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1450",
   "| V110F | 50 | 100 | 125 | 110 | 138 | WP6D132E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1560",
   "| V132F | 50 | 120 | 150 | 132 | 165 | WP6D152E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1700",
   "| V176F | 50 | 160 | 200 | 176 | 220 | WP10D200E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2500 x 1000 x 1600 | 2000",
   "| V220F | 50 | 200 | 250 | 220 | 275 | WP10D238E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2800 x 1100 x 1800 | 2300",
   "| V240F | 50 | 220 | 275 | 240 | 300 | WP10D264E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2800 x 1100 x 1800 | 2400",
   "| V280F | 50 | 250 | 313 | 280 | 350 | WP12D317E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2900 x 1100 x 1800 | 2500",
   "| V350F | 50 | 320 | 400 | 350 | 438 | WP13D385E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2900 x 1100 x 1800 | 2650"
  ]
 },
 {
  "n": 138,
  "url": "https://www.victorygenerator.com/250kva-650kva/25kva-438kva-weichai-diesel-generator-set.html",
  "title": "25KVA~438KVA Weichai Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine model | Fuel consumption (g/kw.h ) | No. of cylinder | Bore (mm) | Stroke (mm) | Displacement (L) | Lub-oil pan capacity (L) | Coolant capacity (L) | Volt. For start (DC) | Measurement L X W X H (mm) | Weight (kg)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V22F | 60 | 20 | 25 | 22 | 27.5 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V28F | 60 | 24 | 30 | 28 | 35 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V33F | 60 | 30 | 38 | 33 | 41 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V45F | 60 | 40 | 50 | 45 | 56 | TD226B-3D | 227 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V55F | 60 | 50 | 63 | 55 | 69 | WP4D66E201 | 225 | 4 | 105 | 120 | 4.16 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1150",
   "| V88F | 60 | 80 | 100 | 88 | 110 | WP4D100E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1450",
   "| V110F | 60 | 100 | 125 | 110 | 138 | WP4D118E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1450",
   "| V120F | 60 | 110 | 138 | 120 | 150 | WP6D132E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1600",
   "| V140F | 60 | 128 | 160 | 140 | 175 | WP6D158E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24V | 2300x 1000 x 1600 | 1750",
   "| V160F | 60 | 145 | 181 | 160 | 200 | WP6D180E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24V | 2300x 1000 x 1600 | 1800"
  ]
 },
 {
  "n": 139,
  "url": "https://www.victorygenerator.com/250kva-650kva/275kva-4000kva-mtu-diesel-generator-set.html",
  "title": "275KVA~4000KVA MTU Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Full-Load Fuel Consumption (L/H) | Cylinder | Open Generator Set | Silent Generator Set",
   "| KW | KVA | KW | KVA | Dimensions/ L*W*H (mm) | Weight (kg) | Dimensions/ L*W*H (mm) | Weight (kg)"
  ],
  "rows": [
   "| V240M | 50 | 220 | 275 | 240 | 300 | 6R1600G70F | 52 | 6L | 3000*1450*1815 | 2760 | 4350*1500*2260 | 4870",
   "| V264M | 50 | 240 | 300 | 264 | 330 | 6R1600G80F | 56 | 6L | 3000*1450*1815 | 2800 | 4350*1500*2260 | 4870",
   "| V304M | 50 | 280 | 350 | 304 | 380 | 8V1600G70F | 63 | 8V | 2840*1660*1975 | 3250 | 4350*1600*2500 | 5270",
   "| V352M | 50 | 320 | 400 | 352 | 440 | 8V1600G80F | 72 | 8V | 2840*1660*1975 | 3270 | 4350*1600*2500 | 5270",
   "| V400M | 50 | 360 | 450 | 400 | 500 | 10V1600G70F | 80 | 10V | 3230*1660*2045 | 3850 | 4650*1600*2500 | 5270",
   "| V440M | 50 | 200 | 500 | 440 | 550 | 10V1600G80F | 90 | 10V | 3230*1660*2045 | 3850 | 4650*1600*2500 | 5270",
   "| V520M | 50 | 472 | 590 | 520 | 650 | 12V1600G70F | 107 | 12V | 3400*1660*2145 | 4500 | 4950*2000*2514 | 5930",
   "| V550M | 50 | 500 | 625 | 550 | 687.5 | 12V2000G25 | 120 | 12V | 4050*1585*2150 | 4600 | 20 GP container | 10250",
   "| V572M | 50 | 520 | 650 | 572 | 715 | 12V1600G80F | 118 | 12V | 3665*1660*2045 | 5350 | 4950*2000*2514 | 5930",
   "| V580M | 50 | 527.2 | 659 | 580 | 725 | 12V2000G25 | 126 | 12V | 4050*1585*2150 | 5350 | 20 GP container | 10250",
   "| V680M | 50 | 620 | 775 | 680 | 850 | 12V2000G65 | 150 | 12V | 4050*1585*2150 | 6100 | 20 GP container | 10250",
   "| V800M | 50 | 728 | 910 | 800 | 1000 | 16V2000G25 | 170 | 16V | 4475*1650*2300 | 7000 | 20 GP container | 12160",
   "| V880M | 50 | 800 | 1000 | 880 | 1100 | 16V2000G65 | 187 | 16V | 4475*1650*2300 | 7150 | 20 GP container | 12110",
   "| V1000M | 50 | 900 | 1125 | 1000 | 1250 | 18V2000G65 | 214 | 18V | 4700*1900*2500 | 8000 | 20 GP container | 12110",
   "| V1100M | 50 | 1000 | 1250 | 1100 | 1375 | 12V4000G21R | 235 | 12V | 6150*2250*2500 | 14000 | 40 HQ container | 20800",
   "| V1200M | 50 | 1100 | 1375 | 1200 | 1500 | 12V4000G23R | 253 | 12V | 6150*2250*2500 | 14000 | 40 HQ container | 20800",
   "| V1320M | 50 | 1200 | 1500 | 1320 | 1650 | 12V4000G23 | 267 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 20800",
   "| V1440M | 50 | 1312 | 1640 | 1440 | 1800 | 12V4000G23 | 292 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 21400",
   "| V1600M | 50 | 1456 | 1820 | 1600 | 2000 | 12V4000G63 | 331 | 12V | 6350*2250*2500 | 15200 | 40 HQ container | 21400",
   "| V1670M | 50 | 1520 | 1900 | 1672 | 2090 | 16V4000G23 | 344 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V1824M | 50 | 1660 | 2075 | 1824 | 2280 | 16V4000G23 | 375 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V1936M | 50 | 1760 | 2200 | 1936 | 2420 | 16V4000G63 | 395 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2000M | 50 | 1800 | 2250 | 2000 | 2500 | 16V4000G63 | 405 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2200M | 50 | 2000 | 2500 | 2200 | 2750 | 20V4000G23 | 459 | 20V | 7650*2990*2690 | 24000 | 40 HQ container | 21400",
   "| V2400M | 50 | 2200 | 2750 | 2400 | 3000 | 20V4000G63 | 500 | 20V | 7650*2990*2690 | 24900 | 40 HQ container | 21400",
   "| V2640M | 50 | 2400 | 3000 | 2640 | 3300 | 20V4000G63L | 543 | 20V | 7800*2990*2800 | 26800 | 40 HQ container | 21400"
  ]
 },
 {
  "n": 139,
  "url": "https://www.victorygenerator.com/250kva-650kva/275kva-4000kva-mtu-diesel-generator-set.html",
  "title": "275KVA~4000KVA MTU Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Full-Load Fuel Consumption (L/H) | Cylinder | Open Generator Set | Silent Generator Set",
   "| KW | KVA | KW | KVA | Dimensions/ L*W*H (mm) | Weight (kg) | Dimensions/ L*W*H (mm) | Weight (kg)"
  ],
  "rows": [
   "| V272M | 60 | 248 | 310 | 272 | 340 | 6R1600G70S | 58.6 | 6L | 3000*1450*1815 | 2760 | 4350*1500*2260 | 4870",
   "| V300M | 60 | 272 | 340 | 300 | 375 | 6R1600G80S | 63.4 | 6L | 3000*1450*1815 | 2800 | 4350*1500*2260 | 4870",
   "| V360M | 60 | 328 | 410 | 360 | 450 | 8V1600G70S | 74 | 8V | 2840*1660*1975 | 3250 | 4350*1600*2500 | 5270",
   "| V392M | 60 | 356 | 445 | 392 | 490 | 8V1600G80S | 80 | 8V | 2840*1660*1975 | 3270 | 4350*1600*2500 | 5270",
   "| V452M | 60 | 410 | 512.5 | 452 | 565 | 10V1600G70S | 91 | 10V | 3230*1660*2045 | 3850 | 4650*1600*2500 | 5270",
   "| V500M | 60 | 456 | 570 | 500 | 625 | 10V1600G80S | 102 | 10V | 3230*1660*2045 | 3850 | 4650*1600*2500 | 5270",
   "| V550M | 60 | 500 | 625 | 550 | 687.5 | 12V1600G70S | 113 | 12V | 3400*1660*2145 | 4500 | 4950*2000*2514 | 5930",
   "| V600M | 60 | 544 | 680 | 600 | 750 | 12V1600G80S | 123 | 12V | 3665*1660*2045 | 5350 | 4950*2000*2514 | 5930",
   "| V700M | 60 | 636 | 795 | 700 | 875 | 12V2000G45 | 152.6 | 12V | 4050*1585*2150 | 5350 | 20 GP container | 10250",
   "| V784M | 60 | 712 | 890 | 784 | 980 | 12V2000G85 | 170 | 12V | 4050*1585*2150 | 6100 | 20 GP container | 10250",
   "| V904M | 60 | 820 | 1025 | 904 | 1130 | 16V2000G45 | 195.9 | 16V | 4475*1650*2300 | 7000 | 20 GP container | 10250",
   "| V1000M | 60 | 910 | 1137.5 | 1000 | 1250 | 16V2000G85 | 212.5 | 16V | 4475*1650*2300 | 7150 | 20 GP container | 12160",
   "| V1170M | 60 | 1070.4 | 1338 | 1170 | 1462.5 | 18V2000G85 | 254 | 18V | 4700*1900*2500 | 8000 | 20 GP container | 12110",
   "| V1320M | 60 | 1200 | 1500 | 1320 | 1650 | 12V4000G43 | 282 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 20800",
   "| V1520M | 60 | 1370 | 1712.5 | 1520 | 1900 | 12V4000G43 | 315 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 20800",
   "| V1656M | 60 | 1548 | 1935 | 1656 | 2070 | 12V4000G83 | 344 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 20800",
   "| V1760M | 60 | 1600 | 2000 | 1760 | 2200 | 12V4000G83 | 356 | 12V | 6350*2250*2500 | 15200 | 40 HQ container | 20800",
   "| V1940M | 60 | 1760 | 2200 | 1940 | 2425 | 16V4000G43 | 398 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2000M | 60 | 1840 | 2300 | 2000 | 2500 | 16V4000G43 | 415 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2200M | 60 | 2000 | 2500 | 2200 | 2750 | 16V4000G83 | 449 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2480M | 60 | 2260 | 2825 | 2480 | 3100 | 20V4000G43 | 518 | 20V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2750M | 60 | 2500 | 3125 | 2750 | 3437.5 | 20V4000G83 | 568 | 20V | 7650*2990*2690 | 24000 | 40 HQ container | 21400",
   "| V3000M | 60 | 2750 | 3437.5 | 3000 | 3750 | 20V4000G83L | 622 | 20V | 7650*2990*2690 | 24900 | 40 HQ container | 21400",
   "| V3200M | 60 | N.A | N.A | 3200 | 4000 | 20V4000G63L | 663 | 20V | 7800*2990*2800 | 26800 | 40 HQ container | 21400"
  ]
 },
 {
  "n": 140,
  "url": "https://www.victorygenerator.com/250kva-650kva/60kva-625kva-original-deutz-diesel-generator.html",
  "title": "60KVA~625KVA Original Deutz Diesel Generator Set",
  "header": [
   "| Genset model | Frequency (HZ) | Prime Power | Standby Power | Engine model | Fuel consumption under full load (L/H) | Cylinder | Volt. For start (DC) | Measurement L X W X H (mm) | Weight (kg)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V53DG | 50 | 48 | 60 | 53 | 66 | BF4M2012 | 16.9 | 4L | 24V | 1870 x 980 x 1500 | 970",
   "| V65DG | 50 | 58 | 73 | 65 | 81 | BF4M2012C | 19.3 | 4L | 24V | 1960 x 980 x 1500 | 1040",
   "| V75DG | 50 | 68 | 85 | 75 | 93 | BF4M1013EC | 25.8 | 4L | 24V | 2140 x 980 x 1700 | 1180",
   "| V88DG | 50 | 80 | 100 | 88 | 110 | BF4M1013EC | 25.8 | 4L | 24V | 2090 x 980 x 1700 | 1220",
   "| V112DG | 50 | 100 | 125 | 112 | 140 | BF4M1013FC | 32.3 | 4L | 24V | 2280 x 980 x 1700 | 1310",
   "| V132DG | 50 | 120 | 150 | 132 | 165 | BF6M1013EC | 38.5 | 6L | 24V | 2500 x 980 x 1700 | 1590",
   "| V160DG | 50 | 146 | 182 | 160 | 200 | BF6M1013FCG2 | 45.9 | 6L | 24V | 2640 x 1150 x 1790 | 1710",
   "| V180DG | 50 | 160 | 200 | 180 | 225 | BF6M1013FCG3 | 50.8 | 6L | 24V | 2640 x 1150 x 1790 | 1760",
   "| V200DH | 50 | 180 | 225 | 200 | 250 | BF6M1015-LAGA | 53 | 6V | 24V | 2500 x 1250 x 2150 | 2193",
   "| V220DH | 50 | 200 | 250 | 220 | 275 | BF6M1015C-LAG1A | 58 | 6V | 24V | 2630 x 1410 x 2150 | 2228",
   "| V250DH | 50 | 230 | 288 | 250 | 313 | BF6M1015C-LAG2A | 66 | 6V | 24V | 2730 x 1410 x 2150 | 2423",
   "| V280DH | 50 | 250 | 313 | 280 | 350 | BF6M1015C-LAG3A | 73 | 6V | 24V | 2730 x 1410 x 2150 | 2503",
   "| V310DH | 50 | 280 | 350 | 310 | 388 | BF6M1015C-LAG4 | 82 | 6V | 24V | 2830 x 1410 x 2150 | 2641",
   "| V330DH | 50 | 300 | 375 | 330 | 413 | BF6M1015CP-LAG | 89 | 6V | 24V | 2830 x 1410 x 2230 | 2679",
   "| V380DH | 50 | 350 | 438 | 380 | 475 | BF8M1015C-LAG1A | 102 | 8V | 24V | 3100 x 1560 x 2150 | 3263",
   "| V400DH | 50 | 360 | 450 | 400 | 500 | BF8M1015C-LAG2 | 106 | 8V | 24V | 3100 x 1560 x 2150 | 3263",
   "| V420DH | 50 | 380 | 475 | 420 | 525 | BF8M1015CP-LAG1A | 113 | 8V | 24V | 3100 x 1560 x 2150 | 3263",
   "| V440DH | 50 | 400 | 500 | 440 | 550 | BF8M1015CP-LAG2 | 118 | 8V | 24V | 3100 x 1560 x 2150 | 3263",
   "| V450DH | 50 | 410 | 513 | 450 | 563 | BF8M1015CP-LAG3 | 121 | 8V | 24V | 3100 x 1560 x 2150 | 3363",
   "| V470DH | 50 | 430 | 538 | 470 | 588 | BF8M1015CP-LAG4 | 127 | 8V | 24V | 3100 x 1560 x 2150 | 3363",
   "| V500DH | 50 | 450 | 563 | 500 | 625 | BF8M1015CP-LAG5 | 133 | 8V | 24V | 3100 x 1560 x 2150 | 3511"
  ]
 },
 {
  "n": 140,
  "url": "https://www.victorygenerator.com/250kva-650kva/60kva-625kva-original-deutz-diesel-generator.html",
  "title": "60KVA~625KVA Original Deutz Diesel Generator Set",
  "header": [
   "| Genset model | Frequency (HZ) | Prime Power | Standby Power | Engine model | Fuel consumption underfull load (L/H) | Cylinder | Volt. For start (DC) | Measurement L X W X H (mm) | Weight (kg)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V62DG | 60 | 56 | 70 | 62 | 78 | BF4M2012 | 18.9 | 4L | 24V | 1870 x 980 x 1500 | 970",
   "| V77DG | 60 | 70 | 88 | 77 | 96 | BF4M2012C | 22.7 | 4L | 24V | 1960 x 980 x 1500 | 1040",
   "| V84DG | 60 | 76 | 95 | 84 | 105 | BF4M1013EC | 28 | 4L | 24V | 2140 x 980 x 1700 | 1180",
   "| V100DG | 60 | 90 | 113 | 100 | 125 | BF4M1013EC | 28 | 4L | 24V | 2090 x 980 x 1700 | 1220",
   "| V120DG | 60 | 110 | 138 | 120 | 150 | BF4M1013FC | 36.5 | 4L | 24V | 2280 x 980 x 1700 | 1310",
   "| V154DG | 60 | 140 | 175 | 154 | 193 | BF6M1013EC | 41.8 | 6L | 24V | 2500 x 980 x 1700 | 1590",
   "| V200DG | 60 | 180 | 225 | 200 | 250 | BF6M1013FCG2 | 52.7 | 6L | 24V | 2640 x 1150 x 1790 | 1710",
   "| V220DG | 60 | 200 | 250 | 220 | 275 | BF6M1013FCG3 | 60.2 | 6L | 24V | 2640 x 1150 x 1790 | 1760",
   "| V220DH | 60 | 200 | 250 | 220 | 275 | BF6M1015-LAGB | 58 | 6V | 24V | 2500 x 1250 x 2150 | 2193",
   "| V240DH | 60 | 220 | 275 | 240 | 300 | BF6M1015C-LAG1B | 64 | 6V | 24V | 2630 x 1410 x 2150 | 2228",
   "| V264DH | 60 | 240 | 300 | 264 | 330 | BF6M1015C-LAG2B | 70 | 6V | 24V | 2730 x 1410 x 2150 | 2423",
   "| V300DH | 60 | 270 | 338 | 300 | 375 | BF6M1015C-LAG3B | 79 | 6V | 24V | 2730 x 1410 x 2150 | 2503",
   "| V400DH | 60 | 360 | 450 | 400 | 500 | BF8M1015C-LAG1B | 106 | 8V | 24V | 3100 x 1560 x 2150 | 3263",
   "| V420DH | 60 | 380 | 475 | 420 | 525 | BF8M1015CP-LAG1B | 112 | 8V | 24V | 3100 x 1560 x 2150 | 3263"
  ]
 },
 {
  "n": 141,
  "url": "https://www.victorygenerator.com/250kva-650kva/30kva-625kva-cummins-gas-generator-set.html",
  "title": "30KVA~625KVA Cummins Gas Generator Set",
  "header": [
   "| Genset Model | Rated power | Engine Type | Displacement (L) | Cylinders/ Arrangement | Bore×Stroke (MM) | Compression Ratio | Engine Rated Power (KW) | Gas Consumption (M3/KW.h) | Oil Consumption | Exhanst Temerature | Aspration | Net Weight | Dimension",
   "| KW | KVA | (KG) | L*W*H (mm)"
  ],
  "rows": [
   "| VGH24-G | 24 | 30 | HG4B | 3.92 | 4L | 102*120 | 11.5:1 | 36 | 0.3/0.6 | ≤1.0g/kw.h | ≤680°C | Natural | 900 | 1800*720*1280",
   "| VGH30-G | 30 | 37.5 | HG4B | 4.92 | 4L | 102*120 | 11.5:1 | 36 | 0.3/0.6 | ≤1.0g/kw.h | ≤680°C | Natural | 900 | 1800*720*1280",
   "| VGH50-G | 50 | 62 | HG6B | 5.88 | 6L | 102*120 | 11.5:1 | 60 | 0.3/0.6 | ≤1.0g/kw.h | ≤680°C | Natural | 1100 | 2250*820*1500",
   "| VGH80-G | 80 | 100 | HGN14 | 14 | 6L | 140*152 | 11:1 | 145 | 0.3/0.6 | ≤1.0g/kw.h | ≤650°C | Natural | 2225 | 2950*1100*1800",
   "| VGH120-G | 120 | 150 | HGN14 | 14 | 6L | 140*152 | 11:1 | 145 | 0.3/0.6 | ≤1.0g/kw.h | ≤650°C | Natural | 2225 | 2950*1100*1800",
   "| VGH150-G | 150 | 187.5 | HGNT14 | 14 | 6L | 140*152 | 11:1 | 200 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 2225 | 3150*1100*1800",
   "| VGH200-G | 200 | 250 | HGNT14 | 14 | 6L | 140*152 | 11:1 | 240 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 2225 | 3150*1100*1800",
   "| VGH250-G | 250 | 312.5 | HGKT19 | 18.9 | 6L | 159*159 | 11:1 | 290 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 3250 | 3250*1250*2020",
   "| VGH300-G | 300 | 375 | HGKT19 | 18.9 | 6L | 159*159 | 11:1 | 341 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 3380 | 3250*1250*2020",
   "| VGH500-G | 500 | 625 | HGKT138 | 37.8 | 12V | 159*159 | 11:1 | 570 | 0.3/0.6 | ≤0.5g/kw.h | ≤550°C | Turbocharged | 6080 | 4400*2010*2480"
  ]
 },
 {
  "n": 141,
  "url": "https://www.victorygenerator.com/250kva-650kva/30kva-625kva-cummins-gas-generator-set.html",
  "title": "30KVA~625KVA Cummins Gas Generator Set",
  "header": [
   "| Genset Model | Rated power | Engine Type | Displacement (L) | Cylinders/ Arrangement | Bore×Stroke (MM) | Compression Ratio | Engine Rated Power (KW) | Gas Consumption (M3/KW.h) | Oil Consumption | Exhanst Temerature | Aspration | Net Weight | Dimension",
   "| KW | KVA | (KG) | L*W*H (mm)"
  ],
  "rows": [
   "| VGH24-G | 24 | 30 | HG4B | 3.92 | 4L | 102*120 | 11.5:1 | 36 | 0.3/0.6 | ≤1.0g/kw.h | ≤680°C | Natural | 900 | 1800*720*1280",
   "| VGH30-G | 30 | 37.5 | HG4B | 4.92 | 4L | 102*120 | 11.5:1 | 36 | 0.3/0.6 | ≤1.0g/kw.h | ≤680°C | Natural | 900 | 1800*720*1280",
   "| VGH50-G | 50 | 62 | HG6B | 5.88 | 6L | 102*120 | 11.5:1 | 60 | 0.3/0.6 | ≤1.0g/kw.h | ≤680°C | Natural | 1100 | 2250*820*1500",
   "| VGH80-G | 80 | 100 | HGN14 | 14 | 6L | 140*152 | 11:1 | 145 | 0.3/0.6 | ≤1.0g/kw.h | ≤650°C | Natural | 2225 | 2950*1100*1800",
   "| VGH120-G | 120 | 150 | HGN14 | 14 | 6L | 140*152 | 11:1 | 145 | 0.3/0.6 | ≤1.0g/kw.h | ≤650°C | Natural | 2225 | 2950*1100*1800",
   "| VGH150-G | 150 | 187.5 | HGNT14 | 14 | 6L | 140*152 | 11:1 | 200 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 2225 | 3150*1100*1800",
   "| VGH200-G | 200 | 250 | HGNT14 | 14 | 6L | 140*152 | 11:1 | 240 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 2225 | 3150*1100*1800",
   "| VGH250-G | 250 | 312.5 | HGKT19 | 18.9 | 6L | 159*159 | 11:1 | 290 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 3250 | 3250*1250*2020",
   "| VGH300-G | 300 | 375 | HGKT19 | 18.9 | 6L | 159*159 | 11:1 | 341 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 3380 | 3250*1250*2020",
   "| VGH500-G | 500 | 625 | HGKT138 | 37.8 | 12V | 159*159 | 11:1 | 570 | 0.3/0.6 | ≤0.5g/kw.h | ≤550°C | Turbocharged | 6080 | 4400*2010*2480"
  ]
 },
 {
  "n": 142,
  "url": "https://www.victorygenerator.com/1500kva-4000kva/7kva-2500kva-perkins-diesel-generator.html",
  "title": "7KVA~2500KVA Perkins Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Fuel Consumption @Prime Power (L/H) | CYCLINDER | BORE (mm) | STROKE (mm) | LUB-OIL CAPACITY (L) | COOLANT CAPACITY (L) | Open Generator Set",
   "| KW | KVA | KW | KVA | DIMENSION (mm) | WEIGHT (kg)"
  ],
  "rows": [
   "| V8P | 50 | 7.2 | 9 | 8 | 10 | 403A-11G1/ 403D-11G | 3 | 3 | 77 | 81 | 4.9 | 5.2 | 1480*750*1270 | 390",
   "| V11P | 50 | 10.4 | 13 | 11 | 14 | 403A-15G1/ 403D-15G | 3.7 | 3 | 84 | 90 | 6 | 6 | 1480*750*1270 | 469",
   "| V13P | 50 | 12 | 15 | 13 | 16 | 403A-15G2 | 5 | 3 | 84 | 90 | 6 | 6 | 1480*750*1270 | 469",
   "| V18P | 50 | 16 | 20 | 18 | 22 | 404A-22G1/ 404D-22G | 5.3 | 4 | 84 | 100 | 10.6 | 7 | 1630*750*1320 | 553",
   "| V24P | 50 | 22 | 27.5 | 24 | 30 | 404D-22TG | 7.1 | 4 | 84 | 100 | 10.6 | 9.3 | 1630*750*1320 | 600",
   "| V26P | 50 | 24 | 30 | 26.4 | 33 | 1103A-33G | 7.1 | 3 | 105 | 127 | 7.9 | 10.2 | 1780*750*1430 | 788",
   "| V40P | 50 | 36 | 45 | 40 | 50 | 1103A-33TG1 | 10.7 | 3 | 105 | 127 | 7.9 | 10.2 | 1850*750*1430 | 908",
   "| V53P | 50 | 48 | 60 | 53 | 66 | 1103A-33TG2 | 13.9 | 3 | 105 | 127 | 8 | 13 | 1950*750*1430 | 933",
   "| V58P | 50 | 52 | 65 | 58 | 72 | 1104A-44TG1 | 14.8 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1053",
   "| V72P | 50 | 64 | 80 | 72 | 90 | 1104A-44TG2 | 18.7 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1093",
   "| V88P | 50 | 80 | 100 | 88 | 110 | 1104C-44TAG2 | 22.6 | 4 | 105 | 127 | 8 | 12.6 | 2220*750*1530 | 1054",
   "| V110P | 50 | 100 | 125 | 110 | 138 | 1106A-70TG1 | 27.5 | 6 | 105 | 135 | 18 | 21 | 2620*770*1570 | 1380",
   "| V120P | 50 | 110 | 138 | 120 | 150 | 1106A-70TG1 | 30.2 | 6 | 105 | 135 | 18 | 21 | 2620*770*1570 | 1416",
   "| V132P | 50 | 120 | 150 | 132 | 165 | 1106A-70TAG2 | 33.4 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1699",
   "| V160P | 50 | 144 | 180 | 160 | 200 | 1106A-70TAG3 | 41.6 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1749",
   "| V176P | 50 | 160 | 200 | 176 | 220 | 1106A-70TAG4 | 45.8 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1799",
   "| V200P | 50 | 180 | 225 | 200 | 250 | 1506A-E88TAG2 | 52 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2064",
   "| V220P | 50 | 200 | 250 | 220 | 275 | 1506A-E88TAG3 | 56 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2084",
   "| V240P | 50 | 220 | 275 | 240 | 300 | 1506A-E88TAG4 | 60 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V264P | 50 | 240 | 300 | 264 | 330 | 1506A-E88TAG5 | 65 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V320P | 50 | 280 | 350 | 320 | 400 | 2206A/C-E13TAG2 | 75 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3178",
   "| V360P | 50 | 320 | 400 | 360 | 450 | 2206A/C-E13TAG3 | 85 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3306",
   "| V400P | 50 | 360 | 450 | 400 | 500 | 2506A/C-E15TAG1 | 99 | 6 | 137 | 171 | 62 | 58 | 3830*1190*2020 | 3637",
   "| V440P | 50 | 400 | 500 | 440 | 550 | 2506A/C-E15TAG2 | 106 | 6 | 137 | 171 | 62 | 58 | 3830*1190*2020 | 3637",
   "| V530P | 50 | 480 | 600 | 530 | 663 | 2806A/C-E18TAG1A | 123 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 4382",
   "| V580P | 50 | 520 | 650 | 580 | 725 | 2806A/C-E18TAG2 | 132 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 4537",
   "| V660P | 50 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 157 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6127",
   "| V720P | 50 | 648 | 810 | 720 | 900 | 4006-23TAG3A | 172 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6130",
   "| V750P | 50 | 680 | 850 | 750 | 938 | 4008TAG | 202 | 8 | 160 | 190 | 165.6 | 162 | 4680*2070*2450 | 7900",
   "| V800P | 50 | 728 | 910 | 800 | 1000 | 4008TAG1A | 195 | 8 | 160 | 190 | 153 | 162 | 4680*2070*2450 | 8350",
   "| V880P | 50 | 800 | 1000 | 880 | 1100 | 4008TAG2A | 215 | 8 | 160 | 190 | 153 | 162 | 4680*2070*2450 | 8650",
   "| V1100P | 50 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | 259 | 12 | 160 | 190 | 177 | 201 | 4760*2020*2481 | 8929",
   "| V1200P | 50 | 1100 | 1375 | 1200 | 1500 | 4012-46TWG3A/ 4012-46TAG1A | 283 | 12 | 160 | 190 | 177 | 201 | 4760*2020*2481 | 8987",
   "| V1320P | 50 | 1200 | 1500 | 1320 | 1650 | 4012-46TWG4A/ 4012-46TAG2A | 316 | 12 | 160 | 190 | 177 | 201 | 4950*2200*2460 | 9900",
   "| V1500P | 50 | 1364 | 1705 | 1500 | 1875 | 4012-46TAG3A | 370 | 12 | 160 | 190 | 177 | 210 | 5030*2180*2600 | 10127",
   "| V1624P | 50 | 1480 | 1850 | 1624 | 2030 | 4016TAG1A | 470 | 16 | 160 | 190 | 237.2 | 316 | 6350*2900*3230 | 12229",
   "| V1800P | 50 | 1640 | 2050 | 1800 | 2250 | 4016TAG2A | 529 | 16 | 160 | 190 | 237.2 | 316 | 6350*2900*3230 | 12513",
   "| V2000P | 50 | 1800 | 2250 | 2000 | 2500 | 4016-61TRG3 | 470 | 16 | 160 | 190 | 237.2 | 270 | 6350*2900*3230 | 13281",
   "| V10P | 60 | 9 | 11 | 10 | 12.5 | 403D-11G | 3 | 3 | 77 | 81 | 4.9 | 5.2 | 1480*750*1270 | 390",
   "| V13P | 60 | 12 | 15 | 13 | 16 | 403D-15G | 3 | 3 | 84 | 90 | 6 | 6 | 1480*750*1270 | 469",
   "| V20P | 60 | 18 | 22.5 | 20 | 25 | 404D-22G | 6.2 | 4 | 84 | 100 | 10.6 | 7 | 1630*750*1320 | 553",
   "| V28P | 60 | 26 | 32.5 | 28 | 35 | 404D-22TG | 7.1 | 4 | 84 | 100 | 10.6 | 9.3 | 1630*750*1320 | 553",
   "| V31P | 60 | 28 | 35 | 31 | 39 | 404D-22TAG | 8.9 | 4 | 84 | 100 | 10.6 | 9.3 | 1630*750*1320 | 553",
   "| V45P | 60 | 40 | 50 | 45 | 56 | 1103A-33TG1 | 12.9 | 3 | 105 | 127 | 8.3 | 10.2 | 1780*750*1430 | 908",
   "| V60P | 60 | 54 | 68 | 60 | 75 | 1104D-44TG1/ 1103A-33TG2 | 16 | 4 | 105 | 127 | 8 | 13 | 1950*750*1430 | 1054",
   "| V66P | 60 | 60 | 75 | 66 | 83 | 1104A-44TG1/ 1104D-E44TG1 | 17.7 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1054",
   "| V80P | 60 | 72 | 90 | 80 | 100 | 1104A/C-44TG2/ 1104D-E44TAG1 | 22.3 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1054",
   "| V100P | 60 | 92 | 115 | 100 | 125 | 1104C-44TAG2/ 1104D-E44TAG2 | 26.9 | 4 | 105 | 127 | 8 | 12.6 | 2220*750*1530 | 1054",
   "| V132P | 60 | 120 | 150 | 132 | 165 | 1106A-70TG1 | 35.2 | 6 | 105 | 135 | 18 | 21 | 2620*770*1570 | 1550",
   "| V150P | 60 | 135 | 169 | 150 | 188 | 1106A-70TAG2/ 1106D-E70TAG2 | 38.2 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1699",
   "| V176P | 60 | 160 | 200 | 176 | 220 | 1106A-70TAG3 | 47 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1749",
   "| V220P | 60 | 200 | 250 | 220 | 275 | 1506A-E88TAG1 | 53 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2084",
   "| V252P | 60 | 230 | 288 | 252 | 315 | 1506A-E88TAG3 | 63 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V280P | 60 | 250 | 313 | 280 | 350 | 1506A-E88TAG4 | 68 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V310P | 60 | 280 | 350 | 310 | 388 | 1506A-E88TAG5 | 73 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2600",
   "| V352P | 60 | 320 | 400 | 352 | 440 | 2206C/D-E13TAG2 | 84 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3178",
   "| V400P | 60 | 360 | 450 | 400 | 500 | 2206A-E13TAG6 | 91 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3306",
   "| V450P | 60 | 400 | 500 | 450 | 563 | 2506C/D-E15TAG1 | 113 | 6 | 137 | 171 | 62 | 58 | 3830*1190*2020 | 3637",
   "| V550P | 60 | 500 | 625 | 550 | 688 | 2806A-E18TAG1A | 127 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 3637",
   "| V600P | 60 | 545 | 681 | 600 | 750 | 2806A/C-E18TAG3 | 144 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 4382",
   "| V660P | 60 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 177 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6127",
   "| V728P | 60 | 660 | 825 | 728 | 910 | 4006-23TAG3A | 200 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6130",
   "| V880P | 60 | 800 | 1000 | 880 | 1100 | 4008TAG2 | 224 | 8 | 160 | 190 | 153 | 162 | 4680*2070*2450 | 6500",
   "| V1100P | 60 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | 266 | 12 | 160 | 190 | 177 | 201 | 4950*2200*2460 | 8929",
   "| V1200P | 60 | 1100 | 1375 | 1200 | 1500 | 4012-46TWG3A | 291 | 12 | 160 | 190 | 177 | 201 | 5030*2180*2600 | 8987",
   "| V1320P | 60 | 1200 | 1500 | 1320 | 1650 | 4012-46TWG4A/ 4012-46TAG2A | 323 | 12 | 160 | 190 | 177 | 201 | 5030*2180*2600 | 9462",
   "| V1500P | 60 | 1360 | 1700 | 1500 | 1875 | 4012-46TAG3A | 361 | 12 | 160 | 190 | 177 | 210 | 5030*2180*2600 | 9889"
  ]
 },
 {
  "n": 143,
  "url": "https://www.victorygenerator.com/1500kva-4000kva/275kva-4000kva-mtu-diesel-generator-set.html",
  "title": "275KVA~4000KVA MTU Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Full-Load Fuel Consumption (L/H) | Cylinder | Open Generator Set | Silent Generator Set",
   "| KW | KVA | KW | KVA | Dimensions/ L*W*H (mm) | Weight (kg) | Dimensions/ L*W*H (mm) | Weight (kg)"
  ],
  "rows": [
   "| V240M | 50 | 220 | 275 | 240 | 300 | 6R1600G70F | 52 | 6L | 3000*1450*1815 | 2760 | 4350*1500*2260 | 4870",
   "| V264M | 50 | 240 | 300 | 264 | 330 | 6R1600G80F | 56 | 6L | 3000*1450*1815 | 2800 | 4350*1500*2260 | 4870",
   "| V304M | 50 | 280 | 350 | 304 | 380 | 8V1600G70F | 63 | 8V | 2840*1660*1975 | 3250 | 4350*1600*2500 | 5270",
   "| V352M | 50 | 320 | 400 | 352 | 440 | 8V1600G80F | 72 | 8V | 2840*1660*1975 | 3270 | 4350*1600*2500 | 5270",
   "| V400M | 50 | 360 | 450 | 400 | 500 | 10V1600G70F | 80 | 10V | 3230*1660*2045 | 3850 | 4650*1600*2500 | 5270",
   "| V440M | 50 | 200 | 500 | 440 | 550 | 10V1600G80F | 90 | 10V | 3230*1660*2045 | 3850 | 4650*1600*2500 | 5270",
   "| V520M | 50 | 472 | 590 | 520 | 650 | 12V1600G70F | 107 | 12V | 3400*1660*2145 | 4500 | 4950*2000*2514 | 5930",
   "| V550M | 50 | 500 | 625 | 550 | 687.5 | 12V2000G25 | 120 | 12V | 4050*1585*2150 | 4600 | 20 GP container | 10250",
   "| V572M | 50 | 520 | 650 | 572 | 715 | 12V1600G80F | 118 | 12V | 3665*1660*2045 | 5350 | 4950*2000*2514 | 5930",
   "| V580M | 50 | 527.2 | 659 | 580 | 725 | 12V2000G25 | 126 | 12V | 4050*1585*2150 | 5350 | 20 GP container | 10250",
   "| V680M | 50 | 620 | 775 | 680 | 850 | 12V2000G65 | 150 | 12V | 4050*1585*2150 | 6100 | 20 GP container | 10250",
   "| V800M | 50 | 728 | 910 | 800 | 1000 | 16V2000G25 | 170 | 16V | 4475*1650*2300 | 7000 | 20 GP container | 12160",
   "| V880M | 50 | 800 | 1000 | 880 | 1100 | 16V2000G65 | 187 | 16V | 4475*1650*2300 | 7150 | 20 GP container | 12110",
   "| V1000M | 50 | 900 | 1125 | 1000 | 1250 | 18V2000G65 | 214 | 18V | 4700*1900*2500 | 8000 | 20 GP container | 12110",
   "| V1100M | 50 | 1000 | 1250 | 1100 | 1375 | 12V4000G21R | 235 | 12V | 6150*2250*2500 | 14000 | 40 HQ container | 20800",
   "| V1200M | 50 | 1100 | 1375 | 1200 | 1500 | 12V4000G23R | 253 | 12V | 6150*2250*2500 | 14000 | 40 HQ container | 20800",
   "| V1320M | 50 | 1200 | 1500 | 1320 | 1650 | 12V4000G23 | 267 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 20800",
   "| V1440M | 50 | 1312 | 1640 | 1440 | 1800 | 12V4000G23 | 292 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 21400",
   "| V1600M | 50 | 1456 | 1820 | 1600 | 2000 | 12V4000G63 | 331 | 12V | 6350*2250*2500 | 15200 | 40 HQ container | 21400",
   "| V1670M | 50 | 1520 | 1900 | 1672 | 2090 | 16V4000G23 | 344 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V1824M | 50 | 1660 | 2075 | 1824 | 2280 | 16V4000G23 | 375 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V1936M | 50 | 1760 | 2200 | 1936 | 2420 | 16V4000G63 | 395 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2000M | 50 | 1800 | 2250 | 2000 | 2500 | 16V4000G63 | 405 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2200M | 50 | 2000 | 2500 | 2200 | 2750 | 20V4000G23 | 459 | 20V | 7650*2990*2690 | 24000 | 40 HQ container | 21400",
   "| V2400M | 50 | 2200 | 2750 | 2400 | 3000 | 20V4000G63 | 500 | 20V | 7650*2990*2690 | 24900 | 40 HQ container | 21400",
   "| V2640M | 50 | 2400 | 3000 | 2640 | 3300 | 20V4000G63L | 543 | 20V | 7800*2990*2800 | 26800 | 40 HQ container | 21400"
  ]
 },
 {
  "n": 143,
  "url": "https://www.victorygenerator.com/1500kva-4000kva/275kva-4000kva-mtu-diesel-generator-set.html",
  "title": "275KVA~4000KVA MTU Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Full-Load Fuel Consumption (L/H) | Cylinder | Open Generator Set | Silent Generator Set",
   "| KW | KVA | KW | KVA | Dimensions/ L*W*H (mm) | Weight (kg) | Dimensions/ L*W*H (mm) | Weight (kg)"
  ],
  "rows": [
   "| V272M | 60 | 248 | 310 | 272 | 340 | 6R1600G70S | 58.6 | 6L | 3000*1450*1815 | 2760 | 4350*1500*2260 | 4870",
   "| V300M | 60 | 272 | 340 | 300 | 375 | 6R1600G80S | 63.4 | 6L | 3000*1450*1815 | 2800 | 4350*1500*2260 | 4870",
   "| V360M | 60 | 328 | 410 | 360 | 450 | 8V1600G70S | 74 | 8V | 2840*1660*1975 | 3250 | 4350*1600*2500 | 5270",
   "| V392M | 60 | 356 | 445 | 392 | 490 | 8V1600G80S | 80 | 8V | 2840*1660*1975 | 3270 | 4350*1600*2500 | 5270",
   "| V452M | 60 | 410 | 512.5 | 452 | 565 | 10V1600G70S | 91 | 10V | 3230*1660*2045 | 3850 | 4650*1600*2500 | 5270",
   "| V500M | 60 | 456 | 570 | 500 | 625 | 10V1600G80S | 102 | 10V | 3230*1660*2045 | 3850 | 4650*1600*2500 | 5270",
   "| V550M | 60 | 500 | 625 | 550 | 687.5 | 12V1600G70S | 113 | 12V | 3400*1660*2145 | 4500 | 4950*2000*2514 | 5930",
   "| V600M | 60 | 544 | 680 | 600 | 750 | 12V1600G80S | 123 | 12V | 3665*1660*2045 | 5350 | 4950*2000*2514 | 5930",
   "| V700M | 60 | 636 | 795 | 700 | 875 | 12V2000G45 | 152.6 | 12V | 4050*1585*2150 | 5350 | 20 GP container | 10250",
   "| V784M | 60 | 712 | 890 | 784 | 980 | 12V2000G85 | 170 | 12V | 4050*1585*2150 | 6100 | 20 GP container | 10250",
   "| V904M | 60 | 820 | 1025 | 904 | 1130 | 16V2000G45 | 195.9 | 16V | 4475*1650*2300 | 7000 | 20 GP container | 10250",
   "| V1000M | 60 | 910 | 1137.5 | 1000 | 1250 | 16V2000G85 | 212.5 | 16V | 4475*1650*2300 | 7150 | 20 GP container | 12160",
   "| V1170M | 60 | 1070.4 | 1338 | 1170 | 1462.5 | 18V2000G85 | 254 | 18V | 4700*1900*2500 | 8000 | 20 GP container | 12110",
   "| V1320M | 60 | 1200 | 1500 | 1320 | 1650 | 12V4000G43 | 282 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 20800",
   "| V1520M | 60 | 1370 | 1712.5 | 1520 | 1900 | 12V4000G43 | 315 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 20800",
   "| V1656M | 60 | 1548 | 1935 | 1656 | 2070 | 12V4000G83 | 344 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 20800",
   "| V1760M | 60 | 1600 | 2000 | 1760 | 2200 | 12V4000G83 | 356 | 12V | 6350*2250*2500 | 15200 | 40 HQ container | 20800",
   "| V1940M | 60 | 1760 | 2200 | 1940 | 2425 | 16V4000G43 | 398 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2000M | 60 | 1840 | 2300 | 2000 | 2500 | 16V4000G43 | 415 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2200M | 60 | 2000 | 2500 | 2200 | 2750 | 16V4000G83 | 449 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2480M | 60 | 2260 | 2825 | 2480 | 3100 | 20V4000G43 | 518 | 20V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2750M | 60 | 2500 | 3125 | 2750 | 3437.5 | 20V4000G83 | 568 | 20V | 7650*2990*2690 | 24000 | 40 HQ container | 21400",
   "| V3000M | 60 | 2750 | 3437.5 | 3000 | 3750 | 20V4000G83L | 622 | 20V | 7650*2990*2690 | 24900 | 40 HQ container | 21400",
   "| V3200M | 60 | N.A | N.A | 3200 | 4000 | 20V4000G63L | 663 | 20V | 7800*2990*2800 | 26800 | 40 HQ container | 21400"
  ]
 },
 {
  "n": 144,
  "url": "https://www.victorygenerator.com/650kva-1500kva/7kva-2500kva-perkins-diesel-generator-set.html",
  "title": "7KVA~2500KVA Perkins Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Fuel Consumption @Prime Power (L/H) | CYCLINDER | BORE (mm) | STROKE (mm) | LUB-OIL CAPACITY (L) | COOLANT CAPACITY (L) | Open Generator Set",
   "| KW | KVA | KW | KVA | DIMENSION (mm) | WEIGHT (kg)"
  ],
  "rows": [
   "| V8P | 50 | 7.2 | 9 | 8 | 10 | 403A-11G1/ 403D-11G | 3 | 3 | 77 | 81 | 4.9 | 5.2 | 1480*750*1270 | 390",
   "| V11P | 50 | 10.4 | 13 | 11 | 14 | 403A-15G1/ 403D-15G | 3.7 | 3 | 84 | 90 | 6 | 6 | 1480*750*1270 | 469",
   "| V13P | 50 | 12 | 15 | 13 | 16 | 403A-15G2 | 5 | 3 | 84 | 90 | 6 | 6 | 1480*750*1270 | 469",
   "| V18P | 50 | 16 | 20 | 18 | 22 | 404A-22G1/ 404D-22G | 5.3 | 4 | 84 | 100 | 10.6 | 7 | 1630*750*1320 | 553",
   "| V24P | 50 | 22 | 27.5 | 24 | 30 | 404D-22TG | 7.1 | 4 | 84 | 100 | 10.6 | 9.3 | 1630*750*1320 | 600",
   "| V26P | 50 | 24 | 30 | 26.4 | 33 | 1103A-33G | 7.1 | 3 | 105 | 127 | 7.9 | 10.2 | 1780*750*1430 | 788",
   "| V40P | 50 | 36 | 45 | 40 | 50 | 1103A-33TG1 | 10.7 | 3 | 105 | 127 | 7.9 | 10.2 | 1850*750*1430 | 908",
   "| V53P | 50 | 48 | 60 | 53 | 66 | 1103A-33TG2 | 13.9 | 3 | 105 | 127 | 8 | 13 | 1950*750*1430 | 933",
   "| V58P | 50 | 52 | 65 | 58 | 72 | 1104A-44TG1 | 14.8 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1053",
   "| V72P | 50 | 64 | 80 | 72 | 90 | 1104A-44TG2 | 18.7 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1093",
   "| V88P | 50 | 80 | 100 | 88 | 110 | 1104C-44TAG2 | 22.6 | 4 | 105 | 127 | 8 | 12.6 | 2220*750*1530 | 1054",
   "| V110P | 50 | 100 | 125 | 110 | 138 | 1106A-70TG1 | 27.5 | 6 | 105 | 135 | 18 | 21 | 2620*770*1570 | 1380",
   "| V120P | 50 | 110 | 138 | 120 | 150 | 1106A-70TG1 | 30.2 | 6 | 105 | 135 | 18 | 21 | 2620*770*1570 | 1416",
   "| V132P | 50 | 120 | 150 | 132 | 165 | 1106A-70TAG2 | 33.4 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1699",
   "| V160P | 50 | 144 | 180 | 160 | 200 | 1106A-70TAG3 | 41.6 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1749",
   "| V176P | 50 | 160 | 200 | 176 | 220 | 1106A-70TAG4 | 45.8 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1799",
   "| V200P | 50 | 180 | 225 | 200 | 250 | 1506A-E88TAG2 | 52 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2064",
   "| V220P | 50 | 200 | 250 | 220 | 275 | 1506A-E88TAG3 | 56 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2084",
   "| V240P | 50 | 220 | 275 | 240 | 300 | 1506A-E88TAG4 | 60 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V264P | 50 | 240 | 300 | 264 | 330 | 1506A-E88TAG5 | 65 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V320P | 50 | 280 | 350 | 320 | 400 | 2206A/C-E13TAG2 | 75 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3178",
   "| V360P | 50 | 320 | 400 | 360 | 450 | 2206A/C-E13TAG3 | 85 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3306",
   "| V400P | 50 | 360 | 450 | 400 | 500 | 2506A/C-E15TAG1 | 99 | 6 | 137 | 171 | 62 | 58 | 3830*1190*2020 | 3637",
   "| V440P | 50 | 400 | 500 | 440 | 550 | 2506A/C-E15TAG2 | 106 | 6 | 137 | 171 | 62 | 58 | 3830*1190*2020 | 3637",
   "| V530P | 50 | 480 | 600 | 530 | 663 | 2806A/C-E18TAG1A | 123 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 4382",
   "| V580P | 50 | 520 | 650 | 580 | 725 | 2806A/C-E18TAG2 | 132 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 4537",
   "| V660P | 50 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 157 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6127",
   "| V720P | 50 | 648 | 810 | 720 | 900 | 4006-23TAG3A | 172 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6130",
   "| V750P | 50 | 680 | 850 | 750 | 938 | 4008TAG | 202 | 8 | 160 | 190 | 165.6 | 162 | 4680*2070*2450 | 7900",
   "| V800P | 50 | 728 | 910 | 800 | 1000 | 4008TAG1A | 195 | 8 | 160 | 190 | 153 | 162 | 4680*2070*2450 | 8350",
   "| V880P | 50 | 800 | 1000 | 880 | 1100 | 4008TAG2A | 215 | 8 | 160 | 190 | 153 | 162 | 4680*2070*2450 | 8650",
   "| V1100P | 50 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | 259 | 12 | 160 | 190 | 177 | 201 | 4760*2020*2481 | 8929",
   "| V1200P | 50 | 1100 | 1375 | 1200 | 1500 | 4012-46TWG3A/ 4012-46TAG1A | 283 | 12 | 160 | 190 | 177 | 201 | 4760*2020*2481 | 8987",
   "| V1320P | 50 | 1200 | 1500 | 1320 | 1650 | 4012-46TWG4A/ 4012-46TAG2A | 316 | 12 | 160 | 190 | 177 | 201 | 4950*2200*2460 | 9900",
   "| V1500P | 50 | 1364 | 1705 | 1500 | 1875 | 4012-46TAG3A | 370 | 12 | 160 | 190 | 177 | 210 | 5030*2180*2600 | 10127",
   "| V1624P | 50 | 1480 | 1850 | 1624 | 2030 | 4016TAG1A | 470 | 16 | 160 | 190 | 237.2 | 316 | 6350*2900*3230 | 12229",
   "| V1800P | 50 | 1640 | 2050 | 1800 | 2250 | 4016TAG2A | 529 | 16 | 160 | 190 | 237.2 | 316 | 6350*2900*3230 | 12513",
   "| V2000P | 50 | 1800 | 2250 | 2000 | 2500 | 4016-61TRG3 | 470 | 16 | 160 | 190 | 237.2 | 270 | 6350*2900*3230 | 13281",
   "| V10P | 60 | 9 | 11 | 10 | 12.5 | 403D-11G | 3 | 3 | 77 | 81 | 4.9 | 5.2 | 1480*750*1270 | 390",
   "| V13P | 60 | 12 | 15 | 13 | 16 | 403D-15G | 3 | 3 | 84 | 90 | 6 | 6 | 1480*750*1270 | 469",
   "| V20P | 60 | 18 | 22.5 | 20 | 25 | 404D-22G | 6.2 | 4 | 84 | 100 | 10.6 | 7 | 1630*750*1320 | 553",
   "| V28P | 60 | 26 | 32.5 | 28 | 35 | 404D-22TG | 7.1 | 4 | 84 | 100 | 10.6 | 9.3 | 1630*750*1320 | 553",
   "| V31P | 60 | 28 | 35 | 31 | 39 | 404D-22TAG | 8.9 | 4 | 84 | 100 | 10.6 | 9.3 | 1630*750*1320 | 553",
   "| V45P | 60 | 40 | 50 | 45 | 56 | 1103A-33TG1 | 12.9 | 3 | 105 | 127 | 8.3 | 10.2 | 1780*750*1430 | 908",
   "| V60P | 60 | 54 | 68 | 60 | 75 | 1104D-44TG1/ 1103A-33TG2 | 16 | 4 | 105 | 127 | 8 | 13 | 1950*750*1430 | 1054",
   "| V66P | 60 | 60 | 75 | 66 | 83 | 1104A-44TG1/ 1104D-E44TG1 | 17.7 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1054",
   "| V80P | 60 | 72 | 90 | 80 | 100 | 1104A/C-44TG2/ 1104D-E44TAG1 | 22.3 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1054",
   "| V100P | 60 | 92 | 115 | 100 | 125 | 1104C-44TAG2/ 1104D-E44TAG2 | 26.9 | 4 | 105 | 127 | 8 | 12.6 | 2220*750*1530 | 1054",
   "| V132P | 60 | 120 | 150 | 132 | 165 | 1106A-70TG1 | 35.2 | 6 | 105 | 135 | 18 | 21 | 2620*770*1570 | 1550",
   "| V150P | 60 | 135 | 169 | 150 | 188 | 1106A-70TAG2/ 1106D-E70TAG2 | 38.2 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1699",
   "| V176P | 60 | 160 | 200 | 176 | 220 | 1106A-70TAG3 | 47 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1749",
   "| V220P | 60 | 200 | 250 | 220 | 275 | 1506A-E88TAG1 | 53 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2084",
   "| V252P | 60 | 230 | 288 | 252 | 315 | 1506A-E88TAG3 | 63 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V280P | 60 | 250 | 313 | 280 | 350 | 1506A-E88TAG4 | 68 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V310P | 60 | 280 | 350 | 310 | 388 | 1506A-E88TAG5 | 73 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2600",
   "| V352P | 60 | 320 | 400 | 352 | 440 | 2206C/D-E13TAG2 | 84 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3178",
   "| V400P | 60 | 360 | 450 | 400 | 500 | 2206A-E13TAG6 | 91 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3306",
   "| V450P | 60 | 400 | 500 | 450 | 563 | 2506C/D-E15TAG1 | 113 | 6 | 137 | 171 | 62 | 58 | 3830*1190*2020 | 3637",
   "| V550P | 60 | 500 | 625 | 550 | 688 | 2806A-E18TAG1A | 127 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 3637",
   "| V600P | 60 | 545 | 681 | 600 | 750 | 2806A/C-E18TAG3 | 144 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 4382",
   "| V660P | 60 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 177 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6127",
   "| V728P | 60 | 660 | 825 | 728 | 910 | 4006-23TAG3A | 200 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6130",
   "| V880P | 60 | 800 | 1000 | 880 | 1100 | 4008TAG2 | 224 | 8 | 160 | 190 | 153 | 162 | 4680*2070*2450 | 6500",
   "| V1100P | 60 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | 266 | 12 | 160 | 190 | 177 | 201 | 4950*2200*2460 | 8929",
   "| V1200P | 60 | 1100 | 1375 | 1200 | 1500 | 4012-46TWG3A | 291 | 12 | 160 | 190 | 177 | 201 | 5030*2180*2600 | 8987",
   "| V1320P | 60 | 1200 | 1500 | 1320 | 1650 | 4012-46TWG4A/ 4012-46TAG2A | 323 | 12 | 160 | 190 | 177 | 201 | 5030*2180*2600 | 9462",
   "| V1500P | 60 | 1360 | 1700 | 1500 | 1875 | 4012-46TAG3A | 361 | 12 | 160 | 190 | 177 | 210 | 5030*2180*2600 | 9889"
  ]
 },
 {
  "n": 145,
  "url": "https://www.victorygenerator.com/650kva-1500kva/275kva-4000kva-mtu-diesel-generator-set.html",
  "title": "275KVA~4000KVA MTU Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Full-Load Fuel Consumption (L/H) | Cylinder | Open Generator Set | Silent Generator Set",
   "| KW | KVA | KW | KVA | Dimensions/ L*W*H (mm) | Weight (kg) | Dimensions/ L*W*H (mm) | Weight (kg)"
  ],
  "rows": [
   "| V240M | 50 | 220 | 275 | 240 | 300 | 6R1600G70F | 52 | 6L | 3000*1450*1815 | 2760 | 4350*1500*2260 | 4870",
   "| V264M | 50 | 240 | 300 | 264 | 330 | 6R1600G80F | 56 | 6L | 3000*1450*1815 | 2800 | 4350*1500*2260 | 4870",
   "| V304M | 50 | 280 | 350 | 304 | 380 | 8V1600G70F | 63 | 8V | 2840*1660*1975 | 3250 | 4350*1600*2500 | 5270",
   "| V352M | 50 | 320 | 400 | 352 | 440 | 8V1600G80F | 72 | 8V | 2840*1660*1975 | 3270 | 4350*1600*2500 | 5270",
   "| V400M | 50 | 360 | 450 | 400 | 500 | 10V1600G70F | 80 | 10V | 3230*1660*2045 | 3850 | 4650*1600*2500 | 5270",
   "| V440M | 50 | 200 | 500 | 440 | 550 | 10V1600G80F | 90 | 10V | 3230*1660*2045 | 3850 | 4650*1600*2500 | 5270",
   "| V520M | 50 | 472 | 590 | 520 | 650 | 12V1600G70F | 107 | 12V | 3400*1660*2145 | 4500 | 4950*2000*2514 | 5930",
   "| V550M | 50 | 500 | 625 | 550 | 687.5 | 12V2000G25 | 120 | 12V | 4050*1585*2150 | 4600 | 20 GP container | 10250",
   "| V572M | 50 | 520 | 650 | 572 | 715 | 12V1600G80F | 118 | 12V | 3665*1660*2045 | 5350 | 4950*2000*2514 | 5930",
   "| V580M | 50 | 527.2 | 659 | 580 | 725 | 12V2000G25 | 126 | 12V | 4050*1585*2150 | 5350 | 20 GP container | 10250",
   "| V680M | 50 | 620 | 775 | 680 | 850 | 12V2000G65 | 150 | 12V | 4050*1585*2150 | 6100 | 20 GP container | 10250",
   "| V800M | 50 | 728 | 910 | 800 | 1000 | 16V2000G25 | 170 | 16V | 4475*1650*2300 | 7000 | 20 GP container | 12160",
   "| V880M | 50 | 800 | 1000 | 880 | 1100 | 16V2000G65 | 187 | 16V | 4475*1650*2300 | 7150 | 20 GP container | 12110",
   "| V1000M | 50 | 900 | 1125 | 1000 | 1250 | 18V2000G65 | 214 | 18V | 4700*1900*2500 | 8000 | 20 GP container | 12110",
   "| V1100M | 50 | 1000 | 1250 | 1100 | 1375 | 12V4000G21R | 235 | 12V | 6150*2250*2500 | 14000 | 40 HQ container | 20800",
   "| V1200M | 50 | 1100 | 1375 | 1200 | 1500 | 12V4000G23R | 253 | 12V | 6150*2250*2500 | 14000 | 40 HQ container | 20800",
   "| V1320M | 50 | 1200 | 1500 | 1320 | 1650 | 12V4000G23 | 267 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 20800",
   "| V1440M | 50 | 1312 | 1640 | 1440 | 1800 | 12V4000G23 | 292 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 21400",
   "| V1600M | 50 | 1456 | 1820 | 1600 | 2000 | 12V4000G63 | 331 | 12V | 6350*2250*2500 | 15200 | 40 HQ container | 21400",
   "| V1670M | 50 | 1520 | 1900 | 1672 | 2090 | 16V4000G23 | 344 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V1824M | 50 | 1660 | 2075 | 1824 | 2280 | 16V4000G23 | 375 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V1936M | 50 | 1760 | 2200 | 1936 | 2420 | 16V4000G63 | 395 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2000M | 50 | 1800 | 2250 | 2000 | 2500 | 16V4000G63 | 405 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2200M | 50 | 2000 | 2500 | 2200 | 2750 | 20V4000G23 | 459 | 20V | 7650*2990*2690 | 24000 | 40 HQ container | 21400",
   "| V2400M | 50 | 2200 | 2750 | 2400 | 3000 | 20V4000G63 | 500 | 20V | 7650*2990*2690 | 24900 | 40 HQ container | 21400",
   "| V2640M | 50 | 2400 | 3000 | 2640 | 3300 | 20V4000G63L | 543 | 20V | 7800*2990*2800 | 26800 | 40 HQ container | 21400"
  ]
 },
 {
  "n": 145,
  "url": "https://www.victorygenerator.com/650kva-1500kva/275kva-4000kva-mtu-diesel-generator-set.html",
  "title": "275KVA~4000KVA MTU Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Full-Load Fuel Consumption (L/H) | Cylinder | Open Generator Set | Silent Generator Set",
   "| KW | KVA | KW | KVA | Dimensions/ L*W*H (mm) | Weight (kg) | Dimensions/ L*W*H (mm) | Weight (kg)"
  ],
  "rows": [
   "| V272M | 60 | 248 | 310 | 272 | 340 | 6R1600G70S | 58.6 | 6L | 3000*1450*1815 | 2760 | 4350*1500*2260 | 4870",
   "| V300M | 60 | 272 | 340 | 300 | 375 | 6R1600G80S | 63.4 | 6L | 3000*1450*1815 | 2800 | 4350*1500*2260 | 4870",
   "| V360M | 60 | 328 | 410 | 360 | 450 | 8V1600G70S | 74 | 8V | 2840*1660*1975 | 3250 | 4350*1600*2500 | 5270",
   "| V392M | 60 | 356 | 445 | 392 | 490 | 8V1600G80S | 80 | 8V | 2840*1660*1975 | 3270 | 4350*1600*2500 | 5270",
   "| V452M | 60 | 410 | 512.5 | 452 | 565 | 10V1600G70S | 91 | 10V | 3230*1660*2045 | 3850 | 4650*1600*2500 | 5270",
   "| V500M | 60 | 456 | 570 | 500 | 625 | 10V1600G80S | 102 | 10V | 3230*1660*2045 | 3850 | 4650*1600*2500 | 5270",
   "| V550M | 60 | 500 | 625 | 550 | 687.5 | 12V1600G70S | 113 | 12V | 3400*1660*2145 | 4500 | 4950*2000*2514 | 5930",
   "| V600M | 60 | 544 | 680 | 600 | 750 | 12V1600G80S | 123 | 12V | 3665*1660*2045 | 5350 | 4950*2000*2514 | 5930",
   "| V700M | 60 | 636 | 795 | 700 | 875 | 12V2000G45 | 152.6 | 12V | 4050*1585*2150 | 5350 | 20 GP container | 10250",
   "| V784M | 60 | 712 | 890 | 784 | 980 | 12V2000G85 | 170 | 12V | 4050*1585*2150 | 6100 | 20 GP container | 10250",
   "| V904M | 60 | 820 | 1025 | 904 | 1130 | 16V2000G45 | 195.9 | 16V | 4475*1650*2300 | 7000 | 20 GP container | 10250",
   "| V1000M | 60 | 910 | 1137.5 | 1000 | 1250 | 16V2000G85 | 212.5 | 16V | 4475*1650*2300 | 7150 | 20 GP container | 12160",
   "| V1170M | 60 | 1070.4 | 1338 | 1170 | 1462.5 | 18V2000G85 | 254 | 18V | 4700*1900*2500 | 8000 | 20 GP container | 12110",
   "| V1320M | 60 | 1200 | 1500 | 1320 | 1650 | 12V4000G43 | 282 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 20800",
   "| V1520M | 60 | 1370 | 1712.5 | 1520 | 1900 | 12V4000G43 | 315 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 20800",
   "| V1656M | 60 | 1548 | 1935 | 1656 | 2070 | 12V4000G83 | 344 | 12V | 6350*2250*2500 | 14600 | 40 HQ container | 20800",
   "| V1760M | 60 | 1600 | 2000 | 1760 | 2200 | 12V4000G83 | 356 | 12V | 6350*2250*2500 | 15200 | 40 HQ container | 20800",
   "| V1940M | 60 | 1760 | 2200 | 1940 | 2425 | 16V4000G43 | 398 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2000M | 60 | 1840 | 2300 | 2000 | 2500 | 16V4000G43 | 415 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2200M | 60 | 2000 | 2500 | 2200 | 2750 | 16V4000G83 | 449 | 16V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2480M | 60 | 2260 | 2825 | 2480 | 3100 | 20V4000G43 | 518 | 20V | 6870*2740*2650 | 17800 | 40 HQ container | 21400",
   "| V2750M | 60 | 2500 | 3125 | 2750 | 3437.5 | 20V4000G83 | 568 | 20V | 7650*2990*2690 | 24000 | 40 HQ container | 21400",
   "| V3000M | 60 | 2750 | 3437.5 | 3000 | 3750 | 20V4000G83L | 622 | 20V | 7650*2990*2690 | 24900 | 40 HQ container | 21400",
   "| V3200M | 60 | N.A | N.A | 3200 | 4000 | 20V4000G63L | 663 | 20V | 7800*2990*2800 | 26800 | 40 HQ container | 21400"
  ]
 },
 {
  "n": 146,
  "url": "https://www.victorygenerator.com/650kva-1500kva/63kva-975kva-sdec-diesel-generator-set.html",
  "title": "63KVA~975KVA SDEC Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (Hz) | Prime Power | Standby Power | Engine Model | Cylinder | Displacement (L) | Dimensions (mm) | Weight (kg)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V55SC | 50 | 50 | 63 | 55 | 70 | SC4H95D2 | 4L | 4.3 | 1980*880*1530 | 1006",
   "| V70SC | 50 | 64 | 80 | 70 | 88 | SC4H115D2 | 4L | 4.3 | 1980*880*1530 | 1066",
   "| V88SC | 50 | 80 | 100 | 88 | 110 | SC4H160D2 | 4L | 4.3 | 2000*930*1600 | 1141",
   "| V100SC | 50 | 90 | 112.5 | 100 | 125 | SC4H160D2 | 4L | 4.3 | 2000*930*1600 | 1141",
   "| V110SC | 50 | 100 | 125 | 110 | 137.5 | SC4H180D2 | 4L | 4.3 | 2150*930*1600 | 1176",
   "| V132SC | 50 | 120 | 150 | 132 | 165 | SC7H230D2 | 6L | 6.5 | 2440*980*1700 | 1456",
   "| V148SC | 50 | 135 | 169 | 148 | 185 | SC7H230D2 | 6L | 6.5 | 2440*980*1700 | 1536",
   "| V165SC | 50 | 150 | 187.5 | 165 | 206 | SC7H250D2 | 6L | 6.5 | 2440*980*1700 | 1536",
   "| V176SC | 50 | 160 | 200 | 176 | 220 | SC8D280D2 | 6L | 8.27 | 2490*1080*1800 | 1654",
   "| V200SC | 50 | 180 | 225 | 200 | 250 | SC9D310D2 | 6L | 8.82 | 2490*1080*1800 | 1705",
   "| V220SC | 50 | 200 | 250 | 220 | 275 | SC9D340D2 | 6L | 8.82 | 2600*1080*1800 | 1776",
   "| V264SC | 50 | 240 | 300 | 264 | 330 | SC13G420D2 | 6L | 12.88 | 3030*1400*1900 | 2896",
   "| V275SC | 50 | 250 | 312.5 | 275 | 343.75 | SC13G420D2 | 6L | 12.88 | 3030*1400*1900 | 2896",
   "| V310SC | 50 | 280 | 350 | 310 | 388 | SC12E460D2 | 6L | 12.88 | 3030*1400*1900 | 3000",
   "| V330SC | 50 | 300 | 375 | 330 | 412.5 | SC15G500D2 | 6L | 14.16 | 3030*1400*1900 | 3044",
   "| V400SC | 50 | 360 | 450 | 400 | 500 | SC25G610D2 | 12V | 25.8 | 3630*1720*2250 | 4078",
   "| V440SC | 50 | 400 | 500 | 440 | 550 | SC25G690D2 | 12V | 25.8 | 3630*1720*2250 | 4078",
   "| V484SC | 50 | 440 | 550 | 484 | 605 | SC27G755D2 | 12V | 26.6 | 3630*1720*2250 | 4228",
   "| V500SC | 50 | 450 | 562.5 | 500 | 625 | SC27G755D2 | 12V | 26.6 | 3630*1720*2250 | 4228",
   "| V550SC | 50 | 500 | 625 | 550 | 687.5 | SC27G830D2 | 12V | 26.6 | 3630*1720*2250 | 4328",
   "| V590SC | 50 | 540 | 675 | 590 | 737.5 | SC27G900D2 | 12V | 26.6 | 3630*1720*2250 | 4500",
   "| V660SC | 50 | 600 | 750 | 660 | 825 | SC33W990D2 | 12V | 32.8 | 4360*1620*2160 | 6820",
   "| V780SC | 50 | 710 | 887.5 | 780 | 975 | SC33W1150D2 | 12V | 32.8 | 4400*1720*2170 | 7359"
  ]
 },
 {
  "n": 147,
  "url": "https://www.victorygenerator.com/650kva-1500kva/60kva-875kva-doosan-daewoo-diesel-generator-set.html",
  "title": "60KVA~875KVA Doosan Daewoo Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Full-Load Fuel Consumption (L/H) | CYCLINDER | Generator Set",
   "| KW | KVA | KW | KVA | MEASUREMENT/L*W*H (mm) | WEIGHT (kg)"
  ],
  "rows": [
   "| V53DE | 50 | 48 | 60 | 53 | 66 | DB58 | 14 | 6L | 2180*1050*1350 | 1317",
   "| V72DE | 50 | 66 | 82.5 | 72 | 90 | D1146 | 19 | 6L | 2250*1050*1450 | 1687",
   "| V110DE | 50 | 100 | 125 | 110 | 137.5 | D1146T | 24 | 6L | 2250*1050*1450 | 1812",
   "| V140DE | 50 | 128 | 160 | 140 | 175 | P086TI-1 | 33 | 6L | 2650*1050*1590 | 1981",
   "| V176DE | 50 | 160 | 200 | 176 | 220 | P086TI | 39 | 6L | 2650*1050*1590 | 2081",
   "| V220DE | 50 | 200 | 250 | 220 | 275 | P126TI | 53 | 6L | 2980*1180*1600 | 2441",
   "| V250DE | 50 | 220 | 275 | 250 | 312.5 | P126TI | 53 | 6L | 2980*1180*1600 | 2656",
   "| V264DE | 50 | 240 | 300 | 264 | 330 | P126TI-II | 60 | 6L | 2980*1180*1600 | 2696",
   "| V330DE | 50 | 300 | 375 | 330 | 412.5 | P158LE-Ⅰ | 73 | 8V | 3050*1430*1950 | 3124",
   "| V360DE | 50 | 330 | 412.5 | 360 | 450 | P158LE | 81 | 8V | 3050*1430*1950 | 3124",
   "| V400DE | 50 | 360 | 450 | 400 | 500 | DP158LC | 88 | 8V | 3050*1430*1950 | 3379",
   "| V440DE | 50 | 400 | 500 | 440 | 550 | P180FE | 100 | 10V | 3200*1430*1950 | 3483",
   "| V500DE | 50 | 450 | 562.5 | 500 | 625 | DP180LA | 112 | 10V | 3200*1430*1950 | 3883",
   "| V550DE | 50 | 500 | 625 | 550 | 687.5 | DP180LB | 124 | 10V | 3300*1430*1950 | 4245",
   "| V600DE | 50 | 550 | 687.5 | 600 | 750 | P222LE-II | 137 | 12V | 3680*1430*1950 | 4137",
   "| V660DE | 50 | 600 | 750 | 660 | 825 | DP222LC | 145 | 12V | 3680*1430*1950 | 4697"
  ]
 },
 {
  "n": 147,
  "url": "https://www.victorygenerator.com/650kva-1500kva/60kva-875kva-doosan-daewoo-diesel-generator-set.html",
  "title": "60KVA~875KVA Doosan Daewoo Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Full-Load Fuel Consumption (L/H) | CYCLINDER | Generator Set",
   "| KW | KVA | KW | KVA | MEASUREMENT/ L*W*H (mm) | WEIGHT (kg)"
  ],
  "rows": [
   "| V60DE | 60 | 54 | 68 | 60 | 75 | DB58 | 14 | 6L | 2180*1050*1350 | 1317",
   "| V88DE | 60 | 80 | 100 | 88 | 110 | D1146 | 19 | 6L | 2250*1050*1450 | 1687",
   "| V120DE | 60 | 108 | 136 | 120 | 150 | D1146T | 24 | 6L | 2250*1050*1450 | 1812",
   "| V165DE | 60 | 150 | 187.5 | 165 | 206 | P086TI-1 | 33 | 6L | 2650*1050*1590 | 1981",
   "| V200DE | 60 | 180 | 225 | 200 | 250 | P086TI | 39 | 6L | 2650*1050*1590 | 2081",
   "| V220DE | 60 | 200 | 250 | 220 | 275 | P126TI | 53 | 6L | 2980*1180*1600 | 2441",
   "| V250DE | 60 | 220 | 275 | 250 | 312.5 | P126TI | 53 | 6L | 2980*1180*1600 | 2441",
   "| V264DE | 60 | 240 | 300 | 264 | 330 | P126TI | 58 | 6L | 2980*1180*1600 | 2656",
   "| V310DE | 60 | 280 | 350 | 310 | 387.5 | P126TI-II | 60 | 6L | 2980*1180*1600 | 2696",
   "| V360DE | 60 | 320 | 400 | 360 | 450 | P158LE-Ⅰ | 73 | 8V | 3050*1430*1950 | 3124",
   "| V400DE | 60 | 360 | 450 | 400 | 500 | P158LE | 81 | 8V | 3050*1430*1950 | 3124",
   "| V460DE | 60 | 410 | 512.5 | 460 | 575 | DP158LC | 88 | 8V | 3050*1430*1950 | 3379",
   "| V500DE | 60 | 450 | 562.5 | 500 | 625 | DP158LD | 97 | 8V | 3050*1430*1950 | 3443",
   "| V550DE | 60 | 500 | 625 | 550 | 687.5 | DP180LA | 112 | 10V | 3200*1430*1950 | 3732",
   "| V600DE | 60 | 540 | 675 | 600 | 750 | DP180LB | 124 | 10V | 3300*1430*1950 | 4245",
   "| V660DE | 60 | 600 | 750 | 660 | 825 | P222FE | 137 | 12V | 3480*1430*1950 | 4548",
   "| V700DE | 60 | 630 | 787.5 | 700 | 875 | DP222LB | 145 | 12V | 3480*1430*1950 | 4235"
  ]
 },
 {
  "n": 148,
  "url": "https://www.victorygenerator.com/10kva-250kva/12.5kva-165kva-deutz-air-cooled-diesel-generator-set.html",
  "title": "12.5KVA~165KVA Deutz Air-cooled Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (Hz) | Prime Power | Standby Power | Engine Model | Fuel Consumption (g/kwh) | Governor Type | Intaking method | Bore*Stroke (mm) | Displacement (L)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| VD12F | 50 | 10 | 12.5 | 12 | 15 | F2L912D | 238 | Mechanical | Naturally | 100*120 | 1.88",
   "| VD14F | 50 | 12 | 15 | 14 | 17.5 | F2L912D | 238 | Mechanical | Naturally | 100*120 | 1.88",
   "| VD18F | 50 | 16 | 20 | 18 | 22.5 | F3L912D | 232 | Mechanical | Naturally | 100*120 | 2.828",
   "| VD24F | 50 | 20 | 25 | 24 | 30 | F3L912D | 232 | Mechanical | Naturally | 100*120 | 2.828",
   "| VD26F | 50 | 24 | 30 | 26 | 33 | F4L912D | 228 | Mechanical | Naturally | 100*120 | 3.77",
   "| VD33F | 50 | 30 | 37.5 | 33 | 41 | F4L912TD | 228 | Mechanical | Turbocharged | 100*120 | 3.77",
   "| VD37F | 50 | 34 | 42.5 | 37 | 46 | F4L912TD | 228 | Mechanical | Turbocharged | 100*120 | 3.77",
   "| VD45F | 50 | 40 | 50 | 45 | 56 | F6L912D | 228 | Mechanical | Naturally | 100*120 | 5.655",
   "| VD50F | 50 | 45 | 56 | 50 | 63 | F6L913D | 228 | Mechanical | Naturally | 102*125 | 6.128",
   "| VD55F | 50 | 50 | 63 | 55 | 69 | F6L912TD | 228 | Mechanical | Turbocharged | 100*120 | 5.655",
   "| VD65F | 50 | 58 | 72.5 | 65 | 81 | BF6L913D | 228 | Electronic | Turbocharged | 102*125 | 6.128",
   "| VD75F | 50 | 68 | 85 | 75 | 94 | BF6L913D | 228 | Electronic | Turbocharged | 102*125 | 6.128",
   "| VD88F | 50 | 80 | 100 | 88 | 110 | BF6L913D | 228 | Electronic | Turbocharged | 102*125 | 6.128",
   "| VD100F | 50 | 90 | 112.5 | 100 | 125 | BF6L913CD | 221 | Electronic | Turbocharged | 102*125 | 6.128",
   "| VD110F | 50 | 100 | 125 | 110 | 138 | BF6L913CD | 221 | Electronic | Turbocharged | 102*125 | 6.128"
  ]
 },
 {
  "n": 148,
  "url": "https://www.victorygenerator.com/10kva-250kva/12.5kva-165kva-deutz-air-cooled-diesel-generator-set.html",
  "title": "12.5KVA~165KVA Deutz Air-cooled Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (Hz) | Prime Power | Standby Power | Engine Model | Fuel Consumption (g/kwh) | Governor Type | Intaking method | Bore*Stroke (mm) | Displacement (L)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| VD12F | 60 | 10 | 12.5 | 12 | 15 | F2L912D | 238 | Mechanical | Naturally | 100*120 | 1.88",
   "| VD15F | 60 | 13 | 16 | 15 | 19 | F2L912D | 238 | Mechanical | Naturally | 100*120 | 1.88",
   "| VD18F | 60 | 16 | 20 | 18 | 22.5 | F3L912D | 232 | Mechanical | Naturally | 100*120 | 2.828",
   "| VD24F | 60 | 20 | 25 | 24 | 30 | F3L912D | 232 | Mechanical | Naturally | 100*120 | 2.828",
   "| VD26F | 60 | 24 | 30 | 26 | 33 | F3L912D | 232 | Mechanical | Naturally | 100*120 | 2.828",
   "| VD33F | 60 | 30 | 37.5 | 33 | 41 | F4L912D | 228 | Mechanical | Naturally | 100*120 | 3.77",
   "| VD45F | 60 | 40 | 50 | 45 | 56 | F4L912TD | 228 | Mechanical | Turbocharged | 100*120 | 3.77",
   "| VD50F | 60 | 45 | 56 | 50 | 63 | BF4L913D | 229 | Mechanical | Naturally | 102*125 | 4.086",
   "| VD55F | 60 | 50 | 63 | 55 | 69 | F6L912D | 228 | Mechanical | Naturally | 100*120 | 5.655",
   "| VD60F | 60 | 54 | 68 | 60 | 70 | F6L913D | 228 | Mechanical | Naturally | 102*125 | 6.128",
   "| VD72F | 60 | 64 | 80 | 72 | 90 | F6L912TD | 228 | Mechanical | Turbocharged | 100*120 | 5.655",
   "| VD88F | 60 | 80 | 100 | 88 | 110 | BF6L913D | 228 | Electronic | Turbocharged | 102*125 | 6.128",
   "| VD100F | 60 | 90 | 112.5 | 100 | 125 | BF6L913D | 228 | Electronic | Turbocharged | 102*125 | 6.128",
   "| VD110F | 60 | 100 | 125 | 110 | 138 | BF6L913CD | 221 | Electronic | Turbocharged | 102*125 | 6.128",
   "| VD132D | 60 | 120 | 150 | 132 | 165 | BF6L913CD | 221 | Electronic | Turbocharged | 102*125 | 6.128"
  ]
 },
 {
  "n": 149,
  "url": "https://www.victorygenerator.com/10kva-250kva/7kva-2500kva-perkins-diesel-generator-set.html",
  "title": "7KVA~2500KVA Perkins Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Fuel Consumption @Prime Power (L/H) | CYCLINDER | BORE (mm) | STROKE (mm) | LUB-OIL CAPACITY (L) | COOLANT CAPACITY (L) | Open Generator Set",
   "| KW | KVA | KW | KVA | DIMENSION (mm) | WEIGHT (kg)"
  ],
  "rows": [
   "| V8P | 50 | 7.2 | 9 | 8 | 10 | 403A-11G1/ 403D-11G | 3 | 3 | 77 | 81 | 4.9 | 5.2 | 1480*750*1270 | 390",
   "| V11P | 50 | 10.4 | 13 | 11 | 14 | 403A-15G1/ 403D-15G | 3.7 | 3 | 84 | 90 | 6 | 6 | 1480*750*1270 | 469",
   "| V13P | 50 | 12 | 15 | 13 | 16 | 403A-15G2 | 5 | 3 | 84 | 90 | 6 | 6 | 1480*750*1270 | 469",
   "| V18P | 50 | 16 | 20 | 18 | 22 | 404A-22G1/ 404D-22G | 5.3 | 4 | 84 | 100 | 10.6 | 7 | 1630*750*1320 | 553",
   "| V24P | 50 | 22 | 27.5 | 24 | 30 | 404D-22TG | 7.1 | 4 | 84 | 100 | 10.6 | 9.3 | 1630*750*1320 | 600",
   "| V26P | 50 | 24 | 30 | 26.4 | 33 | 1103A-33G | 7.1 | 3 | 105 | 127 | 7.9 | 10.2 | 1780*750*1430 | 788",
   "| V40P | 50 | 36 | 45 | 40 | 50 | 1103A-33TG1 | 10.7 | 3 | 105 | 127 | 7.9 | 10.2 | 1850*750*1430 | 908",
   "| V53P | 50 | 48 | 60 | 53 | 66 | 1103A-33TG2 | 13.9 | 3 | 105 | 127 | 8 | 13 | 1950*750*1430 | 933",
   "| V58P | 50 | 52 | 65 | 58 | 72 | 1104A-44TG1 | 14.8 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1053",
   "| V72P | 50 | 64 | 80 | 72 | 90 | 1104A-44TG2 | 18.7 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1093",
   "| V88P | 50 | 80 | 100 | 88 | 110 | 1104C-44TAG2 | 22.6 | 4 | 105 | 127 | 8 | 12.6 | 2220*750*1530 | 1054",
   "| V110P | 50 | 100 | 125 | 110 | 138 | 1106A-70TG1 | 27.5 | 6 | 105 | 135 | 18 | 21 | 2620*770*1570 | 1380",
   "| V120P | 50 | 110 | 138 | 120 | 150 | 1106A-70TG1 | 30.2 | 6 | 105 | 135 | 18 | 21 | 2620*770*1570 | 1416",
   "| V132P | 50 | 120 | 150 | 132 | 165 | 1106A-70TAG2 | 33.4 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1699",
   "| V160P | 50 | 144 | 180 | 160 | 200 | 1106A-70TAG3 | 41.6 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1749",
   "| V176P | 50 | 160 | 200 | 176 | 220 | 1106A-70TAG4 | 45.8 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1799",
   "| V200P | 50 | 180 | 225 | 200 | 250 | 1506A-E88TAG2 | 52 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2064",
   "| V220P | 50 | 200 | 250 | 220 | 275 | 1506A-E88TAG3 | 56 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2084",
   "| V240P | 50 | 220 | 275 | 240 | 300 | 1506A-E88TAG4 | 60 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V264P | 50 | 240 | 300 | 264 | 330 | 1506A-E88TAG5 | 65 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V320P | 50 | 280 | 350 | 320 | 400 | 2206A/C-E13TAG2 | 75 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3178",
   "| V360P | 50 | 320 | 400 | 360 | 450 | 2206A/C-E13TAG3 | 85 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3306",
   "| V400P | 50 | 360 | 450 | 400 | 500 | 2506A/C-E15TAG1 | 99 | 6 | 137 | 171 | 62 | 58 | 3830*1190*2020 | 3637",
   "| V440P | 50 | 400 | 500 | 440 | 550 | 2506A/C-E15TAG2 | 106 | 6 | 137 | 171 | 62 | 58 | 3830*1190*2020 | 3637",
   "| V530P | 50 | 480 | 600 | 530 | 663 | 2806A/C-E18TAG1A | 123 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 4382",
   "| V580P | 50 | 520 | 650 | 580 | 725 | 2806A/C-E18TAG2 | 132 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 4537",
   "| V660P | 50 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 157 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6127",
   "| V720P | 50 | 648 | 810 | 720 | 900 | 4006-23TAG3A | 172 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6130",
   "| V750P | 50 | 680 | 850 | 750 | 938 | 4008TAG | 202 | 8 | 160 | 190 | 165.6 | 162 | 4680*2070*2450 | 7900",
   "| V800P | 50 | 728 | 910 | 800 | 1000 | 4008TAG1A | 195 | 8 | 160 | 190 | 153 | 162 | 4680*2070*2450 | 8350",
   "| V880P | 50 | 800 | 1000 | 880 | 1100 | 4008TAG2A | 215 | 8 | 160 | 190 | 153 | 162 | 4680*2070*2450 | 8650",
   "| V1100P | 50 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | 259 | 12 | 160 | 190 | 177 | 201 | 4760*2020*2481 | 8929",
   "| V1200P | 50 | 1100 | 1375 | 1200 | 1500 | 4012-46TWG3A/ 4012-46TAG1A | 283 | 12 | 160 | 190 | 177 | 201 | 4760*2020*2481 | 8987",
   "| V1320P | 50 | 1200 | 1500 | 1320 | 1650 | 4012-46TWG4A/ 4012-46TAG2A | 316 | 12 | 160 | 190 | 177 | 201 | 4950*2200*2460 | 9900",
   "| V1500P | 50 | 1364 | 1705 | 1500 | 1875 | 4012-46TAG3A | 370 | 12 | 160 | 190 | 177 | 210 | 5030*2180*2600 | 10127",
   "| V1624P | 50 | 1480 | 1850 | 1624 | 2030 | 4016TAG1A | 470 | 16 | 160 | 190 | 237.2 | 316 | 6350*2900*3230 | 12229",
   "| V1800P | 50 | 1640 | 2050 | 1800 | 2250 | 4016TAG2A | 529 | 16 | 160 | 190 | 237.2 | 316 | 6350*2900*3230 | 12513",
   "| V2000P | 50 | 1800 | 2250 | 2000 | 2500 | 4016-61TRG3 | 470 | 16 | 160 | 190 | 237.2 | 270 | 6350*2900*3230 | 13281",
   "| V10P | 60 | 9 | 11 | 10 | 12.5 | 403D-11G | 3 | 3 | 77 | 81 | 4.9 | 5.2 | 1480*750*1270 | 390",
   "| V13P | 60 | 12 | 15 | 13 | 16 | 403D-15G | 3 | 3 | 84 | 90 | 6 | 6 | 1480*750*1270 | 469",
   "| V20P | 60 | 18 | 22.5 | 20 | 25 | 404D-22G | 6.2 | 4 | 84 | 100 | 10.6 | 7 | 1630*750*1320 | 553",
   "| V28P | 60 | 26 | 32.5 | 28 | 35 | 404D-22TG | 7.1 | 4 | 84 | 100 | 10.6 | 9.3 | 1630*750*1320 | 553",
   "| V31P | 60 | 28 | 35 | 31 | 39 | 404D-22TAG | 8.9 | 4 | 84 | 100 | 10.6 | 9.3 | 1630*750*1320 | 553",
   "| V45P | 60 | 40 | 50 | 45 | 56 | 1103A-33TG1 | 12.9 | 3 | 105 | 127 | 8.3 | 10.2 | 1780*750*1430 | 908",
   "| V60P | 60 | 54 | 68 | 60 | 75 | 1104D-44TG1/ 1103A-33TG2 | 16 | 4 | 105 | 127 | 8 | 13 | 1950*750*1430 | 1054",
   "| V66P | 60 | 60 | 75 | 66 | 83 | 1104A-44TG1/ 1104D-E44TG1 | 17.7 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1054",
   "| V80P | 60 | 72 | 90 | 80 | 100 | 1104A/C-44TG2/ 1104D-E44TAG1 | 22.3 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1054",
   "| V100P | 60 | 92 | 115 | 100 | 125 | 1104C-44TAG2/ 1104D-E44TAG2 | 26.9 | 4 | 105 | 127 | 8 | 12.6 | 2220*750*1530 | 1054",
   "| V132P | 60 | 120 | 150 | 132 | 165 | 1106A-70TG1 | 35.2 | 6 | 105 | 135 | 18 | 21 | 2620*770*1570 | 1550",
   "| V150P | 60 | 135 | 169 | 150 | 188 | 1106A-70TAG2/ 1106D-E70TAG2 | 38.2 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1699",
   "| V176P | 60 | 160 | 200 | 176 | 220 | 1106A-70TAG3 | 47 | 6 | 105 | 135 | 16.5 | 21 | 2620*770*1570 | 1749",
   "| V220P | 60 | 200 | 250 | 220 | 275 | 1506A-E88TAG1 | 53 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2084",
   "| V252P | 60 | 230 | 288 | 252 | 315 | 1506A-E88TAG3 | 63 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V280P | 60 | 250 | 313 | 280 | 350 | 1506A-E88TAG4 | 68 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2502",
   "| V310P | 60 | 280 | 350 | 310 | 388 | 1506A-E88TAG5 | 73 | 6 | 112 | 149 | 41 | 37 | 2920*930*1810 | 2600",
   "| V352P | 60 | 320 | 400 | 352 | 440 | 2206C/D-E13TAG2 | 84 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3178",
   "| V400P | 60 | 360 | 450 | 400 | 500 | 2206A-E13TAG6 | 91 | 6 | 130 | 157 | 40 | 51.4 | 3500*1150*2000 | 3306",
   "| V450P | 60 | 400 | 500 | 450 | 563 | 2506C/D-E15TAG1 | 113 | 6 | 137 | 171 | 62 | 58 | 3830*1190*2020 | 3637",
   "| V550P | 60 | 500 | 625 | 550 | 688 | 2806A-E18TAG1A | 127 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 3637",
   "| V600P | 60 | 545 | 681 | 600 | 750 | 2806A/C-E18TAG3 | 144 | 6 | 145 | 183 | 62 | 61 | 3750*1550*2080 | 4382",
   "| V660P | 60 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 177 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6127",
   "| V728P | 60 | 660 | 825 | 728 | 910 | 4006-23TAG3A | 200 | 6 | 160 | 190 | 113.4 | 105 | 4320*1730*2180 | 6130",
   "| V880P | 60 | 800 | 1000 | 880 | 1100 | 4008TAG2 | 224 | 8 | 160 | 190 | 153 | 162 | 4680*2070*2450 | 6500",
   "| V1100P | 60 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | 266 | 12 | 160 | 190 | 177 | 201 | 4950*2200*2460 | 8929",
   "| V1200P | 60 | 1100 | 1375 | 1200 | 1500 | 4012-46TWG3A | 291 | 12 | 160 | 190 | 177 | 201 | 5030*2180*2600 | 8987",
   "| V1320P | 60 | 1200 | 1500 | 1320 | 1650 | 4012-46TWG4A/ 4012-46TAG2A | 323 | 12 | 160 | 190 | 177 | 201 | 5030*2180*2600 | 9462",
   "| V1500P | 60 | 1360 | 1700 | 1500 | 1875 | 4012-46TAG3A | 361 | 12 | 160 | 190 | 177 | 210 | 5030*2180*2600 | 9889"
  ]
 },
 {
  "n": 150,
  "url": "https://www.victorygenerator.com/10kva-250kva/20kva-55kva-isuzu-diesel-generator-set.html",
  "title": "20KVA~55KVA ISUZU Diesel Generator Set",
  "header": [
   "| GENSET MODEL | Prime Power | Standby Power | DIESEL ENGINE MODEL | Aspiration | BoreXStroke (mm) | Cubic Capacity (L) | Compression Ratio | Steedy Governing Rate | Rating Fuel Consumption (L/h) | Open type dimensions (LxWxH) mm | Open type Weight (kg)"
  ],
  "rows": [
   "| V18SU | 16KW/20KVA | 18KW22.5KVA | JE493DB-04 | 50Hz | Natural | 93X102 | 2.771 | 18.2:1 | ≤5% | 5 | 1750*700*1010 | 650",
   "| V22SU | 20KW/25KVA | 22KW/27.5KVA | JE493DB-02 | 50Hz | Natural | 93X102 | 2.771 | 18.2:1 | ≤5% | 5.6 | 1750*700*1010 | 660",
   "| V26SU | 24KW/30KVA | 26KW/33KVA | JE493ZDB-04 | 50Hz | Turbocharged | 93X102 | 2.771 | 18.2:1 | ≤5% | 6.4 | 1750*700*1010 | 680",
   "| V36SU | 32KW/40KVA | 36KW/45KVA | JE493ZLDB-02 | 50Hz | Turbocharged | 93X102 | 2.771 | 18.2:1 | ≤5% | 8.5 | 1850*700*1150 | 780"
  ]
 },
 {
  "n": 150,
  "url": "https://www.victorygenerator.com/10kva-250kva/20kva-55kva-isuzu-diesel-generator-set.html",
  "title": "20KVA~55KVA ISUZU Diesel Generator Set",
  "header": [
   "| GENSET MODEL | Prime Power | Standby Power | DIESEL ENGINE MODEL | Aspiration | BoreXStroke (mm) | Cubic Capacity (L) | Compression Ratio | Steedy Governing Rate | Rating Fuel Consumption (L/h) | Open type dimensions (LxWxH) mm | Open type Weight (kg)"
  ],
  "rows": [
   "| V22SU | 20KW/25KVA | 22KW27.5KVA | JE493DB-03 | 60Hz | Natural | 93X102 | 2.771 | 18.2:1 | ≤5% | 6 | 1750*700*1010 | 650",
   "| V26SU | 24KW/30KVA | 26KW/33KVA | JE493DB-01 | 60Hz | Natural | 93X102 | 2.771 | 18.2:1 | ≤5% | 6.5 | 1750*700*1010 | 660",
   "| V31SU | 28KW/35KVA | 31KW/39KVA | JE493ZDB-03 | 60Hz | Turbocharged | 93X102 | 2.771 | 18.2:1 | ≤5% | 7.8 | 1750*700*1010 | 680",
   "| V44SU | 40KW/50KVA | 44KW/55KVA | JE493ZLDB-01 | 60Hz | Turbocharged | 93X102 | 2.771 | 18.2:1 | ≤5% | 9.4 | 1850*700*1150 | 780"
  ]
 },
 {
  "n": 151,
  "url": "https://www.victorygenerator.com/10kva-250kva/10kva-434kva-weifang-diesel-generator-set.html",
  "title": "10KVA~434KVA Weifang Diesel Generator Set",
  "header": [
   "| Genset model | Frequency | Prime Power | Standby Power | Engine model | Fuel comsuption | Lube comsuption | Open type | Silent Type",
   "| KW | KVA | KW | KVA | g/kw.h | g/kw.h | Dimension (mm) | Weight (kg) | Dimension (mm) | Weight (kg)"
  ],
  "rows": [
   "| V12T | 50 | 10 | 12.5 | 11 | 13.75 | Y480BD | <=257 | <=2.04 | 1350*670*1030 | 630 | 1700*900*1150 | 800",
   "| V14T | 50 | 12 | 15 | 14 | 17.5 | Y485BD | <=257 | <=2.04 | 1350*670*1030 | 680 | 1700*900*1150 | 850",
   "| V18T | 50 | 16 | 20 | 18 | 22.5 | 495D | <=256 | <=2.04 | 1700*630*1000 | 750 | 2000*900*1200 | 900",
   "| V22T | 50 | 20 | 25 | 22 | 27.5 | 495D | <=256 | <=2.04 | 1700*630*1000 | 780 | 2000*900*1200 | 950",
   "| V26T | 50 | 24 | 30 | 26 | 32.5 | K4100D | <=256 | <=2.04 | 1700*630*1000 | 800 | 2000*900*1200 | 990",
   "| V32T | 50 | 28 | 35 | 32 | 40 | K4102D | <=256 | <=2.04 | 1700*630*1000 | 850 | 2000*900*1200 | 1050",
   "| V33T | 50 | 30 | 37.5 | 33 | 41 | 495ZD | <=256 | <=2.04 | 1760*800*1100 | 900 | 2250*1000*1300 | 1000",
   "| V40T | 50 | 36 | 45 | 40 | 50 | 4100ZD | <=256 | <=2.04 | 1760*800*1100 | 950 | 2250*1000*1300 | 1170",
   "| V45T | 50 | 40 | 50 | 45 | 56.25 | R4105ZD | <=256 | <=1.63 | 1850*800*1100 | 1000 | 2250*1000*1300 | 1200",
   "| V53T | 50 | 48 | 60 | 53 | 66.25 | R4105ZD | <=231 | <=1.63 | 1850*800*1100 | 1050 | 2250*1000*1300 | 1300",
   "| V64T | 50 | 58 | 72.5 | 64 | 80 | R4105AZLD | <=231 | <=1.63 | 2200*800*1200 | 1200 | 2450*1000*1300 | 1350",
   "| V85T | 50 | 75 | 94 | 85 | 106 | R6105ZD | <=231 | <=1.63 | 2350*800*1270 | 1300 | 2800*1150*1610 | 1450",
   "| V100T | 50 | 90 | 112.5 | 100 | 125 | R6105ZLD | <=231 | <=1.63 | 2350*800*1270 | 1350 | 2800*1150*1610 | 1500",
   "| V110T | 50 | 100 | 125 | 110 | 137.5 | R6105AZLD | <=218 | <=1.63 | 2470*800*1270 | 1450 | 2800*1150*1610 | 1650",
   "| V120T | 50 | 120 | 150 | 132 | 165 | R6105IZLD | <=218 | <=1.63 | 2470*800*1270 | 1550 | 2800*1150*1610 | 1700",
   "| V160T | 50 | 140 | 175 | 160 | 200 | R6113AZLD | <=218 | <=2.04 | 2470*800*1270 | 1550 | 2800*1150*1610 | 1700",
   "| V220T | 50 | 200 | 250 | 220 | 275 | TH6126ZD | <=198 | <=2.04 | 2800*1100*1800 | 2300 | 3300*1200*2000 | 2500",
   "| V275T | 50 | 250 | 312.5 | 275 | 343.75 | TH6126IZLD | <=198 | <=2.04 | 2900*1100*1800 | 2650 | 3400*1200*2000 | 2800"
  ]
 },
 {
  "n": 151,
  "url": "https://www.victorygenerator.com/10kva-250kva/10kva-434kva-weifang-diesel-generator-set.html",
  "title": "10KVA~434KVA Weifang Diesel Generator Set",
  "header": [
   "| Genset model | Frequency | Prime Power | Standby Power | Engine model | Fuel comsuption | Lube comsuption | Open type | Silent Type",
   "| KW | KVA | KW | KVA | g/kw.h | g/kw.h | Dimension (mm) | Weight (kg) | Dimension (mm) | Weight (kg)"
  ],
  "rows": [
   "| V12T | 60 | 10 | 12.5 | 11 | 13.75 | Y480BD | <=257 | <=2.04 | 1350*670*1030 | 630 | 1700*900*1150 | 800",
   "| V14T | 60 | 12 | 15 | 14 | 17.5 | Y485BD | <=257 | <=2.04 | 1350*670*1030 | 680 | 1700*900*1150 | 850",
   "| V18T | 60 | 16 | 20 | 18 | 22.5 | 495D | <=256 | <=2.04 | 1700*630*1000 | 750 | 2000*900*1200 | 900",
   "| V22T | 60 | 20 | 25 | 22 | 27.5 | 495D | <=256 | <=2.04 | 1700*630*1000 | 780 | 2000*900*1200 | 950",
   "| V32T | 60 | 28 | 35 | 32 | 40 | K4100D | <=256 | <=2.04 | 1700*630*1000 | 850 | 2000*900*1200 | 1050",
   "| V40T | 60 | 36 | 45 | 40 | 50 | 4100ZD | <=256 | <=2.04 | 1760*800*1100 | 950 | 2250*1000*1300 | 1170",
   "| V45T | 60 | 40 | 50 | 45 | 56.25 | R4105ZD | <=256 | <=1.63 | 1850*800*1100 | 1000 | 2250*1000*1300 | 1200",
   "| V53T | 60 | 48 | 60 | 53 | 66.25 | R4105ZD | <=231 | <=1.63 | 1850*800*1100 | 1050 | 2250*1000*1300 | 1300",
   "| V75T | 60 | 68 | 85 | 75 | 94 | R6105ZD | <=231 | <=1.64 | 2350*800*1270 | 1250 | 2800*1150*1610 | 1400",
   "| V98T | 60 | 80 | 100 | 88 | 110 | R6105ZD | <=231 | <=1.63 | 2350*800*1270 | 1300 | 2800*1150*1610 | 1450",
   "| V100T | 60 | 90 | 112.5 | 100 | 125 | R6105ZLD | <=231 | <=1.63 | 2350*800*1270 | 1350 | 2800*1150*1610 | 1500",
   "| V110T | 60 | 100 | 125 | 110 | 137.5 | R6105AZLD | <=218 | <=1.63 | 2470*800*1270 | 1450 | 2800*1150*1610 | 1650",
   "| V120T | 60 | 120 | 150 | 132 | 165 | R6105IZLD | <=218 | <=1.63 | 2470*800*1270 | 1550 | 2800*1150*1610 | 1700",
   "| V170T | 60 | 150 | 187.5 | 165 | 206.25 | R6113AZLD | <=218 | <=2.04 | 2470*800*1270 | 1500 | 2800*1150*1610 | 1800",
   "| V220T | 60 | 200 | 250 | 220 | 275 | TH6126ZD | <=198 | <=2.04 | 2800*1100*1800 | 2300 | 3300*1200*2000 | 2500",
   "| V275T | 60 | 250 | 312.5 | 275 | 343.75 | TH6126IZLD | <=198 | <=2.04 | 2900*1100*1800 | 2650 | 3400*1200*2000 | 2800"
  ]
 },
 {
  "n": 152,
  "url": "https://www.victorygenerator.com/10kva-250kva/10w-11kw-diesel-twin-cylinder-generator.html",
  "title": "10KW~11KW Diesel Twin-cylinder Generator",
  "header": [],
  "rows": [
   "| Generator | Model : | VDG12 | VDG12-3",
   "| Frequency (Hz) | 50 | 50",
   "| Rated.AC output (KVA) | 10.0 | 12.5",
   "| Max.AC output (KVA) | 11.0 | 13.8",
   "| Voltage | 110V-240V | 400V/230V, 380V/220V, 415V/240V",
   "| D.C. output/V-A | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 0.8",
   "| Noice level at 7 M (dBA) | 88 | 88",
   "| Engine | Engine Model | LA290 | LA290",
   "| Bore×stroke(mm) | 90*75 | 90*75",
   "| Speed (rpm) | 3000 | 3000",
   "| Displacement (cc) | 954 | 954",
   "| Compression ratio | 19:01 | 19:01",
   "| Max. Output | 20HP (14.7KW) | 20HP (14.7KW)",
   "| Rated Output | 17HP(12.5KW) | 17HP(12.5KW)",
   "| Max. Torque | 38.5N.m | 38.5N.m",
   "| Gasoline Consumption | ≤280g/kw/h | ≤280g/kw/h",
   "| Fuel Tank Capacity (L) | 25 | 25",
   "| Lube oil capacity (L) | 3 | 3",
   "| Dimensions | Size(LxWxH) | 910*578*800mm | 910*578*800mm",
   "| Net weight | 170kg | 170kg",
   "| 20ft Container | 63PCS | 63PCS",
   "| 40ft Container | 135PCS | 135PCS",
   "| Optional Features | Handle & Wheels | Included | Included"
  ]
 },
 {
  "n": 152,
  "url": "https://www.victorygenerator.com/10kva-250kva/10w-11kw-diesel-twin-cylinder-generator.html",
  "title": "10KW~11KW Diesel Twin-cylinder Generator",
  "header": [],
  "rows": [
   "| Generator | Model : | VDG12 | VDG12-3",
   "| Frequency (Hz) | 60 | 60",
   "| Rated.AC output (KVA) | 10.0 | 12.5",
   "| Max.AC output (KVA) | 11.0 | 13.8",
   "| Voltage | 110V-240V | 220V/127V, 230V/133V",
   "| D.C. output/V-A | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 0.8",
   "| Noice level at 7 M (dBA) | 88 | 88",
   "| Engine | Engine Model | LA290 | LA290",
   "| Bore×stroke(mm) | 90*75 | 90*75",
   "| Speed (rpm) | 3600 | 3600",
   "| Displacement (cc) | 954 | 954",
   "| Compression ratio | 19:01 | 19:01",
   "| Max. Output | 20HP (14.7KW) | 20HP (14.7KW)",
   "| Rated Output | 17HP(12.5KW) | 17HP(12.5KW)",
   "| Max. Torque | 38.5N.m | 38.5N.m",
   "| Gasoline Consumption | ≤280g/kw/h | ≤280g/kw/h",
   "| Fuel Tank Capacity (L) | 25 | 25",
   "| Lube oil capacity (L) | 3 | 3",
   "| Dimensions | Size(LxWxH) | 910*578*800mm | 910*578*800mm",
   "| Net weight | 170kg | 170kg",
   "| 20ft Container | 63PCS | 63PCS",
   "| 40ft Container | 135PCS | 135PCS",
   "| Optional Features | Handle & Wheels | Included | Included"
  ]
 },
 {
  "n": 153,
  "url": "https://www.victorygenerator.com/10kva-250kva/25kva-438kva-weichai-diesel-generator-set.html",
  "title": "25KVA~438KVA Weichai Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine model | Fuel consumption (g/kw.h ) | No. of cylinder | Bore (mm) | Stroke (mm) | Displacement (L) | Lub-oil pan capacity (L) | Coolant capacity (L) | Volt. For start(DC) | Measurement L X W X H (mm) | Weight (kg)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V22F | 50 | 20 | 25 | 22 | 27.5 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V28F | 50 | 24 | 30 | 28 | 35 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V36F | 50 | 32 | 40 | 36 | 45 | TD226B-3D | 227 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V45F | 50 | 40 | 50 | 45 | 56 | WP4D66E200 | 225 | 4 | 105 | 120 | 4.16 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1020",
   "| V55F | 50 | 50 | 63 | 55 | 69 | WP4D66E200 | 225 | 4 | 105 | 120 | 4.16 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1020",
   "| V64F | 50 | 58 | 73 | 64 | 80 | WP4D100E200 | 227 | 6 | 105 | 120 | 6.25 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1200",
   "| V75F | 50 | 68 | 85 | 75 | 93 | WP4D100E200 | 227 | 6 | 105 | 120 | 6.25 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1200",
   "| V88F | 50 | 80 | 100 | 88 | 110 | WP4D100E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1200",
   "| V100F | 50 | 90 | 113 | 100 | 125 | WP4D118E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1450",
   "| V110F | 50 | 100 | 125 | 110 | 138 | WP6D132E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1560",
   "| V132F | 50 | 120 | 150 | 132 | 165 | WP6D152E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1700",
   "| V176F | 50 | 160 | 200 | 176 | 220 | WP10D200E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2500 x 1000 x 1600 | 2000",
   "| V220F | 50 | 200 | 250 | 220 | 275 | WP10D238E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2800 x 1100 x 1800 | 2300",
   "| V240F | 50 | 220 | 275 | 240 | 300 | WP10D264E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2800 x 1100 x 1800 | 2400",
   "| V280F | 50 | 250 | 313 | 280 | 350 | WP12D317E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2900 x 1100 x 1800 | 2500",
   "| V350F | 50 | 320 | 400 | 350 | 438 | WP13D385E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2900 x 1100 x 1800 | 2650"
  ]
 },
 {
  "n": 153,
  "url": "https://www.victorygenerator.com/10kva-250kva/25kva-438kva-weichai-diesel-generator-set.html",
  "title": "25KVA~438KVA Weichai Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine model | Fuel consumption (g/kw.h ) | No. of cylinder | Bore (mm) | Stroke (mm) | Displacement (L) | Lub-oil pan capacity (L) | Coolant capacity (L) | Volt. For start (DC) | Measurement L X W X H (mm) | Weight (kg)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V22F | 60 | 20 | 25 | 22 | 27.5 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V28F | 60 | 24 | 30 | 28 | 35 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V33F | 60 | 30 | 38 | 33 | 41 | D226B-3D | 239 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V45F | 60 | 40 | 50 | 45 | 56 | TD226B-3D | 227 | 3 | 105 | 120 | 3.12 | 7.75 | 15.5 | 24 V | 1650 x 900 x 1400 | 780",
   "| V55F | 60 | 50 | 63 | 55 | 69 | WP4D66E201 | 225 | 4 | 105 | 120 | 4.16 | 10.25 | 16.8 | 24 V | 1950 x 1000 x 1450 | 1150",
   "| V88F | 60 | 80 | 100 | 88 | 110 | WP4D100E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1450",
   "| V110F | 60 | 100 | 125 | 110 | 138 | WP4D118E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1450",
   "| V120F | 60 | 110 | 138 | 120 | 150 | WP6D132E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2300 x 1000 x 1600 | 1600",
   "| V140F | 60 | 128 | 160 | 140 | 175 | WP6D158E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24V | 2300x 1000 x 1600 | 1750",
   "| V160F | 60 | 145 | 181 | 160 | 200 | WP6D180E201 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24V | 2300x 1000 x 1600 | 1800"
  ]
 },
 {
  "n": 154,
  "url": "https://www.victorygenerator.com/10kva-250kva/8.5kw-10.5kw-silent-gasoline-twin-cylinder-generator.html",
  "title": "8.5KW~10.5KW Silent Gasoline Twin-cylinder Generator",
  "header": [],
  "rows": [
   "| Generator | Model : | VT11000S | VT11000S-3",
   "| Frequency (Hz) | 50 | 50",
   "| Rated.AC output (KVA) | 8.5 | 10.6",
   "| Max.AC output (KVA) | 9.5 | 11.9",
   "| Voltage | 110V-240V | 400V/230V, 380V/220V, 415V/240V",
   "| D.C. output/V-A | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 0.8",
   "| Noice level at 7 M (dBA) | 70 | 70",
   "| Engine | Engine Model | LT620 | LT620",
   "| Bore×stroke(mm) | 77*66 | 77*66",
   "| Speed (rpm) | 3000 | 3000",
   "| Displacement (cc) | 614 | 614",
   "| Compression ratio | 19:01 | 19:01",
   "| Max. Output | 20HP(14.7KW) | 20HP(14.7KW)",
   "| Rated Output | 17HP (12.5KW) | 17HP (12.5KW)",
   "| Max. Torque | 45N.m | 45N.m",
   "| Gasoline Consumption | ≤325g/kw/h | ≤325g/kw/h",
   "| Fuel Tank Capacity (L) | 25 | 25",
   "| Lube oil capacity (L) | 1.4 | 1.4",
   "| Dimensions | Size(LxWxH) | 990*640*945mm | 990*640*945mm",
   "| Net weight | 230kg | 230kg",
   "| 20ft Container | 34PCS | 34PCS",
   "| 40ft Container | 72PCS | 72PCS",
   "| Optional Features | Handle & Wheels | Included | Included"
  ]
 },
 {
  "n": 154,
  "url": "https://www.victorygenerator.com/10kva-250kva/8.5kw-10.5kw-silent-gasoline-twin-cylinder-generator.html",
  "title": "8.5KW~10.5KW Silent Gasoline Twin-cylinder Generator",
  "header": [],
  "rows": [
   "| Generator | Model : | VT11000S | VT11000S-3",
   "| Frequency (Hz) | 60 | 60",
   "| Rated.AC output (KVA) | 9.5 | 11.9",
   "| Max.AC output (KVA) | 10.5 | 13.1",
   "| Voltage | 110V-240V | 220V/127V, 230V/133V",
   "| D.C. output/V-A | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 0.8",
   "| Noice level at 7 M (dBA) | 70 | 70",
   "| Engine | Engine Model | LT620 | LT620",
   "| Bore×stroke(mm) | 77*66 | 77*66",
   "| Speed (rpm) | 3600 | 3600",
   "| Displacement (cc) | 614 | 614",
   "| Compression ratio | 19:01 | 19:01",
   "| Max. Output | 20HP(14.7KW) | 20HP(14.7KW)",
   "| Rated Output | 17HP (12.5KW) | 17HP (12.5KW)",
   "| Max. Torque | 45N.m | 45N.m",
   "| Gasoline Consumption | ≤325g/kw/h | ≤325g/kw/h",
   "| Fuel Tank Capacity (L) | 25 | 25",
   "| Lube oil capacity (L) | 1.4 | 1.4",
   "| Dimensions | Size(LxWxH) | 990*640*945mm | 990*640*945mm",
   "| Net weight | 230kg | 230kg",
   "| 20ft Container | 34PCS | 34PCS",
   "| 40ft Container | 72PCS | 72PCS",
   "| Optional Features | Handle & Wheels | Included | Included"
  ]
 },
 {
  "n": 155,
  "url": "https://www.victorygenerator.com/10kva-250kva/9kva-72.5kva-yangdong-diesel-generator-set.html",
  "title": "9KVA~72.5KVA Yangdong Diesel Generator Set",
  "header": [
   "| Genset model | Frequency (Hz) | Prime Power | Standby Power | Engine | Cylinder No. | Air intake way | Combustion chamber | Displacement (L) | Bore*Stroke (mm) | Stable Timing Rate (%) | Fuel consumption (g/kW.h) | SIZE for silent type (L*W*H/mm)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V8YD | 50 | 7.2 | 9 | 8 | 10 | YD380D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 1900*730*1130",
   "| V9YD | 50 | 8 | 10 | 9 | 11.25 | YD385D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 1900*730*1130",
   "| V12YD | 50 | 11 | 13.75 | 12 | 15 | YD480D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 2100*730*1130",
   "| V15YD | 50 | 14 | 17.5 | 15 | 19 | YND485D | 4 | Natural | Direct injection | 2.156 | 85*95 | ≤5 | ≤245 | 2100*730*1130",
   "| V18YD | 50 | 16 | 20 | 18 | 22.5 | YSD490D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 2250*730*1140",
   "| V24YD | 50 | 22 | 27.5 | 24 | 30 | Y4100D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 2250*850*1280",
   "| V31YD | 50 | 28 | 35 | 31 | 38.75 | Y4102D | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*850*1280",
   "| V36YD | 50 | 32 | 40 | 36 | 45 | Y4102ZD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*850*1280",
   "| V45YD | 50 | 40 | 50 | 45 | 56.25 | Y4105ZLD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*850*1280",
   "| V53YD | 50 | 48 | 60 | 53 | 66.25 | YD4EZLD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*850*1280"
  ]
 },
 {
  "n": 155,
  "url": "https://www.victorygenerator.com/10kva-250kva/9kva-72.5kva-yangdong-diesel-generator-set.html",
  "title": "9KVA~72.5KVA Yangdong Diesel Generator Set",
  "header": [
   "| Genset model | Frequency (Hz) | Prime Power | Standby Power | Engine | Cylinder No. | Air intake way | Combustion chamber | Displacement (L) | Bore*Stroke (mm) | Stable Timing Rate (%) | Fuel consumption (g/kW.h) | SIZE for silent type (L*W*H/mm)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V10YD | 60 | 9 | 11 | 10 | 12.5 | YD380D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 1900*730*1130",
   "| V11YD | 60 | 10 | 12.5 | 11 | 13.75 | YD385D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 1900*730*1130",
   "| V15YD | 60 | 13 | 16.25 | 15 | 18.75 | YD480D | 3 | Natural | Direct injection | 1.809 | 80*90 | ≤5 | ≤249 | 2100*730*1130",
   "| V18YD | 60 | 16 | 20 | 18 | 22.5 | YND485D | 4 | Natural | Direct injection | 2.156 | 85*95 | ≤5 | ≤245 | 2100*730*1130",
   "| V22YD | 60 | 20 | 25 | 22 | 27.5 | YSD490D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 2250*850*1140",
   "| V33YD | 60 | 30 | 37.5 | 33 | 41.25 | Y4100D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 2250*850*1280",
   "| V36YD | 60 | 32 | 40 | 36 | 45 | Y4102D | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*850*1280",
   "| V45YD | 60 | 40 | 50 | 45 | 56.25 | Y4102ZD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*1080*1525",
   "| V53YD | 60 | 48 | 60 | 53 | 66.25 | Y4105ZLD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*1080*1525",
   "| V58YD | 60 | 52 | 65 | 58 | 72.5 | YD4EZLD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*1080*1525"
  ]
 },
 {
  "n": 156,
  "url": "https://www.victorygenerator.com/10kva-250kva/8kva-72kva-yanmar-diesel-generator-set.html",
  "title": "8KVA~72KVA Yanmar Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | NO. OF CYCLINDER | DISPLACEMENT | BORE | STROKE | ASPIRATION | COMBUSTION | COOLING SYSTEM | Dimensions (mm) | Weight (kg)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V7YM | 50 | 6.4 | 8 | 7 | 8.8 | 3TNV76 | 3 | 1.116 | 76 | 82 | Natural | IDI | Radiator | 1650*760*1250 | 420",
   "| V9YM | 50 | 8 | 10 | 9 | 11 | 3TNV82A | 3 | 1.331 | 82 | 84 | Natural | Direct injection | Radiator | 1650*760*1250 | 425",
   "| V11YM | 50 | 10 | 12.5 | 11 | 14 | 3TNV88 | 3 | 1.642 | 88 | 90 | Natural | Direct injection | Radiator | 1650*760*1250 | 458",
   "| V14YM | 50 | 12 | 15 | 14 | 17.5 | 3TNV84T | 3 | 1.496 | 84 | 90 | Turbo | Direct injection | Radiator | 1650*760*1250 | 470",
   "| V18YM | 50 | 16 | 20 | 18 | 22.5 | 4TNV84T | 4 | 1.995 | 84 | 90 | Turbo | Direct injection | Radiator | 1700*760*1300 | 515",
   "| V30YM | 50 | 26 | 33 | 30 | 37.5 | 4TNV98 | 4 | 3.319 | 98 | 110 | Natural | Direct injection | Radiator | 1900*760*1350 | 621",
   "| V36YM | 50 | 32 | 40 | 36 | 45 | 4TNV98T | 4 | 3.319 | 98 | 110 | Turbo | Direct injection | Radiator | 1900*760*1350 | 681",
   "| V44YM | 50 | 40 | 50 | 44 | 55 | 4TNV106 | 4 | 4.412 | 106 | 125 | Natural | Direct injection | Radiator | 2100*730*1450 | 822",
   "| V50YM | 50 | 45 | 56 | 50 | 62.5 | 4TNV106T | 4 | 4.412 | 106 | 125 | Turbo | Direct injection | Radiator | 2100*730*1450 | 867"
  ]
 },
 {
  "n": 156,
  "url": "https://www.victorygenerator.com/10kva-250kva/8kva-72kva-yanmar-diesel-generator-set.html",
  "title": "8KVA~72KVA Yanmar Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | NO. OF CYCLINDER | DISPLACEMENT | BORE | STROKE | ASPIRATION | COMBUSTION | COOLING SYSTEM | Dimensions (mm) | Weight (kg)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| V8YM | 60 | 7 | 9 | 8 | 10 | 3TNV76 | 3 | 1.116 | 76 | 82 | Natural | IDI | Radiator | 1650*760*1250 | 420",
   "| V11YM | 60 | 10 | 12.5 | 11 | 14 | 3TNV82A | 3 | 1.331 | 82 | 84 | Natural | Direct injection | Radiator | 1650*760*1250 | 425",
   "| V14YM | 60 | 12 | 15 | 14 | 17.5 | 3TNV88 | 3 | 1.642 | 88 | 90 | Natural | Direct injection | Radiator | 1650*760*1250 | 458",
   "| V15YM | 60 | 13 | 16 | 15 | 19 | 3TNV84T | 3 | 1.496 | 84 | 90 | Turbo | Direct injection | Radiator | 1650*760*1250 | 470",
   "| V22YM | 60 | 20 | 25 | 22 | 27.5 | 4TNV84T | 4 | 1.995 | 84 | 90 | Turbo | Direct injection | Radiator | 1700*760*1300 | 515",
   "| V33YM | 60 | 30 | 37.5 | 33 | 41 | 4TNV98 | 4 | 3.319 | 98 | 110 | Natural | Direct injection | Radiator | 1900*760*1350 | 621",
   "| V42YM | 60 | 38 | 47.5 | 42 | 52.5 | 4TNV98T | 4 | 3.319 | 98 | 110 | Turbo | Direct injection | Radiator | 1900*760*1350 | 681",
   "| V50YM | 60 | 45 | 56 | 50 | 62.5 | 4TNV106 | 4 | 4.412 | 106 | 125 | Natural | Direct injection | Radiator | 2100*730*1450 | 822",
   "| V58YM | 60 | 52 | 65 | 58 | 72 | 4TNV106T | 4 | 4.412 | 106 | 125 | Turbo | Direct injection | Radiator | 2100*730*1450 | 867"
  ]
 },
 {
  "n": 157,
  "url": "https://www.victorygenerator.com/10kva-250kva/60kva-875kva-doosan-daewoo-diesel-generator-set.html",
  "title": "60KVA~875KVA Doosan Daewoo Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Full-Load Fuel Consumption (L/H) | CYCLINDER | Generator Set",
   "| KW | KVA | KW | KVA | MEASUREMENT/L*W*H (mm) | WEIGHT (kg)"
  ],
  "rows": [
   "| V53DE | 50 | 48 | 60 | 53 | 66 | DB58 | 14 | 6L | 2180*1050*1350 | 1317",
   "| V72DE | 50 | 66 | 82.5 | 72 | 90 | D1146 | 19 | 6L | 2250*1050*1450 | 1687",
   "| V110DE | 50 | 100 | 125 | 110 | 137.5 | D1146T | 24 | 6L | 2250*1050*1450 | 1812",
   "| V140DE | 50 | 128 | 160 | 140 | 175 | P086TI-1 | 33 | 6L | 2650*1050*1590 | 1981",
   "| V176DE | 50 | 160 | 200 | 176 | 220 | P086TI | 39 | 6L | 2650*1050*1590 | 2081",
   "| V220DE | 50 | 200 | 250 | 220 | 275 | P126TI | 53 | 6L | 2980*1180*1600 | 2441",
   "| V250DE | 50 | 220 | 275 | 250 | 312.5 | P126TI | 53 | 6L | 2980*1180*1600 | 2656",
   "| V264DE | 50 | 240 | 300 | 264 | 330 | P126TI-II | 60 | 6L | 2980*1180*1600 | 2696",
   "| V330DE | 50 | 300 | 375 | 330 | 412.5 | P158LE-Ⅰ | 73 | 8V | 3050*1430*1950 | 3124",
   "| V360DE | 50 | 330 | 412.5 | 360 | 450 | P158LE | 81 | 8V | 3050*1430*1950 | 3124",
   "| V400DE | 50 | 360 | 450 | 400 | 500 | DP158LC | 88 | 8V | 3050*1430*1950 | 3379",
   "| V440DE | 50 | 400 | 500 | 440 | 550 | P180FE | 100 | 10V | 3200*1430*1950 | 3483",
   "| V500DE | 50 | 450 | 562.5 | 500 | 625 | DP180LA | 112 | 10V | 3200*1430*1950 | 3883",
   "| V550DE | 50 | 500 | 625 | 550 | 687.5 | DP180LB | 124 | 10V | 3300*1430*1950 | 4245",
   "| V600DE | 50 | 550 | 687.5 | 600 | 750 | P222LE-II | 137 | 12V | 3680*1430*1950 | 4137",
   "| V660DE | 50 | 600 | 750 | 660 | 825 | DP222LC | 145 | 12V | 3680*1430*1950 | 4697"
  ]
 },
 {
  "n": 157,
  "url": "https://www.victorygenerator.com/10kva-250kva/60kva-875kva-doosan-daewoo-diesel-generator-set.html",
  "title": "60KVA~875KVA Doosan Daewoo Diesel Generator Set",
  "header": [
   "| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Full-Load Fuel Consumption (L/H) | CYCLINDER | Generator Set",
   "| KW | KVA | KW | KVA | MEASUREMENT/ L*W*H (mm) | WEIGHT (kg)"
  ],
  "rows": [
   "| V60DE | 60 | 54 | 68 | 60 | 75 | DB58 | 14 | 6L | 2180*1050*1350 | 1317",
   "| V88DE | 60 | 80 | 100 | 88 | 110 | D1146 | 19 | 6L | 2250*1050*1450 | 1687",
   "| V120DE | 60 | 108 | 136 | 120 | 150 | D1146T | 24 | 6L | 2250*1050*1450 | 1812",
   "| V165DE | 60 | 150 | 187.5 | 165 | 206 | P086TI-1 | 33 | 6L | 2650*1050*1590 | 1981",
   "| V200DE | 60 | 180 | 225 | 200 | 250 | P086TI | 39 | 6L | 2650*1050*1590 | 2081",
   "| V220DE | 60 | 200 | 250 | 220 | 275 | P126TI | 53 | 6L | 2980*1180*1600 | 2441",
   "| V250DE | 60 | 220 | 275 | 250 | 312.5 | P126TI | 53 | 6L | 2980*1180*1600 | 2441",
   "| V264DE | 60 | 240 | 300 | 264 | 330 | P126TI | 58 | 6L | 2980*1180*1600 | 2656",
   "| V310DE | 60 | 280 | 350 | 310 | 387.5 | P126TI-II | 60 | 6L | 2980*1180*1600 | 2696",
   "| V360DE | 60 | 320 | 400 | 360 | 450 | P158LE-Ⅰ | 73 | 8V | 3050*1430*1950 | 3124",
   "| V400DE | 60 | 360 | 450 | 400 | 500 | P158LE | 81 | 8V | 3050*1430*1950 | 3124",
   "| V460DE | 60 | 410 | 512.5 | 460 | 575 | DP158LC | 88 | 8V | 3050*1430*1950 | 3379",
   "| V500DE | 60 | 450 | 562.5 | 500 | 625 | DP158LD | 97 | 8V | 3050*1430*1950 | 3443",
   "| V550DE | 60 | 500 | 625 | 550 | 687.5 | DP180LA | 112 | 10V | 3200*1430*1950 | 3732",
   "| V600DE | 60 | 540 | 675 | 600 | 750 | DP180LB | 124 | 10V | 3300*1430*1950 | 4245",
   "| V660DE | 60 | 600 | 750 | 660 | 825 | P222FE | 137 | 12V | 3480*1430*1950 | 4548",
   "| V700DE | 60 | 630 | 787.5 | 700 | 875 | DP222LB | 145 | 12V | 3480*1430*1950 | 4235"
  ]
 },
 {
  "n": 158,
  "url": "https://www.victorygenerator.com/10kva-250kva/10kw-11kw-silent-diesel-twin-cylinder-generator.html",
  "title": "10KW~11KW Silent Diesel Twin-cylinder Generator",
  "header": [],
  "rows": [
   "| Generator | Model: | VDG12S | VDG12S-3",
   "| Frequency (Hz) | 50 | 50",
   "| Rated.AC output (KVA) | 10.0 | 12.5",
   "| Max.AC output (KVA) | 11.0 | 13.8",
   "| Voltage | 110V-240V | 400V/230V, 380V/220V, 415V/240V",
   "| D.C. output/V-A | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 0.8",
   "| Noice level at 7 M (dBA) | 70 | 70",
   "| Engine | Engine Model | LA290 | LA290",
   "| Bore×stroke(mm) | 90*75 | 90*75",
   "| Speed (rpm) | 3000 | 3000",
   "| Displacement (cc) | 954 | 954",
   "| Compression ratio | 19:01 | 19:01",
   "| Max. Output | 20HP (14.7KW) | 20HP (14.7KW)",
   "| Rated Output | 17HP(12.5KW) | 17HP(12.5KW)",
   "| Max. Torque | 38.5N.m | 38.5N.m",
   "| Gasoline Consumption | ≤280g/kw/h | ≤280g/kw/h",
   "| Fuel Tank Capacity (L) | 60 | 60",
   "| Lube oil capacity (L) | 3 | 3",
   "| Dimensions | Size(LxWxH) | 1150*670*940mm | 1150*670*940mm",
   "| Net weight | 295kg | 295kg",
   "| 20ft Container | 26PCS | 26PCS",
   "| 40ft Container | 60PCS | 60PCS",
   "| Optional Features | Handle & Wheels | Included | Included"
  ]
 },
 {
  "n": 158,
  "url": "https://www.victorygenerator.com/10kva-250kva/10kw-11kw-silent-diesel-twin-cylinder-generator.html",
  "title": "10KW~11KW Silent Diesel Twin-cylinder Generator",
  "header": [],
  "rows": [
   "| Generator | Model : | VDG12S | VDG12S-3",
   "| Frequency (Hz) | 60 | 60",
   "| Rated.AC output (KVA) | 10.0 | 12.5",
   "| Max.AC output (KVA) | 11.0 | 13.8",
   "| Voltage | 110V-240V | 220V/127V, 230V/133V",
   "| D.C. output/V-A | 12/8.3 | 12/8.3",
   "| Power factor(cosΦ) | 1.0 | 0.8",
   "| Noice level at 7 M (dBA) | 70 | 70",
   "| Engine | Engine Model | LA290 | LA290",
   "| Bore×stroke(mm) | 90*75 | 90*75",
   "| Speed (rpm) | 3600 | 3600",
   "| Displacement (cc) | 954 | 954",
   "| Compression ratio | 19:01 | 19:01",
   "| Max. Output | 20HP (14.7KW) | 20HP (14.7KW)",
   "| Rated Output | 17HP(12.5KW) | 17HP(12.5KW)",
   "| Max. Torque | 38.5N.m | 38.5N.m",
   "| Gasoline Consumption | ≤280g/kw/h | ≤280g/kw/h",
   "| Fuel Tank Capacity (L) | 60 | 60",
   "| Lube oil capacity (L) | 3 | 3",
   "| Dimensions | Size(LxWxH) | 1150*670*940mm | 1150*670*940mm",
   "| Net weight | 295kg | 295kg",
   "| 20ft Container | 26PCS | 26PCS",
   "| 40ft Container | 60PCS | 60PCS",
   "| Optional Features | Handle & Wheels | Included | Included"
  ]
 },
 {
  "n": 159,
  "url": "https://www.victorygenerator.com/10kva-250kva/30kva-625kva-cummins-gas-generator-set.html",
  "title": "30KVA~625KVA Cummins Gas Generator Set",
  "header": [
   "| Genset Model | Rated power | Engine Type | Displacement (L) | Cylinders/ Arrangement | Bore×Stroke (MM) | Compression Ratio | Engine Rated Power (KW) | Gas Consumption (M3/KW.h) | Oil Consumption | Exhanst Temerature | Aspration | Net Weight | Dimension",
   "| KW | KVA | (KG) | L*W*H (mm)"
  ],
  "rows": [
   "| VGH24-G | 24 | 30 | HG4B | 3.92 | 4L | 102*120 | 11.5:1 | 36 | 0.3/0.6 | ≤1.0g/kw.h | ≤680°C | Natural | 900 | 1800*720*1280",
   "| VGH30-G | 30 | 37.5 | HG4B | 4.92 | 4L | 102*120 | 11.5:1 | 36 | 0.3/0.6 | ≤1.0g/kw.h | ≤680°C | Natural | 900 | 1800*720*1280",
   "| VGH50-G | 50 | 62 | HG6B | 5.88 | 6L | 102*120 | 11.5:1 | 60 | 0.3/0.6 | ≤1.0g/kw.h | ≤680°C | Natural | 1100 | 2250*820*1500",
   "| VGH80-G | 80 | 100 | HGN14 | 14 | 6L | 140*152 | 11:1 | 145 | 0.3/0.6 | ≤1.0g/kw.h | ≤650°C | Natural | 2225 | 2950*1100*1800",
   "| VGH120-G | 120 | 150 | HGN14 | 14 | 6L | 140*152 | 11:1 | 145 | 0.3/0.6 | ≤1.0g/kw.h | ≤650°C | Natural | 2225 | 2950*1100*1800",
   "| VGH150-G | 150 | 187.5 | HGNT14 | 14 | 6L | 140*152 | 11:1 | 200 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 2225 | 3150*1100*1800",
   "| VGH200-G | 200 | 250 | HGNT14 | 14 | 6L | 140*152 | 11:1 | 240 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 2225 | 3150*1100*1800",
   "| VGH250-G | 250 | 312.5 | HGKT19 | 18.9 | 6L | 159*159 | 11:1 | 290 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 3250 | 3250*1250*2020",
   "| VGH300-G | 300 | 375 | HGKT19 | 18.9 | 6L | 159*159 | 11:1 | 341 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 3380 | 3250*1250*2020",
   "| VGH500-G | 500 | 625 | HGKT138 | 37.8 | 12V | 159*159 | 11:1 | 570 | 0.3/0.6 | ≤0.5g/kw.h | ≤550°C | Turbocharged | 6080 | 4400*2010*2480"
  ]
 },
 {
  "n": 159,
  "url": "https://www.victorygenerator.com/10kva-250kva/30kva-625kva-cummins-gas-generator-set.html",
  "title": "30KVA~625KVA Cummins Gas Generator Set",
  "header": [
   "| Genset Model | Rated power | Engine Type | Displacement (L) | Cylinders/ Arrangement | Bore×Stroke (MM) | Compression Ratio | Engine Rated Power (KW) | Gas Consumption (M3/KW.h) | Oil Consumption | Exhanst Temerature | Aspration | Net Weight | Dimension",
   "| KW | KVA | (KG) | L*W*H (mm)"
  ],
  "rows": [
   "| VGH24-G | 24 | 30 | HG4B | 3.92 | 4L | 102*120 | 11.5:1 | 36 | 0.3/0.6 | ≤1.0g/kw.h | ≤680°C | Natural | 900 | 1800*720*1280",
   "| VGH30-G | 30 | 37.5 | HG4B | 4.92 | 4L | 102*120 | 11.5:1 | 36 | 0.3/0.6 | ≤1.0g/kw.h | ≤680°C | Natural | 900 | 1800*720*1280",
   "| VGH50-G | 50 | 62 | HG6B | 5.88 | 6L | 102*120 | 11.5:1 | 60 | 0.3/0.6 | ≤1.0g/kw.h | ≤680°C | Natural | 1100 | 2250*820*1500",
   "| VGH80-G | 80 | 100 | HGN14 | 14 | 6L | 140*152 | 11:1 | 145 | 0.3/0.6 | ≤1.0g/kw.h | ≤650°C | Natural | 2225 | 2950*1100*1800",
   "| VGH120-G | 120 | 150 | HGN14 | 14 | 6L | 140*152 | 11:1 | 145 | 0.3/0.6 | ≤1.0g/kw.h | ≤650°C | Natural | 2225 | 2950*1100*1800",
   "| VGH150-G | 150 | 187.5 | HGNT14 | 14 | 6L | 140*152 | 11:1 | 200 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 2225 | 3150*1100*1800",
   "| VGH200-G | 200 | 250 | HGNT14 | 14 | 6L | 140*152 | 11:1 | 240 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 2225 | 3150*1100*1800",
   "| VGH250-G | 250 | 312.5 | HGKT19 | 18.9 | 6L | 159*159 | 11:1 | 290 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 3250 | 3250*1250*2020",
   "| VGH300-G | 300 | 375 | HGKT19 | 18.9 | 6L | 159*159 | 11:1 | 341 | 0.3/0.6 | ≤0.5g/kw.h | ≤600°C | Turbocharged | 3380 | 3250*1250*2020",
   "| VGH500-G | 500 | 625 | HGKT138 | 37.8 | 12V | 159*159 | 11:1 | 570 | 0.3/0.6 | ≤0.5g/kw.h | ≤550°C | Turbocharged | 6080 | 4400*2010*2480"
  ]
 }
]
