[
 {
  "n": 101,
  "url": "https://www.voltgent.com/diesel-gensets/fg-wilson-series.html",
  "title": "Diesel Backup Power Generator",
  "header": [
   "| Model | Prime Power (Kva) | Prime Power (kWe) | Standby Power (kVA) | Standby Power (kWe) | Engine Model | Alternator Model | Control Panel"
  ],
  "rows": [
   "| P9.5-4 | 8.5 | 6.8 | 9.5 | 7.6 | 403D-11G | FGL10020 | FG100",
   "| P13.5-6 | 12.5 | 10 | 13.5 | 10.8 | 403D-15G | FGL10020 | FG100",
   "| P18-6 | 16.5 | 13.2 | 18 | 14.4 | 404D-22G1 | FGL10040 | FG100",
   "| P22-6 | 20 | 16 | 22 | 17.6 | 404D-22G | FGL10060 | FG100",
   "| P33-3 | 30 | 24 | 33 | 26.4 | 1103A-33G1 | FGL20030 | FG100",
   "| P50-3 | 45 | 36 | 50 | 40 | 1103A-33TG1 | FGL20060 | FG100",
   "| P55-3 | 50 | 40 | 55 | 44 | 1103A-33TG2 | FGL20060 | FG100",
   "| P65-5 | 60 | 48 | 65 | 52 | 1103A-33TG2 | FGL20070 | FG100",
   "| P88-3 | 80 | 64 | 88 | 70.4 | 1104A-44TG2 | FGL20080 | FG100",
   "| P110-3 | 100 | 80 | 110 | 88 | 1104C-44TAG2 | FGL30020 | FG100",
   "| P150-5 | 135 | 108 | 150 | 120 | 1106A-70TG1 | FGL30040 | FG100",
   "| P165-5 | 150 | 120 | 165 | 132 | 1106A-70TAG2 | FGL30080 | FG100",
   "| P200-3 | 180 | 144 | 200 | 160 | 1106A-70TAG3 | FGL30100 | FG100",
   "| P220-3 | 200 | 160 | 220 | 176 | 1106A-70TAG4 | FGL30120 | FG100",
   "| P250-5 | 230 | 184 | 250 | 200 | 1506A-E88TAG2 | LL5114H | DSE7410",
   "| P275-5 | 250 | 200 | 275 | 220 | 1506A-E88TAG3 | LL5114H | DSE7410",
   "| P300-5 | 275 | 220 | 300 | 240 | 1506A-E88TAG4 | FG26A230 | DSE7410",
   "| P330-5 | 300 | 240 | 330 | 264 | 15606A-E88AG5 | FG26A250 | DSE7410",
   "| P400-3 | 350 | 280 | 400 | 320 | 2206A-E13TAG2 | FG29A280 | FG100",
   "| P450-3 | 400 | 320 | 450 | 360 | 2206A-E13TAG3 | FG29A320 | FG100",
   "| P500-3 | 455 | 364 | 500 | 400 | 2506A-E15TAG1 | FG29A360 | FG100",
   "| P550-3 | 500 | 400 | 550 | 440 | 2506A-E15TAG2 | FG29A400 | FG100",
   "| P605-3 | 550 | 440 | 605 | 484 | 2806A-E18TAG1 | FG33A450 | FG100",
   "| P660-3 | 600 | 480 | 660 | 528 | 2806A-E18TAG1A | FG33A500 | FG100",
   "| P715-3 | 650 | 520 | 715 | 572 | 2806A-E18TAG2 | FG33A560 | FG100",
   "| P780-1 | 706 | 564.8 | 780 | 624 | 2806A-E18TTAG4 | LL7224J | FG100",
   "| P850-1 | 770 | 616 | 850 | 680 | 2806A-E18TTAG5 | LL7224L | FG100",
   "| P900-1 | 800 | 640 | 900 | 720 | 4006-23TAG3A | FGL70030 | DSE7420",
   "| P1000-1 | 910 | 728 | 1000 | 800 | 4008TAG1A | FGL70040 | DSE7420",
   "| P1100-1 | 1000 | 800 | 1100 | 880 | 4008TAG2A | FGL70050 | DSE7420",
   "| P1250-1 | 1125 | 900 | 1250 | 1000 | 4008-30TAG3 | LL8224H | DSE7420",
   "| P1375-1 | 1250 | 1000 | 1375 | 1100 | 4012-46TWG2A | LL8224H | DSE7420",
   "| P1500-1 | 1350 | 1080 | 1500 | 1200 | 4012-46TWG3A | LL8224L | DSE7420",
   "| P1650-1 | 1500 | 1200 | 1650 | 1320 | 4012-46TAG2A | LL8224N | DSE7420",
   "| P1875-1 | 1700 | 1360 | 1875 | 1500 | 4012-46TAG3A | LL9324F | DSE7420",
   "| P2000-3 | 1850 | 1480 | 2000 | 1600 | 4016-61TRG1 | LL9324F | DSE7420",
   "| P2250-3 | 2000 | 1600 | 2250 | 1800 | 4016-61TRG2 | LL9324H | DSE7420",
   "| P2500-3 | 2250 | 1800 | 2500 | 2000 | 4016-61TRG3 | LL9324P | DSE7420",
   "| P2500-1P | 2500 | 2000 | - | - | 4016-61TRG3X | LL9324R | DSE7420"
  ]
 },
 {
  "n": 102,
  "url": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "title": "Low Emission Diesel Generator Sets | Stage V & Tier 4 | Voltgent",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VC28-5-S3 | 28 | 22 | 25 | 20 | Cummins | QSB3.9-G31 | [EN] [RU] [ES] [PT]",
   "| VC40-5-S3 | 40 | 33 | 37 | 30 | Cummins | QSB3.9-G33 | [EN] [RU] [ES] [PT]",
   "| VC68-5-S3 | 68 | 55 | 62 | 50 | Cummins | QSB3.9-G35 | [EN] [RU] [ES] [PT]",
   "| VC88-5-S3 | 88 | 70 | 80 | 64 | Cummins | QSB3.9-G37 | [EN] [RU] [ES] [PT]",
   "| VC110-5-S3 | 110 | 88 | 100 | 80 | Cummins | QSB3.9-G39 | [EN] [RU] [ES] [PT]",
   "| VC125-5-S3 | 125 | 100 | 113 | 90 | Cummins | QSB5.9-G30 | [EN] [RU] [ES] [PT]",
   "| VC138-5-S3 | 138 | 110 | 125 | 100 | Cummins | QSB5.9-G31 | [EN] [RU] [ES] [PT]",
   "| VC165-5-S3 | 165 | 132 | 150 | 120 | Cummins | QSB5.9-G33 | [EN] [RU] [ES] [PT]",
   "| VC200-5-S3 | 200 | 165 | 188 | 150 | Cummins | QSB6.7-G32 | [EN] [RU] [ES] [PT]",
   "| VC250-5-S3 | 250 | 200 | 225 | 180 | Cummins | QSB6.7-G31 | [EN] [RU] [ES] [PT]",
   "| VC275-5-S3 | 275 | 220 | 250 | 200 | Cummins | QSL8.9-G34 | [EN] [RU] [ES] [PT]",
   "| VC313-5-S3 | 313 | 250 | 288 | 230 | Cummins | QSL8.9-G33 | [EN] [RU] [ES] [PT]",
   "| VC340-5-S3 | 340 | 275 | 313 | 250 | Cummins | QSL8.9-G30 | [EN] [RU] [ES] [PT]",
   "| VC375-5-S3 | 375 | 300 | 338 | 270 | Cummins | QSM11-G3 | [EN] [RU] [ES] [PT]",
   "| VC388-5-S3 | 388 | 310 | 350 | 280 | Cummins | QSM11-G4 | [EN] [RU] [ES] [PT]",
   "| VC413-5-S3 | 413 | 330 | 375 | 300 | Cummins | QSM11-G6 | [EN] [RU] [ES] [PT]",
   "| VC440-5-S3 | 440 | 352 | 400 | 320 | Cummins | QSNT-G3 | [EN] [RU] [ES] [PT]",
   "| VC500-5-S3 | 500 | 400 | 450 | 360 | Cummins | QSZ13-G5 |",
   "| VC625-5-S3 | 625 | 500 | 560 | 450 | Cummins | KTA19-G8E | [EN] [RU] [ES] [PT]",
   "| VC660-5-S3 | 660 | 528 | 600 | 480 | Cummins | KTA19-G8A | [EN] [RU] [ES] [PT]",
   "| VC688-5-S3 | 688 | 550 | 625 | 500 | Cummins | KTA19-G8A | [EN] [RU] [ES] [PT]",
   "| VC750-5-S3 | 750 | 600 | 688 | 550 | Cummins | KTA19-G9A | [EN] [RU] [ES] [PT]",
   "| VC825-5-S3 | 825 | 660 | 750 | 600 | Cummins | QSK19-G20 | [EN] [RU] [ES] [PT]",
   "| VC880-5-S3 | 880 | 704 | 800 | 640 | Cummins | QSK19-G21 | [EN] [RU] [ES] [PT]",
   "| VC1000-5-S3 | 1000 | 800 | 938 | 750 | Cummins | KTA38-G5E | [EN] [RU] [ES] [PT]",
   "| VC1170-5-S3 | 1170 | 935 | 1063 | 850 | Cummins | KTA38-G7E | [EN] [RU] [ES] [PT]",
   "| VC1250-5-S3 | 1250 | 1000 | 1125 | 900 | Cummins | KTA38-G9E | [EN] [RU] [ES] [PT]",
   "| VC1375-5-S3 | 1375 | 1100 | 1250 | 1000 | Cummins | KTA38-G9A | [EN] [RU] [ES] [PT]",
   "| VC1500-5-S3 | 1500 | 1200 | 1350 | 1080 | Cummins | KTA50-G7E | [EN] [RU] [ES] [PT]",
   "| VC1675-5-S3 | 1675 | 1320 | 1500 | 1200 | Cummins | QSK38-G31 | [EN] [RU] [ES] [PT]",
   "| VC1760-5-S3 | 1760 | 1408 | 1600 | 1280 | Cummins | QSK38-G32 | [EN] [RU] [ES] [PT]",
   "| VC1800-5-S3 | 1800 | 1440 | 1638 | 1310 | Cummins | KTA50-G15A | [EN] [RU] [ES] [PT]",
   "| VC2000-5-S3 | 2000 | 1600 | 1850 | 1480 | Cummins | KTA50-G16A | [EN] [RU] [ES] [PT]",
   "| VB20-5-S3 | 20 | 16 | 18 | 14 | Baudouin | 4M08G2D3/5 | [EN] [RU] [ES] [PT]",
   "| VB23-5-S3 | 23 | 18 | 20 | 16 | Baudouin | 4M08G4D3/5 | [EN] [RU] [ES] [PT]",
   "| VB38-5-S3 | 38 | 30 | 30 | 24 | Baudouin | 4M08G8D3/5 | [EN] [RU] [ES] [PT]",
   "| VB45-5-S3 | 45 | 36 | 38 | 30 | Baudouin | 4M08G10D3/5 | [EN] [RU] [ES] [PT]",
   "| VB69-5-S3 | 69 | 55 | 63 | 50 | Baudouin | 4M10G2D3/5 | [EN] [RU] [ES] [PT]",
   "| VB88-5-S3 | 88 | 70 | 80 | 64 | Baudouin | 4M10G4D3/5 | [EN] [RU] [ES] [PT]",
   "| VB110-5-S3 | 110 | 88 | 100 | 80 | Baudouin | 4M10G6D3/5 | [EN] [RU] [ES] [PT]",
   "| VB125-5-S3 | 125 | 100 | 113 | 90 | Baudouin | 4M12G1D3/5 | [EN] [RU] [ES] [PT]",
   "| VB150-5-S3 | 150 | 120 | 125 | 100 | Baudouin | 4M12G2D3/5 | [EN] [RU] [ES] [PT]",
   "| VB165-5-S3 | 165 | 132 | 150 | 120 | Baudouin | 4M12G4D3/5 | [EN] [RU] [ES] [PT]",
   "| VB200-5-S3 | 200 | 160 | 188 | 150 | Baudouin | 6M12G2D3/5 | [EN] [RU] [ES] [PT]",
   "| VB250-5-S3 | 250 | 200 | 225 | 180 | Baudouin | 6M12G6D3/5 | [EN] [RU] [ES] [PT]",
   "| VB275-5-S3 | 275 | 220 | 250 | 200 | Baudouin | 6M12G8D3/5 | [EN] [RU] [ES] [PT]",
   "| VB350-5-S3 | 350 | 280 | 313 | 250 | Baudouin | 6M16G8D3/5 | [EN] [RU] [ES] [PT]",
   "| VB400-5-S3 | 400 | 320 | 375 | 300 | Baudouin | 6M21G2D3/5 | [EN] [RU] [ES] [PT]",
   "| VB500-5-S3 | 500 | 400 | 438 | 350 | Baudouin | 6M21G6D3/5 | [EN] [RU] [ES] [PT]",
   "| VB550-5-S3 | 550 | 440 | 500 | 400 | Baudouin | 6M21G8D3/5 | [EN] [RU] [ES] [PT]",
   "| VB725-5-S3 | 725 | 580 | 650 | 520 | Baudouin | 6M33G6D3/5 | [EN] [RU] [ES] [PT]",
   "| VB813-5-S3 | 813 | 650 | 750 | 600 | Baudouin | 6M33G8D3/5 | [EN] [RU] [ES] [PT]",
   "| VB875-5-S3 | 875 | 700 | 800 | 640 | Baudouin | 8M33G2D3/5 | [EN] [RU] [ES] [PT]",
   "| VB1000-5-S3 | 1000 | 800 | 900 | 720 | Baudouin | 8M33G4D3/5 | [EN] [RU] [ES] [PT]",
   "| VB1100-5-S3 | 1100 | 880 | 1000 | 800 | Baudouin | 8M33G6D3/5 | [EN] [RU] [ES] [PT]",
   "| VB1250-5-S3 | 1250 | 1000 | 1150 | 900 | Baudouin | 12M33G6D3/5 |",
   "| VB1375-5-S3 | 1375 | 1100 | 1250 | 1000 | Baudouin | 12M33G8D3/5 |",
   "| VB1500-5-S3 | 1500 | 1200 | 1375 | 1100 | Baudouin | 12M33G10D3/5 |",
   "| VB1650-5-S3 | 1650 | 1320 | 1500 | 1200 | Baudouin | 12M33G14D3/5 |",
   "| VSC11-5-S4 | 11 | 8.8 | 10 | 8 | SDEC | 3ZT1.1-G42 | [EN] [RU] [ES] [PT]",
   "| VSC13-5-S4 | 13 | 11 | 12.5 | 10 | SDEC | 3ZT1.1-G42 | [EN] [RU] [ES] [PT]",
   "| VSC16.5-5-S4 | 16.5 | 13.2 | 15 | 12 | SDEC | 4Z2.9-G43 | [EN] [RU] [ES] [PT]",
   "| VSC22-5-S4 | 22 | 18 | 20 | 16 | SDEC | 4Z2.9-G42 | [EN] [RU] [ES] [PT]",
   "| VSC28-5-S4 | 28 | 22 | 25 | 20 | SDEC | 4Z2.9-G41 | [EN] [RU] [ES] [PT]",
   "| VSC35-5-S4 | 35 | 27.5 | 30 | 25 | SDEC | 4Z3.2-G42 | [EN] [RU] [ES] [PT]",
   "| VSC40-5-S4 | 40 | 33 | 37 | 30 | SDEC | 4Z3.2-G41 | [EN] [RU] [ES] [PT]",
   "| VSC45-5-S3 | 45 | 36 | 40 | 32 | SDEC | 4ZTAA3.2-G33 | [EN] [RU] [ES] [PT]",
   "| VSC55-5-S3 | 55 | 44 | 50 | 40 | SDEC | 4ZTAA3.2-G32 | [EN] [RU] [ES] [PT]",
   "| VSC68-5-S3 | 68 | 55 | 62 | 50 | SDEC | 4ZTAA3.2-G34 | [EN] [RU] [ES] [PT]",
   "| VSC75-5-S3 | 75 | 60 | 68 | 55 | SDEC | 4ZTAA3.2-G31 | [EN] [RU] [ES] [PT]",
   "| VSC90-5-S3 | 90 | 72 | 80 | 64 | SDEC | 4ZTAA3.5-G31 | [EN] [RU] [ES] [PT]",
   "| VSC110-5-S3 | 110 | 88 | 100 | 80 | SDEC | 4HTAA4.3-G34 | [EN] [RU] [ES] [PT]",
   "| VSC138-5-S3 | 138 | 110 | 125 | 100 | SDEC | 4HTAA4.3-G35 | [EN] [RU] [ES] [PT]",
   "| VSC150-5-S3 | 150 | 120 | 137.5 | 110 | SDEC | 4HTAA4.3-G36 | [EN] [RU] [ES] [PT]",
   "| VSC165-5-S3 | 165 | 132 | 150 | 120 | SDEC | 6HTAA6.5-G32 | [EN] [RU] [ES] [PT]",
   "| VSC206-5-S3 | 206 | 164.8 | 187.5 | 150 | SDEC | 6HTAA6.5-G33 | [EN] [RU] [ES] [PT]",
   "| VSC220-5-S3 | 220 | 176 | 200 | 160 | SDEC | 6HTAA6.5-G34 | [EN] [RU] [ES] [PT]",
   "| VSC275-5-S3 | 275 | 220 | 250 | 200 | SDEC | 6DTAA8.9-G33 | [EN] [RU] [ES] [PT]",
   "| VSC313-5-S3 | 313 | 250 | 275 | 220 | SDEC | 6DTAA8.9-G34 | [EN] [RU] [ES] [PT]",
   "| VSC350-5-S3 | 350 | 280 | 312.5 | 250 | SDEC | 6ETAA11.8-G32 | [EN] [RU] [ES] [PT]",
   "| VSC375-5-S3 | 375 | 300 | 350 | 280 | SDEC | 6ETAA11.8-G33 | [EN] [RU] [ES] [PT]",
   "| VSC413-5-S3 | 413 | 330 | 375 | 300 | SDEC | 6ETAA11.8-G31 | [EN] [RU] [ES] [PT]",
   "| VSC450-5-S3 | 450 | 360 | 400 | 320 | SDEC | 6ETAA12.8-G32 | [EN] [RU] [ES] [PT]",
   "| VSC500-5-S3 | 500 | 400 | 450 | 360 | SDEC | 6ETAA12.8-G31 | [EN] [RU] [ES] [PT]",
   "| VSC550-5-S3 | 550 | 440 | 500 | 400 | SDEC | 6ETAA12.8-G310 | [EN] [RU] [ES] [PT]",
   "| VSC625-5-S3 | 625 | 500 | 562.5 | 450 | SDEC | 12GTAA27-G33 | [EN] [RU] [ES] [PT]",
   "| VSC688-5-S3 | 688 | 550 | 625 | 500 | SDEC | 12GTAA27-G32 | [EN] [RU] [ES] [PT]",
   "| VSC750-5-S3 | 750 | 600 | 688 | 550 | SDEC | 12GTAA27-G31 | [EN] [RU] [ES] [PT]",
   "| VSC825-5-S3 | 825 | 660 | 750 | 600 | SDEC | 6KTAA25-G37 | [EN] [RU] [ES] [PT]",
   "| VSC900-5-S3 | 900 | 720 | 825 | 660 | SDEC | 6KTAA25-G31 | [EN] [RU] [ES] [PT]",
   "| VSC1000-5-S3 | 1000 | 800 | 900 | 720 | SDEC | 6KTAA25-G320 | [EN] [RU] [ES] [PT]",
   "| VSC1125-5-S3 | 1125 | 900 | 1000 | 800 | SDEC | 6KTAA25-G321 | [EN] [RU] [ES] [PT]",
   "| VSC1250-5-S3 | 1250 | 1000 | 1100 | 900 | SDEC | 6WTAA35-G310 | [EN] [RU] [ES] [PT]",
   "| VSC1375-5-S3 | 1375 | 1100 | 1250 | 1000 | SDEC | 6WTAA35-G311 | [EN] [RU] [ES] [PT]",
   "| VSC1500-5-S3 | 1500 | 1200 | 1375 | 1100 | SDEC | 12KTA58-G36 | [EN] [RU] [ES] [PT]",
   "| VSC1688-5-S3 | 1688 | 1350 | 1560 | 1250 | SDEC | 12KTA58-G35 | [EN] [RU] [ES] [PT]",
   "| VSC1875-5-S3 | 1875 | 1500 | 1688 | 1350 | SDEC | 12KTA58-G34 | [EN] [RU] [ES] [PT]",
   "| VSC2000-5-S3 | 2000 | 1600 | 1875 | 1500 | SDEC | 12KTA58-G33 | [EN] [RU] [ES] [PT]",
   "| VSC2250-5-S3 | 2250 | 1800 | 2000 | 1600 | SDEC | 12KTA58-G32 | [EN] [RU] [ES] [PT]",
   "| VSC2500-5-S3 | 2500 | 2000 | 2250 | 1800 | SDEC | 12KTA58-G31 | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 102,
  "url": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "title": "Low Emission Diesel Generator Sets | Stage V & Tier 4 | Voltgent",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VR9-5-S5 | 9 | 7 | 9 | 7 | RAYWIN | 3D11G3/A | [EN] [RU] [ES] [PT]",
   "| VR15-5-S5 | 15 | 12 | 15 | 12 | RAYWIN | 3M18G0/5 | [EN] [RU] [ES] [PT]",
   "| VR20-5-S5 | 20 | 16 | 20 | 16 | RAYWIN | 3M18TG7/5 | [EN] [RU] [ES] [PT]",
   "| VR27-5-S5 | 27 | 22 | 27 | 22 | RAYWIN | 3M18TG0/5 | [EN] [RU] [ES] [PT]",
   "| VR37-5-S5 | 37 | 30 | 37 | 30 | RAYWIN | 3M18TG1/5 | [EN] [RU] [ES] [PT]",
   "| VR25-5-S5 | 25 | 20 | 25 | 20 | RAYWIN | 4F24TIG15 | [EN] [RU] [ES] [PT]",
   "| VR40-5-S5 | 40 | 32 | 40 | 32 | RAYWIN | 4F24TIG11 | [EN] [RU] [ES] [PT]",
   "| VR48-5-S5 | 48 | 38 | 48 | 38 | RAYWIN | 4F24TIG12 | [EN] [RU] [ES] [PT]",
   "| VR56-5-S5 | 56 | 45 | 56 | 45 | RAYWIN | 4D30TIG01/5 | [EN] [RU] [ES] [PT]",
   "| VR65-5-S5 | 65 | 52 | 65 | 52 | RAYWIN | 4D36TIG03/5 | [EN] [RU] [ES] [PT]",
   "| VR80-5-S5 | 80 | 64 | 80 | 64 | RAYWIN | 4D36TIG01/5 | [EN] [RU] [ES] [PT]",
   "| VR100-5-S5 | 100 | 80 | 100 | 80 | RAYWIN | 4D36TIG00/5 | [EN] [RU] [ES] [PT]",
   "| VSC138-5-S5 | 138 | 110 | 125 | 100 | SDEC | 4HTAA4.5-G5E5 | [EN]",
   "| VSC150-5-S5 | 150 | 120 | 137.5 | 110 | SDEC | 4HTAA4.5-G5E6 | [EN]",
   "| VSC165-5-S5 | 165 | 132 | 150 | 120 | SDEC | 6HTAA7.2-G5E1 |",
   "| VSC188-5-S5 | 188 | 150 | 170 | 135 | SDEC | 6HTAA7.2-G5E2 | [EN]",
   "| VSC200-5-S5 | 200 | 160 | 187.5 | 150 | SDEC | 6HTAA7.2-G5E3 | [EN]",
   "| VSC220-5-S5 | 220 | 176 | 200 | 160 | SDEC | 6HTAA7.2-G5E4 | [EN]",
   "| VSC250-5-S5 | 250 | 200 | 225 | 180 | SDEC | 6DTAA8.9-G5E1 | [EN]",
   "| VSC275-5-S5 | 275 | 220 | 250 | 200 | SDEC | 6DTAA8.9-G5E2 | [EN]",
   "| VSC313-5-S5 | 313 | 250 | 275 | 220 | SDEC | 6DTAA8.9-G5E3 | [EN]",
   "| VSC350-5-S5 | 350 | 280 | 313 | 250 | SDEC | 6DTAA8.9-G5E4 | [EN]",
   "| VYU125-5-S5 | 125 | 100 | 112 | 90 | Yuchai | YCA05165-GS50 |",
   "| VYU150-5-S5 | 150 | 120 | 138 | 110 | Yuchai | YCA05190-GS50 |",
   "| VYU165-5-S5 | 165 | 132 | 150 | 120 | Yuchai | YCA05210-GS50 |",
   "| VYU188-5-S5 | 188 | 150 | 175 | 140 | Yuchai | YCA08245-GS50 |",
   "| VYU200-5-S5 | 200 | 160 | 188 | 150 | Yuchai | YCA08260-GS50 |",
   "| VYU225-5-S5 | 225 | 180 | 200 | 160 | Yuchai | YCA08285-GS50 |",
   "| VYU250-5-S5 | 250 | 200 | 225 | 180 | Yuchai | YCA08315-GS50 |",
   "| VYU275-5-S5 | 275 | 220 | 250 | 200 | Yuchai | YCA08350-GS50 |",
   "| VYM8-5-S5 | 8 | 6 | 6 | 5 | Yanmar | 3TNM74F-NGGE | [EN] [RU] [ES] [PT]",
   "| VYM10-5-S5 | 10 | 8 | 9 | 7 | Yanmar | 3TNV80F-NGGE | [EN] [RU] [ES] [PT]",
   "| VYM14-5-S5 | 14 | 11 | 12 | 10 | Yanmar | 3TNV88F-UGGE | [EN] [RU] [ES] [PT]",
   "| VYM20-5-S5 | 20 | 16 | 17.5 | 14 | Yanmar | 4TNV88-BIGE | [EN] [RU] [ES] [PT]",
   "| VYM40-5-S5 | 40 | 32 | 36 | 29 | Yanmar | 4TNV98C-IYE | [EN] [RU] [ES] [PT]",
   "| VYM48-5-S5 | 48 | 38 | 43 | 34 | Yanmar | 4TNV98CT-IYE | [EN] [RU] [ES] [PT]",
   "| VFP88-5-S5 | 88 | 70 | 80 | 64 | FPT | F36ETVP03.A85 | [EN] [RU] [ES] [PT]",
   "| VFP110-5-S5 | 110 | 88 | 100 | 80 | FPT | F36ETVP03.A94 | [EN] [RU] [ES] [PT]",
   "| VFP165-5-S5 | 165 | 132 | 150 | 120 | FPT | N67TEVP06.00 | [EN] [RU] [ES] [PT]",
   "| VFP220-5-S5 | 220 | 176 | 200 | 160 | FPT | N67TEVP05.00 | [EN] [RU] [ES] [PT]",
   "| VFP300-5-S5 | 300 | 240 | 268 | 215 | FPT | C87TEVP01.00 | [EN] [RU] [ES] [PT]",
   "| VFP330-5-S5 | 330 | 264 | 300 | 240 | FPT | C87TEVP04.00 | [EN] [RU] [ES] [PT]",
   "| VFP400-5-S5 | 400 | 320 | 360 | 290 | FPT | C13ETVP03.A363 | [EN] [RU] [ES] [PT]",
   "| VFP438-5-S5 | 438 | 350 | 400 | 320 | FPT | C13ETVP03.A395 | [EN] [RU] [ES] [PT]",
   "| VS300-5-S5 | 300 | 240 | 275 | 220 | SCANIA | DC09 320A 02-62 | [EN] [RU] [ES] [PT]",
   "| VS330-5-S5 | 330 | 264 | 300 | 240 | SCANIA | DC09 320A 02-63 | [EN] [RU] [ES] [PT]",
   "| VS358-5-S5 | 358 | 286 | 325 | 260 | SCANIA | DC09 320A 02-64 | [EN] [RU] [ES] [PT]",
   "| VS440-5-S5 | 440 | 352 | 400 | 320 | SCANIA | DC13 320A 02-62 | [EN] [RU] [ES] [PT]",
   "| VS500-5-S5 | 500 | 400 | 450 | 360 | SCANIA | DC13 320A 02-63 | [EN] [RU] [ES] [PT]",
   "| VS550-5-S5 | 550 | 440 | 500 | 400 | SCANIA | DC13 505A | [EN]",
   "| VS600-5-S5 | 600 | 480 | 550 | 440 | SCANIA | DC16 320A 02-63 | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 102,
  "url": "https://www.voltgent.com/diesel-gensets/clearAir-series.html",
  "title": "Low Emission Diesel Generator Sets | Stage V & Tier 4 | Voltgent",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VYM16-6 | 16 | 13 | 14 | 11 | Yanmar | 3TNV88-GGHWC |",
   "| VYM22-6 | 22 | 18 | 20 | 16 | Raywin | 4TNV88-GGECC |",
   "| VYM27.5-6 | 27.5 | 22 | 25 | 20 | Raywin | 4TNV84T-GGFC |",
   "| VYM39-6 | 39 | 31 | 35 | 28 | Raywin | 4TNV98-GGECC |",
   "| WYM41-6 | 41 | 33 | 38 | 31 | Raywin | 4TNV98-GGECC |",
   "| VYM53-6 | 53 | 42 | 48 | 38 | Raywin | 4TNV98T-GGECC |"
  ]
 },
 {
  "n": 103,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-cummins.html",
  "title": "Diesel Backup Power Generators Powered by Cummins | Reliable, Efficient & Durable Solutions",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VC33-5 | 33 | 26.4 | 30 | 24 | Cummins | 4B3.9-G12 | [EN] [RU] [ES] [PT]",
   "| VC44-5 | 44 | 35.2 | 40 | 32 | Cummins | 4BT3.9-G1 | [EN] [RU] [ES] [PT]",
   "| VC44-5A | 44 | 35.2 | 40 | 32 | Cummins | 4BT3.9-G2 | [EN] [RU] [ES] [PT]",
   "| VC55-5 | 55 | 44 | 50 | 40 | Cummins | 4BTA3.9-G2 | [EN] [RU] [ES] [PT]",
   "| VC66-5 | 66 | 52.8 | 60 | 48 | Cummins | 4BTA3.9-G2 | [EN] [RU] [ES] [PT]",
   "| VC88-5 | 88 | 70.4 | 80 | 64 | Cummins | 4BTA3.9-G11 | [EN] [RU] [ES] [PT]",
   "| VC110-5 | 110 | 88 | 100 | 80 | Cummins | 6BT5.9-G2 | [EN] [RU] [ES] [PT]",
   "| VC125-5 | 125 | 100 | 112.5 | 90 | Cummins | 6BTA5.9-G2 | [EN] [RU] [ES] [PT]",
   "| VC138-5 | 138 | 110.4 | 125 | 100 | Cummins | 6BTAA5.9-G2 | [EN] [RU] [ES] [PT]",
   "| VC150-5 | 150 | 120 | 138 | 110.4 | Cummins | 6BTAA5.9-G2 | [EN] [RU] [ES] [PT]",
   "| VC165-5 | 165 | 132 | 150 | 120 | Cummins | 6BTAA5.9-G12 | [EN] [RU] [ES] [PT]",
   "| VC200-5 | 200 | 160 | 180 | 144 | Cummins | 6CTA8.3-G2 | [EN] [RU] [ES] [PT]",
   "| VC220-5 | 220 | 176 | 200 | 160 | Cummins | 6CTAA8.3-G2 | [EN] [RU] [ES] [PT]",
   "| VC275-5 | 275 | 220 | 250 | 200 | Cummins | 6LTAA8.9-G2 | [EN] [RU] [ES] [PT]",
   "| VC300-5 | 300 | 240 | 275 | 220 | Cummins | 6LTAA9.5-G3 | [EN] [RU] [ES] [PT]",
   "| VC330-5 | 330 | 264 | 300 | 240 | Cummins | 6LTAA9.5-G1 | [EN] [RU] [ES] [PT]",
   "| VC358-5 | 358 | 286.4 | 325 | 260 | Cummins | 6LTAA9.5-G1 | [EN] [RU] [ES] [PT]",
   "| VC385-5 | 385 | 308 | 350 | 280 | Cummins | NTA855-G4 | [EN] [RU] [ES] [PT]",
   "| VC440-5 | 440 | 352 | 400 | 320 | Cummins | QSNT-G3 | [EN] [RU] [ES] [PT]",
   "| VC500-5 | 500 | 400 | 450 | 360 | Cummins | QSZ13-G5 | [EN] [RU] [ES] [PT]",
   "| VC513-5 | 513 | 410 | 500 | 400 | Cummins | QSZ13-G3 | [EN] [RU] [ES] [PT]",
   "| VC650-5 | 650 | 520 | 600 | 480 | Cummins | KTA19G8 | [EN] [RU] [ES] [PT]",
   "| VC688-5 | 688 | 550 | 625 | 500 | Cummins | KTAA19-G6A | [EN] [RU] [ES] [PT]",
   "| VC825-5 | 825 | 660 | 750 | 600 | Cummins | KTA38G2 | [EN] [RU] [ES] [PT]",
   "| VC880-5 | 880 | 704 | 800 | 640 | Cummins | KTA38G2B | [EN] [RU] [ES] [PT]",
   "| VC1000-5 | 1000 | 800 | 900 | 720 | Cummins | KTA38G2A | [EN] [RU] [ES] [PT]",
   "| VC1100-5 | 1100 | 880 | 1000 | 800 | Cummins | KTA38G5 | [EN] [RU] [ES] [PT]",
   "| VC1250-5 | 1250 | 1000 | 1125 | 900 | Cummins | KTA38G9 | [EN] [RU] [ES] [PT]",
   "| VC1375-5 | 1375 | 1100 | 1250 | 1000 | Cummins | KTA50G3 | [EN] [RU] [ES] [PT]",
   "| VC1675-5 | 1675 | 1340 | 1400 | 1120 | Cummins | KTA50G8 | [EN] [RU] [ES] [PT]",
   "| VC1675-5A | 1675 | 1340 | 1500 | 1200 | Cummins | KTA50GS8 | [EN] [RU] [ES] [PT]",
   "| VC1760-5 | 1760 | 1408 | 1625 | 1300 | Cummins | QSK38-G32 | [EN] [RU] [ES] [PT]",
   "| VC1875-5 | 1875 | 1500 | 1675 | 1340 | Cummins | KTA50-G15A | [EN] [RU] [ES] [PT]",
   "| VC2000-5 | 2000 | 1600 | 1875 | 1500 | Cummins | KTA50-G16A | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 103,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-cummins.html",
  "title": "Diesel Backup Power Generators Powered by Cummins | Reliable, Efficient & Durable Solutions",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VC35-6 | 35 | 28 | 31 | 25 | Cummins | 4B3.9-G12 | [EN] [RU] [ES] [PT]",
   "| VC55-6 | 55 | 44 | 50 | 40 | Cummins | 4BT3.9-G2 | [EN] [RU] [ES] [PT]",
   "| VC66-6 | 66 | 53 | 60 | 48 | Cummins | 4BTA3.9-G2 | [EN] [RU] [ES] [PT]",
   "| VC75-6 | 75 | 60 | 68 | 54 | Cummins | 4BTA3.9-G2 | [EN] [RU] [ES] [PT]",
   "| VC100-6 | 100 | 80 | 90 | 72 | Cummins | 4BTA3.9-G11 | [EN] [RU] [ES] [PT]",
   "| VC110-6 | 110 | 88 | 100 | 80 | Cummins | 6BT5.9-G2 | [EN] [RU] [ES] [PT]",
   "| VC125-6 | 125 | 100 | 113 | 90 | Cummins | 6BT5.9-G2 | [EN] [RU] [ES] [PT]",
   "| VC150-6 | 150 | 120 | 138 | 110 | Cummins | 6BTA5.9-G2 | [EN] [RU] [ES] [PT]",
   "| VC165-6 | 165 | 132 | 150 | 120 | Cummins | 6BTAA5.9-G2 | [EN] [RU] [ES] [PT]",
   "| VC188-6 | 188 | 150 | 170 | 136 | Cummins | 6BTAA5.9-G12 | [EN] [RU] [ES] [PT]",
   "| VC200-6 | 200 | 160 | 180 | 144 | Cummins | 6CTA8.3-G2 | [EN] [RU] [ES] [PT]",
   "| VC220-6 | 220 | 176 | 200 | 160 | Cummins | 6CTA8.3-G2 | [EN] [RU] [ES] [PT]",
   "| VC250-6 | 250 | 200 | 225 | 180 | Cummins | 6CTAA8.3-G2 | [EN] [RU] [ES] [PT]",
   "| VC275-6 | 275 | 220 | 250 | 200 | Cummins | 6CTAA8.3-G9 | [EN] [RU] [ES] [PT]",
   "| VC300-6 | 300 | 240 | 275 | 220 | Cummins | 6LTAA8.9-G2 | [EN] [RU] [ES] [PT]",
   "| VC344-6 | 344 | 275 | 313 | 250 | Cummins | 6LTAA9.5-G1 | [EN] [RU] [ES] [PT]",
   "| VC350-6 | 350 | 280 | 313 | 250 | Cummins | NTA855-G1 | [EN] [RU] [ES] [PT]",
   "| VC388-6 | 388 | 310 | 350 | 280 | Cummins | NTA855-G1B | [EN] [RU] [ES] [PT]",
   "| VC413-6 | 413 | 330 | 375 | 300 | Cummins | QSM11-G2 | [EN] [RU] [ES] [PT]",
   "| VC440-6E | 440 | 350 | 400 | 320 | Cummins | QSM11-G4 | [EN] [RU] [ES] [PT]",
   "| VC440-6 | 440 | 350 | 400 | 320 | Cummins | NTA855-G3 | [EN] [RU] [ES] [PT]",
   "| VC500-6 | 500 | 400 | 450 | 360 | Cummins | KTA19-G2 | [EN] [RU] [ES] [PT]",
   "| VC523-6 | 523 | 418 | 475 | 380 | Cummins | QSZ13-G5 | [EN] [RU] [ES] [PT]",
   "| VC550-6 | 550 | 440 | 500 | 400 | Cummins | KTA19-G3 | [EN] [RU] [ES] [PT]",
   "| VC600-6 | 600 | 485 | 550 | 440 | Cummins | QSZ13-G11 | [EN] [RU] [ES] [PT]",
   "| VC625-6 | 625 | 500 | 563 | 450 | Cummins | KTA19-G3A | [EN] [RU] [ES] [PT]",
   "| VC688-6 | 688 | 550 | 625 | 500 | Cummins | KTAA19-G5 | [EN] [RU] [ES] [PT]",
   "| VC750-6 | 750 | 600 | 683 | 546 | Cummins | KTAA19-G6A | [EN] [RU] [ES] [PT]",
   "| VC850-6 | 850 | 680 | 775 | 620 | Cummins | KT38-G | [EN] [RU] [ES] [PT]",
   "| VC963-6 | 963 | 770 | 875 | 700 | Cummins | KTA38-G1 | [EN] [RU] [ES] [PT]",
   "| VC1000-6 | 1000 | 800 | 910 | 725 | Cummins | KTA38-G2 | [EN] [RU] [ES] [PT]",
   "| VC1038-6 | 1038 | 830 | 938 | 750 | Cummins | KTA38-G2B | [EN] [RU] [ES] [PT]",
   "| VC1100-6 | 1100 | 880 | 1000 | 800 | Cummins | KTA38-G2A | [EN] [RU] [ES] [PT]",
   "| VC1250-6 | 1250 | 1000 | 1138 | 910 | Cummins | KTA38-G4 | [EN] [RU] [ES] [PT]",
   "| VC1375-6 | 1375 | 1100 | 1250 | 1000 | Cummins | KTA38-G9 | [EN] [RU] [ES] [PT]",
   "| VC1513-6 | 1513 | 1260 | 1375 | 1100 | Cummins | KTA50-G3 | [EN] [RU] [ES] [PT]",
   "| VC1875-6 | 1875 | 1500 | 1563 | 1260 | Cummins | KTA50-G9 | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 104,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-perkins.html",
  "title": "Perkins Diesel Generator Sets 10–2500 kVA | Voltgent",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VP10-5 | 10 | 8 | 9 | 7 | Perkins | 403A-11G | [EN] [RU] [ES] [PT]",
   "| VP15-5 | 15 | 12 | 13 | 10 | Perkins | 403A-15G1 | [EN] [RU] [ES] [PT]",
   "| VP16.5-5 | 16.5 | 13 | 15 | 12 | Perkins | 403A-15G2 | [EN] [RU] [ES] [PT]",
   "| VP22-5 | 22 | 18 | 20 | 16 | Perkins | 404A-22G1 | [EN] [RU] [ES] [PT]",
   "| VP33-5 | 33 | 26 | 30 | 24 | Perkins | 1103A-33G | [EN] [RU] [ES] [PT]",
   "| VP50-5 | 50 | 40 | 45 | 36 | Perkins | 1103A-33TG1 | [EN] [RU] [ES] [PT]",
   "| VP66-5 | 66 | 53 | 60 | 48 | Perkins | 1103A-33TG2 | [EN] [RU] [ES] [PT]",
   "| VP72-5 | 72 | 58 | 65 | 52 | Perkins | 1104A-44TG1 | [EN] [RU] [ES] [PT]",
   "| VP88-5 | 88 | 70 | 80 | 64 | Perkins | 1104A-44TG2 | [EN] [RU] [ES] [PT]",
   "| VP110-5 | 110 | 88 | 100 | 80 | Perkins | 1104C-44TAG2 | [EN] [RU] [ES] [PT]",
   "| VP150-5 | 150 | 120 | 135 | 108 | Perkins | 1106A-70TG1 | [EN] [RU] [ES] [PT]",
   "| VP165-5 | 165 | 132 | 150 | 120 | Perkins | 1106A-70TAG2 | [EN] [RU] [ES] [PT]",
   "| VP200-5 | 200 | 160 | 180 | 144 | Perkins | 1106A-70TAG3 | [EN] [RU] [ES] [PT]",
   "| VP220-5 | 220 | 176 | 200 | 160 | Perkins | 1106A-70TAG4 | [EN] [RU] [ES] [PT]",
   "| VP275-5 | 275 | 220 | 250 | 200 | Perkins | 1506A-E88TAG3 | [EN] [RU] [ES] [PT]",
   "| VP330-5 | 330 | 264 | 300 | 240 | Perkins | 1506A-E88TAG5 | [EN] [RU] [ES] [PT]",
   "| VP400-5 | 400 | 320 | 350 | 280 | Perkins | 2206C-E13TAG2 | [EN] [RU] [ES] [PT]",
   "| VP450-5 | 450 | 360 | 400 | 320 | Perkins | 2206C-E13TAG3 | [EN] [RU] [ES] [PT]",
   "| VP500-5 | 500 | 400 | 450 | 360 | Perkins | 2506C-E15TAG1 | [EN] [RU] [ES] [PT]",
   "| VP550-5 | 550 | 440 | 500 | 400 | Perkins | 2506C-E15TAG2 | [EN] [RU] [ES] [PT]",
   "| VP660-5 | 660 | 528 | 600 | 480 | Perkins | 2806C-E18TAG1A | [EN] [RU] [ES] [PT]",
   "| VP700-5 | 700 | 560 | 650 | 520 | Perkins | 2806A-E18TAG2 | [EN] [RU] [ES] [PT]",
   "| VP770-5 | 770 | 616 | 700 | 560 | Perkins | 2806A-E18TTAG4 | [EN] [RU] [ES] [PT]",
   "| VP825-5 | 825 | 660 | 750 | 600 | Perkins | 4006-23TAG2A | [EN] [RU] [ES] [PT]",
   "| VP880-5 | 880 | 704 | 800 | 640 | Perkins | 4006-23TAG3A | [EN] [RU] [ES] [PT]",
   "| VP1000-5 | 1000 | 800 | 900 | 720 | Perkins | 4008TAG2A | [EN] [RU] [ES] [PT]",
   "| VP1100-5 | 1100 | 880 | 1000 | 800 | Perkins | 4008TAG2A | [EN] [RU] [ES] [PT]",
   "| VP1250-5 | 1250 | 1000 | 1125 | 900 | Perkins | 4008-30TAG3 | [EN] [RU] [ES] [PT]",
   "| VP1375-5 | 1375 | 1100 | 1250 | 1000 | Perkins | 4012-46TWG2A | [EN] [RU] [ES] [PT]",
   "| VP1500-5 | 1500 | 1200 | 1350 | 1080 | Perkins | 4012-46TAG2A | [EN] [RU] [ES] [PT]",
   "| VP1650-5 | 1650 | 1320 | 1500 | 1200 | Perkins | 4012-46TAG2A | [EN] [RU] [ES] [PT]",
   "| VP1850-5 | 1850 | 1480 | 1650 | 1320 | Perkins | 4012-46TAG3A | [EN] [RU] [ES] [PT]",
   "| VP2030-5 | 2030 | 1624 | 1845 | 1476 | Perkins | 4016TAG1A | [EN] [RU] [ES] [PT]",
   "| VP2200-5 | 2200 | 1808 | 2000 | 1640 | Perkins | 4016TAG2A | [EN] [RU] [ES] [PT]",
   "| VP2500-5 | 2500 | 2000 | 2250 | 1800 | Perkins | 4016-61TRG3 | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 104,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-perkins.html",
  "title": "Perkins Diesel Generator Sets 10–2500 kVA | Voltgent",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VP12-6 | 12 | 10 | 11 | 9 | Perkins | 403D-11G | [EN] [RU] [ES] [PT]",
   "| VP17-6 | 17 | 14 | 15 | 12 | Perkins | 403D-15G | [EN] [RU] [ES] [PT]",
   "| VP20-6 | 20 | 16 | 18 | 14 | Perkins | 403A-15G2 | [EN] [RU] [ES] [PT]",
   "| VP27-6 | 27 | 22 | 24 | 19 | Perkins | 404D-22G | [EN] [RU] [ES] [PT]",
   "| VP38-6 | 38 | 30 | 35 | 28 | Perkins | 1103A-33G | [EN] [RU] [ES] [PT]",
   "| VP59-6 | 59 | 47 | 53 | 42 | Perkins | 1103A-33TG1 | [EN] [RU] [ES] [PT]",
   "| VP75-6 | 75 | 60 | 68 | 54 | Perkins | 1103A-33TG2 | [EN] [RU] [ES] [PT]",
   "| VP84-6 | 84 | 67 | 76 | 61 | Perkins | 1104A-44TG1 | [EN] [RU] [ES] [PT]",
   "| VP100-6 | 100 | 80 | 91 | 73 | Perkins | 1104A-44TG2 | [EN] [RU] [ES] [PT]",
   "| VP125-6 | 125 | 100 | 113 | 90 | Perkins | 1104C-44TAG2 | [EN] [RU] [ES] [PT]",
   "| VP167-6 | 167 | 135 | 150 | 120 | Perkins | 1106A-70TG1 | [EN] [RU] [ES] [PT]",
   "| VP180-6 | 180 | 144 | 164 | 131 | Perkins | 1106A-70TAG2 | [EN]",
   "| VP220-6 | 220 | 176 | 200 | 160 | Perkins | 1106A-70TAG3 | [EN] [RU] [ES] [PT]",
   "| VP250-6 | 250 | 200 | 220 | 180 | Perkins | 1206A-E70TTAG3 | [EN] [RU] [ES] [PT]",
   "| VP375-6 | 375 | 300 | 338 | 270 | Perkins | 1706A-E93TAG1 | [EN] [RU] [ES] [PT]",
   "| VP438-6A | 438 | 350 | 400 | 320 | Perkins | 2206A-E13TAG5 | [EN] [RU] [ES] [PT]",
   "| VP438-6 | 438 | 350 | 400 | 320 | Perkins | 2206C-E13TAG2 | [EN] [RU] [ES] [PT]",
   "| VP500-6 | 500 | 400 | 450 | 360 | Perkins | 2206A-E13TAG6 | [EN] [RU] [ES] [PT]",
   "| VP563-6 | 563 | 450 | 500 | 400 | Perkins | 2506C-E15TAG1 | [EN] [RU] [ES] [PT]",
   "| VP625-6A | 625 | 500 | 563 | 450 | Perkins | 2506C-E15TAG4 | [EN] [RU] [ES] [PT]",
   "| VP625-6 | 625 | 500 | 563 | 450 | Perkins | 2506C-E15TAG3 | [EN] [RU] [ES] [PT]",
   "| VP688-6 | 688 | 550 | 625 | 500 | Perkins | 2806C-E18TAG1A | [EN] [RU] [ES] [PT]",
   "| VP750-6 | 750 | 600 | 688 | 550 | Perkins | 2806C-E18TAG3 | [EN] [RU] [ES] [PT]",
   "| VP825-6 | 825 | 660 | 750 | 600 | Perkins | 4006-23TAG2A | [EN] [RU] [ES] [PT]",
   "| VP938-6 | 938 | 750 | 844 | 675 | Perkins | 4006-23TAG3A | [EN] [RU] [ES] [PT]",
   "| VP1100-6 | 1100 | 880 | 1000 | 800 | Perkins | 4008TAG2 | [EN] [RU] [ES] [PT]",
   "| VP1375-6 | 1375 | 1100 | 1250 | 1000 | Perkins | 4012-46TWG2A | [EN] [RU] [ES] [PT]",
   "| VP1675-6 | 1675 | 1340 | 1500 | 1200 | Perkins | 4012-46TAG2A | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 105,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-mitsubishi.html",
  "title": "Mitsubishi Diesel Generator",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VMS1400-5 | 1400 | 1120 | 1250 | 1000 | Mitsubishi | S12R-PTA-C | [EN] [RU] [ES] [PT]",
   "| VMS1540-5 | 1540 | 1232 | 1400 | 1120 | Mitsubishi | S12R-PTA2-C | [EN] [RU] [ES] [PT]",
   "| VMS1650-5 | 1650 | 1320 | 1500 | 1200 | Mitsubishi | S12R-PTAA2-C | [EN] [RU] [ES] [PT]",
   "| VMS1915-5 | 1915 | 1532 | 1750 | 1400 | Mitsubishi | S16R-PTA-C | [EN] [RU] [ES] [PT]",
   "| VMS2100-5 | 2100 | 1680 | 1875 | 1500 | Mitsubishi | S16R-PTA2-C | [EN] [RU] [ES] [PT]",
   "| VMS2200-5 | 2200 | 1800 | 2000 | 1640 | Mitsubishi | S16R-PTAA2-C | [EN] [RU] [ES] [PT]",
   "| VMS2500-5 | 2500 | 2000 | 2250 | 1800 | Mitsubishi | S16R2-PTAW-C | [EN] [RU] [ES] [PT]",
   "| VMS2750-5 | 2750 | 2200 | 2500 | 2000 | Mitsubishi | S16R-PTAW2-E-C | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 106,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-mtu.html",
  "title": "Diesel Power Generation Systems Powered by MTU ：Complete Energy Solutions for Your Business",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VM1250-5 | 1250 | 1000 | 1125 | 900 | MTU | 18V2000G65 | [EN] [RU] [ES] [PT]",
   "| VM1375-5 | 1375 | 1100 | 1250 | 1000 | MTU | 18V2000G26F | [EN] [RU] [ES] [PT]",
   "| VM1500-5 | 1500 | 1200 | 1350 | 1080 | MTU | 12V4000G14RF | [EN] [RU] [ES] [PT]",
   "| VM1800-5C | 1800 | 1440 | 1625 | 1300 | MTU | 12V4000G23 | [EN] [RU] [ES] [PT]",
   "| VM1800-5D | 1800 | 1440 | 1625 | 1300 | MTU | 12V4000G14F | [EN] [RU] [ES] [PT]",
   "| VM2000-5C | 2000 | 1600 | 1812 | 1450 | MTU | 12V4000G63 | [EN] [RU] [ES] [PT]",
   "| VM2000-5D | 2000 | 1600 | 1812 | 1450 | MTU | 12V4000G24F | [EN] [RU] [ES] [PT]",
   "| VM2200-5C | 2200 | 1800 | 2000 | 1640 | MTU | 16V4000G23 | [EN] [RU] [ES] [PT]",
   "| VM2200-5D | 2200 | 1800 | 2000 | 1640 | MTU | 16V4000G14F | [EN] [RU] [ES] [PT]",
   "| VM2500-5C | 2500 | 2000 | 2250 | 1800 | MTU | 16V4000G63 | [EN] [RU] [ES] [PT]",
   "| VM2500-5D | 2500 | 2000 | 2250 | 1800 | MTU | 16V4000G24F | [EN] [RU] [ES] [PT]",
   "| VM2750-5C | 2750 | 2200 | 2500 | 2000 | MTU | 20V4000G23 | [EN] [RU] [ES] [PT]",
   "| VM2750-5D | 2750 | 2200 | 2500 | 2000 | MTU | 20V4000G14F | [EN] [RU] [ES] [PT]",
   "| VM3000-5C | 3000 | 2400 | 2750 | 2200 | MTU | 20V4000G63 | [EN] [RU] [ES] [PT]",
   "| VM3000-5D | 3000 | 2400 | 2750 | 2200 | MTU | 20V4000G24F | [EN] [RU] [ES] [PT]",
   "| VM3250-5C | 3250 | 2600 | 3000 | 2400 | MTU | 20V4000G63L | [EN] [RU] [ES] [PT]",
   "| VM3250-5D | 3250 | 2600 | 3000 | 2400 | MTU | 20V4000G34F | [EN] [RU] [ES] [PT]",
   "| VM3575-5D | 3575 | 2860 | 3250 | 2600 | MTU | 20V4000G44F | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 106,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-mtu.html",
  "title": "Diesel Power Generation Systems Powered by MTU ：Complete Energy Solutions for Your Business",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VM988-6 | 987.5 | 790 | 900 | 720 | MTU | 12V2000G85 | [EN] [RU] [ES] [PT]",
   "| VM1125-6 | 1125 | 900 | 1031.25 | 825 | MTU | 16V2000G45 | [EN] [RU] [ES] [PT]",
   "| VM1250-6 | 1250 | 1000 | 1137.5 | 910 | MTU | 16V2000G85 | [EN] [RU] [ES] [PT]",
   "| VM1500-6 | 1500 | 1200 | 1343.75 | 1075 | MTU | 18V2000G85 | [EN] [RU] [ES] [PT]",
   "| VM1925-6C | 1925 | 1540 | 1750 | 1400 | MTU | 12V4000G43 | [EN] [RU] [ES] [PT]",
   "| VM1925-6D | 1925 | 1540 | 1750 | 1400 | MTU | 12V4000G14S | [EN] [RU] [ES] [PT]",
   "| VM2250-6C | 2250 | 1800 | 2037.5 | 1630 | MTU | 12V4000G83 | [EN] [RU] [ES] [PT]",
   "| VM2250-6D | 2250 | 1800 | 2037.5 | 1630 | MTU | 12V4000G24S | [EN] [RU] [ES] [PT]",
   "| VM2600-6C | 2600 | 2080 | 2362.5 | 1890 | MTU | 16V4000G43 | [EN] [RU] [ES] [PT]",
   "| VM2600-6D | 2600 | 2080 | 2362.5 | 1890 | MTU | 16V4000G14S | [EN] [RU] [ES] [PT]",
   "| VM2938-6C | 2937.5 | 2350 | 2662.5 | 2130 | MTU | 16V4000G83 | [EN] [RU] [ES] [PT]",
   "| VM2938-6D | 2937.5 | 2350 | 2662.5 | 2130 | MTU | 16V4000G24S | [EN] [RU] [ES] [PT]",
   "| VM3163-6C | 3162.5 | 2530 | 2875 | 2300 | MTU | 20V4000G43 | [EN] [RU] [ES] [PT]",
   "| VM3163-6D | 3162.5 | 2530 | 2875 | 2300 | MTU | 20V4000G14S | [EN] [RU] [ES] [PT]",
   "| VM3500-6C | 3500 | 2800 | 3181.25 | 2545 | MTU | 20V4000G83 | [EN] [RU] [ES] [PT]",
   "| VM3500-6D | 3500 | 2800 | 3181.25 | 2545 | MTU | 20V4000G24S | [EN] [RU] [ES] [PT]",
   "| VM3863-6C | 3862.5 | 3090 | 3512.5 | 2810 | MTU | 20V4000G83L | [EN] [RU] [ES] [PT]",
   "| VM3863-6D | 3862.5 | 3090 | 3512.5 | 2810 | MTU | 20V4000G44S | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 107,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-scania-diesel-gensets.html",
  "title": "Scania Diesel Generator",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VS275-5 | 275 | 220 | 250 | 200 | Scania | DC09 072A 02-11 | [EN] [RU] [ES] [PT]",
   "| VS313-5 | 313 | 250 | 275 | 220 | Scania | DC09 072A 02-12 | [EN] [RU] [ES] [PT]",
   "| VS330-5 | 330 | 264 | 300 | 240 | Scania | DC09 072A 02-13 | [EN] [RU] [ES] [PT]",
   "| VS360-5 | 360 | 288 | 330 | 264 | Scania | DC09 072A 02-14 | [EN] [RU] [ES] [PT]",
   "| VS400-5 | 400 | 320 | 375 | 300 | Scania | DC13 072A 02-11 | [EN] [RU] [ES] [PT]",
   "| VS450-5 | 450 | 360 | 400 | 320 | Scania | DC13 072A 02-12 | [EN] [RU] [ES] [PT]",
   "| VS500-5 | 500 | 400 | 450 | 360 | Scania | DC13 072A 02-13 | [EN] [RU] [ES] [PT]",
   "| VS550-5 | 550 | 440 | 500 | 400 | Scania | DC13 072A 02-14 | [EN] [RU] [ES] [PT]",
   "| VS660-5 | 660 | 528 | 600 | 480 | Scania | DC16 093A 02-53 | [EN] [RU] [ES] [PT]",
   "| VS700-5 | 700 | 560 | 640 | 512 | Scania | DC16 093A 02-54 | [EN] [RU] [ES] [PT]",
   "| VS715-5 | 715 | 572 | 650 | 520 | Scania | DC 16 078A 02-42 | [EN] [RU] [ES] [PT]",
   "| VS770-5 | 770 | 616 | 700 | 560 | Scania | DC 16 078A 02-43 | [EN] [RU] [ES] [PT]",
   "| VS800-5 | 800 | 640 | 725 | 580 | Scania | DC 16 078A 02-44 | [EN] [RU] [ES] [PT]",
   "| VS330-5 | 330 | 264 | 300 | 240 | Scania | DC13 507A 300 | [EN] [RU] [ES] [PT]",
   "| VS400-5 | 400 | 320 | 375 | 300 | Scania | DC13 507A 350 | [EN] [RU] [ES] [PT]",
   "| VS450-5 | 450 | 360 | 400 | 320 | Scania | DC13 507A 400 | [EN] [RU] [ES] [PT]",
   "| VS500-5 | 500 | 400 | 450 | 360 | Scania | DC13 507A 450 | [EN] [RU] [ES] [PT]",
   "| VS550-5 | 550 | 440 | 500 | 400 | Scania | DC13 507A 500 | [EN] [RU] [ES] [PT]",
   "| VS600-5 | 600 | 480 | 550 | 440 | Scania | DC13 507A 550 | [EN] [RU] [ES] [PT]",
   "| VS660-5 | 660 | 528 | 600 | 480 | Scania | DC13 507A 600 | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 107,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-scania-diesel-gensets.html",
  "title": "Scania Diesel Generator",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VS313-6 | 313 | 250 | 275 | 220 | Scania | DC09 072A 02-11 | [EN] [RU] [ES] [PT]",
   "| VS344-6 | 344 | 275 | 313 | 250 | Scania | DC09 072A 02-12 | [EN] [RU] [ES] [PT]",
   "| VS360-6 | 360 | 288 | 330 | 264 | Scania | DC09 072A 02-13 | [EN] [RU] [ES] [PT]",
   "| VS413-6 | 413 | 330 | 375 | 300 | Scania | DC09 072A 02-14 | [EN] [RU] [ES] [PT]",
   "| VS460-6 | 460 | 360 | 420 | 328 | Scania | DC13 072A 02-11 | [EN] [RU] [ES] [PT]",
   "| VS500-6 | 500 | 400 | 450 | 360 | Scania | DC13 072A 02-12 | [EN] [RU] [ES] [PT]",
   "| VS550-6 | 550 | 440 | 500 | 400 | Scania | DC13 093A 02-72 | [EN] [RU] [ES] [PT]",
   "| VS600-6 | 600 | 480 | 550 | 440 | Scania | DC13 093A 02-73 | [EN] [RU] [ES] [PT]",
   "| VS660-6 | 660 | 528 | 600 | 480 | Scania | DC13 093A 02-75 | [EN] [RU] [ES] [PT]",
   "| VS715-6 | 715 | 572 | 650 | 520 | Scania | DC16 093A 02-54 | [EN] [RU] [ES] [PT]",
   "| VS770-6 | 770 | 616 | 700 | 560 | Scania | DC16 078A 02-43 | [EN] [RU] [ES] [PT]",
   "| VS800-6 | 800 | 640 | 725 | 580 | Scania | DC16 078A 02-44 | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 108,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-fpt.html",
  "title": "FPT Diesel Generator: Efficient and Reliable Power for Every Application",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VFP28-5 | 28 | 22 | 24 | 20 | FPT | R24MANS01.23A01 | [EN] [RU] [ES] [PT]",
   "| VFP33-5 | 33 | 26 | 30 | 24 | FPT | R24MSNS01.31A01 | [EN] [RU] [ES] [PT]",
   "| VFP40-5 | 40 | 33 | 38 | 30 | FPT | R24MSNS01.40A01 | [EN] [RU] [ES] [PT]",
   "| VFP55-5 | 55 | 44 | 50 | 40 | FPT | R38MSNS01.55A01 | [EN] [RU] [ES] [PT]",
   "| VFP68-5 | 68 | 55 | 65 | 50 | FPT | R38MSNS01.66A01 | [EN] [RU] [ES] [PT]",
   "| VFP110-5 | 110 | 105 | 100 | 80 | FPT | NEF45TM2A.S500 | [EN] [RU] [ES] [PT]",
   "| VFP132-5 | 132 | 105 | 120 | 96 | FPT | NEF45TM3.S500 | [EN] [RU] [ES] [PT]",
   "| VFP165-5 | 165 | 132 | 150 | 120 | FPT | NEF67TM3A.S500 | [EN] [RU] [ES] [PT]",
   "| VFP188-5 | 188 | 150 | 170 | 136 | FPT | NEF67TM4.S500 | [EN] [RU] [ES] [PT]",
   "| VFP220-5 | 220 | 176 | 200 | 160 | FPT | NEF67TM7.S502 | [EN] [RU] [ES] [PT]",
   "| VFP275-5 | 275 | 220 | 250 | 200 | FPT | C87TE3 | [EN] [RU] [ES] [PT]",
   "| VFP330-5 | 330 | 264 | 300 | 240 | FPT | C87TE4 | [EN] [RU] [ES] [PT]",
   "| VFP388-5 | 388 | 310 | 350 | 280 | FPT | CURSOR13TE2A.S551 | [EN] [RU] [ES] [PT]",
   "| VFP440-5 | 440 | 352 | 400 | 320 | FPT | CURSOR13TE3A.S551 | [EN] [RU] [ES] [PT]",
   "| VFP500-5 | 500 | 396 | 450 | 360 | FPT | CR13TE6W.S550 | [EN] [RU] [ES] [PT]",
   "| VFP550-5 | 550 | 440 | 500 | 400 | FPT | CR13TE7W.S550 | [EN] [RU] [ES] [PT]",
   "| VFP660-5 | 660 | 528 | 600 | 480 | FPT | CR16TE1W.S550 | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 108,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-fpt.html",
  "title": "FPT Diesel Generator: Efficient and Reliable Power for Every Application",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VFP28-6 | 28 | 22 | 25 | 20 | FPT | R24MANS01.23A02 | [EN] [RU] [ES] [PT]",
   "| VFP36-6 | 36 | 28 | 33 | 26 | FPT | R24MSNS01.31A02 | [EN] [RU] [ES] [PT]",
   "| VFP42-6 | 42 | 33 | 38 | 30 | FPT | R24MSNS01.40A02 | [EN] [RU] [ES] [PT]",
   "| VFP55-6 | 55 | 44 | 50 | 40 | FPT | R38MSNS01.61A01 | [EN] [RU] [ES] [PT]",
   "| VFP66-6 | 66 | 53 | 60 | 48 | FPT | R38MSNS01.70A01 | [EN] [RU] [ES] [PT]",
   "| VFP75-6 | 75 | 60 | 67.5 | 54 | FPT | NEF45SM1A.S500 | [EN] [RU] [ES] [PT]",
   "| VFP96-6 | 96.25 | 77 | 87.5 | 70 | FPT | NEF45SM3.S500 | [EN] [RU] [ES] [PT]",
   "| VFP123-6 | 122.5 | 98 | 112.5 | 90 | FPT | NEF45TM2A.S500 | [EN] [RU] [ES] [PT]",
   "| VFP138-6 | 137.5 | 110 | 125 | 100 | FPT | NEF45TM3.S500 | [EN] [RU] [ES] [PT]",
   "| VFP188-6 | 187.5 | 150 | 171.25 | 137 | FPT | NEF67TM3A.S500 | [EN] [RU] [ES] [PT]",
   "| VFP225-6 | 225 | 180 | 206.25 | 165 | FPT | NEF67TM7.S502 | [EN] [RU] [ES] [PT]",
   "| VFP325-6 | 325 | 260 | 295 | 236 | FPT | C87TE3 | [EN] [RU] [ES] [PT]",
   "| VFP388-6 | 387.5 | 310 | 356.25 | 285 | FPT | C87TE4 | [EN] [RU] [ES] [PT]",
   "| VFP420-6 | 420 | 336 | 381.25 | 305 | FPT | CURSOR13TE2A.S551 | [EN] [RU] [ES] [PT]",
   "| VFP470-6 | 470 | 375 | 422.5 | 338 | FPT | CURSOR13TE3A.S551 | [EN] [RU] [ES] [PT]",
   "| VFP538-6 | 537.5 | 430 | 475 | 380 | FPT | CR13TE6W.S550 | [EN] [RU] [ES] [PT]",
   "| VFP563-6 | 562.5 | 450 | 512.5 | 410 | FPT | CR13TE7W.S550 | [EN] [RU] [ES] [PT]",
   "| VFP688-6 | 687.5 | 550 | 625 | 500 | FPT | CR16TE1W.S550 | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 109,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-deutz.html",
  "title": "Deutz Diesel Generator",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VDE22-5 | 22 | 18 | 20 | 16 | Deutz | BFM3 G3 | [EN] [RU] [ES] [PT]",
   "| VDE27-5 | 27 | 21 | 25 | 20 | Deutz | BFM3 G4 | [EN] [RU] [ES] [PT]",
   "| VDE33-5 | 33 | 26 | 30 | 24 | Deutz | BFM3T G1 | [EN] [RU] [ES] [PT]",
   "| VDE44-5 | 44 | 35 | 40 | 32 | Deutz | BFM3T G2 | [EN] [RU] [ES] [PT]",
   "| VDE55-5 | 55 | 44 | 50 | 40 | Deutz | BFM3C G1 | [EN] [RU] [ES] [PT]",
   "| VDE66-5 | 66 | 53 | 60 | 48 | Deutz | BF4M2012 | [EN] [RU] [ES] [PT]",
   "| VDE88-5 | 88 | 70 | 80 | 64 | Deutz | BF4M2012C G1 | [EN] [RU] [ES] [PT]",
   "| VDE100-5 | 100 | 80 | 90 | 72 | Deutz | BF4M2012C G2 | [EN] [RU] [ES] [PT]",
   "| VDE110-5 | 110 | 88 | 100 | 80 | Deutz | BF4M1013EC G1 | [EN] [RU] [ES] [PT]",
   "| VDE125-5 | 125 | 100 | 113 | 90 | Deutz | BF4M1013EC G2 | [EN] [RU] [ES] [PT]",
   "| VDE150-5 | 150 | 120 | 138 | 110 | Deutz | BF4M1013FC | [EN] [RU] [ES] [PT]",
   "| VDE165-5 | 165 | 132 | 150 | 120 | Deutz | BF6M1013EC G1 | [EN] [RU] [ES] [PT]",
   "| VDE200-5 | 200 | 160 | 180 | 144 | Deutz | BF6M1013EC G2 | [EN] [RU] [ES] [PT]",
   "| VDE220-5 | 220 | 176 | 200 | 160 | Deutz | BF6M1013FC G3 | [EN] [RU] [ES] [PT]",
   "| VDE275-5 | 275 | 220 | 250 | 200 | Deutz | TCD8.0 | [EN] [RU] [ES] [PT]",
   "| VDE330-5 | 330 | 264 | 300 | 240 | Deutz | TCD8.7 | [EN] [RU] [ES] [PT]",
   "| VDE350-5 | 350 | 280 | 318 | 255 | Deutz | TCD12.1 G1 | [EN] [RU] [ES] [PT]",
   "| VDE400-5 | 400 | 320 | 375 | 300 | Deutz | TCD12.1 G2 | [EN] [RU] [ES] [PT]",
   "| VDE500-5 | 500 | 400 | 450 | 360 | Deutz | TCD13.0 G1 | [EN] [RU] [ES] [PT]",
   "| VDE550-5 | 550 | 440 | 500 | 400 | Deutz | TCD13.0 G2 | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 109,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-deutz.html",
  "title": "Deutz Diesel Generator",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VDE28-6 | 28 | 22.4 | 25 | 20 | Deutz | BFM3 G3 | [EN] [RU] [ES] [PT]",
   "| VDE32-6 | 32 | 25 | 30 | 24 | Deutz | BFM3 G4 | [EN] [RU] [ES] [PT]",
   "| VDE38-6 | 38 | 30.4 | 35 | 28 | Deutz | BFM3T G1 | [EN] [RU] [ES] [PT]",
   "| VDE53-6 | 53 | 42.4 | 48 | 38.4 | Deutz | BFM3T G2 | [EN] [RU] [ES] [PT]",
   "| VDE65-6 | 65 | 52 | 60 | 48 | Deutz | BFM3C G1 | [EN] [RU] [ES] [PT]",
   "| VDE75-6 | 75 | 60 | 70 | 56 | Deutz | BF4M2012 | [EN] [RU] [ES] [PT]",
   "| VDE90-6 | 90 | 72 | 82 | 65.6 | Deutz | BF4M2012C G1 | [EN] [RU] [ES] [PT]",
   "| VDE110-6 | 110 | 88 | 100 | 80 | Deutz | BF4M2012C G2 | [EN] [RU] [ES] [PT]",
   "| VDE120-6 | 120 | 96 | 112 | 89.6 | Deutz | BF4M1013EC G1 | [EN] [RU] [ES] [PT]",
   "| VDE140-6 | 140 | 112 | 125 | 100 | Deutz | BF4M1013EC G2 | [EN] [RU] [ES] [PT]",
   "| VDE150-6 | 150 | 120 | 138 | 110.4 | Deutz | BF4M1013FC | [EN] [RU] [ES] [PT]",
   "| VDE180-6 | 180 | 144 | 168 | 134.4 | Deutz | BF6M1013EC G1 | [EN] [RU] [ES] [PT]",
   "| VDE215-6 | 215 | 172 | 200 | 160 | Deutz | BF6M1013EC G2 | [EN] [RU] [ES] [PT]",
   "| VDE245-6 | 245 | 196 | 220 | 176 | Deutz | BF6M1013FC G3 | [EN] [RU] [ES] [PT]",
   "| VDE285-6 | 285 | 228 | 265 | 212 | Deutz | TCD8.0 | [EN] [RU] [ES] [PT]",
   "| VDE350-6 | 350 | 280 | 320 | 256 | Deutz | TCD8.7 | [EN] [RU] [ES] [PT]",
   "| VDE413-6 | 413 | 330.4 | 375 | 300 | Deutz | TCD12.1 G1 | [EN] [RU] [ES] [PT]",
   "| VDE438-6 | 438 | 350.4 | 400 | 320 | Deutz | TCD12.1 G2 | [EN] [RU] [ES] [PT]",
   "| VDE500-6 | 500 | 400 | 468 | 374.4 | Deutz | TCD13.0 G1 | [EN] [RU] [ES] [PT]",
   "| VDE550-6 | 550 | 440 | 500 | 400 | Deutz | TCD13.0 G2 | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 110,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-baudouin.html",
  "title": "Large Diesel Generator",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VB20-5 | 20 | 16 | 18 | 15 | Baudouin | 4M06G20/5 | [EN] [RU] [ES] [PT]",
   "| VB25-5 | 25 | 20 | 23 | 18 | Baudouin | 4M06G25/5 | [EN] [RU] [ES] [PT]",
   "| VB35-5 | 35 | 28 | 32 | 26 | Baudouin | 4M06G35/5 | [EN] [RU] [ES] [PT]",
   "| VB44-5 | 44 | 35 | 40 | 32 | Baudouin | 4M06G44/5 | [EN] [RU] [ES] [PT]",
   "| VB50-5 | 50 | 40 | 45 | 36 | Baudouin | 4M06G50/5 | [EN] [RU] [ES] [PT]",
   "| VB55-5 | 55 | 44 | 50 | 40 | Baudouin | 4M06G55/5 | [EN] [RU] [ES] [PT]",
   "| VB72-5 | 72 | 57 | 65 | 52 | Baudouin | 4M10G70/5 | [EN] [RU] [ES] [PT]",
   "| VB88-5 | 88 | 70 | 80 | 64 | Baudouin | 4M10G88/5 | [EN] [RU] [ES] [PT]",
   "| VB110-5 | 110 | 88 | 100 | 80 | Baudouin | 4M10G110/5 | [EN] [RU] [ES] [PT]",
   "| VB125-5 | 125 | 100 | 113 | 90 | Baudouin | 4M10G125/5 | [EN] [RU] [ES] [PT]",
   "| VB150-5 | 150 | 120 | 135 | 108 | Baudouin | 6M11G150/5 | [EN] [RU] [ES] [PT]",
   "| VB165-5 | 165 | 132 | 150 | 120 | Baudouin | 6M11G165/5 | [EN] [RU] [ES] [PT]",
   "| VB188-5 | 188 | 150 | 170 | 136 | Baudouin | 6M11G188/5 | [EN] [RU] [ES] [PT]",
   "| VB220-5 | 220 | 176 | 200 | 160 | Baudouin | 6M16G220/5 | [EN] [RU] [ES] [PT]",
   "| VB250-5 | 250 | 200 | 230 | 184 | Baudouin | 6M16G250/5 | [EN] [RU] [ES] [PT]",
   "| VB275-5 | 275 | 220 | 250 | 200 | Baudouin | 6M16G275/5 | [EN] [RU] [ES] [PT]",
   "| VB350-5 | 350 | 280 | 320 | 256 | Baudouin | 6M16G350/5 | [EN] [RU] [ES] [PT]",
   "| VB385-5 | 385 | 308 | 350 | 280 | Baudouin | 6M21G400/5 | [EN] [RU] [ES] [PT]",
   "| VB440-5 | 440 | 352 | 400 | 320 | Baudouin | 6M21G440/5 | [EN] [RU] [ES] [PT]",
   "| VB500-5 | 500 | 400 | 450 | 360 | Baudouin | 6M21G500/5 | [EN] [RU] [ES] [PT]",
   "| VB550-5 | 550 | 440 | 500 | 400 | Baudouin | 6M21G550/5 | [EN] [RU] [ES] [PT]",
   "| VB660-5 | 660 | 528 | 600 | 480 | Baudouin | 6M33G660/5 | [EN] [RU] [ES] [PT]",
   "| VB715-5 | 715 | 572 | 650 | 520 | Baudouin | 6M33G715/5 | [EN] [RU] [ES] [PT]",
   "| VB750-5 | 750 | 600 | 680 | 544 | Baudouin | 6M33G750/5 | [EN] [RU] [ES] [PT]",
   "| VB825-5 | 825 | 660 | 750 | 600 | Baudouin | 6M31G825/5 | [EN] [RU] [ES] [PT]",
   "| VB900-5 | 900 | 720 | 800 | 640 | Baudouin | 6M31G900/5 | [EN] [RU] [ES] [PT]",
   "| VB1000-5 | 1000 | 800 | 900 | 720 | Baudouin | 8M33G1000/5 | [EN] [RU] [ES] [PT]",
   "| VB1100-5 | 1100 | 880 | 1000 | 800 | Baudouin | 8M33G1100/5 | [EN] [RU] [ES] [PT]",
   "| VB1250-5 | 1250 | 1000 | 1150 | 920 | Baudouin | 12M33G1250/5 | [EN] [RU] [ES] [PT]",
   "| VB1400-5 | 1400 | 1120 | 1250 | 1000 | Baudouin | 12M33G1400/5 | [EN] [RU] [ES] [PT]",
   "| VB1500-5 | 1500 | 1200 | 1375 | 1100 | Baudouin | 12M33G1500/5 | [EN] [RU] [ES] [PT]",
   "| VB1650-5 | 1650 | 1320 | 1500 | 1200 | Baudouin | 12M33G1650/5 | [EN] [RU] [ES] [PT]",
   "| VB1900-5 | 1900 | 1520 | 1750 | 1400 | Baudouin | 16M33G1900/5 | [EN] [RU] [ES] [PT]",
   "| VB2000-5 | 2000 | 1600 | 1850 | 1480 | Baudouin | 16M33G2000/5 | [EN] [RU] [ES] [PT]",
   "| VB2250-5 | 2250 | 1800 | 2000 | 1600 | Baudouin | 16M33G2250/5 | [EN] [RU] [ES] [PT]",
   "| VB2500-5 | 2500 | 2000 | 2250 | 1800 | Baudouin | 20M33G2500/5 | [EN] [RU] [ES] [PT]",
   "| VB2550-5 | 2550 | 2040 | 2280 | 1824 | Baudouin | 12M55G2550/5 | [EN] [RU] [ES] [PT]",
   "| VB2750-5 | 2750 | 2200 | 2500 | 2000 | Baudouin | 12M55G2750/5 | [EN] [RU] [ES] [PT]",
   "| VB3000-5 | 3000 | 2400 | 2750 | 2200 | Baudouin | 12M55G3000/5 | [EN] [RU] [ES] [PT]",
   "| VB3125-5 | 3125 | 2500 | 2813 | 2250 | Baudouin | 16M55G3000/5 | [EN] [RU] [ES] [PT]",
   "| VB3313-5 | 3313 | 2650 | 3000 | 2400 | Baudouin | 16M55G3300/5 | [EN] [RU] [ES] [PT]",
   "| VB3750-5 | 3750 | 3000 | 3250 | 2600 | Baudouin | 16M55G3750/5 | [EN] [RU] [ES] [PT]",
   "| VB4125-5 | 4125 | 3300 | 3750 | 3000 | Baudouin | 16M55G4000/5 | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 110,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-baudouin.html",
  "title": "Large Diesel Generator",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VB25-6 | 25 | 20 | 23 | 18 | Baudouin | 4M06G20/6 | [EN] [RU] [ES] [PT]",
   "| VB32-6 | 32 | 25 | 29 | 23 | Baudouin | 4M06G25/6 | [EN] [RU] [ES] [PT]",
   "| VB42-6 | 42 | 33 | 38 | 30 | Baudouin | 4M06G33/6 | [EN] [RU] [ES] [PT]",
   "| VB50-6 | 50 | 40 | 47 | 37 | Baudouin | 4M06G41/6 | [EN] [RU] [ES] [PT]",
   "| VB63-6 | 63 | 50 | 56 | 45 | Baudouin | 4M06G50/6 | [EN] [RU] [ES] [PT]",
   "| VB69-6 | 69 | 55 | 63 | 50 | Baudouin | 4M06G55/6 | [EN] [RU] [ES] [PT]",
   "| VB100-6 | 100 | 80 | 94 | 75 | Baudouin | 4M10G83/6 | [EN] [RU] [ES] [PT]",
   "| VB125-6 | 125 | 100 | 112 | 90 | Baudouin | 4M10G100/6 | [EN] [RU] [ES] [PT]",
   "| VB170-6 | 170 | 135 | 150 | 120 | Baudouin | 6M11G135/6 | [EN] [RU] [ES] [PT]",
   "| VB200-6 | 200 | 160 | 181 | 145 | Baudouin | 6M11G160/6 | [EN] [RU] [ES] [PT]",
   "| VB220-6 | 220 | 176 | 200 | 160 | Baudouin | 6M11G176/6 | [EN] [RU] [ES] [PT]",
   "| VB250-6 | 250 | 200 | 225 | 180 | Baudouin | 6M16G200/6 | [EN] [RU] [ES] [PT]",
   "| VB275-6 | 275 | 220 | 250 | 200 | Baudouin | 6M16G220/6 | [EN] [RU] [ES] [PT]",
   "| VB313-6 | 313 | 250 | 285 | 227 | Baudouin | 6M16G250/6 | [EN] [RU] [ES] [PT]",
   "| VB385-6 | 385 | 308 | 350 | 280 | Baudouin | 6M16G308/6 | [EN] [RU] [ES] [PT]",
   "| VB413-6 | 413 | 330 | 375 | 300 | Baudouin | 6M21G330/6 | [EN] [RU] [ES] [PT]",
   "| VB488-6 | 488 | 390 | 438 | 350 | Baudouin | 6M21G390/6 | [EN] [RU] [ES] [PT]",
   "| VB500-6 | 500 | 400 | 455 | 360 | Baudouin | 6M21G400/6 | [EN] [RU] [ES] [PT]",
   "| VB575-6 | 575 | 460 | 500 | 400 | Baudouin | 6M21G460/6 | [EN] [RU] [ES] [PT]",
   "| VB720-6 | 720 | 575 | 650 | 520 | Baudouin | 6M33G575/6 | [EN] [RU] [ES] [PT]",
   "| VB750-6 | 750 | 600 | 688 | 550 | Baudouin | 6M33G600/6 | [EN] [RU] [ES] [PT]",
   "| VB790-6 | 790 | 633 | 720 | 575 | Baudouin | 6M33G633/6 | [EN] [RU] [ES] [PT]",
   "| VB825-6 | 825 | 660 | 750 | 600 | Baudouin | 6M33G660/6 | [EN] [RU] [ES] [PT]",
   "| VB1000-6 | 1000 | 800 | 900 | 720 | Baudouin | 8M33G800/6 | [EN] [RU] [ES] [PT]",
   "| VB1050-6 | 1050 | 840 | 950 | 760 | Baudouin | 8M33G900/6^ | [EN] [RU] [ES] [PT]",
   "| VB1125-6 | 1125 | 900 | 1000 | 800 | Baudouin | 12M26G900/6 | [EN] [RU] [ES] [PT]",
   "| VB1250-6 | 1250 | 1000 | 1138 | 910 | Baudouin | 12M26G1000/6 | [EN] [RU] [ES] [PT]",
   "| VB1375-6 | 1375 | 1100 | 1250 | 1000 | Baudouin | 12M33G1100/6 | [EN] [RU] [ES] [PT]",
   "| VB1500-6 | 1500 | 1200 | 1365 | 1092 | Baudouin | 12M33G1200/6 | [EN] [RU] [ES] [PT]",
   "| VB1600-6 | 1600 | 1300 | 1470 | 1176 | Baudouin | 12M33G1300/6 | [EN] [RU] [ES] [PT]",
   "| VB2063-6 | 2063 | 1650 | 1875 | 1500 | Baudouin | 16M33G1650/6 | [EN] [RU] [ES] [PT]",
   "| VB2188-6 | 2188 | 1750 | 1988 | 1600 | Baudouin | 16M33G1750/6 | [EN] [RU] [ES] [PT]",
   "| VB2500-6 | 2500 | 2000 | 2250 | 1800 | Baudouin | 20M33G2000/6 | [EN] [RU] [ES] [PT]",
   "| VB2750-6 | 2750 | 2200 | 2500 | 2000 | Baudouin | 20M33G2200/6 | [EN] [RU] [ES] [PT]",
   "| VB2813-6 | 2813 | 2250 | 2557 | 2045 | Baudouin | 12M55G2250/6 | [EN] [RU] [ES] [PT]",
   "| VB3125-6 | 3125 | 2500 | 2813 | 2250 | Baudouin | 12M55G2500/6 | [EN] [RU] [ES] [PT]",
   "| VB3300-6 | 3300 | 2640 | 3000 | 2400 | Baudouin | 16M55G2640/6 | [EN] [RU] [ES] [PT]",
   "| VB3500-6 | 3500 | 2800 | 3200 | 2560 | Baudouin | 16M55G2800/6 | [EN] [RU] [ES] [PT]",
   "| VB3750-6 | 3750 | 3000 | 3300 | 2640 | Baudouin | 16M55G3000/6 | [EN] [RU] [ES] [PT]",
   "| VB4125-6 | 4125 | 3300 | 3750 | 3000 | Baudouin | 16M55G3300/6 | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 111,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-sdec.html",
  "title": "Reliable SDEC Diesel Generators for Industrial and Commercial Use",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VSC16.5-5 | 16.5 | 13.2 | 15 | 12 | SDEC | 4Z2.3-G11 | [EN] [RU] [ES] [PT]",
   "| VSC16.5-5E | 16.5 | 13.2 | 15 | 12 | SDEC | 4Z2.3-G21 | [EN] [RU] [ES] [PT]",
   "| VSC22-5 | 22 | 17.6 | 20 | 16 | SDEC | 4Z2.7-G11 | [EN] [RU] [ES] [PT]",
   "| VSC22-5E | 22 | 17.6 | 20 | 16 | SDEC | 4Z2.7-G21 | [EN] [RU] [ES] [PT]",
   "| VSC27.5-5 | 27.5 | 22 | 25 | 20 | SDEC | 4Z3.0-G11 | [EN] [RU] [ES] [PT]",
   "| VSC27.5-5E | 27.5 | 22 | 25 | 20 | SDEC | 4Z3.0-G21 | [EN] [RU] [ES] [PT]",
   "| VSC33-5 | 33 | 26.4 | 30 | 24 | SDEC | 4Z3.2-G11 | [EN] [RU] [ES] [PT]",
   "| VSC33-5E | 33 | 26.4 | 30 | 24 | SDEC | 4Z3.2-G21 | [EN] [RU] [ES] [PT]",
   "| VSC44-5 | 44 | 35.2 | 40 | 32 | SDEC | 4ZT3.2-G11 | [EN] [RU] [ES] [PT]",
   "| VSC44-5E | 44 | 35.2 | 40 | 32 | SDEC | 4ZT3.2-G21 | [EN] [RU] [ES] [PT]",
   "| VSC55-5 | 55 | 44 | 50 | 40 | SDEC | 4ZT3.5-G21 | [EN] [RU] [ES] [PT]",
   "| VSC66-5 | 66 | 52.8 | 60 | 48 | SDEC | 4ZT4.1-G21 | [EN] [RU] [ES] [PT]",
   "| VSC75-5 | 75 | 60 | 68 | 55 | SDEC | 4ZTAA4.1-G21 | [EN] [RU] [ES] [PT]",
   "| VSC83-5 | 83 | 66 | 75 | 60 | SDEC | 4ZTAA4.1-G31 | [EN] [RU] [ES] [PT]",
   "| VSC88-5 | 88 | 70 | 80 | 64 | SDEC | 4HT4.3-G23 | [EN] [RU] [ES] [PT]",
   "| VSC110-5 | 110 | 88 | 100 | 80 | SDEC | 4HTAA4.3-G21 | [EN] [RU] [ES] [PT]",
   "| VSC125-5 | 125 | 100 | 112.5 | 90 | SDEC | 4HTAA4.3-G23 | [EN] [RU] [ES] [PT]",
   "| VSC138-5 | 138 | 110 | 125 | 100 | SDEC | 4HTAA4.3-G22 | [EN] [RU] [ES] [PT]",
   "| VSC150-5 | 150 | 120 | 137.5 | 110 | SDEC | 6HTAA6.5-G21 | [EN] [RU] [ES] [PT]",
   "| VSC165-5 | 165 | 132 | 150 | 120 | SDEC | 6HTAA6.5-G22 | [EN] [RU] [ES] [PT]",
   "| VSC206-5 | 206 | 164.8 | 187.5 | 150 | SDEC | 6HTAA6.5-G23 | [EN] [RU] [ES] [PT]",
   "| VSC220-5 | 220 | 176 | 200 | 160 | SDEC | 6DTAA8.9-G21 | [EN] [RU] [ES] [PT]",
   "| VSC250-5 | 250 | 200 | 225 | 180 | SDEC | 6DTAA8.9-G24 | [EN] [RU] [ES] [PT]",
   "| VSC275-5 | 275 | 220 | 250 | 200 | SDEC | 6DTAA8.9-G23 | [EN] [RU] [ES] [PT]",
   "| VSC313-5 | 313 | 250 | 275 | 220 | SDEC | SC10E380D2 | [EN] [RU] [ES] [PT]",
   "| VSC350-5 | 350 | 280 | 312.5 | 250 | SDEC | 6ETAA11.8-G22 | [EN] [RU] [ES] [PT]",
   "| VSC375-5 | 375 | 300 | 350 | 280 | SDEC | 6ETAA11.8-G21 | [EN] [RU] [ES] [PT]",
   "| VSC413-5 | 413 | 330 | 375 | 300 | SDEC | 6ETAA12.8-G22 | [EN] [RU] [ES] [PT]",
   "| VSC450-5 | 450 | 360 | 400 | 320 | SDEC | 6ETAA12.8-G21 | [EN] [RU] [ES] [PT]",
   "| VSC500-5 | 500 | 400 | 450 | 360 | SDEC | 6ETAA12.8-G31 | [EN] [RU] [ES] [PT]",
   "| VSC550-5 | 550 | 440 | 500 | 400 | SDEC | 6ETAA12.8-G310 | [EN] [RU] [ES] [PT]",
   "| VSC625-5 | 625 | 500 | 562.5 | 450 | SDEC | SC27G755D2 | [EN] [RU] [ES] [PT]",
   "| VSC688-5 | 688 | 550 | 625 | 500 | SDEC | SC27G830D2 | [EN] [RU] [ES] [PT]",
   "| VSC750-5 | 750 | 600 | 688 | 550 | SDEC | SC27G900D2 | [EN] [RU] [ES] [PT]",
   "| VSC825-5 | 825 | 660 | 750 | 600 | SDEC | SC25K990D2 | [EN] [RU] [ES] [PT]",
   "| VSC900-5 | 900 | 720 | 825 | 660 | SDEC | 6KTAA25-G31 | [EN] [RU] [ES] [PT]",
   "| VSC1000-5 | 1000 | 800 | 900 | 720 | SDEC | 6KTAA25-G320 | [EN] [RU] [ES] [PT]",
   "| VSC1125-5 | 1125 | 900 | 1000 | 800 | SDEC | 6KTAA25-G321 | [EN] [RU] [ES] [PT]",
   "| VSC1250-5 | 1250 | 1000 | 1100 | 900 | SDEC | 6WTAA35-G310 | [EN] [RU] [ES] [PT]",
   "| VSC1375-5 | 1375 | 1100 | 1250 | 1000 | SDEC | 6WTAA35-G311 | [EN] [RU] [ES] [PT]",
   "| VSC1500-5 | 1500 | 1200 | 1375 | 1100 | SDEC | 12KTA58-G36 | [EN] [RU] [ES] [PT]",
   "| VSC1688-5 | 1688 | 1350 | 1560 | 1250 | SDEC | 12KTA58-G35 | [EN] [RU] [ES] [PT]",
   "| VSC1875-5 | 1875 | 1500 | 1688 | 1350 | SDEC | 12KTA58-G34 | [EN] [RU] [ES] [PT]",
   "| VSC2000-5 | 2000 | 1600 | 1875 | 1500 | SDEC | 12KTA58-G33 | [EN] [RU] [ES] [PT]",
   "| VSC2250-5 | 2250 | 1800 | 2000 | 1600 | SDEC | 12KTA58-G32 | [EN] [RU] [ES] [PT]",
   "| VSC2500-5 | 2500 | 2000 | 2250 | 1800 | SDEC | 12KTA58-G31 | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 111,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-sdec.html",
  "title": "Reliable SDEC Diesel Generators for Industrial and Commercial Use",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VSC22-6 | 22 | 17.6 | 20 | 16 | SDEC | 4Z2.3-G12 | [EN] [RU] [ES] [PT]",
   "| VSC22-6E | 22 | 17.6 | 20 | 16 | SDEC | 4Z2.3-G21 | [EN] [RU] [ES] [PT]",
   "| VSC28-6 | 27.5 | 22 | 25 | 20 | SDEC | 4Z2.7-G12 | [EN] [RU] [ES] [PT]",
   "| VSC28-6E | 27.5 | 22 | 25 | 20 | SDEC | 4Z2.7-G21 | [EN] [RU] [ES] [PT]",
   "| VSC33-6 | 33 | 26.4 | 30 | 24 | SDEC | 4Z3.0-G12 | [EN] [RU] [ES] [PT]",
   "| VSC33-6E | 33 | 26.4 | 30 | 24 | SDEC | 4Z3.0-G21 | [EN] [RU] [ES] [PT]",
   "| VSC41-6 | 41.25 | 33 | 37.5 | 30 | SDEC | 4Z3.2-G12 | [EN] [RU] [ES] [PT]",
   "| VSC41-6E | 41.25 | 33 | 37.5 | 30 | SDEC | 4Z3.2-G21 | [EN] [RU] [ES] [PT]",
   "| VSC47-6 | 46.75 | 37.4 | 42.5 | 34 | SDEC | 4ZT3.2-G12 | [EN] [RU] [ES] [PT]",
   "| VSC47-6E | 46.75 | 37.4 | 42.5 | 34 | SDEC | 4ZT3.2-G21 | [EN] [RU] [ES] [PT]",
   "| VSC66-6 | 66 | 52.8 | 60 | 48 | SDEC | 4ZT3.5-G21 | [EN] [RU] [ES] [PT]",
   "| VSC77-6 | 77 | 61.6 | 70 | 56 | SDEC | 4ZT4.1-G21 | [EN] [RU] [ES] [PT]",
   "| VSC85-6 | 85.25 | 68.2 | 77.5 | 62 | SDEC | 4ZTAA4.1-G21 | [EN] [RU] [ES] [PT]",
   "| VSC88-6 | 88 | 70.4 | 80 | 64 | SDEC | 4ZTAA4.1-G21 | [EN] [RU] [ES] [PT]",
   "| VSC100-6 | 100 | 80 | 90 | 72 | SDEC | 4HT4.3-G23 | [EN] [RU] [ES] [PT]",
   "| VSC125-6 | 125 | 100 | 112.5 | 90 | SDEC | 4HTAA4.3-G21 | [EN] [RU] [ES] [PT]",
   "| VSC138-6 | 137.5 | 110 | 125 | 100 | SDEC | 4HTAA4.3-G23 | [EN] [RU] [ES] [PT]",
   "| VSC165-6 | 165 | 132 | 150 | 120 | SDEC | 6HTAA6.5-G21 | [EN] [RU] [ES] [PT]",
   "| VSC176-6 | 176 | 140.8 | 160 | 128 | SDEC | 6HTAA6.5-G22 | [EN] [RU] [ES] [PT]",
   "| VSC220-6 | 220 | 176 | 200 | 160 | SDEC | 6HTAA6.5-G23 | [EN] [RU] [ES] [PT]",
   "| VSC250-6 | 250.25 | 200.2 | 227.5 | 182 | SDEC | 6DTAA8.9-G21 | [EN] [RU] [ES] [PT]",
   "| VSC275-6 | 275 | 220 | 250 | 200 | SDEC | 6DTAA8.9-G24 | [EN] [RU] [ES] [PT]",
   "| VSC303-6 | 302.5 | 242 | 275 | 220 | SDEC | 6DTAA8.9-G23 | [EN] [RU] [ES] [PT]",
   "| VSC385-6 | 385 | 308 | 350 | 280 | SDEC | 6ETAA11.8-G22 | [EN] [RU] [ES] [PT]",
   "| VSC413-6 | 412.5 | 330 | 375 | 300 | SDEC | 6ETAA12.8-G22 | [EN] [RU] [ES] [PT]",
   "| VSC440-6 | 440 | 352 | 400 | 320 | SDEC | 6ETAA12.8-G21 | [EN] [RU] [ES] [PT]",
   "| VSC500-6 | 500 | 400 | 450 | 360 | SDEC | 6ETAA12.8-G32 | [EN] [RU] [ES] [PT]",
   "| VSC550-6 | 550 | 440 | 500 | 400 | SDEC | 6ETAA12.8-G310.1 | [EN] [RU] [ES] [PT]",
   "| VSC625-6 | 625 | 500 | 562.5 | 450 | SDEC | 6KTAA25-G311 | [EN] [RU] [ES] [PT]",
   "| VSC688-6 | 687.5 | 550 | 625 | 500 | SDEC | 6KTAA25-G310 | [EN] [RU] [ES] [PT]",
   "| VSC770-6 | 770 | 616 | 700 | 560 | SDEC | 6KTAA25-G39 | [EN] [RU] [ES] [PT]",
   "| VSC825-6 | 825 | 660 | 750 | 600 | SDEC | 6KTAA25-G32.1 | [EN] [RU] [ES] [PT]",
   "| VSC900-6 | 900 | 720 | 825 | 660 | SDEC | 6KTAA25-G31.1 | [EN] [RU] [ES] [PT]",
   "| VSC1000-6 | 1000 | 800 | 900 | 720 | SDEC | 6KTAA25-G320.1 | [EN] [RU] [ES] [PT]",
   "| VSC1100-6 | 1100 | 880 | 1000 | 800 | SDEC | 6KTAA25-G321.1 | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 112,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-yanmar-diesel-gensets.html",
  "title": "Silent Genset 10 kVA - Yanmar Powered Diesel Generator",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VYM10-5 | 10 | 8 | 9 | 7.2 | Yanmar | 3TNV76-GGE |",
   "| VYM13-5 | 13 | 11 | 12 | 10 | Yanmar | 3TNV88-GGE | [EN] [RU] [ES] [PT]",
   "| VYM18-5 | 18 | 15 | 17 | 13.6 | Yanmar | 4TNV88-GGE | [EN] [RU] [ES] [PT]",
   "| VYM22-5 | 22 | 17.6 | 20 | 16 | Yanmar | 4TNV84T-GGE | [EN] [RU] [ES] [PT]",
   "| VYM30-5 | 30 | 24 | 27 | 22 | Yanmar | 4TNV98-GGE | [EN] [RU] [ES] [PT]",
   "| VYM37-5 | 37 | 30 | 33 | 26 | Yanmar | 4TNV98-GGE | [EN] [RU] [ES] [PT]",
   "| VYM45-5 | 45 | 36 | 40 | 32 | Yanmar | 4TNV98T-GGE | [EN] [RU] [ES] [PT]",
   "| VYM55-5 | 55 | 44 | 50 | 40 | Yanmar | 4TNV106-GGE |",
   "| VYM66-5 | 66 | 52 | 60 | 48 | Yanmar | 4TNV106T-GGE |"
  ]
 },
 {
  "n": 112,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-yanmar-diesel-gensets.html",
  "title": "Silent Genset 10 kVA - Yanmar Powered Diesel Generator",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VYM15.5-6 | 15.5 | 12.5 | 14 | 11.5 | Yanmar | 3TNV88-GGE | [EN] [RU] [ES] [PT]",
   "| VYM22-6 | 22 | 17.5 | 20 | 16 | Yanmar | 4TNV88-GGE | [EN] [RU] [ES] [PT]",
   "| VYM27.5-6 | 27.5 | 22 | 25 | 20 | Yanmar | 4TNV84T-GGE | [EN] [RU] [ES] [PT]",
   "| VYM40-6 | 40 | 32 | 36 | 29 | Yanmar | 4TNV98-GGE | [EN] [RU] [ES] [PT]",
   "| VYM48-6 | 48 | 39 | 45 | 36 | Yanmar | 4TNV98T-GGE | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 113,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-fawded.html",
  "title": "Fawde Diesel Generator",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VF16.5-5 | 16.5 | 13.2 | 15 | 12 | FAWDE | 4DW81-23D | [EN] [RU] [ES] [PT]",
   "| VF16.5-5E | 16.5 | 13.2 | 15 | 12 | FAWDE | 4DW81-23D | [EN] [RU] [ES] [PT]",
   "| VF22-5 | 22 | 17.6 | 20 | 16 | FAWDE | 4DW91-29D | [EN] [RU] [ES] [PT]",
   "| VF22-5E | 22 | 17.6 | 20 | 16 | FAWDE | 4DW91-29D | [EN] [RU] [ES] [PT]",
   "| VF27.5-5 | 27.5 | 22 | 25 | 20 | FAWDE | 4DW92-35D | [EN] [RU] [ES] [PT]",
   "| VF27.5-5E | 27.5 | 22 | 25 | 20 | FAWDE | 4DW92-35D | [EN] [RU] [ES] [PT]",
   "| VF33-5 | 33 | 26.4 | 30 | 24 | FAWDE | 4DW92-39D | [EN] [RU] [ES] [PT]",
   "| VF44-5 | 44 | 35.2 | 40 | 32 | FAWDE | 4DX21-53D | [EN] [RU] [ES] [PT]",
   "| VF55-5 | 55 | 44 | 50 | 40 | FAWDE | 4DX22-65D | [EN] [RU] [ES] [PT]",
   "| VF66-5 | 66 | 52.8 | 60 | 48 | FAWDE | 4DX23-78D | [EN] [RU] [ES] [PT]"
  ]
 },
 {
  "n": 113,
  "url": "https://www.voltgent.com/diesel-gensets/powered-by-fawded.html",
  "title": "Fawde Diesel Generator",
  "header": [
   "| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"
  ],
  "rows": [
   "| VF22-6 | 22 | 18 | 20 | 16 | FAWDE | 4DW81-28D | [EN] [RU] [ES] [PT]",
   "| VF22-6E | 22 | 18 | 20 | 16 | FAWDE | 4DW81-28D | [EN] [RU] [ES] [PT]",
   "| VF33-6 | 33 | 26 | 30 | 24 | FAWDE | 4DW91-38D | [EN] [RU] [ES] [PT]",
   "| VF33-6E | 33 | 26 | 30 | 24 | FAWDE | 4DW91-38D | [EN] [RU] [ES] [PT]",
   "| VF44-6 | 44 | 35 | 40 | 32 | FAWDE | 4DX21-53D | [EN] [RU] [ES] [PT]",
   "| VF44-6E | 44 | 35 | 40 | 32 | FAWDE | 4DX21-53D | [EN] [RU] [ES] [PT]",
   "| VF55-6 | 55 | 44 | 50 | 40 | FAWDE | 4DX21-61D | [EN] [RU] [ES] [PT]",
   "| VF66-6 | 66 | 53 | 60 | 48 | FAWDE | 4DX22-75D | [EN] [RU] [ES] [PT]",
   "| VF75-6 | 75 | 60 | 67.5 | 54 | FAWDE | 4DX23-90D | [EN] [RU] [ES] [PT]"
  ]
 }
]
