[
 {
  "n": 101,
  "url": "https://www.waetapower.com/Sdec-Series-pd580403178.html",
  "title": "Sdec Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-SC17 | 17 | 13 | 15 | 12 | 4Z2.3-G11 | 4 L | 2.3 | Sdec Series.xlsx",
   "| WTA-SC17 | 17 | 13 | 15 | 12 | 4Z2.3-G21 | 4 L | 2.3 | Sdec Series.xlsx",
   "| WTA-SC22 | 22 | 18 | 20 | 16 | 4Z2.7-G11 | 4 L | 2.7 | Sdec Series.xlsx",
   "| WTA-SC22 | 22 | 18 | 20 | 16 | 4Z2.7-G21 | 4 L | 2.7 | Sdec Series.xlsx",
   "| WTA-SC28 | 28 | 22 | 25 | 20 | 4Z3.0-G11 | 4 L | 3 | Sdec Series.xlsx",
   "| WTA-SC28 | 28 | 22 | 25 | 20 | 4Z3.0-G21 | 4 L | 3 | Sdec Series.xlsx",
   "| WTA-SC35 | 35 | 28 | 31 | 25 | 4Z3.2-G11 | 4 L | 3.2 | Sdec Series.xlsx",
   "| WTA-SC35 | 35 | 28 | 31 | 25 | 4Z3.2-G21 | 4 L | 3.2 | Sdec Series.xlsx",
   "| WTA-SC44 | 44 | 35 | 40 | 32 | 4ZT3.2-G11 | 4 L | 3.2 | Sdec Series.xlsx",
   "| WTA-SC44 | 44 | 35 | 40 | 32 | 4ZT3.2-G21 | 4 L | 3.2 | Sdec Series.xlsx",
   "| WTA-SC55 | 55 | 44 | 50 | 40 | 4ZT3.5-G21 | 4 L | 3.5 | Sdec Series.xlsx",
   "| WTA-SC69 | 69 | 55 | 63 | 50 | 4ZT4.1-G21 | 4 L | 4.1 | Sdec Series.xlsx",
   "| WTA-SC75 | 75 | 60 | 69 | 55 | 4ZTAA4.1-G21 | 4 L | 4.1 | Sdec Series.xlsx",
   "| WTA-SC83 | 83 | 66 | 75 | 60 | 4ZTAA4.1-G31 | 4 L | 4.1 | Sdec Series.xlsx",
   "| WTA-SC69 | 69 | 55 | 63 | 50 | SC4H95D2 | 4 L | 4.3 | Sdec Series.xlsx",
   "| WTA-SC88 | 88 | 70 | 80 | 64 | SC4H115D2 | 4 L | 4.3 | Sdec Series.xlsx",
   "| WTA-SC110 | 110 | 88 | 100 | 80 | SC4H140D2 | 4 L | 4.3 | Sdec Series.xlsx",
   "| WTA-SC125 | 125 | 100 | 113 | 90 | SC4H160D2 | 4 L | 4.3 | Sdec Series.xlsx",
   "| WTA-SC138 | 138 | 110 | 125 | 100 | SC4H180D2 | 4 L | 4.3 | Sdec Series.xlsx",
   "| WTA-SC165 | 165 | 132 | 150 | 120 | SC7H205D2 | 6 L | 6.5 | Sdec Series.xlsx",
   "| WTA-SC180 | 179 | 143 | 163 | 130 | SC7H220D2 | 6 L | 6.5 | Sdec Series.xlsx",
   "| WTA-SC206 | 206 | 165 | 188 | 150 | SC7H250D2 | 6 L | 6.5 | Sdec Series.xlsx",
   "| WTA-SC220 | 220 | 176 | 200 | 160 | SC8D280D2 | 6 L | 8.3 | Sdec Series.xlsx",
   "| WTA-SC250 | 250 | 200 | 225 | 180 | SC9D310D2 | 6 L | 8.9 | Sdec Series.xlsx",
   "| WTA-SC275 | 275 | 220 | 250 | 200 | SC9D340D2 | 6 L | 8.9 | Sdec Series.xlsx",
   "| WTA-SC303 | 303 | 242 | 275 | 220 | SC10E380D2 | 6 L | 10.4 | Sdec Series.xlsx",
   "| WTA-SC344 | 344 | 275 | 313 | 250 | SC12E420D2 | 6 L | 11.8 | Sdec Series.xlsx",
   "| WTA-SC385 | 385 | 308 | 350 | 280 | SC12E460D2 | 6 L | 11.8 | Sdec Series.xlsx",
   "| WTA-SC400 | 400 | 320 | 363 | 290 | SC12E480D2 | 6 L | 11.8 | Sdec Series.xlsx",
   "| WTA-SC413 | 413 | 330 | 375 | 300 | SC13E500D2 | 6 L | 12.8 | Sdec Series.xlsx",
   "| WTA-SC440 | 440 | 352 | 400 | 320 | SC13E550D2 | 6 L | 12.8 | Sdec Series.xlsx",
   "| WTA-SC500 | 500 | 400 | 450 | 360 | 6ETAA12.8-G31 | 6 L | 12.8 | Sdec Series.xlsx",
   "| WTA-SC500 | 500 | 400 | 450 | 360 | SC25G610D2 | 12 V | 25.8 | Sdec Series.xlsx",
   "| WTA-SC550 | 550 | 440 | 500 | 400 | 6ETAA12.8-G310 | 6 L | 12.8 | Sdec Series.xlsx",
   "| WTA-SC550 | 550 | 440 | 500 | 400 | SC25G690D2 | 12V | 25.8 | Sdec Series.xlsx",
   "| WTA-SC550 | 550 | 440 | 500 | 400 | 6KTAA25-G311 | 6 L | 25.2 | Sdec Series.xlsx",
   "| WTA-SC625 | 625 | 500 | 563 | 450 | SC27G755D2 | 12V | 25.8 | Sdec Series.xlsx",
   "| WTA-SC625 | 625 | 500 | 563 | 450 | 6KTAA25-G310 | 6 L | 25.2 | Sdec Series.xlsx",
   "| WTA-SC688 | 688 | 550 | 625 | 500 | SC27G830D2 | 12V | 25.8 | Sdec Series.xlsx",
   "| WTA-SC688 | 688 | 550 | 625 | 500 | 6KTAA25-G39 | 6 L | 25.2 | Sdec Series.xlsx",
   "| WTA-SC750 | 750 | 600 | 700 | 560 | SC27G900D2 | 12V | 25.8 | Sdec Series.xlsx",
   "| WTA-SC750 | 750 | 600 | 700 | 560 | 6KTAA25-G38 | 6 L | 25.2 | Sdec Series.xlsx",
   "| WTA-SC550 | 550 | 440 | 500 | 400 | 6KTAA25-G36 | 6 L | 25.2 | Sdec Series.xlsx",
   "| WTA-SC625 | 625 | 500 | 563 | 450 | 6KTAA25-G35 | 6 L | 25.2 | Sdec Series.xlsx",
   "| WTA-SC688 | 688 | 550 | 625 | 500 | 6KTAA25-G34 | 6 L | 25.2 | Sdec Series.xlsx",
   "| WTA-SC750 | 750 | 600 | 700 | 560 | 6KTAA25-G33 | 6 L | 25.2 | Sdec Series.xlsx",
   "| WTA-SC825 | 825 | 660 | 750 | 600 | 6KTAA25-G32 | 6 L | 25.2 | Sdec Series.xlsx",
   "| WTA-SC900 | 900 | 720 | 825 | 660 | 6KTAA25-G31 | 6 L | 25.2 | Sdec Series.xlsx",
   "| WTA-SC1000 | 1000 | 800 | 900 | 720 | 6KTAA25-G320 | 6 L | 25.2 | Sdec Series.xlsx",
   "| WTA-SC1100 | 1100 | 880 | 1000 | 800 | 6KTAA25-G321 | 6 L | 25.2 | Sdec Series.xlsx",
   "| WTA-SC1000 | 1000 | 800 | 900 | 720 | 6WTAA35-G32 | 6 L | 35.1 | Sdec Series.xlsx",
   "| WTA-SC1100 | 1100 | 880 | 1000 | 800 | 6WTAA35-G31 | 6 L | 35.1 | Sdec Series.xlsx",
   "| WTA-SC1250 | 1250 | 1000 | 1125 | 900 | 6WTAA35-G310 | 6 L | 35.1 | Sdec Series.xlsx",
   "| WTA-SC1375 | 1375 | 1100 | 1250 | 1000 | 6WTAA35-G311 | 6 L | 35.1 | Sdec Series.xlsx"
  ]
 },
 {
  "n": 101,
  "url": "https://www.waetapower.com/Sdec-Series-pd580403178.html",
  "title": "Sdec Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-SC22 | 22 | 18 | 20 | 16 | 4Z2.3-G12 | 4 L | 2.3 | Sdec Series.xlsx",
   "| WTA-SC22 | 22 | 18 | 20 | 16 | 4Z2.3-G21 | 4 L | 2.3 | Sdec Series.xlsx",
   "| WTA-SC28 | 28 | 22 | 25 | 20 | 4Z2.7-G12 | 4 L | 2.7 | Sdec Series.xlsx",
   "| WTA-SC28 | 28 | 22 | 25 | 20 | 4Z2.7-G21 | 4 L | 2.7 | Sdec Series.xlsx",
   "| WTA-SC33 | 33 | 26 | 30 | 24 | 4Z3.0-G12 | 4 L | 3 | Sdec Series.xlsx",
   "| WTA-SC33 | 33 | 26 | 30 | 24 | 4Z3.0-G21 | 4 L | 3 | Sdec Series.xlsx",
   "| WTA-SC41 | 41 | 33 | 38 | 30 | 4Z3.2-G12 | 4 L | 3.2 | Sdec Series.xlsx",
   "| WTA-SC41 | 41 | 33 | 38 | 30 | 4Z3.2-G21 | 4 L | 3.2 | Sdec Series.xlsx",
   "| WTA-SC50 | 50 | 40 | 45 | 36 | 4ZT3.2-G12 | 4 L | 3.2 | Sdec Series.xlsx",
   "| WTA-SC50 | 50 | 40 | 45 | 36 | 4ZT3.2-G21 | 4 L | 3.2 | Sdec Series.xlsx",
   "| WTA-SC69 | 69 | 55 | 63 | 50 | 4ZT3.5-G21 | 4 L | 3.5 | Sdec Series.xlsx",
   "| WTA-SC75 | 75 | 60 | 69 | 55 | 4ZT4.1-G21 | 4 L | 4.1 | Sdec Series.xlsx",
   "| WTA-SC83 | 83 | 66 | 75 | 60 | 4ZTAA4.1-G21 | 4 L | 4.1 | Sdec Series.xlsx",
   "| WTA-SC88 | 88 | 70 | 80 | 64 | 4ZTAA4.1-G31 | 4 L | 4.1 | Sdec Series.xlsx",
   "| WTA-SC69 | 69 | 55 | 63 | 50 | 4HT4.3-G21 | 4 L | 4.3 | Sdec Series.xlsx",
   "| WTA-SC75 | 75 | 60 | 69 | 55 | 4HT4.3-G22 | 4 L | 4.3 | Sdec Series.xlsx",
   "| WTA-SC100 | 100 | 80 | 91 | 73 | 4HT4.3-G23 | 4 L | 4.3 | Sdec Series.xlsx",
   "| WTA-SC125 | 125 | 100 | 114 | 91 | 4HTAA4.3-G21 | 4 L | 4.3 | Sdec Series.xlsx",
   "| WTA-SC138 | 138 | 110 | 125 | 100 | 4HTAA4.3-G23 | 4 L | 4.3 | Sdec Series.xlsx",
   "| WTA-SC165 | 165 | 132 | 150 | 120 | 6HTAA6.5-G21 | 6 L | 6.5 | Sdec Series.xlsx",
   "| WTA-SC175 | 175 | 140 | 160 | 128 | 6HTAA6.5-G22 | 6 L | 6.5 | Sdec Series.xlsx",
   "| WTA-SC220 | 220 | 176 | 200 | 160 | 6HTAA6.5-G23 | 6 L | 6.5 | Sdec Series.xlsx",
   "| WTA-SC250 | 250 | 200 | 225 | 180 | 6DTAA8.9-G21 | 6 L | 8.9 | Sdec Series.xlsx",
   "| WTA-SC275 | 275 | 220 | 250 | 200 | 6DTAA8.9-G24 | 6 L | 8.9 | Sdec Series.xlsx",
   "| WTA-SC300 | 300 | 240 | 275 | 220 | 6DTAA8.9-G23 | 6 L | 8.9 | Sdec Series.xlsx",
   "| WTA-SC375 | 375 | 300 | 350 | 280 | 6ETAA11.8-G22 | 6 L | 11.8 | Sdec Series.xlsx",
   "| WTA-SC450 | 450 | 360 | 400 | 320 | 6ETAA12.8-G22 | 6 L | 12.8 | Sdec Series.xlsx",
   "| WTA-SC500 | 500 | 400 | 450 | 360 | 6ETAA12.8-G32 | 6 L | 12.8 | Sdec Series.xlsx",
   "| WTA-SC550 | 550 | 440 | 500 | 400 | 6ETAA12.8-G310.1 | 6 L | 12.8 | Sdec Series.xlsx",
   "| WTA-SC625 | 625 | 500 | 563 | 450 | 6KTAA25-G311 | 6 L | 25.2 | Sdec Series.xlsx",
   "| WTA-SC688 | 688 | 550 | 625 | 500 | 6KTAA25-G310 | 6 L | 25.2 | Sdec Series.xlsx",
   "| WTA-SC750 | 750 | 600 | 688 | 550 | 6KTAA25-G39 | 6 L | 25.2 | Sdec Series.xlsx",
   "| WTA-SC825 | 825 | 660 | 750 | 600 | 6KTAA25-G32.1 | 6 L | 25.2 | Sdec Series.xlsx",
   "| WTA-SC900 | 900 | 720 | 825 | 660 | 6KTAA25-G31.1 | 6 L | 25.2 | Sdec Series.xlsx"
  ]
 },
 {
  "n": 102,
  "url": "https://www.waetapower.com/ISUZU-Series-pd585489768.html",
  "title": "ISUZU Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | Governor | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-IS22 | 22 | 18 | 20 | 16 | JE493DB-04 | Mech | 4 L | 2.771 | ISUZU Series.xlsx",
   "| WTA-IS28 | 28 | 22 | 25 | 20 | JE493DB-02 | Mech | 4 L | 2.771 | ISUZU Series.xlsx",
   "| WTA-IS33 | 33 | 26 | 30 | 24 | JE493ZDB-04 | Mech | 4 L | 2.771 | ISUZU Series.xlsx",
   "| WTA-IS41 | 41 | 33 | 38 | 30 | JE493ZLDB-02 | Mech | 4 L | 2.771 | ISUZU Series.xlsx",
   "| WTA-IS55 | 55 | 44 | 50 | 40 | JE493ZLDC-02 | Mech | 4 L | 2.85 | ISUZU Series.xlsx",
   "| WTA-IS22 | 22 | 18 | 20 | 16 | JE493DBE-04 | Elec | 4 L | 2.771 | ISUZU Series.xlsx",
   "| WTA-IS28 | 28 | 22 | 25 | 20 | JE493DBE-02 | Elec | 4 L | 2.771 | ISUZU Series.xlsx",
   "| WTA-IS33 | 33 | 26 | 30 | 24 | JE493ZDBE-04 | Elec | 4 L | 2.771 | ISUZU Series.xlsx",
   "| WTA-IS41 | 41 | 33 | 38 | 30 | JE493ZLDBE-02 | Elec | 4 L | 2.771 | ISUZU Series.xlsx",
   "| WTA-IS55 | 55 | 44 | 50 | 40 | JE493ZLDCE-02 | Elec | 4 L | 2.85 | ISUZU Series.xlsx"
  ]
 },
 {
  "n": 102,
  "url": "https://www.waetapower.com/ISUZU-Series-pd585489768.html",
  "title": "ISUZU Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | Governor | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-IS28 | 28 | 22 | 25 | 20 | JE493DB-03 | Mech | 4 L | 2.771 | ISUZU Series.xlsx",
   "| WTA-IS33 | 33 | 26 | 30 | 24 | JE493DB-01 | Mech | 4 L | 2.771 | ISUZU Series.xlsx",
   "| WTA-IS41 | 41 | 33 | 38 | 30 | JE493ZDB-03 | Mech | 4 L | 2.771 | ISUZU Series.xlsx",
   "| WTA-IS50 | 50 | 40 | 45 | 36 | JE493ZLDB-01 | Mech | 4 L | 2.771 | ISUZU Series.xlsx",
   "| WTA-IS70 | 69 | 55 | 63 | 50 | JE493ZLDC-01 | Mech | 4 L | 2.85 | ISUZU Series.xlsx",
   "| WTA-IS28 | 28 | 22 | 25 | 20 | JE493DBE-03 | Elec | 4 L | 2.771 | ISUZU Series.xlsx",
   "| WTA-IS33 | 33 | 26 | 30 | 24 | JE493DBE-01 | Elec | 4 L | 2.771 | ISUZU Series.xlsx",
   "| WTA-IS41 | 41 | 33 | 38 | 30 | JE493ZDBE-03 | Elec | 4 L | 2.771 | ISUZU Series.xlsx",
   "| WTA-IS50 | 50 | 40 | 45 | 36 | JE493ZLDBE-01 | Elec | 4 L | 2.771 | ISUZU Series.xlsx",
   "| WTA-IS70 | 69 | 55 | 63 | 50 | JE493ZLDCE-01 | Elec | 4 L | 2.85 | ISUZU Series.xlsx"
  ]
 },
 {
  "n": 103,
  "url": "https://www.waetapower.com/Baudouin-Series-pd542503178.html",
  "title": "Baudouin Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-B22 | 20 | 16 | 19 | 15 | 4M06G20/5 | 4 L | 2.29 | Baudouin Series.xlsx",
   "| WTA-B33 | 25 | 20 | 23 | 18 | 4M06G25/5 | 4 L | 2.29 | Baudouin Series.xlsx",
   "| WTA-B41 | 35 | 28 | 31 | 25 | 4M06G35/5 | 4 L | 2.29 | Baudouin Series.xlsx",
   "| WTA-B44 | 44 | 35 | 40 | 32 | 4M06G44/5 | 4 L | 2.29 | Baudouin Series.xlsx",
   "| WTA-B50 | 50 | 40 | 45 | 36 | 4M06G50/5 | 4 L | 4.08 | Baudouin Series.xlsx",
   "| WTA-B55 | 55 | 44 | 50 | 40 | 4M06G55/5 | 4 L | 4.08 | Baudouin Series.xlsx",
   "| WTA-B70 | 69 | 55 | 63 | 50 | 4M10G70/5 | 4 L | 4.08 | Baudouin Series.xlsx",
   "| WTA-B88 | 88 | 70 | 80 | 64 | 4M10G88/5 | 4 L | 4.08 | Baudouin Series.xlsx",
   "| WTA-B110 | 110 | 88 | 100 | 80 | 4M10G110/5 | 4 L | 4.08 | Baudouin Series.xlsx",
   "| WTA-B125 | 125 | 100 | 113 | 90 | 4M10G125/5 | 4 L | 4.08 | Baudouin Series.xlsx",
   "| WTA-B150 | 150 | 120 | 135 | 108 | 6M11G150/5 | 6 L | 6.75 | Baudouin Series.xlsx",
   "| WTA-B165 | 165 | 132 | 150 | 120 | 6M11G165/5 | 6 L | 6.75 | Baudouin Series.xlsx",
   "| WTA-B220 | 220 | 176 | 200 | 160 | 6M16G220/5 | 6 L | 9.73 | Baudouin Series.xlsx",
   "| WTA-B250 | 250 | 200 | 225 | 180 | 6M16G250/5 | 6 L | 9.73 | Baudouin Series.xlsx",
   "| WTA-B275 | 275 | 220 | 250 | 200 | 6M16G275/5 | 6 L | 9.73 | Baudouin Series.xlsx",
   "| WTA-B300 | 300 | 240 | 275 | 220 | 6M16G300/5 | 6 L | 9.73 | Baudouin Series.xlsx",
   "| WTA-B350 | 350 | 280 | 313 | 250 | 6M16G350/5 | 6 L | 9.73 | Baudouin Series.xlsx",
   "| WTA-B400 | 400 | 320 | 250 | 280 | 6M21G400/5 | 6 L | 12.54 | Baudouin Series.xlsx",
   "| WTA-B440 | 440 | 352 | 400 | 320 | 6M21G440/5 | 6 L | 12.54 | Baudouin Series.xlsx",
   "| WTA-B500 | 500 | 400 | 450 | 360 | 6M21G500/5 | 6 L | 12.54 | Baudouin Series.xlsx",
   "| WTA-B550 | 550 | 440 | 500 | 400 | 6M21G550/5 | 6 L | 12.54 | Baudouin Series.xlsx",
   "| WTA-B660 | 660 | 528 | 600 | 480 | 6M33G660/5 | 6 L | 19.6 | Baudouin Series.xlsx",
   "| WTA-B715 | 715 | 572 | 650 | 520 | 6M33G715/5 | 6 L | 19.6 | Baudouin Series.xlsx",
   "| WTA-B750 | 750 | 600 | 688 | 550 | 6M33G750/5 | 6 L | 19.6 | Baudouin Series.xlsx",
   "| WTA-B825 | 825 | 660 | 750 | 600 | 6M33G825/5 | 8 L | 19.6 | Baudouin Series.xlsx",
   "| WTA-B900 | 900 | 720 | 813 | 650 | 8M33G900/5 | 8 L | 26.14 | Baudouin Series.xlsx",
   "| WTA-B1000 | 1000 | 800 | 900 | 720 | 8M33G1000/5 | 8 L | 26.14 | Baudouin Series.xlsx",
   "| WTA-B1100 | 1100 | 880 | 1000 | 800 | 8M33G1100/5 | 12 V | 26.14 | Baudouin Series.xlsx",
   "| WTA-B900 | 900 | 720 | 813 | 650 | 12M26G900/5 | 12 V | 31.8 | Baudouin Series.xlsx",
   "| WTA-B1000 | 1000 | 800 | 900 | 720 | 12M26G1000/5 | 12 V | 31.8 | Baudouin Series.xlsx",
   "| WTA-B1100 | 1100 | 880 | 1000 | 800 | 12M26G1100/5 | 12 V | 31.8 | Baudouin Series.xlsx",
   "| WTA-B1250 | 1250 | 1000 | 1125 | 900 | 12M33G1250/5 | 12 V | 39.2 | Baudouin Series.xlsx",
   "| WTA-B1400 | 1400 | 1120 | 1250 | 1000 | 12M33G1400/5 | 12 V | 39.2 | Baudouin Series.xlsx",
   "| WTA-B1500 | 1500 | 1200 | 1375 | 1100 | 12M33G1500/5 | 12 V | 39.2 | Baudouin Series.xlsx",
   "| WTA-B1650 | 1650 | 1320 | 1500 | 1200 | 12M33G1650/5 | 16 V | 39.2 | Baudouin Series.xlsx",
   "| WTA-B1900 | 1700 | 1360 | 1545 | 1236 | 16M33G1700/5 | 16 V | 52.3 | Baudouin Series.xlsx",
   "| WTA-B1900 | 1900 | 1520 | 1750 | 1400 | 16M33G1900/5 | 16 V | 52.3 | Baudouin Series.xlsx",
   "| WTA-B2000 | 2000 | 1600 | 1875 | 1500 | 16M33G2000/5 | 16 V | 52.3 | Baudouin Series.xlsx",
   "| WTA-B2200 | 2200 | 1760 | 2000 | 1600 | 16M33G2250/5 | 16 V | 52.3 | Baudouin Series.xlsx"
  ]
 },
 {
  "n": 103,
  "url": "https://www.waetapower.com/Baudouin-Series-pd542503178.html",
  "title": "Baudouin Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-B25 | 25 | 20 | 23 | 18 | 4M06G20/6 | 4 L | 2.29 | Baudouin Series.xlsx",
   "| WTA-B32 | 32 | 25 | 29 | 23 | 4M06G25/6 | 4 L | 2.29 | Baudouin Series.xlsx",
   "| WTA-B41 | 41 | 33 | 38 | 30 | 4M06G33/6 | 4 L | 2.29 | Baudouin Series.xlsx",
   "| WTA-B50 | 50 | 40 | 45 | 36 | 4M06G41/6 | 4 L | 2.29 | Baudouin Series.xlsx",
   "| WTA-B63 | 63 | 50 | 56 | 45 | 4M06G50/6 | 4 L | 2.29 | Baudouin Series.xlsx",
   "| WTA-B69 | 69 | 55 | 63 | 50 | 4M06G55/6 | 4 L | 2.29 | Baudouin Series.xlsx",
   "| WTA-B104 | 104 | 83 | 94 | 75 | 4M10G83/6 | 4 L | 4.08 | Baudouin Series.xlsx",
   "| WTA-B125 | 125 | 100 | 114 | 91 | 4M10G100/6 | 4 L | 4.08 | Baudouin Series.xlsx",
   "| WTA-B169 | 169 | 135 | 154 | 123 | 6M11G135/6 | 6 L | 6.75 | Baudouin Series.xlsx",
   "| WTA-B200 | 200 | 160 | 180 | 144 | 6M11G160/6 | 6 L | 6.75 | Baudouin Series.xlsx",
   "| WTA-B220 | 220 | 176 | 200 | 160 | 6M11G176/6 | 6 L | 6.75 | Baudouin Series.xlsx",
   "| WTA-B250 | 250 | 200 | 228 | 182 | 6M16G200/6 | 6 L | 9.73 | Baudouin Series.xlsx",
   "| WTA-B275 | 275 | 220 | 250 | 200 | 6M16G220/6 | 6 L | 9.73 | Baudouin Series.xlsx",
   "| WTA-B313 | 313 | 250 | 285 | 228 | 6M16G250/6 | 6 L | 9.73 | Baudouin Series.xlsx",
   "| WTA-B385 | 385 | 308 | 350 | 280 | 6M16G308/6 | 6 L | 9.73 | Baudouin Series.xlsx",
   "| WTA-B413 | 413 | 330 | 375 | 300 | 6M21G330/6 | 6 L | 12.54 | Baudouin Series.xlsx",
   "| WTA-B488 | 488 | 390 | 438 | 350 | 6M21G390/6 | 6 L | 12.54 | Baudouin Series.xlsx",
   "| WTA-B500 | 500 | 400 | 450 | 360 | 6M21G400/6 | 6 L | 12.54 | Baudouin Series.xlsx",
   "| WTA-B550 | 550 | 440 | 500 | 400 | 6M21G460/6 | 6 L | 12.54 | Baudouin Series.xlsx",
   "| WTA-B715 | 715 | 572 | 650 | 520 | 6M33G575/6 | 6 L | 19.6 | Baudouin Series.xlsx",
   "| WTA-B750 | 750 | 600 | 688 | 550 | 6M33G600/6 | 6 L | 19.6 | Baudouin Series.xlsx",
   "| WTA-B791 | 791 | 633 | 719 | 575 | 6M33G633/6 | 6 L | 19.6 | Baudouin Series.xlsx",
   "| WTA-B825 | 825 | 660 | 750 | 600 | 6M33G660/6 | 6 L | 19.6 | Baudouin Series.xlsx",
   "| WTA-B1000 | 1000 | 800 | 910 | 728 | 8M33G800/6 | 8 L | 26.14 | Baudouin Series.xlsx",
   "| WTA-B1050 | 1050 | 840 | 950 | 760 | 8M33G840/6 | 8 L | 26.14 | Baudouin Series.xlsx",
   "| WTA-B1100 | 1100 | 880 | 1000 | 800 | 8M33G900/6 | 8 L | 26.14 | Baudouin Series.xlsx",
   "| WTA-B1000 | 1000 | 800 | 910 | 728 | 12M26G800/6 | 12 V | 31.8 | Baudouin Series.xlsx",
   "| WTA-B1100 | 1100 | 880 | 1000 | 800 | 12M26G900/6 | 12 V | 31.8 | Baudouin Series.xlsx",
   "| WTA-B1250 | 1250 | 1000 | 1125 | 900 | 12M26G1000/6 | 12 V | 31.8 | Baudouin Series.xlsx",
   "| WTA-B1375 | 1375 | 1100 | 1250 | 1000 | 12M33G1100/6 | 12 V | 39.2 | Baudouin Series.xlsx",
   "| WTA-B1500 | 1500 | 1200 | 1375 | 1100 | 12M33G1200/6 | 12 V | 39.2 | Baudouin Series.xlsx",
   "| WTA-B1625 | 1625 | 1300 | 1475 | 1180 | 12M33G1300/6 | 16 V | 39.2 | Baudouin Series.xlsx",
   "| WTA-B1650 | 1650 | 1320 | 1500 | 1200 | 12M33G1320/6 | 16 V | 39.2 | Baudouin Series.xlsx",
   "| WTA-B1875 | 1875 | 1500 | 1700 | 1360 | 16M33G1500/6 | 16 V | 52.3 | Baudouin Series.xlsx",
   "| WTA-B2200 | 2200 | 1760 | 2000 | 1600 | 16M33G1750/6 | 16 V | 52.3 | Baudouin Series.xlsx"
  ]
 },
 {
  "n": 104,
  "url": "https://www.waetapower.com/Perkins-Series-pd511403178.html",
  "title": "Perkins Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-P10 | 10 | 8 | 9 | 7 | 403D-11G | 3 L | 1.1 | Perkins Series.xlsx",
   "| WTA-P15 | 15 | 12 | 14 | 10.4 | 403D-15G | 3 L | 1.5 | Perkins Series.xlsx",
   "| WTA-P15 | 15 | 12 | 14 | 10.4 | 403A-15G1 | 3 L | 1.5 | Perkins Series.xlsx",
   "| WTA-P16 | 16 | 13 | 15 | 12 | 403A-15G2 | 3 L | 1.5 | Perkins Series.xlsx",
   "| WTA-P22 | 22 | 18 | 20 | 16 | 404A-22G1 | 4 L | 2.2 | Perkins Series.xlsx",
   "| WTA-P22 | 22 | 18 | 20 | 16 | 404D-22G | 4 L | 2.2 | Perkins Series.xlsx",
   "| WTA-P30 | 30 | 24 | 28 | 22 | 404D-22TG | 4 L | 2.2 | Perkins Series.xlsx",
   "| WTA-P33 | 33 | 26 | 30 | 24 | 1103A-33G | 3 L | 3.3 | Perkins Series.xlsx",
   "| WTA-P50 | 50 | 40 | 45 | 36 | 1103A-33TG1 | 3 L | 3.3 | Perkins Series.xlsx",
   "| WTA-P66 | 66 | 53 | 60 | 48 | 1103A-33TG2 | 3 L | 3.3 | Perkins Series.xlsx",
   "| WTA-P72 | 72 | 58 | 65 | 52 | 1104A-44TG1 | 4 L | 4.4 | Perkins Series.xlsx",
   "| WTA-P88 | 88 | 70 | 80 | 64 | 1104A-44TG2 | 4 L | 4.4 | Perkins Series.xlsx",
   "| WTA-P110 | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 4 L | 4.4 | Perkins Series.xlsx",
   "| WTA-P150 | 150 | 120 | 135 | 108 | 1106A-70TG1 | 6 L | 7.0 | Perkins Series.xlsx",
   "| WTA-P165 | 165 | 132 | 150 | 120 | 1106A-70TAG2 | 6 L | 7.0 | Perkins Series.xlsx",
   "| WTA-P200 | 200 | 160 | 180 | 144 | 1106A-70TAG3 | 6 L | 7.0 | Perkins Series.xlsx",
   "| WTA-P220 | 220 | 176 | 200 | 160 | 1206A-E70TTAG1 | 6 L | 7.0 | Perkins Series.xlsx",
   "| WTA-P220 | 220 | 176 | 200 | 160 | 1106A-70TAG4 | 6 L | 7.0 | Perkins Series.xlsx",
   "| WTA-P250 | 275 | 220 | 250 | 200 | 1206A-E70TTAG2 | 6 L | 7.0 | Perkins Series.xlsx",
   "| WTA-P275 | 275 | 220 | 250 | 200 | 1206A-E70TTAG3 | 6 L | 7.0 | Perkins Series.xlsx",
   "| WTA-P275 | 275 | 220 | 250 | 200 | 1506A-E88TAG3 | 6 L | 8.8 | Perkins Series.xlsx",
   "| WTA-P330 | 330 | 264 | 300 | 240 | 1706A-E93TAG1 | 6 L | 9.3 | Perkins Series.xlsx",
   "| WTA-P330 | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | 6 L | 8.8 | Perkins Series.xlsx",
   "| WTA-P385 | 375 | 308 | 350 | 280 | 1706A-E93TAG2 | 6 L | 9.3 | Perkins Series.xlsx",
   "| WTA-P400 | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | 6 L | 12.5 | Perkins Series.xlsx",
   "| WTA-P450 | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | 6 L | 12.5 | Perkins Series.xlsx",
   "| WTA-P500 | 500 | 400 | 450 | 360 | 2506C-E15TAG1 | 6 L | 15.2 | Perkins Series.xlsx",
   "| WTA-P550 | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | 6 L | 15.2 | Perkins Series.xlsx",
   "| WTA-P660 | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | 6 L | 18.1 | Perkins Series.xlsx",
   "| WTA-P700 | 700 | 560 | 650 | 520 | 2806A-E18TAG2 | 6 L | 18.1 | Perkins Series.xlsx",
   "| WTA-P825 | 825 | 660 | 750 | 600 | 4006-23TAG2A | 6 L | 23.0 | Perkins Series.xlsx",
   "| WTA-P900 | 900 | 720 | 800 | 640 | 4006-23TAG3A | 6 L | 23.0 | Perkins Series.xlsx",
   "| WTA-P1000 | 1000 | 800 | 900 | 720 | 4008TAG1A | 8 L | 30.0 | Perkins Series.xlsx",
   "| WTA-P1100 | 1100 | 880 | 1000 | 800 | 4008TAG2A | 8 L | 30.0 | Perkins Series.xlsx",
   "| WTA-P1100 | 1100 | 880 | 1000 | 800 | 4008TAG2 | 8 L | 30.0 | Perkins Series.xlsx",
   "| WTA-P1250 | 1250 | 1000 | 1125 | 900 | 4008-30TAG3 | 8 L | 30.0 | Perkins Series.xlsx",
   "| WTA-P1375 | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 12 V | 46.0 | Perkins Series.xlsx",
   "| WTA-P1650 | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 12 V | 46.0 | Perkins Series.xlsx",
   "| WTA-P1880 | 1875 | 1500 | 1688 | 1350 | 4012-46TAG3A | 12 V | 46.0 | Perkins Series.xlsx",
   "| WTA-P2000 | 2000 | 1600 | 1850 | 1480 | 4016TAG1A | 16 V | 61.0 | Perkins Series.xlsx",
   "| WTA-P2250 | 2250 | 1800 | 2000 | 1600 | 4016TAG2A | 16 V | 61.0 | Perkins Series.xlsx",
   "| WTA-P2500 | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | 16 V | 61.0 | Perkins Series.xlsx"
  ]
 },
 {
  "n": 104,
  "url": "https://www.waetapower.com/Perkins-Series-pd511403178.html",
  "title": "Perkins Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-P18 | 17.5 | 14 | 15.8 | 12.7 | 403D-15G | 3 L | 1.5 | Perkins Series.xlsx",
   "| WTA-P20 | 19.5 | 15.6 | 17.5 | 14 | 403A-15G2 | 3 L | 1.5 | Perkins Series.xlsx",
   "| WTA-P27 | 26.6 | 21.3 | 24 | 19.2 | 404D-22G | 4 L | 2.2 | Perkins Series.xlsx",
   "| WTA-P36 | 36 | 29 | 33 | 26.3 | 404D-22TG | 4 L | 2.2 | Perkins Series.xlsx",
   "| WTA-P38 | 38 | 31 | 35 | 28 | 1103A-33G | 3 L | 3.3 | Perkins Series.xlsx",
   "| WTA-P59 | 59 | 47 | 53 | 43 | 1103A-33TG1 | 3 L | 3.3 | Perkins Series.xlsx",
   "| WTA-P75 | 75 | 60 | 68 | 55 | 1103A-33TG2 | 3 L | 3.3 | Perkins Series.xlsx",
   "| WTA-P84 | 84 | 67 | 76 | 61 | 1104A-44TG1 | 4 L | 4.4 | Perkins Series.xlsx",
   "| WTA-P100 | 100 | 80 | 91 | 73 | 1104A-44TG2 | 4 L | 4.4 | Perkins Series.xlsx",
   "| WTA-P127 | 127 | 101 | 114 | 92 | 1104C-44TAG2 | 4 L | 4.4 | Perkins Series.xlsx",
   "| WTA-P169 | 169 | 135 | 152 | 122 | 1106A-70TG1 | 6 L | 7.0 | Perkins Series.xlsx",
   "| WTA-P188 | 188 | 150 | 169 | 135 | 1106A-70TAG2 | 6 L | 7.0 | Perkins Series.xlsx",
   "| WTA-P219 | 219 | 175 | 197 | 158 | 1106A-70TAG3 | 6 L | 7.0 | Perkins Series.xlsx",
   "| WTA-P250 | 250 | 200 | 225 | 180 | 1206A-E70TTAG1 | 6 L | 7.0 | Perkins Series.xlsx",
   "| WTA-P250 | 250 | 200 | 225 | 180 | 1206A-E70TTAG2 | 6 L | 7.0 | Perkins Series.xlsx",
   "| WTA-P250 | 250 | 200 | 225 | 180 | 1206A-E70TTAG3 | 6 L | 7.0 | Perkins Series.xlsx",
   "| WTA-P320 | 320 | 256 | 290 | 232 | 1506A-E88TAG3 | 6 L | 8.8 | Perkins Series.xlsx",
   "| WTA-P394 | 394 | 315 | 357 | 285 | 1706A-E93TAG1 | 6 L | 9.3 | Perkins Series.xlsx",
   "| WTA-P389 | 389 | 312 | 352 | 282 | 1506A-E88TAG5 | 6 L | 8.8 | Perkins Series.xlsx",
   "| WTA-P394 | 394 | 315 | 357 | 285 | 1706A-E93TAG2 | 6 L | 9.3 | Perkins Series.xlsx",
   "| WTA-P438 | 438 | 350 | 400 | 320 | 2206C-E13TAG2 | 6 L | 12.5 | Perkins Series.xlsx",
   "| WTA-P438 | 438 | 350 | 400 | 320 | 2206C-E13TAG3 | 6 L | 12.5 | Perkins Series.xlsx",
   "| WTA-P563 | 563 | 450 | 500 | 400 | 2506C-E15TAG1 | 6 L | 15.2 | Perkins Series.xlsx",
   "| WTA-P563 | 563 | 450 | 500 | 400 | 2506C-E15TAG2 | 6 L | 15.2 | Perkins Series.xlsx",
   "| WTA-P688 | 688 | 550 | 625 | 500 | 2806C-E18TAG1A | 6 L | 18.1 | Perkins Series.xlsx",
   "| WTA-P688 | 688 | 550 | 625 | 500 | 2806A-E18TAG2 | 6 L | 18.1 | Perkins Series.xlsx",
   "| WTA-P825 | 825 | 660 | 750 | 600 | 4006-23TAG2A | 6 L | 23.0 | Perkins Series.xlsx",
   "| WTA-P945 | 944 | 755 | 850 | 680 | 4006-23TAG3A | 6 L | 23.0 | Perkins Series.xlsx",
   "| WTA-P1100 | 1100 | 880 | 1000 | 800 | 4008TAG2 | 8 L | 30.0 | Perkins Series.xlsx",
   "| WTA-P1375 | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 12 V | 46.0 | Perkins Series.xlsx",
   "| WTA-P1650 | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 12 V | 46.0 | Perkins Series.xlsx",
   "| WTA-P1880 | 1875 | 1500 | 1688 | 1350 | 4012-46TAG3A | 12 V | 46.0 | Perkins Series.xlsx"
  ]
 },
 {
  "n": 105,
  "url": "https://www.waetapower.com/Deutz-Series-pd596403178.html",
  "title": "Deutz Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-DZ22 | 22 | 18 | 20 | 16 | BFM3 G1 | 4 L | 3.16 | Deutz Series.xlsx",
   "| WTA-DZ28 | 28 | 22 | 25 | 20 | BFM3 G2 | 4 L | 3.16 | Deutz Series.xlsx",
   "| WTA-DZ33 | 33 | 26 | 30 | 24 | BFM3 G2 | 4 L | 3.16 | Deutz Series.xlsx",
   "| WTA-DZ44 | 44 | 35 | 40 | 32 | BFM3T | 4 L | 3.16 | Deutz Series.xlsx",
   "| WTA-DZ55 | 55 | 44 | 50 | 40 | BFM3C | 4 L | 3.16 | Deutz Series.xlsx",
   "| WTA-DZ66 | 66 | 53 | 60 | 48 | BF4M2012 | 4 L | 4.04 | Deutz Series.xlsx",
   "| WTA-DZ80 | 80 | 64 | 75 | 60 | BF4M2012C G1 | 4 L | 4.04 | Deutz Series.xlsx",
   "| WTA-DZ100 | 100 | 80 | 90 | 72 | BF4M2012C G2 | 4 L | 4.04 | Deutz Series.xlsx",
   "| WTA-DZ110 | 110 | 88 | 100 | 80 | BF4M1013EC G1 | 4 L | 4.76 | Deutz Series.xlsx",
   "| WTA-DZ125 | 125 | 100 | 113 | 90 | BF4M1013EC G2 | 4 L | 4.76 | Deutz Series.xlsx",
   "| WTA-DZ138 | 138 | 110 | 125 | 100 | BF4M1013FC | 4 L | 4.76 | Deutz Series.xlsx",
   "| WTA-DZ165 | 165 | 132 | 150 | 120 | BF6M1013EC G1 | 6L | 7.14 | Deutz Series.xlsx",
   "| WTA-DZ200 | 198 | 158 | 180 | 144 | BF6M1013EC G2 | 6L | 7.14 | Deutz Series.xlsx",
   "| WTA-DZ206 | 206 | 165 | 188 | 150 | BF6M1013FC G2 | 6L | 7.14 | Deutz Series.xlsx",
   "| WTA-DZ220 | 220 | 176 | 200 | 160 | BF6M1013FC G3 | 6L | 7.14 | Deutz Series.xlsx",
   "| WTA-DZ275 | 275 | 220 | 250 | 200 | TCD 8.0 | 6L | 7.8 | Deutz Series.xlsx",
   "| WTA-DZ330 | 330 | 264 | 300 | 240 | TCD 8.7 | 6L | 8.7 | Deutz Series.xlsx",
   "| WTA-DZ358 | 358 | 286 | 325 | 260 | TCD12.1 G1 | 6L | 12.1 | Deutz Series.xlsx",
   "| WTA-DZ400 | 400 | 320 | 375 | 300 | TCD12.1 G2 | 6L | 12.1 | Deutz Series.xlsx",
   "| WTA-DZ500 | 500 | 400 | 450 | 360 | TCD13.0 G1 | 6L | 13 | Deutz Series.xlsx",
   "| WTA-DZ550 | 550 | 440 | 500 | 400 | TCD13.0 G2 | 6L | 13 | Deutz Series.xlsx"
  ]
 },
 {
  "n": 105,
  "url": "https://www.waetapower.com/Deutz-Series-pd596403178.html",
  "title": "Deutz Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-DZ28 | 28 | 22 | 25 | 20 | BFM3 G1 | 4 L | 3.16 | Deutz Series.xlsx",
   "| WTA-DZ35 | 39 | 31 | 35 | 28 | BFM3 G2 | 4 L | 3.16 | Deutz Series.xlsx",
   "| WTA-DZ50 | 50 | 40 | 45 | 36 | BFM3T | 4 L | 3.16 | Deutz Series.xlsx",
   "| WTA-DZ66 | 66 | 53 | 60 | 48 | BFM3C | 4 L | 3.16 | Deutz Series.xlsx",
   "| WTA-DZ75 | 77 | 62 | 70 | 56 | BF4M2012 | 4 L | 4.04 | Deutz Series.xlsx",
   "| WTA-DZ90 | 90 | 72 | 81 | 65 | BF4M2012C G1 | 4 L | 4.04 | Deutz Series.xlsx",
   "| WTA-DZ110 | 110 | 88 | 100 | 80 | BF4M2012C G2 | 4 L | 4.04 | Deutz Series.xlsx",
   "| WTA-DZ125 | 125 | 100 | 114 | 91 | BF4M1013EC G1 | 4 L | 4.76 | Deutz Series.xlsx",
   "| WTA-DZ138 | 138 | 110 | 125 | 100 | BF4M1013EC G2 | 4 L | 4.76 | Deutz Series.xlsx",
   "| WTA-DZ150 | 150 | 120 | 138 | 110 | BF4M1013FC | 4 L | 4.76 | Deutz Series.xlsx",
   "| WTA-DZ180 | 180 | 144 | 168 | 134 | BF6M1013EC G1 | 6L | 7.14 | Deutz Series.xlsx",
   "| WTA-DZ220 | 220 | 176 | 200 | 160 | BF6M1013EC G2 | 6L | 7.14 | Deutz Series.xlsx",
   "| WTA-DZ230 | 230 | 184 | 210 | 168 | BF6M1013FC G2 | 6L | 7.14 | Deutz Series.xlsx",
   "| WTA-DZ245 | 242 | 194 | 220 | 176 | BF6M1013FC G3 | 6L | 7.14 | Deutz Series.xlsx",
   "| WTA-DZ285 | 285 | 228 | 265 | 212 | TCD 8.0 | 6L | 7.8 | Deutz Series.xlsx",
   "| WTA-DZ350 | 350 | 280 | 320 | 256 | TCD 8.7 | 6L | 8.7 | Deutz Series.xlsx",
   "| WTA-DZ413 | 413 | 330 | 375 | 300 | TCD12.1 G1 | 6L | 12.1 | Deutz Series.xlsx",
   "| WTA-DZ438 | 438 | 350 | 400 | 320 | TCD12.1 G2 | 6L | 12.1 | Deutz Series.xlsx",
   "| WTA-DZ500 | 500 | 400 | 450 | 360 | TCD13.0 G1 | 6L | 13 | Deutz Series.xlsx",
   "| WTA-DZ550 | 550 | 440 | 500 | 400 | TCD13.0 G2 | 6L | 13 | Deutz Series.xlsx"
  ]
 },
 {
  "n": 106,
  "url": "https://www.waetapower.com/Doosan-Series-pd581403178.html",
  "title": "Doosan Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-DS68 | 68 | 55 | 63 | 50 | SP344CB | 4 L | 3.4 | Doosan Series.xlsx",
   "| WTA-DS88 | 88 | 70 | 80 | 64 | SP344CC | 4 L | 3.4 | Doosan Series.xlsx",
   "| WTA-DS185 | 185 | 148 | 168 | 134 | P086TI-1 | 6 L | 8 | Doosan Series.xlsx",
   "| WTA-DS200 | 220 | 176 | 200 | 160 | P086TI | 6 L | 8 | Doosan Series.xlsx",
   "| WTA-DS250 | 250 | 200 | 228 | 183 | DP086LA | 6 L | 8 | Doosan Series.xlsx",
   "| WTA-DS300 | 300 | 240 | 273 | 218 | P126TI | 6 L | 11 | Doosan Series.xlsx",
   "| WTA-DS330 | 330 | 264 | 300 | 240 | P126TI-II | 6 L | 11 | Doosan Series.xlsx",
   "| WTA-DS400 | 400 | 320 | 365 | 292 | DP126LB | 6 L | 11 | Doosan Series.xlsx",
   "| WTA-DS450 | 450 | 360 | 408 | 326 | P158LE | 8V | 14.6 | Doosan Series.xlsx",
   "| WTA-DS500 | 500 | 400 | 450 | 360 | DP158LC | 8V | 14.6 | Doosan Series.xlsx",
   "| WTA-DS575 | 575 | 460 | 525 | 420 | DP158LD | 8V | 14.6 | Doosan Series.xlsx",
   "| WTA-DS625 | 625 | 500 | 575 | 460 | DP180LA | 10V | 18.3 | Doosan Series.xlsx",
   "| WTA-DS700 | 700 | 560 | 638 | 510 | DP180LB | 10V | 18.3 | Doosan Series.xlsx",
   "| WTA-DS750 | 750 | 600 | 688 | 550 | DP222LB | 12V | 21.9 | Doosan Series.xlsx",
   "| WTA-DS825 | 825 | 660 | 750 | 600 | DP222LC | 12V | 21.9 | Doosan Series.xlsx",
   "| WTA-DS838 | 838 | 670 | 763 | 610 | DP222CA | 12V | 21.9 | Doosan Series.xlsx",
   "| WTA-DS900 | 900 | 720 | 813 | 650 | DP222CB | 12V | 21.9 | Doosan Series.xlsx",
   "| WTA-DS1000 | 1000 | 800 | 910 | 728 | DP222CC | 12V | 21.9 | Doosan Series.xlsx"
  ]
 },
 {
  "n": 106,
  "url": "https://www.waetapower.com/Doosan-Series-pd581403178.html",
  "title": "Doosan Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-DS80 | 80 | 64 | 73 | 58 | SP344CB | 4 L | 3.4 | Doosan Series.xlsx",
   "| WTA-DS100 | 100 | 80 | 91 | 73 | SP344CC | 4 L | 3.4 | Doosan Series.xlsx",
   "| WTA-DS213 | 213 | 170 | 193 | 154 | P086TI-1 | 6 L | 8 | Doosan Series.xlsx",
   "| WTA-DS250 | 250 | 200 | 229 | 183 | P086TI | 6 L | 8 | Doosan Series.xlsx",
   "| WTA-DS275 | 275 | 220 | 250 | 200 | DP086LA | 6 L | 8 | Doosan Series.xlsx",
   "| WTA-DS330 | 330 | 264 | 300 | 240 | P126TI | 6 L | 11 | Doosan Series.xlsx",
   "| WTA-DS385 | 385 | 308 | 350 | 280 | P126TI-II | 6 L | 11 | Doosan Series.xlsx",
   "| WTA-DS440 | 440 | 352 | 400 | 320 | DP126LB | 6 L | 11 | Doosan Series.xlsx",
   "| WTA-DS500 | 500 | 400 | 444 | 355 | P158LE | 8V | 14.6 | Doosan Series.xlsx",
   "| WTA-DS575 | 575 | 460 | 513 | 410 | DP158LC | 8V | 14.6 | Doosan Series.xlsx",
   "| WTA-DS625 | 625 | 500 | 563 | 450 | DP158LD | 8V | 14.6 | Doosan Series.xlsx",
   "| WTA-DS688 | 688 | 550 | 625 | 500 | DP180LA | 10V | 18.3 | Doosan Series.xlsx",
   "| WTA-DS750 | 750 | 600 | 681 | 545 | DP180LB | 10V | 18.3 | Doosan Series.xlsx",
   "| WTA-DS825 | 825 | 660 | 750 | 600 | DP222LA | 12V | 21.9 | Doosan Series.xlsx",
   "| WTA-DS875 | 875 | 700 | 794 | 635 | DP222LB | 12V | 21.9 | Doosan Series.xlsx",
   "| WTA-DS930 | 930 | 744 | 843 | 674 | DP222LC | 12V | 21.9 | Doosan Series.xlsx",
   "| WTA-DS950 | 950 | 760 | 863 | 690 | DP222CA | 12V | 21.9 | Doosan Series.xlsx",
   "| WTA-DS1025 | 1025 | 820 | 938 | 750 | DP222CB | 12V | 21.9 | Doosan Series.xlsx",
   "| WTA-DS1100 | 1100 | 880 | 1000 | 800 | DP222CC | 12V | 21.9 | Doosan Series.xlsx"
  ]
 },
 {
  "n": 107,
  "url": "https://www.waetapower.com/Wechai-Series-pd560403178.html",
  "title": "Wechai Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-W22 | 22 | 18 | 20 | 16 | WP2.3D25E200 | 4 L | 2.29 | Wechai Series.xlsx",
   "| WTA-W33 | 33 | 26 | 30 | 24 | WP2.3D33E200 | 4 L | 2.29 | Wechai Series.xlsx",
   "| WTA-W41 | 41 | 33 | 38 | 30 | WP2.3D40E200 | 4 L | 2.29 | Wechai Series.xlsx",
   "| WTA-W55 | 55 | 44 | 50 | 40 | WP2.3D48E200 | 4 L | 2.29 | Wechai Series.xlsx",
   "| WTA-W69 | 69 | 55 | 63 | 50 | WP4.1D66E200 | 4 L | 4.08 | Wechai Series.xlsx",
   "| WTA-W88 | 88 | 70 | 80 | 64 | WP4.1D80E200 | 4 L | 4.08 | Wechai Series.xlsx",
   "| WTA-W110 | 110 | 88 | 100 | 80 | WP4.1D100E200 | 4 L | 4.08 | Wechai Series.xlsx",
   "| WTA-W125 | 125 | 100 | 113 | 90 | WP4.1D113E200 | 4 L | 4.08 | Wechai Series.xlsx",
   "| WTA-W138 | 138 | 110 | 125 | 100 | WP6D132E200 | 6 L | 6.75 | Wechai Series.xlsx",
   "| WTA-W165 | 165 | 132 | 150 | 120 | WP6D152E200 | 6 L | 6.75 | Wechai Series.xlsx",
   "| WTA-W187 | 188 | 150 | / | / | WP6D167E200 | 6 L | 6.75 | Wechai Series.xlsx",
   "| WTA-W206 | 206 | 165 | 188 | 150 | WP10D200E200 | 6 L | 9.73 | Wechai Series.xlsx",
   "| WTA-W250 | 250 | 200 | 225 | 180 | WP10D238E200 | 6 L | 9.73 | Wechai Series.xlsx",
   "| WTA-W275 | 275 | 220 | 250 | 200 | WP10D264E200 | 6 L | 9.73 | Wechai Series.xlsx",
   "| WTA-W344 | 344 | 275 | 313 | 250 | WP10D320E200 | 6 L | 9.73 | Wechai Series.xlsx",
   "| WTA-W413 | 413 | 330 | 375 | 300 | WP12D353E200 | 6 L | 8.9 | Wechai Series.xlsx",
   "| WTA-W438 | 438 | 350 | 400 | 320 | WP13D385E200 | 6 L | 12.54 | Wechai Series.xlsx",
   "| WTA-W438 | 438 | 350 | / | / | WP13D405E200 | 6 L | 12.54 | Wechai Series.xlsx",
   "| WTA-W500 | 500 | 400 | 450 | 360 | WP13D440E310 | 6 L | 12.54 | Wechai Series.xlsx",
   "| WTA-W550 | 550 | 440 | 500 | 400 | WP13D490E310 | 6 L | 12.54 | Wechai Series.xlsx",
   "| WTA-W625 | 625 | 500 | 563 | 450 | 6M33D572E200 | 6 L | 19.6 | Wechai Series.xlsx",
   "| WTA-W688 | 688 | 550 | 625 | 500 | 6M33D633E200 | 6 L | 19.6 | Wechai Series.xlsx",
   "| WTA-W750 | 750 | 600 | / | / | 6M33D670E200 | 6 L | 19.6 | Wechai Series.xlsx",
   "| WTA-W825 | 825 | 660 | 750 | 600 | 6M33D725E310 | 6 L | 19.6 | Wechai Series.xlsx",
   "| WTA-W880 | 880 | 704 | 800 | 640 | 8M33D800E200 | 8 L | 26.14 | Wechai Series.xlsx",
   "| WTA-W1000 | 1000 | 800 | 906 | 725 | 8M33D890E200 | 8 L | 26.14 | Wechai Series.xlsx",
   "| WTA-W1100 | 1100 | 880 | 1000 | 800 | 8M33D975E310 | 8 L | 26.14 | Wechai Series.xlsx",
   "| WTA-W880 | 880 | 704 | 800 | 640 | 12M26D792E200 | 12 V | 31.8 | Wechai Series.xlsx",
   "| WTA-W1000 | 1000 | 800 | 906 | 725 | 12M26D902E200 | 12 V | 31.8 | Wechai Series.xlsx",
   "| WTA-W1100 | 1100 | 880 | 1000 | 800 | 12M26D968E200 | 12 V | 31.8 | Wechai Series.xlsx",
   "| WTA-W1250 | 1250 | 1000 | 1125 | 900 | 12M33D1108E200 | 12 V | 39.2 | Wechai Series.xlsx",
   "| WTA-W1375 | 1375 | 1100 | 1250 | 1000 | 12M33D1210E200 | 12 V | 39.2 | Wechai Series.xlsx",
   "| WTA-W1500 | 1500 | 1200 | 1375 | 1100 | 12M33D1320E200 | 12 V | 39.2 | Wechai Series.xlsx",
   "| WTA-W1650 | 1650 | 1320 | 1500 | 1200 | 12M33D1500E310 | 12 V | 39.2 | Wechai Series.xlsx",
   "| WTA-W1788 | 1788 | 1430 | 1625 | 1300 | 16M33D1580E310 | 16 V | 52.3 | Wechai Series.xlsx",
   "| WTA-W1925 | 1925 | 1540 | 1750 | 1400 | 16M33D1680E310 | 16 V | 52.3 | Wechai Series.xlsx",
   "| WTA-W2000 | 2000 | 1600 | 1875 | 1500 | 16M33D1800E310 | 16 V | 52.3 | Wechai Series.xlsx",
   "| WTA-W2200 | 2200 | 1760 | 2000 | 1600 | 16M33D1980E310 | 16 V | 52.3 | Wechai Series.xlsx"
  ]
 },
 {
  "n": 107,
  "url": "https://www.waetapower.com/Wechai-Series-pd560403178.html",
  "title": "Wechai Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-W30 | 30 | 24 | 28 | 22 | WP2.3D30E201 | 4 L | 2.29 | Wechai Series.xlsx",
   "| WTA-W41 | 41 | 33 | 38 | 30 | WP2.3D41E201 | 4 L | 2.29 | Wechai Series.xlsx",
   "| WTA-W50 | 50 | 40 | 45 | 36 | WP2.3D47E201 | 4 L | 2.29 | Wechai Series.xlsx",
   "| WTA-W62 | 62 | 50 | 56 | 45 | WP2.3D58E201 | 4 L | 2.29 | Wechai Series.xlsx",
   "| WTA-W83 | 83 | 66 | 75 | 60 | WP4.1D80E201 | 4 L | 4.08 | Wechai Series.xlsx",
   "| WTA-W100 | 100 | 80 | 91 | 73 | WP4.1D95E201 | 4 L | 4.08 | Wechai Series.xlsx",
   "| WTA-W125 | 125 | 100 | 113 | 90 | WP4.1D115E201 | 4 L | 4.08 | Wechai Series.xlsx",
   "| WTA-W130 | 130 | 104 | 118 | 94 | WP4.1D120E201 | 4 L | 4.08 | Wechai Series.xlsx",
   "| WTA-W138 | 138 | 110 | 125 | 100 | WP6D132E201 | 6 L | 6.75 | Wechai Series.xlsx",
   "| WTA-W165 | 165 | 132 | 150 | 120 | WP6D158E201 | 6 L | 6.75 | Wechai Series.xlsx",
   "| WTA-W188 | 188 | 150 | / | / | WP6D180E201^ | 6 L | 6.75 | Wechai Series.xlsx",
   "| WTA-W206 | 206 | 165 | 188 | 150 | WP10D200E201 | 6 L | 9.73 | Wechai Series.xlsx",
   "| WTA-W250 | 250 | 200 | 225 | 180 | WP10D238E201 | 6 L | 9.73 | Wechai Series.xlsx",
   "| WTA-W275 | 275 | 220 | 250 | 200 | WP10D264E201 | 6 L | 9.73 | Wechai Series.xlsx",
   "| WTA-W385 | 385 | 308 | 350 | 280 | WP10D360E201 | 6 L | 9.73 | Wechai Series.xlsx",
   "| WTA-W438 | 438 | 350 | 400 | 320 | WP13D385E201 | 6 L | 12.54 | Wechai Series.xlsx",
   "| WTA-W481 | 481 | 385 | 438 | 350 | WP13D448E201 | 6 L | 12.54 | Wechai Series.xlsx",
   "| WTA-W500 | 500 | 400 | 450 | 360 | WP13D460E311 | 6 L | 12.54 | Wechai Series.xlsx",
   "| WTA-W550 | 550 | 440 | 500 | 400 | WP13D510E311 | 6 L | 12.54 | Wechai Series.xlsx",
   "| WTA-W688 | 688 | 550 | 625 | 500 | 6M33D633E201 | 6 L | 19.6 | Wechai Series.xlsx",
   "| WTA-W750 | 750 | 600 | 688 | 550 | 6M33D670E201 | 6 L | 19.6 | Wechai Series.xlsx",
   "| WTA-W800 | 800 | 640 | 719 | 575 | 6M33D710E201 | 6 L | 19.6 | Wechai Series.xlsx",
   "| WTA-W825 | 825 | 660 | 750 | 600 | 6M33D740E311 | 6 L | 19.6 | Wechai Series.xlsx",
   "| WTA-W880 | 880 | 704 | 800 | 640 | 8M33D845E201 | 8 L | 26.14 | Wechai Series.xlsx",
   "| WTA-W1000 | 1000 | 800 | 910 | 728 | 8M33D909E201 | 8 L | 26.14 | Wechai Series.xlsx",
   "| WTA-W1100 | 1100 | 880 | 1000 | 800 | 8M33D1012E311 | 8 L | 26.14 | Wechai Series.xlsx",
   "| WTA-W880 | 880 | 704 | 800 | 640 | 12M26D792E200 | 12 V | 31.8 | Wechai Series.xlsx",
   "| WTA-W1000 | 1000 | 800 | 910 | 728 | 12M26D902E201 | 12 V | 31.8 | Wechai Series.xlsx",
   "| WTA-W1100 | 1100 | 880 | 1000 | 800 | 12M26D1012E201 | 12 V | 31.8 | Wechai Series.xlsx",
   "| WTA-W1375 | 1375 | 1100 | 1250 | 1000 | 12M33D1265E201 | 12 V | 39.2 | Wechai Series.xlsx",
   "| WTA-W1500 | 1500 | 1200 | 1375 | 1100 | 12M33D1320E201 | 12 V | 39.2 | Wechai Series.xlsx",
   "| WTA-W1625 | 1625 | 1300 | 1500 | 1200 | 12M33D1420E201 | 12 V | 39.2 | Wechai Series.xlsx",
   "| WTA-W1750 | 1875 | 1500 | 1706 | 1365 | 16M33D1680E311 | 16 V | 52.3 | Wechai Series.xlsx",
   "| WTA-W2063 | 2063 | 1650 | 1875 | 1500 | 16M33D1785E311 | 16 V | 52.3 | Wechai Series.xlsx",
   "| WTA-W2200 | 2200 | 1760 | 2000 | 1600 | 16M33D1920E311 | 16 V | 52.3 | Wechai Series.xlsx"
  ]
 },
 {
  "n": 108,
  "url": "https://www.waetapower.com/Yuchai-Series-pd520403178.html",
  "title": "Yuchai Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-YC25 | 25 | 20 | 23 | 18 | YC4V35-D20 | 4 L | 2.5 | Yuchai Series.xlsx",
   "| WTA-YC33 | 33 | 26 | 30 | 24 | YC4V45Z-D20 | 4 L | 2.5 | Yuchai Series.xlsx",
   "| WTA-YC41 | 41 | 33 | 38 | 30 | YC4V55Z-D20 | 4 L | 2.5 | Yuchai Series.xlsx",
   "| WTA-YC25 | 25 | 20 | 23 | 18 | YC4V35-D20 | 4 L | 2.5 | Yuchai Series.xlsx",
   "| WTA-YC33 | 33 | 26 | 30 | 24 | YC4V45Z-D20 | 4 L | 2.5 | Yuchai Series.xlsx",
   "| WTA-YC41 | 41 | 33 | 38 | 30 | YC4V55Z-D20 | 4 L | 2.5 | Yuchai Series.xlsx",
   "| WTA-YC41 | 41 | 33 | 38 | 30 | YC4D60-D21 | 4 L | 4.21 | Yuchai Series.xlsx",
   "| WTA-YC41 | 41 | 33 | 38 | 30 | YC4D60-D25 | 4 L | 4.21 | Yuchai Series.xlsx",
   "| WTA-YC69 | 69 | 55 | 63 | 50 | YC4D90Z-D21 | 4 L | 4.21 | Yuchai Series.xlsx",
   "| WTA-YC69 | 69 | 55 | 63 | 50 | YC4D90Z-D25 | 4 L | 4.21 | Yuchai Series.xlsx",
   "| WTA-YC83 | 83 | 66 | 75 | 60 | YC4A100Z-D20 | 4 L | 4.84 | Yuchai Series.xlsx",
   "| WTA-YC83 | 83 | 66 | 75 | 60 | YC4A100Z-D25 | 4 L | 4.84 | Yuchai Series.xlsx",
   "| WTA-YC110 | 110 | 88 | 100 | 80 | YC4A140L-D25 | 4 L | 4.84 | Yuchai Series.xlsx",
   "| WTA-YC138 | 138 | 110 | 125 | 100 | YC4A180L-D20 | 4 L | 4.84 | Yuchai Series.xlsx",
   "| WTA-YC138 | 138 | 110 | 125 | 100 | YC6B180L-D20 | 6 L | 6.87 | Yuchai Series.xlsx",
   "| WTA-YC138 | 138 | 110 | 125 | 100 | YC6B180L-D20 | 6 L | 6.87 | Yuchai Series.xlsx",
   "| WTA-YC165 | 165 | 132 | 150 | 120 | YC6B205L-D20 | 6 L | 7.25 | Yuchai Series.xlsx",
   "| WTA-YC193 | 193 | 154 | 175 | 140 | YC6A230L-D20 | 6 L | 7.25 | Yuchai Series.xlsx",
   "| WTA-YC206 | 206 | 165 | 188 | 150 | YC6A245L-D21 | 6 L | 7.25 | Yuchai Series.xlsx",
   "| WTA-YC275 | 275 | 220 | 250 | 200 | YC6MK350L-D20 | 6 L | 10.34 | Yuchai Series.xlsx",
   "| WTA-YC344 | 344 | 275 | 313 | 250 | YC6MK420L-D20 | 6 L | 10.34 | Yuchai Series.xlsx",
   "| WTA-YC413 | 413 | 330 | 375 | 300 | YC6MJ500L-D21 | 6 L | 11.73 | Yuchai Series.xlsx",
   "| WTA-YC500 | 500 | 400 | 450 | 360 | YC6T600L-D22 | 6 L | 16.35 | Yuchai Series.xlsx",
   "| WTA-YC550 | 550 | 440 | 500 | 400 | YC6T660L-D20 | 6 L | 16.35 | Yuchai Series.xlsx"
  ]
 },
 {
  "n": 108,
  "url": "https://www.waetapower.com/Yuchai-Series-pd520403178.html",
  "title": "Yuchai Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-YC55 | 55 | 44 | 50 | 40 | YC4D80-D34 | 4 L | 3.86 | Yuchai Series.xlsx",
   "| WTA-YC69 | 69 | 55 | 63 | 50 | YC4D90-D34 | 4 L | 3.86 | Yuchai Series.xlsx",
   "| WTA-YC83 | 83 | 66 | 75 | 60 | YC4D105-D34 | 4 L | 4.75 | Yuchai Series.xlsx",
   "| WTA-YC110 | 110 | 88 | 100 | 80 | YC4D140-D31 | 4 L | 4.75 | Yuchai Series.xlsx",
   "| WTA-YC110 | 110 | 88 | 100 | 80 | YC4A140-D30 | 4 L | 4.75 | Yuchai Series.xlsx",
   "| WTA-YC125 | 125 | 100 | 113 | 90 | YC4D155-D31 | 4 L | 4.21 | Yuchai Series.xlsx",
   "| WTA-YC125 | 125 | 100 | 113 | 90 | YC4A155-D30 | 4 L | 4.84 | Yuchai Series.xlsx",
   "| WTA-YC125 | 125 | 100 | 113 | 90 | YC4A165-D30 | 4 L | 4.84 | Yuchai Series.xlsx",
   "| WTA-YC150 | 150 | 120 | 138 | 110 | YC4A190-D30 | 4 L | 4.84 | Yuchai Series.xlsx",
   "| WTA-YC165 | 165 | 132 | 150 | 120 | YC6A205-D30 | 6 L | 7.25 | Yuchai Series.xlsx",
   "| WTA-YC193 | 193 | 154 | 175 | 140 | YC6A230-D30 | 6 L | 7.25 | Yuchai Series.xlsx",
   "| WTA-YC206 | 206 | 165 | 188 | 150 | YC6A245-D30 | 6 L | 7.25 | Yuchai Series.xlsx",
   "| WTA-YC220 | 220 | 176 | 200 | 160 | YC6A275-D30 | 6 L | 7.25 | Yuchai Series.xlsx",
   "| WTA-YC275 | 275 | 220 | 250 | 200 | YC6MK350-D30 | 6 L | 10.34 | Yuchai Series.xlsx",
   "| WTA-YC344 | 344 | 275 | 313 | 250 | YC6MK420-D30 | 6 L | 10.34 | Yuchai Series.xlsx",
   "| WTA-YC385 | 385 | 308 | 350 | 280 | YC6MK450-D30 | 6 L | 10.34 | Yuchai Series.xlsx",
   "| WTA-YC413 | 413 | 330 | 375 | 300 | YC6MJ500-D30 | 6 L | 11.73 | Yuchai Series.xlsx",
   "| WTA-YC440 | 440 | 352 | 400 | 320 | YC6MJ540-D30 | 6 L | 11.73 | Yuchai Series.xlsx",
   "| WTA-YC500 | 500 | 400 | 450 | 360 | YC6MJ600-D30 | 6 L | 11.73 | Yuchai Series.xlsx",
   "| WTA-YC413 | 413 | 330 | 375 | 300 | YC6K500-D31 | 6 L | 12.16 | Yuchai Series.xlsx",
   "| WTA-YC413 | 413 | 330 | 375 | 300 | YC6K500-D30 | 6 L | 12.16 | Yuchai Series.xlsx",
   "| WTA-YC440 | 440 | 352 | 400 | 320 | YC6K520-D30 | 6 L | 12.16 | Yuchai Series.xlsx",
   "| WTA-YC500 | 500 | 400 | 450 | 360 | YC6K600-D30 | 6 L | 12.94 | Yuchai Series.xlsx",
   "| WTA-YC550 | 550 | 440 | 500 | 400 | YC6K660-D30 | 6 L | 12.94 | Yuchai Series.xlsx",
   "| WTA-YC550 | 550 | 440 | 500 | 400 | YC6T660-D31 | 6 L | 16.35 | Yuchai Series.xlsx",
   "| WTA-YC625 | 625 | 500 | 563 | 450 | YC6TD780-D31 | 6 L | 16.35 | Yuchai Series.xlsx",
   "| WTA-YC688 | 688 | 550 | 625 | 500 | YC6TD840-D31 | 6 L | 19.6 | Yuchai Series.xlsx",
   "| WTA-YC750 | 750 | 600 | 688 | 550 | YC6TD900-D31 | 6 L | 19.6 | Yuchai Series.xlsx",
   "| WTA-YC825 | 825 | 660 | 750 | 600 | YC6TD1000-D30 | 6 L | 19.6 | Yuchai Series.xlsx",
   "| WTA-YC900 | 900 | 720 | 825 | 660 | YC6TD1100-D30 | 6 L | 19.6 | Yuchai Series.xlsx",
   "| WTA-YC880 | 880 | 704 | 800 | 640 | YC6TH1070-D31 | 6 L | 28.14 | Yuchai Series.xlsx",
   "| WTA-YC1000 | 1000 | 800 | 900 | 720 | YC6TH1220-D31 | 6 L | 28.14 | Yuchai Series.xlsx",
   "| WTA-YC1100 | 1100 | 880 | 1000 | 800 | YC6TH1320-D31 | 6 L | 28.14 | Yuchai Series.xlsx",
   "| WTA-YC1250 | 1250 | 1000 | 1125 | 900 | YC6C1520-D31 | 6 L | 39.58 | Yuchai Series.xlsx",
   "| WTA-YC1375 | 1375 | 1100 | 1250 | 1000 | YC6C1660-D31 | 6 L | 39.58 | Yuchai Series.xlsx",
   "| WTA-YC1375 | 1375 | 1100 | 1250 | 1000 | YC6C1660-D30 | 6 L | 39.58 | Yuchai Series.xlsx",
   "| WTA-YC1500 | 1500 | 1200 | 1375 | 1100 | YC12VTD1830-D30 | 12 V | 39.2 | Yuchai Series.xlsx",
   "| WTA-YC1650 | 1650 | 1320 | 1500 | 1200 | YC12VTD2000-D30 | 12 V | 39.2 | Yuchai Series.xlsx",
   "| WTA-YC1925 | 1925 | 1540 | 1750 | 1400 | YC16VTD2270-D30 | 16 V | 52.26 | Yuchai Series.xlsx",
   "| WTA-YC2063 | 2063 | 1650 | 1875 | 1500 | YC16VTD2510-D30 | 16 V | 52.26 | Yuchai Series.xlsx",
   "| WTA-YC2200 | 2200 | 1760 | 2000 | 1600 | YC16VTD2700-D30 | 16 V | 52.26 | Yuchai Series.xlsx",
   "| WTA-YC2500 | 2500 | 2000 | 2250 | 1800 | YC16VC3000-D31 | 16 V | 105.56 | Yuchai Series.xlsx",
   "| WTA-YC2750 | 2750 | 2200 | 2500 | 2000 | YC16VC3300-D31 | 16 V | 105.56 | Yuchai Series.xlsx",
   "| WTA-YC3000 | 3000 | 2400 | 2750 | 2200 | YC16VC3600-D31 | 16 V | 105.56 | Yuchai Series.xlsx",
   "| WTA-YC3300 | 3300 | 2640 | 3000 | 2400 | YC16VC4000-D31 | 16 V | 105.56 | Yuchai Series.xlsx",
   "| WTA-YC3500 | 3500 | 2800 | 3250 | 2600 | YC16VC4200-D30 | 16 V | 105.56 | Yuchai Series.xlsx",
   "| WTA-YC3850 | 3850 | 3080 | 3500 | 2800 | YC16VC4500-D30 | 16 V | 105.56 | Yuchai Series.xlsx",
   "| WTA-YC4125 | 4125 | 3300 | 3750 | 3000 | YC16VC4900-D30 | 16 V | 105.56 | Yuchai Series.xlsx"
  ]
 },
 {
  "n": 108,
  "url": "https://www.waetapower.com/Yuchai-Series-pd520403178.html",
  "title": "Yuchai Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-YC25 | 25 | 20 | 23 | 18 | YC4V35-D21 | 4 L | 2.5 | Yuchai Series.xlsx",
   "| WTA-YC33 | 33 | 26 | 30 | 24 | YC4V45Z-D21 | 4 L | 2.5 | Yuchai Series.xlsx",
   "| WTA-YC41 | 41 | 33 | 38 | 30 | YC4V55Z-D21 | 4 L | 2.5 | Yuchai Series.xlsx",
   "| WTA-YC25 | 25 | 20 | 23 | 18 | YC4V35-D21 | 4 L | 2.5 | Yuchai Series.xlsx",
   "| WTA-YC33 | 33 | 26 | 30 | 24 | YC4V45Z-D21 | 4 L | 2.5 | Yuchai Series.xlsx",
   "| WTA-YC41 | 41 | 33 | 38 | 30 | YC4V55Z-D21 | 4 L | 2.5 | Yuchai Series.xlsx",
   "| WTA-YC50 | 50 | 40 | 45 | 36 | YC4D65-D20 | 4 L | 4.21 | Yuchai Series.xlsx",
   "| WTA-YC63 | 63 | 50 | 56 | 45 | YC4D80Z-D20 | 4 L | 4.21 | Yuchai Series.xlsx",
   "| WTA-YC75 | 75 | 60 | 69 | 55 | YC4D100Z-D20 | 4 L | 4.84 | Yuchai Series.xlsx",
   "| WTA-YC100 | 100 | 80 | 91 | 73 | YC6B130Z-D20 | 6 L | 6.87 | Yuchai Series.xlsx",
   "| WTA-YC125 | 125 | 100 | 113 | 90 | YC6B160Z-D20 | 6 L | 6.87 | Yuchai Series.xlsx",
   "| WTA-YC165 | 165 | 132 | 150 | 120 | YC6B210L-D20 | 6 L | 7.25 | Yuchai Series.xlsx",
   "| WTA-YC206 | 206 | 165 | 188 | 150 | YC6A245L-D20 | 6 L | 7.25 | Yuchai Series.xlsx",
   "| WTA-YC275 | 275 | 220 | 250 | 200 | YC6MK360L-D20 | 6 L | 10.34 | Yuchai Series.xlsx",
   "| WTA-YC344 | 344 | 275 | 313 | 250 | YC6MK420L-D21 | 6 L | 10.34 | Yuchai Series.xlsx",
   "| WTA-YC413 | 413 | 330 | 375 | 300 | YC6MJ515L-D22 | 6 L | 11.73 | Yuchai Series.xlsx",
   "| WTA-YC550 | 550 | 440 | 500 | 400 | YC6T660L-D21 | 6 L | 16.35 | Yuchai Series.xlsx"
  ]
 },
 {
  "n": 108,
  "url": "https://www.waetapower.com/Yuchai-Series-pd520403178.html",
  "title": "Yuchai Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-YC110 | 110 | 88 | 100 | 80 | YC4D140-D33 | 4 L | 4.75 | Yuchai Series.xlsx",
   "| WTA-YC125 | 125 | 100 | 113 | 90 | YC4D155-D33 | 4 L | 4.21 | Yuchai Series.xlsx",
   "| WTA-YC138 | 138 | 110 | 125 | 100 | YC4D180-D33 | 4 L | 4.84 | Yuchai Series.xlsx",
   "| WTA-YC165 | 165 | 132 | 150 | 120 | YC4A205-D32 | 6 L | 7.25 | Yuchai Series.xlsx",
   "| WTA-YC206 | 206 | 165 | 188 | 150 | YC6A245-D32 | 6 L | 7.25 | Yuchai Series.xlsx",
   "| WTA-YC220 | 220 | 176 | 200 | 160 | YC6A285-D32 | 6 L | 7.25 | Yuchai Series.xlsx",
   "| WTA-YC220 | 250 | 200 | 225 | 180 | YC6A305-D32 | 6 L | 7.25 | Yuchai Series.xlsx",
   "| WTA-YC275 | 275 | 220 | 250 | 200 | YC6MK360-D30 | 6 L | 10.34 | Yuchai Series.xlsx",
   "| WTA-YC344 | 344 | 275 | 313 | 250 | YC6MK420-D31 | 6 L | 10.34 | Yuchai Series.xlsx",
   "| WTA-YC413 | 413 | 330 | 375 | 300 | YC6MK500-D32 | 6 L | 11.73 | Yuchai Series.xlsx",
   "| WTA-YC625 | 625 | 500 | 563 | 450 | YC6TD780-D32 | 6 L | 16.35 | Yuchai Series.xlsx",
   "| WTA-YC688 | 688 | 550 | 625 | 500 | YC6TD840-D32 | 6 L | 19.6 | Yuchai Series.xlsx",
   "| WTA-YC750 | 750 | 600 | 688 | 550 | YC6TD940-D32 | 6 L | 19.6 | Yuchai Series.xlsx",
   "| WTA-YC825 | 825 | 660 | 750 | 600 | YC6TD1020-D32 | 6 L | 19.6 | Yuchai Series.xlsx",
   "| WTA-YC880 | 880 | 704 | 800 | 640 | YC6TH1070-D33 | 6 L | 28.14 | Yuchai Series.xlsx",
   "| WTA-YC1000 | 1000 | 800 | 900 | 720 | YC6TH1220-D33 | 6 L | 28.14 | Yuchai Series.xlsx",
   "| WTA-YC1100 | 1100 | 880 | 1000 | 800 | YC6TH1350-D33 | 6 L | 28.14 | Yuchai Series.xlsx",
   "| WTA-YC1250 | 1250 | 1000 | 1125 | 900 | YC12VTD1500-D32 | 12 V | 39.2 | Yuchai Series.xlsx",
   "| WTA-YC1375 | 1375 | 1100 | 1250 | 1000 | YC12VTD1680-D32 | 12 V | 39.2 | Yuchai Series.xlsx",
   "| WTA-YC1500 | 1500 | 1200 | 1375 | 1100 | YC12VTD1860-D32 | 12 V | 39.2 | Yuchai Series.xlsx",
   "| WTA-YC1650 | 1650 | 1320 | 1500 | 1200 | YC12VTD2070-D32 | 12 V | 39.2 | Yuchai Series.xlsx",
   "| WTA-YC1925 | 1925 | 1540 | 1750 | 1400 | YC16VTD2270-D32 | 16 V | 52.26 | Yuchai Series.xlsx",
   "| WTA-YC2063 | 2063 | 1650 | 1875 | 1500 | YC16VTD2510-D32 | 16 V | 52.26 | Yuchai Series.xlsx",
   "| WTA-YC2200 | 2200 | 1760 | 2000 | 1600 | YC16VTD2700-D32 | 16 V | 52.26 | Yuchai Series.xlsx"
  ]
 },
 {
  "n": 109,
  "url": "https://www.waetapower.com/Yangdong-Series-pd540403178.html",
  "title": "Yangdong Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-YD10 | 10 | 8 | 9 | 7 | YD380D | 3 L | 1.35 | Yangdong Series.xlsx",
   "| WTA-YD11 | 11 | 9 | 10 | 8 | YD385D | 3 L | 1.53 | Yangdong Series.xlsx",
   "| WTA-YD14 | 14 | 11 | 13 | 10 | YD480D | 4 L | 1.8 | Yangdong Series.xlsx",
   "| WTA-YD18 | 18 | 14 | 16 | 13 | YND485D | 4 L | 2.16 | Yangdong Series.xlsx",
   "| WTA-YD20 | 20 | 16 | 19 | 15 | YND490D | 4 L | 2.41 | Yangdong Series.xlsx",
   "| WTA-YD22 | 22 | 18 | 20 | 16 | YSD490D | 4 L | 2.54 | Yangdong Series.xlsx",
   "| WTA-YD25 | 25 | 20 | 23 | 18 | Y490D | 4 L | 2.67 | Yangdong Series.xlsx",
   "| WTA-YD28 | 28 | 22 | 25 | 20 | Y495D | 4 L | 2.98 | Yangdong Series.xlsx",
   "| WTA-YD30 | 30 | 24 | 28 | 22 | Y4100D | 4 L | 3.7 | Yangdong Series.xlsx",
   "| WTA-YD33 | 33 | 26 | 30 | 24 | Y4102D | 4 L | 3.87 | Yangdong Series.xlsx",
   "| WTA-YD41 | 41 | 33 | 38 | 30 | Y4105D | 4 L | 4.08 | Yangdong Series.xlsx",
   "| WTA-YD44 | 44 | 35 | 40 | 32 | Y4102ZD | 4 L | 3.87 | Yangdong Series.xlsx",
   "| WTA-YD52 | 52 | 42 | 48 | 38 | Y4102ZLD | 4 L | 3.87 | Yangdong Series.xlsx",
   "| WTA-YD55 | 55 | 44 | 50 | 40 | Y4105ZLD | 4 L | 4.08 | Yangdong Series.xlsx",
   "| WTA-YD69 | 69 | 55 | 63 | 50 | YD4EZLD | 4 L | 4.08 | Yangdong Series.xlsx",
   "| WTA-YD83 | 83 | 66 | 75 | 60 | Y4110ZLD | 4 L | 4.3 | Yangdong Series.xlsx"
  ]
 },
 {
  "n": 109,
  "url": "https://www.waetapower.com/Yangdong-Series-pd540403178.html",
  "title": "Yangdong Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-YD13 | 13 | 10 | 11 | 9 | YD380D | 3 L | 1.35 | Yangdong Series.xlsx",
   "| WTA-YD14 | 14 | 11 | 13 | 10 | YD385D | 3 L | 1.53 | Yangdong Series.xlsx",
   "| WTA-YD19 | 19 | 15 | 17 | 14 | YD480D | 4 L | 1.8 | Yangdong Series.xlsx",
   "| WTA-YD21 | 21 | 17 | 19 | 15 | YND485D | 4 L | 2.16 | Yangdong Series.xlsx",
   "| WTA-YD25 | 25 | 20 | 23 | 18 | YND490D | 4 L | 2.41 | Yangdong Series.xlsx",
   "| WTA-YD26 | 26 | 21 | 24 | 19 | YSD490D | 4 L | 2.54 | Yangdong Series.xlsx",
   "| WTA-YD28 | 28 | 22 | 25 | 20 | Y490D | 4 L | 2.67 | Yangdong Series.xlsx",
   "| WTA-YD31 | 31 | 25 | 28 | 23 | Y495D | 4 L | 2.98 | Yangdong Series.xlsx",
   "| WTA-YD35 | 35 | 28 | 32 | 25 | Y4100D | 4 L | 3.7 | Yangdong Series.xlsx",
   "| WTA-YD41 | 41 | 33 | 38 | 30 | Y4102D | 4 L | 3.87 | Yangdong Series.xlsx",
   "| WTA-YD50 | 50 | 40 | 45 | 36 | Y4105D | 4 L | 4.08 | Yangdong Series.xlsx",
   "| WTA-YD53 | 53 | 42 | 48 | 38 | Y4102ZD | 4 L | 3.87 | Yangdong Series.xlsx",
   "| WTA-YD55 | 55 | 44 | 50 | 40 | Y4102ZLD | 4 L | 3.87 | Yangdong Series.xlsx",
   "| WTA-YD63 | 63 | 50 | 57 | 45 | Y4105ZLD | 4 L | 4.08 | Yangdong Series.xlsx",
   "| WTA-YD75 | 75 | 60 | 68 | 55 | YD4EZLD | 4 L | 4.08 | Yangdong Series.xlsx",
   "| WTA-YD100 | 100 | 80 | 91 | 73 | Y4110ZLD | 4 L | 4.3 | Yangdong Series.xlsx"
  ]
 },
 {
  "n": 110,
  "url": "https://www.waetapower.com/CUMMINS-Series-pd517403178.html",
  "title": "CUMMINS Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-C23 | 23 | 18 | 20 | 16 | 4B3.9-G11 | 4 L | 3.9 | CUMMINS Series.xlsx",
   "| WTA-C28 | 28 | 22 | 25 | 20 | 4B3.9-G1 | 4 L | 3.9 | CUMMINS Series.xlsx",
   "| WTA-C28 | 28 | 22 | 25 | 20 | 4B3.9-G2 | 4 L | 3.9 | CUMMINS Series.xlsx",
   "| WTA-C33 | 33 | 26.4 | 30 | 24 | 4B3.9-G12 | 4 L | 3.9 | CUMMINS Series.xlsx",
   "| WTA-C41 | 41 | 33 | 38 | 30 | 4BT3.9-G1 | 4 L | 3.9 | CUMMINS Series.xlsx",
   "| WTA-C41 | 41 | 33 | 38 | 30 | 4BT3.9-G2 | 4 L | 3.9 | CUMMINS Series.xlsx",
   "| WTA-C55 | 55 | 44 | 50 | 40 | 4BTA3.9-G2(QC50/60E) | 4 L | 3.9 | CUMMINS Series.xlsx",
   "| WTA-C63 | 63 | 50 | 56 | 45 | 4BTA3.9-G2(QC50/60E) | 4 L | 3.9 | CUMMINS Series.xlsx",
   "| WTA-C66 | 66 | 53 | 60 | 48 | 4BTA3.9-G11 | 4 L | 3.9 | CUMMINS Series.xlsx",
   "| WTA-C80 | 80 | 64 | 72 | 58 | 4BTA3.9-G11 | 4 L | 3.9 | CUMMINS Series.xlsx",
   "| WTA-C88 | 88 | 70 | 80 | 64 | 4BTA3.9-G11 | 4 L | 3.9 | CUMMINS Series.xlsx",
   "| WTA-C110 | 110 | 88 | 100 | 80 | 6BT5.9-G1 | 6 L | 5.9 | CUMMINS Series.xlsx",
   "| WTA-C110 | 110 | 88 | 100 | 80 | 6BT5.9-G2（QC86/100E） | 6 L | 5.9 | CUMMINS Series.xlsx",
   "| WTA-C110 | 110 | 88 | 100 | 80 | 6BT5.9-G2（QC96/115E） | 6 L | 5.9 | CUMMINS Series.xlsx",
   "| WTA-C125 | 125 | 100 | 114 | 91 | 6BTA5.9-G2 | 6 L | 5.9 | CUMMINS Series.xlsx",
   "| WTA-C145 | 145 | 116 | 135 | 108 | 6BTAA5.9-G2 | 6 L | 5.9 | CUMMINS Series.xlsx",
   "| WTA-C165 | 165 | 132 | 150 | 120 | 6BTAA5.9-G12 | 6 L | 5.9 | CUMMINS Series.xlsx",
   "| WTA-C200 | 200 | 160 | 180 | 144 | 6CTA8.3-G2 | 6 L | 8.3 | CUMMINS Series.xlsx",
   "| WTA-C220 | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | 6 L | 8.3 | CUMMINS Series.xlsx",
   "| WTA-C250 | 250 | 200 | N/A | N/A | 6CTAA8.3-G9 | 6 L | 8.9 | CUMMINS Series.xlsx",
   "| WTA-C275 | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | 6 L | 8.9 | CUMMINS Series.xlsx",
   "| WTA-C275 | 275 | 220 | 250 | 200 | NTA855-GA | 6 L | 14 | CUMMINS Series.xlsx",
   "| WTA-C275 | 275 | 220 | 250 | 200 | NT855-G1 | 6 L | 14 | CUMMINS Series.xlsx",
   "| WTA-C300 | 300 | 240 | 270 | 216 | 6LTAA9.5-G3 | 6 L | 9.5 | CUMMINS Series.xlsx",
   "| WTA-C313 | 313 | 250 | 275 | 220 | NT855-G1A | 6 L | 14 | CUMMINS Series.xlsx",
   "| WTA-C350 | 350 | 280 | 313 | 250 | NTA855-G1B | 6 L | 14 | CUMMINS Series.xlsx",
   "| WTA-C350 | 350 | 280 | 320 | 256 | 6LTAA9.5-G1 | 6 L | 9.5 | CUMMINS Series.xlsx",
   "| WTA-C375 | 375 | 300 | 350 | 275 | NTA855-G2A | 6 L | 14 | CUMMINS Series.xlsx",
   "| WTA-C388 | 388 | 310 | 350 | 280 | NTA855-G4 | 6 L | 14 | CUMMINS Series.xlsx",
   "| WTA-C412 | 412 | 330 | 375 | 300 | NTAA855-G7 | 6 L | 14 | CUMMINS Series.xlsx",
   "| WTA-C438 | 438 | 350 | 388 | 310 | 6ZTAA13-G3 | 6 L | 13 | CUMMINS Series.xlsx",
   "| WTA-C450 | 450 | 360 | N/A | N/A | NTAA855-G7A | 6 L | 14 | CUMMINS Series.xlsx",
   "| WTA-C475 | 475 | 380 | 438 | 350 | 6ZTAA13-G2 | 6 L | 13 | CUMMINS Series.xlsx",
   "| WTA-C475 | 475 | 380 | 438 | 350 | 6ZTAA13-G4 | 6 L | 13 | CUMMINS Series.xlsx",
   "| WTA-C475 | 475 | 380 | 438 | 350 | QSZ13-G2 | 6 L | 13 | CUMMINS Series.xlsx",
   "| WTA-C550 | 550 | 440 | 500 | 400 | QSZ13-G3 | 6 L | 13 | CUMMINS Series.xlsx",
   "| WTA-C550 | 550 | 440 | 500 | 400 | QSZ13-G10 | 6 L | 13 | CUMMINS Series.xlsx",
   "| WTA-C550 | 550 | 440 | 500 | 400 | KTA19-G3A | 6 L | 19 | CUMMINS Series.xlsx",
   "| WTA-C550 | 550 | 440 | 500 | 400 | KTA19-G4 | 6 L | 19 | CUMMINS Series.xlsx",
   "| WTA-C630 | 630 | 505 | 425 | 420 | KTAA19-G5 | 6 L | 19 | CUMMINS Series.xlsx",
   "| WTA-C650 | 650 | 520 | 575 | 460 | KTAA19-G6 | 6 L | 19 | CUMMINS Series.xlsx",
   "| WTA-C688 | 688 | 550 | N/A | N/A | KTAA19-G6A | 6 L | 19 | CUMMINS Series.xlsx",
   "| WTA-C700 | 700 | 560 | 625 | 500 | KT38-G | 12 V | 37.8 | CUMMINS Series.xlsx",
   "| WTA-C700 | 700 | 560 | 636 | 509 | QSK19-G18 | 6 L | 19 | CUMMINS Series.xlsx",
   "| WTA-C713 | 713 | 570 | 650 | 520 | QSK19-G4 | 6 L | 19 | CUMMINS Series.xlsx",
   "| WTA-C750 | 750 | 600 | 688 | 550 | QSK19-G11 | 6 L | 19 | CUMMINS Series.xlsx",
   "| WTA-C788 | 788 | 630 | 713 | 570 | KT38-G1 | 12 V | 37.8 | CUMMINS Series.xlsx",
   "| WTA-C825 | 825 | 660 | 750 | 600 | QSK19-G20 | 6 L | 19 | CUMMINS Series.xlsx",
   "| WTA-C825 | 825 | 660 | 750 | 600 | KT38-G2 | 12 V | 37.8 | CUMMINS Series.xlsx",
   "| WTA-C888 | 888 | 710 | 800 | 640 | KT38-G2B | 12 V | 37.8 | CUMMINS Series.xlsx",
   "| WTA-C1000 | 1000 | 800 | 910 | 728 | KTA38-G2A | 12 V | 37.8 | CUMMINS Series.xlsx",
   "| WTA-C1100 | 1100 | 880 | 1000 | 800 | KTA38-G5 | 12 V | 37.8 | CUMMINS Series.xlsx",
   "| WTA-C1250 | 1250 | 1000 | N/A | N/A | KTA38-G9 | 12 V | 37.8 | CUMMINS Series.xlsx",
   "| WTA-C1375 | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | 16 V | 50.3 | CUMMINS Series.xlsx",
   "| WTA-C1650 | 1650 | 1320 | 1375 | 1100 | KTA50-G8 | 16 V | 50.3 | CUMMINS Series.xlsx",
   "| WTA-C1650 | 1650 | 1320 | 1500 | 1200 | KTA50-GS8 | 16 V | 50.3 | CUMMINS Series.xlsx"
  ]
 },
 {
  "n": 110,
  "url": "https://www.waetapower.com/CUMMINS-Series-pd517403178.html",
  "title": "CUMMINS Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-C28 | 28 | 22 | 25 | 20 | 4B3.9-G11 | 4 L | 3.9 | CUMMINS Series.xlsx",
   "| WTA-C35 | 35 | 28 | 31 | 25 | 4B3.9-G2 | 4 L | 3.9 | CUMMINS Series.xlsx",
   "| WTA-C40 | 40 | 32 | 37 | 29 | 4B3.9-G12 | 4 L | 3.9 | CUMMINS Series.xlsx",
   "| WTA-C50 | 50 | 40 | 45 | 36 | 4BT3.9-G2 | 4 L | 3.9 | CUMMINS Series.xlsx",
   "| WTA-C75 | 75 | 60 | 68 | 55 | 4BTA3.9-G2(QC50/60E) | 4 L | 3.9 | CUMMINS Series.xlsx",
   "| WTA-C100 | 100 | 80 | 91 | 73 | 4BTA3.9-G11 | 4 L | 3.9 | CUMMINS Series.xlsx",
   "| WTA-C130 | 129 | 104 | 117 | 94 | 6BT5.9-G2（QC86/100E） | 6 L | 5.9 | CUMMINS Series.xlsx",
   "| WTA-C138 | 138 | 110 | 125 | 100 | 6BT5.9-G2（QC96/115E） | 6 L | 5.9 | CUMMINS Series.xlsx",
   "| WTA-C150 | 150 | 120 | 135 | 108 | 6BTA5.9-G2 | 6 L | 5.9 | CUMMINS Series.xlsx",
   "| WTA-C165 | 165 | 132 | 150 | 120 | 6BTAA5.9-G2 | 6 L | 5.9 | CUMMINS Series.xlsx",
   "| WTA-C175 | 175 | 140 | 160 | 128 | 6BTAA5.9-G12 | 6 L | 5.9 | CUMMINS Series.xlsx",
   "| WTA-C220 | 220 | 176 | 200 | 160 | 6CTA8.3-G2 | 6 L | 8.3 | CUMMINS Series.xlsx",
   "| WTA-C250 | 250 | 200 | 228 | 182 | 6CTAA8.3-G2 | 6 L | 8.3 | CUMMINS Series.xlsx",
   "| WTA-C300 | 300 | 240 | N/A | N/A | 6CTAA8.3-G9 | 6 L | 8.9 | CUMMINS Series.xlsx",
   "| WTA-C300 | 300 | 240 | 273 | 218 | 6LTAA8.9-G2 | 6 L | 8.9 | CUMMINS Series.xlsx",
   "| WTA-C300 | 300 | 240 | 273 | 218 | 6LTAA8.9-G2 | 6 L | 8.9 | CUMMINS Series.xlsx",
   "| WTA-C313 | 313 | 250 | 280 | 224 | 6LTAA8.9-G3 | 6 L | 8.9 | CUMMINS Series.xlsx",
   "| WTA-C315 | 315 | 252 | 285 | 228 | 6LTAA9.5-G3 | 6 L | 9.5 | CUMMINS Series.xlsx",
   "| WTA-C343 | 343 | 275 | 313 | 250 | NT855-G1 | 6 L | 14 | CUMMINS Series.xlsx",
   "| WTA-C350 | 350 | 280 | 320 | 256 | 6LTAA9.5-G1 | 6 L | 9.5 | CUMMINS Series.xlsx",
   "| WTA-C375 | 375 | 300 | 344 | 275 | NTA855-G1B | 6 L | 14 | CUMMINS Series.xlsx",
   "| WTA-C438 | 438 | 350 | 394 | 315 | NTA855-G3 | 6 L | 14 | CUMMINS Series.xlsx",
   "| WTA-C438 | 438 | 350 | 388 | 310 | 6ZTAA13-G3 | 6 L | 13 | CUMMINS Series.xlsx",
   "| WTA-C475 | 475 | 380 | 438 | 350 | 6ZTAA13-G2 | 6 L | 13 | CUMMINS Series.xlsx",
   "| WTA-C475 | 475 | 380 | 438 | 350 | 6ZTAA13-G4 | 6 L | 13 | CUMMINS Series.xlsx",
   "| WTA-C475 | 475 | 380 | 438 | 350 | QSZ13-G2 | 6 L | 13 | CUMMINS Series.xlsx",
   "| WTA-C550 | 550 | 440 | 500 | 400 | QSZ13-G3 | 6 L | 13 | CUMMINS Series.xlsx",
   "| WTA-C550 | 500 | 400 | 450 | 360 | KTA19-G2 | 6 L | 19 | CUMMINS Series.xlsx",
   "| WTA-C625 | 625 | 500 | 563 | 450 | KTA19-G3A | 6 L | 19 | CUMMINS Series.xlsx",
   "| WTA-C625 | 625 | 500 | 563 | 450 | QSZ13-G11 | 6 L | 13 | CUMMINS Series.xlsx",
   "| WTA-C625 | 625 | 500 | 563 | 450 | KTA19-G4 | 6 L | 19 | CUMMINS Series.xlsx",
   "| WTA-C688 | 688 | 550 | 588 | 470 | KTAA19-G5 | 6 L | 19 | CUMMINS Series.xlsx",
   "| WTA-C750 | 750 | 600 | N/A | N/A | KTAA19-G6A | 6 L | 19 | CUMMINS Series.xlsx",
   "| WTA-C813 | 813 | 650 | 681 | 545 | QSK19-G8 | 6 L | 19 | CUMMINS Series.xlsx",
   "| WTA-C825 | 825 | 680 | 775 | 620 | KT38-G | 12 V | 37.8 | CUMMINS Series.xlsx",
   "| WTA-C963 | 963 | 770 | 875 | 700 | KTA38-G1 | 12 V | 37.8 | CUMMINS Series.xlsx",
   "| WTA-C1000 | 1000 | 800 | 906 | 725 | KT38-G2 | 12 V | 37.8 | CUMMINS Series.xlsx",
   "| WTA-C1038 | 1038 | 830 | 938 | 750 | KT38-G2B | 12 V | 37.8 | CUMMINS Series.xlsx",
   "| WTA-C1100 | 1100 | 880 | 1000 | 800 | KTA38-G2A | 12 V | 37.8 | CUMMINS Series.xlsx",
   "| WTA-C1250 | 1250 | 1000 | 1125 | 900 | KTA38-G4 | 12 V | 37.8 | CUMMINS Series.xlsx",
   "| WTA-C1375 | 1375 | 1100 | N/A | N/A | KTA38-G9 | 12 V | 37.8 | CUMMINS Series.xlsx",
   "| WTA-C1500 | 1500 | 1200 | 1375 | 1100 | KTA50-G3 | 16 V | 50.3 | CUMMINS Series.xlsx",
   "| WTA-C1788 | 1788 | 1430 | 1525 | 1220 | KTA50-G12A | 16 V | 50.3 | CUMMINS Series.xlsx",
   "| WTA-C1875 | 1875 | 1500 | 1575 | 1260 | KTA50-G9 | 16 V | 50.3 | CUMMINS Series.xlsx"
  ]
 },
 {
  "n": 111,
  "url": "https://www.waetapower.com/Ricardo-Series-pd575489768.html",
  "title": "Ricardo Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-KF18 | 18 | 14 | 16 | 13 | 4YT23-20D | 4 L | 2.31 | Ricardo Series.xlsx",
   "| WTA-KF19 | 19 | 15 | 18 | 14 | 4YT23-20D | 4 L | 2.31 | Ricardo Series.xlsx",
   "| WTA-KF22 | 22 | 18 | 20 | 16 | 4YT23-20D | 4 L | 2.31 | Ricardo Series.xlsx",
   "| WTA-KF25 | 25 | 20 | 23 | 18 | 4YT23-20D | 4 L | 2.31 | Ricardo Series.xlsx",
   "| WTA-KF28 | 28 | 22 | 25 | 20 | 4YT23-30D | 4 L | 2.31 | Ricardo Series.xlsx",
   "| WTA-KF30 | 30 | 24 | 28 | 22 | 4YT23-30D | 4 L | 2.31 | Ricardo Series.xlsx",
   "| WTA-KF35 | 34 | 28 | 31 | 25 | 4YT23-30D | 4 L | 2.31 | Ricardo Series.xlsx",
   "| WTA-KF28 | 28 | 22 | 25 | 20 | MN4100DS-30 | 4 L | 3.61 | Ricardo Series.xlsx",
   "| WTA-KF30 | 30 | 24 | 28 | 22 | MN4100DS-30 | 4 L | 3.61 | Ricardo Series.xlsx",
   "| WTA-KF35 | 34 | 28 | 31 | 25 | MN4100DS-30 | 4 L | 3.61 | Ricardo Series.xlsx",
   "| WTA-KF41 | 41 | 33 | 38 | 30 | MN4105DS-38 | 4 L | 4.15 | Ricardo Series.xlsx",
   "| WTA-KF44 | 44 | 35 | 40 | 32 | MN4105DS-38 | 4 L | 4.15 | Ricardo Series.xlsx",
   "| WTA-KF47 | 47 | 37 | 43 | 34 | MN4105DS-38 | 4 L | 4.15 | Ricardo Series.xlsx",
   "| WTA-KF41 | 41 | 33 | 38 | 30 | MN4100ZDS-42 | 4 L | 3.61 | Ricardo Series.xlsx",
   "| WTA-KF44 | 44 | 35 | 40 | 32 | MN4100ZDS-42 | 4 L | 3.61 | Ricardo Series.xlsx",
   "| WTA-KF47 | 47 | 37 | 43 | 34 | MN4100ZDS-42 | 4 L | 3.61 | Ricardo Series.xlsx",
   "| WTA-KF55 | 55 | 44 | 50 | 40 | MN4105ZDS | 4 L | 4.15 | Ricardo Series.xlsx",
   "| WTA-KF62 | 62 | 50 | 56 | 45 | MN4105ZDS | 4 L | 4.15 | Ricardo Series.xlsx",
   "| WTA-KF69 | 69 | 55 | 63 | 50 | MN4105ZDS | 4 L | 4.15 | Ricardo Series.xlsx",
   "| WTA-KF69 | 69 | 55 | 63 | 50 | MN4105ZLDS | 4 L | 4.15 | Ricardo Series.xlsx",
   "| WTA-KF80 | 80 | 64 | 73 | 58 | MN4105ZLDS | 4 L | 4.15 | Ricardo Series.xlsx",
   "| WTA-KF94 | 94 | 75 | 85 | 68 | 4RT55-88D | 4 L | 5.32 | Ricardo Series.xlsx",
   "| WTA-KF103 | 103 | 83 | 94 | 75 | 4RT55-88D | 4 L | 5.32 | Ricardo Series.xlsx",
   "| WTA-KF110 | 110 | 88 | 100 | 80 | 4RT55-88D | 4 L | 5.32 | Ricardo Series.xlsx",
   "| WTA-KF132 | 132 | 106 | 120 | 96 | 4RT55-110D | 4 L | 5.32 | Ricardo Series.xlsx",
   "| WTA-KF150 | 150 | 120 | 140 | 112 | 6RT80-132D | 6 L | 7.98 | Ricardo Series.xlsx",
   "| WTA-KF165 | 165 | 132 | 150 | 120 | 6RT80-176DE | 6 L | 7.98 | Ricardo Series.xlsx",
   "| WTA-KF175 | 175 | 140 | 160 | 128 | 6RT80-176DE | 6 L | 7.98 | Ricardo Series.xlsx",
   "| WTA-KF193 | 193 | 154 | 175 | 140 | 6RT80-176DE | 6 L | 7.98 | Ricardo Series.xlsx",
   "| WTA-KF206 | 206 | 165 | 188 | 150 | 6RT80-176DE | 6 L | 7.98 | Ricardo Series.xlsx",
   "| WTA-KF220 | 220 | 176 | 200 | 160 | 6RT80-176DE | 6 L | 7.98 | Ricardo Series.xlsx",
   "| WTA-KF250 | 250 | 200 | 225 | 180 | WT10B-231DE | 6 L | 9.72 | Ricardo Series.xlsx",
   "| WTA-KF275 | 275 | 220 | 250 | 200 | WT10B-231DE | 6 L | 9.72 | Ricardo Series.xlsx",
   "| WTA-KF325 | 325 | 260 | 295 | 236 | WT10B-275DE | 6 L | 9.72 | Ricardo Series.xlsx",
   "| WTA-KF350 | 350 | 280 | 325 | 260 | WT13B-308DE | 6 L | 12.53 | Ricardo Series.xlsx",
   "| WTA-KF385 | 385 | 308 | 350 | 280 | WT13B-330DE | 6 L | 12.53 | Ricardo Series.xlsx",
   "| WTA-KF413 | 413 | 330 | 375 | 300 | WT13B-330DE | 6 L | 12.53 | Ricardo Series.xlsx"
  ]
 },
 {
  "n": 111,
  "url": "https://www.waetapower.com/Ricardo-Series-pd575489768.html",
  "title": "Ricardo Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-KF22 | 22 | 18 | 20 | 16 | 4YT23-20D | 4 L | 2.31 | Ricardo Series.xlsx",
   "| WTA-KF32 | 32 | 25 | 29 | 23 | 4YT23-30D | 4 L | 2.31 | Ricardo Series.xlsx",
   "| WTA-KF35 | 35 | 28 | 31 | 25 | 4YT23-30D | 4 L | 2.31 | Ricardo Series.xlsx",
   "| WTA-KF32 | 32 | 25 | 29 | 23 | MN4100DS-30 | 4 L | 3.61 | Ricardo Series.xlsx",
   "| WTA-KF35 | 35 | 28 | 31 | 25 | MN4100DS-30 | 4 L | 3.61 | Ricardo Series.xlsx",
   "| WTA-KF44 | 44 | 35 | 40 | 32 | MN4105DS-38 | 4 L | 4.15 | Ricardo Series.xlsx",
   "| WTA-KF44 | 44 | 35 | 40 | 32 | MN4100ZDS-42 | 4 L | 3.61 | Ricardo Series.xlsx",
   "| WTA-KF47 | 47 | 37 | 43 | 34 | MN4100ZDS-42 | 4 L | 3.61 | Ricardo Series.xlsx",
   "| WTA-KF50 | 50 | 40 | 45 | 36 | MN4105ZDS | 4 L | 4.15 | Ricardo Series.xlsx",
   "| WTA-KF55 | 54 | 43 | 49 | 39 | MN4105ZDS | 4 L | 4.15 | Ricardo Series.xlsx",
   "| WTA-KF63 | 63 | 50 | 58 | 46 | MN4105ZDS | 4 L | 4.15 | Ricardo Series.xlsx",
   "| WTA-KF69 | 69 | 55 | 63 | 50 | MN4105ZDS | 4 L | 4.15 | Ricardo Series.xlsx",
   "| WTA-KF72 | 72 | 57 | 65 | 52 | MN4105ZLDS | 4 L | 4.15 | Ricardo Series.xlsx",
   "| WTA-KF80 | 80 | 64 | 73 | 58 | MN4105ZLDS | 4 L | 4.15 | Ricardo Series.xlsx",
   "| WTA-KF100 | 100 | 80 | 91 | 73 | 4RT55-88D | 4 L | 5.32 | Ricardo Series.xlsx",
   "| WTA-KF110 | 110 | 88 | 100 | 80 | 4RT55-88D | 4 L | 5.32 | Ricardo Series.xlsx",
   "| WTA-KF125 | 125 | 100 | 115 | 92 | 4RT55-110D | 4 L | 5.32 | Ricardo Series.xlsx",
   "| WTA-KF150 | 150 | 120 | 138 | 110 | 6RT80-132D | 6 L | 7.98 | Ricardo Series.xlsx",
   "| WTA-KF175 | 175 | 140 | 160 | 128 | 6RT80-176DE | 6 L | 7.98 | Ricardo Series.xlsx",
   "| WTA-KF188 | 188 | 150 | 170 | 136 | 6RT80-176DE | 6 L | 7.98 | Ricardo Series.xlsx",
   "| WTA-KF200 | 200 | 160 | 181 | 145 | 6RT80-176DE | 6 L | 7.98 | Ricardo Series.xlsx",
   "| WTA-KF220 | 220 | 176 | 200 | 160 | 6RT80-176DE | 6 L | 7.98 | Ricardo Series.xlsx",
   "| WTA-KF250 | 250 | 200 | 225 | 180 | WT10B-231DE | 6 L | 9.72 | Ricardo Series.xlsx",
   "| WTA-KF275 | 275 | 220 | 250 | 200 | WT10B-231DE | 6 L | 9.72 | Ricardo Series.xlsx",
   "| WTA-KF313 | 313 | 250 | 288 | 230 | WT10B-275DE | 6 L | 9.72 | Ricardo Series.xlsx",
   "| WTA-KF350 | 350 | 280 | 325 | 260 | WT13B-308DE | 6 L | 12.53 | Ricardo Series.xlsx",
   "| WTA-KF413 | 413 | 330 | 375 | 300 | WT13B-330DE | 6 L | 12.53 | Ricardo Series.xlsx"
  ]
 },
 {
  "n": 112,
  "url": "https://www.waetapower.com/Fawde-Series-pd529489768.html",
  "title": "Fawde Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-FW17 | 17 | 13 | 15 | 12 | 4DW81-23D | 4 L | 2.27 | Fawde Series.xlsx",
   "| WTA-FW22 | 22 | 18 | 20 | 16 | 4DW91-29D | 4 L | 2.54 | Fawde Series.xlsx",
   "| WTA-FW28 | 28 | 22 | 25 | 20 | 4DW92-35D | 4 L | 2.54 | Fawde Series.xlsx",
   "| WTA-FW33 | 33 | 26 | 30 | 24 | 4DW92-39D | 4 L | 2.54 | Fawde Series.xlsx",
   "| WTA-FW33 | 33 | 26 | 30 | 24 | 4DW93-42D | 4 L | 2.54 | Fawde Series.xlsx",
   "| WTA-FW35 | 35 | 28 | 31 | 25 | 4DX21-45D | 4 L | 3.86 | Fawde Series.xlsx",
   "| WTA-FW41 | 41 | 33 | 38 | 30 | 4DX21-53D | 4 L | 3.86 | Fawde Series.xlsx",
   "| WTA-FW44 | 44 | 35 | 40 | 32 | 4DX21-53D | 4 L | 3.86 | Fawde Series.xlsx",
   "| WTA-FW55 | 55 | 44 | 50 | 40 | 4DX22-65D | 4 L | 3.86 | Fawde Series.xlsx",
   "| WTA-FW66 | 66 | 53 | 60 | 48 | 4DX23-78D | 4 L | 3.86 | Fawde Series.xlsx",
   "| WTA-FW75 | 75 | 60 | 68 | 54 | 4110/125Z-09D | 4 L | 4.75 | Fawde Series.xlsx",
   "| WTA-FW100 | 100 | 80 | 90 | 72 | CA4F2-12D | 4 L | 4.75 | Fawde Series.xlsx",
   "| WTA-FW110 | 110 | 88 | 100 | 80 | CA6DF2D-14D | 4 L | 6.55 | Fawde Series.xlsx",
   "| WTA-FW138 | 138 | 110 | 125 | 100 | CA6DF2-17D | 4 L | 7.13 | Fawde Series.xlsx",
   "| WTA-FW165 | 165 | 132 | 150 | 120 | CA6DF2-19D | 4 L | 7.13 | Fawde Series.xlsx",
   "| WTA-FW206 | 206 | 165 | 188 | 150 | CA6DL1-24D | 4 L | 7.7 | Fawde Series.xlsx",
   "| WTA-FW220 | 220 | 176 | 200 | 160 | CA6DL2-27D | 4 L | 8.57 | Fawde Series.xlsx",
   "| WTA-FW250 | 250 | 200 | 225 | 180 | CA6DL2-27D | 6 L | 8.57 | Fawde Series.xlsx",
   "| WTA-FW275 | 275 | 220 | 250 | 200 | CA6DL2-30D | 6 L | 8.57 | Fawde Series.xlsx",
   "| WTA-FW344 | 344 | 275 | 313 | 250 | CA6DM2J-39D | 6 L | 11.04 | Fawde Series.xlsx",
   "| WTA-FW375 | 375 | 300 | 338 | 270 | CA6DM2J-41D | 6 L | 11.04 | Fawde Series.xlsx",
   "| WTA-FW440 | 440 | 352 | 400 | 320 | CA6DM3J-48D | 6 L | 12.53 | Fawde Series.xlsx"
  ]
 },
 {
  "n": 112,
  "url": "https://www.waetapower.com/Fawde-Series-pd529489768.html",
  "title": "Fawde Series from China manufacturer - WAETA POWER",
  "header": [
   "| Model | Standby Power | Prime Power | Engine | Read More",
   "| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"
  ],
  "rows": [
   "| WTA-FW21 | 21 | 17 | 19 | 15 | 4DW81-28D | 4 L | 2.27 | Fawde Series.xlsx",
   "| WTA-FW30 | 30 | 24 | 28 | 22 | 4DW91-38D | 4 L | 2.54 | Fawde Series.xlsx",
   "| WTA-FW35 | 35 | 28 | 31 | 25 | 4DW92-42D | 4 L | 2.54 | Fawde Series.xlsx",
   "| WTA-FW35 | 35 | 28 | 31 | 25 | 4DW92-45D | 4 L | 2.54 | Fawde Series.xlsx",
   "| WTA-FW41 | 41 | 33 | 38 | 30 | 4DW93-50D | 4 L | 2.54 | Fawde Series.xlsx",
   "| WTA-FW41 | 41 | 33 | 38 | 30 | 4DX21-53D | 4 L | 3.86 | Fawde Series.xlsx",
   "| WTA-FW50 | 50 | 40 | 45 | 36 | 4DX21-61D | 4 L | 3.86 | Fawde Series.xlsx",
   "| WTA-FW63 | 63 | 50 | 56 | 45 | 4DX22-75D | 4 L | 3.86 | Fawde Series.xlsx",
   "| WTA-FW66 | 66 | 53 | 60 | 48 | 4DX23-82D | 4 L | 3.86 | Fawde Series.xlsx",
   "| WTA-FW75 | 75 | 60 | 69 | 55 | 4DX23-90D | 4 L | 3.86 | Fawde Series.xlsx",
   "| WTA-FW90 | 89 | 72 | 81 | 65 | 4110/125z-11D | 4 L | 4.75 | Fawde Series.xlsx",
   "| WTA-FW117 | 117 | 94 | 106 | 85 | CA4DF2-14D | 4 L | 4.75 | Fawde Series.xlsx",
   "| WTA-FW125 | 125 | 100 | 114 | 91 | CA6DF2D-16D | 6 L | 6.55 | Fawde Series.xlsx",
   "| WTA-FW150 | 150 | 120 | 138 | 110 | CA6DF2-18D | 6 L | 7.13 | Fawde Series.xlsx",
   "| WTA-FW180 | 180 | 144 | 163 | 130 | CA6DF-21D | 6 L | 7.13 | Fawde Series.xlsx",
   "| WTA-FW225 | 225 | 180 | 206 | 165 | CA6DL1-27D | 6 L | 7.7 | Fawde Series.xlsx",
   "| WTA-FW275 | 275 | 220 | 250 | 200 | CA6DL2-32D | 6 L | 8.57 | Fawde Series.xlsx",
   "| WTA-FW375 | 375 | 300 | 338 | 270 | CA6DM2J-42D | 6 L | 11.04 | Fawde Series.xlsx",
   "| WTA-FW440 | 440 | 352 | 400 | 320 | CA6DM3J-49D | 6 L | 12.53 | Fawde Series.xlsx"
  ]
 }
]
