[
 {
  "n": 101,
  "url": "http://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/diesel-generator-set/2026101609385495241/index.html",
  "title": "900 kVA-1100 kVA Standard Land-based Generator Set Series-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG1000*7 | 1500 | 1000/800 | 900/720 | 12M26G1000/5 | 12 | 150×150 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG1100*7 | 1500 | 1100/880 | 1000/800 | 12M26G1100/5 | 12 | 150×150 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG800*76 | 1800 | 1000/800 | 900/720 | 12M26G800/6 | 12 | 150×150 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG900*76 | 1800 | 1125/900 | 1000/800 | 12M26G900/6 | 12 | 150×150 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG1000*76 | 1800 | 1100/1000 | / | 12M26G1000/6 | 12 | 150×150 | Electronic Governor | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 102,
  "url": "http://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/heavy-fuel-oil-generator-set/2026101609394450457/index.html",
  "title": "4800 kVA Standard Land-based Generator Set-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Engine Model | Displacement (L) | Valves per Cylinder | Continuous Power/Speed (kWm/rpm) | Continuous Power (kVA/kW) | Technical route"
  ],
  "rows": [
   "| WPGC4800B4 | 8WH32D4000-7.5 | 257 | 4 | 4000/750 | 4800/3840 | Mechanical unit pump",
   "| WPGC3840B46 | 8WH32D4000-7.2 | 257 | 4 | 4000/720 | 4800/3840 | Mechanical unit pump"
  ]
 },
 {
  "n": 103,
  "url": "http://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/heavy-fuel-oil-generator-set/2026101609394422564/index.html",
  "title": "3600 kVA Standard Land-based Generator Set-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Engine Model | Displacement (L) | Valves per Cylinder | Continuous Power/Speed (kWm/rpm) | Continuous Power (kVA/kW) | Technical route"
  ],
  "rows": [
   "| WPGC3600B4 | 6WH32D3000-7.5 | 193 | 4 | 3000/750 | 3600/2880 | Mechanical unit pump",
   "| WPGC2880B46 | 6WH32D3000-7.2 | 193 | 4 | 3000/720 | 3600/2880 | Mechanical unit pump"
  ]
 },
 {
  "n": 104,
  "url": "http://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/gas-generator-set/2026101609392597929/index.html",
  "title": "625 kVA Standard Land-based Generator Set-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Engine Model | Displacement (L) | Speed (rpm) | Continuous Power (kVA/kW) | Prime Power (kW)"
  ],
  "rows": [
   "| PG625*7NG | 12M26G2N0/5 | 31.8 | 1500 | 625/500 | /",
   "| PG500*76NG | 12M26G2N0/6 | 31.8 | 1800 | 625/500 | /"
  ]
 },
 {
  "n": 105,
  "url": "http://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/gas-generator-set/2026101609392568247/index.html",
  "title": "500 kVA Standard Land-based Generator Set-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Engine Model | Displacement (L) | Speed (rpm) | Continuous Power (kVA/kW) | Prime Power (kW)"
  ],
  "rows": [
   "| PG500*7NG | 6M33G6N0/5 | 19.6 | 1500 | 500/400 | /",
   "| PG400*76NG | 6M33G6N0/6 | 19.6 | 1800 | 500/400 | /"
  ]
 },
 {
  "n": 106,
  "url": "http://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/diesel-generator-set/2026101609385543067/index.html",
  "title": "625 kVA-1000 kVA Standard Land-based Generator Set Series-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG700*7 | 1500 | 700/560 | 640/512 | 6M31G725/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt",
   "| WPG825*7 | 1500 | 825/660 | 750/600 | 6M31G825/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt",
   "| WPG900*7 | 1500 | 900/720 | 800/640 | 6M31G900/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt",
   "| WPG1000*7^ | 1500 | 1000/800 | / | 6M31G1000/5^ | 6 | 149×177 | Electronic control | Non-Road Emission Exempt",
   "| WPG550*76 | 1800 | 688/550 | 625/500 | 6M31G580/6 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt",
   "| WPG600*76 | 1800 | 750/600 | 681/545 | 6M31G600/6 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt",
   "| WPG660*76 | 1800 | 825/660 | 750/600 | 6M31G660/6 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt",
   "| WPG800*76 | 1800 | 1000/800 | / | 6M31G800/6^ | 6 | 149×177 | Electronic control | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 107,
  "url": "http://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/diesel-generator-set/2026101609385587076/index.html",
  "title": "400 kVA-563 kVA Standard Land-based Generator Set Series-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG440*8 | 1500 | 440/350 | 400/320 | WP13D405E200 | 6 | 127×165 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG550*8 | 1500 | 550/440 | 500/400 | WP13D490E310 | 6 | 127×165 | Electronic control | Non-Road Emission Exempt",
   "| WPG350*86 | 1800 | 438/350 | 375/300 | WP13D385E201 | 6 | 127×165 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG400*86 | 1800 | 500/400 | 450/360 | WP13D460E311 | 6 | 127×165 | Electronic control | Non-Road Emission Exempt",
   "| WPG450*86 | 1800 | 563/450 | 500/400 | WP13D510E311 | 6 | 127×165 | Electronic control | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 108,
  "url": "http://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/diesel-generator-set/2026101609385546429/index.html",
  "title": "200 kVA-375 kVA Standard Land-based Generator Set Series-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG220*8 | 1500 | 220/176 | 200/160 | WP10D200E200 | 6 | 126×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG250*8 | 1500 | 250/200 | 225/180 | WP10D238E200 | 6 | 126×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG275*8 | 1500 | 275/220 | 250/200 | WP10D264E200 | 6 | 126×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG350*8 | 1500 | 350/280 | 320/250 | WP10D320E200 | 6 | 126×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG200*86 | 1800 | 250/200 | 225/180 | WP10D238E201 | 6 | 126×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG220*86 | 1800 | 275/220 | 250/200 | WP10D264E201 | 6 | 126×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG250*86 | 1800 | 313/250 | / | WP10D288E201 | 6 | 126×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG300*86 | 1800 | 375/300 | 350/280 | WP10D360E201 | 6 | 126×130 | Electronic Governor | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 109,
  "url": "http://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/diesel-generator-set/2026101609385656389/index.html",
  "title": "125 kVA-215 kVA Standard Land-based Generator Set Series-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG138*9 | 1500 | 137.5/110 | 125/100 | WP6D132E200 | 6 | 105×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG165*9 | 1500 | 165/132 | 150/120 | WP6D152E200 | 6 | 105×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG110*96 | 1800 | 138/110 | 125/100 | WP6D132E201 | 6 | 105×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG135*96 | 1800 | 169/135 | 150/120 | WP6D158E201 | 6 | 105×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG150*96 | 1800 | 188/150 | / | WP6D180E201 | 6 | 105×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG170*96 | 1800 | 215/170 | / | WP6D200E201 | 6 | 105×130 | Electronic Governor | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 110,
  "url": "http://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/diesel-generator-set/2026101609385630387/index.html",
  "title": "63 kVA-125 kVA Standard Land-based Generator Set Series-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System"
  ],
  "rows": [
   "| Emission standard | 1500 | 70/55 | 63/50 | WP4.1D66E200 | 4 | 105×118",
   "| Electronic Governor | Non-Road Emission Exempt | 1500 | 88/70 | 80/64 | WP4.1D80E200 | 4",
   "| 105×118 | Electronic Governor | Non-Road Emission Exempt | 1500 | 110/88 | 100/80 | WP4.1D100E200",
   "| 4 | 105×118 | Electronic Governor | Non-Road Emission Exempt | 1800 | 82/66 | 75/60",
   "| WP4.1D80E201 | 4 | 105×118 | Electronic Governor | Non-Road Emission Exempt | 1800 | 100/80",
   "| 93/74 | WP4.1D95E201 | 4 | 105×118 | Electronic Governor | Non-Road Emission Exempt | 1800",
   "| 125/100 | 113/90 | WP4.1D115E201 | 4 | 105×118 | Electronic Governor | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 111,
  "url": "http://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/diesel-generator-set/2026101609383442178/index.html",
  "title": "825 kVA – 1000 kVA Standard Land-based Generator Set Series-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG825*7 | 1500 | 825/660 | / | 8M33G2D2/5 | 8 | 150×185 | Electronic control | EPA Tier II",
   "| WPG900*7 | 1500 | 900/720 | / | 8M33G4D2/5 | 8 | 150×185 | Electronic control | EPA Tier II",
   "| WPG1000*7 | 1500 | 1000/800 | / | 8M33G6D2/5 | 8 | 150×185 | Electronic control | EPA Tier II",
   "| WPG800*76 | 1800 | 1000/800 | / | 8M33G5D2/6 | 8 | 150×185 | Electronic control | EPA Tier II"
  ]
 },
 {
  "n": 112,
  "url": "http://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/gas-generator-set/2026101609392597657/index.html",
  "title": "1350 kVA – 1500 kVA Standard Land-based Generator Set-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Engine Model | Displacement (L) | Speed (rpm) | Continuous Power (kVA/kW) | Prime Power (kW)"
  ],
  "rows": [
   "| BPG1500*7NG | 16M33G6N0/5 | 52.3 | 1500 | 1500/1230 | /",
   "| BPG1375*7NG | 16M33G6N2/5 | 52.3 | 1500 | 1375/1100 | /",
   "| BPG1200*76NG | 16M33G6N0/6 | 52.3 | 1800 | 1500/1200 | /",
   "| BPG1050*76NG | 16M33G4N2/6 | 52.3 | 1800 | 1350/1050 | /"
  ]
 },
 {
  "n": 113,
  "url": "http://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/gas-generator-set/2026101609392567123/index.html",
  "title": "1060 kVA – 1130 kVA Standard Land-based Generator Set-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Engine Model | Displacement (L) | Speed (rpm) | Continuous Power (kVA/kW) | Prime Power (kW)"
  ],
  "rows": [
   "| PG1000*7NG | 12M33G10N0/5 | 39.2 | 1500 | 1060/850 | /",
   "| PG900*76NG | 12M33G14N0/6 | 39.2 | 1800 | 1130/900 | /"
  ]
 },
 {
  "n": 114,
  "url": "http://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/diesel-generator-set/2026101609385372821/index.html",
  "title": "15 kVA-63 kVA Standard Land-based Generator Set Series-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG17*1 | 1500 | 17/14 | 15/12 | WP2.3D20E200 | 4 | 89×92 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG22*1 | 1500 | 22/18 | 20/16 | WP2.3D25E200 | 4 | 89×92 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG28*1 | 1500 | 28/22 | 25/20 | WP2.3D33E200 | 4 | 89×92 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG33*1 | 1500 | 33/26 | 30/24 | WP2.3D33E200 | 4 | 89×92 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG41*1 | 1500 | 41/33 | 38/30 | WP2.3D48E200 | 4 | 89×92 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG55*1 | 1500 | 55/44 | 50/40 | WP2.3D53E210 | 4 | 89×92 | Electronic control | Non-Road Emission Exempt",
   "| WPG16*16 | 1800 | 20/16 | 18/15 | WP2.3D25E201 | 4 | 89×92 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG25*16 | 1800 | 31/25 | 28/22 | WP2.3D30E201 | 4 | 89×92 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG35*16 | 1800 | 44/35 | 40/32 | WP2.3D41E201 | 4 | 89×92 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG40*16 | 1800 | 50/40 | 45/36 | WP2.3D47E201 | 4 | 89×92 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG50*16 | 1800 | 63/50 | 55/44 | WP2.3D63E211 | 4 | 89×92 | Electronic control | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 115,
  "url": "http://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/diesel-generator-set/2026101609385320007/index.html",
  "title": "1750 kVA-2200 kVA Standard Land-based Generator Set Series-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG1900*7 | 1500 | 1900/1520 | 1750/1400 | 16M33G1900/5 | 16 | 150×185 | Electronic control | Non-Road Emission Exempt",
   "| WPG2000*7 | 1500 | 2000/1650 | 1875/1500 | 16M33G2000/5 | 16 | 150×185 | Electronic control | Non-Road Emission Exempt",
   "| WPG2200*7 | 1500 | 2200/1760 | / | 16M33G2250/5 | 16 | 150×185 | Electronic control | Non-Road Emission Exempt",
   "| WPG1540*76 | 1800 | 1900/1540 | 1750/1400 | 16M33G1500/6 | 16 | 150×185 | Electronic control | Non-Road Emission Exempt",
   "| WPG1650*76 | 1800 | 2000/1650 | 1875/1500 | 16M33G1650/6 | 16 | 150×185 | Electronic control | Non-Road Emission Exempt",
   "| WPG1760*76 | 1800 | 2200/1760 | / | 16M33G1750/6 | 16 | 150×185 | Electronic control | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 116,
  "url": "http://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/diesel-generator-set/2026101609385499822/index.html",
  "title": "1125 kVA-1650 kVA Standard Land-based Generator Set Series-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG1250*7 | 1500 | 1250/1000 | 1125/900 | 12M33G1250/5 | 12 | 150×185 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG1400*7 | 1500 | 1375/1100 | 1250/1000 | 12M33G1400/5 | 12 | 150×185 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG1650*7 | 1500 | 1650/1300 | 1500/1200 | 12M33G1650/5 | 12 | 150×185 | Electronic control | Non-Road Emission Exempt",
   "| WPG1100*76 | 1800 | 1375/1100 | 1250/1000 | 12M33G1100/6 | 12 | 150×185 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG1300*76 | 1800 | 1650/1300 | 1500/1200 | 12M33G1300/6 | 12 | 150×185 | Electronic control | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 117,
  "url": "http://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/diesel-generator-set/2026101609385495241/index.html",
  "title": "900 kVA-1100 kVA Standard Land-based Generator Set Series-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG1000*7 | 1500 | 1000/800 | 900/720 | 12M26G1000/5 | 12 | 150×150 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG1100*7 | 1500 | 1100/880 | 1000/800 | 12M26G1100/5 | 12 | 150×150 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG800*76 | 1800 | 1000/800 | 900/720 | 12M26G800/6 | 12 | 150×150 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG900*76 | 1800 | 1125/900 | 1000/800 | 12M26G900/6 | 12 | 150×150 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG1000*76 | 1800 | 1100/1000 | / | 12M26G1000/6 | 12 | 150×150 | Electronic Governor | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 118,
  "url": "http://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/diesel-generator-set/2026101609385440551/index.html",
  "title": "900 kVA-1125 kVA Standard Land-based Generator Set Series-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG1000*7 | 1500 | 1000/800 | 900/720 | 8M33G1000/5 | 8 | 150×185 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG1100*7 | 1500 | 1100/880 | 1000/800 | 8M33G1100/5 | 8 | 150×185 | Electronic control | Non-Road Emission Exempt",
   "| WPG800*76 | 1800 | 1000/800 | 900/720 | 8M33G800/6 | 8 | 150×185 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG900*76 | 1800 | 1125/900 | 1000/800 | 8M33G900/6 | 8 | 150×185 | Electronic control | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 119,
  "url": "http://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/diesel-generator-set/2026101609385424254/index.html",
  "title": "625 kVA-825 kVA Standard Land-based Generator Set Series-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG700*7 | 1500 | 700/560 | 640/512 | 6M33G715/5 | 6 | 150×185 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt",
   "| WPG550*76 | 1800 | 688/550 | 625/500 | 6M33G575/6 | 6 | 150×185 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG600F76 | 1800 | 750/600 | 681/545 | 6M33G600/6 | 6 | 150×185 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG660*76 | 1800 | 825/660 | 750/600 | 6M33G660/6 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 120,
  "url": "http://en.weichaihm.com/group/product/cn/products/energy-power/generator-set/heavy-fuel-oil/wh25/2026080714343797056/index.html",
  "title": "1500kVA-2000kVA 陆用标准型发电机组-潍柴产品站",
  "header": [
   "| 发电机组型号 | 发动机型号 | 排量 (L) | 单缸气门数 | 持续功率 / 转速(kWm/rpm) | 机组持续功率 (kVA/kWe) | 技术路线 | WPGC1500B3"
  ],
  "rows": [
   "| 6WH25LD1350-7.5 | 97 | 4 | 1350/750 | 1500/1200 | 机械单体泵 | WPGC2000B3 | 6WH25LD1800-1",
   "| 97 | 4 | 1800/1000 | 2000/1600 | 机械单体泵 | WPG1200B36 | 6WH25LD1350-7.2 | 97",
   "| 4 | 1350/720 | 1500/1200 | 机械单体泵 | WPGC1500B36 | 6WH25LD1620-9 | 97 | 4"
  ]
 },
 {
  "n": 121,
  "url": "http://en.weichaihm.com/group/product/cn/products/energy-power/generator-set/heavy-fuel-oil/wh25/2026080715374631958/index.html",
  "title": "2000kVA-2750kVA 陆用标准型发电机组-潍柴产品站",
  "header": [
   "| 发电机组型号 | 发动机型号 | 排量(L) | 单缸气门数 | 持续功率 / 转速(kWm/rpm) | 机组持续功率(kVA/kWe) | 技术路线 | WPGC2250B3"
  ],
  "rows": [
   "| 8WH25LD2000-7.5 | 129.5 | 4 | 2000/750 | 2250/1800 | 机械单体泵 | WPGC2750B3 | 8WH25LD2450-1",
   "| 129.5 | 4 | 2450/1000 | 2750/2200 | 机械单体泵 | WPGC1600B36 | 8WH25LD1800-7.2 | 129.5",
   "| 4 | 1800/720 | 2000/1600 | 机械单体泵 | WPGC2000B36 | 8WH25LD2200-9 | 129.5 | 4"
  ]
 },
 {
  "n": 122,
  "url": "https://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/heavy-fuel-oil-generator-set/2026101609394450457/index.html",
  "title": "4800 kVA Standard Land-based Generator Set-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Engine Model | Displacement (L) | Valves per Cylinder | Continuous Power/Speed (kWm/rpm) | Continuous Power (kVA/kW) | Technical route"
  ],
  "rows": [
   "| WPGC4800B4 | 8WH32D4000-7.5 | 257 | 4 | 4000/750 | 4800/3840 | Mechanical unit pump",
   "| WPGC3840B46 | 8WH32D4000-7.2 | 257 | 4 | 4000/720 | 4800/3840 | Mechanical unit pump"
  ]
 },
 {
  "n": 123,
  "url": "https://en.weichaihm.com/subsidiary/weichaihm/en/products&solutions/land-based-generator-set/heavy-fuel-oil-generator-set/2026101609394422564/index.html",
  "title": "3600 kVA Standard Land-based Generator Set-WEICHAI HEAVY MACHINERY CO.,LTD",
  "header": [
   "| Genset Model | Engine Model | Displacement (L) | Valves per Cylinder | Continuous Power/Speed (kWm/rpm) | Continuous Power (kVA/kW) | Technical route"
  ],
  "rows": [
   "| WPGC3600B4 | 6WH32D3000-7.5 | 193 | 4 | 3000/750 | 3600/2880 | Mechanical unit pump",
   "| WPGC2880B46 | 6WH32D3000-7.2 | 193 | 4 | 3000/720 | 3600/2880 | Mechanical unit pump"
  ]
 }
]
