[
 {
  "n": 101,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=e2520cbec2084e52a43c9108a3416414&columnId=d700eb428cb44ef69ed6bacffa790cb7",
  "title": "1125 kVA-1650 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG1250*7 | 1500 | 1250/1000 | 1125/900 | 12M33G1250/5 | 12 | 150×185 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG1400*7 | 1500 | 1375/1100 | 1250/1000 | 12M33G1400/5 | 12 | 150×185 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG1650*7 | 1500 | 1650/1300 | 1500/1200 | 12M33G1650/5 | 12 | 150×185 | Electronic control | Non-Road Emission Exempt",
   "| WPG1100*76 | 1800 | 1375/1100 | 1250/1000 | 12M33G1100/6 | 12 | 150×185 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG1300*76 | 1800 | 1650/1300 | 1500/1200 | 12M33G1300/6 | 12 | 150×185 | Electronic control | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 102,
  "url": "https://en.weichaipower.com/subsidiary/weichaipower/en/products/energy-power/generator-set/diesel/non-road-stageiii/2026091513543649443/index.html",
  "title": "400 kVA – 550 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG440L8 | 1500 | 440/350 | 400/320 | 6M21G4D3/5 | 6 | 127×165 | Electronic control | Stage IIIA",
   "| WPG550L8 | 1500 | 550/440 | 500/400 | 6M21G8D3/5 | 6 | 127×165 | Electronic control | Stage IIIA"
  ]
 },
 {
  "n": 103,
  "url": "https://en.weichaipower.com/subsidiary/weichaipower/en/products/energy-power/generator-set/diesel/non-road-stageiii/2026091513543627843/index.html",
  "title": "200 kVA-275 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG220L8 | 1500 | 220/176 | 200/160 | 6M12G4D3/5 | 6 | 108×136 | Electronic control | Stage IIIA",
   "| WPG250L8 | 1500 | 250/200 | 225/180 | 6M12G6D3/5 | 6 | 108×136 | Electronic control | Stage IIIA",
   "| WPG275L8 | 1500 | 275/220 | 250/200 | 6M12G8D3/5 | 6 | 108×136 | Electronic control | Stage IIIA"
  ]
 },
 {
  "n": 104,
  "url": "https://en.weichaipower.com/subsidiary/weichaipower/en/products/energy-power/generator-set/diesel/non-road-stageiii/2026091513543774922/index.html",
  "title": "125 kVA-165 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG138L1 | 1500 | 138/110 | 125/100 | 4M12G2D3/5 | 4 | 108×125 | Electronic control | Stage III",
   "| WPG165L1 | 1500 | 165/132 | 150/120 | 4M12G4D3/5 | 4 | 108×125 | Electronic control | Stage III"
  ]
 },
 {
  "n": 105,
  "url": "https://en.weichaipower.com/subsidiary/weichaipower/en/products/energy-power/generator-set/diesel/non-road-stageiii/2026091513543751959/index.html",
  "title": "63 kVA-110 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG70L1 | 1500 | 70/55 | 63/50 | 4M10G2D3/5 | 4 | 105×118 | Electronic control | Stage IIIA",
   "| WPG88L1 | 1500 | 88/70 | 80/64 | 4M10G4D3/5 | 4 | 105×118 | Electronic control | Stage IIIA",
   "| WPG110L1 | 1500 | 110/88 | 100/80 | 4M10G6D3/5 | 4 | 105×118 | Electronic control | Stage IIIA"
  ]
 },
 {
  "n": 106,
  "url": "https://en.weichaipower.com/subsidiary/weichaipower/en/products/energy-power/generator-set/diesel/non-road-stageiii/2026091513543727549/index.html",
  "title": "15 kVA-41 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG17L1 | 1500 | 17/14 | 15/12 | 4M08G2D3/5 | 4 | 98×105 | Electronic control | Stage IIIA",
   "| WPG22L1 | 1500 | 22/18 | 20/16 | 4M08G4D3/5 | 4 | 98×105 | Electronic control | Stage IIIA",
   "| WPG28L1 | 1500 | 28/22 | 25/20 | 4M08G6D3/5 | 4 | 98×105 | Electronic control | Stage IIIA",
   "| WPG33L1 | 1500 | 33/26 | 30/24 | 4M08G8D3/5 | 4 | 98×105 | Electronic control | Stage IIIA",
   "| WPG41L1 | 1500 | 41/33 | 38/30 | 4M08G10D3/5 | 4 | 98×105 | Electronic control | Stage IIIA"
  ]
 },
 {
  "n": 107,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=6f27ea66935c4fdbbe66eb39fdbb2b77&columnId=0ee3a8316555455087419b8ea772d6b4",
  "title": "4125 kVA-5000 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG4500*7 | 1500 | 4500/3600 | 4125/3300 | 20M55G4500/5 | 20 | 180×215 | Electronic control | Zero emission",
   "| WPG4750*7 | 1500 | 4750/3800 | 4375/3500 | 20M55G4750/5 | 20 | 180×215 | Electronic control | Zero emission",
   "| WPG5250*7 | 1500 | 5000/4000 | 4750/3800 | 20M55G5250/5 | 20 | 180×215 | Electronic control | Zero emission",
   "| WPG4500*7 | 1500 | 4500/3600 | 4125/3300 | 20M55G4D2/5 | 20 | 180×215 | Electronic control | Non-emission/EPA Tier II",
   "| WPG4750*7 | 1500 | 4750/3800 | 4375/3500 | 20M55G6D2/5 | 20 | 180×215 | Electronic control | Non-emission/EPA Tier II",
   "| WPG5250*7 | 1500 | 5000/4000 | 4750/3800 | 20M55G8D2/5 | 20 | 180×215 | Electronic control | Non-emission/EPA Tier II",
   "| WPG3600*76 | 1800 | 4500/3600 | 4125/3300 | 20M55G3600/6 | 20 | 180×215 | Electronic control | Zero emission",
   "| WPG4000*76 | 1800 | 5000/4000 | 4500/3600 | 20M55G4000/6 | 20 | 180×215 | Electronic control | Zero emission",
   "| WPG4200*76 | 1800 | 5000/4000 | 4750/3800 | 20M55G4250/6 | 20 | 180×215 | Electronic control | Zero emission",
   "| WPG3600*76 | 1800 | 4500/3600 | 4125/3300 | 20M55G2D2/6 | 20 | 180×215 | Electronic control | Non-emission/EPA Tier II",
   "| WPG4000*76 | 1800 | 5000/4000 | 4500/3600 | 20M55G4D2/6 | 20 | 180×215 | Electronic control | Non-emission/EPA Tier II",
   "| WPG4200*76 | 1800 | 5000/4000 | 4750/3800 | 20M55G6D2/6 | 20 | 180×215 | Electronic control | Non-emission/EPA Tier II"
  ]
 },
 {
  "n": 108,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=214bcbbe21824b278f278e50bd038326&columnId=0ee3a8316555455087419b8ea772d6b4",
  "title": "2500 kVA-3000 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG2750*7 | 1500 | 2750/2200 | 2500/2000 | 12M55G2750/5 | 12 | 180×215 | Electronic control | Zero emission",
   "| WPG3000*7 | 1500 | 3000/2400 | 2750/2200 | 12M55G3000/5 | 12 | 180×215 | Electronic control | Zero emission",
   "| WPG2750*7 | 1500 | 2750/2200 | 2500/2000 | 12M55G8D2/5 | 12 | 180×215 | Electronic control | Non-emission/EPA Tier II",
   "| WPG3000*7 | 1500 | 3000/2400 | 2750/2200 | 12M55G10D2/5 | 12 | 180×215 | Electronic control | Non-emission/EPA Tier II",
   "| WPG2250*76 | 1800 | 2813/2250 | 2500/2000 | 12M55G2250/6 | 12 | 180×215 | Electronic control | Zero emission",
   "| WPG2500*76 | 1800 | 3125/2500 | 2813/2250 | 12M55G2500/6 | 12 | 180×215 | Electronic control | Zero emission",
   "| WPG2250*76 | 1800 | 2813/2250 | 2500/2000 | 12M55G4D2/6 | 12 | 180×215 | Electronic control | Non-emission/EPA Tier II",
   "| WPG2500*76 | 1800 | 3125/2500 | 2813/2250 | 12M55G5D2/6 | 12 | 180×215 | Electronic control | Non-emission/EPA Tier II"
  ]
 },
 {
  "n": 109,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=117c689d41fb43a6962d83be6633776b&columnId=0ee3a8316555455087419b8ea772d6b4",
  "title": "3000 kVA-4125 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG3300*7 | 1500 | 3300/2640 | 3000/2400 | 16M55G3300/5 | 16 | 180×215 | Electronic control | Zero emission",
   "| WPG3750*7 | 1500 | 3750/3000 | 3250/2600 | 16M55G3750/5 | 16 | 180×215 | Electronic control | Zero emission",
   "| WPG4125*7 | 1500 | 4125/3300 | 3750/3000 | 16M55G4000/5 | 16 | 180×215 | Electronic control | Zero emission",
   "| WPG3300*7 | 1500 | 3300/2640 | 3000/2400 | 16M55G4D2/5 | 16 | 180×215 | Electronic control | Non-emission/EPA Tier II",
   "| WPG3750*7 | 1500 | 3750/3000 | 3250/2600 | 16M55G6D2/5 | 16 | 180×215 | Electronic control | Non-emission/EPA Tier II",
   "| WPG4125*7 | 1500 | 4125/3300 | 3750/3000 | 16M55G8D2/5 | 16 | 180×215 | Electronic control | Non-emission/EPA Tier II",
   "| WPG2640*76 | 1800 | 3300/2640 | 3000/2400 | 16M55G2640/6 | 16 | 180×215 | Electronic control | Zero emission",
   "| WPG2800*76 | 1800 | 3520/2800 | 3200/2560 | 16M55G2800/6 | 16 | 180×215 | Electronic control | Zero emission",
   "| WPG3000*76 | 1800 | 3750/3000 | 3300/2640 | 16M55G3000/6 | 16 | 180×215 | Electronic control | Zero emission",
   "| WPG3300*76 | 1800 | 4125/3300 | 3750/3000 | 16M55G3300/6 | 16 | 180×215 | Electronic control | Zero emission",
   "| WPG2640*76 | 1800 | 3300/2640 | 3000/2400 | 16M55G2D2/6 | 16 | 180×215 | Electronic control | Non-emission/EPA Tier II",
   "| WPG2800*76 | 1800 | 3520/2800 | 3200/2560 | 16M55G4D2/6 | 16 | 180×215 | Electronic control | Non-emission/EPA Tier II",
   "| WPG3000*76 | 1800 | 3750/3000 | 3300/2640 | 16M55G6D2/6 | 16 | 180×215 | Electronic control | Non-emission/EPA Tier II",
   "| WPG3300*76 | 1800 | 4125/3300 | 3750/3000 | 16M55G8D2/6 | 16 | 180×215 | Electronic control | Non-emission/EPA Tier II"
  ]
 },
 {
  "n": 110,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=0e81b783ca2d4330ab621f70084a4438&columnId=0ee3a8316555455087419b8ea772d6b4",
  "title": "2000 kVA-2750 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG2250*7 | 1500 | 2250/1800 | 2000/1600 | 20M33G2250/5 | 20 | 150×185 | Electronic control | Zero emission",
   "| WPG2500*7 | 1500 | 2500/2000 | 2250/1800 | 20M33G2500/5 | 20 | 150×185 | Electronic control | Zero emission",
   "| WPG2750*7 | 1500 | 2750/2200 | 2500/2000 | 20M33G2750/5 | 20 | 150×185 | Electronic control | Zero emission",
   "| WPG2250*7 | 1500 | 2250/1800 | 2000/1600 | 20M33G2D2/5 | 20 | 150×185 | Electronic control | Non-emission/EPA Tier II",
   "| WPG2500*7 | 1500 | 2500/2000 | 2250/1800 | 20M33G4D2/5 | 20 | 150×185 | Electronic control | Non-emission/EPA Tier II",
   "| WPG2750*7 | 1500 | 2750/2200 | 2500/2200 | 20M33G6D2/5 | 20 | 150×185 | Electronic control | Non-emission/EPA Tier II",
   "| WPG2000*76 | 1800 | 2500/2000 | 2250/1800 | 20M33G2000/6 | 20 | 150×185 | Electronic control | Zero emission",
   "| WPG2250*76 | 1800 | 2813/2250 | 2500/2000 | 20M33G2200/6 | 20 | 150×185 | Electronic control | Zero emission",
   "| WPG2000*76 | 1800 | 2500/2000 | 2250/1800 | 20M33G4D2/6 | 20 | 150×185 | Electronic control | Non-emission/EPA Tier II",
   "| WPG2250*76 | 1800 | 2813/2250 | 2500/2000 | 20M33G6D2/6 | 20 | 150×185 | Electronic control | Non-emission/EPA Tier II"
  ]
 },
 {
  "n": 111,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=e4f5cc4877204ef9a6d7996f45d48157&columnId=1f8e4feefee140798333c65f7f00cec7",
  "title": "3600 kVA Standard Land-based Generator Set-Weichai Power official website",
  "header": [
   "| Genset Model | Engine Model | Displacement (L) | Valves per Cylinder | Continuous Power/Speed (kWm/rpm) | Continuous Power (kVA/kW) | Technical route"
  ],
  "rows": [
   "| WPGC3600B4 | 6WH32D3000-7.5 | 193 | 4 | 3000/750 | 3600/2880 | Mechanical unit pump",
   "| WPGC2880B46 | 6WH32D3000-7.2 | 193 | 4 | 3000/720 | 3600/2880 | Mechanical unit pump"
  ]
 },
 {
  "n": 112,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=53c916f10bbf46c79d7254d42d8eeccd&columnId=d700eb428cb44ef69ed6bacffa790cb7",
  "title": "400 kVA-563 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG440*8 | 1500 | 440/350 | 400/320 | WP13D405E200 | 6 | 127×165 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG550*8 | 1500 | 550/440 | 500/400 | WP13D490E310 | 6 | 127×165 | Electronic control | Non-Road Emission Exempt",
   "| WPG350*86 | 1800 | 438/350 | 375/300 | WP13D385E201 | 6 | 127×165 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG400*86 | 1800 | 500/400 | 450/360 | WP13D460E311 | 6 | 127×165 | Electronic control | Non-Road Emission Exempt",
   "| WPG450*86 | 1800 | 563/450 | 500/400 | WP13D510E311 | 6 | 127×165 | Electronic control | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 113,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=04e26abb552f48588ed03b9ab5f684d1&columnId=d700eb428cb44ef69ed6bacffa790cb7",
  "title": "200 kVA-375 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG220*8 | 1500 | 220/176 | 200/160 | WP10D200E200 | 6 | 126×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG250*8 | 1500 | 250/200 | 225/180 | WP10D238E200 | 6 | 126×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG275*8 | 1500 | 275/220 | 250/200 | WP10D264E200 | 6 | 126×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG350*8 | 1500 | 350/280 | 320/250 | WP10D320E200 | 6 | 126×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG200*86 | 1800 | 250/200 | 225/180 | WP10D238E201 | 6 | 126×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG220*86 | 1800 | 275/220 | 250/200 | WP10D264E201 | 6 | 126×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG250*86 | 1800 | 313/250 | / | WP10D288E201 | 6 | 126×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG300*86 | 1800 | 375/300 | 350/280 | WP10D360E201 | 6 | 126×130 | Electronic Governor | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 114,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=f8cc0de92ca546aea828052c4affda27&columnId=d700eb428cb44ef69ed6bacffa790cb7",
  "title": "125 kVA-215 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG138*9 | 1500 | 137.5/110 | 125/100 | WP6D132E200 | 6 | 105×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG165*9 | 1500 | 165/132 | 150/120 | WP6D152E200 | 6 | 105×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG110*96 | 1800 | 138/110 | 125/100 | WP6D132E201 | 6 | 105×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG135*96 | 1800 | 169/135 | 150/120 | WP6D158E201 | 6 | 105×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG150*96 | 1800 | 188/150 | / | WP6D180E201 | 6 | 105×130 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG170*96 | 1800 | 215/170 | / | WP6D200E201 | 6 | 105×130 | Electronic Governor | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 115,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=fe7a50de5a624de490945498755a270b&columnId=d700eb428cb44ef69ed6bacffa790cb7",
  "title": "63 kVA-125 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System"
  ],
  "rows": [
   "| Emission standard | 1500 | 70/55 | 63/50 | WP4.1D66E200 | 4 | 105×118",
   "| Electronic Governor | Non-Road Emission Exempt | 1500 | 88/70 | 80/64 | WP4.1D80E200 | 4",
   "| 105×118 | Electronic Governor | Non-Road Emission Exempt | 1500 | 110/88 | 100/80 | WP4.1D100E200",
   "| 4 | 105×118 | Electronic Governor | Non-Road Emission Exempt | 1800 | 82/66 | 75/60",
   "| WP4.1D80E201 | 4 | 105×118 | Electronic Governor | Non-Road Emission Exempt | 1800 | 100/80",
   "| 93/74 | WP4.1D95E201 | 4 | 105×118 | Electronic Governor | Non-Road Emission Exempt | 1800",
   "| 125/100 | 113/90 | WP4.1D115E201 | 4 | 105×118 | Electronic Governor | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 116,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=044b64e4900f4c20bf950f11582ce497&columnId=f1cd9066c9c74e75b6622aea092e9358",
  "title": "1750 kVA-2817 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG1750*7 | 1500 | 1750/1400 | / | 16M33G4D2/5 | 16 | 150×185 | Electronic control | EPA Tier II",
   "| WPG1900*7 | 1500 | 1900/1520 | / | 16M33G6D2/5 | 16 | 150×185 | Electronic control | EPA Tier II",
   "| WPG2000*7 | 1500 | 2000/1650 | / | 16M33G8D2/5 | 16 | 150×185 | Electronic control | EPA Tier II",
   "| WPG1500*76 | 1800 | 1875/1500 | / | 16M33G2D2/6 | 16 | 150×185 | Electronic control | EPA Tier II",
   "| WPG1750*76 | 1800 | 2187.5/1750 | / | 16M33G4D2/6 | 16 | 150×185 | Electronic control | EPA Tier II"
  ]
 },
 {
  "n": 117,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=fb39884688014f7f9060f42777d109a9&columnId=f1cd9066c9c74e75b6622aea092e9358",
  "title": "1250 kVA-1625 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG1250*7 | 1500 | 1250/1000 | / | 12M33G4D2/5 | 12 | 150×185 | Electronic control | EPA Tier II",
   "| WPG1400*7 | 1500 | 1400/1120 | / | 12M33G6D2/5 | 12 | 150×185 | Electronic control | EPA Tier II",
   "| WPG1500*7 | 1500 | 1500/1200 | / | 12M33G8D2/5 | 12 | 150×185 | Electronic control | EPA Tier II",
   "| WPG1100*76 | 1800 | 1250/1000 | / | 12M33G8D2/6 | 12 | 150×185 | Electronic control | EPA Tier II",
   "| WPG1300*76 | 1800 | 1625/1300 | / | 12M33G12D2/6 | 12 | 150×185 | Electronic control | EPA Tier II"
  ]
 },
 {
  "n": 118,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=b04a82b0fb9c433dbbd05d20fb0aaabc&columnId=f1cd9066c9c74e75b6622aea092e9358",
  "title": "825 kVA – 1000 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG825*7 | 1500 | 825/660 | / | 8M33G2D2/5 | 8 | 150×185 | Electronic control | EPA Tier II",
   "| WPG900*7 | 1500 | 900/720 | / | 8M33G4D2/5 | 8 | 150×185 | Electronic control | EPA Tier II",
   "| WPG1000*7 | 1500 | 1000/800 | / | 8M33G6D2/5 | 8 | 150×185 | Electronic control | EPA Tier II",
   "| WPG800*76 | 1800 | 1000/800 | / | 8M33G5D2/6 | 8 | 150×185 | Electronic control | EPA Tier II"
  ]
 },
 {
  "n": 119,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=24245c6b9750431da26f32aab674a434&columnId=f1cd9066c9c74e75b6622aea092e9358",
  "title": "700 kVA – 825 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG700*7 | 1500 | 700/560 | / | 6M33G6D2/5 | 6 | 150×185 | Electronic control | EPA Tier II",
   "| WPG750*7 | 1500 | 750/600 | / | 6M33G8D2/5 | 6 | 150×185 | Electronic control | EPA Tier II",
   "| WPG600*76 | 1800 | 750/600 | / | 6M33G8D2/6 | 6 | 150×185 | Electronic control | EPA Tier II",
   "| WPG660*76 | 1800 | 825/660 | / | 6M33G12D2/6 | 6 | 150×185 | Electronic control | EPA Tier II"
  ]
 },
 {
  "n": 120,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=aa5ea8c4b0dc46c3a2b9cbaa3d3436b2&columnId=b0d13137068d4ad183827e27233392e5",
  "title": "200 kVA-275 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG220L8 | 1500 | 220/176 | 200/160 | 6M12G4D3/5 | 6 | 108×136 | Electronic control | Stage IIIA",
   "| WPG250L8 | 1500 | 250/200 | 225/180 | 6M12G6D3/5 | 6 | 108×136 | Electronic control | Stage IIIA",
   "| WPG275L8 | 1500 | 275/220 | 250/200 | 6M12G8D3/5 | 6 | 108×136 | Electronic control | Stage IIIA"
  ]
 },
 {
  "n": 121,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=20dd39b3911943e1b3af6bac122661f6&columnId=b0d13137068d4ad183827e27233392e5",
  "title": "125 kVA-165 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG138L1 | 1500 | 138/110 | 125/100 | 4M12G2D3/5 | 4 | 108×125 | Electronic control | Stage III",
   "| WPG165L1 | 1500 | 165/132 | 150/120 | 4M12G4D3/5 | 4 | 108×125 | Electronic control | Stage III"
  ]
 },
 {
  "n": 122,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=91a5e5bab9244eef852771be075b95fa&columnId=b0d13137068d4ad183827e27233392e5",
  "title": "63 kVA-110 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG70L1 | 1500 | 70/55 | 63/50 | 4M10G2D3/5 | 4 | 105×118 | Electronic control | Stage IIIA",
   "| WPG88L1 | 1500 | 88/70 | 80/64 | 4M10G4D3/5 | 4 | 105×118 | Electronic control | Stage IIIA",
   "| WPG110L1 | 1500 | 110/88 | 100/80 | 4M10G6D3/5 | 4 | 105×118 | Electronic control | Stage IIIA"
  ]
 },
 {
  "n": 123,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=9dc36179d2b442fb972764db7e66ba15&columnId=b0d13137068d4ad183827e27233392e5",
  "title": "15 kVA-41 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG17L1 | 1500 | 17/14 | 15/12 | 4M08G2D3/5 | 4 | 98×105 | Electronic control | Stage IIIA",
   "| WPG22L1 | 1500 | 22/18 | 20/16 | 4M08G4D3/5 | 4 | 98×105 | Electronic control | Stage IIIA",
   "| WPG28L1 | 1500 | 28/22 | 25/20 | 4M08G6D3/5 | 4 | 98×105 | Electronic control | Stage IIIA",
   "| WPG33L1 | 1500 | 33/26 | 30/24 | 4M08G8D3/5 | 4 | 98×105 | Electronic control | Stage IIIA",
   "| WPG41L1 | 1500 | 41/33 | 38/30 | 4M08G10D3/5 | 4 | 98×105 | Electronic control | Stage IIIA"
  ]
 },
 {
  "n": 124,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=05593d57f3134537b2d395bca30cea09&columnId=b0d13137068d4ad183827e27233392e5",
  "title": "400 kVA – 550 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG440L8 | 1500 | 440/350 | 400/320 | 6M21G4D3/5 | 6 | 127×165 | Electronic control | Stage IIIA",
   "| WPG550L8 | 1500 | 550/440 | 500/400 | 6M21G8D3/5 | 6 | 127×165 | Electronic control | Stage IIIA"
  ]
 },
 {
  "n": 125,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=1cee3af6378b4791952957007732c5e0&columnId=9d7a192702694160b330c56651108ed5",
  "title": "1350 kVA – 1500 kVA Standard Land-based Generator Set-Weichai Power official website",
  "header": [
   "| Genset Model | Engine Model | Displacement (L) | Speed (rpm) | Continuous Power (kVA/kW) | Prime Power (kW)"
  ],
  "rows": [
   "| BPG1500*7NG | 16M33G6N0/5 | 52.3 | 1500 | 1500/1230 | /",
   "| BPG1375*7NG | 16M33G6N2/5 | 52.3 | 1500 | 1375/1100 | /",
   "| BPG1200*76NG | 16M33G6N0/6 | 52.3 | 1800 | 1500/1200 | /",
   "| BPG1050*76NG | 16M33G4N2/6 | 52.3 | 1800 | 1350/1050 | /"
  ]
 },
 {
  "n": 126,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=7451a6dcc0a447c0a6733a129f7d224c&columnId=9d7a192702694160b330c56651108ed5",
  "title": "1060 kVA – 1130 kVA Standard Land-based Generator Set-Weichai Power official website",
  "header": [
   "| Genset Model | Engine Model | Displacement (L) | Speed (rpm) | Continuous Power (kVA/kW) | Prime Power (kW)"
  ],
  "rows": [
   "| PG1000*7NG | 12M33G10N0/5 | 39.2 | 1500 | 1060/850 | /",
   "| PG900*76NG | 12M33G14N0/6 | 39.2 | 1800 | 1130/900 | /"
  ]
 },
 {
  "n": 127,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=7623c6bbf71c43a080c0bd501f023c7a&columnId=9d7a192702694160b330c56651108ed5",
  "title": "625 kVA Standard Land-based Generator Set-Weichai Power official website",
  "header": [
   "| Genset Model | Engine Model | Displacement (L) | Speed (rpm) | Continuous Power (kVA/kW) | Prime Power (kW)"
  ],
  "rows": [
   "| PG625*7NG | 12M26G2N0/5 | 31.8 | 1500 | 625/500 | /",
   "| PG500*76NG | 12M26G2N0/6 | 31.8 | 1800 | 625/500 | /"
  ]
 },
 {
  "n": 128,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=78c72730f88842c7ae8232f42934d170&columnId=9d7a192702694160b330c56651108ed5",
  "title": "500 kVA Standard Land-based Generator Set-Weichai Power official website",
  "header": [
   "| Genset Model | Engine Model | Displacement (L) | Speed (rpm) | Continuous Power (kVA/kW) | Prime Power (kW)"
  ],
  "rows": [
   "| PG500*7NG | 6M33G6N0/5 | 19.6 | 1500 | 500/400 | /",
   "| PG400*76NG | 6M33G6N0/6 | 19.6 | 1800 | 500/400 | /"
  ]
 },
 {
  "n": 129,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=d1a9c8e1987645a29415b3cde1ed61bf&columnId=1f8e4feefee140798333c65f7f00cec7",
  "title": "4800 kVA Standard Land-based Generator Set-Weichai Power official website",
  "header": [
   "| Genset Model | Engine Model | Displacement (L) | Valves per Cylinder | Continuous Power/Speed (kWm/rpm) | Continuous Power (kVA/kW) | Technical route"
  ],
  "rows": [
   "| WPGC4800B4 | 8WH32D4000-7.5 | 257 | 4 | 4000/750 | 4800/3840 | Mechanical unit pump",
   "| WPGC3840B46 | 8WH32D4000-7.2 | 257 | 4 | 4000/720 | 4800/3840 | Mechanical unit pump"
  ]
 },
 {
  "n": 130,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=e2520cbec2084e52a43c9108a3416414&columnId=d700eb428cb44ef69ed6bacffa790cb7",
  "title": "1125 kVA-1650 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG1250*7 | 1500 | 1250/1000 | 1125/900 | 12M33G1250/5 | 12 | 150×185 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG1400*7 | 1500 | 1375/1100 | 1250/1000 | 12M33G1400/5 | 12 | 150×185 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG1650*7 | 1500 | 1650/1300 | 1500/1200 | 12M33G1650/5 | 12 | 150×185 | Electronic control | Non-Road Emission Exempt",
   "| WPG1100*76 | 1800 | 1375/1100 | 1250/1000 | 12M33G1100/6 | 12 | 150×185 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG1300*76 | 1800 | 1650/1300 | 1500/1200 | 12M33G1300/6 | 12 | 150×185 | Electronic control | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 131,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=ab513ea8543749ce9f5bd3b4f4400ae7&columnId=d700eb428cb44ef69ed6bacffa790cb7",
  "title": "900 kVA-1100 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG1000*7 | 1500 | 1000/800 | 900/720 | 12M26G1000/5 | 12 | 150×150 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG1100*7 | 1500 | 1100/880 | 1000/800 | 12M26G1100/5 | 12 | 150×150 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG800*76 | 1800 | 1000/800 | 900/720 | 12M26G800/6 | 12 | 150×150 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG900*76 | 1800 | 1125/900 | 1000/800 | 12M26G900/6 | 12 | 150×150 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG1000*76 | 1800 | 1100/1000 | / | 12M26G1000/6 | 12 | 150×150 | Electronic Governor | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 132,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=16b520e5fe9947eab53057924ccf097a&columnId=d700eb428cb44ef69ed6bacffa790cb7",
  "title": "900 kVA-1125 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Weichai Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG1000*7 | 1500 | 1000/800 | 900/720 | 8M33G1000/5 | 8 | 150×185 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG1100*7 | 1500 | 1100/880 | 1000/800 | 8M33G1100/5 | 8 | 150×185 | Electronic control | Non-Road Emission Exempt",
   "| WPG800*76 | 1800 | 1000/800 | 900/720 | 8M33G800/6 | 8 | 150×185 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG900*76 | 1800 | 1125/900 | 1000/800 | 8M33G900/6 | 8 | 150×185 | Electronic control | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 133,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=5f37f8517f174fb7aba7124e73265103&columnId=d700eb428cb44ef69ed6bacffa790cb7",
  "title": "625 kVA-825 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG700*7 | 1500 | 700/560 | 640/512 | 6M33G715/5 | 6 | 150×185 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt",
   "| WPG550*76 | 1800 | 688/550 | 625/500 | 6M33G575/6 | 6 | 150×185 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG600F76 | 1800 | 750/600 | 681/545 | 6M33G600/6 | 6 | 150×185 | Electronic Governor | Non-Road Emission Exempt",
   "| WPG660*76 | 1800 | 825/660 | 750/600 | 6M33G660/6 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt"
  ]
 },
 {
  "n": 134,
  "url": "https://en.weichaipower.com/eportal/ui?pageId=c1ba1ab9217240e791deec19e8d9ac06&articleKey=9fcf8ebe19504459b1e89a9ae49b27ab&columnId=d700eb428cb44ef69ed6bacffa790cb7",
  "title": "625 kVA-1000 kVA Standard Land-based Generator Set Series-Weichai Power official website",
  "header": [
   "| Genset Model | Rated speed (rpm) | Standby Power (kVA/kW) | Prime Power (kVA/kW) | Baudouin Engine Model | Cylinders | Bore × Stroke (mm) | Governing System | Emission standard"
  ],
  "rows": [
   "| WPG700*7 | 1500 | 700/560 | 640/512 | 6M31G725/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt",
   "| WPG825*7 | 1500 | 825/660 | 750/600 | 6M31G825/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt",
   "| WPG900*7 | 1500 | 900/720 | 800/640 | 6M31G900/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt",
   "| WPG1000*7^ | 1500 | 1000/800 | / | 6M31G1000/5^ | 6 | 149×177 | Electronic control | Non-Road Emission Exempt",
   "| WPG550*76 | 1800 | 688/550 | 625/500 | 6M31G580/6 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt",
   "| WPG600*76 | 1800 | 750/600 | 681/545 | 6M31G600/6 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt",
   "| WPG660*76 | 1800 | 825/660 | 750/600 | 6M31G660/6 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt",
   "| WPG800*76 | 1800 | 1000/800 | / | 6M31G800/6^ | 6 | 149×177 | Electronic control | Non-Road Emission Exempt"
  ]
 }
]
