[
 {
  "n": 101,
  "url": "https://www.wintpower.com/diesel-power-generator-set-cummins-dg-30kva-40kva-50kva-80kva-100kva-150kva-200kva-300kva-400kva-500kva-800kva-1000kva-soundproof-genset-silent-type-generating-product/",
  "title": "China Diesel Power Generator Set Cummins Dg Soundproof Silent Type Generating Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Gov. | Open Type Dimension",
   "| Standby Power | Prime Power | Cons 100% ( L/H )",
   "| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG"
  ],
  "rows": [
   "| WT-C30 | 30/24 | 25/20 | 6.7 | 4B3.9G2 | 4L | 3.9 | 24 | 27 | Elec. | 1725*950*1500 | 830",
   "| WT-C44 | 44/35 | 40/32 | 9.3 | 4BT3.9G2 | 4L | 3.9 | 24 | 40 | Elec. | 1870*950*1500 | 950",
   "| WT-C55 | 55/44 | 50/40 | 12.9 | 4BTA3.9-G2 ( QC50/60E ) | 4L | 3.9 | 24 | 55 | Elec. | 1870*950*1500 | 950",
   "| WT-C70 | 70/56 | 63/50 | 12.9 | 4BTA3.9-G2 ( QC58/67E ) | 4L | 3.9 | 24 | 55 | Elec. | 1870*950*1500 | 990",
   "| WT-C88 | 88/70 | 70/64 | 17.6 | 4BTA3.9-G11 | 4L | 3.9 | 24 | 80 | Elec. | 1870*950*1500 | 990",
   "| WT-C100 | 100/80 | 90/72 | 22.3 | 6BT5.9G2 | 6L | 5.9 | 24 | 92 | Elec. | 2220*950*1530 | 1200",
   "| WT-C110 | 110/88 | 100/80 | 22.3 | 6BT5.9G2 | 6L | 5.9 | 24 | 92 | Elec. | 2250*950*1530 | 1200",
   "| WT-C125 | 125/100 | 113/90 | 27 | 6BTA5.9G2 | 6L | 5.9 | 24 | 116 | Elec. | 2400*950*1530 | 1200",
   "| WT-C138 | 138/110 | 125/100 | 30 | 6BTAA5.9G2 | 6L | 5.9 | 24 | 130 | Elec. | 2400*950*1530 | 1240",
   "| WT-C150 | 150/120 | 135/110 | 30 | 6BTAA5.9G2 | 6L | 5.9 | 24 | 130 | Elec. | 2400*950*1530 | 1360",
   "| WT-C165 | 165/132 | 150/120 | 34 | 6BTAA5.9-G12 | 6L | 5.9 | 24 | 155 | Elec. | 2400*950*1530 | 1360",
   "| WT-C175 | 175/140 | 158/128 | 42 | 6CTA8.3G2 | 6L | 8.3 | 24 | 180 | Elec. | 2420*950*1690 | 1690",
   "| WT-C206 | 206/165 | 185/150 | 42 | 6CTA8.3G2 | 6L | 8.3 | 24 | 180 | Elec. | 2420*950*1690 | 1690",
   "| WT-C220 | 220/176 | 200/160 | 45 | 6CTAA8.3G2 | 6L | 8.3 | 24 | 203 | Elec. | 2540*950*1750 | 1810",
   "| WT-C250 | 250/200 | 230/184 | 53 | 6LTAA8.9-G2 | 6L | 8.9 | 24 | 240 | Elec. | 2580*1020*1670 | 2030",
   "| WT-C275 | 275/220 | 250/200 | 53 | 6LTAA8.9G3 | 6L | 8.9 | 24 | 240 | Elec. | 2580*1020*1670 | 2030",
   "| WT-C413 | 413/330 | 375/300 | 76.5 | 6ZTAA13-G3 | 6L | 13 | 24 | 380 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C440 | 440/352 | 400/320 | 89.1 | 6ZTAA13-G2 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C480 | 480/384 | 438/350 | 89.1 | 6ZTAA13-G2 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C500 | 500/400 | 450/360 | 91.4 | 6ZTAA13-G4 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C500 | 500/400 | 450/360 | 88.8 | QSZ13G2 | 6L | 13 | 24 | 400 | ECM | 3100*1450*1950 | 3120",
   "| WT-C530 | 530/424 | 500/400 | 101 | QSZ13G3 | 6L | 13 | 24 | 450 | ECM | 3100*1450*2050 | 3150",
   "| WT-C275 | 275/220 | 250/200 | 55 | MTA11G2A | 6L | 10.8 | 24 | 257 | Elec. | 2900*1200*1690 | 3100",
   "| WT-C275 | 275/220 | 250/200 | 53 | NT855GA | 6L | 14 | 24 | 254 | Elec. | 2950*1200*1740 | 3007",
   "| WT-C313 | 313/250 | 275/220 | 61 | NTA855G1A | 6L | 14 | 24 | 291 | Elec. | 3050*1200*1740 | 3260",
   "| WT-C350 | 350/280 | 313/250 | 63 | MTAA11-G3 | 6L | 10.8 | 24 | 310 | Elec. | 3050*1200*1690 | 3350",
   "| WT-C350 | 350/280 | 313/250 | 68 | NTA855G1B | 6L | 14 | 24 | 321 | Elec. | 3050*1200*1740 | 3340",
   "| WT-C355 | 355/284 | 325/260 | 69 | QSM11-G2 | 6L | 10.8 | 24 | 321 | Elec. | 3050*1200*1690 | 3350",
   "| WT-C388 | 388/310 | 350/280 | 72 | NTA855G2A | 6L | 14 | 24 | 343 | Elec. | 3050*1200*1740 | 3355",
   "| WT-C388 | 388/310 | 350/280 | 75 | NTA855G4 | 6L | 14 | 24 | 351 | Elec. | 3050*1200*1740 | 3355",
   "| WT-C413 | 413/330 | 375/300 | 86 | NTAA855G7 | 6L | 14 | 24 | 377 | Elec. | 3250*1230*1800 | 3485",
   "| WT-C440 | 440/352 | 400/320 | 89 | NTAA855G7A | 6L | 14 | 24 | 406 | Elec. | 3250*1230*1800 | 3485",
   "| WT-C500 | 500/400 | 450/360 | 97 | WTA19G3 | 6L | 18.9 | 24 | 448 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 107 | KTAG3A | 6L | 19 | 24 | 504 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 107 | KTA19G4 | 6L | 18.9 | 24 | 504 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C575 | 575/460 | 525/420 | 113 | KTAA19G5 | 6L | 18.9 | 24 | 555 | Elec. | 3670*1680*2190 | 4650",
   "| WT-C625 | 625/500 | 575/460 | 118.5 | KTAA19G6 | 6L | 18.9 | 24 | 570 | Elec. | 3670*1680*2190 | 4658",
   "| WT-C650 | 650/520 | 600/480 | 139 | KTA19G8 | 6L | 18.9 | 24 | 575 | Elec. | 3380*1390*2050 | 5365",
   "| WT-C688 | 688/550 | 625/500 | 127.8 | KTAA19G6A | 6L | 18.9 | 24 | 610 | Elec. | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 127.8 | KTAA19G7 | 6L | 18.9 | 24 | 610 | Elec. | 3720*1680*2190 | 4813",
   "| WT-C713 | 713/570 | 650/520 | 143 | QSK19G3 | 6L | 19 | 24 | 634 | Elec. | 3620*1720*2320 | 4909",
   "| WT-C800 | 800/640 | 725/580 | 157 | KT38-GA | 12V | 37.8 | 24 | 711 | Elec. | 4410*1720*2170 | 7190",
   "| WT-C825 | 825/660 | 750/600 | 167 | KTA38G2 | 12V | 37.8 | 24 | 731 | Elec. | 4410*1720*2170 | 7190",
   "| WT-C880 | 880/704 | 800/640 | 170 | KTA38G2B | 12V | 38 | 24 | 790 | Elec. | 4410*1720*2170 | 7199",
   "| WT-C1000 | 1000/800 | 900/720 | 191 | KTA38G2A | 12V | 37.8 | 24 | 895 | Elec. | 4410*1720*2170 | 7359",
   "| WT-C1100 | 1100/880 | 1000/800 | 209 | KTA38G5 | 12V | 37.8 | 24 | 970 | Elec. | 4300*2080*2190 | 7777",
   "| WT-C1250 | 1250/1000 | 1135/908 | 251 | KTA38G9 | 12V | 38 | 24 | 1090 | Elec. | 4400*2080*2190 | 8156",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 254 | KTA50G3 | 16V | 50.3 | 24 | 1227 | Elec. | 5000*2080*2290 | 9281",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 274 | QSK38G5 | 12V | 37.7 | 24 | 1224 | Elec. | 4650*2160*2440 | 8547",
   "| WT-C1500 | 1500/1200 | 1375/1100 | 289 | KTA50G8 | 16V | 50.3 | 24 | 1429 | Elec. | 4960*2200*2620 | 10371",
   "| WT-C1650 | 1650/1320 | 1500/1200 | 289 | KTA50GS8 | 16V | 50.3 | 24 | 1429 | Elec. | 5170*2120*2360 | 10762"
  ]
 },
 {
  "n": 101,
  "url": "https://www.wintpower.com/diesel-power-generator-set-cummins-dg-30kva-40kva-50kva-80kva-100kva-150kva-200kva-300kva-400kva-500kva-800kva-1000kva-soundproof-genset-silent-type-generating-product/",
  "title": "China Diesel Power Generator Set Cummins Dg Soundproof Silent Type Generating Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-C35 | 35/28 | 31/25 | 8.6 | 4B3.9G2 | 4L | Elec. | 3.9 | 2450*1080*1865 | 1350 | 1725*950*1500 | 830",
   "| WT-C55 | 55/44 | 50/40 | 10.7 | 4BT3.9G2 | 4L | Elec. | 3.9 | 2450*1080*1865 | 1350 | 1725*950*1500 | 830",
   "| WT-C75 | 75/60 | 68/54 | 15.9 | 4BTA3.9G2 | 4L | Elec. | 3.9 | 2670*1080*1865 | 1460 | 1870*950*1500 | 950",
   "| WT-C93 | 93/74 | 85/68 | 20.1 | 4BTA3.9-G11 | 4L | Elec. | 3.9 | 2670*1080*1865 | 1460 | 1870*950*1500 | 950",
   "| WT-C125 | 125/100 | 110/68 | 28.5 | 6BT5.9G2 | 6L | Elec. | 5.9 | 2900*1080*2000 | 1780 | 2220*950*1530 | 1200",
   "| WT-C138 | 138/110 | 125/100 | 27 | 6BTA5.9G2 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1200",
   "| WT-C165 | 165/132 | 150/120 | 30 | 6BTAA5.9G2 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1240",
   "| WT-C175 | 175/148 | 160/128 | 38 | 6BTAA5.9G12 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1240",
   "| WT-C185 | 185/186 | 168/135 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C200 | 200/160 | 180/144 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C220 | 220/176 | 200/160 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C250 | 250/200 | 225/180 | 49 | 6CTAA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2520 | 2540*950*1750 | 1810",
   "| WT-C275 | 275/220 | 250/200 | 53 | 6LTAA8.9G2 | 6L | Elec. | 8.3 | 3700*1090*2080 | 2980 | 2580*1020*1670 | 2030",
   "| WT-C413 | 413/330 | 375/300 | 81 | 6ZTAA13-G3 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C440 | 440/352 | 400/320 | 96 | 6ZTAA13-G2 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C480 | 480/384 | 438/350 | 96 | 6ZTAA13-G2 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C500 | 500/400 | 450/360 | 91 | 6ZTAA13-G4 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C500 | 500/400 | 450/360 | 89 | QSZ13-G2 | 6L | ECM | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C530 | 530/424 | 500/400 | 104.1 | QSZ13-G3 | 6L | ECM | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C330 | 330/264 | 300/240 | 73.4 | NTA855G1 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C344 | 344/275 | 313/250 | 76.5 | NTA855-G1 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3340",
   "| WT-C388 | 388/310 | 350/280 | 80.5 | NTA855G1B | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C440 | 440/352 | 400/320 | 87 | NTA855G4 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3340",
   "| WT-C500 | 500/400 | 450/360 | 98 | KTA19G2 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 111 | KTA19G3 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C625 | 625/500 | 563/450 | 120 | KTA19G3A | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C625 | 625/500 | 563/450 | 120 | KTA19G4 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C688 | 688/550 | 625/500 | 134 | KTAA19G5 | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3670*1680*2190 | 4650",
   "| WT-C700 | 700/560 | 638/510 | 140 | QSKTAA19G4 | 6L | ECM | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 140 | KTAA19G6A | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 151 | QSKTAA19G5 | 6L | ECM | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C825 | 825/660 | 750/600 | 140 | KTAA19G7 | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C850 | 850/680 | 775/620 | 154 | KT38G | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1000 | 1000/800 | 925/740 | 204 | KTA38G2 | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1100 | 1100/880 | 1000/800 | 225 | KTA38G2A | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1250 | 1250/1000 | 1125/900 | 245 | KTA38G4 | 12V | Elec. | 37.8 | 20GP container | 12160 | 4300*2080*2190 | 7777",
   "| WT-C1320 | 1320/1056 | 1200/960 | 274 | QSK38-G5 | 12V | ECM | 37.7 | 20GP container | 20800 | 5000*2080*2290 | 9281",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 274 | KTA38-G9 | 12V | Elec. | 37.8 | 20GP container | 20800 | 5000*2080*2290 | 9281",
   "| WT-C1450 | 1450/1160 | 1200/960 | 274 | QSK38-G5 | 12V | ECM | 37.7 | 40HQ container | 20800 | 4650*2160*2440 | 8547",
   "| WT-C1575 | 1575/1260 | 1432/1145 | 282 | KTA50G3 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 4960*2200*2620 | 10371",
   "| WT-C1650 | 1650/1320 | 1500/1200 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762",
   "| WT-C1720 | 1720/1376 | 1563/1250 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762",
   "| WT-C1875 | 1875/1500 | 1687/1350 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762"
  ]
 },
 {
  "n": 101,
  "url": "https://www.wintpower.com/diesel-power-generator-set-cummins-dg-30kva-40kva-50kva-80kva-100kva-150kva-200kva-300kva-400kva-500kva-800kva-1000kva-soundproof-genset-silent-type-generating-product/",
  "title": "China Diesel Power Generator Set Cummins Dg Soundproof Silent Type Generating Manufacture and Factory | WINTPOWER",
  "header": [
   "| Gensets model | Power output(KVA) | Power output (KW) | Cummins Engine Model | Leroy Somer Alternator",
   "| Prime Power | Standby Power | Prime Power | Standby Power"
  ],
  "rows": [
   "| WT-C220 | 200 | 220 | 160 | 176 | 6CTAA8.3G2 | TAL-A46-B"
  ]
 },
 {
  "n": 102,
  "url": "https://www.wintpower.com/mitsubishi-diesel-power-generator-set-dg-mhi-genset-s16r-pta2-1500kw-1875kva-400230v-380220v-415240v-50hz-60hz-product/",
  "title": "China Mitsubishi 1500kw Diesel Power Generator 1800kva S16r-Pta2 1875kVA MHI Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Governor | Open Type Dimension",
   "| Standby Power | Prime Power | Cons 100% ( L/H )",
   "| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG"
  ],
  "rows": [
   "| WT-MEZ688 | 688/550 | 625/500 | 138 | S6R2-PTA-C | 6L | 30 | 24 | 635 | Elec. | 3560*1410*1933 | 5210",
   "| WT-MEZ730 | 730/584 | 662.5/530 | 138 | S6R2-PTA-C | 6L | 30 | 24 | 635 | Elec. | 3560*1410*1933 | 5210",
   "| WT-MEZ770 | 770/616 | 700/560 | 163 | S6R2-PTAA-C | 6L | 29.96 | 24 | 710 | Elec. | 3870*1675*2134 | 5021",
   "| WT-MEZ825 | 825/660 | 750/600 | 163 | S6R2-PTAA-C | 6L | 29.96 | 24 | 710 | Elec. | 3870*1675*2134 | 5021",
   "| WT-MEZ1375 | 1375/1100 | 1250/1000 | 266 | S12R-PTA-C | 12V | 49.03 | 24 | 1190 | Elec. | 4540*1795*2510 | 9248",
   "| WT-MEZ1500 | 1500/1200 | 1375/1100 | 281 | S12R-PTA2-C | 12V | 49.03 | 24 | 1285 | Elec. | 4585*2083*2537 | 9953",
   "| WT-MEZ1650 | 1650/1320 | 1500/1200 | 308 | S12R-PTAA2-C | 12V | 49.03 | 24 | 1404 | Elec. | 4915*2202*2723 | 10613",
   "| WT-MEZ1850 | 1850/1480 | 1650/1320 | 310 | S16R-PTA-C | 16V | 65.37 | 24 | 1590 | Elec. | 5211*1857*2700 | 11591",
   "| WT-MEZ1875 | 1875/1500 | 1700/1360 | 310 | S16R-PTA-C | 16V | 65.37 | 24 | 1590 | Elec. | 5211*1857*2700 | 11591",
   "| WT-MEZ2050 | 2050/1640 | 1860/1488 | 418 | S16R-PTA2-C | 16V | 65.37 | 24 | 1760 | Elec. | 5311*2590*2978 | 12258",
   "| WT-MEZ2200 | 2200/1760 | 2000/1600 | 432 | S16R-PTAA2-C | 16V | 65.37 | 24 | 1895 | Elec. | 5689*2202*2723 | 12833",
   "| WT-MEE315 | 315/252 | 288/230 | 66 | S6B-PTA2 | 6L | 12.88 | 24 | 291 | Elec. | 3180*1350*1770 | 2858",
   "| WT-ME400 | 400/320 | 365/292 | 81 | S6B3-PTA | 6L | 14.6 | 24 | 360 | Elec. | 3180*1350*1770 | 3196",
   "| WT-ME485 | 485/388 | 440/352 | 97 | S6A3-PTA | 6L | 18.6 | 24 | 430 | Elec. | 3530*1350*1850 | 3863",
   "| WT-ME688 | 688/550 | 625/500 | 138 | S6R2-PTA | 6L | 30 | 24 | 635 | Elec. | 3600*1520*2140 | 5122",
   "| WT-ME720 | 720/576 | 655/524 | 138 | S6R2-PTA | 6L | 30 | 24 | 635 | Elec. | 3600*1520*2140 | 5122",
   "| WT-ME810 | 810/648 | 735/588 | 158 | S12A2-PTA | 12V | 33.9 | 24 | 724 | Elec. | 4050*1630*2080 | 6370",
   "| WT-ME1100 | 1100/880 | 1000/800 | 227 | S12H-PTA | 12V | 37.1 | 24 | 980 | Elec. | 4330*1760*2380 | 8358",
   "| WT-ME1375 | 1375/1100 | 1250/1000 | 266 | S12R-PTA | 12V | 49 | 24 | 1190 | Elec. | 4560*2250*2380 | 9435",
   "| WT-ME1485 | 1485/1188 | 1350/1080 | 281 | S12R-PTA2 | 12V | 49 | 24 | 1285 | Elec. | 4560*2250*2380 | 9548",
   "| WT-ME1625 | 1625/1300 | 1475/1180 | 308 | S12R-PTAA2 | 12V | 49 | 24 | 1404 | Elec. | 5030*2230*2550 | 10835",
   "| WT-ME1815 | 1815/1452 | 1650/1320 | 310 | S16R-PTA | 16V | 65.4 | 24 | 1590 | Elec. | 5450*2250*2530 | 12062",
   "| WT-ME1875 | 1875/1500 | 1700/1360 | 310 | S16R-PTA | 16V | 65.4 | 24 | 1590 | Elec. | 5450*2250*2530 | 12340",
   "| WT-ME2050 | 2050/1640 | 1860/1488 | 418 | S16R-PTA2 | 16V | 65.4 | 24 | 1760 | Elec. | 5450*2250*2530 | 12475",
   "| WT-ME2200 | 2200/1760 | 2000/1600 | 432 | S16R-PTAA2 | 16V | 65.4 | 24 | 1895 | Elec. | 5780*2230*2550 | 13724",
   "| WT-ME2420 | 2420/1936 | 2200/1760 | 472.7 | S16R2-PTAW | 16V | 79.9 | 24 | 2167 | Elec. | 5990*2230*2550 | 14404",
   "| WT-ME2500 | 2500/2000 | 2270/1816 | 472.7 | S16R2-PTAW | 16V | 79.9 | 24 | 2167 | Elec. | 5990*2230*2550 | 14404",
   "| | | | | | | | | | | |"
  ]
 },
 {
  "n": 102,
  "url": "https://www.wintpower.com/mitsubishi-diesel-power-generator-set-dg-mhi-genset-s16r-pta2-1500kw-1875kva-400230v-380220v-415240v-50hz-60hz-product/",
  "title": "China Mitsubishi 1500kw Diesel Power Generator 1800kva S16r-Pta2 1875kVA MHI Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-ME8 | 8.2/6.5 | 7.5/6 | 2.79 | L3E-W461DG | 3L | Elec | 0.952 | 1900*730*1130 | 625 | 1200*540*850 | 460",
   "| WT-ME13 | 12.5/10 | 11.5/9.2 | 4.27 | S3L2-W461DG | 3L | Elec | 1.318 | 1900*730*1130 | 625 | 1200*540*950 | 460",
   "| WT-ME26 | 26/21 | 23.5/19 | 9.06 | S4Q2-Y365DG | 4L | Elec | 2.505 | 1900*730*1130 | 700 | 1350*540*950 | 491",
   "| WT-ME35 | 35/28 | 32/26 | 11.42 | S4S-Y365DG | 4L | Elec | 3.331 | 2250*950*1280 | 835 | 1550*740*1250 | 693",
   "| WT-ME37 | 37/30 | 33.8/27 | 12.07 | S4S-Y365DG | 4L | Elec | 3.331 | 2250*950*1280 | 835 | 1550*740*1250 | 693",
   "| WT-ME44 | 44/35 | 40/32 | 14.92 | S4S-Y3DT65DG | 4L | Elec | 3.331 | 2250*950*1280 | 1090 | 1640*740*1250 | 890",
   "| WT-ME48 | 48/38 | 43.8/35 | 16.33 | S4S-Y3DT65DG | 4L | Elec | 3.331 | 2250*950*1280 | 1090 | 1640*740*1250 | 890",
   "| WT-ME330 | 330/264 | 300/240 | 93 | S6B-PTA2 | 6L | Elec | 12.88 | 4350*1500*2260 | 4020 | 3180*1350*1770 | 2858",
   "| WT-ME360 | 360/288 | 325/260 | 100.9 | S6B-PTA2 | 6L | Elec | 12.88 | 4350*1500*2260 | 4020 | 3180*1350*1770 | 2858",
   "| WT-ME395 | 395/316 | 360/288 | 106.9 | S6B3-PTA | 6L | Elec | 14.6 | 4350*1500*2260 | 4020 | 3180*1350*1770 | 3196",
   "| WT-ME440 | 440/352 | 400/320 | 118.8 | S6B3-PTA | 6L | Elec | 14.6 | 4350*1500*2260 | 4020 | 3180*1350*1770 | 3196",
   "| WT-ME500 | 500/400 | 450/360 | 137 | S6A3-PTA | 6L | Elec | 18.56 | 4650*1600*2260 | 5270 | 3530*1350*1850 | 3863",
   "| WT-ME525 | 525/420 | 475/380 | 144.6 | S6A3-PTA | 6L | Elec | 18.56 | 4650*1600*2260 | 5270 | 3530*1350*1850 | 3863",
   "| WT-ME535 | 535/428 | 488/390 | 148.6 | S6A3-PTA | 6L | Elec | 18.56 | 4650*1600*2260 | 5270 | 3530*1350*1850 | 3863",
   "| WT-ME600 | 600/480 | 550/440 | 168.5 | S6R-PTA | 6L | Elec | 24.51 | 4950*1800*2514 | 5630 | 3560*1410*1933 | 5210",
   "| WT-ME650 | 650/520 | 594/475 | 181.9 | S6R-PTA | 6L | Elec | 24.51 | 4950*1800*2514 | 5630 | 3560*1410*1933 | 5210",
   "| WT-ME710 | 710/568 | 645/516 | 197.7 | S6R-PTA | 6L | Elec | 24.51 | 4950*1800*2514 | 5630 | 3560*1410*1933 | 5210",
   "| WT-ME850 | 850/680 | 775/620 | 237.5 | S12A2-PTA | 12V | Elec | 33.93 | 20GP container | 12750 | 4050*1630*2080 | 6370",
   "| WT-ME880 | 880/704 | 800/640 | 245.1 | S12A2-PTA | 12V | Elec | 33.93 | 20GP container | 12750 | 4050*1630*2080 | 6370",
   "| WT-ME1170 | 1170/936 | 1063/850 | 313.4 | S12H-PTA | 12V | Elec | 37.11 | 20GP container | 12750 | 4330*1760*2380 | 8358",
   "| WT-ME1200 | 1200/960 | 1100/880 | 324.4 | S12H-PTA | 12V | Elec | 49.03 | 20GP container | 12750 | 4560*2250*2380 | 9435",
   "| WT-ME1320 | 1320/1056 | 1200/960 | 351.6 | S12R-PTA | 12V | Elec | 49.03 | 20GP container | 12750 | 4560*2250*2380 | 9435",
   "| WT-ME1415 | 1415/1132 | 1287/1030 | 377.1 | S12R-PTA | 12V | Elec | 49.03 | 20GP container | 12750 | 4560*2250*2380 | 9435",
   "| WT-ME1470 | 1470/1176 | 1338/1070 | 404.9 | S12R-PTA2 | 12V | Elec | 49.03 | 20GP container | 12750 | 4560*2250*2380 | 9548",
   "| WT-ME1600 | 1600/1280 | 1450/1160 | 438.8 | S12R-PTA2 | 12V | Elec | 49.03 | 20GP container | 12750 | 4560*2250*2380 | 9548",
   "| WT-ME1788 | 1788/1430 | 1625/1300 | 477 | S12R-PTAA2 | 12V | Elec | 49.03 | 20GP container | 12750 | 5030*2230*2550 | 10835",
   "| WT-ME1925 | 1925/1540 | 1750/1400 | 509.5 | S16R-PTA | 16V | Elec | 65.37 | 40HQ container | 20800 | 5450*2250*2530 | 12062",
   "| WT-ME2125 | 2125/1700 | 1925/1540 | 582.5 | S16R-PTA2 | 16V | Elec | 65.37 | 40HQ container | 20800 | 5450*2250*2530 | 12475",
   "| WT-ME2375 | 2375/1900 | 2150/1720 | 626 | S16R-PTAA2 | 16V | Elec | 65.37 | 40HQ container | 20800 | 5780*2230*2550 | 13724"
  ]
 },
 {
  "n": 102,
  "url": "https://www.wintpower.com/mitsubishi-diesel-power-generator-set-dg-mhi-genset-s16r-pta2-1500kw-1875kva-400230v-380220v-415240v-50hz-60hz-product/",
  "title": "China Mitsubishi 1500kw Diesel Power Generator 1800kva S16r-Pta2 1875kVA MHI Manufacture and Factory | WINTPOWER",
  "header": [
   "| Gensets model | Power output(KVA) | Power output (KW) | Mitsubishi Engine Model | Leroy somer Alternator",
   "| PRP | ESP | PRP | ESP"
  ],
  "rows": [
   "| WT-M1375 | 1250 | 1375 | 1000 | 1100 | S12R-PTA-C | LSA50.2M6"
  ]
 },
 {
  "n": 102,
  "url": "https://www.wintpower.com/mitsubishi-diesel-power-generator-set-dg-mhi-genset-s16r-pta2-1500kw-1875kva-400230v-380220v-415240v-50hz-60hz-product/",
  "title": "China Mitsubishi 1500kw Diesel Power Generator 1800kva S16r-Pta2 1875kVA MHI Manufacture and Factory | WINTPOWER",
  "header": [
   "| Generating sets model: | | | | |",
   "| 400V,50Hz,1500 rpm | | | | Genset Option Features",
   "| Engine Model: | Mitsubishi S12R-PTA-C | | Δ Low fuel level alarm shutdown",
   "| Type | 12 V cylinder,4 cycle diesel | | Δ Automatic Fuel Filling System",
   "| A s piration | Turbocharged inter-cooled | | Δ Engine oil feeding and drain pump",
   "| Bore/Stroke mm | 170X180 | | Δ Auto Transfter Switch( ATS)",
   "| Compress the ratio | 14.0 : 1 | | Δ Parallel control panels",
   "| Cooling system | Water-cooled | | Δ Circuit Breaker MCCB & ACB",
   "| 100% Load Fuel Consumption g/kwh | 197 | | Δ Remote Control Panel",
   "| Engine Speed/Frequency RPM/Hz | 1500/50HZ | | Δ weatherproof/soundproof Canopy",
   "| Rated Output kw/bHP | 1080/1448 | | Δ Trailer type Gensets",
   "| Exhaust air flow (m3/min) | 89 | | QUALITY STANDARDS",
   "| Coolant Capacity L | 125 | | ISO9001:2000,ISO14000,ISO3046",
   "| Starting System | Electric 24 volt DC | | ISO8528 BS4999",
   "| Displacement L | 49.03 | | BS5514,AS1359,ICE34",
   "| Lubricant system Capacity L | 180 | | CE Compliance",
   "| Battery Volatge / Capacity | 24VDC | | Gensets Dimensions & Weight",
   "| Governing Type | Electrical (GAC governor) | | Open type:L*W*H,mm"
  ],
  "rows": [
   "| Exhaust Gas Temperature ºC | 98 | | 5382×2486×2931",
   "| Exhaust Gas flow m3/min | 235 | | Silent type:L*W*H,mm",
   "| Noise level dBA@7m | ≤ 85dBA(silent type) | | 40GP container",
   "| Alternator Technical data | | |",
   "| Δ Bruxhless,self exciting | | Exciter | Brushless",
   "| Δ class “H” insulation | | Cooling Fan | Cast alloy aluminum",
   "| Δ Standard degree of protection is IP23 | | Bearing | Single,double shielded",
   "| Δ self regulating | | Windings | 100% copper",
   "| Δ With fan cooling | | Connection Type | Reconnectable",
   "| Δ Resist Humid grease | | Insulation Type | Class H",
   "| Δ Stator grease insulation covered | | Amortisseur Winding | Full",
   "| Δ Rotator sillicon steel close tight | | Exciation System | AREP",
   "| Control Panel – DEEPSEA7320 | | |"
  ]
 },
 {
  "n": 103,
  "url": "https://www.wintpower.com/weichai-kofo-ricardo-diesel-engine-power-generator-set-dg-genset-120kva-4rt55-110d-soundproof-silent-type-400230v-380220v-208110v-440v-480v-600v-50hz-60hz-product/",
  "title": "China Weichai Kofo Ricardo Diesel Engine Power Generator Set Dg Genset 120kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| GensetModel | 50HZPF=0.8400/230V3Phase4Wire | EngineModel | cyl | Bore | Storke | displacement | Governor | SilentTypeDimension",
   "| StandbyPower | PrimePower | Fuel consumption rate(g/kW.h)",
   "| MM | MM | L | | L×W×H(MM) | WeightKG",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-R17 | 17/13 | 15/12 | ≤247 | 4YT23-20D | 4 | 85 | 90 | 2.04 | Mechinical | 2000*950*1450 | 680",
   "| WT-R22 | 22/18 | 20/16 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R27 | 27/22 | 25/20 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R33 | 33/26 | 30/24 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R44 | 44/35 | 40/32 | ≤230 | N4105DS-38 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R50 | 50/40 | 45/36 | ≤230 | N4105DS-42 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R55 | 55/44 | 50/40 | ≤225 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R66 | 66/53 | 60/48 | ≤225 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R75 | 75/60 | 68/54 | ≤225 | N4105ZLDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R83 | 83/66 | 75/60 | ≤225 | R4105BZLDS | 4 | 105 | 135 | 4.67 | Mechinical | 2300*980*1450 | 950",
   "| WT-R100 | 100/80 | 90/72 | ≤218 | R6105ZDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R100 | 100/80 | 90/72 | ≤218 | 4RT55-88D | 4 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R110 | 110/88 | 100/80 | ≤218 | R6105ZLDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R110 | 110/88 | 100/80 | ≤215 | 4RT55-110D | 4 | 105 | 125 | 6.75 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R120 | 120/96 | 110/88 | ≤215 | 4RT55-110D | 4 | 105 | 125 | 6.75 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R138 | 138/110 | 125/100 | ≤215 | R6105AZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R165 | 165/132 | 150/120 | ≤215 | R6105BZLDS | 6 | 108 | 135 | 7.41 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R206 | 206/165 | 187/150 | ≤215 | R6110ZLDS | 6 | 110 | 135 | 7.69 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R220 | 220/176 | 200/160 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R250 | 250/200 | 225/180 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R275 | 275/220 | 250/200 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R300 | 300/240 | 275/220 | ≤206 | 6126A-260DE | 6 | 126 | 135 | 10.09 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R344 | 344/275 | 313/250 | ≤206 | WT12D-308E | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950",
   "| WT-R413 | 413/330 | 375/300 | ≤206 | WT13-330DE | 6 | 131 | 160 | 12.94 | Mechinical | 4200*1450*1850 | 1950",
   "| WT-R440 | 440/352 | 400/320 | ≤206 | WT13-360DE | 6 | 131 | 160 | 12.94 | Mechinical | 4200*1450*1850 | 1950",
   "| WT-R500 | 500/400 | 450/360 | ≤206 | WT13A-390DE | 6 | 131 | 165 | 13.4 | Mechinical | 4500*1600*2200 | 2050",
   "| | | | | | | | | | | |"
  ]
 },
 {
  "n": 103,
  "url": "https://www.wintpower.com/weichai-kofo-ricardo-diesel-engine-power-generator-set-dg-genset-120kva-4rt55-110d-soundproof-silent-type-400230v-380220v-208110v-440v-480v-600v-50hz-60hz-product/",
  "title": "China Weichai Kofo Ricardo Diesel Engine Power Generator Set Dg Genset 120kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| GensetModel | 60HZ PF=0.8 440/220V 3Phase 4Wire | EngineModel | cyl | Bore | Storke | displacement | Governor | SilentTypeDimension",
   "| StandbyPower | PrimePower | Fuel consumption rate(g/kW.h)",
   "| MM | MM | L | | L×W×H(MM) | WeightKG",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-R18 | 18/14 | 16/13 | ≤247 | 4YT23-20D | 4 | 85 | 90 | 2.04 | Mechinical | 2000*950*1450 | 680",
   "| WT-R25 | 25/20 | 23/18 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R31 | 31/24 | 28/22 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R37 | 37/30 | 33/27 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R47 | 47/37 | 43/34 | ≤230 | N4105DS-38 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R55 | 55/44 | 50/40 | ≤230 | N4105DS-46 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R69 | 69/55 | 63/50 | ≤230 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R83 | 83/66 | 75/60 | ≤230 | N4105ZLDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R91 | 91/73 | 83/66 | ≤218 | R4105BZLDS | 4 | 105 | 135 | 4.67 | Mechinical | 2300*980*1450 | 950",
   "| WT-R106 | 106/85 | 96/77 | ≤218 | R6105ZDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R124 | 124/99 | 113/90 | ≤215 | R6105ZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R151 | 151/121 | 138/110 | ≤215 | R6105AZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R179 | 179/143 | 163/130 | ≤215 | R6105BZLDS | 6 | 108 | 135 | 7.41 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R222 | 220/176 | 200/160 | ≤215 | R6110ZLDS | 6 | 110 | 135 | 7.69 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R242 | 242/194 | 220/176 | ≤215 | 6126-68D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R275 | 275/220 | 250/200 | ≤215 | 6126-42D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R303 | 303/242 | 275/220 | ≤206 | 6126-42D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R330 | 330/262 | 300/240 | ≤206 | 6126A-260DE | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950",
   "| WT-R385 | 385/308 | 350/280 | ≤206 | WT12D-308E | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950"
  ]
 },
 {
  "n": 104,
  "url": "https://www.wintpower.com/weichai-kofo-ricardo-diesel-engine-power-generator-set-dg-genset-500kva-wt13a-390de-soundproof-silent-type-400230v-380220v-208110v-440v-480v-600v-50hz-60hz-product/",
  "title": "China Weichai Kofo Ricardo Diesel Engine Power Generator Set Dg Genset 500kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| GensetModel | 50HZPF=0.8400/230V3Phase4Wire | EngineModel | cyl | Bore | Storke | displacement | Governor | SilentTypeDimension",
   "| StandbyPower | PrimePower | Fuel consumption rate(g/kW.h)",
   "| MM | MM | L | | L×W×H(MM) | WeightKG",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-R17 | 17/13 | 15/12 | ≤247 | 4YT23-20D | 4 | 85 | 90 | 2.04 | Mechinical | 2000*950*1450 | 680",
   "| WT-R22 | 22/18 | 20/16 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R27 | 27/22 | 25/20 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R33 | 33/26 | 30/24 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R44 | 44/35 | 40/32 | ≤230 | N4105DS-38 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R50 | 50/40 | 45/36 | ≤230 | N4105DS-42 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R55 | 55/44 | 50/40 | ≤225 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R66 | 66/53 | 60/48 | ≤225 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R75 | 75/60 | 68/54 | ≤225 | N4105ZLDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R83 | 83/66 | 75/60 | ≤225 | R4105BZLDS | 4 | 105 | 135 | 4.67 | Mechinical | 2300*980*1450 | 950",
   "| WT-R100 | 100/80 | 90/72 | ≤218 | R6105ZDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R100 | 100/80 | 90/72 | ≤218 | 4RT55-88D | 4 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R110 | 110/88 | 100/80 | ≤218 | R6105ZLDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R110 | 110/88 | 100/80 | ≤215 | 4RT55-110D | 4 | 105 | 125 | 6.75 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R120 | 120/96 | 110/88 | ≤215 | 4RT55-110D | 4 | 105 | 125 | 6.75 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R138 | 138/110 | 125/100 | ≤215 | R6105AZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R165 | 165/132 | 150/120 | ≤215 | R6105BZLDS | 6 | 108 | 135 | 7.41 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R206 | 206/165 | 187/150 | ≤215 | R6110ZLDS | 6 | 110 | 135 | 7.69 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R220 | 220/176 | 200/160 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R250 | 250/200 | 225/180 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R275 | 275/220 | 250/200 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R300 | 300/240 | 275/220 | ≤206 | 6126A-260DE | 6 | 126 | 135 | 10.09 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R344 | 344/275 | 313/250 | ≤206 | WT12D-308E | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950",
   "| WT-R413 | 413/330 | 375/300 | ≤206 | WT13-330DE | 6 | 131 | 160 | 12.94 | Mechinical | 4200*1450*1850 | 1950",
   "| WT-R440 | 440/352 | 400/320 | ≤206 | WT13-360DE | 6 | 131 | 160 | 12.94 | Mechinical | 4200*1450*1850 | 1950",
   "| WT-R500 | 500/400 | 450/360 | ≤206 | WT13A-390DE | 6 | 131 | 165 | 13.4 | Mechinical | 4500*1600*2200 | 2050",
   "| | | | | | | | | | | |"
  ]
 },
 {
  "n": 104,
  "url": "https://www.wintpower.com/weichai-kofo-ricardo-diesel-engine-power-generator-set-dg-genset-500kva-wt13a-390de-soundproof-silent-type-400230v-380220v-208110v-440v-480v-600v-50hz-60hz-product/",
  "title": "China Weichai Kofo Ricardo Diesel Engine Power Generator Set Dg Genset 500kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| GensetModel | 60HZ PF=0.8 440/220V 3Phase 4Wire | EngineModel | cyl | Bore | Storke | displacement | Governor | SilentTypeDimension",
   "| StandbyPower | PrimePower | Fuel consumption rate(g/kW.h)",
   "| MM | MM | L | | L×W×H(MM) | WeightKG",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-R18 | 18/14 | 16/13 | ≤247 | 4YT23-20D | 4 | 85 | 90 | 2.04 | Mechinical | 2000*950*1450 | 680",
   "| WT-R25 | 25/20 | 23/18 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R31 | 31/24 | 28/22 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R37 | 37/30 | 33/27 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R47 | 47/37 | 43/34 | ≤230 | N4105DS-38 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R55 | 55/44 | 50/40 | ≤230 | N4105DS-46 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R69 | 69/55 | 63/50 | ≤230 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R83 | 83/66 | 75/60 | ≤230 | N4105ZLDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R91 | 91/73 | 83/66 | ≤218 | R4105BZLDS | 4 | 105 | 135 | 4.67 | Mechinical | 2300*980*1450 | 950",
   "| WT-R106 | 106/85 | 96/77 | ≤218 | R6105ZDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R124 | 124/99 | 113/90 | ≤215 | R6105ZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R151 | 151/121 | 138/110 | ≤215 | R6105AZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R179 | 179/143 | 163/130 | ≤215 | R6105BZLDS | 6 | 108 | 135 | 7.41 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R222 | 220/176 | 200/160 | ≤215 | R6110ZLDS | 6 | 110 | 135 | 7.69 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R242 | 242/194 | 220/176 | ≤215 | 6126-68D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R275 | 275/220 | 250/200 | ≤215 | 6126-42D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R303 | 303/242 | 275/220 | ≤206 | 6126-42D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R330 | 330/262 | 300/240 | ≤206 | 6126A-260DE | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950",
   "| WT-R385 | 385/308 | 350/280 | ≤206 | WT12D-308E | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950"
  ]
 },
 {
  "n": 105,
  "url": "https://www.wintpower.com/yto-diesel-power-generator-set-dg-genset-124kva-lr4m3l-15-138kva-lr6a3l-15-165kva-lr6b3l-15-179kva-lr6m3l-15-220kva-ym6h4l-15-248kva-ym6h4l-15-product/",
  "title": "China Yto Diesel Power Generator Set Dg Genset 125kVA 165kVA 220kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | Alternator Model",
   "| Prime Power | Standby Power | Cons 100% ( L/H )",
   "| KW/KVA | KW/KVA"
  ],
  "rows": [
   "| WT-YC34 | 28/34 | 25/31 | YT3B2-15 | YT3B2-D91F-U2 | WT184G25",
   "| WT-YTO41 | 33/41 | 30/338 | YT3A2Z-15 | YT3A2Z-D91F-U2 | WT184G30",
   "| WT-YTO55 | 44/55 | 40/50 | LR4B5-15 | LR4B5-D91F-U2 | WT224G40",
   "| WT-YTO69 | 55/69 | 50/63 | YT4B2Z-15 | YT4B2Z-D91F-U2 | WT224G58",
   "| WT-YTO72 | 57/72 | 52/65 | LR4B3Z-15 | LR4B3Z-D91F-U2 | WT224G58",
   "| WT-YTO103 | 83/103 | 75/94 | LR4M3L-15 | LR4M3L-D91EF-U2 | WT274G80",
   "| WT-YTO110 | 88/110 | 80/100 | LR4M3L-15 | LR4M3L-D88DF-U2 | WT274G80",
   "| WT-YTO124 | 99/124 | 90/113 | LR4M3L-15 | LR4M3L-D88DF-U2 | WT274G90",
   "| WT-YTO138 | 110/138 | 100/125 | LR6A3L-15 | LR6A3L-D91EF-U2 | WT274G112",
   "| WT-YTO165 | 132/165 | 120/150 | LR6B3L-15 | LR6B3L-D91AEF-U2 | WT274G128",
   "| WT-YTO179 | 143/179 | 130/163 | LR6M3L-15 | LR6M3L-D91AEF-U2 | WT274G140",
   "| WT-YTO220 | 176/220 | 160/200 | YM6H4L-15 | YM6H4L-D119EF-U2 | WT274G160",
   "| WT-YTO248 | 198/248 | 180/225 | YM6H4L-15 | YM6H4LF-D119EF-U2 | WT274G180",
   "| WT-YTO275 | 220/275 | 200/250 | YM6S4L-15 | YM6S4L-D119EF-U2 | WT274G200",
   "| WT-YTO303 | 242/303 | 220/275 | YM6S4L-15 | YM6S4LF-D119EF-U2 | WT314G220",
   "| WT-YTO344 | 275/344 | 250/313 | YM6S9L-15 | YM6S9L-D119EF-U2 | WT314G250",
   "| WT-YTO375 | 300/375 | 280/350 | YM6S9L-15 | YM6S9L-D119BEF-U2 | WT314G280",
   "| WT-YTO413 | 330/413 | 300/375 | YM6S9L-15 | YM6S9LF-D119EF-U2 | WT314G300",
   "| WT-YTO438 | 350/438 | 320/400 | YM6S9L-15 | YM6S9LF-D119AEF-U2 | WT314G320",
   "| | | | | |"
  ]
 },
 {
  "n": 105,
  "url": "https://www.wintpower.com/yto-diesel-power-generator-set-dg-genset-124kva-lr4m3l-15-138kva-lr6a3l-15-165kva-lr6b3l-15-179kva-lr6m3l-15-220kva-ym6h4l-15-248kva-ym6h4l-15-product/",
  "title": "China Yto Diesel Power Generator Set Dg Genset 125kVA 165kVA 220kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification",
   "| Prime Power | Standby Power | Cons 100% ( L/H ) | Engine Model | Alternator Model",
   "| KW/KVA | KW/KVA"
  ],
  "rows": [
   "| WT-YTO41 | 33/41 | 30/38 | YT3B2-18 | YT3B2-D91F-U2 | WT184G25",
   "| WT-YTO44 | 35/44 | 32/40 | YT3A2Z-18 | YT3A2Z-D91F-U2 | WT184G30",
   "| WT-YTO61 | 48/61 | 44/55 | LR4B5-18 | LR4B5-D91F-U2 | WT224G40",
   "| WT-YTO74 | 59/74 | 54/68 | YT4B2Z-18 | YT4B2Z-D91F-U2 | WT224G45",
   "| WT-YTO77 | 62/77 | 56/70 | LR4B3Z-18 | LR4B3Z-D91F-U2 | WT224G45",
   "| WT-YTO110 | 88/110 | 80/100 | LR4M3L-18 | LR4M3L-D91EF-U2 | WT224G68",
   "| WT-YTO124 | 99/124 | 90/113 | LR4M3L-18 | LR4M3L-D88DF-U2 | WT274G90",
   "| WT-YTO144 | 115/144 | 105/131 | LR6A3L-18 | LR6A3L-D91EF-U2 | WT274G90",
   "| WT-YTO172 | 138/172 | 125/156 | LR6B3L-18 | LR6B3L-D91AEF-U2 | WT274G112",
   "| WT-YTO186 | 149/186 | 135/169 | LR6M3L-18 | LR6M3L-D91AEF-U2 | WT274G112",
   "| WT-YTO248 | 198/248 | 180/225 | YM6H4L-18 | YM6H4L-D119EF-U2 | WT274G160",
   "| WT-YTO261 | 209/261 | 190/248 | YM6H4LF-18 | YM6H4LF-D119EF-U2 | WT274G160",
   "| WT-YTO303 | 242/303 | 220/275 | YM6S4L-18 | YM6S4L-D119EF-U2 | WT274G200",
   "| WT-YTO316 | 253/316 | 230/288 | YM6S4LF-18 | YM6S4LF-D119EF-U2 | WT274G200",
   "| WT-YTO385 | 308/385 | 280/350 | YM6S9L-18 | YM6S9L-D119EF-U2 | WT314G240",
   "| WT-YTO413 | 330/413 | 300/375 | YM6S9L-18 | YM6S9L-D119BEF-U2 | WT314G250",
   "| WT-YTO440 | 352/440 | 320/400 | YM6S9L-18 | YM6S9LF-D119EF-U2 | WT314G280",
   "| WT-YTO440 | 352/440 | 320/400 | YM6S9L-18 | YM6S9LF-D119AEF-U2 | WT314G300"
  ]
 },
 {
  "n": 106,
  "url": "https://www.wintpower.com/weichai-kofo-ricardo-diesel-engine-power-generator-set-dg-genset-165kva-r6105bzlds-soundproof-silent-type-400230v-380220v-208110v-440v-480v-600v-50hz-60hz-product/",
  "title": "China Weichai Kofo Ricardo Diesel Engine Power Generator Set Dg Genset 165kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| GensetModel | 50HZPF=0.8400/230V3Phase4Wire | EngineModel | cyl | Bore | Storke | displacement | Governor | SilentTypeDimension",
   "| StandbyPower | PrimePower | Fuel consumption rate(g/kW.h)",
   "| MM | MM | L | | L×W×H(MM) | WeightKG",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-R17 | 17/13 | 15/12 | ≤247 | 4YT23-20D | 4 | 85 | 90 | 2.04 | Mechinical | 2000*950*1450 | 680",
   "| WT-R22 | 22/18 | 20/16 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R27 | 27/22 | 25/20 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R33 | 33/26 | 30/24 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R44 | 44/35 | 40/32 | ≤230 | N4105DS-38 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R50 | 50/40 | 45/36 | ≤230 | N4105DS-42 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R55 | 55/44 | 50/40 | ≤225 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R66 | 66/53 | 60/48 | ≤225 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R75 | 75/60 | 68/54 | ≤225 | N4105ZLDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R83 | 83/66 | 75/60 | ≤225 | R4105BZLDS | 4 | 105 | 135 | 4.67 | Mechinical | 2300*980*1450 | 950",
   "| WT-R100 | 100/80 | 90/72 | ≤218 | R6105ZDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R100 | 100/80 | 90/72 | ≤218 | 4RT55-88D | 4 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R110 | 110/88 | 100/80 | ≤218 | R6105ZLDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R110 | 110/88 | 100/80 | ≤215 | 4RT55-110D | 4 | 105 | 125 | 6.75 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R120 | 120/96 | 110/88 | ≤215 | 4RT55-110D | 4 | 105 | 125 | 6.75 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R138 | 138/110 | 125/100 | ≤215 | R6105AZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R165 | 165/132 | 150/120 | ≤215 | R6105BZLDS | 6 | 108 | 135 | 7.41 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R206 | 206/165 | 187/150 | ≤215 | R6110ZLDS | 6 | 110 | 135 | 7.69 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R220 | 220/176 | 200/160 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R250 | 250/200 | 225/180 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R275 | 275/220 | 250/200 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R300 | 300/240 | 275/220 | ≤206 | 6126A-260DE | 6 | 126 | 135 | 10.09 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R344 | 344/275 | 313/250 | ≤206 | WT12D-308E | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950",
   "| WT-R413 | 413/330 | 375/300 | ≤206 | WT13-330DE | 6 | 131 | 160 | 12.94 | Mechinical | 4200*1450*1850 | 1950",
   "| WT-R440 | 440/352 | 400/320 | ≤206 | WT13-360DE | 6 | 131 | 160 | 12.94 | Mechinical | 4200*1450*1850 | 1950",
   "| WT-R500 | 500/400 | 450/360 | ≤206 | WT13A-390DE | 6 | 131 | 165 | 13.4 | Mechinical | 4500*1600*2200 | 2050",
   "| | | | | | | | | | | |"
  ]
 },
 {
  "n": 106,
  "url": "https://www.wintpower.com/weichai-kofo-ricardo-diesel-engine-power-generator-set-dg-genset-165kva-r6105bzlds-soundproof-silent-type-400230v-380220v-208110v-440v-480v-600v-50hz-60hz-product/",
  "title": "China Weichai Kofo Ricardo Diesel Engine Power Generator Set Dg Genset 165kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| GensetModel | 60HZ PF=0.8 440/220V 3Phase 4Wire | EngineModel | cyl | Bore | Storke | displacement | Governor | SilentTypeDimension",
   "| StandbyPower | PrimePower | Fuel consumption rate(g/kW.h)",
   "| MM | MM | L | | L×W×H(MM) | WeightKG",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-R18 | 18/14 | 16/13 | ≤247 | 4YT23-20D | 4 | 85 | 90 | 2.04 | Mechinical | 2000*950*1450 | 680",
   "| WT-R25 | 25/20 | 23/18 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R31 | 31/24 | 28/22 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R37 | 37/30 | 33/27 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R47 | 47/37 | 43/34 | ≤230 | N4105DS-38 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R55 | 55/44 | 50/40 | ≤230 | N4105DS-46 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R69 | 69/55 | 63/50 | ≤230 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R83 | 83/66 | 75/60 | ≤230 | N4105ZLDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R91 | 91/73 | 83/66 | ≤218 | R4105BZLDS | 4 | 105 | 135 | 4.67 | Mechinical | 2300*980*1450 | 950",
   "| WT-R106 | 106/85 | 96/77 | ≤218 | R6105ZDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R124 | 124/99 | 113/90 | ≤215 | R6105ZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R151 | 151/121 | 138/110 | ≤215 | R6105AZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R179 | 179/143 | 163/130 | ≤215 | R6105BZLDS | 6 | 108 | 135 | 7.41 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R222 | 220/176 | 200/160 | ≤215 | R6110ZLDS | 6 | 110 | 135 | 7.69 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R242 | 242/194 | 220/176 | ≤215 | 6126-68D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R275 | 275/220 | 250/200 | ≤215 | 6126-42D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R303 | 303/242 | 275/220 | ≤206 | 6126-42D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R330 | 330/262 | 300/240 | ≤206 | 6126A-260DE | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950",
   "| WT-R385 | 385/308 | 350/280 | ≤206 | WT12D-308E | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950"
  ]
 },
 {
  "n": 107,
  "url": "https://www.wintpower.com/faw-diesel-power-generator-set-dg-genset-16kva-4dw81-23d-22kva-4dw91-29d-28kva-4dw92-35d-32kva-4dw92-39d-34kva-4dx21-45d-44kva-4dx21-53d-60kva-4dx22-65d-product/",
  "title": "China FAW Diesel Power Generator Set Dg Genset 16kVA 22kVA 28kVA 32kVA 34kVA 44kVA 60kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | Stamford Alternator | Leroy Somer Alternator | Wintpower Alternator",
   "| Prime Power | Standby Power",
   "| KW/KVA | KW/KVA"
  ],
  "rows": [
   "| WT-FA16 | 1215 | 13/16 | 4DW81-23D | PI 044G | TAL-A40-D | WT164G12.8",
   "| WT-FA22 | 16/20 | 18/22 | 4DW91-29D | PI 144D | TAL-A40-F | WT184G18",
   "| WT-FA28 | 20/25 | 22/28 | 4DW92-35D | PI 144E | TAL-A40-G | WT184G22",
   "| WT-FA32 | 24/30 | 26/32 | 4DW92-39D | PI 144G | TAL-A42-C | WT184G25",
   "| WT-FA34 | 25/31 | 28/34 | 4DX21-45D | PI 144H | TAL-A42-E | WT184G25",
   "| WT-FA44 | 32/40 | 35/44 | 4DX21-53D | PI 144J | TAL-A42-F | WT184G30",
   "| WT-FA60 | 40/50 | 44/55 | 4DX22-65D | UCI 224D | TAL-A42-G | WT224G40",
   "| WT-FA66 | 48/60 | 53/66 | 4DX23-78D | UCI224E | TAL-A42-H | WT224G45",
   "| WT-FA75 | 54/68 | 60/75 | 4110/125Z-09D | UCI 224F | TAL-A44-C | WT224G58",
   "| WT-FA100 | 72/98 | 80/100 | CA4DF2-12D | UCI 274C | TAL-A44-D | WT274G80",
   "| WT-FA110 | 85/106 | 88/110 | CA6DF2D-14D | UCI 274C | TAL-A44-D | WT274G80",
   "| WT-FA138 | 100/125 | 110/138 | CA6DF2-17D | UCI 274E | TAL-A44-E | WT274G112",
   "| WT-FA165 | 120/150 | 132/165 | CA6DF2-19D | UCI 274F | TAL-A44-J | WT274G128",
   "| WT-FA206 | 150/187 | 165/206 | CA6DL1-24D | UCI 274G | TAL-A44-M | WT274G160",
   "| WT-FA250 | 180/225 | 200/250 | CA6DL2-27D | UCD 274J | TAL-A46-C | WT274G180",
   "| WT-FA275 | 200/250 | 220/275 | CA6DL2-30D | UCD 274K | TAL-A46-D | WT274G200",
   "| WT-FA338 | 250/312 | 270/338 | CA6DM2J-39D | HCI 444ES | TAL-A46-G | WT314G250",
   "| WT-FA350 | 270/325 | 280/350 | CA6DM2J-41D | HCI 444E | TAL-A46-H | WT314G280",
   "| WT-FA400 | 300/375 | 320/400 | CA6DN1J-45D | HCI 444FS | TAL-A47-A | WT314G300",
   "| | | | | | |"
  ]
 },
 {
  "n": 107,
  "url": "https://www.wintpower.com/faw-diesel-power-generator-set-dg-genset-16kva-4dw81-23d-22kva-4dw91-29d-28kva-4dw92-35d-32kva-4dw92-39d-34kva-4dx21-45d-44kva-4dx21-53d-60kva-4dx22-65d-product/",
  "title": "China FAW Diesel Power Generator Set Dg Genset 16kVA 22kVA 28kVA 32kVA 34kVA 44kVA 60kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine Model | Stamford Alternator | Leroy Somer Alternator | Wintpower Alternator",
   "| Prime Power | Standby Power",
   "| KW/KVA | KW/KVA"
  ],
  "rows": [
   "| WT-FA20 | 15/19 | 16/20 | 4DW81-28D | PI 044H | TAL-A40-E | WT164G12.8",
   "| WT-FA25 | 18/22 | 20/25 | 4DW91-38D | PI 144D | TAL-A40-G | WT184G18",
   "| WT-FA30 | 22/28 | 24/30 | 4DW91-38D | PI 144E | TAL-A40-G | WT184G18",
   "| WT-FA35 | 25/31 | 28/35 | 4DW92-42D | PI 144F | TAL-A42-C | WT184G22",
   "| WT-FA40 | 30/38 | 32/40 | 4DW93-50D | PI 144H | TAL-A42-E | WT184G25",
   "| WT-FA40 | 30/38 | 32/40 | 4DX21-53D | PI 144H | TAL-A42-E | WT184G25",
   "| WT-FA50 | 36/45 | 40/50 | 4DX21-61D | PI 144J | TAL-A42-F | WT184G30",
   "| WT-FA66 | 48/60 | 53/66 | 4DX23-82D | UCI 224D | TAL-A42-H | WT224G40",
   "| WT-FA90 | 65/81 | 72/90 | 4110/125Z-11D | UCI 224F | TAL-A44-C | WT224G58",
   "| WT-FA117 | 85/106 | 94/117 | CA4DF2-14D | UCI274C | TAL-A44-D | WT274G80",
   "| WT-FA125 | 95/112 | 100/125 | CA6DF2D-16D | UCI 274C | TAL-A44-E | WT274G80",
   "| WT-FA150 | 110/137 | 120/150 | CA6DF2-18D | UCI 274D | TAL-A44-H | WT274G90",
   "| WT-FA165 | 130/150 | 132/165 | CA6DF2-21D | UCI 274E | TAL-A44-J | WT274G112",
   "| WT-FA220 | 160/200 | 176/220 | CA6DL1-27D | UCI 274G | TAL-A46-L | WT274G140",
   "| WT-FA275 | 200/250 | 220/275 | CA6DL2-32D | UCI 274J | TAL-A46-C | WT274G180",
   "| WT-FA350 | 270/325 | 280/350 | CA6DM2J-42D | HCI 444D | TAL-A46-F | WT314G240",
   "| WT-FA440 | 320/400 | 352/440 | CA6DM3J-49D | HCI 444E | TAL-A46-H | WT314G280"
  ]
 },
 {
  "n": 108,
  "url": "https://www.wintpower.com/weichai-kofo-ricardo-diesel-power-generator-set-dg-genset-30kva-n4100ds-30-40kva-n4105ds-38-50kva-n4105ds-42-60kva-n4105zds-75kva-n4105zds-83kva-r4105bzlds-product/",
  "title": "China Weichai Kofo Ricardo Diesel Power Generator Set Dg Genset 30kVA 40kVA 50kVA 60kVA 75kVA 83kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| GensetModel | 50HZPF=0.8400/230V3Phase4Wire | EngineModel | cyl | Bore | Storke | displacement | Governor | SilentTypeDimension",
   "| StandbyPower | PrimePower | Fuel consumption rate(g/kW.h)",
   "| MM | MM | L | | L×W×H(MM) | WeightKG",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-R17 | 17/13 | 15/12 | ≤247 | 4YT23-20D | 4 | 85 | 90 | 2.04 | Mechinical | 2000*950*1450 | 680",
   "| WT-R22 | 22/18 | 20/16 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R27 | 27/22 | 25/20 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R33 | 33/26 | 30/24 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R44 | 44/35 | 40/32 | ≤230 | N4105DS-38 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R50 | 50/40 | 45/36 | ≤230 | N4105DS-42 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R55 | 55/44 | 50/40 | ≤225 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R66 | 66/53 | 60/48 | ≤225 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R75 | 75/60 | 68/54 | ≤225 | N4105ZLDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R83 | 83/66 | 75/60 | ≤225 | R4105BZLDS | 4 | 105 | 135 | 4.67 | Mechinical | 2300*980*1450 | 950",
   "| WT-R100 | 100/80 | 90/72 | ≤218 | R6105ZDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R100 | 100/80 | 90/72 | ≤218 | 4RT55-88D | 4 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R110 | 110/88 | 100/80 | ≤218 | R6105ZLDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R110 | 110/88 | 100/80 | ≤215 | 4RT55-110D | 4 | 105 | 125 | 6.75 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R120 | 120/96 | 110/88 | ≤215 | 4RT55-110D | 4 | 105 | 125 | 6.75 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R138 | 138/110 | 125/100 | ≤215 | R6105AZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R165 | 165/132 | 150/120 | ≤215 | R6105BZLDS | 6 | 108 | 135 | 7.41 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R206 | 206/165 | 187/150 | ≤215 | R6110ZLDS | 6 | 110 | 135 | 7.69 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R220 | 220/176 | 200/160 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R250 | 250/200 | 225/180 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R275 | 275/220 | 250/200 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R300 | 300/240 | 275/220 | ≤206 | 6126A-260DE | 6 | 126 | 135 | 10.09 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R344 | 344/275 | 313/250 | ≤206 | WT12D-308E | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950",
   "| WT-R413 | 413/330 | 375/300 | ≤206 | WT13-330DE | 6 | 131 | 160 | 12.94 | Mechinical | 4200*1450*1850 | 1950",
   "| WT-R440 | 440/352 | 400/320 | ≤206 | WT13-360DE | 6 | 131 | 160 | 12.94 | Mechinical | 4200*1450*1850 | 1950",
   "| WT-R500 | 500/400 | 450/360 | ≤206 | WT13A-390DE | 6 | 131 | 165 | 13.4 | Mechinical | 4500*1600*2200 | 2050",
   "| | | | | | | | | | | |"
  ]
 },
 {
  "n": 108,
  "url": "https://www.wintpower.com/weichai-kofo-ricardo-diesel-power-generator-set-dg-genset-30kva-n4100ds-30-40kva-n4105ds-38-50kva-n4105ds-42-60kva-n4105zds-75kva-n4105zds-83kva-r4105bzlds-product/",
  "title": "China Weichai Kofo Ricardo Diesel Power Generator Set Dg Genset 30kVA 40kVA 50kVA 60kVA 75kVA 83kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| GensetModel | 60HZ PF=0.8 440/220V 3Phase 4Wire | EngineModel | cyl | Bore | Storke | displacement | Governor | SilentTypeDimension",
   "| StandbyPower | PrimePower | Fuel consumption rate(g/kW.h)",
   "| MM | MM | L | | L×W×H(MM) | WeightKG",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-R18 | 18/14 | 16/13 | ≤247 | 4YT23-20D | 4 | 85 | 90 | 2.04 | Mechinical | 2000*950*1450 | 680",
   "| WT-R25 | 25/20 | 23/18 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R31 | 31/24 | 28/22 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R37 | 37/30 | 33/27 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R47 | 47/37 | 43/34 | ≤230 | N4105DS-38 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R55 | 55/44 | 50/40 | ≤230 | N4105DS-46 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R69 | 69/55 | 63/50 | ≤230 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R83 | 83/66 | 75/60 | ≤230 | N4105ZLDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R91 | 91/73 | 83/66 | ≤218 | R4105BZLDS | 4 | 105 | 135 | 4.67 | Mechinical | 2300*980*1450 | 950",
   "| WT-R106 | 106/85 | 96/77 | ≤218 | R6105ZDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R124 | 124/99 | 113/90 | ≤215 | R6105ZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R151 | 151/121 | 138/110 | ≤215 | R6105AZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R179 | 179/143 | 163/130 | ≤215 | R6105BZLDS | 6 | 108 | 135 | 7.41 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R222 | 220/176 | 200/160 | ≤215 | R6110ZLDS | 6 | 110 | 135 | 7.69 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R242 | 242/194 | 220/176 | ≤215 | 6126-68D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R275 | 275/220 | 250/200 | ≤215 | 6126-42D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R303 | 303/242 | 275/220 | ≤206 | 6126-42D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R330 | 330/262 | 300/240 | ≤206 | 6126A-260DE | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950",
   "| WT-R385 | 385/308 | 350/280 | ≤206 | WT12D-308E | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950"
  ]
 },
 {
  "n": 109,
  "url": "https://www.wintpower.com/perkins-diesel-power-generator-d-g-10kva-20kva-30kva-50kva-60kva-80kva-100kva-150kva-200kva-300kva-400kva-500kva-600kva-800kva-1000kva-1500kva-2000kva-genset-product/",
  "title": "China Perkins Diesel Power Generator D G Genset Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Governor | Open Type Dimension",
   "| Standby Power | Prime Power | Cons 100% ( L/H )",
   "| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG"
  ],
  "rows": [
   "| WT-P10 | 10/8 | 9/7.2 | 2.6 | 403D-11G | 3L | 1.1 | 12 | 9.5 | Mech. | 1480*750*1270 | 390",
   "| WT-P15 | 14.5/11.6 | 13/10.4 | 3.7 | 403D-15G | 3L | 1.5 | 12 | 13.5 | Mech. | 1480*750*1300 | 469",
   "| WT-P22 | 22/17.6 | 20/16 | 5.3 | 404D-22G | 4L | 2.2 | 12 | 20.6 | Mech. | 1630*750*1350 | 553",
   "| WT-P28 | 27.5/22 | 25/20 | 7.1 | 404D-22TG | 4L | 2.2 | 12 | 27.4 | Mech. | 1630*750*1350 | 553",
   "| WT-P33 | 33/26.4 | 30/24 | 7.1 | 1103A-33G | 3L | 3.3 | 12 | 30.4 | Mech. | 1780*750*1480 | 788",
   "| WT-P50 | 50/40 | 45/36 | 10.7 | 1103A-33TG1 | 3L | 3.3 | 12 | 46.5 | Mech. | 1850*750*1480 | 908",
   "| WT-P66 | 66/52.8 | 60/48 | 13.9 | 1103A-33TG2 | 3L | 3.3 | 12 | 60.5 | Mech. | 1950*750*1480 | 933",
   "| WT-P72 | 72/57.6 | 65/52 | 14.8 | 1104A-44TG1 | 4L | 4.4 | 12 | 65.6 | Mech. | 2220*750*1530 | 1053",
   "| WT-P88 | 88/70.4 | 80/64 | 18.7 | 1104C-44TAG1 | 4L | 4.4 | 12 | 82.5 | Mech. | 2220*750*1530 | 1093",
   "| WT-P110 | 110/88 | 100/80 | 22.6 | 1104C-44TAG2 | 4L | 4.4 | 12 | 103 | Mech. | 2220*750*1530 | 1054",
   "| WT-P138 | 137.5/110 | 125/100 | 29.9 | 1106A-70TG1 | 6L | 6 | 12 | 137 | Mech. | 2620*770*1570 | 1416",
   "| WT-P150 | 150/120 | 135/108 | 29.9 | 1106A-70TG1 | 6L | 6 | 12 | 137 | Mech. | 2620*770*1570 | 1416",
   "| WT-P165 | 165/132 | 150/120 | 45.8 | 1106A-70TAG2 | 6L | 6 | 12 | 153.6 | Elec. | 2800*790*1650 | 1699",
   "| WT-P200 | 200/160 | 180/144 | 41.6 | 1106A-70TAG3 | 6L | 7 | 12 | 179.8 | Mech. | 2800*790*1650 | 1749",
   "| WT-P220 | 220/176 | 200/160 | 45.8 | 1106A-70TAG4 | 6L | 7 | 12 | 196.3 | Elec. | 2800*790*1650 | 1799",
   "| WT-P220 | 220/176 | 200/160 | 44.6 | 1506A-E88TAG1 | 6L | 8.8 | 24 | 210 | Elec. | 2650*1050*1780 | 2300",
   "| WT-P234 | 234/187 | 213/170 | 44.6 | 1506A-E88TAG1 | 6L | 8.8 | 24 | 210 | Elec. | 2650*1050*1780 | 2400",
   "| WT-P250 | 250/200 | 225/180 | 48.6 | 1506A-E88TAG2 | 6L | 8.8 | 24 | 236 | Elec. | 2650*1050*1780 | 2400",
   "| WT-P275 | 275/220 | 250/200 | 55.5 | 1506A-E88TAG3 | 6L | 8.8 | 24 | 258 | Elec. | 2650*1050*1780 | 2400",
   "| WT-P316 | 316/253 | 288/230 | 60.2 | 1506A-E88TAG4 | 6L | 8.8 | 24 | 281 | Elec. | 2800*1100*1800 | 2600",
   "| WT-P330 | 330/264 | 300/240 | 64.9 | 1506A-E88TAG5 | 6L | 8.8 | 24 | 307 | Elec. | 2800*1100*1800 | 2600",
   "| WT-P344 | 344/275 | 313/250 | 64.9 | 1506A-E88TAG5 | 6L | 8.8 | 24 | 307 | Elec. | 2800*1100*1800 | 2700",
   "| WT-P400 | 400/320 | 350/280 | 75 | 2206C-E13TAG2 | 6L | 12.5 | 24 | 368 | ECM | 3250*1230*2010 | 3178",
   "| WT-P450 | 450/360 | 400/320 | 85 | 2206C-E13TAG3 | 6L | 12.5 | 24 | 413 | ECM | 3250*1230*2010 | 3306",
   "| WT-P500 | 500/400 | 450/360 | 99 | 2506C-E15TAG1 | 6L | 15.2 | 24 | 451 | ECM | 3480*1280*2010 | 3637",
   "| WT-P550 | 550/440 | 500/400 | 106 | 2506C-E15TAG2 | 6L | 15.2 | 24 | 495 | ECM | 3480*1280*2010 | 3637",
   "| WT-P660 | 660/528 | 600/480 | 129 | 2806C-E18TAG1A | 6L | 18.1 | 24 | 628 | ECM | 3430*1570*2090 | 4382",
   "| WT-P715 | 715/572 | 650/520 | 132 | 2806A-E18TAG2 | 6L | 18.1 | 24 | 628 | ECM | 3430*1570*2090 | 4537",
   "| WT-P800 | 800/640 | 725/580 | 157 | 4006-23TAG2A | 6L | 22.9 | 24 | 717 | Elec. | 4320*1760*2200 | 6127",
   "| WT-P880 | 880/704 | 800/640 | 172 | 4006-23TAG3A | 6L | 22.9 | 24 | 786 | Elec. | 4320*1760*2200 | 6130",
   "| WT-P1000 | 1000/800 | 900/720 | 195 | 4008TAG1A | 8L | 30.6 | 24 | 882 | Elec. | 4700*2090*2280 | 8650",
   "| WT-P1100 | 1100/880 | 1000/800 | 220 | 4008TAG2A | 8L | 30.6 | 24 | 985 | Elec. | 4700*2090*2280 | 8650",
   "| WT-P1375 | 1375/1100 | 1250/1000 | 259 | 4012-46TWG2A | 12V | 45.8 | 24 | 1224 | Elec. | 4850*2050*2500 | 8929",
   "| WT-P1500 | 1500/1200 | 1350/1080 | 283 | 4012-46TWG3A | 12V | 45.8 | 24 | 1321 | Elec. | 4850*2050*2500 | 8987",
   "| WT-P1500 | 1500/1200 | 1350/1080 | 307 | 4012-46TAG1A | 12V | 45.8 | 24 | 1327 | Elec. | 4850*2050*2500 | 8987",
   "| WT-P1650 | 1650/1320 | 1500/1200 | 328 | 4012-46TAG2A | 12V | 45.8 | 24 | 1459 | Elec. | 5000*2230*2410 | 9462",
   "| WT-P1650 | 1650/1320 | 1500/1200 | 316 | 4012-46TWG4A | 12V | 45.8 | 24 | 1396 | Elec. | 5000*2230*2410 | 9462",
   "| WT-P1850 | 1850/1480 | 1650/1320 | 380.6 | 4012-46TAG3A | 12V | 45.8 | 24 | 1496 | Elec. | 5090*2230*2530 | 9889",
   "| WT-P1875 | 1875/1500 | 1705/1364 | 380.6 | 4012-46TAG3A | 12V | 45.8 | 24 | 1496 | Elec. | 5090*2230*2530 | 10127",
   "| WT-P2030 | 2030/1624 | 1850/1480 | 383 | 4016TAG1A | 16V | 61.1 | 24 | 1741 | Elec. | 6000*2200*2560 | 12229",
   "| WT-P2250 | 2250/1800 | 2050/1640 | 434 | 4016TAG2A | 16V | 61.1 | 24 | 1937 | Elec. | 6000*2200*2560 | 12513",
   "| WT-P2500 | 2500/2000 | 2250/1800 | 473 | 4016-61TRG3 | 16V | 61.1 | 24 | 2183 | Elec. | 6060*2230*2700 | 13281",
   "| | | | | | | | | | | |"
  ]
 },
 {
  "n": 109,
  "url": "https://www.wintpower.com/perkins-diesel-power-generator-d-g-10kva-20kva-30kva-50kva-60kva-80kva-100kva-150kva-200kva-300kva-400kva-500kva-600kva-800kva-1000kva-1500kva-2000kva-genset-product/",
  "title": "China Perkins Diesel Power Generator D G Genset Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-P11 | 11/8.8 | 10/8 | 3 | 403D-11G | 3L | M | 1.131 | 1900*730*1130 | 578 | 1480*750*1270 | 390",
   "| WT-P16 | 16/13 | 15/12 | 4.25 | 403D-15G | 3L | M | 1.496 | 1900*730*1130 | 648 | 1480*750*1300 | 469",
   "| WT-P25 | 25/20 | 23/18 | 6.2 | 404D-22G | 4L | M | 2.216 | 2250*730*1130 | 748 | 1630*750*1350 | 553",
   "| WT-P34 | 34/27 | 31/25 | 8.3 | 404D-22TG | 4L | M | 2.216 | 2250*730*1130 | 748 | 1630*750*1350 | 553",
   "| WT-P39 | 39/31 | 35/28 | 7.8 | 404D-22TAG | 4L | M | 2.216 | 2250*730*1130 | 748 | 1630*750*1350 | 553",
   "| WT-P39 | 39/31 | 35/28 | 7.8 | 1103A-33G | 3L | M | 3.3 | 2250*850*1280 | 990 | 1780*750*1480 | 788",
   "| WT-P58 | 58/46 | 53/42 | 12.9 | 1103A-33TG1 | 3L | M | 3.3 | 2450*1080*1865 | 1358 | 1850*750*1480 | 908",
   "| WT-P75 | 75/60 | 68/55 | 16.6 | 1103A-33TG2 | 3L | M | 3.3 | 2450*1080*1865 | 1358 | 1850*750*1480 | 908",
   "| WT-P100 | 100/80 | 90/72 | 22 | 1104C-44TAG1 | 4L | Elec | 4.4 | 2670*1080*1865 | 1458 | 2220*750*1530 | 1054",
   "| WT-P125 | 125/100 | 113/90 | 26.9 | 1104C-44TAG2 | 4L | Elec | 4.4 | 2670*1080*1865 | 1458 | 2220*750*1530 | 1054",
   "| WT-P150 | 150/120 | 138/110 | 45.8 | 1106A-70TAG2 | 6L | Elec | 7.01 | 3500*1080*2120 | 1458 | 2800*790*1650 | 1054",
   "| WT-P185 | 185/148 | 168/134 | 45.8 | 1106A-70TAG2 | 6L | Elec | 7.01 | 3500*1080*2120 | 2388 | 2800*790*1650 | 1699",
   "| WT-P210 | 210/168 | 190/152 | 41.6 | 1106A-70TAG3 | 6L | M | 7.01 | 3500*1080*2120 | 2358 | 2800*790*1650 | 1749",
   "| WT-P235 | 235/188 | 215/172 | 44.6 | 1506A-E88TAG1 | 6L | Elec | 8.8 | 3700*1080*2120 | 2880 | 2920*930*1810 | 2084",
   "| WT-P270 | 270/216 | 245/196 | 44.6 | 1506A-E88TAG1 | 6L | Elec | 8.8 | 3700*1080*2120 | 2880 | 2920*930*1810 | 2084",
   "| WT-P300 | 300/240 | 275/220 | 44.6 | 1506A-E88TAG2 | 6L | Elec | 8.8 | 3700*1080*2120 | 2938 | 2920*930*1810 | 2084",
   "| WT-P325 | 325/260 | 295/236 | 44.6 | 1506A-E88TAG2 | 6L | Elec | 8.8 | 3700*1080*2120 | 2980 | 2920*930*1810 | 2084",
   "| WT-P344 | 344/275 | 313/250 | 55.5 | 1506A-E88TAG3 | 6L | Elec | 8.8 | 4000*1400*2204 | 3508 | 2790*1230*1710 | 2502",
   "| WT-P385 | 385/308 | 350/280 | 60.2 | 1506A-E88TAG4 | 6L | Elec | 8.8 | 4000*1400*2204 | 3508 | 2790*1230*1710 | 2502",
   "| WT-P440 | 440/352 | 400/320 | 84 | 2206C-E13TAG2 | 6L | ECU | 12.5 | 4350*1400*2260 | 4080 | 3500*1150*2050 | 3178",
   "| WT-P500 | 500/400 | 450/360 | 84 | 2206C-E13TAG3 | 6L | ECU | 12.5 | 4350*1400*2260 | 4280 | 3500*1150*2050 | 3306",
   "| WT-P440 | 440/352 | 400/320 | 87 | 2206D-E13TAG2 | 6L | ECU | 12.5 | 4350*1400*2260 | 4080 | 3500*1150*2050 | 3178",
   "| WT-P500 | 500/400 | 450/360 | 87 | 2206D-E13TAG3 | 6L | ECU | 12.5 | 4350*1400*2260 | 4280 | 3500*1150*2050 | 3306",
   "| WT-P440 | 440/350 | 400/320 | 83 | 2206A-E13TAG5 | 6L | Elec | 12.5 | 4350*1400*2260 | 4280 | 3500*1150*2050 | 3306",
   "| WT-P485 | 485/388 | 440/352 | 83 | 2506A-E13TAG6 | 6L | Elec | 12.5 | 4350*1400*2260 | 4280 | 3500*1150*2050 | 3306",
   "| WT-P560 | 560/448 | 510/408 | 113 | 2506D-E15TAG1 | 6L | ECU | 15.2 | 4650*1400*2260 | 4930 | 3500*1150*2050 | 3637",
   "| WT-P560 | 560/448 | 510/408 | 100 | 2506C-E15TAG1 | 6L | ECU | 15.2 | 4650*1400*2260 | 4930 | 3830*1190*2050 | 3637",
   "| WT-P633 | 633/506 | 575/460 | 121 | 2506C-E15TAG3 | 6L | ECU | 15.2 | 4650*1400*2260 | 4930 | 3830*1190*2050 | 3637",
   "| WT-P700 | 700/560 | 638/510 | 135 | 2506C-E15TAG4 | 6L | ECU | 15.2 | 4650*1400*2260 | 4930 | 3830*1190*2050 | 3637",
   "| WT-P575 | 575/460 | 525/420 | 101 | 2506A-E15TAG3 | 6L | Elec | 15.2 | 4650*1400*2260 | 4930 | 3830*1190*2050 | 3637",
   "| WT-P633 | 633/506 | 575/460 | 115 | 2506A-E15TAG4 | 6L | Elec | 15.2 | 4650*1400*2260 | 4930 | 3830*1190*2050 | 3637",
   "| WT-P688 | 688/550 | 625/500 | 127 | 2806A-E18TAG1A | 6L | Elec | 18.1 | 4750*1760*2260 | 4930 | 3750*1550*2080 | 3637",
   "| WT-P770 | 770/616 | 700/560 | 144 | 2806A-E18TAG3 | 6L | Elec | 18.1 | 4750*1760*2260 | 5880 | 3750*1550*2080 | 4382",
   "| WT-P770 | 770/616 | 700/560 | 145 | 2806C-E18TAG3 | 6L | ECU | 18.1 | 4750*1760*2260 | 5980 | 3750*1550*2080 | 4537",
   "| WT-P825 | 825/660 | 750/600 | 177 | 4006-23TAG2A | 6L | Elec | 22.921 | 20GP container | 10280 | 4320*1760*2200 | 6127",
   "| WT-P920 | 920/736 | 838/670 | 200 | 4006-23TAG3A | 6L | Elec | 22.921 | 20GP container | 10280 | 4320*1760*2200 | 6130",
   "| WT-P950 | 950/760 | 865/692 | 211 | 4008-TAG1 | 8L | Elec | 30.561 | 20GP container | 10280 | 4320*1760*2200 | 6500",
   "| WT-P1100 | 1100/880 | 1000/800 | 221 | 4008-TAG2 | 8L | Elec | 30.561 | 20GP container | 10280 | 4320*1760*2200 | 6500",
   "| WT-P1375 | 1375/1100 | 1250/1000 | 260 | 4012-46TWG2A | 12V | Elec | 45.842 | 40HQ container | 18928 | 4850*2050*2500 | 8929",
   "| WT-P1500 | 1500/1200 | 1364/1091 | 291 | 4012-46TWG3A | 12V | Elec | 45.842 | 40HQ container | 18988 | 4850*2050*2500 | 8987",
   "| WT-P1650 | 1650/1320 | 1500/1200 | 319 | 4012-46TAG2A | 12V | Elec | 45.842 | 40HQ container | 19488 | 5000*2230*2410 | 9462",
   "| WT-P1875 | 1875/1500 | 1710/1368 | 361 | 4012-46TAG3A | 12V | Elec | 45.842 | 40HQ container | 19888 | 5090*2230*2530 | 9889"
  ]
 },
 {
  "n": 109,
  "url": "https://www.wintpower.com/perkins-diesel-power-generator-d-g-10kva-20kva-30kva-50kva-60kva-80kva-100kva-150kva-200kva-300kva-400kva-500kva-600kva-800kva-1000kva-1500kva-2000kva-genset-product/",
  "title": "China Perkins Diesel Power Generator D G Genset Manufacture and Factory | WINTPOWER",
  "header": [
   "| GENSET STANDARD SPECIFICATION | | | | | | |",
   "| Gensets model | Power output(KVA) | Power output (KW) | P erkins Engine Model | Leroy Somer Alternator",
   "| PRP | ESP | PRP | ESP"
  ],
  "rows": [
   "| WT-P220 | 200 | 220 | 160 | 176 | 1106A-70TAG3 | TAL-A44-L"
  ]
 },
 {
  "n": 110,
  "url": "https://www.wintpower.com/cummins-diesel-generator-sets-soundproof-silent-type-150kva-150kw-400v230v-380v220v-208v110v-440v-480v-600v-50hz-60hz-power-generation-product/",
  "title": "China Cummins Diesel Generator Set 150kVA 150kw Power Generation Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Gov. | Open Type Dimension",
   "| Standby Power | Prime Power | Cons 100% ( L/H )",
   "| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG"
  ],
  "rows": [
   "| WT-C30 | 30/24 | 25/20 | 6.7 | 4B3.9G2 | 4L | 3.9 | 24 | 27 | Elec. | 1725*950*1500 | 830",
   "| WT-C44 | 44/35 | 40/32 | 9.3 | 4BT3.9G2 | 4L | 3.9 | 24 | 40 | Elec. | 1870*950*1500 | 950",
   "| WT-C55 | 55/44 | 50/40 | 12.9 | 4BTA3.9-G2 ( QC50/60E ) | 4L | 3.9 | 24 | 55 | Elec. | 1870*950*1500 | 950",
   "| WT-C70 | 70/56 | 63/50 | 12.9 | 4BTA3.9-G2 ( QC58/67E ) | 4L | 3.9 | 24 | 55 | Elec. | 1870*950*1500 | 990",
   "| WT-C88 | 88/70 | 70/64 | 17.6 | 4BTA3.9-G11 | 4L | 3.9 | 24 | 80 | Elec. | 1870*950*1500 | 990",
   "| WT-C100 | 100/80 | 90/72 | 22.3 | 6BT5.9G2 | 6L | 5.9 | 24 | 92 | Elec. | 2220*950*1530 | 1200",
   "| WT-C110 | 110/88 | 100/80 | 22.3 | 6BT5.9G2 | 6L | 5.9 | 24 | 92 | Elec. | 2250*950*1530 | 1200",
   "| WT-C125 | 125/100 | 113/90 | 27 | 6BTA5.9G2 | 6L | 5.9 | 24 | 116 | Elec. | 2400*950*1530 | 1200",
   "| WT-C138 | 138/110 | 125/100 | 30 | 6BTAA5.9G2 | 6L | 5.9 | 24 | 130 | Elec. | 2400*950*1530 | 1240",
   "| WT-C150 | 150/120 | 135/110 | 30 | 6BTAA5.9G2 | 6L | 5.9 | 24 | 130 | Elec. | 2400*950*1530 | 1360",
   "| WT-C165 | 165/132 | 150/120 | 34 | 6BTAA5.9-G12 | 6L | 5.9 | 24 | 155 | Elec. | 2400*950*1530 | 1360",
   "| WT-C175 | 175/140 | 158/128 | 42 | 6CTA8.3G2 | 6L | 8.3 | 24 | 180 | Elec. | 2420*950*1690 | 1690",
   "| WT-C206 | 206/165 | 185/150 | 42 | 6CTA8.3G2 | 6L | 8.3 | 24 | 180 | Elec. | 2420*950*1690 | 1690",
   "| WT-C220 | 220/176 | 200/160 | 45 | 6CTAA8.3G2 | 6L | 8.3 | 24 | 203 | Elec. | 2540*950*1750 | 1810",
   "| WT-C250 | 250/200 | 230/184 | 53 | 6LTAA8.9-G2 | 6L | 8.9 | 24 | 240 | Elec. | 2580*1020*1670 | 2030",
   "| WT-C275 | 275/220 | 250/200 | 53 | 6LTAA8.9G3 | 6L | 8.9 | 24 | 240 | Elec. | 2580*1020*1670 | 2030",
   "| WT-C413 | 413/330 | 375/300 | 76.5 | 6ZTAA13-G3 | 6L | 13 | 24 | 380 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C440 | 440/352 | 400/320 | 89.1 | 6ZTAA13-G2 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C480 | 480/384 | 438/350 | 89.1 | 6ZTAA13-G2 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C500 | 500/400 | 450/360 | 91.4 | 6ZTAA13-G4 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C500 | 500/400 | 450/360 | 88.8 | QSZ13G2 | 6L | 13 | 24 | 400 | ECM | 3100*1450*1950 | 3120",
   "| WT-C530 | 530/424 | 500/400 | 101 | QSZ13G3 | 6L | 13 | 24 | 450 | ECM | 3100*1450*2050 | 3150",
   "| WT-C275 | 275/220 | 250/200 | 55 | MTA11G2A | 6L | 10.8 | 24 | 257 | Elec. | 2900*1200*1690 | 3100",
   "| WT-C275 | 275/220 | 250/200 | 53 | NT855GA | 6L | 14 | 24 | 254 | Elec. | 2950*1200*1740 | 3007",
   "| WT-C313 | 313/250 | 275/220 | 61 | NTA855G1A | 6L | 14 | 24 | 291 | Elec. | 3050*1200*1740 | 3260",
   "| WT-C350 | 350/280 | 313/250 | 63 | MTAA11-G3 | 6L | 10.8 | 24 | 310 | Elec. | 3050*1200*1690 | 3350",
   "| WT-C350 | 350/280 | 313/250 | 68 | NTA855G1B | 6L | 14 | 24 | 321 | Elec. | 3050*1200*1740 | 3340",
   "| WT-C355 | 355/284 | 325/260 | 69 | QSM11-G2 | 6L | 10.8 | 24 | 321 | Elec. | 3050*1200*1690 | 3350",
   "| WT-C388 | 388/310 | 350/280 | 72 | NTA855G2A | 6L | 14 | 24 | 343 | Elec. | 3050*1200*1740 | 3355",
   "| WT-C388 | 388/310 | 350/280 | 75 | NTA855G4 | 6L | 14 | 24 | 351 | Elec. | 3050*1200*1740 | 3355",
   "| WT-C413 | 413/330 | 375/300 | 86 | NTAA855G7 | 6L | 14 | 24 | 377 | Elec. | 3250*1230*1800 | 3485",
   "| WT-C440 | 440/352 | 400/320 | 89 | NTAA855G7A | 6L | 14 | 24 | 406 | Elec. | 3250*1230*1800 | 3485",
   "| WT-C500 | 500/400 | 450/360 | 97 | WTA19G3 | 6L | 18.9 | 24 | 448 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 107 | KTAG3A | 6L | 19 | 24 | 504 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 107 | KTA19G4 | 6L | 18.9 | 24 | 504 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C575 | 575/460 | 525/420 | 113 | KTAA19G5 | 6L | 18.9 | 24 | 555 | Elec. | 3670*1680*2190 | 4650",
   "| WT-C625 | 625/500 | 575/460 | 118.5 | KTAA19G6 | 6L | 18.9 | 24 | 570 | Elec. | 3670*1680*2190 | 4658",
   "| WT-C650 | 650/520 | 600/480 | 139 | KTA19G8 | 6L | 18.9 | 24 | 575 | Elec. | 3380*1390*2050 | 5365",
   "| WT-C688 | 688/550 | 625/500 | 127.8 | KTAA19G6A | 6L | 18.9 | 24 | 610 | Elec. | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 127.8 | KTAA19G7 | 6L | 18.9 | 24 | 610 | Elec. | 3720*1680*2190 | 4813",
   "| WT-C713 | 713/570 | 650/520 | 143 | QSK19G3 | 6L | 19 | 24 | 634 | Elec. | 3620*1720*2320 | 4909",
   "| WT-C800 | 800/640 | 725/580 | 157 | KT38-GA | 12V | 37.8 | 24 | 711 | Elec. | 4410*1720*2170 | 7190",
   "| WT-C825 | 825/660 | 750/600 | 167 | KTA38G2 | 12V | 37.8 | 24 | 731 | Elec. | 4410*1720*2170 | 7190",
   "| WT-C880 | 880/704 | 800/640 | 170 | KTA38G2B | 12V | 38 | 24 | 790 | Elec. | 4410*1720*2170 | 7199",
   "| WT-C1000 | 1000/800 | 900/720 | 191 | KTA38G2A | 12V | 37.8 | 24 | 895 | Elec. | 4410*1720*2170 | 7359",
   "| WT-C1100 | 1100/880 | 1000/800 | 209 | KTA38G5 | 12V | 37.8 | 24 | 970 | Elec. | 4300*2080*2190 | 7777",
   "| WT-C1250 | 1250/1000 | 1135/908 | 251 | KTA38G9 | 12V | 38 | 24 | 1090 | Elec. | 4400*2080*2190 | 8156",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 254 | KTA50G3 | 16V | 50.3 | 24 | 1227 | Elec. | 5000*2080*2290 | 9281",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 274 | QSK38G5 | 12V | 37.7 | 24 | 1224 | Elec. | 4650*2160*2440 | 8547",
   "| WT-C1500 | 1500/1200 | 1375/1100 | 289 | KTA50G8 | 16V | 50.3 | 24 | 1429 | Elec. | 4960*2200*2620 | 10371",
   "| WT-C1650 | 1650/1320 | 1500/1200 | 289 | KTA50GS8 | 16V | 50.3 | 24 | 1429 | Elec. | 5170*2120*2360 | 10762"
  ]
 },
 {
  "n": 110,
  "url": "https://www.wintpower.com/cummins-diesel-generator-sets-soundproof-silent-type-150kva-150kw-400v230v-380v220v-208v110v-440v-480v-600v-50hz-60hz-power-generation-product/",
  "title": "China Cummins Diesel Generator Set 150kVA 150kw Power Generation Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-C35 | 35/28 | 31/25 | 8.6 | 4B3.9G2 | 4L | Elec. | 3.9 | 2450*1080*1865 | 1350 | 1725*950*1500 | 830",
   "| WT-C55 | 55/44 | 50/40 | 10.7 | 4BT3.9G2 | 4L | Elec. | 3.9 | 2450*1080*1865 | 1350 | 1725*950*1500 | 830",
   "| WT-C75 | 75/60 | 68/54 | 15.9 | 4BTA3.9G2 | 4L | Elec. | 3.9 | 2670*1080*1865 | 1460 | 1870*950*1500 | 950",
   "| WT-C93 | 93/74 | 85/68 | 20.1 | 4BTA3.9-G11 | 4L | Elec. | 3.9 | 2670*1080*1865 | 1460 | 1870*950*1500 | 950",
   "| WT-C125 | 125/100 | 110/68 | 28.5 | 6BT5.9G2 | 6L | Elec. | 5.9 | 2900*1080*2000 | 1780 | 2220*950*1530 | 1200",
   "| WT-C138 | 138/110 | 125/100 | 27 | 6BTA5.9G2 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1200",
   "| WT-C165 | 165/132 | 150/120 | 30 | 6BTAA5.9G2 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1240",
   "| WT-C175 | 175/148 | 160/128 | 38 | 6BTAA5.9G12 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1240",
   "| WT-C185 | 185/186 | 168/135 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C200 | 200/160 | 180/144 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C220 | 220/176 | 200/160 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C250 | 250/200 | 225/180 | 49 | 6CTAA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2520 | 2540*950*1750 | 1810",
   "| WT-C275 | 275/220 | 250/200 | 53 | 6LTAA8.9G2 | 6L | Elec. | 8.3 | 3700*1090*2080 | 2980 | 2580*1020*1670 | 2030",
   "| WT-C413 | 413/330 | 375/300 | 81 | 6ZTAA13-G3 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C440 | 440/352 | 400/320 | 96 | 6ZTAA13-G2 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C480 | 480/384 | 438/350 | 96 | 6ZTAA13-G2 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C500 | 500/400 | 450/360 | 91 | 6ZTAA13-G4 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C500 | 500/400 | 450/360 | 89 | QSZ13-G2 | 6L | ECM | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C530 | 530/424 | 500/400 | 104.1 | QSZ13-G3 | 6L | ECM | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C330 | 330/264 | 300/240 | 73.4 | NTA855G1 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C344 | 344/275 | 313/250 | 76.5 | NTA855-G1 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3340",
   "| WT-C388 | 388/310 | 350/280 | 80.5 | NTA855G1B | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C440 | 440/352 | 400/320 | 87 | NTA855G4 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3340",
   "| WT-C500 | 500/400 | 450/360 | 98 | KTA19G2 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 111 | KTA19G3 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C625 | 625/500 | 563/450 | 120 | KTA19G3A | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C625 | 625/500 | 563/450 | 120 | KTA19G4 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C688 | 688/550 | 625/500 | 134 | KTAA19G5 | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3670*1680*2190 | 4650",
   "| WT-C700 | 700/560 | 638/510 | 140 | QSKTAA19G4 | 6L | ECM | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 140 | KTAA19G6A | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 151 | QSKTAA19G5 | 6L | ECM | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C825 | 825/660 | 750/600 | 140 | KTAA19G7 | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C850 | 850/680 | 775/620 | 154 | KT38G | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1000 | 1000/800 | 925/740 | 204 | KTA38G2 | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1100 | 1100/880 | 1000/800 | 225 | KTA38G2A | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1250 | 1250/1000 | 1125/900 | 245 | KTA38G4 | 12V | Elec. | 37.8 | 20GP container | 12160 | 4300*2080*2190 | 7777",
   "| WT-C1320 | 1320/1056 | 1200/960 | 274 | QSK38-G5 | 12V | ECM | 37.7 | 20GP container | 20800 | 5000*2080*2290 | 9281",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 274 | KTA38-G9 | 12V | Elec. | 37.8 | 20GP container | 20800 | 5000*2080*2290 | 9281",
   "| WT-C1450 | 1450/1160 | 1200/960 | 274 | QSK38-G5 | 12V | ECM | 37.7 | 40HQ container | 20800 | 4650*2160*2440 | 8547",
   "| WT-C1575 | 1575/1260 | 1432/1145 | 282 | KTA50G3 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 4960*2200*2620 | 10371",
   "| WT-C1650 | 1650/1320 | 1500/1200 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762",
   "| WT-C1720 | 1720/1376 | 1563/1250 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762",
   "| WT-C1875 | 1875/1500 | 1687/1350 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762"
  ]
 },
 {
  "n": 110,
  "url": "https://www.wintpower.com/cummins-diesel-generator-sets-soundproof-silent-type-150kva-150kw-400v230v-380v220v-208v110v-440v-480v-600v-50hz-60hz-power-generation-product/",
  "title": "China Cummins Diesel Generator Set 150kVA 150kw Power Generation Manufacture and Factory | WINTPOWER",
  "header": [
   "| Gensets model | Power output(KVA) | Power output (KW) | Cummins Engine Model | Leroy Somer Alternator",
   "| Prime Power | Standby Power | Prime Power | Standby Power"
  ],
  "rows": [
   "| WT-C165 | 150 | 165 | 120 | 132 | 6BTAA5.9-G12 | TAL-A44-J"
  ]
 },
 {
  "n": 111,
  "url": "https://www.wintpower.com/mtu-diesel-power-generator-set-dg-genset-863kva-12v2000g65-1000kva-16v2000g25-1100kva-16v2000g65-1250kva-18v2000g65-1375kva-12v4000g21r-1000kw-product/",
  "title": "China Mtu Diesel Power Generator Set Dg Genset 863kVA 1000kVA 1100kVA 1250kVA 1375kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Governor | Open Type Dimension",
   "| Standby Power | Prime Power | Cons 100% ( L/H )",
   "| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG"
  ],
  "rows": [
   "| WT-MT300 | 300/240 | 275/220 | 66 | 6R1600G70F | 6L | 10.5 | 24 | 274 | ECM | 3159*1195*1897 | 2760",
   "| WT-MT330 | 330/264 | 300/240 | 72 | 6R1600G80F | 6L | 10.5 | 24 | 301 | ECM | 3159*1195*1897 | 2800",
   "| WT-MT388 | 388/310 | 350/280 | 84 | 8V1600G70F | 8V | 14 | 24 | 358 | ECM | 2990*1325*2020 | 3250",
   "| WT-MT440 | 440/352 | 400/320 | 90 | 8V1600G80F | 8V | 14 | 24 | 394 | ECM | 2990*1325*2020 | 3270",
   "| WT-MT500 | 500/400 | 450/360 | 109 | 10V1600G70F | 10V | 17.5 | 24 | 448 | ECM | 3250*1295*2058 | 3850",
   "| WT-MT550 | 550/440 | 500/400 | 120 | 10V1600G80F | 10V | 17.5 | 24 | 493 | ECM | 3250*1295*2058 | 3850",
   "| WT-MT650 | 650/520 | 590/472 | 132 | 12V1600G70F | 12V | 21 | 24 | 576 | ECM | 3468*1498*2158 | 4500",
   "| WT-MT688 | 688/550 | 625/500 | 140 | 12V2000G25 | 12V | 23.88 | 24 | 580 | ECM | 4125*1470*2130 | 5350",
   "| WT-MT715 | 715/572 | 650/520 | 147 | 12V1600G80F | 12V | 21 | 24 | 634 | ECM | 3468*1498*2158 | 4600",
   "| WT-MT725 | 725/580 | 659/527 | 140 | 12V2000G25 | 12V | 23.88 | 24 | 580 | ECM | 4125*1470*2130 | 5350",
   "| WT-MT863 | 863/690 | 785/628 | 167 | 12V2000G65 | 12V | 23.88 | 24 | 695 | ECM | 4125*1470*2130 | 6100",
   "| WT-MT1000 | 1000/800 | 910/728 | 190 | 16V2000G25 | 16V | 31.84 | 24 | 810 | ECM | 4468*1470*2230 | 7000",
   "| WT-MT1100 | 1100/880 | 1000/800 | 209 | 16V2000G65 | 16V | 31.84 | 24 | 890 | ECM | 4468*1470*2230 | 7150",
   "| WT-MT1250 | 1250/1000 | 1125/900 | 240 | 18V2000G65 | 18V | 35.82 | 24 | 1000 | ECM | 4719*1912*2430 | 8000",
   "| WT-MT1375 | 1375/1100 | 1250/1000 | 280 | 12V4000G21R | 12V | 48.7 | 24 | 1212 | ECM | 6326*2200*2523 | 14000",
   "| WT-MT1500 | 1500/1200 | 1375/1100 | 280 | 12V4000G23R | 12V | 57.2 | 24 | 1325 | ECM | 6326*2200*2523 | 14000",
   "| WT-MT1650 | 1650/1320 | 1500/1200 | 316 | 12V4000G23 | 12V | 57.2 | 24 | 1420 | ECM | 6326*2200*2523 | 14600",
   "| WT-MT1800 | 1800/1440 | 1640/1312 | 316 | 12V4000G23 | 12V | 57.2 | 24 | 1420 | ECM | 6326*2200*2523 | 14600",
   "| WT-MT2000 | 2000/1600 | 1820/1456 | 358 | 12V4000G63 | 12V | 57.2 | 24 | 1575 | ECM | 6326*2200*2523 | 15200",
   "| WT-MT2090 | 2090/1672 | 1900/1520 | 406 | 16V4000G23 | 16V | 76.3 | 24 | 1798 | ECM | 6646*2200*2622 | 17800",
   "| WT-MT2280 | 2280/1824 | 2075/1660 | 406 | 16V4000G23 | 16V | 76.3 | 24 | 1798 | ECM | 6766*2200*2622 | 17800",
   "| WT-MT2420 | 2420/1936 | 2200/1760 | 505 | 16V4000G63 | 16V | 76.3 | 24 | 1965 | ECM | 6930*2200*2622 | 17800",
   "| WT-MT2500 | 2500/2000 | 2250/1800 | 505 | 16V4000G63 | 16V | 76.3 | 24 | 1965 | ECM | 7000*2200*2622 | 17800",
   "| WT-MT2750 | 2750/2200 | 2500/2000 | 550 | 20V4000G23 | 20V | 95.4 | 24 | 2200 | ECM | 7460*2555*2773 | 24000",
   "| WT-MT3000 | 3000/2400 | 2750/2200 | 550 | 20V4000G63 | 20V | 95.4 | 24 | 2420 | ECM | 7930*2555*2773 | 24900",
   "| WT-MT3300 | 3300/2640 | 3000/2400 | 590 | 20V4000G63L | 20V | 95.4 | 24 | 2590 | ECM | 7930*2555*2773 | 26800",
   "| | | | | | | | | | | |"
  ]
 },
 {
  "n": 111,
  "url": "https://www.wintpower.com/mtu-diesel-power-generator-set-dg-genset-863kva-12v2000g65-1000kva-16v2000g25-1100kva-16v2000g65-1250kva-18v2000g65-1375kva-12v4000g21r-1000kw-product/",
  "title": "China Mtu Diesel Power Generator Set Dg Genset 863kVA 1000kVA 1100kVA 1250kVA 1375kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-MT340 | 340/272 | 310/248 | 58.6 | 6R1600G70S | 6L | ECM | 10.5 | 4350*1500*2260 | 4870 | 3000*1450*1815 | 2760",
   "| WT-MT375 | 375/300 | 340/272 | 63.4 | 6R1600G80S | 6L | ECM | 10.50 | 4350*1500*2260 | 4870 | 3000*1450*1815 | 2800",
   "| WT-MT450 | 450/360 | 410/328 | 74 | 8V1600G70S | 8V | ECM | 14 | 4350*1600*2500 | 5270 | 2840*1660*1975 | 3250",
   "| WT-MT490 | 490/392 | 445/356 | 80 | 8V1600G80S | 8V | ECM | 14.00 | 4350*1600*2500 | 5270 | 2840*1660*1975 | 3270",
   "| WT-MT565 | 565/452 | 513/410 | 91 | 10V1600G70S | 10V | ECM | 17.5 | 4650*1600*2500 | 5270 | 3230*1660*2045 | 3850",
   "| WT-MT625 | 625/500 | 570/456 | 102 | 10V1600G80S | 10V | ECM | 17.50 | 4650*1600*2500 | 5270 | 3230*1660*2045 | 3850",
   "| WT-MT688 | 688/550 | 625/500 | 113 | 12V1600G70S | 12V | ECM | 21 | 4950*2000*2514 | 5930 | 3400*1660*2145 | 4500",
   "| WT-MT750 | 750/600 | 685/550 | 123 | 12V1600G80S | 12V | ECM | 21.00 | 4950*2000*2514 | 5930 | 3665*1660*2145 | 5350",
   "| WT-MT875 | 875/700 | 795/636 | 152.6 | 12V2000G45 | 12V | ECM | 23.88 | 20GP container | 10250 | 4050*1585*2150 | 5350",
   "| WT-MT980 | 980/784 | 890/712 | 170 | 12V2000G85 | 12V | ECM | 23.88 | 20GP container | 10250 | 4050*1585*2150 | 6100",
   "| WT-MT1130 | 1130/904 | 1025/820 | 195.9 | 16V2000G45 | 16V | ECM | 31.84 | 20GP container | 10250 | 4475*1650*2300 | 7000",
   "| WT-MT1250 | 1250/1000 | 1138/910 | 212.5 | 16V2000G85 | 16V | ECM | 31.84 | 20GP container | 12160 | 4475*1650*2300 | 7150",
   "| WT-MT1463 | 1463/1170 | 1338/1070 | 254 | 18V2000G85 | 18V | ECM | 35.82 | 20GP container | 12110 | 4700*1900*2500 | 8000",
   "| WT-MT1650 | 1650/1320 | 1500/1200 | 282 | 12V4000G43 | 12V | ECM | 57.20 | 40HQ container | 20800 | 6350*2250*2500 | 14600",
   "| WT-MT1900 | 1900/1520 | 1713/1370 | 315 | 12V4000G43 | 12V | ECM | 57.2 | 40HQ container | 20800 | 6350*2250*2500 | 14600",
   "| WT-MT2070 | 2070/1656 | 1935/1548 | 344 | 12V4000G83 | 12V | ECM | 57.20 | 40HQ container | 20800 | 6350*2250*2500 | 14600",
   "| WT-MT2200 | 2200/1760 | 2000/1600 | 356 | 12V4000G83 | 12V | ECM | 57.2 | 40HQ container | 20800 | 6350*2250*2500 | 15200",
   "| WT-MT2425 | 2425/1940 | 2200/1760 | 398 | 16V4000G43 | 16V | ECM | 76.30 | 40HQ container | 21400 | 6870*2740*2650 | 17800",
   "| WT-MT2500 | 2500/2000 | 2300/1840 | 415 | 16V4000G43 | 16V | ECM | 76.3 | 40HQ container | 21400 | 6870*2740*2650 | 17800",
   "| WT-MT2750 | 2750/2200 | 2500/2000 | 449 | 16V4000G83 | 16V | ECM | 76.30 | 40HQ container | 21400 | 6870*2740*2650 | 17800",
   "| WT-MT3100 | 3100/2480 | 2825/2260 | 518 | 20V4000G43 | 20V | ECM | 95.4 | 40HQ container | 21400 | 6870*2740*2650 | 17800",
   "| WT-MT3438 | 3438/2750 | 3125/2500 | 568 | 20V4000G83 | 20V | ECM | 95.40 | 40HQ container | 21400 | 7650*2990*2690 | 24000",
   "| WT-MT3750 | 3750/3000 | 3438/2750 | 622 | 20V4000G83L | 20V | ECM | 95.4 | 40HQ container | 21400 | 7650*2990*2690 | 24900",
   "| WT-MT4000 | 4000/3200 | 3636/2900 | 663 | 20V4000G83L | 20V | ECM | 95.40 | 40HQ container | 21400 | 7800*2990*2800 | 26800"
  ]
 },
 {
  "n": 112,
  "url": "https://www.wintpower.com/mtu-diesel-power-generator-set-dg-genset-300kva-6r1600g70-330kva-f6r1600g80f-388kva-8v1600g70f-440kva-8v1600g80f-500kva-10v1600g70f-product/",
  "title": "China Mtu Diesel Power Generator Set Dg Genset 300kVA 330kVA 440kVA 500kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Governor | Open Type Dimension",
   "| Standby Power | Prime Power | Cons 100% ( L/H )",
   "| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG"
  ],
  "rows": [
   "| WT-MT300 | 300/240 | 275/220 | 66 | 6R1600G70F | 6L | 10.5 | 24 | 274 | ECM | 3159*1195*1897 | 2760",
   "| WT-MT330 | 330/264 | 300/240 | 72 | 6R1600G80F | 6L | 10.5 | 24 | 301 | ECM | 3159*1195*1897 | 2800",
   "| WT-MT388 | 388/310 | 350/280 | 84 | 8V1600G70F | 8V | 14 | 24 | 358 | ECM | 2990*1325*2020 | 3250",
   "| WT-MT440 | 440/352 | 400/320 | 90 | 8V1600G80F | 8V | 14 | 24 | 394 | ECM | 2990*1325*2020 | 3270",
   "| WT-MT500 | 500/400 | 450/360 | 109 | 10V1600G70F | 10V | 17.5 | 24 | 448 | ECM | 3250*1295*2058 | 3850",
   "| WT-MT550 | 550/440 | 500/400 | 120 | 10V1600G80F | 10V | 17.5 | 24 | 493 | ECM | 3250*1295*2058 | 3850",
   "| WT-MT650 | 650/520 | 590/472 | 132 | 12V1600G70F | 12V | 21 | 24 | 576 | ECM | 3468*1498*2158 | 4500",
   "| WT-MT688 | 688/550 | 625/500 | 140 | 12V2000G25 | 12V | 23.88 | 24 | 580 | ECM | 4125*1470*2130 | 5350",
   "| WT-MT715 | 715/572 | 650/520 | 147 | 12V1600G80F | 12V | 21 | 24 | 634 | ECM | 3468*1498*2158 | 4600",
   "| WT-MT725 | 725/580 | 659/527 | 140 | 12V2000G25 | 12V | 23.88 | 24 | 580 | ECM | 4125*1470*2130 | 5350",
   "| WT-MT863 | 863/690 | 785/628 | 167 | 12V2000G65 | 12V | 23.88 | 24 | 695 | ECM | 4125*1470*2130 | 6100",
   "| WT-MT1000 | 1000/800 | 910/728 | 190 | 16V2000G25 | 16V | 31.84 | 24 | 810 | ECM | 4468*1470*2230 | 7000",
   "| WT-MT1100 | 1100/880 | 1000/800 | 209 | 16V2000G65 | 16V | 31.84 | 24 | 890 | ECM | 4468*1470*2230 | 7150",
   "| WT-MT1250 | 1250/1000 | 1125/900 | 240 | 18V2000G65 | 18V | 35.82 | 24 | 1000 | ECM | 4719*1912*2430 | 8000",
   "| WT-MT1375 | 1375/1100 | 1250/1000 | 280 | 12V4000G21R | 12V | 48.7 | 24 | 1212 | ECM | 6326*2200*2523 | 14000",
   "| WT-MT1500 | 1500/1200 | 1375/1100 | 280 | 12V4000G23R | 12V | 57.2 | 24 | 1325 | ECM | 6326*2200*2523 | 14000",
   "| WT-MT1650 | 1650/1320 | 1500/1200 | 316 | 12V4000G23 | 12V | 57.2 | 24 | 1420 | ECM | 6326*2200*2523 | 14600",
   "| WT-MT1800 | 1800/1440 | 1640/1312 | 316 | 12V4000G23 | 12V | 57.2 | 24 | 1420 | ECM | 6326*2200*2523 | 14600",
   "| WT-MT2000 | 2000/1600 | 1820/1456 | 358 | 12V4000G63 | 12V | 57.2 | 24 | 1575 | ECM | 6326*2200*2523 | 15200",
   "| WT-MT2090 | 2090/1672 | 1900/1520 | 406 | 16V4000G23 | 16V | 76.3 | 24 | 1798 | ECM | 6646*2200*2622 | 17800",
   "| WT-MT2280 | 2280/1824 | 2075/1660 | 406 | 16V4000G23 | 16V | 76.3 | 24 | 1798 | ECM | 6766*2200*2622 | 17800",
   "| WT-MT2420 | 2420/1936 | 2200/1760 | 505 | 16V4000G63 | 16V | 76.3 | 24 | 1965 | ECM | 6930*2200*2622 | 17800",
   "| WT-MT2500 | 2500/2000 | 2250/1800 | 505 | 16V4000G63 | 16V | 76.3 | 24 | 1965 | ECM | 7000*2200*2622 | 17800",
   "| WT-MT2750 | 2750/2200 | 2500/2000 | 550 | 20V4000G23 | 20V | 95.4 | 24 | 2200 | ECM | 7460*2555*2773 | 24000",
   "| WT-MT3000 | 3000/2400 | 2750/2200 | 550 | 20V4000G63 | 20V | 95.4 | 24 | 2420 | ECM | 7930*2555*2773 | 24900",
   "| WT-MT3300 | 3300/2640 | 3000/2400 | 590 | 20V4000G63L | 20V | 95.4 | 24 | 2590 | ECM | 7930*2555*2773 | 26800",
   "| | | | | | | | | | | |"
  ]
 },
 {
  "n": 112,
  "url": "https://www.wintpower.com/mtu-diesel-power-generator-set-dg-genset-300kva-6r1600g70-330kva-f6r1600g80f-388kva-8v1600g70f-440kva-8v1600g80f-500kva-10v1600g70f-product/",
  "title": "China Mtu Diesel Power Generator Set Dg Genset 300kVA 330kVA 440kVA 500kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-MT340 | 340/272 | 310/248 | 58.6 | 6R1600G70S | 6L | ECM | 10.5 | 4350*1500*2260 | 4870 | 3000*1450*1815 | 2760",
   "| WT-MT375 | 375/300 | 340/272 | 63.4 | 6R1600G80S | 6L | ECM | 10.50 | 4350*1500*2260 | 4870 | 3000*1450*1815 | 2800",
   "| WT-MT450 | 450/360 | 410/328 | 74 | 8V1600G70S | 8V | ECM | 14 | 4350*1600*2500 | 5270 | 2840*1660*1975 | 3250",
   "| WT-MT490 | 490/392 | 445/356 | 80 | 8V1600G80S | 8V | ECM | 14.00 | 4350*1600*2500 | 5270 | 2840*1660*1975 | 3270",
   "| WT-MT565 | 565/452 | 513/410 | 91 | 10V1600G70S | 10V | ECM | 17.5 | 4650*1600*2500 | 5270 | 3230*1660*2045 | 3850",
   "| WT-MT625 | 625/500 | 570/456 | 102 | 10V1600G80S | 10V | ECM | 17.50 | 4650*1600*2500 | 5270 | 3230*1660*2045 | 3850",
   "| WT-MT688 | 688/550 | 625/500 | 113 | 12V1600G70S | 12V | ECM | 21 | 4950*2000*2514 | 5930 | 3400*1660*2145 | 4500",
   "| WT-MT750 | 750/600 | 685/550 | 123 | 12V1600G80S | 12V | ECM | 21.00 | 4950*2000*2514 | 5930 | 3665*1660*2145 | 5350",
   "| WT-MT875 | 875/700 | 795/636 | 152.6 | 12V2000G45 | 12V | ECM | 23.88 | 20GP container | 10250 | 4050*1585*2150 | 5350",
   "| WT-MT980 | 980/784 | 890/712 | 170 | 12V2000G85 | 12V | ECM | 23.88 | 20GP container | 10250 | 4050*1585*2150 | 6100",
   "| WT-MT1130 | 1130/904 | 1025/820 | 195.9 | 16V2000G45 | 16V | ECM | 31.84 | 20GP container | 10250 | 4475*1650*2300 | 7000",
   "| WT-MT1250 | 1250/1000 | 1138/910 | 212.5 | 16V2000G85 | 16V | ECM | 31.84 | 20GP container | 12160 | 4475*1650*2300 | 7150",
   "| WT-MT1463 | 1463/1170 | 1338/1070 | 254 | 18V2000G85 | 18V | ECM | 35.82 | 20GP container | 12110 | 4700*1900*2500 | 8000",
   "| WT-MT1650 | 1650/1320 | 1500/1200 | 282 | 12V4000G43 | 12V | ECM | 57.20 | 40HQ container | 20800 | 6350*2250*2500 | 14600",
   "| WT-MT1900 | 1900/1520 | 1713/1370 | 315 | 12V4000G43 | 12V | ECM | 57.2 | 40HQ container | 20800 | 6350*2250*2500 | 14600",
   "| WT-MT2070 | 2070/1656 | 1935/1548 | 344 | 12V4000G83 | 12V | ECM | 57.20 | 40HQ container | 20800 | 6350*2250*2500 | 14600",
   "| WT-MT2200 | 2200/1760 | 2000/1600 | 356 | 12V4000G83 | 12V | ECM | 57.2 | 40HQ container | 20800 | 6350*2250*2500 | 15200",
   "| WT-MT2425 | 2425/1940 | 2200/1760 | 398 | 16V4000G43 | 16V | ECM | 76.30 | 40HQ container | 21400 | 6870*2740*2650 | 17800",
   "| WT-MT2500 | 2500/2000 | 2300/1840 | 415 | 16V4000G43 | 16V | ECM | 76.3 | 40HQ container | 21400 | 6870*2740*2650 | 17800",
   "| WT-MT2750 | 2750/2200 | 2500/2000 | 449 | 16V4000G83 | 16V | ECM | 76.30 | 40HQ container | 21400 | 6870*2740*2650 | 17800",
   "| WT-MT3100 | 3100/2480 | 2825/2260 | 518 | 20V4000G43 | 20V | ECM | 95.4 | 40HQ container | 21400 | 6870*2740*2650 | 17800",
   "| WT-MT3438 | 3438/2750 | 3125/2500 | 568 | 20V4000G83 | 20V | ECM | 95.40 | 40HQ container | 21400 | 7650*2990*2690 | 24000",
   "| WT-MT3750 | 3750/3000 | 3438/2750 | 622 | 20V4000G83L | 20V | ECM | 95.4 | 40HQ container | 21400 | 7650*2990*2690 | 24900",
   "| WT-MT4000 | 4000/3200 | 3636/2900 | 663 | 20V4000G83L | 20V | ECM | 95.40 | 40HQ container | 21400 | 7800*2990*2800 | 26800"
  ]
 },
 {
  "n": 113,
  "url": "https://www.wintpower.com/mitsubishi-diesel-power-generator-set-dg-mhi-genset-s12r-pta-1000kw-1250kva-400230v-380220v-415240v-50hz-60hz-product/",
  "title": "China Mitsubishi Diesel Power Generator Set Dg Mhi Genset S12r-Pta 1000kw 1250kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Governor | Open Type Dimension",
   "| Standby Power | Prime Power | Cons 100% ( L/H )",
   "| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG"
  ],
  "rows": [
   "| WT-MEZ688 | 688/550 | 625/500 | 138 | S6R2-PTA-C | 6L | 30 | 24 | 635 | Elec. | 3560*1410*1933 | 5210",
   "| WT-MEZ730 | 730/584 | 662.5/530 | 138 | S6R2-PTA-C | 6L | 30 | 24 | 635 | Elec. | 3560*1410*1933 | 5210",
   "| WT-MEZ770 | 770/616 | 700/560 | 163 | S6R2-PTAA-C | 6L | 29.96 | 24 | 710 | Elec. | 3870*1675*2134 | 5021",
   "| WT-MEZ825 | 825/660 | 750/600 | 163 | S6R2-PTAA-C | 6L | 29.96 | 24 | 710 | Elec. | 3870*1675*2134 | 5021",
   "| WT-MEZ1375 | 1375/1100 | 1250/1000 | 266 | S12R-PTA-C | 12V | 49.03 | 24 | 1190 | Elec. | 4540*1795*2510 | 9248",
   "| WT-MEZ1500 | 1500/1200 | 1375/1100 | 281 | S12R-PTA2-C | 12V | 49.03 | 24 | 1285 | Elec. | 4585*2083*2537 | 9953",
   "| WT-MEZ1650 | 1650/1320 | 1500/1200 | 308 | S12R-PTAA2-C | 12V | 49.03 | 24 | 1404 | Elec. | 4915*2202*2723 | 10613",
   "| WT-MEZ1850 | 1850/1480 | 1650/1320 | 310 | S16R-PTA-C | 16V | 65.37 | 24 | 1590 | Elec. | 5211*1857*2700 | 11591",
   "| WT-MEZ1875 | 1875/1500 | 1700/1360 | 310 | S16R-PTA-C | 16V | 65.37 | 24 | 1590 | Elec. | 5211*1857*2700 | 11591",
   "| WT-MEZ2050 | 2050/1640 | 1860/1488 | 418 | S16R-PTA2-C | 16V | 65.37 | 24 | 1760 | Elec. | 5311*2590*2978 | 12258",
   "| WT-MEZ2200 | 2200/1760 | 2000/1600 | 432 | S16R-PTAA2-C | 16V | 65.37 | 24 | 1895 | Elec. | 5689*2202*2723 | 12833",
   "| WT-MEE315 | 315/252 | 288/230 | 66 | S6B-PTA2 | 6L | 12.88 | 24 | 291 | Elec. | 3180*1350*1770 | 2858",
   "| WT-ME400 | 400/320 | 365/292 | 81 | S6B3-PTA | 6L | 14.6 | 24 | 360 | Elec. | 3180*1350*1770 | 3196",
   "| WT-ME485 | 485/388 | 440/352 | 97 | S6A3-PTA | 6L | 18.6 | 24 | 430 | Elec. | 3530*1350*1850 | 3863",
   "| WT-ME688 | 688/550 | 625/500 | 138 | S6R2-PTA | 6L | 30 | 24 | 635 | Elec. | 3600*1520*2140 | 5122",
   "| WT-ME720 | 720/576 | 655/524 | 138 | S6R2-PTA | 6L | 30 | 24 | 635 | Elec. | 3600*1520*2140 | 5122",
   "| WT-ME810 | 810/648 | 735/588 | 158 | S12A2-PTA | 12V | 33.9 | 24 | 724 | Elec. | 4050*1630*2080 | 6370",
   "| WT-ME1100 | 1100/880 | 1000/800 | 227 | S12H-PTA | 12V | 37.1 | 24 | 980 | Elec. | 4330*1760*2380 | 8358",
   "| WT-ME1375 | 1375/1100 | 1250/1000 | 266 | S12R-PTA | 12V | 49 | 24 | 1190 | Elec. | 4560*2250*2380 | 9435",
   "| WT-ME1485 | 1485/1188 | 1350/1080 | 281 | S12R-PTA2 | 12V | 49 | 24 | 1285 | Elec. | 4560*2250*2380 | 9548",
   "| WT-ME1625 | 1625/1300 | 1475/1180 | 308 | S12R-PTAA2 | 12V | 49 | 24 | 1404 | Elec. | 5030*2230*2550 | 10835",
   "| WT-ME1815 | 1815/1452 | 1650/1320 | 310 | S16R-PTA | 16V | 65.4 | 24 | 1590 | Elec. | 5450*2250*2530 | 12062",
   "| WT-ME1875 | 1875/1500 | 1700/1360 | 310 | S16R-PTA | 16V | 65.4 | 24 | 1590 | Elec. | 5450*2250*2530 | 12340",
   "| WT-ME2050 | 2050/1640 | 1860/1488 | 418 | S16R-PTA2 | 16V | 65.4 | 24 | 1760 | Elec. | 5450*2250*2530 | 12475",
   "| WT-ME2200 | 2200/1760 | 2000/1600 | 432 | S16R-PTAA2 | 16V | 65.4 | 24 | 1895 | Elec. | 5780*2230*2550 | 13724",
   "| WT-ME2420 | 2420/1936 | 2200/1760 | 472.7 | S16R2-PTAW | 16V | 79.9 | 24 | 2167 | Elec. | 5990*2230*2550 | 14404",
   "| WT-ME2500 | 2500/2000 | 2270/1816 | 472.7 | S16R2-PTAW | 16V | 79.9 | 24 | 2167 | Elec. | 5990*2230*2550 | 14404",
   "| | | | | | | | | | | |"
  ]
 },
 {
  "n": 113,
  "url": "https://www.wintpower.com/mitsubishi-diesel-power-generator-set-dg-mhi-genset-s12r-pta-1000kw-1250kva-400230v-380220v-415240v-50hz-60hz-product/",
  "title": "China Mitsubishi Diesel Power Generator Set Dg Mhi Genset S12r-Pta 1000kw 1250kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-ME8 | 8.2/6.5 | 7.5/6 | 2.79 | L3E-W461DG | 3L | Elec | 0.952 | 1900*730*1130 | 625 | 1200*540*850 | 460",
   "| WT-ME13 | 12.5/10 | 11.5/9.2 | 4.27 | S3L2-W461DG | 3L | Elec | 1.318 | 1900*730*1130 | 625 | 1200*540*950 | 460",
   "| WT-ME26 | 26/21 | 23.5/19 | 9.06 | S4Q2-Y365DG | 4L | Elec | 2.505 | 1900*730*1130 | 700 | 1350*540*950 | 491",
   "| WT-ME35 | 35/28 | 32/26 | 11.42 | S4S-Y365DG | 4L | Elec | 3.331 | 2250*950*1280 | 835 | 1550*740*1250 | 693",
   "| WT-ME37 | 37/30 | 33.8/27 | 12.07 | S4S-Y365DG | 4L | Elec | 3.331 | 2250*950*1280 | 835 | 1550*740*1250 | 693",
   "| WT-ME44 | 44/35 | 40/32 | 14.92 | S4S-Y3DT65DG | 4L | Elec | 3.331 | 2250*950*1280 | 1090 | 1640*740*1250 | 890",
   "| WT-ME48 | 48/38 | 43.8/35 | 16.33 | S4S-Y3DT65DG | 4L | Elec | 3.331 | 2250*950*1280 | 1090 | 1640*740*1250 | 890",
   "| WT-ME330 | 330/264 | 300/240 | 93 | S6B-PTA2 | 6L | Elec | 12.88 | 4350*1500*2260 | 4020 | 3180*1350*1770 | 2858",
   "| WT-ME360 | 360/288 | 325/260 | 100.9 | S6B-PTA2 | 6L | Elec | 12.88 | 4350*1500*2260 | 4020 | 3180*1350*1770 | 2858",
   "| WT-ME395 | 395/316 | 360/288 | 106.9 | S6B3-PTA | 6L | Elec | 14.6 | 4350*1500*2260 | 4020 | 3180*1350*1770 | 3196",
   "| WT-ME440 | 440/352 | 400/320 | 118.8 | S6B3-PTA | 6L | Elec | 14.6 | 4350*1500*2260 | 4020 | 3180*1350*1770 | 3196",
   "| WT-ME500 | 500/400 | 450/360 | 137 | S6A3-PTA | 6L | Elec | 18.56 | 4650*1600*2260 | 5270 | 3530*1350*1850 | 3863",
   "| WT-ME525 | 525/420 | 475/380 | 144.6 | S6A3-PTA | 6L | Elec | 18.56 | 4650*1600*2260 | 5270 | 3530*1350*1850 | 3863",
   "| WT-ME535 | 535/428 | 488/390 | 148.6 | S6A3-PTA | 6L | Elec | 18.56 | 4650*1600*2260 | 5270 | 3530*1350*1850 | 3863",
   "| WT-ME600 | 600/480 | 550/440 | 168.5 | S6R-PTA | 6L | Elec | 24.51 | 4950*1800*2514 | 5630 | 3560*1410*1933 | 5210",
   "| WT-ME650 | 650/520 | 594/475 | 181.9 | S6R-PTA | 6L | Elec | 24.51 | 4950*1800*2514 | 5630 | 3560*1410*1933 | 5210",
   "| WT-ME710 | 710/568 | 645/516 | 197.7 | S6R-PTA | 6L | Elec | 24.51 | 4950*1800*2514 | 5630 | 3560*1410*1933 | 5210",
   "| WT-ME850 | 850/680 | 775/620 | 237.5 | S12A2-PTA | 12V | Elec | 33.93 | 20GP container | 12750 | 4050*1630*2080 | 6370",
   "| WT-ME880 | 880/704 | 800/640 | 245.1 | S12A2-PTA | 12V | Elec | 33.93 | 20GP container | 12750 | 4050*1630*2080 | 6370",
   "| WT-ME1170 | 1170/936 | 1063/850 | 313.4 | S12H-PTA | 12V | Elec | 37.11 | 20GP container | 12750 | 4330*1760*2380 | 8358",
   "| WT-ME1200 | 1200/960 | 1100/880 | 324.4 | S12H-PTA | 12V | Elec | 49.03 | 20GP container | 12750 | 4560*2250*2380 | 9435",
   "| WT-ME1320 | 1320/1056 | 1200/960 | 351.6 | S12R-PTA | 12V | Elec | 49.03 | 20GP container | 12750 | 4560*2250*2380 | 9435",
   "| WT-ME1415 | 1415/1132 | 1287/1030 | 377.1 | S12R-PTA | 12V | Elec | 49.03 | 20GP container | 12750 | 4560*2250*2380 | 9435",
   "| WT-ME1470 | 1470/1176 | 1338/1070 | 404.9 | S12R-PTA2 | 12V | Elec | 49.03 | 20GP container | 12750 | 4560*2250*2380 | 9548",
   "| WT-ME1600 | 1600/1280 | 1450/1160 | 438.8 | S12R-PTA2 | 12V | Elec | 49.03 | 20GP container | 12750 | 4560*2250*2380 | 9548",
   "| WT-ME1788 | 1788/1430 | 1625/1300 | 477 | S12R-PTAA2 | 12V | Elec | 49.03 | 20GP container | 12750 | 5030*2230*2550 | 10835",
   "| WT-ME1925 | 1925/1540 | 1750/1400 | 509.5 | S16R-PTA | 16V | Elec | 65.37 | 40HQ container | 20800 | 5450*2250*2530 | 12062",
   "| WT-ME2125 | 2125/1700 | 1925/1540 | 582.5 | S16R-PTA2 | 16V | Elec | 65.37 | 40HQ container | 20800 | 5450*2250*2530 | 12475",
   "| WT-ME2375 | 2375/1900 | 2150/1720 | 626 | S16R-PTAA2 | 16V | Elec | 65.37 | 40HQ container | 20800 | 5780*2230*2550 | 13724"
  ]
 },
 {
  "n": 113,
  "url": "https://www.wintpower.com/mitsubishi-diesel-power-generator-set-dg-mhi-genset-s12r-pta-1000kw-1250kva-400230v-380220v-415240v-50hz-60hz-product/",
  "title": "China Mitsubishi Diesel Power Generator Set Dg Mhi Genset S12r-Pta 1000kw 1250kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Gensets model | Power output(KVA) | Power output (KW) | Mitsubishi Engine Model | Leroy somer Alternator",
   "| PRP | ESP | PRP | ESP"
  ],
  "rows": [
   "| WT-M1375 | 1250 | 1375 | 1000 | 1100 | S12R-PTA-C | LSA50.2M6"
  ]
 },
 {
  "n": 113,
  "url": "https://www.wintpower.com/mitsubishi-diesel-power-generator-set-dg-mhi-genset-s12r-pta-1000kw-1250kva-400230v-380220v-415240v-50hz-60hz-product/",
  "title": "China Mitsubishi Diesel Power Generator Set Dg Mhi Genset S12r-Pta 1000kw 1250kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Generating sets model: | | | | |",
   "| 400V,50Hz,1500 rpm | | | | Genset Option Features",
   "| Engine Model: | Mitsubishi S12R-PTA-C | | Δ Low fuel level alarm shutdown",
   "| Type | 12 V cylinder,4 cycle diesel | | Δ Automatic Fuel Filling System",
   "| A s piration | Turbocharged inter-cooled | | Δ Engine oil feeding and drain pump",
   "| Bore/Stroke mm | 170X180 | | Δ Auto Transfter Switch( ATS)",
   "| Compress the ratio | 14.0 : 1 | | Δ Parallel control panels",
   "| Cooling system | Water-cooled | | Δ Circuit Breaker MCCB & ACB",
   "| 100% Load Fuel Consumption g/kwh | 197 | | Δ Remote Control Panel",
   "| Engine Speed/Frequency RPM/Hz | 1500/50HZ | | Δ weatherproof/soundproof Canopy",
   "| Rated Output kw/bHP | 1080/1448 | | Δ Trailer type Gensets",
   "| Exhaust air flow (m3/min) | 89 | | QUALITY STANDARDS",
   "| Coolant Capacity L | 125 | | ISO9001:2000,ISO14000,ISO3046",
   "| Starting System | Electric 24 volt DC | | ISO8528 BS4999",
   "| Displacement L | 49.03 | | BS5514,AS1359,ICE34",
   "| Lubricant system Capacity L | 180 | | CE Compliance",
   "| Battery Volatge / Capacity | 24VDC | | Gensets Dimensions & Weight",
   "| Governing Type | Electrical (GAC governor) | | Open type:L*W*H,mm"
  ],
  "rows": [
   "| Exhaust Gas Temperature ºC | 98 | | 5382×2486×2931",
   "| Exhaust Gas flow m3/min | 235 | | Silent type:L*W*H,mm",
   "| Noise level dBA@7m | ≤ 85dBA(silent type) | | 40GP container",
   "| Alternator Technical data | | |",
   "| Δ Bruxhless,self exciting | | Exciter | Brushless",
   "| Δ class “H” insulation | | Cooling Fan | Cast alloy aluminum",
   "| Δ Standard degree of protection is IP23 | | Bearing | Single,double shielded",
   "| Δ self regulating | | Windings | 100% copper",
   "| Δ With fan cooling | | Connection Type | Reconnectable",
   "| Δ Resist Humid grease | | Insulation Type | Class H",
   "| Δ Stator grease insulation covered | | Amortisseur Winding | Full",
   "| Δ Rotator sillicon steel close tight | | Exciation System | AREP",
   "| Control Panel – DEEPSEA7320 | | |"
  ]
 },
 {
  "n": 114,
  "url": "https://www.wintpower.com/hechai-diesel-power-generator-set-dg-genset-1375kva-tbd620v12-2a-1650kva-tbd620v12-2b-1850kva-tbd620v12-2c-2000kva-tbd620v16-2a-2200kva-tbd620v16-2b-2500kva-product/",
  "title": "China Hechai Diesel Power Generator Set Dg Genset Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KW | KW"
  ],
  "rows": [
   "| WT-H250 | 200 | 180kw | TBD234V6-1A | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-H275 | 220 | 200kw | TBD234V6-1B | LSA46.2L6 | UCD274K | WT274L-200N",
   "| WT-H350 | 280 | 250kw | TBD234V8-1A | LSA46.2VL12 | HCI444ES | WT314M-260N",
   "| WT-H388 | 313 | 280kw | TBD234V8-1B | LSA47.2VS1 | HCI444E | WT314L-280N",
   "| WT-H413 | 330 | 300kw | TBD314V8-1A | LSA47.2VS2 | HCI444FS | WT314L-300N",
   "| WT-H550 | 440 | 400kw | TBD234V12-1A | LSA47.2M7 | HCI544D | WT354S-400N",
   "| WT-H625 | 500 | 450kw | TBD234V12-1B | LSA47.2L9 | HCI544E | WT354S-450N",
   "| WT-H688 | 550 | 500kw | TBD604BL6-2A | LSA49.1S4A | HCI544F-S | WT354M-500N",
   "| WT-H700 | 560 | 520kw | TBD604BL6-2A | LSA49.1S4 | HCI544F | WT354M-520N",
   "| WT-H750 | 600 | 550kw | TBD604BL6-2B | LSA49.1M6 | LVI634B | WT354L-560N",
   "| WT-H825 | 660 | 600kw | TBD62OL6-2A | LSA49.1M65 | LVI634B | WT355L-600N",
   "| WT-H900 | 720 | 640kw | TBD62OL6-2B | LSA49.1M75 | LVI634C | WT400S-640N",
   "| WT-H1000 | 800 | 720kw | TBD620V8-2C | LSA49.1L10 | LVI634D | WT400M-720N",
   "| WT-H1100 | 880 | 800kw | TBD620V8-2A | LSA49.1L11 | LVI634E | WT400L-800N",
   "| WT-H1250 | 1000 | 900kw | TBD620V8-2B | LSA50.2M6 | LVI634F | WT400L-900N",
   "| WT-H1375 | 1100 | 1000kw | TBD620V12-2A | LSA50.2M6 | LVI634G | WT400L-1000N",
   "| WT-H1650 | 1320 | 1200kw | TBD620V12-2B | LSA50.2L8 | PI734C | WT400L-1200N",
   "| WT-H1850 | 1500 | 1350KW | TBD620V12-2C | LSA51.2S55 | PI734D | WT450M-1350N",
   "| WT-H2200 | 1760 | 1600kw | TBD620V16-2A | LSA51.2 M60 | PI734F | WT450L-1650N",
   "| WT-H2500 | 2000 | 1800kw | TBD620V16-2B | LSA51.2VL85 | * | WT500L-1800N",
   "| | | | | | |"
  ]
 },
 {
  "n": 114,
  "url": "https://www.wintpower.com/hechai-diesel-power-generator-set-dg-genset-1375kva-tbd620v12-2a-1650kva-tbd620v12-2b-1850kva-tbd620v12-2c-2000kva-tbd620v16-2a-2200kva-tbd620v16-2b-2500kva-product/",
  "title": "China Hechai Diesel Power Generator Set Dg Genset Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KW | KW"
  ],
  "rows": [
   "| WT-H275 | 220kw | 200kw | TBD234V6-2A | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-H388 | 310kw | 280kw | TBD234V8-2A | LSA46.2VL12 | HCI444D | WT314M-260N",
   "| WT-H450 | 360kw | 320kw | TBD314V8-2A | LSA47.2VS2 | HCI444E | WT314L-280N",
   "| WT-H550 | 440kw | 400kw | TBD234V12-2A | LSA47.2S4 | HCI544C | WT354S-360N",
   "| WT-H688 | 550kw | 500kw | TBD604BL6-3A | LSA47.2M7 | HCI544E | WT354S-450N",
   "| WT-H850 | 680kw | 620kw | TBD62OL6-3A | LSA49.1M6 | HCI544F | WT354L-560N",
   "| WT-H1237 | 1000kw | 900kw | TBD620V8-3A | LSA49.1L11 | LVI634E | WT400L-800N",
   "| WT-H1750 | 1400KW | 1300KW | TBD620V12-3A | LSA50.2L8 | PI734B | WT450M-1350N",
   "| WT-H2500 | 2000kw | 1800kw | TBD620V16-3A | LSA51.2M60 | PI734E | WT500L-1800N"
  ]
 },
 {
  "n": 115,
  "url": "https://www.wintpower.com/yuchai-diesel-power-generator-set-dg-genset-41kva-yc4d60-d21-69kva-yc4d90z-d21-80kva-yc4a100z-d20-113kva-yc6b135z-d20-124kva-yc6b155l-d21-150kva-yc6b180l-d20-product/",
  "title": "China Yuchai Diesel Power Generator Set Dg Genset 41kVA 80kVA 124kVA 150kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification | Genset Canopy data",
   "| Prime Power | Standby Power | Engine Model | Wintpower Alternator | Dimention ( MM ) | Dimention(MM)",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-YC41 | 30/38 | 33/41 | YC4D60-D21 | WT184H | 1800x850x1150 | 2200x930x1230",
   "| WT-YC69 | 50/63 | 55/69 | YC4D90Z-D21 | WT224F | 1950x850x1150 | 2400x930x1230",
   "| WT-YC80 | 58/73 | 64/80 | YC4A100Z-D20 | WT224F | 1950x850x1270 | 2400x930x1350",
   "| WT-YC113 | 80/100 | 90/113 | YC6B135Z-D20 | WT274C | 2250x900x1300 | 2750x1100x1470",
   "| WT-YC124 | 90/113 | / | YC6B155L-D21 | WT274D | 2250x900x1300 | 2750x1100x1470",
   "| WT-YC150 | 100/125 | 120/150 | YC6B180L-D20 | WT274E | 2350x900x1330 | 2950x1100x1470",
   "| WT-YC163 | 120/150 | 130/163 | YC6B205L-D20 | WT274F | 2350x900x1330 | 2950x1100x1470",
   "| WT-YC188 | 140/175 | 150/188 | YC6A230L-D20 | WT274G | 2400x900x1330 | 2950x1100x1470",
   "| WT-YC200 | 150/188 | 160/200 | YC6A245L-D21 | WT274H | 2450x900x1330 | 2950x1100x1470",
   "| WT-YC275 | 200/250 | 220/275 | YC6MK350L-D20 | WT274K | 3000x1050x1750 | 3800x1500x2000",
   "| WT-YC330 | 240/300 | 264/330 | YC6MK420L-D20 | WT444D | 3050x1050x1750 | 3800x1500x2000",
   "| WT-YC375 | 280/350 | 300/375 | YC6MJ480L-D20 | WT444E | 3050x1050x1750 | 3800x1500x2000",
   "| WT-YC413 | 300/375 | 330/413 | YC6MJ500-D21 | WT444F | 3500x1300x1900 | 4600x1750x2100",
   "| WT-YC438 | 320/400 | 350/438 | YC6T550L-D21 | WT544C | 3500x1300x1900 | 4600x1750x2100",
   "| WT-YC481 | 350/438 | 385/481 | YC6T600L-D22 | WT544C | 3600x1300x1900 | 4600x1750x2100",
   "| WT-YC550 | 400/500 | / | YC6T660L-D20 | WT544D | 3600x1300x1900 | 4600x1750x2100",
   "| WT-YC625 | 450/563 | 500/625 | YC6TD780L-D20 | WT544E | 3600x1300x1900 | 4600x1750x2100",
   "| WT-YC688 | 500/625 | 550/688 | YC6TD840L-D20 | WT544F | 3700x1300x1900 | 4600x1750x2100",
   "| WT-YC875 | 600/750 | 700/875 | YC6C1020L-D20 | WT544G | 3700x1300x1900 | 20GP",
   "| WT-YC888 | 650/813 | 710/888 | YC6C1070L-D20 | WT634C | 5200x1600x2100 | 20GP",
   "| WT-YC1250 | 900/1125 | 1000/1250 | YC6C1520-D31 | WT634F | 5200x1600x2100 | 20GP"
  ]
 },
 {
  "n": 116,
  "url": "https://www.wintpower.com/wudong-diesel-power-generator-set-dg-genset-590kva-wd269tad48-625kva-wd269tad50-688kva-wd269tad56-750kva-wd287tad58-825kva-wd287tad61l-880kva-wd305tad68-product/",
  "title": "China Wudong Diesel Power Generator Set Dg Genset 550kVA 825kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KVA | KW | KVA | KW"
  ],
  "rows": [
   "| WT-W138E | 138 | 110kw | 125 | 100kw | WD129D11 | LSA44.2S7 | UCI274D | WT274S-100N",
   "| WT-W170E | 170 | 136kw | 153 | 120kw | WD150D15 | LSA44.2M95 | UCI274F | WT274S-120N",
   "| WT-W200E | 200 | 160kw | 180 | 150kw | WD129TD16 | LSA46.2M5 | UCI274G | WT274M-150N",
   "| WT-W220E | 220 | 176kw | 200 | 160kw | WD129TD17 | LSA46.2M5 | UCI274H | WT274M-160N",
   "| WT-W250E | 250 | 200kw | 225 | 180kw | WD135TD19 | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-W250E | 250 | 200kw | 225 | 180kw | WD129TAD19 | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-W275E | 275 | 220kw | 250 | 200kw | WD129TAD23 | LSA46.2L6 | UCD274K | WT274L-200N",
   "| WT-W275E | 275 | 220kw | 250 | 200kw | WD258D22 | LSA46.2L6 | UCD274K | WT274L-200N",
   "| WT-W313E | 313 | 250kw | 282 | 220kw | WD129TAD25 | LSA46.2L9 | HCI444D | WT314M-220N",
   "| WT-W350E | 350 | 280kw | 313 | 250kw | WD135TAD28 | LSA46.2VL12 | HCI444ES | WT314M-260N",
   "| WT-W350E | 350 | 280kw | 313 | 250kw | WD240TD28 | LSA46.2VL12 | HCI444ES | WT314M-260N",
   "| WT-W388E | 388 | 310kw | 350 | 280kw | WD145TAD30 | LSA47.2VS1 | HCI444E | WT314L-280N",
   "| WT-W388E | 388 | 310kw | 350 | 280kw | WD258TD30 | LSA47.2VS1 | HCI444E | WT314L-280N",
   "| WT-W413E | 413 | 330kw | 388 | 300kw | WD145TAD33L | LSA47.2VS2 | HCI444FS | WT314L-300N",
   "| WT-W413E | 413 | 330kw | 388 | 300kw | WD269TD33 | LSA47.2VS2 | HCI444FS | WT314L-300N",
   "| WT-W450E | 450 | 360kw | 413 | 330kw | WD269TD35 | LSA47.2S4 | HCI444F | WT314L-320N",
   "| WT-W500E | 500 | 400kw | 450 | 360kw | WD269TD38 | LSA47.2S5 | HCI544C | WT354S-360N",
   "| WT-W500E | 500 | 400kw | 450 | 360kw | WD269TAD38 | LSA47.2S5 | HCI544C | WT354S-360N",
   "| WT-W522E | 500 | 4 18kw | 470 | 3 80kw | WD269TAD41 | LSA47.2M7 | HCI544D | WT354S-400N",
   "| WT-W550E | 550 | 440kw | 500 | 400kw | WD269TAD43 | LSA47.2M7 | HCI544D | WT354S-400N",
   "| WT-W590E | 590 | 4 73kw | 535 | 4 30kw | WD269TAD48 | LSA47.2L9 | HCI544E | WT354S-450N",
   "| WT-W625E | 625 | 500kw | 550 | 450kw | WD269TAD50 | LSA47.2L9 | HCI544E | WT354S-450N",
   "| WT-W688E | 688 | 550kw | 625 | 500kw | WD269TAD56 | LSA49.1S4A | HCI544F-S | WT354M-500N",
   "| WT-W750E | 750 | 600kw | 688 | 550kw | WD287TAD58 | LSA49.1M6 | LVI634B | WT354L-560N",
   "| WT-W825E | 825 | 660KW | 750 | 600kw | WD287TAD61L | LSA49.1M65 | LVI634B | WT355L-600N",
   "| WT-W880E | 880 | 704 | 800 | 800 | WD305TAD68 | LSA49.1M75 | LVI634C | WT400S-640N"
  ]
 },
 {
  "n": 117,
  "url": "https://www.wintpower.com/hechai-diesel-power-generator-set-dg-genset-825kva-tbd62ol6-2a-900kva-tbd62ol6-2b-1000kva-tbd620v8-2c-1100kva-tbd620v8-2a-1250kva-tbd620v8-2b-product/",
  "title": "China Hechai Diesel Power Generator Set Dg Genset 1000kVA 1100kVA 1250kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KW | KW"
  ],
  "rows": [
   "| WT-H250 | 200 | 180kw | TBD234V6-1A | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-H275 | 220 | 200kw | TBD234V6-1B | LSA46.2L6 | UCD274K | WT274L-200N",
   "| WT-H350 | 280 | 250kw | TBD234V8-1A | LSA46.2VL12 | HCI444ES | WT314M-260N",
   "| WT-H388 | 313 | 280kw | TBD234V8-1B | LSA47.2VS1 | HCI444E | WT314L-280N",
   "| WT-H413 | 330 | 300kw | TBD314V8-1A | LSA47.2VS2 | HCI444FS | WT314L-300N",
   "| WT-H550 | 440 | 400kw | TBD234V12-1A | LSA47.2M7 | HCI544D | WT354S-400N",
   "| WT-H625 | 500 | 450kw | TBD234V12-1B | LSA47.2L9 | HCI544E | WT354S-450N",
   "| WT-H688 | 550 | 500kw | TBD604BL6-2A | LSA49.1S4A | HCI544F-S | WT354M-500N",
   "| WT-H700 | 560 | 520kw | TBD604BL6-2A | LSA49.1S4 | HCI544F | WT354M-520N",
   "| WT-H750 | 600 | 550kw | TBD604BL6-2B | LSA49.1M6 | LVI634B | WT354L-560N",
   "| WT-H825 | 660 | 600kw | TBD62OL6-2A | LSA49.1M65 | LVI634B | WT355L-600N",
   "| WT-H900 | 720 | 640kw | TBD62OL6-2B | LSA49.1M75 | LVI634C | WT400S-640N",
   "| WT-H1000 | 800 | 720kw | TBD620V8-2C | LSA49.1L10 | LVI634D | WT400M-720N",
   "| WT-H1100 | 880 | 800kw | TBD620V8-2A | LSA49.1L11 | LVI634E | WT400L-800N",
   "| WT-H1250 | 1000 | 900kw | TBD620V8-2B | LSA50.2M6 | LVI634F | WT400L-900N",
   "| WT-H1375 | 1100 | 1000kw | TBD620V12-2A | LSA50.2M6 | LVI634G | WT400L-1000N",
   "| WT-H1650 | 1320 | 1200kw | TBD620V12-2B | LSA50.2L8 | PI734C | WT400L-1200N",
   "| WT-H1850 | 1500 | 1350KW | TBD620V12-2C | LSA51.2S55 | PI734D | WT450M-1350N",
   "| WT-H2200 | 1760 | 1600kw | TBD620V16-2A | LSA51.2 M60 | PI734F | WT450L-1650N",
   "| WT-H2500 | 2000 | 1800kw | TBD620V16-2B | LSA51.2VL85 | * | WT500L-1800N",
   "| | | | | | |"
  ]
 },
 {
  "n": 117,
  "url": "https://www.wintpower.com/hechai-diesel-power-generator-set-dg-genset-825kva-tbd62ol6-2a-900kva-tbd62ol6-2b-1000kva-tbd620v8-2c-1100kva-tbd620v8-2a-1250kva-tbd620v8-2b-product/",
  "title": "China Hechai Diesel Power Generator Set Dg Genset 1000kVA 1100kVA 1250kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KW | KW"
  ],
  "rows": [
   "| WT-H275 | 220kw | 200kw | TBD234V6-2A | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-H388 | 310kw | 280kw | TBD234V8-2A | LSA46.2VL12 | HCI444D | WT314M-260N",
   "| WT-H450 | 360kw | 320kw | TBD314V8-2A | LSA47.2VS2 | HCI444E | WT314L-280N",
   "| WT-H550 | 440kw | 400kw | TBD234V12-2A | LSA47.2S4 | HCI544C | WT354S-360N",
   "| WT-H688 | 550kw | 500kw | TBD604BL6-3A | LSA47.2M7 | HCI544E | WT354S-450N",
   "| WT-H850 | 680kw | 620kw | TBD62OL6-3A | LSA49.1M6 | HCI544F | WT354L-560N",
   "| WT-H1237 | 1000kw | 900kw | TBD620V8-3A | LSA49.1L11 | LVI634E | WT400L-800N",
   "| WT-H1750 | 1400KW | 1300KW | TBD620V12-3A | LSA50.2L8 | PI734B | WT450M-1350N",
   "| WT-H2500 | 2000kw | 1800kw | TBD620V16-3A | LSA51.2M60 | PI734E | WT500L-1800N"
  ]
 },
 {
  "n": 118,
  "url": "https://www.wintpower.com/yuchai-diesel-power-generator-set-dg-genset-163kva-yc6b205l-d20-188kva-yc6a230l-d20-200kva-yc6a245l-d21-275kva-yc6mk350l-d20-330kva-yc6mk420l-d20-product/",
  "title": "China Yuchai Diesel Power Generator Set Dg Genset 163kVA 200kVA 275kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification | Genset Canopy data",
   "| Prime Power | Standby Power | Engine Model | Wintpower Alternator | Dimention ( MM ) | Dimention(MM)",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-YC41 | 30/38 | 33/41 | YC4D60-D21 | WT184H | 1800x850x1150 | 2200x930x1230",
   "| WT-YC69 | 50/63 | 55/69 | YC4D90Z-D21 | WT224F | 1950x850x1150 | 2400x930x1230",
   "| WT-YC80 | 58/73 | 64/80 | YC4A100Z-D20 | WT224F | 1950x850x1270 | 2400x930x1350",
   "| WT-YC113 | 80/100 | 90/113 | YC6B135Z-D20 | WT274C | 2250x900x1300 | 2750x1100x1470",
   "| WT-YC124 | 90/113 | / | YC6B155L-D21 | WT274D | 2250x900x1300 | 2750x1100x1470",
   "| WT-YC150 | 100/125 | 120/150 | YC6B180L-D20 | WT274E | 2350x900x1330 | 2950x1100x1470",
   "| WT-YC163 | 120/150 | 130/163 | YC6B205L-D20 | WT274F | 2350x900x1330 | 2950x1100x1470",
   "| WT-YC188 | 140/175 | 150/188 | YC6A230L-D20 | WT274G | 2400x900x1330 | 2950x1100x1470",
   "| WT-YC200 | 150/188 | 160/200 | YC6A245L-D21 | WT274H | 2450x900x1330 | 2950x1100x1470",
   "| WT-YC275 | 200/250 | 220/275 | YC6MK350L-D20 | WT274K | 3000x1050x1750 | 3800x1500x2000",
   "| WT-YC330 | 240/300 | 264/330 | YC6MK420L-D20 | WT444D | 3050x1050x1750 | 3800x1500x2000",
   "| WT-YC375 | 280/350 | 300/375 | YC6MJ480L-D20 | WT444E | 3050x1050x1750 | 3800x1500x2000",
   "| WT-YC413 | 300/375 | 330/413 | YC6MJ500-D21 | WT444F | 3500x1300x1900 | 4600x1750x2100",
   "| WT-YC438 | 320/400 | 350/438 | YC6T550L-D21 | WT544C | 3500x1300x1900 | 4600x1750x2100",
   "| WT-YC481 | 350/438 | 385/481 | YC6T600L-D22 | WT544C | 3600x1300x1900 | 4600x1750x2100",
   "| WT-YC550 | 400/500 | / | YC6T660L-D20 | WT544D | 3600x1300x1900 | 4600x1750x2100",
   "| WT-YC625 | 450/563 | 500/625 | YC6TD780L-D20 | WT544E | 3600x1300x1900 | 4600x1750x2100",
   "| WT-YC688 | 500/625 | 550/688 | YC6TD840L-D20 | WT544F | 3700x1300x1900 | 4600x1750x2100",
   "| WT-YC875 | 600/750 | 700/875 | YC6C1020L-D20 | WT544G | 3700x1300x1900 | 20GP",
   "| WT-YC888 | 650/813 | 710/888 | YC6C1070L-D20 | WT634C | 5200x1600x2100 | 20GP",
   "| WT-YC1250 | 900/1125 | 1000/1250 | YC6C1520-D31 | WT634F | 5200x1600x2100 | 20GP"
  ]
 },
 {
  "n": 119,
  "url": "https://www.wintpower.com/yuchai-diesel-power-generator-set-dg-genset-625kva-yc6td780l-d20-688kva-yc6td840l-d20-875kva-yc6c1020l-d20-888kva-yc6c1070l-d20-1250kva-yc6c1520-d31-product/",
  "title": "China Yuchai Diesel Power Generator Set Dg Genset 625kVA 688kVA 875kVA 1250kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification | Genset Canopy data",
   "| Prime Power | Standby Power | Engine Model | Wintpower Alternator | Dimention ( MM ) | Dimention(MM)",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-YC41 | 30/38 | 33/41 | YC4D60-D21 | WT184H | 1800x850x1150 | 2200x930x1230",
   "| WT-YC69 | 50/63 | 55/69 | YC4D90Z-D21 | WT224F | 1950x850x1150 | 2400x930x1230",
   "| WT-YC80 | 58/73 | 64/80 | YC4A100Z-D20 | WT224F | 1950x850x1270 | 2400x930x1350",
   "| WT-YC113 | 80/100 | 90/113 | YC6B135Z-D20 | WT274C | 2250x900x1300 | 2750x1100x1470",
   "| WT-YC124 | 90/113 | / | YC6B155L-D21 | WT274D | 2250x900x1300 | 2750x1100x1470",
   "| WT-YC150 | 100/125 | 120/150 | YC6B180L-D20 | WT274E | 2350x900x1330 | 2950x1100x1470",
   "| WT-YC163 | 120/150 | 130/163 | YC6B205L-D20 | WT274F | 2350x900x1330 | 2950x1100x1470",
   "| WT-YC188 | 140/175 | 150/188 | YC6A230L-D20 | WT274G | 2400x900x1330 | 2950x1100x1470",
   "| WT-YC200 | 150/188 | 160/200 | YC6A245L-D21 | WT274H | 2450x900x1330 | 2950x1100x1470",
   "| WT-YC275 | 200/250 | 220/275 | YC6MK350L-D20 | WT274K | 3000x1050x1750 | 3800x1500x2000",
   "| WT-YC330 | 240/300 | 264/330 | YC6MK420L-D20 | WT444D | 3050x1050x1750 | 3800x1500x2000",
   "| WT-YC375 | 280/350 | 300/375 | YC6MJ480L-D20 | WT444E | 3050x1050x1750 | 3800x1500x2000",
   "| WT-YC413 | 300/375 | 330/413 | YC6MJ500-D21 | WT444F | 3500x1300x1900 | 4600x1750x2100",
   "| WT-YC438 | 320/400 | 350/438 | YC6T550L-D21 | WT544C | 3500x1300x1900 | 4600x1750x2100",
   "| WT-YC481 | 350/438 | 385/481 | YC6T600L-D22 | WT544C | 3600x1300x1900 | 4600x1750x2100",
   "| WT-YC550 | 400/500 | / | YC6T660L-D20 | WT544D | 3600x1300x1900 | 4600x1750x2100",
   "| WT-YC625 | 450/563 | 500/625 | YC6TD780L-D20 | WT544E | 3600x1300x1900 | 4600x1750x2100",
   "| WT-YC688 | 500/625 | 550/688 | YC6TD840L-D20 | WT544F | 3700x1300x1900 | 4600x1750x2100",
   "| WT-YC875 | 600/750 | 700/875 | YC6C1020L-D20 | WT544G | 3700x1300x1900 | 20GP",
   "| WT-YC888 | 650/813 | 710/888 | YC6C1070L-D20 | WT634C | 5200x1600x2100 | 20GP",
   "| WT-YC1250 | 900/1125 | 1000/1250 | YC6C1520-D31 | WT634F | 5200x1600x2100 | 20GP"
  ]
 },
 {
  "n": 120,
  "url": "https://www.wintpower.com/wudong-diesel-power-generator-set-dg-genset-275kva-wd258d22-313kva-wd129tad25-wd135tad28-350kva-wd240td28-wd145tad30-388kva-wd258td30-413kva-wd145tad33l-product/",
  "title": "China Wudong Diesel Power Generator Set Dg Genset 275kVA 313kVA 350kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KVA | KW | KVA | KW"
  ],
  "rows": [
   "| WT-W138E | 138 | 110kw | 125 | 100kw | WD129D11 | LSA44.2S7 | UCI274D | WT274S-100N",
   "| WT-W170E | 170 | 136kw | 153 | 120kw | WD150D15 | LSA44.2M95 | UCI274F | WT274S-120N",
   "| WT-W200E | 200 | 160kw | 180 | 150kw | WD129TD16 | LSA46.2M5 | UCI274G | WT274M-150N",
   "| WT-W220E | 220 | 176kw | 200 | 160kw | WD129TD17 | LSA46.2M5 | UCI274H | WT274M-160N",
   "| WT-W250E | 250 | 200kw | 225 | 180kw | WD135TD19 | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-W250E | 250 | 200kw | 225 | 180kw | WD129TAD19 | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-W275E | 275 | 220kw | 250 | 200kw | WD129TAD23 | LSA46.2L6 | UCD274K | WT274L-200N",
   "| WT-W275E | 275 | 220kw | 250 | 200kw | WD258D22 | LSA46.2L6 | UCD274K | WT274L-200N",
   "| WT-W313E | 313 | 250kw | 282 | 220kw | WD129TAD25 | LSA46.2L9 | HCI444D | WT314M-220N",
   "| WT-W350E | 350 | 280kw | 313 | 250kw | WD135TAD28 | LSA46.2VL12 | HCI444ES | WT314M-260N",
   "| WT-W350E | 350 | 280kw | 313 | 250kw | WD240TD28 | LSA46.2VL12 | HCI444ES | WT314M-260N",
   "| WT-W388E | 388 | 310kw | 350 | 280kw | WD145TAD30 | LSA47.2VS1 | HCI444E | WT314L-280N",
   "| WT-W388E | 388 | 310kw | 350 | 280kw | WD258TD30 | LSA47.2VS1 | HCI444E | WT314L-280N",
   "| WT-W413E | 413 | 330kw | 388 | 300kw | WD145TAD33L | LSA47.2VS2 | HCI444FS | WT314L-300N",
   "| WT-W413E | 413 | 330kw | 388 | 300kw | WD269TD33 | LSA47.2VS2 | HCI444FS | WT314L-300N",
   "| WT-W450E | 450 | 360kw | 413 | 330kw | WD269TD35 | LSA47.2S4 | HCI444F | WT314L-320N",
   "| WT-W500E | 500 | 400kw | 450 | 360kw | WD269TD38 | LSA47.2S5 | HCI544C | WT354S-360N",
   "| WT-W500E | 500 | 400kw | 450 | 360kw | WD269TAD38 | LSA47.2S5 | HCI544C | WT354S-360N",
   "| WT-W522E | 500 | 4 18kw | 470 | 3 80kw | WD269TAD41 | LSA47.2M7 | HCI544D | WT354S-400N",
   "| WT-W550E | 550 | 440kw | 500 | 400kw | WD269TAD43 | LSA47.2M7 | HCI544D | WT354S-400N",
   "| WT-W590E | 590 | 4 73kw | 535 | 4 30kw | WD269TAD48 | LSA47.2L9 | HCI544E | WT354S-450N",
   "| WT-W625E | 625 | 500kw | 550 | 450kw | WD269TAD50 | LSA47.2L9 | HCI544E | WT354S-450N",
   "| WT-W688E | 688 | 550kw | 625 | 500kw | WD269TAD56 | LSA49.1S4A | HCI544F-S | WT354M-500N",
   "| WT-W750E | 750 | 600kw | 688 | 550kw | WD287TAD58 | LSA49.1M6 | LVI634B | WT354L-560N",
   "| WT-W825E | 825 | 660KW | 750 | 600kw | WD287TAD61L | LSA49.1M65 | LVI634B | WT355L-600N",
   "| WT-W880E | 880 | 704 | 800 | 800 | WD305TAD68 | LSA49.1M75 | LVI634C | WT400S-640N"
  ]
 },
 {
  "n": 121,
  "url": "https://www.wintpower.com/hechai-diesel-power-generator-set-dg-genset-550kva-tbd234v12-1a-625kva-tbd234v12-1b-688kva-tbd604bl6-2a-700kva-tbd604bl6-2a-750kva-tbd604bl6-2b-product/",
  "title": "China Hechai Diesel Power Generator Set Dg Genset 550kVA 750kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KW | KW"
  ],
  "rows": [
   "| WT-H250 | 200 | 180kw | TBD234V6-1A | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-H275 | 220 | 200kw | TBD234V6-1B | LSA46.2L6 | UCD274K | WT274L-200N",
   "| WT-H350 | 280 | 250kw | TBD234V8-1A | LSA46.2VL12 | HCI444ES | WT314M-260N",
   "| WT-H388 | 313 | 280kw | TBD234V8-1B | LSA47.2VS1 | HCI444E | WT314L-280N",
   "| WT-H413 | 330 | 300kw | TBD314V8-1A | LSA47.2VS2 | HCI444FS | WT314L-300N",
   "| WT-H550 | 440 | 400kw | TBD234V12-1A | LSA47.2M7 | HCI544D | WT354S-400N",
   "| WT-H625 | 500 | 450kw | TBD234V12-1B | LSA47.2L9 | HCI544E | WT354S-450N",
   "| WT-H688 | 550 | 500kw | TBD604BL6-2A | LSA49.1S4A | HCI544F-S | WT354M-500N",
   "| WT-H700 | 560 | 520kw | TBD604BL6-2A | LSA49.1S4 | HCI544F | WT354M-520N",
   "| WT-H750 | 600 | 550kw | TBD604BL6-2B | LSA49.1M6 | LVI634B | WT354L-560N",
   "| WT-H825 | 660 | 600kw | TBD62OL6-2A | LSA49.1M65 | LVI634B | WT355L-600N",
   "| WT-H900 | 720 | 640kw | TBD62OL6-2B | LSA49.1M75 | LVI634C | WT400S-640N",
   "| WT-H1000 | 800 | 720kw | TBD620V8-2C | LSA49.1L10 | LVI634D | WT400M-720N",
   "| WT-H1100 | 880 | 800kw | TBD620V8-2A | LSA49.1L11 | LVI634E | WT400L-800N",
   "| WT-H1250 | 1000 | 900kw | TBD620V8-2B | LSA50.2M6 | LVI634F | WT400L-900N",
   "| WT-H1375 | 1100 | 1000kw | TBD620V12-2A | LSA50.2M6 | LVI634G | WT400L-1000N",
   "| WT-H1650 | 1320 | 1200kw | TBD620V12-2B | LSA50.2L8 | PI734C | WT400L-1200N",
   "| WT-H1850 | 1500 | 1350KW | TBD620V12-2C | LSA51.2S55 | PI734D | WT450M-1350N",
   "| WT-H2200 | 1760 | 1600kw | TBD620V16-2A | LSA51.2 M60 | PI734F | WT450L-1650N",
   "| WT-H2500 | 2000 | 1800kw | TBD620V16-2B | LSA51.2VL85 | * | WT500L-1800N",
   "| | | | | | |"
  ]
 },
 {
  "n": 121,
  "url": "https://www.wintpower.com/hechai-diesel-power-generator-set-dg-genset-550kva-tbd234v12-1a-625kva-tbd234v12-1b-688kva-tbd604bl6-2a-700kva-tbd604bl6-2a-750kva-tbd604bl6-2b-product/",
  "title": "China Hechai Diesel Power Generator Set Dg Genset 550kVA 750kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KW | KW"
  ],
  "rows": [
   "| WT-H275 | 220kw | 200kw | TBD234V6-2A | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-H388 | 310kw | 280kw | TBD234V8-2A | LSA46.2VL12 | HCI444D | WT314M-260N",
   "| WT-H450 | 360kw | 320kw | TBD314V8-2A | LSA47.2VS2 | HCI444E | WT314L-280N",
   "| WT-H550 | 440kw | 400kw | TBD234V12-2A | LSA47.2S4 | HCI544C | WT354S-360N",
   "| WT-H688 | 550kw | 500kw | TBD604BL6-3A | LSA47.2M7 | HCI544E | WT354S-450N",
   "| WT-H850 | 680kw | 620kw | TBD62OL6-3A | LSA49.1M6 | HCI544F | WT354L-560N",
   "| WT-H1237 | 1000kw | 900kw | TBD620V8-3A | LSA49.1L11 | LVI634E | WT400L-800N",
   "| WT-H1750 | 1400KW | 1300KW | TBD620V12-3A | LSA50.2L8 | PI734B | WT450M-1350N",
   "| WT-H2500 | 2000kw | 1800kw | TBD620V16-3A | LSA51.2M60 | PI734E | WT500L-1800N"
  ]
 },
 {
  "n": 122,
  "url": "https://www.wintpower.com/diesel-power-generator-wudong-genset-china-engine-generator-800kva-600kva-500kva-400kva-300kva-200kva-power-station-product/",
  "title": "China Diesel Power Generator Wudong Genset China Engine Generator Power Station Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KVA | KW | KVA | KW"
  ],
  "rows": [
   "| WT-W138E | 138 | 110kw | 125 | 100kw | WD129D11 | LSA44.2S7 | UCI274D | WT274S-100N",
   "| WT-W170E | 170 | 136kw | 153 | 120kw | WD150D15 | LSA44.2M95 | UCI274F | WT274S-120N",
   "| WT-W200E | 200 | 160kw | 180 | 150kw | WD129TD16 | LSA46.2M5 | UCI274G | WT274M-150N",
   "| WT-W220E | 220 | 176kw | 200 | 160kw | WD129TD17 | LSA46.2M5 | UCI274H | WT274M-160N",
   "| WT-W250E | 250 | 200kw | 225 | 180kw | WD135TD19 | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-W250E | 250 | 200kw | 225 | 180kw | WD129TAD19 | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-W275E | 275 | 220kw | 250 | 200kw | WD129TAD23 | LSA46.2L6 | UCD274K | WT274L-200N",
   "| WT-W275E | 275 | 220kw | 250 | 200kw | WD258D22 | LSA46.2L6 | UCD274K | WT274L-200N",
   "| WT-W313E | 313 | 250kw | 282 | 220kw | WD129TAD25 | LSA46.2L9 | HCI444D | WT314M-220N",
   "| WT-W350E | 350 | 280kw | 313 | 250kw | WD135TAD28 | LSA46.2VL12 | HCI444ES | WT314M-260N",
   "| WT-W350E | 350 | 280kw | 313 | 250kw | WD240TD28 | LSA46.2VL12 | HCI444ES | WT314M-260N",
   "| WT-W388E | 388 | 310kw | 350 | 280kw | WD145TAD30 | LSA47.2VS1 | HCI444E | WT314L-280N",
   "| WT-W388E | 388 | 310kw | 350 | 280kw | WD258TD30 | LSA47.2VS1 | HCI444E | WT314L-280N",
   "| WT-W413E | 413 | 330kw | 388 | 300kw | WD145TAD33L | LSA47.2VS2 | HCI444FS | WT314L-300N",
   "| WT-W413E | 413 | 330kw | 388 | 300kw | WD269TD33 | LSA47.2VS2 | HCI444FS | WT314L-300N",
   "| WT-W450E | 450 | 360kw | 413 | 330kw | WD269TD35 | LSA47.2S4 | HCI444F | WT314L-320N",
   "| WT-W500E | 500 | 400kw | 450 | 360kw | WD269TD38 | LSA47.2S5 | HCI544C | WT354S-360N",
   "| WT-W500E | 500 | 400kw | 450 | 360kw | WD269TAD38 | LSA47.2S5 | HCI544C | WT354S-360N",
   "| WT-W522E | 500 | 4 18kw | 470 | 3 80kw | WD269TAD41 | LSA47.2M7 | HCI544D | WT354S-400N",
   "| WT-W550E | 550 | 440kw | 500 | 400kw | WD269TAD43 | LSA47.2M7 | HCI544D | WT354S-400N",
   "| WT-W590E | 590 | 4 73kw | 535 | 4 30kw | WD269TAD48 | LSA47.2L9 | HCI544E | WT354S-450N",
   "| WT-W625E | 625 | 500kw | 550 | 450kw | WD269TAD50 | LSA47.2L9 | HCI544E | WT354S-450N",
   "| WT-W688E | 688 | 550kw | 625 | 500kw | WD269TAD56 | LSA49.1S4A | HCI544F-S | WT354M-500N",
   "| WT-W750E | 750 | 600kw | 688 | 550kw | WD287TAD58 | LSA49.1M6 | LVI634B | WT354L-560N",
   "| WT-W825E | 825 | 660KW | 750 | 600kw | WD287TAD61L | LSA49.1M65 | LVI634B | WT355L-600N",
   "| WT-W880E | 880 | 704 | 800 | 800 | WD305TAD68 | LSA49.1M75 | LVI634C | WT400S-640N"
  ]
 },
 {
  "n": 123,
  "url": "https://www.wintpower.com/diesel-power-generator-lister-peter-genset-1-phase-generator-7kva-50kva-80kva-150kva-250kva-europe-engine-genset-product/",
  "title": "China Diesel Power Generator Lister Peter Genset Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KW | KW"
  ],
  "rows": [
   "| WT-LP7 | 6kw | 5kw | TR1A08TR1STD | LSA 40 VS0 | PI044D | WT164S-5N",
   "| WT-LP14 | 11kw | 10kw | TR2A08TR2STD | LSA 40 VS2 | PI044F | WT164S-10N",
   "| WT-LP20 | 16kw | 15kw | TR3A08TR3STD | LSA 40 M5 | PI044H | WT184S-14N",
   "| WT-LP9 | 7kw | 6kw | LPW2A27LRW2FF | LSA 40 VS0 | PI044D | WT164S-8N",
   "| WT-LP12 | 10kw | 9kw | LPW3A27LRW3FF | LSA 40 VS2 | PI044F | WT164S-10N",
   "| WT-LP16 | 13kw | 12kw | LPW4A27LRW3FF | LSA 40 S3 | PI044G | WT164S-12N",
   "| WT-LP22 | 18kw | 16kw | LPWT4A27LRWT4FF | LSA 40 M5 | PI044D | WT184M-18N",
   "| WT-LP22 | 18kw | 16kw | SIGMA20-15 | LSA 40 M5 | PI044D | WT184M-18N",
   "| WT-LP28 | 22kw | 20kw | SIGMA25-15 | LSA 42.2 M7 | PI144E | WT184M-20N",
   "| WT-LP33 | 26kw | 24kw | SIGMA30-15 | LSA 42.2 L9 | PI144G | WT184L-25N",
   "| WT-LP36 | 29kw | 26kw | DWS4A403DWS4GFF | LSA 43.2 S1 | PI144H | WT184L-25N",
   "| WT-LP44 | 35kw | 32kw | SIGMA40-15 | LSA 43.2 S15 | PI144J | WT224S-34N",
   "| WT-LP50 | 40kw | 36kw | GW415 | LSA 43.2 S25 | UCI224D | WT224S-40N",
   "| WT-LP70 | 55kw | 50kw | GWT415 | LSA 43.2 L65 | UCI224F | WT224M-50N",
   "| WT-LP105 | 84kw | 76kw | GWT61A15 | LSA 44.2 VS45 | UCI274C | WT274S-80N",
   "| WT-LP115 | 92kw | 84kw | GWT62A15 | LSA 44.2 VS45 | UCI274D | WT274S-90N",
   "| WT-LP150 | 120kw | 110kw | GWTA615 | LSA 44.2 M95 | UCI274E | WT274S-110N",
   "| WT-LP172 | 138kw | 125kw | OWT6 2015-162 | LSA 44.2 L12 | UCI274F | WT274S-132N",
   "| WT-LP250 | 200kw | 180kw | OWTA6 2015-200 | LSA 46.2 L6 | UCD274J | WT274L-180N"
  ]
 },
 {
  "n": 124,
  "url": "https://www.wintpower.com/wudong-diesel-power-generator-set-dg-genset-43kva-wd269td33-450kva-wd269td35-wd269td38-500kva-wd269tad38-525kva-wd269tad41-550kva-wd269tad43-product/",
  "title": "China Wudong Diesel Power Generator Set Dg Genset 400kVA 500kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KVA | KW | KVA | KW"
  ],
  "rows": [
   "| WT-W138E | 138 | 110kw | 125 | 100kw | WD129D11 | LSA44.2S7 | UCI274D | WT274S-100N",
   "| WT-W170E | 170 | 136kw | 153 | 120kw | WD150D15 | LSA44.2M95 | UCI274F | WT274S-120N",
   "| WT-W200E | 200 | 160kw | 180 | 150kw | WD129TD16 | LSA46.2M5 | UCI274G | WT274M-150N",
   "| WT-W220E | 220 | 176kw | 200 | 160kw | WD129TD17 | LSA46.2M5 | UCI274H | WT274M-160N",
   "| WT-W250E | 250 | 200kw | 225 | 180kw | WD135TD19 | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-W250E | 250 | 200kw | 225 | 180kw | WD129TAD19 | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-W275E | 275 | 220kw | 250 | 200kw | WD129TAD23 | LSA46.2L6 | UCD274K | WT274L-200N",
   "| WT-W275E | 275 | 220kw | 250 | 200kw | WD258D22 | LSA46.2L6 | UCD274K | WT274L-200N",
   "| WT-W313E | 313 | 250kw | 282 | 220kw | WD129TAD25 | LSA46.2L9 | HCI444D | WT314M-220N",
   "| WT-W350E | 350 | 280kw | 313 | 250kw | WD135TAD28 | LSA46.2VL12 | HCI444ES | WT314M-260N",
   "| WT-W350E | 350 | 280kw | 313 | 250kw | WD240TD28 | LSA46.2VL12 | HCI444ES | WT314M-260N",
   "| WT-W388E | 388 | 310kw | 350 | 280kw | WD145TAD30 | LSA47.2VS1 | HCI444E | WT314L-280N",
   "| WT-W388E | 388 | 310kw | 350 | 280kw | WD258TD30 | LSA47.2VS1 | HCI444E | WT314L-280N",
   "| WT-W413E | 413 | 330kw | 388 | 300kw | WD145TAD33L | LSA47.2VS2 | HCI444FS | WT314L-300N",
   "| WT-W413E | 413 | 330kw | 388 | 300kw | WD269TD33 | LSA47.2VS2 | HCI444FS | WT314L-300N",
   "| WT-W450E | 450 | 360kw | 413 | 330kw | WD269TD35 | LSA47.2S4 | HCI444F | WT314L-320N",
   "| WT-W500E | 500 | 400kw | 450 | 360kw | WD269TD38 | LSA47.2S5 | HCI544C | WT354S-360N",
   "| WT-W500E | 500 | 400kw | 450 | 360kw | WD269TAD38 | LSA47.2S5 | HCI544C | WT354S-360N",
   "| WT-W522E | 500 | 4 18kw | 470 | 3 80kw | WD269TAD41 | LSA47.2M7 | HCI544D | WT354S-400N",
   "| WT-W550E | 550 | 440kw | 500 | 400kw | WD269TAD43 | LSA47.2M7 | HCI544D | WT354S-400N",
   "| WT-W590E | 590 | 4 73kw | 535 | 4 30kw | WD269TAD48 | LSA47.2L9 | HCI544E | WT354S-450N",
   "| WT-W625E | 625 | 500kw | 550 | 450kw | WD269TAD50 | LSA47.2L9 | HCI544E | WT354S-450N",
   "| WT-W688E | 688 | 550kw | 625 | 500kw | WD269TAD56 | LSA49.1S4A | HCI544F-S | WT354M-500N",
   "| WT-W750E | 750 | 600kw | 688 | 550kw | WD287TAD58 | LSA49.1M6 | LVI634B | WT354L-560N",
   "| WT-W825E | 825 | 660KW | 750 | 600kw | WD287TAD61L | LSA49.1M65 | LVI634B | WT355L-600N",
   "| WT-W880E | 880 | 704 | 800 | 800 | WD305TAD68 | LSA49.1M75 | LVI634C | WT400S-640N"
  ]
 },
 {
  "n": 125,
  "url": "https://www.wintpower.com/lovol-diesel-power-generator-set-dg-genset-133kva-1006tag1a-151kva-1006tag-165kva-1106c-p6tag2-179kva-1106c-p6tag3-200kva-1106c-patag4-product/",
  "title": "China Lovol Diesel Power Generator Set Dg Genset 133kVA 151kVA 165kVA 179kVA 200kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Prime Power | Standby Power | Engine Model | Stamford Alternator | Leroy Somer Alternator | Wintpower Alternator | Dimention ( MM ) | Dimention ( MM )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-L27 | 20/25 | 22/27 | 1003G | PI 144E | TAL-A40-G | WT184F | 2100x930x1200 | 1600x850x1130",
   "| WT-L34 | 25/31 | 27/34 | 1003G | PI 144G | TAL-A42-C | WT184G | 2100x930x1200 | 1600x850x1130",
   "| WT-L47 | 34/43 | 37/47 | 1003TG | PI 144K | TAL-A42-F | WT224C | 2100x930x1200 | 1650x850x1130",
   "| WT-L55 | 40/50 | 45/55 | 1003TG | UCI224D | TAL-A42-G | WT224D | 2400x930x1200 | 1810x850x1130",
   "| WT-L69 | 50/63 | 55/69 | 1004TG | UCI224E | TAL-A42-H | WT224E | 2500x930x1200 | 2050x850x1130",
   "| WT-L80 | 58/72 | 64/80 | 1004TG | UCI224F | TAL-A44-C | WT224F | 2500x930x1200 | 2050x900x1130",
   "| WT-L96 | 70/88 | 77/96 | 1006TG1A | UCI224G | TAL-A44-D | WT224G | 2800x1000x1450 | 2300x900x1330",
   "| WT-L110 | 80/100 | 88/110 | 1006TG2A | UCI274C | TAL-A44-D | WT274C | 2800x1000x1450 | 2250x900x1330",
   "| WT-L125 | 90/114 | 100/125 | 1006TAG1A | UCI274D | TAL-A44-E | WT274D | 3000x1100x1500 | 2250x900x1370",
   "| WT-L133 | 97/121 | 107/133 | 1006TAG1A | UCI274E | TAL-A44-E | WT274E | 3000x1100x1500 | 2400x900x1370",
   "| WT-L151 | 110/138 | 121/151 | 1006TAG | UCI274E | TAL-A44-H | WT274E | 3000x1100x1500 | 2400x900x1370",
   "| WT-L165 | 120/150 | 132/165 | 1106C-P6TAG2 | UCI274F | TAL-A44-J | WT274F | 3250x1250x1650 | 2550x950x1420",
   "| WT-L179 | 130/163 | 143/179 | 1106C-P6TAG3 | UCI274F | TAL-A44-K | WT274F | 3250x1250x1650 | 2550x950x1420",
   "| WT-L200 | 146/183 | 160/200 | 1106C-PATAG4 | UCI274G | TAL-A46-B | WT274G | 3250x1250x1650 | 2600x950x1420"
  ]
 },
 {
  "n": 125,
  "url": "https://www.wintpower.com/lovol-diesel-power-generator-set-dg-genset-133kva-1006tag1a-151kva-1006tag-165kva-1106c-p6tag2-179kva-1106c-p6tag3-200kva-1106c-patag4-product/",
  "title": "China Lovol Diesel Power Generator Set Dg Genset 133kVA 151kVA 165kVA 179kVA 200kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Prime Power | Standby Power | Engine Model | Stamford Alternator | Leroy Somer Alternator | Wintpower Alternator | Dimention ( MM ) | Dimention ( MM )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-L27 | 20/25 | 22/27 | 1003G | PI 144E | TAL-A40-G | WT184E | 2100x930x1200 | 1600x850x1130",
   "| WT-L41 | 26/33 | 29/41 | 1003G | PI 144F | TAL-A42-C | WT184F | 2100x930x1200 | 1600x850x1130",
   "| WT-L55 | 40/50 | 44/55 | 1003TG | PI 144K | TAL-A42-G | WT224C | 2100x930x1200 | 1650x850x1130",
   "| WT-L69 | 44/55 | 48/69 | 1003TG | UCI224D | TAL-A42-G | WT224D | 2500x930x1200 | 1930x850x1130",
   "| WT-L66 | 50/63 | 55/69 | 1004TG | UCI224D | TAL-A42-H | WT224D | 2500x930x1200 | 2050x850x1130",
   "| WT-L104 | 67/83 | 73/104 | 1004TG | UCI224F | TAL-A44-C | WT224F | 2500x930x1200 | 2050x900x1130",
   "| WT-L93 | 70/88 | 77/96 | 1006TG1A | UCI224F | TAL-A44-C | WT224F | 2800x1000x1450 | 2300x900x1330",
   "| WT-L110 | 80/100 | 88/110 | 1006TG1A | UCI274C | TAL-A44-D | WT224G | 2800x1000x1450 | 2250x900x1330",
   "| WT-L125 | 90/114 | 100/125 | 1006TG2A | UCI274C | TAL-A44-E | WT274C | 3000x1100x1500 | 2250x900x1370",
   "| WT-L133 | 97/121 | 107/133 | 1006TG2A | UCI274D | TAL-A44-E | WT274C | 3000x1100x1500 | 2250x900x1370",
   "| WT-L150 | 110/138 | 121/151 | 1006TAG1A | UCI274D | TAL-A44-H | WT274D | 3000x1100x1500 | 2250x900x1370",
   "| WT-L165 | 120/150 | 132/165 | 1006TAG | UCI274E | TAL-A44-H | WT274D | 3000x1100x1500 | 2250x900x1370",
   "| WT-L184 | 134/168 | 147/184 | 1106C-P6TAG2 | UCI274E | TAL-A44-K | WT274E | 3250x1250x1650 | 2550x950x1420",
   "| WT-L234 | 150/188 | 165/234 | 1106C-P6TAG3 | UCI274F | TAL-A46-A | WT274F | 3250x1250x1650 | 2550x950x1420",
   "| WT-L255 | 163/204 | 181/255 | 1106C-PATAG4 | UCI274G | TAL-A46-A | WT274G | 3250x1250x1650 | 2600x950x1420"
  ]
 },
 {
  "n": 126,
  "url": "https://www.wintpower.com/jichai-diesel-power-generator-set-dg-genset-1000kva-z12v190b-1100kva-z12v190bd7-1250kva-z12v190bd7-1375kva-g12v190zl1-1500kva-a12v190zl-product/",
  "title": "China Jichai Diesel Power Generator Set Dg Genset 1000kVA 1100kVA 1500kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KW | KW"
  ],
  "rows": [
   "| WT-J413E | 330 | 300 | 4190ZLD | LSA47.2VS2 | HCI444FS | WT314L-300N",
   "| WT-J550E | 440 | 400 | 6190ZL D1 | LSA47.2M7 | HCI544D | WT354S-400N",
   "| WT-J688E | 550 | 500 | G6190ZLD | LSA49.1S4A | HCI544F-S | WT354M-500N",
   "| WT-J825E | 660 | 600 | 8190ZLD | LSA49.1M65 | LVI634B | WT355L-600N",
   "| WT-J880E | 704 | 640 | 8190ZLD | LSA49.1M75 | LVI634C | WT400S-640N",
   "| WT-J1000E | 800 | *** | 8190ZLD | LSA49.1L10 | LVI634D | WT400M-720N",
   "| WT-J1000E | 800 | 720 | Z12V190B | LSA49.1L10 | LVI634D | WT400M-720N",
   "| WT-J1100E | 880 | 800 | Z12V190B | LSA49.1L11 | LVI634E | WT400L-800N",
   "| WT-J1250E | 1000 | 900 | Z12V190BD7 | LSA50.2M6 | LVI634F | WT400L-900N",
   "| WT-J1375E | 1100 | *** | Z12V190BD7 | LSA50.2M6 | LVI634G | WT400L-1000N",
   "| WT-J1375E | 1100 | *** | G12V190ZL1 | LSA50.2M6 | LVI634G | WT400L-1000N",
   "| WT-J1375E | 1100 | 1000 | A12V190ZL | LSA50.2M6 | LVI634G | WT400L-1000N",
   "| WT-J1500E | 1200 | 1100 | A12V190ZL | LSA50.2 L7 | PI734B | WT400L-1200N",
   "| WT-J1650E | 1320 | *** | A12V190ZL | LSA50.2L8 | PI734C | WT400L-1200N",
   "| WT-J1650E | 1320 | 1200 | BH12V190ZL | LSA50.2L8 | PI734C | WT400L-1200N",
   "| WT-J1875E | 1500 | 1350 | H12V190Z | LSA50.2VL10 | PI734D | WT400L-1350N",
   "| WT-J2000E | 1650 | 1500 | H12V190Z | LSA51.2 S55 | PI734E | WT500M-1600N",
   "| WT-J2200E | 1760 | 1600 | H12V190Z | LSA51.2 M60 | PI734F | WT500M-1600N",
   "| WT-J2750E | 2200 | 2000 | H16V190ZL | LSA51.2VL90 | *** | WT500L-2000N"
  ]
 },
 {
  "n": 127,
  "url": "https://www.wintpower.com/yuchai-diesel-power-generator-set-dg-genset-375kva-yc6mj480l-d20-413kva-yc6mj500-d21-438kva-yc6t550l-d21-481kva-yc6t600l-d22-550kva-yc6t660l-d20-product/",
  "title": "China Yuchai Diesel Power Generator Set Dg Genset 375kVA 550kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification | Genset Canopy data",
   "| Prime Power | Standby Power | Engine Model | Wintpower Alternator | Dimention ( MM ) | Dimention(MM)",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-YC41 | 30/38 | 33/41 | YC4D60-D21 | WT184H | 1800x850x1150 | 2200x930x1230",
   "| WT-YC69 | 50/63 | 55/69 | YC4D90Z-D21 | WT224F | 1950x850x1150 | 2400x930x1230",
   "| WT-YC80 | 58/73 | 64/80 | YC4A100Z-D20 | WT224F | 1950x850x1270 | 2400x930x1350",
   "| WT-YC113 | 80/100 | 90/113 | YC6B135Z-D20 | WT274C | 2250x900x1300 | 2750x1100x1470",
   "| WT-YC124 | 90/113 | / | YC6B155L-D21 | WT274D | 2250x900x1300 | 2750x1100x1470",
   "| WT-YC150 | 100/125 | 120/150 | YC6B180L-D20 | WT274E | 2350x900x1330 | 2950x1100x1470",
   "| WT-YC163 | 120/150 | 130/163 | YC6B205L-D20 | WT274F | 2350x900x1330 | 2950x1100x1470",
   "| WT-YC188 | 140/175 | 150/188 | YC6A230L-D20 | WT274G | 2400x900x1330 | 2950x1100x1470",
   "| WT-YC200 | 150/188 | 160/200 | YC6A245L-D21 | WT274H | 2450x900x1330 | 2950x1100x1470",
   "| WT-YC275 | 200/250 | 220/275 | YC6MK350L-D20 | WT274K | 3000x1050x1750 | 3800x1500x2000",
   "| WT-YC330 | 240/300 | 264/330 | YC6MK420L-D20 | WT444D | 3050x1050x1750 | 3800x1500x2000",
   "| WT-YC375 | 280/350 | 300/375 | YC6MJ480L-D20 | WT444E | 3050x1050x1750 | 3800x1500x2000",
   "| WT-YC413 | 300/375 | 330/413 | YC6MJ500-D21 | WT444F | 3500x1300x1900 | 4600x1750x2100",
   "| WT-YC438 | 320/400 | 350/438 | YC6T550L-D21 | WT544C | 3500x1300x1900 | 4600x1750x2100",
   "| WT-YC481 | 350/438 | 385/481 | YC6T600L-D22 | WT544C | 3600x1300x1900 | 4600x1750x2100",
   "| WT-YC550 | 400/500 | / | YC6T660L-D20 | WT544D | 3600x1300x1900 | 4600x1750x2100",
   "| WT-YC625 | 450/563 | 500/625 | YC6TD780L-D20 | WT544E | 3600x1300x1900 | 4600x1750x2100",
   "| WT-YC688 | 500/625 | 550/688 | YC6TD840L-D20 | WT544F | 3700x1300x1900 | 4600x1750x2100",
   "| WT-YC875 | 600/750 | 700/875 | YC6C1020L-D20 | WT544G | 3700x1300x1900 | 20GP",
   "| WT-YC888 | 650/813 | 710/888 | YC6C1070L-D20 | WT634C | 5200x1600x2100 | 20GP",
   "| WT-YC1250 | 900/1125 | 1000/1250 | YC6C1520-D31 | WT634F | 5200x1600x2100 | 20GP"
  ]
 },
 {
  "n": 128,
  "url": "https://www.wintpower.com/isuzu-diesel-power-generator-set-dg-genset-22kva-je493db-04-28kva-je493db-02-30kva-je493zdb-04-41kva-je493zldb-02-product/",
  "title": "China Isuzu Diesel Power Generator Set Dg Genset Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | Alternator Model",
   "| Prime Power | Standby Power",
   "| KW/KVA | KW/KVA"
  ],
  "rows": [
   "| WT-IS22 | 16/20 | 18/22 | JE493DB-04 | WT184G18",
   "| WT-IS28 | 20/25 | 22/28 | JE493DB-02 | WT184G22",
   "| WT-IS30 | 22/30 | 24/30 | JE493ZDB-04 | WT184G22",
   "| WT-IS41 | 30/37.5 | 33/41 | JE493ZLDB-02 | WT184G30",
   "| WT-IS22 | 16/20 | 18/22 | JE493DB-04 | PI 144D",
   "| WT-IS28 | 20/25 | 22/28 | JE493DB-02 | PI 144E",
   "| WT-IS30 | 22/28 | 24/30 | JE493ZDB-04 | PI 144F",
   "| WT-IS41 | 30/37.5 | 33/41 | JE493ZLDB-02 | PI 144J",
   "| | | | |"
  ]
 },
 {
  "n": 128,
  "url": "https://www.wintpower.com/isuzu-diesel-power-generator-set-dg-genset-22kva-je493db-04-28kva-je493db-02-30kva-je493zdb-04-41kva-je493zldb-02-product/",
  "title": "China Isuzu Diesel Power Generator Set Dg Genset Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification",
   "| Prime Power | Standby Power | Engine Model | Alternator Model",
   "| KW/KVA | KW/KVA"
  ],
  "rows": [
   "| WT-IS28 | 20/25 | 22/28 | JE493DB-03 | WT184G22",
   "| WT-IS30 | 22/30 | 24/30 | JE493DB-01 | WT184G22",
   "| WT-IS39 | 28/35 | 31/39 | JE493ZDB-03 | WT184G25",
   "| WT-IS52 | 38/48 | 42/52 | JE493ZLDB-01 | WT184G32",
   "| WT-IS28 | 20/25 | 22/28 | JE493DB-03 | PI 144E",
   "| WT-IS30 | 22/30 | 24/30 | JE493DB-01 | PI 144E",
   "| WT-IS39 | 28/35 | 31/39 | JE493ZDB-03 | PI 144G",
   "| WT-IS52 | 38/48 | 42/52 | JE493ZLDB-01 | PI 144K"
  ]
 },
 {
  "n": 129,
  "url": "https://www.wintpower.com/lovol-diesel-power-generator-set-dg-genset-34kva-1003g-47kva-1003tg-55kva-1004tg-69kva-1006tg1a-80kva-1006tg2a-96kva-1006tag1a-110kva-125kva-product/",
  "title": "China Lovol Diesel Power Generator Set Dg Genset 34kVA 47kVA 55kVA 80kVA 110kVA 125kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Prime Power | Standby Power | Engine Model | Stamford Alternator | Leroy Somer Alternator | Wintpower Alternator | Dimention ( MM ) | Dimention ( MM )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-L27 | 20/25 | 22/27 | 1003G | PI 144E | TAL-A40-G | WT184F | 2100x930x1200 | 1600x850x1130",
   "| WT-L34 | 25/31 | 27/34 | 1003G | PI 144G | TAL-A42-C | WT184G | 2100x930x1200 | 1600x850x1130",
   "| WT-L47 | 34/43 | 37/47 | 1003TG | PI 144K | TAL-A42-F | WT224C | 2100x930x1200 | 1650x850x1130",
   "| WT-L55 | 40/50 | 45/55 | 1003TG | UCI224D | TAL-A42-G | WT224D | 2400x930x1200 | 1810x850x1130",
   "| WT-L69 | 50/63 | 55/69 | 1004TG | UCI224E | TAL-A42-H | WT224E | 2500x930x1200 | 2050x850x1130",
   "| WT-L80 | 58/72 | 64/80 | 1004TG | UCI224F | TAL-A44-C | WT224F | 2500x930x1200 | 2050x900x1130",
   "| WT-L96 | 70/88 | 77/96 | 1006TG1A | UCI224G | TAL-A44-D | WT224G | 2800x1000x1450 | 2300x900x1330",
   "| WT-L110 | 80/100 | 88/110 | 1006TG2A | UCI274C | TAL-A44-D | WT274C | 2800x1000x1450 | 2250x900x1330",
   "| WT-L125 | 90/114 | 100/125 | 1006TAG1A | UCI274D | TAL-A44-E | WT274D | 3000x1100x1500 | 2250x900x1370",
   "| WT-L133 | 97/121 | 107/133 | 1006TAG1A | UCI274E | TAL-A44-E | WT274E | 3000x1100x1500 | 2400x900x1370",
   "| WT-L151 | 110/138 | 121/151 | 1006TAG | UCI274E | TAL-A44-H | WT274E | 3000x1100x1500 | 2400x900x1370",
   "| WT-L165 | 120/150 | 132/165 | 1106C-P6TAG2 | UCI274F | TAL-A44-J | WT274F | 3250x1250x1650 | 2550x950x1420",
   "| WT-L179 | 130/163 | 143/179 | 1106C-P6TAG3 | UCI274F | TAL-A44-K | WT274F | 3250x1250x1650 | 2550x950x1420",
   "| WT-L200 | 146/183 | 160/200 | 1106C-PATAG4 | UCI274G | TAL-A46-B | WT274G | 3250x1250x1650 | 2600x950x1420"
  ]
 },
 {
  "n": 129,
  "url": "https://www.wintpower.com/lovol-diesel-power-generator-set-dg-genset-34kva-1003g-47kva-1003tg-55kva-1004tg-69kva-1006tg1a-80kva-1006tg2a-96kva-1006tag1a-110kva-125kva-product/",
  "title": "China Lovol Diesel Power Generator Set Dg Genset 34kVA 47kVA 55kVA 80kVA 110kVA 125kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Prime Power | Standby Power | Engine Model | Stamford Alternator | Leroy Somer Alternator | Wintpower Alternator | Dimention ( MM ) | Dimention ( MM )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-L27 | 20/25 | 22/27 | 1003G | PI 144E | TAL-A40-G | WT184E | 2100x930x1200 | 1600x850x1130",
   "| WT-L41 | 26/33 | 29/41 | 1003G | PI 144F | TAL-A42-C | WT184F | 2100x930x1200 | 1600x850x1130",
   "| WT-L55 | 40/50 | 44/55 | 1003TG | PI 144K | TAL-A42-G | WT224C | 2100x930x1200 | 1650x850x1130",
   "| WT-L69 | 44/55 | 48/69 | 1003TG | UCI224D | TAL-A42-G | WT224D | 2500x930x1200 | 1930x850x1130",
   "| WT-L66 | 50/63 | 55/69 | 1004TG | UCI224D | TAL-A42-H | WT224D | 2500x930x1200 | 2050x850x1130",
   "| WT-L104 | 67/83 | 73/104 | 1004TG | UCI224F | TAL-A44-C | WT224F | 2500x930x1200 | 2050x900x1130",
   "| WT-L93 | 70/88 | 77/96 | 1006TG1A | UCI224F | TAL-A44-C | WT224F | 2800x1000x1450 | 2300x900x1330",
   "| WT-L110 | 80/100 | 88/110 | 1006TG1A | UCI274C | TAL-A44-D | WT224G | 2800x1000x1450 | 2250x900x1330",
   "| WT-L125 | 90/114 | 100/125 | 1006TG2A | UCI274C | TAL-A44-E | WT274C | 3000x1100x1500 | 2250x900x1370",
   "| WT-L133 | 97/121 | 107/133 | 1006TG2A | UCI274D | TAL-A44-E | WT274C | 3000x1100x1500 | 2250x900x1370",
   "| WT-L150 | 110/138 | 121/151 | 1006TAG1A | UCI274D | TAL-A44-H | WT274D | 3000x1100x1500 | 2250x900x1370",
   "| WT-L165 | 120/150 | 132/165 | 1006TAG | UCI274E | TAL-A44-H | WT274D | 3000x1100x1500 | 2250x900x1370",
   "| WT-L184 | 134/168 | 147/184 | 1106C-P6TAG2 | UCI274E | TAL-A44-K | WT274E | 3250x1250x1650 | 2550x950x1420",
   "| WT-L234 | 150/188 | 165/234 | 1106C-P6TAG3 | UCI274F | TAL-A46-A | WT274F | 3250x1250x1650 | 2550x950x1420",
   "| WT-L255 | 163/204 | 181/255 | 1106C-PATAG4 | UCI274G | TAL-A46-A | WT274G | 3250x1250x1650 | 2600x950x1420"
  ]
 },
 {
  "n": 130,
  "url": "https://www.wintpower.com/diesel-power-generator-hechai-genset-big-power-station-2000kva-1800kva-1500kva-1250kva-1000kw-black-start-power-product/",
  "title": "China Diesel Power Generator Hechai Genset Big Power Station Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KW | KW"
  ],
  "rows": [
   "| WT-H250 | 200 | 180kw | TBD234V6-1A | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-H275 | 220 | 200kw | TBD234V6-1B | LSA46.2L6 | UCD274K | WT274L-200N",
   "| WT-H350 | 280 | 250kw | TBD234V8-1A | LSA46.2VL12 | HCI444ES | WT314M-260N",
   "| WT-H388 | 313 | 280kw | TBD234V8-1B | LSA47.2VS1 | HCI444E | WT314L-280N",
   "| WT-H413 | 330 | 300kw | TBD314V8-1A | LSA47.2VS2 | HCI444FS | WT314L-300N",
   "| WT-H550 | 440 | 400kw | TBD234V12-1A | LSA47.2M7 | HCI544D | WT354S-400N",
   "| WT-H625 | 500 | 450kw | TBD234V12-1B | LSA47.2L9 | HCI544E | WT354S-450N",
   "| WT-H688 | 550 | 500kw | TBD604BL6-2A | LSA49.1S4A | HCI544F-S | WT354M-500N",
   "| WT-H700 | 560 | 520kw | TBD604BL6-2A | LSA49.1S4 | HCI544F | WT354M-520N",
   "| WT-H750 | 600 | 550kw | TBD604BL6-2B | LSA49.1M6 | LVI634B | WT354L-560N",
   "| WT-H825 | 660 | 600kw | TBD62OL6-2A | LSA49.1M65 | LVI634B | WT355L-600N",
   "| WT-H900 | 720 | 640kw | TBD62OL6-2B | LSA49.1M75 | LVI634C | WT400S-640N",
   "| WT-H1000 | 800 | 720kw | TBD620V8-2C | LSA49.1L10 | LVI634D | WT400M-720N",
   "| WT-H1100 | 880 | 800kw | TBD620V8-2A | LSA49.1L11 | LVI634E | WT400L-800N",
   "| WT-H1250 | 1000 | 900kw | TBD620V8-2B | LSA50.2M6 | LVI634F | WT400L-900N",
   "| WT-H1375 | 1100 | 1000kw | TBD620V12-2A | LSA50.2M6 | LVI634G | WT400L-1000N",
   "| WT-H1650 | 1320 | 1200kw | TBD620V12-2B | LSA50.2L8 | PI734C | WT400L-1200N",
   "| WT-H1850 | 1500 | 1350KW | TBD620V12-2C | LSA51.2S55 | PI734D | WT450M-1350N",
   "| WT-H2200 | 1760 | 1600kw | TBD620V16-2A | LSA51.2 M60 | PI734F | WT450L-1650N",
   "| WT-H2500 | 2000 | 1800kw | TBD620V16-2B | LSA51.2VL85 | * | WT500L-1800N",
   "| | | | | | |"
  ]
 },
 {
  "n": 130,
  "url": "https://www.wintpower.com/diesel-power-generator-hechai-genset-big-power-station-2000kva-1800kva-1500kva-1250kva-1000kw-black-start-power-product/",
  "title": "China Diesel Power Generator Hechai Genset Big Power Station Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KW | KW"
  ],
  "rows": [
   "| WT-H275 | 220kw | 200kw | TBD234V6-2A | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-H388 | 310kw | 280kw | TBD234V8-2A | LSA46.2VL12 | HCI444D | WT314M-260N",
   "| WT-H450 | 360kw | 320kw | TBD314V8-2A | LSA47.2VS2 | HCI444E | WT314L-280N",
   "| WT-H550 | 440kw | 400kw | TBD234V12-2A | LSA47.2S4 | HCI544C | WT354S-360N",
   "| WT-H688 | 550kw | 500kw | TBD604BL6-3A | LSA47.2M7 | HCI544E | WT354S-450N",
   "| WT-H850 | 680kw | 620kw | TBD62OL6-3A | LSA49.1M6 | HCI544F | WT354L-560N",
   "| WT-H1237 | 1000kw | 900kw | TBD620V8-3A | LSA49.1L11 | LVI634E | WT400L-800N",
   "| WT-H1750 | 1400KW | 1300KW | TBD620V12-3A | LSA50.2L8 | PI734B | WT450M-1350N",
   "| WT-H2500 | 2000kw | 1800kw | TBD620V16-3A | LSA51.2M60 | PI734E | WT500L-1800N"
  ]
 },
 {
  "n": 131,
  "url": "https://www.wintpower.com/diesel-power-generator-yuchai-big-power-genset-3-phase-1000kva-800kva-500kva-400kva-200kva-100kva-yuchai-power-station-product/",
  "title": "China Diesel Power Generator Yuchai Big Power Genset 3 Phase Power Station Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification | Genset Canopy data",
   "| Prime Power | Standby Power | Engine Model | Wintpower Alternator | Dimention ( MM ) | Dimention(MM)",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-YC41 | 30/38 | 33/41 | YC4D60-D21 | WT184H | 1800x850x1150 | 2200x930x1230",
   "| WT-YC69 | 50/63 | 55/69 | YC4D90Z-D21 | WT224F | 1950x850x1150 | 2400x930x1230",
   "| WT-YC80 | 58/73 | 64/80 | YC4A100Z-D20 | WT224F | 1950x850x1270 | 2400x930x1350",
   "| WT-YC113 | 80/100 | 90/113 | YC6B135Z-D20 | WT274C | 2250x900x1300 | 2750x1100x1470",
   "| WT-YC124 | 90/113 | / | YC6B155L-D21 | WT274D | 2250x900x1300 | 2750x1100x1470",
   "| WT-YC150 | 100/125 | 120/150 | YC6B180L-D20 | WT274E | 2350x900x1330 | 2950x1100x1470",
   "| WT-YC163 | 120/150 | 130/163 | YC6B205L-D20 | WT274F | 2350x900x1330 | 2950x1100x1470",
   "| WT-YC188 | 140/175 | 150/188 | YC6A230L-D20 | WT274G | 2400x900x1330 | 2950x1100x1470",
   "| WT-YC200 | 150/188 | 160/200 | YC6A245L-D21 | WT274H | 2450x900x1330 | 2950x1100x1470",
   "| WT-YC275 | 200/250 | 220/275 | YC6MK350L-D20 | WT274K | 3000x1050x1750 | 3800x1500x2000",
   "| WT-YC330 | 240/300 | 264/330 | YC6MK420L-D20 | WT444D | 3050x1050x1750 | 3800x1500x2000",
   "| WT-YC375 | 280/350 | 300/375 | YC6MJ480L-D20 | WT444E | 3050x1050x1750 | 3800x1500x2000",
   "| WT-YC413 | 300/375 | 330/413 | YC6MJ500-D21 | WT444F | 3500x1300x1900 | 4600x1750x2100",
   "| WT-YC438 | 320/400 | 350/438 | YC6T550L-D21 | WT544C | 3500x1300x1900 | 4600x1750x2100",
   "| WT-YC481 | 350/438 | 385/481 | YC6T600L-D22 | WT544C | 3600x1300x1900 | 4600x1750x2100",
   "| WT-YC550 | 400/500 | / | YC6T660L-D20 | WT544D | 3600x1300x1900 | 4600x1750x2100",
   "| WT-YC625 | 450/563 | 500/625 | YC6TD780L-D20 | WT544E | 3600x1300x1900 | 4600x1750x2100",
   "| WT-YC688 | 500/625 | 550/688 | YC6TD840L-D20 | WT544F | 3700x1300x1900 | 4600x1750x2100",
   "| WT-YC875 | 600/750 | 700/875 | YC6C1020L-D20 | WT544G | 3700x1300x1900 | 20GP",
   "| WT-YC888 | 650/813 | 710/888 | YC6C1070L-D20 | WT634C | 5200x1600x2100 | 20GP",
   "| WT-YC1250 | 900/1125 | 1000/1250 | YC6C1520-D31 | WT634F | 5200x1600x2100 | 20GP"
  ]
 },
 {
  "n": 132,
  "url": "https://www.wintpower.com/quanchai-diesel-power-generator-set-dg-genset-qc380d-11kva-qc385d-14kva-qc480d-17kva-n485d-21kva-qc490d-22kva-n490d-28kva-qc498d-product/",
  "title": "China Quanchai Diesel Power Generator Set Dg Genset 11kVA 14kVA 17kVA 21kVA 22kVA 28kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | Alternator Model",
   "| Prime Power | Standby Power",
   "| KW/KVA | KW/KVA"
  ],
  "rows": [
   "| WT-Q11 | 810 | 911 | QC380D | WT164G8.8",
   "| WT-Q11 | 810 | 911 | QC385D | WT164G8.8",
   "| WT-Q14 | 1013 | 1114 | QC480D | WT164G10.8",
   "| WT-Q17 | 1215 | 1317 | N485D | WT164G12.8",
   "| WT-Q21 | 15/19 | 17/21 | QC490D | WT184G18",
   "| WT-Q22 | 16/20 | 17.6/22 | N490D | WT184G18",
   "| WT-Q28 | 20/25 | 22/28 | QC498D | WT184G22",
   "| WT-Q32 | 24/30 | 26/32 | QC4102D | WT184G25",
   "| WT-Q40 | 30/38 | 32/40 | QC4105D | WT184G30",
   "| WT-Q55 | 40/50 | 44/55 | QC4112D | WT224G40",
   "| WT-Q69 | 50/63 | 55/69 | QC4115D | WT224G58",
   "| WT-Q83 | 60/75 | 66/83 | QC4112ZD | WT224G68",
   "| WT-Q110 | 80/100 | 88/110 | QC4112ZLD | WT274G80",
   "| | | | |"
  ]
 },
 {
  "n": 132,
  "url": "https://www.wintpower.com/quanchai-diesel-power-generator-set-dg-genset-qc380d-11kva-qc385d-14kva-qc480d-17kva-n485d-21kva-qc490d-22kva-n490d-28kva-qc498d-product/",
  "title": "China Quanchai Diesel Power Generator Set Dg Genset 11kVA 14kVA 17kVA 21kVA 22kVA 28kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification",
   "| Prime Power | Standby Power | Engine Model | Alternator Model",
   "| KW/KVA | KW/KVA",
   "| GENSET TYPE | RATED | STANDBY | ENGINE | ALTERNATOR",
   "| KW/KVA | KW/KVA | MODEL | MODEL"
  ],
  "rows": [
   "| WT-Q13 | 9.612 | 10.613 | QC380D | WT164G8.8",
   "| WT-Q14 | 1013 | 1114 | QC385D | WT164G8.8",
   "| WT-Q19 | 13.617 | 1519 | QC480D | WT164G12.8",
   "| WT-Q22 | 16/20 | 17.6/22 | N485D | WT184G18",
   "| WT-Q28 | 20/25 | 22/28 | QC490D | WT184G18",
   "| WT-Q30 | 22/27.5 | 24/30 | N490D | WT184G18",
   "| WT-Q32 | 24/30 | 26/32 | QC498D | WT184G22",
   "| WT-Q40 | 30/38 | 32/40 | QC4102D | WT184G25",
   "| WT-Q50 | 36/45 | 40/50 | QC4105D | WT184G30",
   "| WT-Q69 | 50/63 | 55/69 | QC4112D | WT224G45",
   "| WT-Q76 | 55/69 | 61/76 | QC4115D | WT224G58",
   "| WT-Q96 | 70/88 | 77/96 | QC4112ZD | WT224G58",
   "| WT-Q121 | 88/110 | 97/121 | QC4112ZLD | WT274G80"
  ]
 },
 {
  "n": 133,
  "url": "https://www.wintpower.com/wudong-diesel-power-generator-set-dg-genset-138kva-wd129d11-170kva-wd150d15-wd129td16-200kva-wd129td17-wd135td19-220kva-wd129tad19-250kva-wd129tad23-275kva-product/",
  "title": "China Wudong Diesel Power Generator Set Dg Genset 138kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KVA | KW | KVA | KW"
  ],
  "rows": [
   "| WT-W138E | 138 | 110kw | 125 | 100kw | WD129D11 | LSA44.2S7 | UCI274D | WT274S-100N",
   "| WT-W170E | 170 | 136kw | 153 | 120kw | WD150D15 | LSA44.2M95 | UCI274F | WT274S-120N",
   "| WT-W200E | 200 | 160kw | 180 | 150kw | WD129TD16 | LSA46.2M5 | UCI274G | WT274M-150N",
   "| WT-W220E | 220 | 176kw | 200 | 160kw | WD129TD17 | LSA46.2M5 | UCI274H | WT274M-160N",
   "| WT-W250E | 250 | 200kw | 225 | 180kw | WD135TD19 | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-W250E | 250 | 200kw | 225 | 180kw | WD129TAD19 | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-W275E | 275 | 220kw | 250 | 200kw | WD129TAD23 | LSA46.2L6 | UCD274K | WT274L-200N",
   "| WT-W275E | 275 | 220kw | 250 | 200kw | WD258D22 | LSA46.2L6 | UCD274K | WT274L-200N",
   "| WT-W313E | 313 | 250kw | 282 | 220kw | WD129TAD25 | LSA46.2L9 | HCI444D | WT314M-220N",
   "| WT-W350E | 350 | 280kw | 313 | 250kw | WD135TAD28 | LSA46.2VL12 | HCI444ES | WT314M-260N",
   "| WT-W350E | 350 | 280kw | 313 | 250kw | WD240TD28 | LSA46.2VL12 | HCI444ES | WT314M-260N",
   "| WT-W388E | 388 | 310kw | 350 | 280kw | WD145TAD30 | LSA47.2VS1 | HCI444E | WT314L-280N",
   "| WT-W388E | 388 | 310kw | 350 | 280kw | WD258TD30 | LSA47.2VS1 | HCI444E | WT314L-280N",
   "| WT-W413E | 413 | 330kw | 388 | 300kw | WD145TAD33L | LSA47.2VS2 | HCI444FS | WT314L-300N",
   "| WT-W413E | 413 | 330kw | 388 | 300kw | WD269TD33 | LSA47.2VS2 | HCI444FS | WT314L-300N",
   "| WT-W450E | 450 | 360kw | 413 | 330kw | WD269TD35 | LSA47.2S4 | HCI444F | WT314L-320N",
   "| WT-W500E | 500 | 400kw | 450 | 360kw | WD269TD38 | LSA47.2S5 | HCI544C | WT354S-360N",
   "| WT-W500E | 500 | 400kw | 450 | 360kw | WD269TAD38 | LSA47.2S5 | HCI544C | WT354S-360N",
   "| WT-W522E | 500 | 4 18kw | 470 | 3 80kw | WD269TAD41 | LSA47.2M7 | HCI544D | WT354S-400N",
   "| WT-W550E | 550 | 440kw | 500 | 400kw | WD269TAD43 | LSA47.2M7 | HCI544D | WT354S-400N",
   "| WT-W590E | 590 | 4 73kw | 535 | 4 30kw | WD269TAD48 | LSA47.2L9 | HCI544E | WT354S-450N",
   "| WT-W625E | 625 | 500kw | 550 | 450kw | WD269TAD50 | LSA47.2L9 | HCI544E | WT354S-450N",
   "| WT-W688E | 688 | 550kw | 625 | 500kw | WD269TAD56 | LSA49.1S4A | HCI544F-S | WT354M-500N",
   "| WT-W750E | 750 | 600kw | 688 | 550kw | WD287TAD58 | LSA49.1M6 | LVI634B | WT354L-560N",
   "| WT-W825E | 825 | 660KW | 750 | 600kw | WD287TAD61L | LSA49.1M65 | LVI634B | WT355L-600N",
   "| WT-W880E | 880 | 704 | 800 | 800 | WD305TAD68 | LSA49.1M75 | LVI634C | WT400S-640N"
  ]
 },
 {
  "n": 134,
  "url": "https://www.wintpower.com/jichai-diesel-power-generator-set-dg-genset-1650kva-bh12v190zl-1875kva-h12v190z-2000kva-h12v190z-2200kva-h12v190z-2750kva-h16v190zl-product/",
  "title": "China Jichai Diesel Power Generator Set Dg Genset 1650kVA 2000kVA 2200kVA 2750kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KW | KW"
  ],
  "rows": [
   "| WT-J413E | 330 | 300 | 4190ZLD | LSA47.2VS2 | HCI444FS | WT314L-300N",
   "| WT-J550E | 440 | 400 | 6190ZL D1 | LSA47.2M7 | HCI544D | WT354S-400N",
   "| WT-J688E | 550 | 500 | G6190ZLD | LSA49.1S4A | HCI544F-S | WT354M-500N",
   "| WT-J825E | 660 | 600 | 8190ZLD | LSA49.1M65 | LVI634B | WT355L-600N",
   "| WT-J880E | 704 | 640 | 8190ZLD | LSA49.1M75 | LVI634C | WT400S-640N",
   "| WT-J1000E | 800 | *** | 8190ZLD | LSA49.1L10 | LVI634D | WT400M-720N",
   "| WT-J1000E | 800 | 720 | Z12V190B | LSA49.1L10 | LVI634D | WT400M-720N",
   "| WT-J1100E | 880 | 800 | Z12V190B | LSA49.1L11 | LVI634E | WT400L-800N",
   "| WT-J1250E | 1000 | 900 | Z12V190BD7 | LSA50.2M6 | LVI634F | WT400L-900N",
   "| WT-J1375E | 1100 | *** | Z12V190BD7 | LSA50.2M6 | LVI634G | WT400L-1000N",
   "| WT-J1375E | 1100 | *** | G12V190ZL1 | LSA50.2M6 | LVI634G | WT400L-1000N",
   "| WT-J1375E | 1100 | 1000 | A12V190ZL | LSA50.2M6 | LVI634G | WT400L-1000N",
   "| WT-J1500E | 1200 | 1100 | A12V190ZL | LSA50.2 L7 | PI734B | WT400L-1200N",
   "| WT-J1650E | 1320 | *** | A12V190ZL | LSA50.2L8 | PI734C | WT400L-1200N",
   "| WT-J1650E | 1320 | 1200 | BH12V190ZL | LSA50.2L8 | PI734C | WT400L-1200N",
   "| WT-J1875E | 1500 | 1350 | H12V190Z | LSA50.2VL10 | PI734D | WT400L-1350N",
   "| WT-J2000E | 1650 | 1500 | H12V190Z | LSA51.2 S55 | PI734E | WT500M-1600N",
   "| WT-J2200E | 1760 | 1600 | H12V190Z | LSA51.2 M60 | PI734F | WT500M-1600N",
   "| WT-J2750E | 2200 | 2000 | H16V190ZL | LSA51.2VL90 | *** | WT500L-2000N"
  ]
 },
 {
  "n": 135,
  "url": "https://www.wintpower.com/hechai-diesel-power-generator-set-dg-genset-250kva-tbd234v6-1a-275kva-tbd234v6-1b-350kva-tbd234v8-1a-388kva-tbd234v8-1b-413kva-tbd314v8-1a-product/",
  "title": "China Hechai Diesel Power Generator Set Dg Genset 250kVA 350kVA 400kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KW | KW"
  ],
  "rows": [
   "| WT-H250 | 200 | 180kw | TBD234V6-1A | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-H275 | 220 | 200kw | TBD234V6-1B | LSA46.2L6 | UCD274K | WT274L-200N",
   "| WT-H350 | 280 | 250kw | TBD234V8-1A | LSA46.2VL12 | HCI444ES | WT314M-260N",
   "| WT-H388 | 313 | 280kw | TBD234V8-1B | LSA47.2VS1 | HCI444E | WT314L-280N",
   "| WT-H413 | 330 | 300kw | TBD314V8-1A | LSA47.2VS2 | HCI444FS | WT314L-300N",
   "| WT-H550 | 440 | 400kw | TBD234V12-1A | LSA47.2M7 | HCI544D | WT354S-400N",
   "| WT-H625 | 500 | 450kw | TBD234V12-1B | LSA47.2L9 | HCI544E | WT354S-450N",
   "| WT-H688 | 550 | 500kw | TBD604BL6-2A | LSA49.1S4A | HCI544F-S | WT354M-500N",
   "| WT-H700 | 560 | 520kw | TBD604BL6-2A | LSA49.1S4 | HCI544F | WT354M-520N",
   "| WT-H750 | 600 | 550kw | TBD604BL6-2B | LSA49.1M6 | LVI634B | WT354L-560N",
   "| WT-H825 | 660 | 600kw | TBD62OL6-2A | LSA49.1M65 | LVI634B | WT355L-600N",
   "| WT-H900 | 720 | 640kw | TBD62OL6-2B | LSA49.1M75 | LVI634C | WT400S-640N",
   "| WT-H1000 | 800 | 720kw | TBD620V8-2C | LSA49.1L10 | LVI634D | WT400M-720N",
   "| WT-H1100 | 880 | 800kw | TBD620V8-2A | LSA49.1L11 | LVI634E | WT400L-800N",
   "| WT-H1250 | 1000 | 900kw | TBD620V8-2B | LSA50.2M6 | LVI634F | WT400L-900N",
   "| WT-H1375 | 1100 | 1000kw | TBD620V12-2A | LSA50.2M6 | LVI634G | WT400L-1000N",
   "| WT-H1650 | 1320 | 1200kw | TBD620V12-2B | LSA50.2L8 | PI734C | WT400L-1200N",
   "| WT-H1850 | 1500 | 1350KW | TBD620V12-2C | LSA51.2S55 | PI734D | WT450M-1350N",
   "| WT-H2200 | 1760 | 1600kw | TBD620V16-2A | LSA51.2 M60 | PI734F | WT450L-1650N",
   "| WT-H2500 | 2000 | 1800kw | TBD620V16-2B | LSA51.2VL85 | * | WT500L-1800N",
   "| | | | | | |"
  ]
 },
 {
  "n": 135,
  "url": "https://www.wintpower.com/hechai-diesel-power-generator-set-dg-genset-250kva-tbd234v6-1a-275kva-tbd234v6-1b-350kva-tbd234v8-1a-388kva-tbd234v8-1b-413kva-tbd314v8-1a-product/",
  "title": "China Hechai Diesel Power Generator Set Dg Genset 250kVA 350kVA 400kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KW | KW"
  ],
  "rows": [
   "| WT-H275 | 220kw | 200kw | TBD234V6-2A | LSA46.2L6 | UCD274J | WT274L-180N",
   "| WT-H388 | 310kw | 280kw | TBD234V8-2A | LSA46.2VL12 | HCI444D | WT314M-260N",
   "| WT-H450 | 360kw | 320kw | TBD314V8-2A | LSA47.2VS2 | HCI444E | WT314L-280N",
   "| WT-H550 | 440kw | 400kw | TBD234V12-2A | LSA47.2S4 | HCI544C | WT354S-360N",
   "| WT-H688 | 550kw | 500kw | TBD604BL6-3A | LSA47.2M7 | HCI544E | WT354S-450N",
   "| WT-H850 | 680kw | 620kw | TBD62OL6-3A | LSA49.1M6 | HCI544F | WT354L-560N",
   "| WT-H1237 | 1000kw | 900kw | TBD620V8-3A | LSA49.1L11 | LVI634E | WT400L-800N",
   "| WT-H1750 | 1400KW | 1300KW | TBD620V12-3A | LSA50.2L8 | PI734B | WT450M-1350N",
   "| WT-H2500 | 2000kw | 1800kw | TBD620V16-3A | LSA51.2M60 | PI734E | WT500L-1800N"
  ]
 },
 {
  "n": 136,
  "url": "https://www.wintpower.com/quanchai-diesel-power-generator-set-dg-genset-32kva-qc4102d-40kva-qc4105d-55kva-qc4112d-69kva-qc4115d-83kva-qc4112zd-110kva-qc4112zld-product/",
  "title": "China Quanchai Diesel Power Generator Set Dg Genset 32kVA 40kVA 55kVA83kVA 110kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | Alternator Model",
   "| Prime Power | Standby Power",
   "| KW/KVA | KW/KVA"
  ],
  "rows": [
   "| WT-Q11 | 810 | 911 | QC380D | WT164G8.8",
   "| WT-Q11 | 810 | 911 | QC385D | WT164G8.8",
   "| WT-Q14 | 1013 | 1114 | QC480D | WT164G10.8",
   "| WT-Q17 | 1215 | 1317 | N485D | WT164G12.8",
   "| WT-Q21 | 15/19 | 17/21 | QC490D | WT184G18",
   "| WT-Q22 | 16/20 | 17.6/22 | N490D | WT184G18",
   "| WT-Q28 | 20/25 | 22/28 | QC498D | WT184G22",
   "| WT-Q32 | 24/30 | 26/32 | QC4102D | WT184G25",
   "| WT-Q40 | 30/38 | 32/40 | QC4105D | WT184G30",
   "| WT-Q55 | 40/50 | 44/55 | QC4112D | WT224G40",
   "| WT-Q69 | 50/63 | 55/69 | QC4115D | WT224G58",
   "| WT-Q83 | 60/75 | 66/83 | QC4112ZD | WT224G68",
   "| WT-Q110 | 80/100 | 88/110 | QC4112ZLD | WT274G80",
   "| | | | |"
  ]
 },
 {
  "n": 136,
  "url": "https://www.wintpower.com/quanchai-diesel-power-generator-set-dg-genset-32kva-qc4102d-40kva-qc4105d-55kva-qc4112d-69kva-qc4115d-83kva-qc4112zd-110kva-qc4112zld-product/",
  "title": "China Quanchai Diesel Power Generator Set Dg Genset 32kVA 40kVA 55kVA83kVA 110kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification",
   "| Prime Power | Standby Power | Engine Model | Alternator Model",
   "| KW/KVA | KW/KVA",
   "| GENSET TYPE | RATED | STANDBY | ENGINE | ALTERNATOR",
   "| KW/KVA | KW/KVA | MODEL | MODEL"
  ],
  "rows": [
   "| WT-Q13 | 9.612 | 10.613 | QC380D | WT164G8.8",
   "| WT-Q14 | 1013 | 1114 | QC385D | WT164G8.8",
   "| WT-Q19 | 13.617 | 1519 | QC480D | WT164G12.8",
   "| WT-Q22 | 16/20 | 17.6/22 | N485D | WT184G18",
   "| WT-Q28 | 20/25 | 22/28 | QC490D | WT184G18",
   "| WT-Q30 | 22/27.5 | 24/30 | N490D | WT184G18",
   "| WT-Q32 | 24/30 | 26/32 | QC498D | WT184G22",
   "| WT-Q40 | 30/38 | 32/40 | QC4102D | WT184G25",
   "| WT-Q50 | 36/45 | 40/50 | QC4105D | WT184G30",
   "| WT-Q69 | 50/63 | 55/69 | QC4112D | WT224G45",
   "| WT-Q76 | 55/69 | 61/76 | QC4115D | WT224G58",
   "| WT-Q96 | 70/88 | 77/96 | QC4112ZD | WT224G58",
   "| WT-Q121 | 88/110 | 97/121 | QC4112ZLD | WT274G80"
  ]
 },
 {
  "n": 137,
  "url": "https://www.wintpower.com/jichai-diesel-power-generator-set-dg-genset-413kva-4190zld-550kva-6190zld1-688kva-g6190zld-825kva-8190zld-880kva-8190zld-1000kva-8190zld-product/",
  "title": "China Jichai Diesel Power Generator Set Dg Genset Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KW | KW"
  ],
  "rows": [
   "| WT-J413E | 330 | 300 | 4190ZLD | LSA47.2VS2 | HCI444FS | WT314L-300N",
   "| WT-J550E | 440 | 400 | 6190ZL D1 | LSA47.2M7 | HCI544D | WT354S-400N",
   "| WT-J688E | 550 | 500 | G6190ZLD | LSA49.1S4A | HCI544F-S | WT354M-500N",
   "| WT-J825E | 660 | 600 | 8190ZLD | LSA49.1M65 | LVI634B | WT355L-600N",
   "| WT-J880E | 704 | 640 | 8190ZLD | LSA49.1M75 | LVI634C | WT400S-640N",
   "| WT-J1000E | 800 | *** | 8190ZLD | LSA49.1L10 | LVI634D | WT400M-720N",
   "| WT-J1000E | 800 | 720 | Z12V190B | LSA49.1L10 | LVI634D | WT400M-720N",
   "| WT-J1100E | 880 | 800 | Z12V190B | LSA49.1L11 | LVI634E | WT400L-800N",
   "| WT-J1250E | 1000 | 900 | Z12V190BD7 | LSA50.2M6 | LVI634F | WT400L-900N",
   "| WT-J1375E | 1100 | *** | Z12V190BD7 | LSA50.2M6 | LVI634G | WT400L-1000N",
   "| WT-J1375E | 1100 | *** | G12V190ZL1 | LSA50.2M6 | LVI634G | WT400L-1000N",
   "| WT-J1375E | 1100 | 1000 | A12V190ZL | LSA50.2M6 | LVI634G | WT400L-1000N",
   "| WT-J1500E | 1200 | 1100 | A12V190ZL | LSA50.2 L7 | PI734B | WT400L-1200N",
   "| WT-J1650E | 1320 | *** | A12V190ZL | LSA50.2L8 | PI734C | WT400L-1200N",
   "| WT-J1650E | 1320 | 1200 | BH12V190ZL | LSA50.2L8 | PI734C | WT400L-1200N",
   "| WT-J1875E | 1500 | 1350 | H12V190Z | LSA50.2VL10 | PI734D | WT400L-1350N",
   "| WT-J2000E | 1650 | 1500 | H12V190Z | LSA51.2 S55 | PI734E | WT500M-1600N",
   "| WT-J2200E | 1760 | 1600 | H12V190Z | LSA51.2 M60 | PI734F | WT500M-1600N",
   "| WT-J2750E | 2200 | 2000 | H16V190ZL | LSA51.2VL90 | *** | WT500L-2000N"
  ]
 },
 {
  "n": 138,
  "url": "https://www.wintpower.com/diesel-power-generator-jichai-genset-big-power-station-2000kva-2500kva-1500kva-1000kva-continuous-power-generating-product/",
  "title": "China Diesel Power Generator Jichai Genset Big Power Station Power Generating Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KW | KW"
  ],
  "rows": [
   "| WT-J413E | 330 | 300 | 4190ZLD | LSA47.2VS2 | HCI444FS | WT314L-300N",
   "| WT-J550E | 440 | 400 | 6190ZL D1 | LSA47.2M7 | HCI544D | WT354S-400N",
   "| WT-J688E | 550 | 500 | G6190ZLD | LSA49.1S4A | HCI544F-S | WT354M-500N",
   "| WT-J825E | 660 | 600 | 8190ZLD | LSA49.1M65 | LVI634B | WT355L-600N",
   "| WT-J880E | 704 | 640 | 8190ZLD | LSA49.1M75 | LVI634C | WT400S-640N",
   "| WT-J1000E | 800 | *** | 8190ZLD | LSA49.1L10 | LVI634D | WT400M-720N",
   "| WT-J1000E | 800 | 720 | Z12V190B | LSA49.1L10 | LVI634D | WT400M-720N",
   "| WT-J1100E | 880 | 800 | Z12V190B | LSA49.1L11 | LVI634E | WT400L-800N",
   "| WT-J1250E | 1000 | 900 | Z12V190BD7 | LSA50.2M6 | LVI634F | WT400L-900N",
   "| WT-J1375E | 1100 | *** | Z12V190BD7 | LSA50.2M6 | LVI634G | WT400L-1000N",
   "| WT-J1375E | 1100 | *** | G12V190ZL1 | LSA50.2M6 | LVI634G | WT400L-1000N",
   "| WT-J1375E | 1100 | 1000 | A12V190ZL | LSA50.2M6 | LVI634G | WT400L-1000N",
   "| WT-J1500E | 1200 | 1100 | A12V190ZL | LSA50.2 L7 | PI734B | WT400L-1200N",
   "| WT-J1650E | 1320 | *** | A12V190ZL | LSA50.2L8 | PI734C | WT400L-1200N",
   "| WT-J1650E | 1320 | 1200 | BH12V190ZL | LSA50.2L8 | PI734C | WT400L-1200N",
   "| WT-J1875E | 1500 | 1350 | H12V190Z | LSA50.2VL10 | PI734D | WT400L-1350N",
   "| WT-J2000E | 1650 | 1500 | H12V190Z | LSA51.2 S55 | PI734E | WT500M-1600N",
   "| WT-J2200E | 1760 | 1600 | H12V190Z | LSA51.2 M60 | PI734F | WT500M-1600N",
   "| WT-J2750E | 2200 | 2000 | H16V190ZL | LSA51.2VL90 | *** | WT500L-2000N"
  ]
 },
 {
  "n": 139,
  "url": "https://www.wintpower.com/weichai-kofo-ricardo-diesel-engine-power-generator-set-dg-genset-30kva-n4100ds-30-soundproof-silent-type-400230v-380220v-208110v-440v-480v-600v-50hz-60hz-product/",
  "title": "China Weichai Kofo Ricardo Diesel Engine Power Generator Set Dg Genset 30kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| GensetModel | 50HZPF=0.8400/230V3Phase4Wire | EngineModel | cyl | Bore | Storke | displacement | Governor | SilentTypeDimension",
   "| StandbyPower | PrimePower | Fuel consumption rate(g/kW.h)",
   "| MM | MM | L | | L×W×H(MM) | WeightKG",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-R17 | 17/13 | 15/12 | ≤247 | 4YT23-20D | 4 | 85 | 90 | 2.04 | Mechinical | 2000*950*1450 | 680",
   "| WT-R22 | 22/18 | 20/16 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R27 | 27/22 | 25/20 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R33 | 33/26 | 30/24 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R44 | 44/35 | 40/32 | ≤230 | N4105DS-38 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R50 | 50/40 | 45/36 | ≤230 | N4105DS-42 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R55 | 55/44 | 50/40 | ≤225 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R66 | 66/53 | 60/48 | ≤225 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R75 | 75/60 | 68/54 | ≤225 | N4105ZLDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R83 | 83/66 | 75/60 | ≤225 | R4105BZLDS | 4 | 105 | 135 | 4.67 | Mechinical | 2300*980*1450 | 950",
   "| WT-R100 | 100/80 | 90/72 | ≤218 | R6105ZDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R100 | 100/80 | 90/72 | ≤218 | 4RT55-88D | 4 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R110 | 110/88 | 100/80 | ≤218 | R6105ZLDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R110 | 110/88 | 100/80 | ≤215 | 4RT55-110D | 4 | 105 | 125 | 6.75 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R120 | 120/96 | 110/88 | ≤215 | 4RT55-110D | 4 | 105 | 125 | 6.75 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R138 | 138/110 | 125/100 | ≤215 | R6105AZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R165 | 165/132 | 150/120 | ≤215 | R6105BZLDS | 6 | 108 | 135 | 7.41 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R206 | 206/165 | 187/150 | ≤215 | R6110ZLDS | 6 | 110 | 135 | 7.69 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R220 | 220/176 | 200/160 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R250 | 250/200 | 225/180 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R275 | 275/220 | 250/200 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R300 | 300/240 | 275/220 | ≤206 | 6126A-260DE | 6 | 126 | 135 | 10.09 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R344 | 344/275 | 313/250 | ≤206 | WT12D-308E | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950",
   "| WT-R413 | 413/330 | 375/300 | ≤206 | WT13-330DE | 6 | 131 | 160 | 12.94 | Mechinical | 4200*1450*1850 | 1950",
   "| WT-R440 | 440/352 | 400/320 | ≤206 | WT13-360DE | 6 | 131 | 160 | 12.94 | Mechinical | 4200*1450*1850 | 1950",
   "| WT-R500 | 500/400 | 450/360 | ≤206 | WT13A-390DE | 6 | 131 | 165 | 13.4 | Mechinical | 4500*1600*2200 | 2050",
   "| | | | | | | | | | | |"
  ]
 },
 {
  "n": 139,
  "url": "https://www.wintpower.com/weichai-kofo-ricardo-diesel-engine-power-generator-set-dg-genset-30kva-n4100ds-30-soundproof-silent-type-400230v-380220v-208110v-440v-480v-600v-50hz-60hz-product/",
  "title": "China Weichai Kofo Ricardo Diesel Engine Power Generator Set Dg Genset 30kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| GensetModel | 60HZ PF=0.8 440/220V 3Phase 4Wire | EngineModel | cyl | Bore | Storke | displacement | Governor | SilentTypeDimension",
   "| StandbyPower | PrimePower | Fuel consumption rate(g/kW.h)",
   "| MM | MM | L | | L×W×H(MM) | WeightKG",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-R18 | 18/14 | 16/13 | ≤247 | 4YT23-20D | 4 | 85 | 90 | 2.04 | Mechinical | 2000*950*1450 | 680",
   "| WT-R25 | 25/20 | 23/18 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R31 | 31/24 | 28/22 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R37 | 37/30 | 33/27 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R47 | 47/37 | 43/34 | ≤230 | N4105DS-38 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R55 | 55/44 | 50/40 | ≤230 | N4105DS-46 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R69 | 69/55 | 63/50 | ≤230 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R83 | 83/66 | 75/60 | ≤230 | N4105ZLDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R91 | 91/73 | 83/66 | ≤218 | R4105BZLDS | 4 | 105 | 135 | 4.67 | Mechinical | 2300*980*1450 | 950",
   "| WT-R106 | 106/85 | 96/77 | ≤218 | R6105ZDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R124 | 124/99 | 113/90 | ≤215 | R6105ZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R151 | 151/121 | 138/110 | ≤215 | R6105AZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R179 | 179/143 | 163/130 | ≤215 | R6105BZLDS | 6 | 108 | 135 | 7.41 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R222 | 220/176 | 200/160 | ≤215 | R6110ZLDS | 6 | 110 | 135 | 7.69 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R242 | 242/194 | 220/176 | ≤215 | 6126-68D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R275 | 275/220 | 250/200 | ≤215 | 6126-42D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R303 | 303/242 | 275/220 | ≤206 | 6126-42D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R330 | 330/262 | 300/240 | ≤206 | 6126A-260DE | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950",
   "| WT-R385 | 385/308 | 350/280 | ≤206 | WT12D-308E | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950"
  ]
 },
 {
  "n": 140,
  "url": "https://www.wintpower.com/weichai-kofo-ricardo-diesel-power-generator-set-dg-genset-275kva-6126-42de-300kva-6126a-260de-344kva-wt12d-308e-413kva-wt13-330de-440kva-wt13-360de-wt13a-390de-product/",
  "title": "China Weichai Kofo Ricardo Diesel Power Generator Set Dg Genset 275kVA 300kVA 344kVA 413kVA 440kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| GensetModel | 50HZPF=0.8400/230V3Phase4Wire | EngineModel | cyl | Bore | Storke | displacement | Governor | SilentTypeDimension",
   "| StandbyPower | PrimePower | Fuel consumption rate(g/kW.h)",
   "| MM | MM | L | | L×W×H(MM) | WeightKG",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-R17 | 17/13 | 15/12 | ≤247 | 4YT23-20D | 4 | 85 | 90 | 2.04 | Mechinical | 2000*950*1450 | 680",
   "| WT-R22 | 22/18 | 20/16 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R27 | 27/22 | 25/20 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R33 | 33/26 | 30/24 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R44 | 44/35 | 40/32 | ≤230 | N4105DS-38 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R50 | 50/40 | 45/36 | ≤230 | N4105DS-42 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R55 | 55/44 | 50/40 | ≤225 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R66 | 66/53 | 60/48 | ≤225 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R75 | 75/60 | 68/54 | ≤225 | N4105ZLDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R83 | 83/66 | 75/60 | ≤225 | R4105BZLDS | 4 | 105 | 135 | 4.67 | Mechinical | 2300*980*1450 | 950",
   "| WT-R100 | 100/80 | 90/72 | ≤218 | R6105ZDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R100 | 100/80 | 90/72 | ≤218 | 4RT55-88D | 4 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R110 | 110/88 | 100/80 | ≤218 | R6105ZLDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R110 | 110/88 | 100/80 | ≤215 | 4RT55-110D | 4 | 105 | 125 | 6.75 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R120 | 120/96 | 110/88 | ≤215 | 4RT55-110D | 4 | 105 | 125 | 6.75 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R138 | 138/110 | 125/100 | ≤215 | R6105AZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R165 | 165/132 | 150/120 | ≤215 | R6105BZLDS | 6 | 108 | 135 | 7.41 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R206 | 206/165 | 187/150 | ≤215 | R6110ZLDS | 6 | 110 | 135 | 7.69 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R220 | 220/176 | 200/160 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R250 | 250/200 | 225/180 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R275 | 275/220 | 250/200 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R300 | 300/240 | 275/220 | ≤206 | 6126A-260DE | 6 | 126 | 135 | 10.09 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R344 | 344/275 | 313/250 | ≤206 | WT12D-308E | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950",
   "| WT-R413 | 413/330 | 375/300 | ≤206 | WT13-330DE | 6 | 131 | 160 | 12.94 | Mechinical | 4200*1450*1850 | 1950",
   "| WT-R440 | 440/352 | 400/320 | ≤206 | WT13-360DE | 6 | 131 | 160 | 12.94 | Mechinical | 4200*1450*1850 | 1950",
   "| WT-R500 | 500/400 | 450/360 | ≤206 | WT13A-390DE | 6 | 131 | 165 | 13.4 | Mechinical | 4500*1600*2200 | 2050",
   "| | | | | | | | | | | |"
  ]
 },
 {
  "n": 140,
  "url": "https://www.wintpower.com/weichai-kofo-ricardo-diesel-power-generator-set-dg-genset-275kva-6126-42de-300kva-6126a-260de-344kva-wt12d-308e-413kva-wt13-330de-440kva-wt13-360de-wt13a-390de-product/",
  "title": "China Weichai Kofo Ricardo Diesel Power Generator Set Dg Genset 275kVA 300kVA 344kVA 413kVA 440kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| GensetModel | 60HZ PF=0.8 440/220V 3Phase 4Wire | EngineModel | cyl | Bore | Storke | displacement | Governor | SilentTypeDimension",
   "| StandbyPower | PrimePower | Fuel consumption rate(g/kW.h)",
   "| MM | MM | L | | L×W×H(MM) | WeightKG",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-R18 | 18/14 | 16/13 | ≤247 | 4YT23-20D | 4 | 85 | 90 | 2.04 | Mechinical | 2000*950*1450 | 680",
   "| WT-R25 | 25/20 | 23/18 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R31 | 31/24 | 28/22 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R37 | 37/30 | 33/27 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R47 | 47/37 | 43/34 | ≤230 | N4105DS-38 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R55 | 55/44 | 50/40 | ≤230 | N4105DS-46 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R69 | 69/55 | 63/50 | ≤230 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R83 | 83/66 | 75/60 | ≤230 | N4105ZLDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R91 | 91/73 | 83/66 | ≤218 | R4105BZLDS | 4 | 105 | 135 | 4.67 | Mechinical | 2300*980*1450 | 950",
   "| WT-R106 | 106/85 | 96/77 | ≤218 | R6105ZDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R124 | 124/99 | 113/90 | ≤215 | R6105ZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R151 | 151/121 | 138/110 | ≤215 | R6105AZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R179 | 179/143 | 163/130 | ≤215 | R6105BZLDS | 6 | 108 | 135 | 7.41 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R222 | 220/176 | 200/160 | ≤215 | R6110ZLDS | 6 | 110 | 135 | 7.69 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R242 | 242/194 | 220/176 | ≤215 | 6126-68D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R275 | 275/220 | 250/200 | ≤215 | 6126-42D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R303 | 303/242 | 275/220 | ≤206 | 6126-42D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R330 | 330/262 | 300/240 | ≤206 | 6126A-260DE | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950",
   "| WT-R385 | 385/308 | 350/280 | ≤206 | WT12D-308E | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950"
  ]
 },
 {
  "n": 141,
  "url": "https://www.wintpower.com/diesel-power-generator-deutz-dg-genset-50kva-100kva-200kva-300kva-400kva-500kva-625kva-750kva-825kva-europe-germany-brand-generating-set-product/",
  "title": "China Diesel Power Generator Deutz Dg Genset Generating Set Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Governor | Open Type Dimension",
   "| Standby Power | Prime Power | Cons 100% ( L/H )",
   "| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG"
  ],
  "rows": [
   "| WT-DE70 | 70/55 | 60/50 | 9 | BF4M2012 | 4 | 4.03 | 24 | 65 | mech. | 1930*750*1400 | 825",
   "| WT-DE90 | 90/70 | 75/60 | 11 | BF4M2012C | 4 | 4.03 | 24 | 79 | mech. | 1930*750*1400 | 825",
   "| WT-DE100 | 100/80 | 90/70 | 12 | BF4M1013E | 4 | 4.76 | 24 | 93 | mech. | 2070*1000*1420 | 1030",
   "| WT-DE125 | 125/100 | 110/90 | 14 | BF4M1013EC | 4 | 4.76 | 24 | 108 | elec. | 2300*900*1700 | 1150",
   "| WT-DE150 | 150/120 | 140/110 | 19 | BF4M1013FC | 4 | 4.76 | 24 | 140 | elec. | 2300*910*1700 | 1200",
   "| WT-DE175 | 175/140 | 160/130 | 23 | BF6M1013EC | 6 | 7.15 | 24 | 164 | elec. | 2400*1200*1780 | 1400",
   "| WT-DE225 | 225/180 | 200/160 | 28 | BF6M1013FCG2 | 6 | 7.15 | 24 | 198 | elec. | 2500*1250*1800 | 1450",
   "| WT-DE240 | 240/190 | 210/170 | 31 | BF6M1013FCG3 | 6 | 7.15 | 24 | 218 | elec. | 2500*1250*1800 | 1450",
   "| WT-DE250 | 250/200 | 225/180 | 28 | BF6M1015-LAGA | 6V | 11.9 | 24 | 231 | mech. | 2700*1450*1950 | 2850",
   "| WT-DE275 | 275/220 | 250/200 | 31 | TCD8.0 | 6V | 11.9 | 24 | 250 | elec. | 3000*1500*2000 | 3300",
   "| WT-DE275 | 275/220 | 250/200 | 31 | BF6M1015C-LAG1A | 6V | 11.9 | 24 | 250 | elec. | 3000*1500*2000 | 3300",
   "| WT-DE310 | 310/250 | 290/230 | 36 | BF6M1015C-LAG2A | 6V | 11.9 | 24 | 285 | elec. | 3100*1650*2015 | 3350",
   "| WT-DE340 | 340/275 | 310/250 | 39 | BF6M1015C-LAG3A | 6V | 11.9 | 24 | 314 | elec. | 2800*1450*1950 | 3100",
   "| WT-DE390 | 390/310 | 350/280 | 43 | BF6M1015C-LAG4 | 6V | 11.9 | 24 | 345 | elec. | 2800*1450*1950 | 3100",
   "| WT-DE400 | 400/320 | 360/290 | 45 | BF6M1015CP-LAG | 6V | 11.9 | 24 | 365 | elec. | 2800*1450*1950 | 3200",
   "| WT-DE450 | 450/360 | 410/330 | 51 | BF8M1015C-LAG1A | 8V | 15.9 | 24 | 418 | elec. | 3300*1440*2240 | 3700",
   "| WT-DE500 | 500/400 | 450/360 | 56 | BF8M1015C-LAG2 | 8V | 15.9 | 24 | 448 | elec. | 3100*1650*2015 | 3350",
   "| WT-DE510 | 510/410 | 460/370 | 58 | BF8M1015CP-LAG1A | 8V | 15.9 | 24 | 459 | elec. | 3100*1650*2015 | 3350",
   "| WT-DE540 | 540/430 | 490/390 | 61 | BF8M1015CP-LAG2 | 8V | 15.9 | 24 | 490 | elec. | 3120*1650*2015 | 3350",
   "| WT-DE560 | 560/450 | 510/410 | 64 | BF8M1015CP-LAG3 | 8V | 15.9 | 24 | 509 | elec. | 3120*1650*2015 | 3350",
   "| WT-DE575 | 575/460 | 525/420 | 65 | BF8M1015CP-LAG4 | 8V | 15.9 | 24 | 530 | elec. | 3120*1650*2015 | 3500",
   "| WT-DE620 | 620/495 | 560/450 | 70 | BF8M1015CP-LAG5 | 8V | 15.9 | 24 | 560 | elec. | 3200*1650*2015 | 3650",
   "| WT-DE760 | 760/605 | 690/550 | 84 | HC12V132ZL-LAG1A | 12V | 23.8 | 24 | 670 | elec. | 3600*1450*1950 | 4500",
   "| WT-DE825 | 825/660 | 750/600 | 92 | HC12V132ZL-LAG2A | 12V | 23.8 | 24 | 740 | elec. | 4500*1500*2600 | 5000",
   "| | | | | | | | | | | |"
  ]
 },
 {
  "n": 141,
  "url": "https://www.wintpower.com/diesel-power-generator-deutz-dg-genset-50kva-100kva-200kva-300kva-400kva-500kva-625kva-750kva-825kva-europe-germany-brand-generating-set-product/",
  "title": "China Diesel Power Generator Deutz Dg Genset Generating Set Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-DE77 | 77/62 | 70/56 | 18.9 | BF4M2012 | 4L | Elec | 4.04 | 2670*1080*1865 | 1650 | 1870*980*1500 | 970",
   "| WT-DE96 | 96/77 | 87.5/70 | 22.7 | BF4M2012C | 4L | Elec | 4.04 | 2670*1080*1865 | 1850 | 1960*980*1500 | 1040",
   "| WT-DE105 | 105/84 | 95/76 | 28 | BF4M1013E | 4L | Elec | 4.76 | 2900*1080*2000 | 1950 | 2140*980*1700 | 1180",
   "| WT-DE105 | 105/84 | 95/76 | 28 | BF4M1013EC | 4L | Elec | 4.76 | 2900*1080*2000 | 1950 | 2140*980*1700 | 1180",
   "| WT-DE125 | 125/100 | 113/90 | 28 | BF4M1013EC | 4L | Elec | 4.76 | 2900*1080*2000 | 1950 | 2090*980*1700 | 1220",
   "| WT-DE150 | 150/120 | 138/110 | 36.5 | BF4M1013FC | 4L | Elec | 7.15 | 2900*1080*2000 | 2100 | 2280*980*1700 | 1310",
   "| WT-DE193 | 193/154 | 175/140 | 41.8 | BF6M1013EC | 6L | Elec | 7.15 | 3500*1080*2120 | 2500 | 2500*980*1700 | 1590",
   "| WT-DE240 | 240/192 | 220/176 | 52.7 | BF6M1013FCG2 | 6L | Elec | 7.15 | 3750*1280*1915 | 2900 | 2640*1150*1790 | 1710",
   "| WT-DE270 | 270/216 | 245/196 | 60.2 | BF6M1013FCG3 | 6L | Elec | 7.15 | 3750*1280*1915 | 2950 | 2640*1150*1790 | 1760",
   "| WT-DE275 | 275/220 | 250/200 | 58 | BF6M1015-LAGB | 6V | Elec | 11.906 | 3600*1400*2150 | 2980 | 2500*1250*2150 | 2193",
   "| WT-DE300 | 300/240 | 275/220 | 64 | TCD8.0 | 6V | Elec | 11.906 | 3800*1600*2150 | 3508 | 2630*1410*2150 | 2228",
   "| WT-DE300 | 300/240 | 275/220 | 64 | BF6M1015C-LAG1B | 6V | Elec/M | 11.906 | 3800*1600*2150 | 3508 | 2630*1410*2150 | 2228",
   "| WT-DE330 | 330/264 | 300/240 | 70 | BF6M1015C-LAG2B | 6V | Elec/M | 11.906 | 3800*1600*2150 | 3508 | 2730*1410*2150 | 2423",
   "| WT-DE375 | 375/300 | 338/270 | 79 | BF6M1015C-LAG3B | 6V | Elec/M | 11.906 | 3800*1600*2150 | 3508 | 2730*1410*2150 | 2503",
   "| WT-DE500 | 500/400 | 450/360 | 106 | BF8M1015C-LAG1B | 8V | Elec/M | 15.874 | 4350*1750*2450 | 5300 | 3100*1560*2150 | 3263",
   "| WT-DE525 | 525/420 | 475/380 | 112 | BF8M1015CP-LAG1B | 8V | Elec/M | 15.874 | 4350*1750*2450 | 5302 | 3100*1560*2150 | 3263"
  ]
 },
 {
  "n": 142,
  "url": "https://www.wintpower.com/diesel-power-generator-mtu-d-g-500kva-800kva-1000kva-1500kva-2000kva-2500kva-3000kva-3500kva-4000kva-5000kva-6000kva-8000kva-big-power-station-product/",
  "title": "China Diesel Power Generator Mtu DG 3000kVA 3500kVA 4000kVA 5000kVA 6000kVA 8000kVA Big Power Station Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Governor | Open Type Dimension",
   "| Standby Power | Prime Power | Cons 100% ( L/H )",
   "| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG"
  ],
  "rows": [
   "| WT-MT300 | 300/240 | 275/220 | 66 | 6R1600G70F | 6L | 10.5 | 24 | 274 | ECM | 3159*1195*1897 | 2760",
   "| WT-MT330 | 330/264 | 300/240 | 72 | 6R1600G80F | 6L | 10.5 | 24 | 301 | ECM | 3159*1195*1897 | 2800",
   "| WT-MT388 | 388/310 | 350/280 | 84 | 8V1600G70F | 8V | 14 | 24 | 358 | ECM | 2990*1325*2020 | 3250",
   "| WT-MT440 | 440/352 | 400/320 | 90 | 8V1600G80F | 8V | 14 | 24 | 394 | ECM | 2990*1325*2020 | 3270",
   "| WT-MT500 | 500/400 | 450/360 | 109 | 10V1600G70F | 10V | 17.5 | 24 | 448 | ECM | 3250*1295*2058 | 3850",
   "| WT-MT550 | 550/440 | 500/400 | 120 | 10V1600G80F | 10V | 17.5 | 24 | 493 | ECM | 3250*1295*2058 | 3850",
   "| WT-MT650 | 650/520 | 590/472 | 132 | 12V1600G70F | 12V | 21 | 24 | 576 | ECM | 3468*1498*2158 | 4500",
   "| WT-MT688 | 688/550 | 625/500 | 140 | 12V2000G25 | 12V | 23.88 | 24 | 580 | ECM | 4125*1470*2130 | 5350",
   "| WT-MT715 | 715/572 | 650/520 | 147 | 12V1600G80F | 12V | 21 | 24 | 634 | ECM | 3468*1498*2158 | 4600",
   "| WT-MT725 | 725/580 | 659/527 | 140 | 12V2000G25 | 12V | 23.88 | 24 | 580 | ECM | 4125*1470*2130 | 5350",
   "| WT-MT863 | 863/690 | 785/628 | 167 | 12V2000G65 | 12V | 23.88 | 24 | 695 | ECM | 4125*1470*2130 | 6100",
   "| WT-MT1000 | 1000/800 | 910/728 | 190 | 16V2000G25 | 16V | 31.84 | 24 | 810 | ECM | 4468*1470*2230 | 7000",
   "| WT-MT1100 | 1100/880 | 1000/800 | 209 | 16V2000G65 | 16V | 31.84 | 24 | 890 | ECM | 4468*1470*2230 | 7150",
   "| WT-MT1250 | 1250/1000 | 1125/900 | 240 | 18V2000G65 | 18V | 35.82 | 24 | 1000 | ECM | 4719*1912*2430 | 8000",
   "| WT-MT1375 | 1375/1100 | 1250/1000 | 280 | 12V4000G21R | 12V | 48.7 | 24 | 1212 | ECM | 6326*2200*2523 | 14000",
   "| WT-MT1500 | 1500/1200 | 1375/1100 | 280 | 12V4000G23R | 12V | 57.2 | 24 | 1325 | ECM | 6326*2200*2523 | 14000",
   "| WT-MT1650 | 1650/1320 | 1500/1200 | 316 | 12V4000G23 | 12V | 57.2 | 24 | 1420 | ECM | 6326*2200*2523 | 14600",
   "| WT-MT1800 | 1800/1440 | 1640/1312 | 316 | 12V4000G23 | 12V | 57.2 | 24 | 1420 | ECM | 6326*2200*2523 | 14600",
   "| WT-MT2000 | 2000/1600 | 1820/1456 | 358 | 12V4000G63 | 12V | 57.2 | 24 | 1575 | ECM | 6326*2200*2523 | 15200",
   "| WT-MT2090 | 2090/1672 | 1900/1520 | 406 | 16V4000G23 | 16V | 76.3 | 24 | 1798 | ECM | 6646*2200*2622 | 17800",
   "| WT-MT2280 | 2280/1824 | 2075/1660 | 406 | 16V4000G23 | 16V | 76.3 | 24 | 1798 | ECM | 6766*2200*2622 | 17800",
   "| WT-MT2420 | 2420/1936 | 2200/1760 | 505 | 16V4000G63 | 16V | 76.3 | 24 | 1965 | ECM | 6930*2200*2622 | 17800",
   "| WT-MT2500 | 2500/2000 | 2250/1800 | 505 | 16V4000G63 | 16V | 76.3 | 24 | 1965 | ECM | 7000*2200*2622 | 17800",
   "| WT-MT2750 | 2750/2200 | 2500/2000 | 550 | 20V4000G23 | 20V | 95.4 | 24 | 2200 | ECM | 7460*2555*2773 | 24000",
   "| WT-MT3000 | 3000/2400 | 2750/2200 | 550 | 20V4000G63 | 20V | 95.4 | 24 | 2420 | ECM | 7930*2555*2773 | 24900",
   "| WT-MT3300 | 3300/2640 | 3000/2400 | 590 | 20V4000G63L | 20V | 95.4 | 24 | 2590 | ECM | 7930*2555*2773 | 26800",
   "| | | | | | | | | | | |"
  ]
 },
 {
  "n": 142,
  "url": "https://www.wintpower.com/diesel-power-generator-mtu-d-g-500kva-800kva-1000kva-1500kva-2000kva-2500kva-3000kva-3500kva-4000kva-5000kva-6000kva-8000kva-big-power-station-product/",
  "title": "China Diesel Power Generator Mtu DG 3000kVA 3500kVA 4000kVA 5000kVA 6000kVA 8000kVA Big Power Station Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-MT340 | 340/272 | 310/248 | 58.6 | 6R1600G70S | 6L | ECM | 10.5 | 4350*1500*2260 | 4870 | 3000*1450*1815 | 2760",
   "| WT-MT375 | 375/300 | 340/272 | 63.4 | 6R1600G80S | 6L | ECM | 10.50 | 4350*1500*2260 | 4870 | 3000*1450*1815 | 2800",
   "| WT-MT450 | 450/360 | 410/328 | 74 | 8V1600G70S | 8V | ECM | 14 | 4350*1600*2500 | 5270 | 2840*1660*1975 | 3250",
   "| WT-MT490 | 490/392 | 445/356 | 80 | 8V1600G80S | 8V | ECM | 14.00 | 4350*1600*2500 | 5270 | 2840*1660*1975 | 3270",
   "| WT-MT565 | 565/452 | 513/410 | 91 | 10V1600G70S | 10V | ECM | 17.5 | 4650*1600*2500 | 5270 | 3230*1660*2045 | 3850",
   "| WT-MT625 | 625/500 | 570/456 | 102 | 10V1600G80S | 10V | ECM | 17.50 | 4650*1600*2500 | 5270 | 3230*1660*2045 | 3850",
   "| WT-MT688 | 688/550 | 625/500 | 113 | 12V1600G70S | 12V | ECM | 21 | 4950*2000*2514 | 5930 | 3400*1660*2145 | 4500",
   "| WT-MT750 | 750/600 | 685/550 | 123 | 12V1600G80S | 12V | ECM | 21.00 | 4950*2000*2514 | 5930 | 3665*1660*2145 | 5350",
   "| WT-MT875 | 875/700 | 795/636 | 152.6 | 12V2000G45 | 12V | ECM | 23.88 | 20GP container | 10250 | 4050*1585*2150 | 5350",
   "| WT-MT980 | 980/784 | 890/712 | 170 | 12V2000G85 | 12V | ECM | 23.88 | 20GP container | 10250 | 4050*1585*2150 | 6100",
   "| WT-MT1130 | 1130/904 | 1025/820 | 195.9 | 16V2000G45 | 16V | ECM | 31.84 | 20GP container | 10250 | 4475*1650*2300 | 7000",
   "| WT-MT1250 | 1250/1000 | 1138/910 | 212.5 | 16V2000G85 | 16V | ECM | 31.84 | 20GP container | 12160 | 4475*1650*2300 | 7150",
   "| WT-MT1463 | 1463/1170 | 1338/1070 | 254 | 18V2000G85 | 18V | ECM | 35.82 | 20GP container | 12110 | 4700*1900*2500 | 8000",
   "| WT-MT1650 | 1650/1320 | 1500/1200 | 282 | 12V4000G43 | 12V | ECM | 57.20 | 40HQ container | 20800 | 6350*2250*2500 | 14600",
   "| WT-MT1900 | 1900/1520 | 1713/1370 | 315 | 12V4000G43 | 12V | ECM | 57.2 | 40HQ container | 20800 | 6350*2250*2500 | 14600",
   "| WT-MT2070 | 2070/1656 | 1935/1548 | 344 | 12V4000G83 | 12V | ECM | 57.20 | 40HQ container | 20800 | 6350*2250*2500 | 14600",
   "| WT-MT2200 | 2200/1760 | 2000/1600 | 356 | 12V4000G83 | 12V | ECM | 57.2 | 40HQ container | 20800 | 6350*2250*2500 | 15200",
   "| WT-MT2425 | 2425/1940 | 2200/1760 | 398 | 16V4000G43 | 16V | ECM | 76.30 | 40HQ container | 21400 | 6870*2740*2650 | 17800",
   "| WT-MT2500 | 2500/2000 | 2300/1840 | 415 | 16V4000G43 | 16V | ECM | 76.3 | 40HQ container | 21400 | 6870*2740*2650 | 17800",
   "| WT-MT2750 | 2750/2200 | 2500/2000 | 449 | 16V4000G83 | 16V | ECM | 76.30 | 40HQ container | 21400 | 6870*2740*2650 | 17800",
   "| WT-MT3100 | 3100/2480 | 2825/2260 | 518 | 20V4000G43 | 20V | ECM | 95.4 | 40HQ container | 21400 | 6870*2740*2650 | 17800",
   "| WT-MT3438 | 3438/2750 | 3125/2500 | 568 | 20V4000G83 | 20V | ECM | 95.40 | 40HQ container | 21400 | 7650*2990*2690 | 24000",
   "| WT-MT3750 | 3750/3000 | 3438/2750 | 622 | 20V4000G83L | 20V | ECM | 95.4 | 40HQ container | 21400 | 7650*2990*2690 | 24900",
   "| WT-MT4000 | 4000/3200 | 3636/2900 | 663 | 20V4000G83L | 20V | ECM | 95.40 | 40HQ container | 21400 | 7800*2990*2800 | 26800"
  ]
 },
 {
  "n": 143,
  "url": "https://www.wintpower.com/diesel-power-generator-kubota-d-g-10kva-12kva-15kva-18kva-20kva-25kva-30kva-40kva-genset-with-soundproof-type-generation-product/",
  "title": "China Diesel Power Generator Kubota DG Genset with Soundproof Type Generation Manufacture and Factory | WINTPOWER",
  "header": [
   "| GENSET MODEL | RATED POWER | STANDBY POWER | ENGINE | STAMFORD ALTERNATOR | LEROY SOMER ALTERNATOR | WINT ALTERNATOR | DIMENSION",
   "| KW/KVA | KW/KVA | MODEL | MODEL | MODEL | MODEL | SILENT TYPE | OPEN TYPE"
  ],
  "rows": [
   "| WT-KU8 | 5/6.3 | 6/7.5 | D905 | PI 044D | TAL-A40-C | WT164A | 1700x850x1050 | 1250x750x1000",
   "| WT-KU9 | 6.7/8.4 | 7.4/9.2 | D1105 | PI 044E | TAL-A40-C | WT164A | 1700x850x1050 | 1250x750x1000",
   "| WT-KU12 | 9/11.3 | 10/12.4 | V1505 | PI 044F | TAL-A40-C | WT164B | 1850x850x1050 | 1400x750x1000",
   "| WT-KU14 | 10.4/13.0 | 11.4/14.3 | D1703 | PI 044G | TAL-A40-C | WT164C | 1850x850x1050 | 1400x750x1000",
   "| WT-KU21 | 15/18 | 16.5/20.6 | V2203 | PI 144D | TAL-A40-F | WT184E | 2000x890x1050 | 1550x800x1000",
   "| WT-KU23 | 17/21.3 | 19/23 | V2003-T | PI 144E | TAL-A40-G | WT184F | 2000x890x1050 | 1550x800x1000",
   "| WT-KU30 | 22/27.5 | 24/30 | V3300 | PI 144G | TAL-A42-C | WT184F | 2150x930x1150 | 1600x800x1080",
   "| WT-KU38 | 27.8/34.8 | 30.5/38 | V3300-T | PI 144H | TAL-A42-E | WT184H | 2150x930x1150 | 1650x800x1080"
  ]
 },
 {
  "n": 143,
  "url": "https://www.wintpower.com/diesel-power-generator-kubota-d-g-10kva-12kva-15kva-18kva-20kva-25kva-30kva-40kva-genset-with-soundproof-type-generation-product/",
  "title": "China Diesel Power Generator Kubota DG Genset with Soundproof Type Generation Manufacture and Factory | WINTPOWER",
  "header": [
   "| GENSET TYPE | RATED | STANDBY | ENGINE | STAMFORD ALTERNATOR | LEROY SOMER ALTERNATOR | WINT ALTERNATOR | DIMENSION",
   "| KW/KVA | KW/KVA | MODEL | MODEL | MODEL | MODEL | SILENT TYPE | OPEN TYPE"
  ],
  "rows": [
   "| WT-KU8 | 6/7.5 | 6.6/8.3 | D905 | PI 044D | TAL-A40-C | WT164A | 1700x850x1050 | 1250x750x1000",
   "| WT-KU11 | 8/10.0 | 8.8/11.0 | D1105 | PI 044E | TAL-A40-C | W164A | 1700x850x1050 | 1250x750x1000",
   "| WT-KU15 | 10.8/13.5 | 12/15.0 | V1505 | PI 044F | TAL-A40-C | WT164C | 1850x850x1050 | 1400x750x1000",
   "| WT-KU17 | 12/15.0 | 13/16.5 | D1703 | PI 044F | TAL-A40-D | WT164C | 1850x850x1050 | 1400x750x1000",
   "| WT-KU23 | 17/21.2 | 19/23 | V2203 | PI 144D | TAL-A40-F | WT164D | 2000x890x1050 | 1550x800x1000",
   "| WT-KU28 | 20.6/25.7 | 23/28 | V2003-T | PI 144E | TAL-A40-G | WT184E | 2000x890x1050 | 1550x800x1000",
   "| WT-KU38 | 27.5/34.4 | 30/38 | V3300 | PI 144G | TAL-A42-E | WT184G | 2150x930x1150 | 1600x800x1080",
   "| WT-KU47 | 34/42.5 | 37/47 | V3300-T | PI 144J | TAL-A42-F | WT184H | 2150x930x1150 | 1650x800x1080"
  ]
 },
 {
  "n": 144,
  "url": "https://www.wintpower.com/diesel-power-generator-yanmar-dg-8kva-10kva-15kva-20kva-25kva-30kva-35kva-40kva-50kva-60kva-japan-brand-genset-super-silent-generating-product/",
  "title": "China Diesel Power Generator Yanmar Dg Genset Super Silent Generating Manufacture and Factory | WINTPOWER",
  "header": [
   "| GENSET MODEL | RATED POWER | STANDBY POWER | ENGINE | STAMFORD ALTERNATOR | LEROY SOMER ALTERNATOR | WINT ALTERNATOR | DIMENSION",
   "| KW/KVA | KW/KVA | MODEL | MODEL | MODEL | MODEL | SILENT TYPE | OPEN TYPE"
  ],
  "rows": [
   "| WT-YM6 | 4/5 | 5/6 | 3TNM68-GGE | PI 044D | TAL-A40-C | WT164A | 1700x850x1050 | 1250x750x1000",
   "| WT-YM11 | 6/8.0 | 7/9.0 | 3TNV76-GGE | PI 044D | TAL-A40-C | WT164A | 1700x850x1050 | 1250x750x1000",
   "| WT-YM12 | 9/11.0 | 10/12.0 | 3TNV82A-GGE | PI 044F | TAL-A40-C | WT164B | 1700x850x1050 | 1250x750x1000",
   "| WT-YM14 | 10/13.0 | 13/14.0 | 3TNV88-GGE | PI 044F | TAL-A40-C | WT164C | 1700x850x1050 | 1300x750x1000",
   "| WT-YM19 | 14/17 | 15/19 | 4TNV88-GGE | PI 044H | TAL-A40-E | WT184E | 1850x850x1050 | 1400x800x1000",
   "| WT-YM22 | 16/20 | 18/22 | 4TNV84T-GGE | PI 144D | TAL-A40-F | WT184E | 2000x890x1050 | 1500x800x1000",
   "| WT-YM32 | 24/30 | 26/32 | 4TNV98-GGE | PI 144G | TAL-A42-C | WT184G | 2000x890x1050 | 1500x800x1000",
   "| WT-YM44 | 32/40 | 35/44 | 4TNV98T-GGE | PI 144J | TAL-A42-F | WT184J | 2150x930x1150 | 1650x800x1080",
   "| WT-YM55 | 40/50 | 44/55 | 4TNV106-GGE | UCI 224D | TAL-A42-G | WT224D | 2300x930x1230 | 1850x850x1130",
   "| WT-YM62 | 45/56 | 50/62 | 4TNV106T-GGE | UCI 224E | TAL-A42-H | WT224E | 2400x930x1230 | 1950x850x1130"
  ]
 },
 {
  "n": 144,
  "url": "https://www.wintpower.com/diesel-power-generator-yanmar-dg-8kva-10kva-15kva-20kva-25kva-30kva-35kva-40kva-50kva-60kva-japan-brand-genset-super-silent-generating-product/",
  "title": "China Diesel Power Generator Yanmar Dg Genset Super Silent Generating Manufacture and Factory | WINTPOWER",
  "header": [
   "| GENSET MODEL | RATED POWER | STANDBY POWER | ENGINE | STAMFORD ALTERNATOR | LEROY SOMER ALTERNATOR | WINT ALTERNATOR | DIMENSION |",
   "| | KW/KVA | KW/KVA | MODEL | MODEL | MODEL | MODEL | SILENT TYPE | OPEN TYPE"
  ],
  "rows": [
   "| WT-YM9 | 6/8.0 | 7/9.0 | 3TNM68-GGE | PI 044D | TAL-A40-C | WT164A | 1700x850x1050 | 1250x750x1000",
   "| WT-YM11 | 8/10.0 | 9/11.0 | 3TNV76-GGE | PI 044E | TAL-A40-C | WT164A | 1700x850x1050 | 1250x750x1000",
   "| WT-YM14 | 10/13.0 | 11/14.0 | 3TNV82A-GGE | PI 044F | TAL-A40-C | WT164B | 1700x850x1050 | 1250x750x1000",
   "| WT-YM17 | 12/15.0 | 13/17 | 3TNV88-GGE | PI 044F | TAL-A40-D | WT164C | 1700x850x1050 | 1400x750x1000",
   "| WT-YM23 | 17/21 | 19/23 | 4TNV88-GGE | PI 144D | TAL-A40-F | WT164D | 1850x850x1050 | 1400x800x1000",
   "| WT-YM29 | 21/26 | 23/29 | 4TNV84T-GGE | PI 144E | TAL-A40-G | WT184E | 2000x890x1050 | 1500x800x1000",
   "| WT-YM50 | 30/38 | 33/41 | 4TNV98-GGE | PI 144H | TAL-A42-E | WT184G | 2150x930x1150 | 1650x800x1080",
   "| WT-YM55 | 40/50 | 44/55 | 4TNV98T-GGE | PI144K | TAL-A42-G | WT224C | 2150x930x1150 | 1650x800x1080",
   "| WT-YM62 | 45/56 | 50/62 | 4TNV106-GGE | UCI224D | TAL-A42-H | WT224D | 2300x930x1230 | 1850x850x1130",
   "| WT-YM69 | 50/63 | 55/69 | 4TNV106T-GGE | UCI 224D | TAL-A42-H | WT224E | 2400x930x1230 | 1950x850x1130"
  ]
 },
 {
  "n": 145,
  "url": "https://www.wintpower.com/diesel-power-generator-sdec-shanghai-engine-dg-50kva-100kva-150kva-200kva-250kva-300kva-400kva-500kva-600kva-750kva-825kva-1000kva-product/",
  "title": "China Diesel Power Generator Set Sdec Shanghai Engine Dg genset Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Exhaust Gas Temp. | Battery Vol. | Max power | Governor | Open Type Dimension",
   "| Standby Power | Prime Power | Cons 100% ( L/H )",
   "| KVA/KW | KVA/KW | L | ºC | V | KW | | L×W×H ( MM ) | Weight KG"
  ],
  "rows": [
   "| WT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 4.3 | 600 | 24 | 68 | Elec. | 1980*880*1510 | 960",
   "| WT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 4.3 | 600 | 24 | 86 | Elec. | 1980*880*1510 | 1020",
   "| WT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 4.3 | 600 | 24 | 116 | Elec. | 2000*930*1580 | 1115",
   "| WT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 4.3 | 600 | 24 | 116 | Elec. | 2000*930*1580 | 1135",
   "| WT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 4.3 | 600 | 24 | 132 | Elec. | 2150*930*1580 | 1170",
   "| WT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 6.5 | 600 | 24 | 170 | Elec. | 2460*980*1690 | 1410",
   "| WT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 8.27 | 600 | 24 | 160 | Elec. | 2490*1080*1800 | 1610",
   "| WT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 6.5 | 600 | 24 | 170 | Elec. | 2460*980*1690 | 1490",
   "| WT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 8.27 | 600 | 24 | 185 | Elec. | 2490*1080*1800 | 1660",
   "| WT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 6.5 | 600 | 24 | 185 | Elec. | 2460*980*1690 | 1490",
   "| WT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 8.27 | 600 | 24 | 204 | Elec. | 2490*1080*1800 | 1770",
   "| WT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 8.82 | 600 | 24 | 228 | Elec. | 2600*1080*1800 | 1818",
   "| WT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 8.82 | 600 | 24 | 250 | Elec. | 2600*1080*1800 | 2028",
   "| WT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 12.88 | 600 | 24 | 308 | Elec. | 3040*1380*1880 | 2861",
   "| WT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 12.88 | 600 | 24 | 308 | Elec. | 3040*1380*1880 | 2941",
   "| WT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 11.8 | 600 | 24 | 338 | Elec. | 3230*1180*1750 | 2841",
   "| WT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 14.16 | 600 | 24 | 363 | Elec. | 3040*1380*1880 | 3069",
   "| WT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 25.8 | 650 | 24 | 445 | Elec. | 3630*1720*2230 | 4163",
   "| WT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 25.8 | 650 | 24 | 505 | Elec. | 3630*1720*2230 | 4271",
   "| WT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 26.6 | 650 | 24 | 555 | Elec. | 3630*1720*2230 | 4413",
   "| WT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 26.6 | 650 | 24 | 555 | Elec. | 3630*1720*2230 | 4413",
   "| WT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 26.6 | 650 | 24 | 610 | Elec. | 3630*1720*2230 | 4553",
   "| WT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 32.8 | 680 | 24 | 726 | Elec. | 4360*1620*2140 | 6296",
   "| WT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 32.8 | 680 | 24 | 860 | Elec. | 4360*1620*2140 | 6296",
   "| | | | | | | | | | | | |"
  ]
 },
 {
  "n": 145,
  "url": "https://www.wintpower.com/diesel-power-generator-sdec-shanghai-engine-dg-50kva-100kva-150kva-200kva-250kva-300kva-400kva-500kva-600kva-750kva-825kva-1000kva-product/",
  "title": "China Diesel Power Generator Set Sdec Shanghai Engine Dg genset Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine Model | cyl | displacement | Exhaust Gas Temp. | Battery Vol. | Max power | Governor | Open Type Dimension",
   "| Standby Power | Prime Power | Cons 100% ( L/H )",
   "| KVA/KW | KVA/KW | L | ºC | V | KW | | L×W×H ( MM ) | Weight KG"
  ],
  "rows": [
   "| WT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 4.3 | 600 | 24 | 68 | Elec. | 1980*880*1510 | 960",
   "| WT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 4.3 | 600 | 24 | 86 | Elec. | 1980*880*1510 | 1020",
   "| WT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 4.3 | 600 | 24 | 116 | Elec. | 2000*930*1580 | 1115",
   "| WT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 4.3 | 600 | 24 | 116 | Elec. | 2000*930*1580 | 1135",
   "| WT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 4.3 | 600 | 24 | 132 | Elec. | 2150*930*1580 | 1170",
   "| WT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 6.5 | 600 | 24 | 170 | Elec. | 2460*980*1690 | 1410",
   "| WT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 8.27 | 600 | 24 | 160 | Elec. | 2490*1080*1800 | 1610",
   "| WT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 6.5 | 600 | 24 | 170 | Elec. | 2460*980*1690 | 1490",
   "| WT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 8.27 | 600 | 24 | 185 | Elec. | 2490*1080*1800 | 1660",
   "| WT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 6.5 | 600 | 24 | 185 | Elec. | 2460*980*1690 | 1490",
   "| WT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 8.27 | 600 | 24 | 204 | Elec. | 2490*1080*1800 | 1770",
   "| WT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 8.82 | 600 | 24 | 228 | Elec. | 2600*1080*1800 | 1818",
   "| WT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 8.82 | 600 | 24 | 250 | Elec. | 2600*1080*1800 | 2028",
   "| WT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 12.88 | 600 | 24 | 308 | Elec. | 3040*1380*1880 | 2861",
   "| WT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 12.88 | 600 | 24 | 308 | Elec. | 3040*1380*1880 | 2941",
   "| WT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 11.8 | 600 | 24 | 338 | Elec. | 3230*1180*1750 | 2841",
   "| WT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 14.16 | 600 | 24 | 363 | Elec. | 3040*1380*1880 | 3069",
   "| WT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 25.8 | 650 | 24 | 445 | Elec. | 3630*1720*2230 | 4163",
   "| WT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 25.8 | 650 | 24 | 505 | Elec. | 3630*1720*2230 | 4271",
   "| WT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 26.6 | 650 | 24 | 555 | Elec. | 3630*1720*2230 | 4413",
   "| WT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 26.6 | 650 | 24 | 555 | Elec. | 3630*1720*2230 | 4413",
   "| WT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 26.6 | 650 | 24 | 610 | Elec. | 3630*1720*2230 | 4553",
   "| WT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 32.8 | 680 | 24 | 726 | Elec. | 4360*1620*2140 | 6296",
   "| WT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 32.8 | 680 | 24 | 860 | Elec. | 4360*1620*2140 | 6296"
  ]
 },
 {
  "n": 146,
  "url": "https://www.wintpower.com/doosan-diesel-power-generator-set-dg-genset-550kva-p180fe-625kva-dp180la-688kva-dp180lb-725kva-p222fe-750kva-dp222lb-825kva-dp222lc-600kw-product/",
  "title": "China Doosan Diesel Power Generator Set Dg Genset 550kVA 625kVA 688kVA 725kVA 750kVA 825kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Governor | Open Type Dimension",
   "| Standby Power | Prime Power | Cons 100% ( L/H )",
   "| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG"
  ],
  "rows": [
   "| WT-D70 | 70/55 | 63/50 | 18.1 | DB58 | 6L | 5.78 | 24V | 59 | Mech. | 2100*800*1250 | 1100",
   "| WT-D100 | 100/80 | 90/72 | 20.8 | D1146 | 6L | 8.07 | 24V | 85 | Elec. | 2350*900*1300 | 1500",
   "| WT-D138 | 138/110 | 125/100 | 27 | D1146T | 6L | 8.07 | 24V | 118 | Mech. | 2400*900*1300 | 1600",
   "| WT-D188 | 188/150 | 170/136 | 48.4 | P086TI-1 | 6L | 8.07 | 24V | 164 | Elec. | 2600*950*1450 | 1750",
   "| WT-D220 | 220/176 | 200/160 | 48.4 | P086TI | 6L | 8.07 | 24V | 199 | Elec. | 2600*950*1450 | 1825",
   "| WT-D275 | 275/220 | 250/200 | 66.2 | P126TI | 6L | 11.05 | 24V | 272 | Elec. | 2850*1000*1650 | 2200",
   "| WT-D313 | 313/250 | 275/220 | 66.2 | P126TI | 6L | 11.05 | 24V | 272 | Elec. | 2850*1000*1650 | 2300",
   "| WT-D350 | 350/280 | 313/250 | 77.6 | P126TI-II | 6L | 11.05 | 24V | 294 | Elec. | 2850*1390*1700 | 2500",
   "| WT-D413 | 413/330 | 375/300 | 102.9 | P158LE-1 | 8V | 14.6 | 24V | 362 | Elec. | 2850*1400*1800 | 2800",
   "| WT-D450 | 450/360 | 405/330 | 102.9 | P158LE | 8V | 14.6 | 24V | 414 | Elec. | 2850*1400*1800 | 3000",
   "| WT-D500 | 500/400 | 450/360 | 109.7 | DP158LC | 8V | 14.6 | 24V | 441 | Elec. | 3200*1400*1900 | 3200",
   "| WT-D563 | 563/450 | 505/400 | 109.7 | DP158LD | 8V | 14.6 | 24V | 496 | Elec. | 3200*1400*1900 | 3200",
   "| WT-D563 | 563/450 | 505/400 | 119.7 | P180FE | 10V | 18.3 | 24V | 496 | Elec. | 3200*1400*1900 | 3200",
   "| WT-D625 | 625/500 | 550/450 | 154.3 | DP180LA | 10V | 18.3 | 24V | 563 | Elec. | 3300*1400*1900 | 3600",
   "| WT-D688 | 688/550 | 625/500 | 154.3 | DP180LB | 10V | 18.3 | 24V | 574 | Elec. | 3350*1400*1900 | 3600",
   "| WT-D725 | 725/580 | 650/520 | 154.3 | P222FE | 12V | 21.9 | 24V | 603 | Elec. | 3400*1400*1900 | 3700",
   "| WT-D750 | 750/600 | 688/550 | 162.6 | DP222LB | 12V | 21.9 | 24V | 652 | Elec. | 3600*1400*1900 | 3900",
   "| WT-D825 | 825/660 | 750/600 | 148.5 | DP222LC | 12V | 21.9 | 24V | 692 | Elec. | 3600*1400*1900 | 3900"
  ]
 },
 {
  "n": 146,
  "url": "https://www.wintpower.com/doosan-diesel-power-generator-set-dg-genset-550kva-p180fe-625kva-dp180la-688kva-dp180lb-725kva-p222fe-750kva-dp222lb-825kva-dp222lc-600kw-product/",
  "title": "China Doosan Diesel Power Generator Set Dg Genset 550kVA 625kVA 688kVA 725kVA 750kVA 825kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-D75 | 75/60 | 68/55 | 16.4 | DB58 | 6L | M | 5.785 | 2900*1080*2000 | 1817 | 2180*1050*1350 | 1317",
   "| WT-D110 | 110/88 | 100/80 | 24.7 | D1146 | 6L | M | 8.071 | 3200*1080*2000 | 2237 | 2250*1050*1450 | 1687",
   "| WT-D150 | 150/120 | 138/110 | 32.5 | D1146T | 6L | M | 8.071 | 3200*1080*2000 | 2362 | 2250*1050*1450 | 1812",
   "| WT-D185 | 185/148 | 168/135 | 42.4 | P086TI-1 | 6L | Elec | 8.071 | 3500*1280*2120 | 2681 | 2650*1050*1590 | 1981",
   "| WT-D209 | 209/167 | 190/152 | 42.4 | P086TI-1 | 6L | Elec | 8.071 | 3500*1280*2120 | 2681 | 2650*1050*1590 | 1981",
   "| WT-D250 | 250/200 | 225/180 | 50.6 | P086TI | 6L | Elec | 8.071 | 3500*1280*2120 | 2781 | 2650*1050*1590 | 2081",
   "| WT-D275 | 275/220 | 250/200 | 70.3 | P126TI | 6L | Elec | 11.051 | 4100*1400*2204 | 3241 | 2980*1180*1600 | 2441",
   "| WT-D308 | 308/246 | 280/224 | 70.3 | P126TI | 6L | Elec | 11.051 | 4100*1400*2204 | 3241 | 2980*1180*1600 | 2441",
   "| WT-D330 | 330/264 | 300/240 | 70.3 | P126TI | 6L | Elec | 11.051 | 4100*1400*2204 | 3456 | 2980*1180*1600 | 2656",
   "| WT-D380 | 380/304 | 345/276 | 73.8 | P126TI-II | 6L | Elec | 11.051 | 4100*1400*2204 | 3496 | 2980*1180*1600 | 2696",
   "| WT-D440 | 440/352 | 400/320 | 91.3 | P158LE-1 | 8V | Elec | 14.618 | 4350*1700*2260 | 4024 | 3050*1430*1950 | 3124",
   "| WT-D488 | 488/390 | 444/355 | 102.5 | P158LE | 8V | Elec | 14.618 | 4350*1700*2260 | 4024 | 3050*1430*1950 | 3124",
   "| WT-D488 | 488/390 | 444/355 | 119.3 | P158FE | 8V | Elec | 14.618 | 4350*1700*2260 | 4024 | 3050*1430*1950 | 3124",
   "| WT-D575 | 575/460 | 515/412 | 111.5 | DP158LC | 8V | Elec | 14.618 | 4350*1700*2260 | 4279 | 3050*1430*1950 | 3379",
   "| WT-D605 | 605/484 | 550/440 | 124.3 | DP158LD | 8V | Elec | 14.618 | 4350*1700*2260 | 4343 | 3050*1430*1950 | 3443",
   "| WT-D620 | 620/496 | 561/450 | 127.1 | DP158LD | 8V | Elec | 14.618 | 4350*1700*2260 | 4343 | 3050*1430*1950 | 3443",
   "| WT-D605 | 605/484 | 550/440 | 137.7 | P180FE | 10V | Elec | 18.273 | 4350*1700*2260 | 4383 | 3200*1430*1950 | 3483",
   "| WT-D688 | 688/550 | 625/500 | 140.5 | DP180LA | 10V | Elec | 18.273 | 4350*1700*2260 | 4532 | 3200*1430*1950 | 3732",
   "| WT-D740 | 740/592 | 675/540 | 150.7 | DP180LB | 10V | Elec | 18.273 | 4950*1800*2515 | 5045 | 3300*1430*1950 | 4245",
   "| WT-D825 | 825/660 | 750/600 | 175.1 | P222FE | 12V | Elec | 21.927 | 4950*1800*2515 | 5248 | 3480*1430*1950 | 4548",
   "| WT-D825 | 825/660 | 750/600 | 161.7 | DP222LA | 12V | Elec | 21.927 | 4950*1800*2515 | 5055 | 3480*1430*1950 | 4235",
   "| WT-D864 | 864/691 | 785/628 | 172.7 | DP222LB | 12V | Elec | 21.927 | 4950*1800*2515 | 5055 | 3480*1430*1950 | 4235",
   "| WT-875D | 875/700 | N.A. | 175.7 | P222FE-II | 12V | Elec | 21.927 | 4950*1800*2515 | 5105 | 3680*1430*1950 | 4137",
   "| WT-908D | 908/726 | 825/660 | 183.2 | DP222LC | 12V | Elec | 21.927 | 4950*1800*2515 | 5567 | 3680*1430*1950 | 4697"
  ]
 },
 {
  "n": 147,
  "url": "https://www.wintpower.com/cummins-diesel-generator-sets-100kva-100kw-soundproof-silent-type-400230v-380220v-208110v-440v-480v-600v-50hz-60hz-genset-power-generation-product/",
  "title": "China Cummins Diesel Generator Sets 100kVA 100kw Soundproof Silent Type Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Gov. | Open Type Dimension",
   "| Standby Power | Prime Power | Cons 100% ( L/H )",
   "| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG"
  ],
  "rows": [
   "| WT-C30 | 30/24 | 25/20 | 6.7 | 4B3.9G2 | 4L | 3.9 | 24 | 27 | Elec. | 1725*950*1500 | 830",
   "| WT-C44 | 44/35 | 40/32 | 9.3 | 4BT3.9G2 | 4L | 3.9 | 24 | 40 | Elec. | 1870*950*1500 | 950",
   "| WT-C55 | 55/44 | 50/40 | 12.9 | 4BTA3.9-G2 ( QC50/60E ) | 4L | 3.9 | 24 | 55 | Elec. | 1870*950*1500 | 950",
   "| WT-C70 | 70/56 | 63/50 | 12.9 | 4BTA3.9-G2 ( QC58/67E ) | 4L | 3.9 | 24 | 55 | Elec. | 1870*950*1500 | 990",
   "| WT-C88 | 88/70 | 70/64 | 17.6 | 4BTA3.9-G11 | 4L | 3.9 | 24 | 80 | Elec. | 1870*950*1500 | 990",
   "| WT-C100 | 100/80 | 90/72 | 22.3 | 6BT5.9G2 | 6L | 5.9 | 24 | 92 | Elec. | 2220*950*1530 | 1200",
   "| WT-C110 | 110/88 | 100/80 | 22.3 | 6BT5.9G2 | 6L | 5.9 | 24 | 92 | Elec. | 2250*950*1530 | 1200",
   "| WT-C125 | 125/100 | 113/90 | 27 | 6BTA5.9G2 | 6L | 5.9 | 24 | 116 | Elec. | 2400*950*1530 | 1200",
   "| WT-C138 | 138/110 | 125/100 | 30 | 6BTAA5.9G2 | 6L | 5.9 | 24 | 130 | Elec. | 2400*950*1530 | 1240",
   "| WT-C150 | 150/120 | 135/110 | 30 | 6BTAA5.9G2 | 6L | 5.9 | 24 | 130 | Elec. | 2400*950*1530 | 1360",
   "| WT-C165 | 165/132 | 150/120 | 34 | 6BTAA5.9-G12 | 6L | 5.9 | 24 | 155 | Elec. | 2400*950*1530 | 1360",
   "| WT-C175 | 175/140 | 158/128 | 42 | 6CTA8.3G2 | 6L | 8.3 | 24 | 180 | Elec. | 2420*950*1690 | 1690",
   "| WT-C206 | 206/165 | 185/150 | 42 | 6CTA8.3G2 | 6L | 8.3 | 24 | 180 | Elec. | 2420*950*1690 | 1690",
   "| WT-C220 | 220/176 | 200/160 | 45 | 6CTAA8.3G2 | 6L | 8.3 | 24 | 203 | Elec. | 2540*950*1750 | 1810",
   "| WT-C250 | 250/200 | 230/184 | 53 | 6LTAA8.9-G2 | 6L | 8.9 | 24 | 240 | Elec. | 2580*1020*1670 | 2030",
   "| WT-C275 | 275/220 | 250/200 | 53 | 6LTAA8.9G3 | 6L | 8.9 | 24 | 240 | Elec. | 2580*1020*1670 | 2030",
   "| WT-C413 | 413/330 | 375/300 | 76.5 | 6ZTAA13-G3 | 6L | 13 | 24 | 380 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C440 | 440/352 | 400/320 | 89.1 | 6ZTAA13-G2 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C480 | 480/384 | 438/350 | 89.1 | 6ZTAA13-G2 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C500 | 500/400 | 450/360 | 91.4 | 6ZTAA13-G4 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C500 | 500/400 | 450/360 | 88.8 | QSZ13G2 | 6L | 13 | 24 | 400 | ECM | 3100*1450*1950 | 3120",
   "| WT-C530 | 530/424 | 500/400 | 101 | QSZ13G3 | 6L | 13 | 24 | 450 | ECM | 3100*1450*2050 | 3150",
   "| WT-C275 | 275/220 | 250/200 | 55 | MTA11G2A | 6L | 10.8 | 24 | 257 | Elec. | 2900*1200*1690 | 3100",
   "| WT-C275 | 275/220 | 250/200 | 53 | NT855GA | 6L | 14 | 24 | 254 | Elec. | 2950*1200*1740 | 3007",
   "| WT-C313 | 313/250 | 275/220 | 61 | NTA855G1A | 6L | 14 | 24 | 291 | Elec. | 3050*1200*1740 | 3260",
   "| WT-C350 | 350/280 | 313/250 | 63 | MTAA11-G3 | 6L | 10.8 | 24 | 310 | Elec. | 3050*1200*1690 | 3350",
   "| WT-C350 | 350/280 | 313/250 | 68 | NTA855G1B | 6L | 14 | 24 | 321 | Elec. | 3050*1200*1740 | 3340",
   "| WT-C355 | 355/284 | 325/260 | 69 | QSM11-G2 | 6L | 10.8 | 24 | 321 | Elec. | 3050*1200*1690 | 3350",
   "| WT-C388 | 388/310 | 350/280 | 72 | NTA855G2A | 6L | 14 | 24 | 343 | Elec. | 3050*1200*1740 | 3355",
   "| WT-C388 | 388/310 | 350/280 | 75 | NTA855G4 | 6L | 14 | 24 | 351 | Elec. | 3050*1200*1740 | 3355",
   "| WT-C413 | 413/330 | 375/300 | 86 | NTAA855G7 | 6L | 14 | 24 | 377 | Elec. | 3250*1230*1800 | 3485",
   "| WT-C440 | 440/352 | 400/320 | 89 | NTAA855G7A | 6L | 14 | 24 | 406 | Elec. | 3250*1230*1800 | 3485",
   "| WT-C500 | 500/400 | 450/360 | 97 | WTA19G3 | 6L | 18.9 | 24 | 448 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 107 | KTAG3A | 6L | 19 | 24 | 504 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 107 | KTA19G4 | 6L | 18.9 | 24 | 504 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C575 | 575/460 | 525/420 | 113 | KTAA19G5 | 6L | 18.9 | 24 | 555 | Elec. | 3670*1680*2190 | 4650",
   "| WT-C625 | 625/500 | 575/460 | 118.5 | KTAA19G6 | 6L | 18.9 | 24 | 570 | Elec. | 3670*1680*2190 | 4658",
   "| WT-C650 | 650/520 | 600/480 | 139 | KTA19G8 | 6L | 18.9 | 24 | 575 | Elec. | 3380*1390*2050 | 5365",
   "| WT-C688 | 688/550 | 625/500 | 127.8 | KTAA19G6A | 6L | 18.9 | 24 | 610 | Elec. | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 127.8 | KTAA19G7 | 6L | 18.9 | 24 | 610 | Elec. | 3720*1680*2190 | 4813",
   "| WT-C713 | 713/570 | 650/520 | 143 | QSK19G3 | 6L | 19 | 24 | 634 | Elec. | 3620*1720*2320 | 4909",
   "| WT-C800 | 800/640 | 725/580 | 157 | KT38-GA | 12V | 37.8 | 24 | 711 | Elec. | 4410*1720*2170 | 7190",
   "| WT-C825 | 825/660 | 750/600 | 167 | KTA38G2 | 12V | 37.8 | 24 | 731 | Elec. | 4410*1720*2170 | 7190",
   "| WT-C880 | 880/704 | 800/640 | 170 | KTA38G2B | 12V | 38 | 24 | 790 | Elec. | 4410*1720*2170 | 7199",
   "| WT-C1000 | 1000/800 | 900/720 | 191 | KTA38G2A | 12V | 37.8 | 24 | 895 | Elec. | 4410*1720*2170 | 7359",
   "| WT-C1100 | 1100/880 | 1000/800 | 209 | KTA38G5 | 12V | 37.8 | 24 | 970 | Elec. | 4300*2080*2190 | 7777",
   "| WT-C1250 | 1250/1000 | 1135/908 | 251 | KTA38G9 | 12V | 38 | 24 | 1090 | Elec. | 4400*2080*2190 | 8156",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 254 | KTA50G3 | 16V | 50.3 | 24 | 1227 | Elec. | 5000*2080*2290 | 9281",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 274 | QSK38G5 | 12V | 37.7 | 24 | 1224 | Elec. | 4650*2160*2440 | 8547",
   "| WT-C1500 | 1500/1200 | 1375/1100 | 289 | KTA50G8 | 16V | 50.3 | 24 | 1429 | Elec. | 4960*2200*2620 | 10371",
   "| WT-C1650 | 1650/1320 | 1500/1200 | 289 | KTA50GS8 | 16V | 50.3 | 24 | 1429 | Elec. | 5170*2120*2360 | 10762"
  ]
 },
 {
  "n": 147,
  "url": "https://www.wintpower.com/cummins-diesel-generator-sets-100kva-100kw-soundproof-silent-type-400230v-380220v-208110v-440v-480v-600v-50hz-60hz-genset-power-generation-product/",
  "title": "China Cummins Diesel Generator Sets 100kVA 100kw Soundproof Silent Type Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-C35 | 35/28 | 31/25 | 8.6 | 4B3.9G2 | 4L | Elec. | 3.9 | 2450*1080*1865 | 1350 | 1725*950*1500 | 830",
   "| WT-C55 | 55/44 | 50/40 | 10.7 | 4BT3.9G2 | 4L | Elec. | 3.9 | 2450*1080*1865 | 1350 | 1725*950*1500 | 830",
   "| WT-C75 | 75/60 | 68/54 | 15.9 | 4BTA3.9G2 | 4L | Elec. | 3.9 | 2670*1080*1865 | 1460 | 1870*950*1500 | 950",
   "| WT-C93 | 93/74 | 85/68 | 20.1 | 4BTA3.9-G11 | 4L | Elec. | 3.9 | 2670*1080*1865 | 1460 | 1870*950*1500 | 950",
   "| WT-C125 | 125/100 | 110/68 | 28.5 | 6BT5.9G2 | 6L | Elec. | 5.9 | 2900*1080*2000 | 1780 | 2220*950*1530 | 1200",
   "| WT-C138 | 138/110 | 125/100 | 27 | 6BTA5.9G2 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1200",
   "| WT-C165 | 165/132 | 150/120 | 30 | 6BTAA5.9G2 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1240",
   "| WT-C175 | 175/148 | 160/128 | 38 | 6BTAA5.9G12 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1240",
   "| WT-C185 | 185/186 | 168/135 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C200 | 200/160 | 180/144 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C220 | 220/176 | 200/160 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C250 | 250/200 | 225/180 | 49 | 6CTAA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2520 | 2540*950*1750 | 1810",
   "| WT-C275 | 275/220 | 250/200 | 53 | 6LTAA8.9G2 | 6L | Elec. | 8.3 | 3700*1090*2080 | 2980 | 2580*1020*1670 | 2030",
   "| WT-C413 | 413/330 | 375/300 | 81 | 6ZTAA13-G3 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C440 | 440/352 | 400/320 | 96 | 6ZTAA13-G2 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C480 | 480/384 | 438/350 | 96 | 6ZTAA13-G2 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C500 | 500/400 | 450/360 | 91 | 6ZTAA13-G4 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C500 | 500/400 | 450/360 | 89 | QSZ13-G2 | 6L | ECM | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C530 | 530/424 | 500/400 | 104.1 | QSZ13-G3 | 6L | ECM | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C330 | 330/264 | 300/240 | 73.4 | NTA855G1 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C344 | 344/275 | 313/250 | 76.5 | NTA855-G1 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3340",
   "| WT-C388 | 388/310 | 350/280 | 80.5 | NTA855G1B | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C440 | 440/352 | 400/320 | 87 | NTA855G4 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3340",
   "| WT-C500 | 500/400 | 450/360 | 98 | KTA19G2 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 111 | KTA19G3 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C625 | 625/500 | 563/450 | 120 | KTA19G3A | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C625 | 625/500 | 563/450 | 120 | KTA19G4 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C688 | 688/550 | 625/500 | 134 | KTAA19G5 | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3670*1680*2190 | 4650",
   "| WT-C700 | 700/560 | 638/510 | 140 | QSKTAA19G4 | 6L | ECM | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 140 | KTAA19G6A | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 151 | QSKTAA19G5 | 6L | ECM | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C825 | 825/660 | 750/600 | 140 | KTAA19G7 | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C850 | 850/680 | 775/620 | 154 | KT38G | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1000 | 1000/800 | 925/740 | 204 | KTA38G2 | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1100 | 1100/880 | 1000/800 | 225 | KTA38G2A | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1250 | 1250/1000 | 1125/900 | 245 | KTA38G4 | 12V | Elec. | 37.8 | 20GP container | 12160 | 4300*2080*2190 | 7777",
   "| WT-C1320 | 1320/1056 | 1200/960 | 274 | QSK38-G5 | 12V | ECM | 37.7 | 20GP container | 20800 | 5000*2080*2290 | 9281",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 274 | KTA38-G9 | 12V | Elec. | 37.8 | 20GP container | 20800 | 5000*2080*2290 | 9281",
   "| WT-C1450 | 1450/1160 | 1200/960 | 274 | QSK38-G5 | 12V | ECM | 37.7 | 40HQ container | 20800 | 4650*2160*2440 | 8547",
   "| WT-C1575 | 1575/1260 | 1432/1145 | 282 | KTA50G3 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 4960*2200*2620 | 10371",
   "| WT-C1650 | 1650/1320 | 1500/1200 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762",
   "| WT-C1720 | 1720/1376 | 1563/1250 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762",
   "| WT-C1875 | 1875/1500 | 1687/1350 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762"
  ]
 },
 {
  "n": 147,
  "url": "https://www.wintpower.com/cummins-diesel-generator-sets-100kva-100kw-soundproof-silent-type-400230v-380220v-208110v-440v-480v-600v-50hz-60hz-genset-power-generation-product/",
  "title": "China Cummins Diesel Generator Sets 100kVA 100kw Soundproof Silent Type Manufacture and Factory | WINTPOWER",
  "header": [
   "| Gensets model | Power output(KVA) | Power output (KW) | Cummins Engine Model | Leroy Somer Alternator",
   "| Prime Power | Standby Power | Prime Power | Standby Power"
  ],
  "rows": [
   "| WT-C110 | 100 | 110 | 80 | 88 | 6BT5.9G2 | TAL-A44-D"
  ]
 },
 {
  "n": 148,
  "url": "https://www.wintpower.com/weichai-kofo-ricardo-diesel-engine-power-generator-set-dg-genset-50kva-n4105ds-42-soundproof-silent-type-400230v-380220v-208110v-440v-480v-600v-50hz-60hz-product/",
  "title": "China Weichai Kofo Ricardo Diesel Engine Power Generator Set Dg Genset 50kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| GensetModel | 50HZPF=0.8400/230V3Phase4Wire | EngineModel | cyl | Bore | Storke | displacement | Governor | SilentTypeDimension",
   "| StandbyPower | PrimePower | Fuel consumption rate(g/kW.h)",
   "| MM | MM | L | | L×W×H(MM) | WeightKG",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-R17 | 17/13 | 15/12 | ≤247 | 4YT23-20D | 4 | 85 | 90 | 2.04 | Mechinical | 2000*950*1450 | 680",
   "| WT-R22 | 22/18 | 20/16 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R27 | 27/22 | 25/20 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R33 | 33/26 | 30/24 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R44 | 44/35 | 40/32 | ≤230 | N4105DS-38 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R50 | 50/40 | 45/36 | ≤230 | N4105DS-42 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R55 | 55/44 | 50/40 | ≤225 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R66 | 66/53 | 60/48 | ≤225 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R75 | 75/60 | 68/54 | ≤225 | N4105ZLDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R83 | 83/66 | 75/60 | ≤225 | R4105BZLDS | 4 | 105 | 135 | 4.67 | Mechinical | 2300*980*1450 | 950",
   "| WT-R100 | 100/80 | 90/72 | ≤218 | R6105ZDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R100 | 100/80 | 90/72 | ≤218 | 4RT55-88D | 4 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R110 | 110/88 | 100/80 | ≤218 | R6105ZLDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R110 | 110/88 | 100/80 | ≤215 | 4RT55-110D | 4 | 105 | 125 | 6.75 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R120 | 120/96 | 110/88 | ≤215 | 4RT55-110D | 4 | 105 | 125 | 6.75 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R138 | 138/110 | 125/100 | ≤215 | R6105AZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R165 | 165/132 | 150/120 | ≤215 | R6105BZLDS | 6 | 108 | 135 | 7.41 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R206 | 206/165 | 187/150 | ≤215 | R6110ZLDS | 6 | 110 | 135 | 7.69 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R220 | 220/176 | 200/160 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R250 | 250/200 | 225/180 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R275 | 275/220 | 250/200 | ≤215 | 6126-42DE | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R300 | 300/240 | 275/220 | ≤206 | 6126A-260DE | 6 | 126 | 135 | 10.09 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R344 | 344/275 | 313/250 | ≤206 | WT12D-308E | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950",
   "| WT-R413 | 413/330 | 375/300 | ≤206 | WT13-330DE | 6 | 131 | 160 | 12.94 | Mechinical | 4200*1450*1850 | 1950",
   "| WT-R440 | 440/352 | 400/320 | ≤206 | WT13-360DE | 6 | 131 | 160 | 12.94 | Mechinical | 4200*1450*1850 | 1950",
   "| WT-R500 | 500/400 | 450/360 | ≤206 | WT13A-390DE | 6 | 131 | 165 | 13.4 | Mechinical | 4500*1600*2200 | 2050",
   "| | | | | | | | | | | |"
  ]
 },
 {
  "n": 148,
  "url": "https://www.wintpower.com/weichai-kofo-ricardo-diesel-engine-power-generator-set-dg-genset-50kva-n4105ds-42-soundproof-silent-type-400230v-380220v-208110v-440v-480v-600v-50hz-60hz-product/",
  "title": "China Weichai Kofo Ricardo Diesel Engine Power Generator Set Dg Genset 50kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| GensetModel | 60HZ PF=0.8 440/220V 3Phase 4Wire | EngineModel | cyl | Bore | Storke | displacement | Governor | SilentTypeDimension",
   "| StandbyPower | PrimePower | Fuel consumption rate(g/kW.h)",
   "| MM | MM | L | | L×W×H(MM) | WeightKG",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-R18 | 18/14 | 16/13 | ≤247 | 4YT23-20D | 4 | 85 | 90 | 2.04 | Mechinical | 2000*950*1450 | 680",
   "| WT-R25 | 25/20 | 23/18 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R31 | 31/24 | 28/22 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R37 | 37/30 | 33/27 | ≤235 | N4100DS-30 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R47 | 47/37 | 43/34 | ≤230 | N4105DS-38 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 880",
   "| WT-R55 | 55/44 | 50/40 | ≤230 | N4105DS-46 | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R69 | 69/55 | 63/50 | ≤230 | N4105ZDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R83 | 83/66 | 75/60 | ≤230 | N4105ZLDS | 4 | 105 | 125 | 4.33 | Mechinical | 2300*980*1450 | 950",
   "| WT-R91 | 91/73 | 83/66 | ≤218 | R4105BZLDS | 4 | 105 | 135 | 4.67 | Mechinical | 2300*980*1450 | 950",
   "| WT-R106 | 106/85 | 96/77 | ≤218 | R6105ZDS | 6 | 105 | 125 | 6.49 | Mechinical | 2500*980*1450 | 1050",
   "| WT-R124 | 124/99 | 113/90 | ≤215 | R6105ZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R151 | 151/121 | 138/110 | ≤215 | R6105AZLDS | 6 | 105 | 135 | 7.01 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R179 | 179/143 | 163/130 | ≤215 | R6105BZLDS | 6 | 108 | 135 | 7.41 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R222 | 220/176 | 200/160 | ≤215 | R6110ZLDS | 6 | 110 | 135 | 7.69 | Mechinical | 2900*1100*1550 | 1250",
   "| WT-R242 | 242/194 | 220/176 | ≤215 | 6126-68D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R275 | 275/220 | 250/200 | ≤215 | 6126-42D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R303 | 303/242 | 275/220 | ≤206 | 6126-42D | 6 | 136 | 130 | 9.73 | Mechinical | 3500*1300*1900 | 1850",
   "| WT-R330 | 330/262 | 300/240 | ≤206 | 6126A-260DE | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950",
   "| WT-R385 | 385/308 | 350/280 | ≤206 | WT12D-308E | 6 | 126 | 160 | 11.97 | Mechinical | 3500*1300*1900 | 1950"
  ]
 },
 {
  "n": 149,
  "url": "https://www.wintpower.com/lister-peter-diesel-power-generator-set-dg-genset-115kva-gwt62a15-150kva-gwta615-172kva-owt6-2015-162-250kva-owta6-2015-200-product/",
  "title": "China Lister Peter Diesel Power Generator Set Dg Genset 115kVA Gwt62A15 150kVA Gwta615 172kVA Owt6 2015-162 250kVA Owta6 2015-200 Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification",
   "| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator",
   "| KW | KW"
  ],
  "rows": [
   "| WT-LP7 | 6kw | 5kw | TR1A08TR1STD | LSA 40 VS0 | PI044D | WT164S-5N",
   "| WT-LP14 | 11kw | 10kw | TR2A08TR2STD | LSA 40 VS2 | PI044F | WT164S-10N",
   "| WT-LP20 | 16kw | 15kw | TR3A08TR3STD | LSA 40 M5 | PI044H | WT184S-14N",
   "| WT-LP9 | 7kw | 6kw | LPW2A27LRW2FF | LSA 40 VS0 | PI044D | WT164S-8N",
   "| WT-LP12 | 10kw | 9kw | LPW3A27LRW3FF | LSA 40 VS2 | PI044F | WT164S-10N",
   "| WT-LP16 | 13kw | 12kw | LPW4A27LRW3FF | LSA 40 S3 | PI044G | WT164S-12N",
   "| WT-LP22 | 18kw | 16kw | LPWT4A27LRWT4FF | LSA 40 M5 | PI044D | WT184M-18N",
   "| WT-LP22 | 18kw | 16kw | SIGMA20-15 | LSA 40 M5 | PI044D | WT184M-18N",
   "| WT-LP28 | 22kw | 20kw | SIGMA25-15 | LSA 42.2 M7 | PI144E | WT184M-20N",
   "| WT-LP33 | 26kw | 24kw | SIGMA30-15 | LSA 42.2 L9 | PI144G | WT184L-25N",
   "| WT-LP36 | 29kw | 26kw | DWS4A403DWS4GFF | LSA 43.2 S1 | PI144H | WT184L-25N",
   "| WT-LP44 | 35kw | 32kw | SIGMA40-15 | LSA 43.2 S15 | PI144J | WT224S-34N",
   "| WT-LP50 | 40kw | 36kw | GW415 | LSA 43.2 S25 | UCI224D | WT224S-40N",
   "| WT-LP70 | 55kw | 50kw | GWT415 | LSA 43.2 L65 | UCI224F | WT224M-50N",
   "| WT-LP105 | 84kw | 76kw | GWT61A15 | LSA 44.2 VS45 | UCI274C | WT274S-80N",
   "| WT-LP115 | 92kw | 84kw | GWT62A15 | LSA 44.2 VS45 | UCI274D | WT274S-90N",
   "| WT-LP150 | 120kw | 110kw | GWTA615 | LSA 44.2 M95 | UCI274E | WT274S-110N",
   "| WT-LP172 | 138kw | 125kw | OWT6 2015-162 | LSA 44.2 L12 | UCI274F | WT274S-132N",
   "| WT-LP250 | 200kw | 180kw | OWTA6 2015-200 | LSA 46.2 L6 | UCD274J | WT274L-180N"
  ]
 },
 {
  "n": 150,
  "url": "https://www.wintpower.com/10-5-kv-generator-10-5kv-power-station-100-copper-alternator-3000a-ats-2000kva-2500kva-diesel-generator-product/",
  "title": "China 10.5 Kv Generator 10.5kv Power Station 2000kVA 2500kVA Diesel Generator Manufacture and Factory | WINTPOWER",
  "header": [
   "| MODEL | 50HZ COSФ=0.810500V 3PHASE 3 WIRES | FUEL CONSUMPTION | CUMMINS ENGINE | CYL. | | | ALTERNATOR BRAND | GENSET DATA",
   "| BATTERY VOLTAGE | ENGINE OUTPUT | GOVERNOR",
   "| STANDBY POWER | PRIME POWER | DIESEL | LEROY SOMER | SIMENSE | ENGGA | DIMENSION | WEIGHT | NOISE",
   "| KVA | KW | KVA | KW | L/H | V | KW | MODEL | MODEL | MODEL | L*W*H mm | Kg | db(A)"
  ],
  "rows": [
   "| WTC(H)1100 | 1100 | 880 | 1000 | 800 | 209 | KTA38-G5 | 12V | 24 | 970 | ELEC. | | JFG5003-4/10500 | EG500-800G/10500 | 4960 | 2060 | 2370 | 10700 | ≤103",
   "| WTC(H)1250 | 1250 | 1000 | 1125 | 900 | 209 | KTA38-G9 | 12V | 24 | | ELEC. | LSA52.2ZL60 | JFG5004-4/10500 | EG500-900G/10500 | 5020 | 2085 | 2310 | 11100 | ≤103",
   "| WTC(H)1375 | 1375 | 1100 | 1250 | 1000 | 254 | KTA50-G3 | 16V | 24 | 1227 | ELEC. | LSA52.2ZL60 | JFG5601-4/10500 | EG500-1000G/10500 | 5740 | 2060 | 2400 | 13100 | ≤103",
   "| WTC(H)1500 | 1500 | 1200 | 1375 | 1100 | 289 | KTA50-G8 | 16V | 24 | 1429 | ELEC. | LSA52.2ZL70 | JFG5602-4/10500 | EG500-1200G/10500 | 5720 | 2060 | 2360 | 14100 | ≤103",
   "| WTC(H)1650 | 1650 | 1320 | 1500 | 1200 | 289 | KTA50-GS8 | 16V | 24 | 1429 | ELEC. | LSA52.2ZL70 | JFG5603-4/10500 | EG500-1200G/10500 | 5720 | 2060 | 2360 | 13800 | ≤103",
   "| WTC(H)2000Q | 2000 | 1650 | 1875 | 1500 | 355 | QSK60-G3 | 16V | 24 | 1789 | ELEC. | LSA52.2ZL75 | JFG5605-4/10500 | EG560-1500G/10500 | 7030 | 2290 | 2540 | 18600 | ≤108",
   "| WTC(H)2200Q | 2200 | 1760 | 2000 | 1600 | 394 | QSK60-G4 | 16V | 24 | 1915 | ELEC. | LSA53.1UL70 | JFG6300-4/10500 | EG560-1600G/10500 | 6950 | 2290 | 2540 | 18600 | ≤108",
   "| WTC(H)2500Q | 2500 | 2000 | 2250 | 1800 | 446 | QSK60-G8 | 16V | 24 | 2145 | ELEC. | LSA53.1UL85 | JFG6301-4/10500 | EG560-1800G/10500 | 6880 | 2500 | 3120 | 20200 | ≤108",
   "| WTC(H)3320Q | 3320 | 2660 | 3000 | 2400 | 592 | QSK78-G6 | 16V | 24 | 2790 | ELEC. | LSA54XL85 | JFG6404-4/10500 | EG630-2400G/10500 | 7860 | 2260 | 2540 | 29400 | ≤108",
   "| | | | | | | | | | | | | | | | | | |",
   "| | | | | | | | | | | | | | | | | | |"
  ]
 },
 {
  "n": 150,
  "url": "https://www.wintpower.com/10-5-kv-generator-10-5kv-power-station-100-copper-alternator-3000a-ats-2000kva-2500kva-diesel-generator-product/",
  "title": "China 10.5 Kv Generator 10.5kv Power Station 2000kVA 2500kVA Diesel Generator Manufacture and Factory | WINTPOWER",
  "header": [
   "| MODEL | 50HZ COSФ=0.86300V 3PHASE 3 WIRES | FUEL CONSUM | CUMMINS ENGINE | CYL. | | | ALTERNATOR BRAND | GENSET DATA",
   "| BATTERY VOLTAGE | ENGINE OUTPUT | GOVERNOR",
   "| STANDBY POWER | PRIME POWER | DIESEL | LEROY SOMER | SIMENSE | ENGGA | DIMENSION | WEIGHT | NOISE",
   "| KVA | KW | KVA | KW | L/H | V | KW | MODEL | MODEL | MODEL | L*W*H mm | Kg | db(A)"
  ],
  "rows": [
   "| WTC(H)1100 | 1100 | 880 | 1000 | 800 | 209 | KTA38-G5 | 12V | 24 | 970 | ELEC. | | JFG5001-4/6300 | EG500-800G/6300 | 4960 | 2060 | 2370 | 10700 | ≤103",
   "| WTC(H)1250 | 1250 | 1000 | 1125 | 900 | 209 | KTA38-G9 | 12V | 24 | | ELEC. | LSA52.2L45 | JFG5002-4/6300 | EG500-900G/6300 | 5020 | 2085 | 2310 | 11100 | ≤103",
   "| WTC(H)1375 | 1375 | 1100 | 1250 | 1000 | 254 | KTA50-G3 | 16V | 24 | 1227 | ELEC. | LSA52.2L45 | JFG5003-4/6300 | EG500-1000G/6300 | 5740 | 2060 | 2400 | 13100 | ≤103",
   "| WTC(H)1500 | 1500 | 1200 | 1375 | 1100 | 289 | KTA50-G8 | 16V | 24 | 1429 | ELEC. | LSA52.2XL65 | JFG5004-4/6300 | EG500-1200G/6300 | 5720 | 2060 | 2360 | 14100 | ≤103",
   "| WTC(H)1650 | 1650 | 1320 | 1500 | 1200 | 289 | KTA50-GS8 | 16V | 24 | 1429 | ELEC. | LSA52.2XL65 | JFG5601-4/6300 | EG500-1200G/6300 | 5720 | 2060 | 2360 | 13800 | ≤103",
   "| WTC(H)2000Q | 2000 | 1650 | 1875 | 1500 | 355 | QSK60-G3 | 16V | 24 | 1789 | ELEC. | LSA52.2XL75 | JFG5603-4/6300 | EG560-1500G/6300 | 7030 | 2290 | 2540 | 18600 | ≤108",
   "| WTC(H)2200Q | 2200 | 1760 | 2000 | 1600 | 394 | QSK60-G4 | 16V | 24 | 1915 | ELEC. | LSA52.2XL80 | JFG5604-4/6300 | EG560-1600G/6300 | 6950 | 2290 | 2540 | 18600 | ≤108",
   "| WTC(H)2500Q | 2500 | 2000 | 2250 | 1800 | 446 | QSK60-G8 | 16V | 24 | 2145 | ELEC. | LSA53.1VL75 | JFG6301-4/6300 | EG560-1800G/6300 | 6880 | 2500 | 3120 | 20200 | ≤108",
   "| WTC(H)3320Q | 3320 | 2660 | 3000 | 2400 | 592 | QSK78-G6 | 16V | 24 | 2790 | ELEC. | LSA54VL75 | JFG6404-4/6300 | EG630-2400G/6300 | 7860 | 2260 | 2540 | 29400 | ≤108",
   "| | | | | | | | | | | | | | | | | | |",
   "| | | | | | | | | | | | | | | | | | |"
  ]
 },
 {
  "n": 150,
  "url": "https://www.wintpower.com/10-5-kv-generator-10-5kv-power-station-100-copper-alternator-3000a-ats-2000kva-2500kva-diesel-generator-product/",
  "title": "China 10.5 Kv Generator 10.5kv Power Station 2000kVA 2500kVA Diesel Generator Manufacture and Factory | WINTPOWER",
  "header": [
   "| MODEL | 50HZ COSФ=0.810500V 3PHASE 3 WIRES | FUEL CONSUMPTION | ENGINE | CYL. | | | ALTERNATOR BRAND | GENSET DATA",
   "| BATTERY VOLTAGE | ENGINE OUTPUT | GOVERNOR",
   "| STANDBY POWER | PRIME POWER | DIESEL | LEROY SOMER | SIMENSE | ENGGA | DIMENSION | WEIGHT | NOISE",
   "| KVA | KW | KVA | KW | L/H | V | KW | MODEL | MODEL | MODEL | L*W*H mm | Kg | db(A)"
  ],
  "rows": [
   "| WTP(H)1000 | 1000 | 800 | 900 | 720 | 220 | 4008TAG2A | 8L | 24 | 985 | ELEC. | | JFG5002-4/10500 | | 5300 | 2050 | 2350 | 11200 | ≤102",
   "| WTP(H)1100 | 1100 | 880 | 1000 | 800 | 220 | 4008TAG2A | 8L | 24 | 985 | ELEC. | | JFG5003-4/10500 | EG500-800G/10500 | 5500 | 2050 | 2350 | 10800 | ≤103",
   "| WTP(H)1375 | 1375 | 1100 | 1250 | 1000 | 260 | 4012-46TWG2A | 12V | 24 | 1217 | ELEC. | LSA52.2ZL60 | JFG5601-4/10500 | EG500-1000G/10500 | 5520 | 1800 | 2400 | 12400 | ≤103",
   "| WTP(H)1500 | 1500 | 1200 | 1375 | 1100 | 258 | 4012-46TWG3A | 12V | 24 | 1263 | ELEC. | LSA52.2ZL70 | JFG5602-4/10500 | EG500-1200G/10500 | 5500 | 2180 | 2350 | 15000 | ≤103",
   "| WTP(H)1650 | 1650 | 1320 | 1500 | 1200 | 305 | 4012-46TAG2A | 12V | 24 | 1437 | ELEC. | LSA52.2ZL70 | JFG5603-4/10500 | EG500-1200G/10500 | 5690 | 2180 | 2350 | 14800 | ≤103",
   "| WTP(H)1850 | 1850 | 1480 | 1688 | 1350 | 354 | 4012-46TAG3A | 12V | 24 | 1639 | ELEC. | LSA52.2ZL70 | JFG5604-4/10500 | EG560-1400G/10500 | 5760 | 2190 | 2850 | 18800 | ≤103",
   "| WTP(H)1850 | 1850 | 1480 | 1688 | 1350 | 359 | 4016-TWG2 | 16V | 24 | 1612 | ELEC. | LSA52.2ZL70 | JFG5604-4/10500 | EG560-1400G/10500 | 6960 | 2780 | 3660 | 18900 | ≤103",
   "| WTP(H)1925 | 1925 | 1540 | 1750 | 1400 | 385 | 4016-61TRG1 | 16V | 24 | 1774 | ELEC. | LSA52.2ZL70 | JFG5604-4/10500 | EG560-1400G/10500 | 6560 | 2530 | 3200 | 18400 | ≤103",
   "| WTP(H)2000 | 2000 | 1600 | 1845 | 1450 | 383 | 4016TAG2A | 16V | 24 | 1937 | ELEC. | LSA52.2ZL75 | JFG5605-4/10500 | EG560-1500G/10500 | 6860 | 2780 | 3660 | 18900 | ≤103",
   "| WTP(H)2200 | 2200 | 1760 | 2000 | 1600 | 434 | 4016TAG2A | 16V | 24 | 1937 | ELEC. | LSA53.1UL70 | JFG6300-4/10500 | EG560-1600G/10500 | 6680 | 2780 | 3660 | 18800 | ≤103",
   "| WTP(H)2200 | 2200 | 1760 | 2000 | 1600 | 421 | 4016-61TRG2 | 16V | 24 | 1985 | ELEC. | LSA53.1UL70 | JFG6300-4/10500 | EG560-1600G/10500 | 6680 | 2780 | 3660 | 18800 | ≤103",
   "| WTP(H)2250 | 2250 | 1800 | 2050 | 1640 | 434 | 4016TAG2A | 16V | 24 | 1937 | ELEC. | LSA53.1UL70 | JFG6301-4/10500 | EG560-1800G/10500 | 6900 | 2780 | 3660 | 19000 | ≤103",
   "| WTP(H)2500 | 2500 | 2000 | 2250 | 1800 | 474 | 4016-61TRG3 | 16V | 24 | 2183 | ELEC. | LSA53.1UL85 | JFG6301-4/10500 | EG560-1800G/10500 | 7000 | 2530 | 3330 | 19500 | ≤103",
   "| | | | | | | | | | | | | | | | | | |",
   "| | | | | | | | | | | | | | | | | | |"
  ]
 },
 {
  "n": 150,
  "url": "https://www.wintpower.com/10-5-kv-generator-10-5kv-power-station-100-copper-alternator-3000a-ats-2000kva-2500kva-diesel-generator-product/",
  "title": "China 10.5 Kv Generator 10.5kv Power Station 2000kVA 2500kVA Diesel Generator Manufacture and Factory | WINTPOWER",
  "header": [
   "| MODEL | 50HZ COSФ=0.86300V 3PHASE 3 WIRES | FUEL CONSUM | ENGINE | CYL. | | | ALTERNATOR BRAND | GENSET DATA",
   "| BATTERY VOLTAGE | ENGINE OUTPUT | GOVERNOR",
   "| STANDBY POWER | PRIME POWER | DIESEL | LEROY SOMER | SIMENSE | ENGGA | DIMENSION | WEIGHT | NOISE",
   "| KVA | KW | KVA | KW | L/H | V | KW | MODEL | MODEL | MODEL | L*W*H mm | Kg | db(A)"
  ],
  "rows": [
   "| WTP(H)1000 | 1000 | 800 | 900 | 720 | 220 | 4008TAG2A | 8L | 24 | 985 | ELEC. | | JFG4504-4/6300 | | 5300 | 2050 | 2350 | 11200 | ≤102",
   "| WTP(H)1100 | 1100 | 880 | 1000 | 800 | 220 | 4008TAG2A | 8L | 24 | 985 | ELEC. | | JFG5001-4/6300 | EG500-800G/6300 | 5500 | 2050 | 2350 | 10800 | ≤103",
   "| WTP(H)1375 | 1375 | 1100 | 1250 | 1000 | 260 | 4012-46TWG2A | 12V | 24 | 1217 | ELEC. | LSA52.2L45 | JFG5003-4/6300 | EG500-1000G/6300 | 5520 | 1800 | 2400 | 12400 | ≤103",
   "| WTP(H)1500 | 1500 | 1200 | 1375 | 1100 | 258 | 4012-46TWG3A | 12V | 24 | 1263 | ELEC. | LSA52.2XL65 | JFG5004-4/6300 | EG500-1200G/6300 | 5500 | 2180 | 2350 | 15000 | ≤103",
   "| WTP(H)1650 | 1650 | 1320 | 1500 | 1200 | 305 | 4012-46TAG2A | 12V | 24 | 1437 | ELEC. | LSA52.2XL65 | JFG5601-4/6300 | EG500-1200G/6300 | 5690 | 2180 | 2350 | 14800 | ≤103",
   "| WTP(H)1850 | 1850 | 1480 | 1688 | 1350 | 354 | 4012-46TAG3A | 12V | 24 | 1639 | ELEC. | LSA52.2XL70 | JFG5602-4/6300 | EG560-1400G/6300 | 5760 | 2190 | 2850 | 18800 | ≤103",
   "| WTP(H)1850 | 1850 | 1480 | 1688 | 1350 | 359 | 4016-TWG2 | 16V | 24 | 1612 | ELEC. | LSA52.2XL70 | JFG5602-4/6300 | EG560-1400G/6300 | 6960 | 2780 | 3660 | 18900 | ≤103",
   "| WTP(H)1925 | 1925 | 1540 | 1750 | 1400 | 385 | 4016-61TRG1 | 16V | 24 | 1774 | ELEC. | LSA52.2XL70 | JFG5602-4/6300 | EG560-1400G/6300 | 6560 | 2530 | 3200 | 18400 | ≤103",
   "| WTP(H)2000 | 2000 | 1600 | 1845 | 1450 | 383 | 4016TAG2A | 16V | 24 | 1937 | ELEC. | LSA52.2XL75 | JFG5603-4/6300 | EG560-1500G/6300 | 6860 | 2780 | 3660 | 18900 | ≤103",
   "| WTP(H)2200 | 2200 | 1760 | 2000 | 1600 | 434 | 4016TAG2A | 16V | 24 | 1937 | ELEC. | LSA52.2XL80 | JFG5604-4/6300 | EG560-1600G/6300 | 6680 | 2780 | 3660 | 18800 | ≤103",
   "| WTP(H)2200 | 2200 | 1760 | 2000 | 1600 | 421 | 4016-61TRG2 | 16V | 24 | 1985 | ELEC. | LSA52.2XL80 | JFG5604-4/6300 | EG560-1600G/6300 | 6680 | 2780 | 3660 | 18800 | ≤103",
   "| WTP(H)2250 | 2250 | 1800 | 2050 | 1640 | 434 | 4016TAG2A | 16V | 24 | 1937 | ELEC. | LSA53.1VL75 | JFG6301-4/6300 | EG560-1800G/6300 | 6900 | 2780 | 3660 | 19000 | ≤103",
   "| WTP(H)2500 | 2500 | 2000 | 2250 | 1800 | 474 | 4016-61TRG3 | 16V | 24 | 2183 | ELEC. | LSA53.1VL75 | JFG6301-4/6300 | EG560-1800G/6300 | 7000 | 2530 | 3330 | 19500 | ≤103",
   "| | | | | | | | | | | | | | | | | | |",
   "| | | | | | | | | | | | | | | | | | |"
  ]
 },
 {
  "n": 150,
  "url": "https://www.wintpower.com/10-5-kv-generator-10-5kv-power-station-100-copper-alternator-3000a-ats-2000kva-2500kva-diesel-generator-product/",
  "title": "China 10.5 Kv Generator 10.5kv Power Station 2000kVA 2500kVA Diesel Generator Manufacture and Factory | WINTPOWER",
  "header": [
   "| MODEL | 50HZ COSФ=0.810500V 3PHASE 3 WIRES | FUEL CONSUMPTION | MTU ENGINE | CYL. | | | ALTERNATOR BRAND | GENSET DATA",
   "| BATTERY VOLTAGE | ENGINE OUTPUT | GOVERNOR",
   "| STANDBY POWER | PRIME POWER | DIESEL | LEROY SOMER | SIMENSE | ENGGA | DIMENSION | WEIGHT | NOISE",
   "| KVA | KW | KVA | KW | L/H | V | KW | MODEL | MODEL | MODEL | L*W*H mm | Kg | db(A)"
  ],
  "rows": [
   "| WTM(H)1100 | 1100 | 880 | 1000 | 800 | 209 | 16V2000G65 | 16V | 24 | 975 | ADEC/EFI | | JFG5003-4/10500 | EG500-800G/10500 | 5600 | 1450 | 2290 | 9710 | ≤100",
   "| WTM(H)1250 | 1250 | 1000 | 1125 | 900 | 240 | 18V2000G65 | 18V | 24 | 1100 | ADEC/EFI | | JFG5004-4/10500 | EG500-900G/10500 | 5690 | 1900 | 2470 | 10100 | ≤100",
   "| WTM(H)1375 | 1375 | 1100 | 1250 | 1000 | 280 | 12V4000G21R | 12V | 24 | 1212 | ADEC/EFI | LSA52.2ZL60 | JFG5601-4/10500 | EG500-1000G/10500 | 6100 | 2240 | 2920 | 15000 | ≤100",
   "| WTM(H)1650 | 1650 | 1320 | 1500 | 1200 | 308 | 12V4000G23 | 12V | 24 | 1575 | ADEC/EFI | LSA52.2ZL70 | JFG5603-4/10500 | EG500-1200G/10500 | 6580 | 2240 | 2920 | 15000 | ≤100",
   "| WTM(H)1812 | 1812 | 1450 | 1650 | 1320 | 308 | 12V4000G23 | 12V | 24 | 1575 | ADEC/EFI | LSA52.2ZL70 | JFG5604-4/10500 | EG560-1400G/10500 | 6650 | 2240 | 2920 | 16000 | ≤100",
   "| WTM(H)2000 | 2000 | 1650 | 1875 | 1500 | 358 | 12V4000G63 | 12V | 24 | 1750 | ADEC/EFI | LSA52.2ZL75 | JFG5605-4/10500 | EG560-1500G/10500 | 6640 | 2240 | 2920 | 15800 | ≤100",
   "| WTM(H)2145 | 2145 | 1716 | 1950 | 1560 | 358 | 16V4000G23 | 16V | 24 | 1750 | ADEC/EFI | LSA53.1UL70 | JFG6300-4/10500 | EG560-1600G/10500 | 6750 | 2240 | 2920 | 16000 | ≤100",
   "| WTM(H)2295 | 2295 | 1837 | 2088 | 1670 | 406 | 16V4000G63 | 16V | 24 | 1965 | ADEC/EFI | LSA53.1UL85 | JFG6301-4/10500 | EG560-1800G/10500 | 6840 | 2240 | 2920 | 18000 | ≤100",
   "| WTM(H)2475 | 2475 | 1980 | 2250 | 1800 | 505 | 16V4000G63 | 16V | 24 | 2185 | ADEC/EFI | LSA53.1UL85 | JFG6301-4/10500 | EG560-1800G/10500 | 7430 | 2610 | 2920 | 18100 | ≤100",
   "| WTM(H)2750 | 2750 | 2200 | 2500 | 2000 | 550 | 20V4000G23 | 20V | 24 | 2420 | ADEC/EFI | LSA53.1UL85 | JF6302-4/10500 | EG630-2000G/10500 | 7830 | 2910 | 3230 | 22400 | ≤100",
   "| WTM(H)3025 | 3025 | 2420 | 2750 | 2200 | 550 | 20V4000G63 | 20V | 24 | 2662 | ADEC/EFI | LSA54XL75 | JF6303-4/10500 | EG630-2000G/10500 | 7900 | 2910 | 3230 | 23100 | ≤100",
   "| WTM(H)3300 | 3300 | 2640 | 3000 | 2400 | 590 | 20V4000G63L | 20V | 24 | 3000 | ADEC/EFI | LSA54XL85 | JFG6404-4/10500 | EG630-2400G/10500 | 7980 | 2910 | 3230 | 24300 | ≤100",
   "| | | | | | | | | | | | | | | | | | |",
   "| | | | | | | | | | | | | | | | | | |"
  ]
 },
 {
  "n": 150,
  "url": "https://www.wintpower.com/10-5-kv-generator-10-5kv-power-station-100-copper-alternator-3000a-ats-2000kva-2500kva-diesel-generator-product/",
  "title": "China 10.5 Kv Generator 10.5kv Power Station 2000kVA 2500kVA Diesel Generator Manufacture and Factory | WINTPOWER",
  "header": [
   "| MODEL | 50HZ COSФ=0.86300V 3PHASE 3 WIRES | FUEL CONSUM | MTU ENGINE | CYL. | | | ALTERNATOR BRAND | GENSET DATA",
   "| BATTERY VOLTAGE | ENGINE OUTPUT | GOVERNOR",
   "| STANDBY POWER | PRIME POWER | DIESEL | LEROY SOMER | SIMENSE | ENGGA | DIMENSION | WEIGHT | NOISE",
   "| KVA | KW | KVA | KW | L/H | V | KW | MODEL | MODEL | MODEL | L*W*H mm | Kg | db(A)"
  ],
  "rows": [
   "| WTM(H)1100 | 1100 | 880 | 1000 | 800 | 209 | 16V2000G65 | 16V | 24 | 975 | ADEC/EFI | | JFG5001-4/6300 | EG500-800G/6300 | 5600 | 1450 | 2290 | 9710 | ≤100",
   "| WTM(H)1250 | 1250 | 1000 | 1125 | 900 | 240 | 18V2000G65 | 18V | 24 | 1100 | ADEC/EFI | | JFG5002-4/6300 | EG500-900G/6300 | 5690 | 1900 | 2470 | 10100 | ≤100",
   "| WTM(H)1375 | 1375 | 1100 | 1250 | 1000 | 280 | 12V4000G21R | 12V | 24 | 1212 | ADEC/EFI | LSA52.2L45 | JFG5003-4/6300 | EG500-1000G/6300 | 6100 | 2240 | 2920 | 15000 | ≤100",
   "| WTM(H)1650 | 1650 | 1320 | 1500 | 1200 | 308 | 12V4000G23 | 12V | 24 | 1575 | ADEC/EFI | LSA52.2XL65 | JFG5601-4/6300 | EG500-1200G/6300 | 6580 | 2240 | 2920 | 15000 | ≤100",
   "| WTM(H)1812 | 1812 | 1450 | 1650 | 1320 | 308 | 12V4000G23 | 12V | 24 | 1575 | ADEC/EFI | LSA52.2XL70 | JFG5602-4/6300 | EG560-1400G/6300 | 6650 | 2240 | 2920 | 16000 | ≤100",
   "| WTM(H)2000 | 2000 | 1650 | 1875 | 1500 | 358 | 12V4000G63 | 12V | 24 | 1750 | ADEC/EFI | LSA52.2XL75 | JFG5603-4/6300 | EG560-1500G/6300 | 6640 | 2240 | 2920 | 15800 | ≤100",
   "| WTM(H)2145 | 2145 | 1716 | 1950 | 1560 | 358 | 16V4000G23 | 16V | 24 | 1750 | ADEC/EFI | LSA52.2XL80 | JFG5604-4/6300 | EG560-1600G/6300 | 6750 | 2240 | 2920 | 16000 | ≤100",
   "| WTM(H)2295 | 2295 | 1837 | 2088 | 1670 | 406 | 16V4000G63 | 16V | 24 | 1965 | ADEC/EFI | LSA53.1VL75 | JFG6301-4/6300 | EG560-1800G/6300 | 6840 | 2240 | 2920 | 18000 | ≤100",
   "| WTM(H)2475 | 2475 | 1980 | 2250 | 1800 | 505 | 16V4000G63 | 16V | 24 | 2185 | ADEC/EFI | LSA53.1VL75 | JFG6301-4/6300 | EG560-1800G/6300 | 7430 | 2610 | 2920 | 18100 | ≤100",
   "| WTM(H)2750 | 2750 | 2200 | 2500 | 2000 | 550 | 20V4000G23 | 20V | 24 | 2420 | ADEC/EFI | LSA53.1VL85 | JFG6302-4/6300 | EG630-2000G/6300 | 7830 | 2910 | 3230 | 22400 | ≤100",
   "| WTM(H)3025 | 3025 | 2420 | 2750 | 2200 | 550 | 20V4000G63 | 20V | 24 | 2662 | ADEC/EFI | LSA53.1VL85 | JFG6303-4/6300 | EG630-2000G/6300 | 7900 | 2910 | 3230 | 23100 | ≤100",
   "| WTM(H)3300 | 3300 | 2640 | 3000 | 2400 | 590 | 20V4000G63L | 20V | 24 | 3000 | ADEC/EFI | LSA54VL75 | JFG6304-4/6300 | EG630-2400G/6300 | 7980 | 2910 | 3230 | 24300 | ≤100"
  ]
 },
 {
  "n": 151,
  "url": "https://www.wintpower.com/cummins-diesel-generator-sets-soundproof-silent-type-350kva-350kw-400v230v-380v220v-208v110v-440v-480v-600v-50hz-60hz-genset-power-generation-product/",
  "title": "China Cummins Diesel Generator Set 350kVA 350kw Genset Power Generation Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Gov. | Open Type Dimension",
   "| Standby Power | Prime Power | Cons 100% ( L/H )",
   "| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG"
  ],
  "rows": [
   "| WT-C30 | 30/24 | 25/20 | 6.7 | 4B3.9G2 | 4L | 3.9 | 24 | 27 | Elec. | 1725*950*1500 | 830",
   "| WT-C44 | 44/35 | 40/32 | 9.3 | 4BT3.9G2 | 4L | 3.9 | 24 | 40 | Elec. | 1870*950*1500 | 950",
   "| WT-C55 | 55/44 | 50/40 | 12.9 | 4BTA3.9-G2 ( QC50/60E ) | 4L | 3.9 | 24 | 55 | Elec. | 1870*950*1500 | 950",
   "| WT-C70 | 70/56 | 63/50 | 12.9 | 4BTA3.9-G2 ( QC58/67E ) | 4L | 3.9 | 24 | 55 | Elec. | 1870*950*1500 | 990",
   "| WT-C88 | 88/70 | 70/64 | 17.6 | 4BTA3.9-G11 | 4L | 3.9 | 24 | 80 | Elec. | 1870*950*1500 | 990",
   "| WT-C100 | 100/80 | 90/72 | 22.3 | 6BT5.9G2 | 6L | 5.9 | 24 | 92 | Elec. | 2220*950*1530 | 1200",
   "| WT-C110 | 110/88 | 100/80 | 22.3 | 6BT5.9G2 | 6L | 5.9 | 24 | 92 | Elec. | 2250*950*1530 | 1200",
   "| WT-C125 | 125/100 | 113/90 | 27 | 6BTA5.9G2 | 6L | 5.9 | 24 | 116 | Elec. | 2400*950*1530 | 1200",
   "| WT-C138 | 138/110 | 125/100 | 30 | 6BTAA5.9G2 | 6L | 5.9 | 24 | 130 | Elec. | 2400*950*1530 | 1240",
   "| WT-C150 | 150/120 | 135/110 | 30 | 6BTAA5.9G2 | 6L | 5.9 | 24 | 130 | Elec. | 2400*950*1530 | 1360",
   "| WT-C165 | 165/132 | 150/120 | 34 | 6BTAA5.9-G12 | 6L | 5.9 | 24 | 155 | Elec. | 2400*950*1530 | 1360",
   "| WT-C175 | 175/140 | 158/128 | 42 | 6CTA8.3G2 | 6L | 8.3 | 24 | 180 | Elec. | 2420*950*1690 | 1690",
   "| WT-C206 | 206/165 | 185/150 | 42 | 6CTA8.3G2 | 6L | 8.3 | 24 | 180 | Elec. | 2420*950*1690 | 1690",
   "| WT-C220 | 220/176 | 200/160 | 45 | 6CTAA8.3G2 | 6L | 8.3 | 24 | 203 | Elec. | 2540*950*1750 | 1810",
   "| WT-C250 | 250/200 | 230/184 | 53 | 6LTAA8.9-G2 | 6L | 8.9 | 24 | 240 | Elec. | 2580*1020*1670 | 2030",
   "| WT-C275 | 275/220 | 250/200 | 53 | 6LTAA8.9G3 | 6L | 8.9 | 24 | 240 | Elec. | 2580*1020*1670 | 2030",
   "| WT-C413 | 413/330 | 375/300 | 76.5 | 6ZTAA13-G3 | 6L | 13 | 24 | 380 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C440 | 440/352 | 400/320 | 89.1 | 6ZTAA13-G2 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C480 | 480/384 | 438/350 | 89.1 | 6ZTAA13-G2 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C500 | 500/400 | 450/360 | 91.4 | 6ZTAA13-G4 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C500 | 500/400 | 450/360 | 88.8 | QSZ13G2 | 6L | 13 | 24 | 400 | ECM | 3100*1450*1950 | 3120",
   "| WT-C530 | 530/424 | 500/400 | 101 | QSZ13G3 | 6L | 13 | 24 | 450 | ECM | 3100*1450*2050 | 3150",
   "| WT-C275 | 275/220 | 250/200 | 55 | MTA11G2A | 6L | 10.8 | 24 | 257 | Elec. | 2900*1200*1690 | 3100",
   "| WT-C275 | 275/220 | 250/200 | 53 | NT855GA | 6L | 14 | 24 | 254 | Elec. | 2950*1200*1740 | 3007",
   "| WT-C313 | 313/250 | 275/220 | 61 | NTA855G1A | 6L | 14 | 24 | 291 | Elec. | 3050*1200*1740 | 3260",
   "| WT-C350 | 350/280 | 313/250 | 63 | MTAA11-G3 | 6L | 10.8 | 24 | 310 | Elec. | 3050*1200*1690 | 3350",
   "| WT-C350 | 350/280 | 313/250 | 68 | NTA855G1B | 6L | 14 | 24 | 321 | Elec. | 3050*1200*1740 | 3340",
   "| WT-C355 | 355/284 | 325/260 | 69 | QSM11-G2 | 6L | 10.8 | 24 | 321 | Elec. | 3050*1200*1690 | 3350",
   "| WT-C388 | 388/310 | 350/280 | 72 | NTA855G2A | 6L | 14 | 24 | 343 | Elec. | 3050*1200*1740 | 3355",
   "| WT-C388 | 388/310 | 350/280 | 75 | NTA855G4 | 6L | 14 | 24 | 351 | Elec. | 3050*1200*1740 | 3355",
   "| WT-C413 | 413/330 | 375/300 | 86 | NTAA855G7 | 6L | 14 | 24 | 377 | Elec. | 3250*1230*1800 | 3485",
   "| WT-C440 | 440/352 | 400/320 | 89 | NTAA855G7A | 6L | 14 | 24 | 406 | Elec. | 3250*1230*1800 | 3485",
   "| WT-C500 | 500/400 | 450/360 | 97 | WTA19G3 | 6L | 18.9 | 24 | 448 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 107 | KTAG3A | 6L | 19 | 24 | 504 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 107 | KTA19G4 | 6L | 18.9 | 24 | 504 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C575 | 575/460 | 525/420 | 113 | KTAA19G5 | 6L | 18.9 | 24 | 555 | Elec. | 3670*1680*2190 | 4650",
   "| WT-C625 | 625/500 | 575/460 | 118.5 | KTAA19G6 | 6L | 18.9 | 24 | 570 | Elec. | 3670*1680*2190 | 4658",
   "| WT-C650 | 650/520 | 600/480 | 139 | KTA19G8 | 6L | 18.9 | 24 | 575 | Elec. | 3380*1390*2050 | 5365",
   "| WT-C688 | 688/550 | 625/500 | 127.8 | KTAA19G6A | 6L | 18.9 | 24 | 610 | Elec. | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 127.8 | KTAA19G7 | 6L | 18.9 | 24 | 610 | Elec. | 3720*1680*2190 | 4813",
   "| WT-C713 | 713/570 | 650/520 | 143 | QSK19G3 | 6L | 19 | 24 | 634 | Elec. | 3620*1720*2320 | 4909",
   "| WT-C800 | 800/640 | 725/580 | 157 | KT38-GA | 12V | 37.8 | 24 | 711 | Elec. | 4410*1720*2170 | 7190",
   "| WT-C825 | 825/660 | 750/600 | 167 | KTA38G2 | 12V | 37.8 | 24 | 731 | Elec. | 4410*1720*2170 | 7190",
   "| WT-C880 | 880/704 | 800/640 | 170 | KTA38G2B | 12V | 38 | 24 | 790 | Elec. | 4410*1720*2170 | 7199",
   "| WT-C1000 | 1000/800 | 900/720 | 191 | KTA38G2A | 12V | 37.8 | 24 | 895 | Elec. | 4410*1720*2170 | 7359",
   "| WT-C1100 | 1100/880 | 1000/800 | 209 | KTA38G5 | 12V | 37.8 | 24 | 970 | Elec. | 4300*2080*2190 | 7777",
   "| WT-C1250 | 1250/1000 | 1135/908 | 251 | KTA38G9 | 12V | 38 | 24 | 1090 | Elec. | 4400*2080*2190 | 8156",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 254 | KTA50G3 | 16V | 50.3 | 24 | 1227 | Elec. | 5000*2080*2290 | 9281",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 274 | QSK38G5 | 12V | 37.7 | 24 | 1224 | Elec. | 4650*2160*2440 | 8547",
   "| WT-C1500 | 1500/1200 | 1375/1100 | 289 | KTA50G8 | 16V | 50.3 | 24 | 1429 | Elec. | 4960*2200*2620 | 10371",
   "| WT-C1650 | 1650/1320 | 1500/1200 | 289 | KTA50GS8 | 16V | 50.3 | 24 | 1429 | Elec. | 5170*2120*2360 | 10762"
  ]
 },
 {
  "n": 151,
  "url": "https://www.wintpower.com/cummins-diesel-generator-sets-soundproof-silent-type-350kva-350kw-400v230v-380v220v-208v110v-440v-480v-600v-50hz-60hz-genset-power-generation-product/",
  "title": "China Cummins Diesel Generator Set 350kVA 350kw Genset Power Generation Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-C35 | 35/28 | 31/25 | 8.6 | 4B3.9G2 | 4L | Elec. | 3.9 | 2450*1080*1865 | 1350 | 1725*950*1500 | 830",
   "| WT-C55 | 55/44 | 50/40 | 10.7 | 4BT3.9G2 | 4L | Elec. | 3.9 | 2450*1080*1865 | 1350 | 1725*950*1500 | 830",
   "| WT-C75 | 75/60 | 68/54 | 15.9 | 4BTA3.9G2 | 4L | Elec. | 3.9 | 2670*1080*1865 | 1460 | 1870*950*1500 | 950",
   "| WT-C93 | 93/74 | 85/68 | 20.1 | 4BTA3.9-G11 | 4L | Elec. | 3.9 | 2670*1080*1865 | 1460 | 1870*950*1500 | 950",
   "| WT-C125 | 125/100 | 110/68 | 28.5 | 6BT5.9G2 | 6L | Elec. | 5.9 | 2900*1080*2000 | 1780 | 2220*950*1530 | 1200",
   "| WT-C138 | 138/110 | 125/100 | 27 | 6BTA5.9G2 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1200",
   "| WT-C165 | 165/132 | 150/120 | 30 | 6BTAA5.9G2 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1240",
   "| WT-C175 | 175/148 | 160/128 | 38 | 6BTAA5.9G12 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1240",
   "| WT-C185 | 185/186 | 168/135 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C200 | 200/160 | 180/144 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C220 | 220/176 | 200/160 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C250 | 250/200 | 225/180 | 49 | 6CTAA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2520 | 2540*950*1750 | 1810",
   "| WT-C275 | 275/220 | 250/200 | 53 | 6LTAA8.9G2 | 6L | Elec. | 8.3 | 3700*1090*2080 | 2980 | 2580*1020*1670 | 2030",
   "| WT-C413 | 413/330 | 375/300 | 81 | 6ZTAA13-G3 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C440 | 440/352 | 400/320 | 96 | 6ZTAA13-G2 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C480 | 480/384 | 438/350 | 96 | 6ZTAA13-G2 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C500 | 500/400 | 450/360 | 91 | 6ZTAA13-G4 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C500 | 500/400 | 450/360 | 89 | QSZ13-G2 | 6L | ECM | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C530 | 530/424 | 500/400 | 104.1 | QSZ13-G3 | 6L | ECM | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C330 | 330/264 | 300/240 | 73.4 | NTA855G1 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C344 | 344/275 | 313/250 | 76.5 | NTA855-G1 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3340",
   "| WT-C388 | 388/310 | 350/280 | 80.5 | NTA855G1B | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C440 | 440/352 | 400/320 | 87 | NTA855G4 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3340",
   "| WT-C500 | 500/400 | 450/360 | 98 | KTA19G2 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 111 | KTA19G3 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C625 | 625/500 | 563/450 | 120 | KTA19G3A | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C625 | 625/500 | 563/450 | 120 | KTA19G4 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C688 | 688/550 | 625/500 | 134 | KTAA19G5 | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3670*1680*2190 | 4650",
   "| WT-C700 | 700/560 | 638/510 | 140 | QSKTAA19G4 | 6L | ECM | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 140 | KTAA19G6A | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 151 | QSKTAA19G5 | 6L | ECM | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C825 | 825/660 | 750/600 | 140 | KTAA19G7 | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C850 | 850/680 | 775/620 | 154 | KT38G | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1000 | 1000/800 | 925/740 | 204 | KTA38G2 | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1100 | 1100/880 | 1000/800 | 225 | KTA38G2A | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1250 | 1250/1000 | 1125/900 | 245 | KTA38G4 | 12V | Elec. | 37.8 | 20GP container | 12160 | 4300*2080*2190 | 7777",
   "| WT-C1320 | 1320/1056 | 1200/960 | 274 | QSK38-G5 | 12V | ECM | 37.7 | 20GP container | 20800 | 5000*2080*2290 | 9281",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 274 | KTA38-G9 | 12V | Elec. | 37.8 | 20GP container | 20800 | 5000*2080*2290 | 9281",
   "| WT-C1450 | 1450/1160 | 1200/960 | 274 | QSK38-G5 | 12V | ECM | 37.7 | 40HQ container | 20800 | 4650*2160*2440 | 8547",
   "| WT-C1575 | 1575/1260 | 1432/1145 | 282 | KTA50G3 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 4960*2200*2620 | 10371",
   "| WT-C1650 | 1650/1320 | 1500/1200 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762",
   "| WT-C1720 | 1720/1376 | 1563/1250 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762",
   "| WT-C1875 | 1875/1500 | 1687/1350 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762"
  ]
 },
 {
  "n": 151,
  "url": "https://www.wintpower.com/cummins-diesel-generator-sets-soundproof-silent-type-350kva-350kw-400v230v-380v220v-208v110v-440v-480v-600v-50hz-60hz-genset-power-generation-product/",
  "title": "China Cummins Diesel Generator Set 350kVA 350kw Genset Power Generation Manufacture and Factory | WINTPOWER",
  "header": [
   "| Gensets model | Power output(KVA) | Power output (KW) | Cummins Engine Model | Leroy Somer Alternator",
   "| Prime Power | Standby Power | Prime Power | Standby Power"
  ],
  "rows": [
   "| WT-C330 | 300 | 330 | 240 | 260 | 6LTAA8.9-G3 | TAL-A46-D"
  ]
 },
 {
  "n": 152,
  "url": "https://www.wintpower.com/diesel-power-generator-yangdong-generating-set-10kva-15kva-20kva-25kva-30kva-35kva-40kva-45kva-50kva-60kva-80kva-china-cheap-genset-product/",
  "title": "China Diesel Power Generator Yangdong Generating Set Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | gov | displacement ( L ) | Genset canopy data | Genset open data",
   "| Standby Power | Prime Power | Cons 100% ( L/H ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-YD11 | 11/9 | 10/8 | 3 | YD380D | 3L | M | 1.357 | 1900*730*1130 | 625 | 1550*760*1250 | 460",
   "| WT-YD12 | 12/10 | 11/9 | 3.4 | YD385D | 3L | M | 1.532 | 1900*730*1130 | 660 | 1550*760*1250 | 460",
   "| WT-YD15 | 15/12 | 13/11 | 3.7 | YD480D | 4L | M | 1.809 | 2100*730*1130 | 700 | 1650*760*1250 | 491",
   "| WT-YD17 | 17/13 | 15/12 | 4.1 | YD4KD | 4L | M | 2.043 | 2100*730*1130 | 700 | 1650*760*1250 | 491",
   "| WT-YD18 | 18/14 | 16/13 | 5.1 | YND485D | 4L | M | 2.156 | 2100*730*1130 | 720 | 1650*760*1250 | 512",
   "| WT-YD22 | 22/18 | 20/16 | 5.7 | YND490D | 4L | M | 2.417 | 2100*730*1130 | 720 | 1650*760*1250 | 512",
   "| WT-YD22 | 22/18 | 20/16 | 6.4 | YSD490D | 4L | M | 2.54 | 2250*850*1140 | 835 | 1760*760*1250 | 570",
   "| WT-YD25 | 25/20 | 22/18 | 7.3 | Y490D | 4L | M | 2.67 | 2250*850*1140 | 835 | 1760*760*1250 | 570",
   "| WT-YD30 | 30/24 | 27/22 | 8.2 | Y495D | 4L | M | 2.997 | 2250*850*1140 | 835 | 1760*760*1250 | 570",
   "| WT-YD35 | 35/28 | 31/25 | 9.3 | Y4100D | 4L | M | 3.707 | 2250*850*1280 | 835 | 1880*760*1300 | 693",
   "| WT-YD35 | 35/28 | 32/26 | 9.9 | Y4102D | 4L | M | 3.857 | 2250*850*1280 | 990 | 1880*760*1300 | 795",
   "| WT-YD41 | 41/33 | 38/30 | 10.8 | Y4105D | 4L | M | 4.1 | 2300x950x1230 | 1090 | 1800X850x1130 | 890",
   "| WT-YD44 | 44/35 | 40/32 | 12.4 | Y4102ZD | 4L | M | 4.1 | 2300x950x1230 | 1090 | 1800X850x1130 | 890",
   "| WT-YD53 | 53/42 | 48/38 | 12.4 | Y4102ZLD | 4L | M | 4.1 | 2300x950x1230 | 1090 | 1800X850x1130 | 890",
   "| WT-YD60 | 60/48 | 55/44 | 14.7 | Y4105ZLD | 4L | M | 4.1 | 2300x950x1230 | 1090 | 1800X850x1130 | 890",
   "| WT-YD70 | 70/56 | 63/50 | 14.7 | YD4EZLD | 4L | M | 4.1 | 2400x950x1230 | 1150 | 1900X850x1130 | 950",
   "| WT-YD83 | 83/66 | 75/60 | 14.7 | Y4110ZLD | 4L | M | 4.1 | 2400x950x1230 | 1150 | 1900X850x1130 | 950",
   "| | | | | | | | | | | |"
  ]
 },
 {
  "n": 152,
  "url": "https://www.wintpower.com/diesel-power-generator-yangdong-generating-set-10kva-15kva-20kva-25kva-30kva-35kva-40kva-45kva-50kva-60kva-80kva-china-cheap-genset-product/",
  "title": "China Diesel Power Generator Yangdong Generating Set Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-YD14 | 14/11 | 12/10 | 3 | YD380D | 3L | M | 1.357 | 1900*730*1130 | 625 | 1550*760*1250 | 460",
   "| WT-YD14 | 14/11 | 12/10 | 3.4 | YD385D | 3L | M | 1.532 | 1900*730*1130 | 660 | 1550*760*1250 | 460",
   "| WT-YD18 | 18/14 | 16/13 | 3.7 | YD480D | 4L | M | 1.809 | 2100*730*1130 | 700 | 1650*760*1250 | 491",
   "| WT-YD20 | 20/16 | 18/14 | 4.1 | YD4KD | 4L | M | 2.043 | 2100*730*1130 | 700 | 1650*760*1250 | 491",
   "| WT-YD22 | 22/18 | 20/16 | 5.1 | YND485D | 4L | M | 2.156 | 2100*730*1130 | 720 | 1650*760*1250 | 512",
   "| WT-YD25 | 25/20 | 22/18 | 5.7 | YND490D | 4L | M | 2.417 | 2100*730*1130 | 720 | 1650*760*1250 | 512",
   "| WT-YD28 | 28/22 | 25/20 | 6.4 | YSD490D | 4L | M | 2.54 | 2250*850*1140 | 835 | 1760*760*1250 | 570",
   "| WT-YD30 | 30/24 | 27/22 | 7.3 | Y490D | 4L | M | 2.67 | 2250*850*1140 | 835 | 1760*760*1250 | 570",
   "| WT-YD33 | 33/28 | 30/24 | 8.2 | Y495D | 4L | M | 2.997 | 2250*850*1140 | 835 | 1760*760*1250 | 570",
   "| WT-YD40 | 40/32 | 36/29 | 9.3 | Y4100D | 4L | M | 3.707 | 2250*850*1280 | 835 | 1880*760*1300 | 693",
   "| WT-YD43 | 43/34 | 39/31 | 9.9 | Y4102D | 4L | M | 3.857 | 2250*850*1280 | 990 | 1880*760*1300 | 795",
   "| WT-YD50 | 50/40 | 45/36 | 10.8 | Y4105D | 4L | M | 4.1 | 2300x950x1230 | 1090 | 1800X850x1130 | 890",
   "| WT-YD52 | 52/42 | 47/38 | 12.4 | Y4102ZD | 4L | M | 4.1 | 2300x950x1230 | 1090 | 1800X850x1130 | 890",
   "| WT-YD55 | 55/44 | 50/40 | 12.4 | Y4102ZLD | 4L | M | 4.1 | 2300x950x1230 | 1090 | 1800X850x1130 | 890",
   "| WT-YD66 | 66/53 | 60/48 | 14.7 | Y4105ZLD | 4L | M | 4.1 | 2300x950x1230 | 1090 | 1800X850x1130 | 890",
   "| WT-YD77 | 77/61 | 70/56 | 14.7 | YD4EZLD | 4L | M | 4.1 | 2400x950x1230 | 1150 | 1900X850x1130 | 950",
   "| WT-YD91 | 91/73 | 83/66 | 14.7 | Y4110ZLD | 4L | M | 4.1 | 2400x950x1230 | 1150 | 1900X850x1130 | 950"
  ]
 },
 {
  "n": 153,
  "url": "https://www.wintpower.com/cummins-diesel-power-generator-set-dg-genset-30kva-40kva-50kva-60kva-70kva-80kva-4b3-9g2-4bt3-9g2-4bta3-9-g2-qc5867e-4bta3-9-g11qc5060e-product/",
  "title": "China Cummins Diesel Power Generator Set Dg Genset 30kVA 40kVA 50kVA 60kVA 70kVA 80kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Gov. | Open Type Dimension",
   "| Standby Power | Prime Power | Cons 100% ( L/H )",
   "| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG"
  ],
  "rows": [
   "| WT-C30 | 30/24 | 25/20 | 6.7 | 4B3.9G2 | 4L | 3.9 | 24 | 27 | Elec. | 1725*950*1500 | 830",
   "| WT-C44 | 44/35 | 40/32 | 9.3 | 4BT3.9G2 | 4L | 3.9 | 24 | 40 | Elec. | 1870*950*1500 | 950",
   "| WT-C55 | 55/44 | 50/40 | 12.9 | 4BTA3.9-G2 ( QC50/60E ) | 4L | 3.9 | 24 | 55 | Elec. | 1870*950*1500 | 950",
   "| WT-C70 | 70/56 | 63/50 | 12.9 | 4BTA3.9-G2 ( QC58/67E ) | 4L | 3.9 | 24 | 55 | Elec. | 1870*950*1500 | 990",
   "| WT-C88 | 88/70 | 70/64 | 17.6 | 4BTA3.9-G11 | 4L | 3.9 | 24 | 80 | Elec. | 1870*950*1500 | 990",
   "| WT-C100 | 100/80 | 90/72 | 22.3 | 6BT5.9G2 | 6L | 5.9 | 24 | 92 | Elec. | 2220*950*1530 | 1200",
   "| WT-C110 | 110/88 | 100/80 | 22.3 | 6BT5.9G2 | 6L | 5.9 | 24 | 92 | Elec. | 2250*950*1530 | 1200",
   "| WT-C125 | 125/100 | 113/90 | 27 | 6BTA5.9G2 | 6L | 5.9 | 24 | 116 | Elec. | 2400*950*1530 | 1200",
   "| WT-C138 | 138/110 | 125/100 | 30 | 6BTAA5.9G2 | 6L | 5.9 | 24 | 130 | Elec. | 2400*950*1530 | 1240",
   "| WT-C150 | 150/120 | 135/110 | 30 | 6BTAA5.9G2 | 6L | 5.9 | 24 | 130 | Elec. | 2400*950*1530 | 1360",
   "| WT-C165 | 165/132 | 150/120 | 34 | 6BTAA5.9-G12 | 6L | 5.9 | 24 | 155 | Elec. | 2400*950*1530 | 1360",
   "| WT-C175 | 175/140 | 158/128 | 42 | 6CTA8.3G2 | 6L | 8.3 | 24 | 180 | Elec. | 2420*950*1690 | 1690",
   "| WT-C206 | 206/165 | 185/150 | 42 | 6CTA8.3G2 | 6L | 8.3 | 24 | 180 | Elec. | 2420*950*1690 | 1690",
   "| WT-C220 | 220/176 | 200/160 | 45 | 6CTAA8.3G2 | 6L | 8.3 | 24 | 203 | Elec. | 2540*950*1750 | 1810",
   "| WT-C250 | 250/200 | 230/184 | 53 | 6LTAA8.9-G2 | 6L | 8.9 | 24 | 240 | Elec. | 2580*1020*1670 | 2030",
   "| WT-C275 | 275/220 | 250/200 | 53 | 6LTAA8.9G3 | 6L | 8.9 | 24 | 240 | Elec. | 2580*1020*1670 | 2030",
   "| WT-C413 | 413/330 | 375/300 | 76.5 | 6ZTAA13-G3 | 6L | 13 | 24 | 380 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C440 | 440/352 | 400/320 | 89.1 | 6ZTAA13-G2 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C480 | 480/384 | 438/350 | 89.1 | 6ZTAA13-G2 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C500 | 500/400 | 450/360 | 91.4 | 6ZTAA13-G4 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C500 | 500/400 | 450/360 | 88.8 | QSZ13G2 | 6L | 13 | 24 | 400 | ECM | 3100*1450*1950 | 3120",
   "| WT-C530 | 530/424 | 500/400 | 101 | QSZ13G3 | 6L | 13 | 24 | 450 | ECM | 3100*1450*2050 | 3150",
   "| WT-C275 | 275/220 | 250/200 | 55 | MTA11G2A | 6L | 10.8 | 24 | 257 | Elec. | 2900*1200*1690 | 3100",
   "| WT-C275 | 275/220 | 250/200 | 53 | NT855GA | 6L | 14 | 24 | 254 | Elec. | 2950*1200*1740 | 3007",
   "| WT-C313 | 313/250 | 275/220 | 61 | NTA855G1A | 6L | 14 | 24 | 291 | Elec. | 3050*1200*1740 | 3260",
   "| WT-C350 | 350/280 | 313/250 | 63 | MTAA11-G3 | 6L | 10.8 | 24 | 310 | Elec. | 3050*1200*1690 | 3350",
   "| WT-C350 | 350/280 | 313/250 | 68 | NTA855G1B | 6L | 14 | 24 | 321 | Elec. | 3050*1200*1740 | 3340",
   "| WT-C355 | 355/284 | 325/260 | 69 | QSM11-G2 | 6L | 10.8 | 24 | 321 | Elec. | 3050*1200*1690 | 3350",
   "| WT-C388 | 388/310 | 350/280 | 72 | NTA855G2A | 6L | 14 | 24 | 343 | Elec. | 3050*1200*1740 | 3355",
   "| WT-C388 | 388/310 | 350/280 | 75 | NTA855G4 | 6L | 14 | 24 | 351 | Elec. | 3050*1200*1740 | 3355",
   "| WT-C413 | 413/330 | 375/300 | 86 | NTAA855G7 | 6L | 14 | 24 | 377 | Elec. | 3250*1230*1800 | 3485",
   "| WT-C440 | 440/352 | 400/320 | 89 | NTAA855G7A | 6L | 14 | 24 | 406 | Elec. | 3250*1230*1800 | 3485",
   "| WT-C500 | 500/400 | 450/360 | 97 | WTA19G3 | 6L | 18.9 | 24 | 448 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 107 | KTAG3A | 6L | 19 | 24 | 504 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 107 | KTA19G4 | 6L | 18.9 | 24 | 504 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C575 | 575/460 | 525/420 | 113 | KTAA19G5 | 6L | 18.9 | 24 | 555 | Elec. | 3670*1680*2190 | 4650",
   "| WT-C625 | 625/500 | 575/460 | 118.5 | KTAA19G6 | 6L | 18.9 | 24 | 570 | Elec. | 3670*1680*2190 | 4658",
   "| WT-C650 | 650/520 | 600/480 | 139 | KTA19G8 | 6L | 18.9 | 24 | 575 | Elec. | 3380*1390*2050 | 5365",
   "| WT-C688 | 688/550 | 625/500 | 127.8 | KTAA19G6A | 6L | 18.9 | 24 | 610 | Elec. | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 127.8 | KTAA19G7 | 6L | 18.9 | 24 | 610 | Elec. | 3720*1680*2190 | 4813",
   "| WT-C713 | 713/570 | 650/520 | 143 | QSK19G3 | 6L | 19 | 24 | 634 | Elec. | 3620*1720*2320 | 4909",
   "| WT-C800 | 800/640 | 725/580 | 157 | KT38-GA | 12V | 37.8 | 24 | 711 | Elec. | 4410*1720*2170 | 7190",
   "| WT-C825 | 825/660 | 750/600 | 167 | KTA38G2 | 12V | 37.8 | 24 | 731 | Elec. | 4410*1720*2170 | 7190",
   "| WT-C880 | 880/704 | 800/640 | 170 | KTA38G2B | 12V | 38 | 24 | 790 | Elec. | 4410*1720*2170 | 7199",
   "| WT-C1000 | 1000/800 | 900/720 | 191 | KTA38G2A | 12V | 37.8 | 24 | 895 | Elec. | 4410*1720*2170 | 7359",
   "| WT-C1100 | 1100/880 | 1000/800 | 209 | KTA38G5 | 12V | 37.8 | 24 | 970 | Elec. | 4300*2080*2190 | 7777",
   "| WT-C1250 | 1250/1000 | 1135/908 | 251 | KTA38G9 | 12V | 38 | 24 | 1090 | Elec. | 4400*2080*2190 | 8156",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 254 | KTA50G3 | 16V | 50.3 | 24 | 1227 | Elec. | 5000*2080*2290 | 9281",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 274 | QSK38G5 | 12V | 37.7 | 24 | 1224 | Elec. | 4650*2160*2440 | 8547",
   "| WT-C1500 | 1500/1200 | 1375/1100 | 289 | KTA50G8 | 16V | 50.3 | 24 | 1429 | Elec. | 4960*2200*2620 | 10371",
   "| WT-C1650 | 1650/1320 | 1500/1200 | 289 | KTA50GS8 | 16V | 50.3 | 24 | 1429 | Elec. | 5170*2120*2360 | 10762"
  ]
 },
 {
  "n": 153,
  "url": "https://www.wintpower.com/cummins-diesel-power-generator-set-dg-genset-30kva-40kva-50kva-60kva-70kva-80kva-4b3-9g2-4bt3-9g2-4bta3-9-g2-qc5867e-4bta3-9-g11qc5060e-product/",
  "title": "China Cummins Diesel Power Generator Set Dg Genset 30kVA 40kVA 50kVA 60kVA 70kVA 80kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-C35 | 35/28 | 31/25 | 8.6 | 4B3.9G2 | 4L | Elec. | 3.9 | 2450*1080*1865 | 1350 | 1725*950*1500 | 830",
   "| WT-C55 | 55/44 | 50/40 | 10.7 | 4BT3.9G2 | 4L | Elec. | 3.9 | 2450*1080*1865 | 1350 | 1725*950*1500 | 830",
   "| WT-C75 | 75/60 | 68/54 | 15.9 | 4BTA3.9G2 | 4L | Elec. | 3.9 | 2670*1080*1865 | 1460 | 1870*950*1500 | 950",
   "| WT-C93 | 93/74 | 85/68 | 20.1 | 4BTA3.9-G11 | 4L | Elec. | 3.9 | 2670*1080*1865 | 1460 | 1870*950*1500 | 950",
   "| WT-C125 | 125/100 | 110/68 | 28.5 | 6BT5.9G2 | 6L | Elec. | 5.9 | 2900*1080*2000 | 1780 | 2220*950*1530 | 1200",
   "| WT-C138 | 138/110 | 125/100 | 27 | 6BTA5.9G2 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1200",
   "| WT-C165 | 165/132 | 150/120 | 30 | 6BTAA5.9G2 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1240",
   "| WT-C175 | 175/148 | 160/128 | 38 | 6BTAA5.9G12 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1240",
   "| WT-C185 | 185/186 | 168/135 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C200 | 200/160 | 180/144 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C220 | 220/176 | 200/160 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C250 | 250/200 | 225/180 | 49 | 6CTAA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2520 | 2540*950*1750 | 1810",
   "| WT-C275 | 275/220 | 250/200 | 53 | 6LTAA8.9G2 | 6L | Elec. | 8.3 | 3700*1090*2080 | 2980 | 2580*1020*1670 | 2030",
   "| WT-C413 | 413/330 | 375/300 | 81 | 6ZTAA13-G3 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C440 | 440/352 | 400/320 | 96 | 6ZTAA13-G2 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C480 | 480/384 | 438/350 | 96 | 6ZTAA13-G2 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C500 | 500/400 | 450/360 | 91 | 6ZTAA13-G4 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C500 | 500/400 | 450/360 | 89 | QSZ13-G2 | 6L | ECM | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C530 | 530/424 | 500/400 | 104.1 | QSZ13-G3 | 6L | ECM | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C330 | 330/264 | 300/240 | 73.4 | NTA855G1 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C344 | 344/275 | 313/250 | 76.5 | NTA855-G1 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3340",
   "| WT-C388 | 388/310 | 350/280 | 80.5 | NTA855G1B | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C440 | 440/352 | 400/320 | 87 | NTA855G4 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3340",
   "| WT-C500 | 500/400 | 450/360 | 98 | KTA19G2 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 111 | KTA19G3 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C625 | 625/500 | 563/450 | 120 | KTA19G3A | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C625 | 625/500 | 563/450 | 120 | KTA19G4 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C688 | 688/550 | 625/500 | 134 | KTAA19G5 | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3670*1680*2190 | 4650",
   "| WT-C700 | 700/560 | 638/510 | 140 | QSKTAA19G4 | 6L | ECM | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 140 | KTAA19G6A | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 151 | QSKTAA19G5 | 6L | ECM | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C825 | 825/660 | 750/600 | 140 | KTAA19G7 | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C850 | 850/680 | 775/620 | 154 | KT38G | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1000 | 1000/800 | 925/740 | 204 | KTA38G2 | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1100 | 1100/880 | 1000/800 | 225 | KTA38G2A | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1250 | 1250/1000 | 1125/900 | 245 | KTA38G4 | 12V | Elec. | 37.8 | 20GP container | 12160 | 4300*2080*2190 | 7777",
   "| WT-C1320 | 1320/1056 | 1200/960 | 274 | QSK38-G5 | 12V | ECM | 37.7 | 20GP container | 20800 | 5000*2080*2290 | 9281",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 274 | KTA38-G9 | 12V | Elec. | 37.8 | 20GP container | 20800 | 5000*2080*2290 | 9281",
   "| WT-C1450 | 1450/1160 | 1200/960 | 274 | QSK38-G5 | 12V | ECM | 37.7 | 40HQ container | 20800 | 4650*2160*2440 | 8547",
   "| WT-C1575 | 1575/1260 | 1432/1145 | 282 | KTA50G3 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 4960*2200*2620 | 10371",
   "| WT-C1650 | 1650/1320 | 1500/1200 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762",
   "| WT-C1720 | 1720/1376 | 1563/1250 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762",
   "| WT-C1875 | 1875/1500 | 1687/1350 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762"
  ]
 },
 {
  "n": 153,
  "url": "https://www.wintpower.com/cummins-diesel-power-generator-set-dg-genset-30kva-40kva-50kva-60kva-70kva-80kva-4b3-9g2-4bt3-9g2-4bta3-9-g2-qc5867e-4bta3-9-g11qc5060e-product/",
  "title": "China Cummins Diesel Power Generator Set Dg Genset 30kVA 40kVA 50kVA 60kVA 70kVA 80kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| GENSET STANDARD SPECIFICATION | | | | | | |",
   "| Gensets model | Power output(KVA) | Power output (KW) | Cummins Engine Model | WINTPOWER Alternator",
   "| Prime Power | Standby Power | Prime Power | Standby Power"
  ],
  "rows": [
   "| WT-C75 | 68 | 75 | 54 | 60 | 4BTA3.9G11 | WT224F"
  ]
 },
 {
  "n": 154,
  "url": "https://www.wintpower.com/cummins-diesel-power-generator-set-dg-genset-100kva-125kva-135kva-150kva-165kva-6bt5-9-g2-6bt5-9-g2-6bta5-9-g2-6btaa5-9-g2-6btaa5-9-g2-6btaa5-9-g12-product/",
  "title": "China Cummins Diesel Power Generator Set Dg Genset 100kVA 125kVA 135kVA 150kVA 165kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Gov. | Open Type Dimension",
   "| Standby Power | Prime Power | Cons 100% ( L/H )",
   "| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG"
  ],
  "rows": [
   "| WT-C30 | 30/24 | 25/20 | 6.7 | 4B3.9G2 | 4L | 3.9 | 24 | 27 | Elec. | 1725*950*1500 | 830",
   "| WT-C44 | 44/35 | 40/32 | 9.3 | 4BT3.9G2 | 4L | 3.9 | 24 | 40 | Elec. | 1870*950*1500 | 950",
   "| WT-C55 | 55/44 | 50/40 | 12.9 | 4BTA3.9-G2 ( QC50/60E ) | 4L | 3.9 | 24 | 55 | Elec. | 1870*950*1500 | 950",
   "| WT-C70 | 70/56 | 63/50 | 12.9 | 4BTA3.9-G2 ( QC58/67E ) | 4L | 3.9 | 24 | 55 | Elec. | 1870*950*1500 | 990",
   "| WT-C88 | 88/70 | 70/64 | 17.6 | 4BTA3.9-G11 | 4L | 3.9 | 24 | 80 | Elec. | 1870*950*1500 | 990",
   "| WT-C100 | 100/80 | 90/72 | 22.3 | 6BT5.9G2 | 6L | 5.9 | 24 | 92 | Elec. | 2220*950*1530 | 1200",
   "| WT-C110 | 110/88 | 100/80 | 22.3 | 6BT5.9G2 | 6L | 5.9 | 24 | 92 | Elec. | 2250*950*1530 | 1200",
   "| WT-C125 | 125/100 | 113/90 | 27 | 6BTA5.9G2 | 6L | 5.9 | 24 | 116 | Elec. | 2400*950*1530 | 1200",
   "| WT-C138 | 138/110 | 125/100 | 30 | 6BTAA5.9G2 | 6L | 5.9 | 24 | 130 | Elec. | 2400*950*1530 | 1240",
   "| WT-C150 | 150/120 | 135/110 | 30 | 6BTAA5.9G2 | 6L | 5.9 | 24 | 130 | Elec. | 2400*950*1530 | 1360",
   "| WT-C165 | 165/132 | 150/120 | 34 | 6BTAA5.9-G12 | 6L | 5.9 | 24 | 155 | Elec. | 2400*950*1530 | 1360",
   "| WT-C175 | 175/140 | 158/128 | 42 | 6CTA8.3G2 | 6L | 8.3 | 24 | 180 | Elec. | 2420*950*1690 | 1690",
   "| WT-C206 | 206/165 | 185/150 | 42 | 6CTA8.3G2 | 6L | 8.3 | 24 | 180 | Elec. | 2420*950*1690 | 1690",
   "| WT-C220 | 220/176 | 200/160 | 45 | 6CTAA8.3G2 | 6L | 8.3 | 24 | 203 | Elec. | 2540*950*1750 | 1810",
   "| WT-C250 | 250/200 | 230/184 | 53 | 6LTAA8.9-G2 | 6L | 8.9 | 24 | 240 | Elec. | 2580*1020*1670 | 2030",
   "| WT-C275 | 275/220 | 250/200 | 53 | 6LTAA8.9G3 | 6L | 8.9 | 24 | 240 | Elec. | 2580*1020*1670 | 2030",
   "| WT-C413 | 413/330 | 375/300 | 76.5 | 6ZTAA13-G3 | 6L | 13 | 24 | 380 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C440 | 440/352 | 400/320 | 89.1 | 6ZTAA13-G2 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C480 | 480/384 | 438/350 | 89.1 | 6ZTAA13-G2 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C500 | 500/400 | 450/360 | 91.4 | 6ZTAA13-G4 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C500 | 500/400 | 450/360 | 88.8 | QSZ13G2 | 6L | 13 | 24 | 400 | ECM | 3100*1450*1950 | 3120",
   "| WT-C530 | 530/424 | 500/400 | 101 | QSZ13G3 | 6L | 13 | 24 | 450 | ECM | 3100*1450*2050 | 3150",
   "| WT-C275 | 275/220 | 250/200 | 55 | MTA11G2A | 6L | 10.8 | 24 | 257 | Elec. | 2900*1200*1690 | 3100",
   "| WT-C275 | 275/220 | 250/200 | 53 | NT855GA | 6L | 14 | 24 | 254 | Elec. | 2950*1200*1740 | 3007",
   "| WT-C313 | 313/250 | 275/220 | 61 | NTA855G1A | 6L | 14 | 24 | 291 | Elec. | 3050*1200*1740 | 3260",
   "| WT-C350 | 350/280 | 313/250 | 63 | MTAA11-G3 | 6L | 10.8 | 24 | 310 | Elec. | 3050*1200*1690 | 3350",
   "| WT-C350 | 350/280 | 313/250 | 68 | NTA855G1B | 6L | 14 | 24 | 321 | Elec. | 3050*1200*1740 | 3340",
   "| WT-C355 | 355/284 | 325/260 | 69 | QSM11-G2 | 6L | 10.8 | 24 | 321 | Elec. | 3050*1200*1690 | 3350",
   "| WT-C388 | 388/310 | 350/280 | 72 | NTA855G2A | 6L | 14 | 24 | 343 | Elec. | 3050*1200*1740 | 3355",
   "| WT-C388 | 388/310 | 350/280 | 75 | NTA855G4 | 6L | 14 | 24 | 351 | Elec. | 3050*1200*1740 | 3355",
   "| WT-C413 | 413/330 | 375/300 | 86 | NTAA855G7 | 6L | 14 | 24 | 377 | Elec. | 3250*1230*1800 | 3485",
   "| WT-C440 | 440/352 | 400/320 | 89 | NTAA855G7A | 6L | 14 | 24 | 406 | Elec. | 3250*1230*1800 | 3485",
   "| WT-C500 | 500/400 | 450/360 | 97 | WTA19G3 | 6L | 18.9 | 24 | 448 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 107 | KTAG3A | 6L | 19 | 24 | 504 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 107 | KTA19G4 | 6L | 18.9 | 24 | 504 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C575 | 575/460 | 525/420 | 113 | KTAA19G5 | 6L | 18.9 | 24 | 555 | Elec. | 3670*1680*2190 | 4650",
   "| WT-C625 | 625/500 | 575/460 | 118.5 | KTAA19G6 | 6L | 18.9 | 24 | 570 | Elec. | 3670*1680*2190 | 4658",
   "| WT-C650 | 650/520 | 600/480 | 139 | KTA19G8 | 6L | 18.9 | 24 | 575 | Elec. | 3380*1390*2050 | 5365",
   "| WT-C688 | 688/550 | 625/500 | 127.8 | KTAA19G6A | 6L | 18.9 | 24 | 610 | Elec. | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 127.8 | KTAA19G7 | 6L | 18.9 | 24 | 610 | Elec. | 3720*1680*2190 | 4813",
   "| WT-C713 | 713/570 | 650/520 | 143 | QSK19G3 | 6L | 19 | 24 | 634 | Elec. | 3620*1720*2320 | 4909",
   "| WT-C800 | 800/640 | 725/580 | 157 | KT38-GA | 12V | 37.8 | 24 | 711 | Elec. | 4410*1720*2170 | 7190",
   "| WT-C825 | 825/660 | 750/600 | 167 | KTA38G2 | 12V | 37.8 | 24 | 731 | Elec. | 4410*1720*2170 | 7190",
   "| WT-C880 | 880/704 | 800/640 | 170 | KTA38G2B | 12V | 38 | 24 | 790 | Elec. | 4410*1720*2170 | 7199",
   "| WT-C1000 | 1000/800 | 900/720 | 191 | KTA38G2A | 12V | 37.8 | 24 | 895 | Elec. | 4410*1720*2170 | 7359",
   "| WT-C1100 | 1100/880 | 1000/800 | 209 | KTA38G5 | 12V | 37.8 | 24 | 970 | Elec. | 4300*2080*2190 | 7777",
   "| WT-C1250 | 1250/1000 | 1135/908 | 251 | KTA38G9 | 12V | 38 | 24 | 1090 | Elec. | 4400*2080*2190 | 8156",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 254 | KTA50G3 | 16V | 50.3 | 24 | 1227 | Elec. | 5000*2080*2290 | 9281",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 274 | QSK38G5 | 12V | 37.7 | 24 | 1224 | Elec. | 4650*2160*2440 | 8547",
   "| WT-C1500 | 1500/1200 | 1375/1100 | 289 | KTA50G8 | 16V | 50.3 | 24 | 1429 | Elec. | 4960*2200*2620 | 10371",
   "| WT-C1650 | 1650/1320 | 1500/1200 | 289 | KTA50GS8 | 16V | 50.3 | 24 | 1429 | Elec. | 5170*2120*2360 | 10762"
  ]
 },
 {
  "n": 154,
  "url": "https://www.wintpower.com/cummins-diesel-power-generator-set-dg-genset-100kva-125kva-135kva-150kva-165kva-6bt5-9-g2-6bt5-9-g2-6bta5-9-g2-6btaa5-9-g2-6btaa5-9-g2-6btaa5-9-g12-product/",
  "title": "China Cummins Diesel Power Generator Set Dg Genset 100kVA 125kVA 135kVA 150kVA 165kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-C35 | 35/28 | 31/25 | 8.6 | 4B3.9G2 | 4L | Elec. | 3.9 | 2450*1080*1865 | 1350 | 1725*950*1500 | 830",
   "| WT-C55 | 55/44 | 50/40 | 10.7 | 4BT3.9G2 | 4L | Elec. | 3.9 | 2450*1080*1865 | 1350 | 1725*950*1500 | 830",
   "| WT-C75 | 75/60 | 68/54 | 15.9 | 4BTA3.9G2 | 4L | Elec. | 3.9 | 2670*1080*1865 | 1460 | 1870*950*1500 | 950",
   "| WT-C93 | 93/74 | 85/68 | 20.1 | 4BTA3.9-G11 | 4L | Elec. | 3.9 | 2670*1080*1865 | 1460 | 1870*950*1500 | 950",
   "| WT-C125 | 125/100 | 110/68 | 28.5 | 6BT5.9G2 | 6L | Elec. | 5.9 | 2900*1080*2000 | 1780 | 2220*950*1530 | 1200",
   "| WT-C138 | 138/110 | 125/100 | 27 | 6BTA5.9G2 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1200",
   "| WT-C165 | 165/132 | 150/120 | 30 | 6BTAA5.9G2 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1240",
   "| WT-C175 | 175/148 | 160/128 | 38 | 6BTAA5.9G12 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1240",
   "| WT-C185 | 185/186 | 168/135 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C200 | 200/160 | 180/144 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C220 | 220/176 | 200/160 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C250 | 250/200 | 225/180 | 49 | 6CTAA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2520 | 2540*950*1750 | 1810",
   "| WT-C275 | 275/220 | 250/200 | 53 | 6LTAA8.9G2 | 6L | Elec. | 8.3 | 3700*1090*2080 | 2980 | 2580*1020*1670 | 2030",
   "| WT-C413 | 413/330 | 375/300 | 81 | 6ZTAA13-G3 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C440 | 440/352 | 400/320 | 96 | 6ZTAA13-G2 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C480 | 480/384 | 438/350 | 96 | 6ZTAA13-G2 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C500 | 500/400 | 450/360 | 91 | 6ZTAA13-G4 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C500 | 500/400 | 450/360 | 89 | QSZ13-G2 | 6L | ECM | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C530 | 530/424 | 500/400 | 104.1 | QSZ13-G3 | 6L | ECM | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C330 | 330/264 | 300/240 | 73.4 | NTA855G1 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C344 | 344/275 | 313/250 | 76.5 | NTA855-G1 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3340",
   "| WT-C388 | 388/310 | 350/280 | 80.5 | NTA855G1B | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C440 | 440/352 | 400/320 | 87 | NTA855G4 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3340",
   "| WT-C500 | 500/400 | 450/360 | 98 | KTA19G2 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 111 | KTA19G3 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C625 | 625/500 | 563/450 | 120 | KTA19G3A | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C625 | 625/500 | 563/450 | 120 | KTA19G4 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C688 | 688/550 | 625/500 | 134 | KTAA19G5 | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3670*1680*2190 | 4650",
   "| WT-C700 | 700/560 | 638/510 | 140 | QSKTAA19G4 | 6L | ECM | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 140 | KTAA19G6A | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 151 | QSKTAA19G5 | 6L | ECM | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C825 | 825/660 | 750/600 | 140 | KTAA19G7 | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C850 | 850/680 | 775/620 | 154 | KT38G | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1000 | 1000/800 | 925/740 | 204 | KTA38G2 | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1100 | 1100/880 | 1000/800 | 225 | KTA38G2A | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1250 | 1250/1000 | 1125/900 | 245 | KTA38G4 | 12V | Elec. | 37.8 | 20GP container | 12160 | 4300*2080*2190 | 7777",
   "| WT-C1320 | 1320/1056 | 1200/960 | 274 | QSK38-G5 | 12V | ECM | 37.7 | 20GP container | 20800 | 5000*2080*2290 | 9281",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 274 | KTA38-G9 | 12V | Elec. | 37.8 | 20GP container | 20800 | 5000*2080*2290 | 9281",
   "| WT-C1450 | 1450/1160 | 1200/960 | 274 | QSK38-G5 | 12V | ECM | 37.7 | 40HQ container | 20800 | 4650*2160*2440 | 8547",
   "| WT-C1575 | 1575/1260 | 1432/1145 | 282 | KTA50G3 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 4960*2200*2620 | 10371",
   "| WT-C1650 | 1650/1320 | 1500/1200 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762",
   "| WT-C1720 | 1720/1376 | 1563/1250 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762",
   "| WT-C1875 | 1875/1500 | 1687/1350 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762"
  ]
 },
 {
  "n": 154,
  "url": "https://www.wintpower.com/cummins-diesel-power-generator-set-dg-genset-100kva-125kva-135kva-150kva-165kva-6bt5-9-g2-6bt5-9-g2-6bta5-9-g2-6btaa5-9-g2-6btaa5-9-g2-6btaa5-9-g12-product/",
  "title": "China Cummins Diesel Power Generator Set Dg Genset 100kVA 125kVA 135kVA 150kVA 165kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Gensets model | Power output(KVA) | Power output (KW) | Cummins Engine Model | Leroy Somer Alternator",
   "| Prime Power | Standby Power | Prime Power | Standby Power"
  ],
  "rows": [
   "| WT-C165 | 150 | 165 | 120 | 132 | 6BTAA5.9G12 | TAL-A44-J"
  ]
 },
 {
  "n": 154,
  "url": "https://www.wintpower.com/cummins-diesel-power-generator-set-dg-genset-100kva-125kva-135kva-150kva-165kva-6bt5-9-g2-6bt5-9-g2-6bta5-9-g2-6btaa5-9-g2-6btaa5-9-g2-6btaa5-9-g12-product/",
  "title": "China Cummins Diesel Power Generator Set Dg Genset 100kVA 125kVA 135kVA 150kVA 165kVA Manufacture and Factory | WINTPOWER",
  "header": [
   "| Technical Data Sheet | | | | | | |",
   "| Generating sets model: | | | | |",
   "| 415/240V,50Hz,1500 rpm | | | | Genset Option Features",
   "| Engine Model: | Cummins 6BTAA5.9G12 | | ΔLow fuel level alarm shutdown",
   "| Type | 6 cylinder,4 cycle diesel | | ΔAutomatic Fuel Filling System",
   "| Aspiration | Turbocharged | | ΔEngine oil feeding and drain pump",
   "| Bore/Stroke mm | 1 14 X1 135 | | ΔAuto Transfter Switch( ATS)",
   "| Compress the ratio | 17.0/1 | | ΔParallel control panels",
   "| Cooling system | Water-cooled | | ΔCircuit Breaker MCCB & ACB",
   "| 100% Load Fuel Consumption L/H | 20 | | ΔRemote Control Panel",
   "| Engine Speed/Frequency RPM/Hz | 1500/50HZ | | ΔWeatherproof/soundproof Canopy",
   "| Rated Output kw/Bhp | 140/187 | | ΔVDO by Siemens Oil Sensor",
   "| Exhaust air flow (m3/min) | 186 | | QUALITY STANDARDS",
   "| Coolant Capacity L | 31 | | ISO9001:2020,ISO14001,ISO3046",
   "| Starting System | Electric 24 volt DC | | ISO8528 BS4999",
   "| Displacement L | 8.3 | | BS5514,AS1359,ICE34",
   "| Lubricant system Capacity L | 20 | | CE Compliance",
   "| Battery Volatge / Capacity | 24VDC | | Gensets Dimensions & Weight",
   "| Governing Type | Electrical (GAC governor) | | Open type:L*W*H,mm"
  ],
  "rows": [
   "| Exhaust Gas Temperature ºC | 640 | | 2240×980×1820",
   "| Exhaust Gas flow m3/min | 30.84 | | Enclosure type:L*W*H,mm",
   "| Noise level dBA@1m | ≤80 dBA(canopy type) | | 3280×1080×1765",
   "| Δ Bruxhless,self exciting | | Exciter | Brushless",
   "| Δ Class “H” insulation | | Cooling Fan | Cast alloy aluminum",
   "| Δ Standard degree of protection is IP23 | | Bearing | Single,double shielded",
   "| Δ Self regulating | | Windings | 100% copper",
   "| Δ With fan cooling | | Connection Type | Reconnectable",
   "| Δ Resist Humid grease | | Insulation Type | Class H",
   "| Δ Stator grease insulation covered | | Amortisseur Winding | Full",
   "| Δ Rotator sillicon steel close tight | | Exciation System | SHUNT"
  ]
 },
 {
  "n": 155,
  "url": "https://www.wintpower.com/cummins-diesel-generator-sets-soundproof-silent-type-500kva-500kw-400v230v-380v220v-208v110v-440v-480v-600v-50hz-60hz-genset-power-generation-product/",
  "title": "China Cummins Diesel Generator Set 500kVA 500kw Genset Power Generation Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Gov. | Open Type Dimension",
   "| Standby Power | Prime Power | Cons 100% ( L/H )",
   "| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG"
  ],
  "rows": [
   "| WT-C30 | 30/24 | 25/20 | 6.7 | 4B3.9G2 | 4L | 3.9 | 24 | 27 | Elec. | 1725*950*1500 | 830",
   "| WT-C44 | 44/35 | 40/32 | 9.3 | 4BT3.9G2 | 4L | 3.9 | 24 | 40 | Elec. | 1870*950*1500 | 950",
   "| WT-C55 | 55/44 | 50/40 | 12.9 | 4BTA3.9-G2 ( QC50/60E ) | 4L | 3.9 | 24 | 55 | Elec. | 1870*950*1500 | 950",
   "| WT-C70 | 70/56 | 63/50 | 12.9 | 4BTA3.9-G2 ( QC58/67E ) | 4L | 3.9 | 24 | 55 | Elec. | 1870*950*1500 | 990",
   "| WT-C88 | 88/70 | 70/64 | 17.6 | 4BTA3.9-G11 | 4L | 3.9 | 24 | 80 | Elec. | 1870*950*1500 | 990",
   "| WT-C100 | 100/80 | 90/72 | 22.3 | 6BT5.9G2 | 6L | 5.9 | 24 | 92 | Elec. | 2220*950*1530 | 1200",
   "| WT-C110 | 110/88 | 100/80 | 22.3 | 6BT5.9G2 | 6L | 5.9 | 24 | 92 | Elec. | 2250*950*1530 | 1200",
   "| WT-C125 | 125/100 | 113/90 | 27 | 6BTA5.9G2 | 6L | 5.9 | 24 | 116 | Elec. | 2400*950*1530 | 1200",
   "| WT-C138 | 138/110 | 125/100 | 30 | 6BTAA5.9G2 | 6L | 5.9 | 24 | 130 | Elec. | 2400*950*1530 | 1240",
   "| WT-C150 | 150/120 | 135/110 | 30 | 6BTAA5.9G2 | 6L | 5.9 | 24 | 130 | Elec. | 2400*950*1530 | 1360",
   "| WT-C165 | 165/132 | 150/120 | 34 | 6BTAA5.9-G12 | 6L | 5.9 | 24 | 155 | Elec. | 2400*950*1530 | 1360",
   "| WT-C175 | 175/140 | 158/128 | 42 | 6CTA8.3G2 | 6L | 8.3 | 24 | 180 | Elec. | 2420*950*1690 | 1690",
   "| WT-C206 | 206/165 | 185/150 | 42 | 6CTA8.3G2 | 6L | 8.3 | 24 | 180 | Elec. | 2420*950*1690 | 1690",
   "| WT-C220 | 220/176 | 200/160 | 45 | 6CTAA8.3G2 | 6L | 8.3 | 24 | 203 | Elec. | 2540*950*1750 | 1810",
   "| WT-C250 | 250/200 | 230/184 | 53 | 6LTAA8.9-G2 | 6L | 8.9 | 24 | 240 | Elec. | 2580*1020*1670 | 2030",
   "| WT-C275 | 275/220 | 250/200 | 53 | 6LTAA8.9G3 | 6L | 8.9 | 24 | 240 | Elec. | 2580*1020*1670 | 2030",
   "| WT-C413 | 413/330 | 375/300 | 76.5 | 6ZTAA13-G3 | 6L | 13 | 24 | 380 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C440 | 440/352 | 400/320 | 89.1 | 6ZTAA13-G2 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C480 | 480/384 | 438/350 | 89.1 | 6ZTAA13-G2 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C500 | 500/400 | 450/360 | 91.4 | 6ZTAA13-G4 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000",
   "| WT-C500 | 500/400 | 450/360 | 88.8 | QSZ13G2 | 6L | 13 | 24 | 400 | ECM | 3100*1450*1950 | 3120",
   "| WT-C530 | 530/424 | 500/400 | 101 | QSZ13G3 | 6L | 13 | 24 | 450 | ECM | 3100*1450*2050 | 3150",
   "| WT-C275 | 275/220 | 250/200 | 55 | MTA11G2A | 6L | 10.8 | 24 | 257 | Elec. | 2900*1200*1690 | 3100",
   "| WT-C275 | 275/220 | 250/200 | 53 | NT855GA | 6L | 14 | 24 | 254 | Elec. | 2950*1200*1740 | 3007",
   "| WT-C313 | 313/250 | 275/220 | 61 | NTA855G1A | 6L | 14 | 24 | 291 | Elec. | 3050*1200*1740 | 3260",
   "| WT-C350 | 350/280 | 313/250 | 63 | MTAA11-G3 | 6L | 10.8 | 24 | 310 | Elec. | 3050*1200*1690 | 3350",
   "| WT-C350 | 350/280 | 313/250 | 68 | NTA855G1B | 6L | 14 | 24 | 321 | Elec. | 3050*1200*1740 | 3340",
   "| WT-C355 | 355/284 | 325/260 | 69 | QSM11-G2 | 6L | 10.8 | 24 | 321 | Elec. | 3050*1200*1690 | 3350",
   "| WT-C388 | 388/310 | 350/280 | 72 | NTA855G2A | 6L | 14 | 24 | 343 | Elec. | 3050*1200*1740 | 3355",
   "| WT-C388 | 388/310 | 350/280 | 75 | NTA855G4 | 6L | 14 | 24 | 351 | Elec. | 3050*1200*1740 | 3355",
   "| WT-C413 | 413/330 | 375/300 | 86 | NTAA855G7 | 6L | 14 | 24 | 377 | Elec. | 3250*1230*1800 | 3485",
   "| WT-C440 | 440/352 | 400/320 | 89 | NTAA855G7A | 6L | 14 | 24 | 406 | Elec. | 3250*1230*1800 | 3485",
   "| WT-C500 | 500/400 | 450/360 | 97 | WTA19G3 | 6L | 18.9 | 24 | 448 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 107 | KTAG3A | 6L | 19 | 24 | 504 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 107 | KTA19G4 | 6L | 18.9 | 24 | 504 | Elec. | 3380*1390*2050 | 4166",
   "| WT-C575 | 575/460 | 525/420 | 113 | KTAA19G5 | 6L | 18.9 | 24 | 555 | Elec. | 3670*1680*2190 | 4650",
   "| WT-C625 | 625/500 | 575/460 | 118.5 | KTAA19G6 | 6L | 18.9 | 24 | 570 | Elec. | 3670*1680*2190 | 4658",
   "| WT-C650 | 650/520 | 600/480 | 139 | KTA19G8 | 6L | 18.9 | 24 | 575 | Elec. | 3380*1390*2050 | 5365",
   "| WT-C688 | 688/550 | 625/500 | 127.8 | KTAA19G6A | 6L | 18.9 | 24 | 610 | Elec. | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 127.8 | KTAA19G7 | 6L | 18.9 | 24 | 610 | Elec. | 3720*1680*2190 | 4813",
   "| WT-C713 | 713/570 | 650/520 | 143 | QSK19G3 | 6L | 19 | 24 | 634 | Elec. | 3620*1720*2320 | 4909",
   "| WT-C800 | 800/640 | 725/580 | 157 | KT38-GA | 12V | 37.8 | 24 | 711 | Elec. | 4410*1720*2170 | 7190",
   "| WT-C825 | 825/660 | 750/600 | 167 | KTA38G2 | 12V | 37.8 | 24 | 731 | Elec. | 4410*1720*2170 | 7190",
   "| WT-C880 | 880/704 | 800/640 | 170 | KTA38G2B | 12V | 38 | 24 | 790 | Elec. | 4410*1720*2170 | 7199",
   "| WT-C1000 | 1000/800 | 900/720 | 191 | KTA38G2A | 12V | 37.8 | 24 | 895 | Elec. | 4410*1720*2170 | 7359",
   "| WT-C1100 | 1100/880 | 1000/800 | 209 | KTA38G5 | 12V | 37.8 | 24 | 970 | Elec. | 4300*2080*2190 | 7777",
   "| WT-C1250 | 1250/1000 | 1135/908 | 251 | KTA38G9 | 12V | 38 | 24 | 1090 | Elec. | 4400*2080*2190 | 8156",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 254 | KTA50G3 | 16V | 50.3 | 24 | 1227 | Elec. | 5000*2080*2290 | 9281",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 274 | QSK38G5 | 12V | 37.7 | 24 | 1224 | Elec. | 4650*2160*2440 | 8547",
   "| WT-C1500 | 1500/1200 | 1375/1100 | 289 | KTA50G8 | 16V | 50.3 | 24 | 1429 | Elec. | 4960*2200*2620 | 10371",
   "| WT-C1650 | 1650/1320 | 1500/1200 | 289 | KTA50GS8 | 16V | 50.3 | 24 | 1429 | Elec. | 5170*2120*2360 | 10762"
  ]
 },
 {
  "n": 155,
  "url": "https://www.wintpower.com/cummins-diesel-generator-sets-soundproof-silent-type-500kva-500kw-400v230v-380v220v-208v110v-440v-480v-600v-50hz-60hz-genset-power-generation-product/",
  "title": "China Cummins Diesel Generator Set 500kVA 500kw Genset Power Generation Manufacture and Factory | WINTPOWER",
  "header": [
   "| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data",
   "| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )",
   "| KVA/KW | KVA/KW"
  ],
  "rows": [
   "| WT-C35 | 35/28 | 31/25 | 8.6 | 4B3.9G2 | 4L | Elec. | 3.9 | 2450*1080*1865 | 1350 | 1725*950*1500 | 830",
   "| WT-C55 | 55/44 | 50/40 | 10.7 | 4BT3.9G2 | 4L | Elec. | 3.9 | 2450*1080*1865 | 1350 | 1725*950*1500 | 830",
   "| WT-C75 | 75/60 | 68/54 | 15.9 | 4BTA3.9G2 | 4L | Elec. | 3.9 | 2670*1080*1865 | 1460 | 1870*950*1500 | 950",
   "| WT-C93 | 93/74 | 85/68 | 20.1 | 4BTA3.9-G11 | 4L | Elec. | 3.9 | 2670*1080*1865 | 1460 | 1870*950*1500 | 950",
   "| WT-C125 | 125/100 | 110/68 | 28.5 | 6BT5.9G2 | 6L | Elec. | 5.9 | 2900*1080*2000 | 1780 | 2220*950*1530 | 1200",
   "| WT-C138 | 138/110 | 125/100 | 27 | 6BTA5.9G2 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1200",
   "| WT-C165 | 165/132 | 150/120 | 30 | 6BTAA5.9G2 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1240",
   "| WT-C175 | 175/148 | 160/128 | 38 | 6BTAA5.9G12 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1240",
   "| WT-C185 | 185/186 | 168/135 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C200 | 200/160 | 180/144 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C220 | 220/176 | 200/160 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690",
   "| WT-C250 | 250/200 | 225/180 | 49 | 6CTAA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2520 | 2540*950*1750 | 1810",
   "| WT-C275 | 275/220 | 250/200 | 53 | 6LTAA8.9G2 | 6L | Elec. | 8.3 | 3700*1090*2080 | 2980 | 2580*1020*1670 | 2030",
   "| WT-C413 | 413/330 | 375/300 | 81 | 6ZTAA13-G3 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C440 | 440/352 | 400/320 | 96 | 6ZTAA13-G2 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C480 | 480/384 | 438/350 | 96 | 6ZTAA13-G2 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C500 | 500/400 | 450/360 | 91 | 6ZTAA13-G4 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C500 | 500/400 | 450/360 | 89 | QSZ13-G2 | 6L | ECM | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C530 | 530/424 | 500/400 | 104.1 | QSZ13-G3 | 6L | ECM | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C330 | 330/264 | 300/240 | 73.4 | NTA855G1 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C344 | 344/275 | 313/250 | 76.5 | NTA855-G1 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3340",
   "| WT-C388 | 388/310 | 350/280 | 80.5 | NTA855G1B | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260",
   "| WT-C440 | 440/352 | 400/320 | 87 | NTA855G4 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3340",
   "| WT-C500 | 500/400 | 450/360 | 98 | KTA19G2 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C550 | 550/440 | 500/400 | 111 | KTA19G3 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C625 | 625/500 | 563/450 | 120 | KTA19G3A | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C625 | 625/500 | 563/450 | 120 | KTA19G4 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166",
   "| WT-C688 | 688/550 | 625/500 | 134 | KTAA19G5 | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3670*1680*2190 | 4650",
   "| WT-C700 | 700/560 | 638/510 | 140 | QSKTAA19G4 | 6L | ECM | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 140 | KTAA19G6A | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C750 | 750/600 | 688/550 | 151 | QSKTAA19G5 | 6L | ECM | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C825 | 825/660 | 750/600 | 140 | KTAA19G7 | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813",
   "| WT-C850 | 850/680 | 775/620 | 154 | KT38G | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1000 | 1000/800 | 925/740 | 204 | KTA38G2 | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1100 | 1100/880 | 1000/800 | 225 | KTA38G2A | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190",
   "| WT-C1250 | 1250/1000 | 1125/900 | 245 | KTA38G4 | 12V | Elec. | 37.8 | 20GP container | 12160 | 4300*2080*2190 | 7777",
   "| WT-C1320 | 1320/1056 | 1200/960 | 274 | QSK38-G5 | 12V | ECM | 37.7 | 20GP container | 20800 | 5000*2080*2290 | 9281",
   "| WT-C1375 | 1375/1100 | 1250/1000 | 274 | KTA38-G9 | 12V | Elec. | 37.8 | 20GP container | 20800 | 5000*2080*2290 | 9281",
   "| WT-C1450 | 1450/1160 | 1200/960 | 274 | QSK38-G5 | 12V | ECM | 37.7 | 40HQ container | 20800 | 4650*2160*2440 | 8547",
   "| WT-C1575 | 1575/1260 | 1432/1145 | 282 | KTA50G3 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 4960*2200*2620 | 10371",
   "| WT-C1650 | 1650/1320 | 1500/1200 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762",
   "| WT-C1720 | 1720/1376 | 1563/1250 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762",
   "| WT-C1875 | 1875/1500 | 1687/1350 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762"
  ]
 },
 {
  "n": 155,
  "url": "https://www.wintpower.com/cummins-diesel-generator-sets-soundproof-silent-type-500kva-500kw-400v230v-380v220v-208v110v-440v-480v-600v-50hz-60hz-genset-power-generation-product/",
  "title": "China Cummins Diesel Generator Set 500kVA 500kw Genset Power Generation Manufacture and Factory | WINTPOWER",
  "header": [
   "| Gensets model | Power output(KVA) | Power output (KW) | Cummins Engine Model | Leroy Somer Alternator",
   "| Prime Power | Standby Power | Prime Power | Standby Power"
  ],
  "rows": [
   "| WT-C550 | 500 | 550 | 400 | 440 | KTA19G4 | TAL-A47-C"
  ]
 }
]
