[
 {
  "n": 101,
  "url": "https://www.yingtaigroup.com/pd46310735.html",
  "title": "英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| 20GF | 20 | 25 | 22 | 27.5 | 36 | 39.6 | 710 | 1.7*0.9*1.4",
   "| 28GF | 28 | 35 | 30 | 37.5 | 50.4 | 54 | 750 | 1.7*0.9*1.4",
   "| 32GF | 32 | 40 | 35 | 43.75 | 57.6 | 63 | 800 | 1.8*0.9*1.4",
   "| 40GF | 40 | 50 | 44 | 55 | 72 | 79.2 | 830 | 1.8*0.9*1.4",
   "| 40GF | 40 | 50 | 45 | 56.25 | 72 | 81 | 850 | 1.8*0.9*1.4",
   "| 48GF | 48 | 60 | 53 | 66.25 | 86.4 | 95.4 | 880 | 1.8*0.9*1.4",
   "| 66GF | 66 | 82.5 | 72 | 90 | 118.8 | 129.6 | 1000 | 2.4*1.0*1.8",
   "| 73GF | 73 | 91.25 | 80 | 100 | 131.4 | 144 | 1200 | 2.4*1.0*1.8",
   "| 80GF | 80 | 100 | 88 | 110 | 144 | 158.4 | 1250 | 2.5*1.0*1.8",
   "| 109GF | 109 | 136.25 | 120 | 150 | 196.2 | 216 | 1300 | 2.5*1.0*1.8",
   "| 120GF | 120 | 150 | 140 | 175 | 216 | 252 | 1720 | 2.65*1.0*1.8",
   "| 144GF | 144 | 180 | 160 | 200 | 259.2 | 288 | 1750 | 2.7*1.0*1.8",
   "| 160GF | 160 | 200 | 176 | 220 | 288 | 316.8 | 1800 | 2.8*1.0*1.8",
   "| 180GF | 180 | 225 | 200 | 250 | 324 | 360 | 2000 | 3.0*1.0*1.78",
   "| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2171 | 3.0*1.0*1.78",
   "| 220GF | 220 | 275 | 240 | 300 | 396 | 432 | 2171 | 3.0*1.0*1.78",
   "| 240GF | 240 | 300 | 264 | 330 | 432 | 475.2 | 2400 | 3.0*1.0*1.78",
   "| 240GF | 240 | 300 | 264 | 330 | 432 | 475.2 | 2400 | 3.0*1.0*1.78",
   "| 250GF | 250 | 313 | 280 | 350 | 450 | 504 | 2870 | 3.2*1.05*2.05",
   "| 292GF | 292 | 365 | 320 | 400 | 525.6 | 576 | 2870 | 3.2*1.05*2.05",
   "| 320GF | 320 | 400 | 352 | 440 | 576 | 633.6 | 2900 | 3.4*1.05*2.05",
   "| 320GF | 320 | 400 | 360 | 450 | 576 | 648 | 3800 | 3.3*1.4*1.9",
   "| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 4300 | 3.8*1.36*2.05",
   "| 364GF | 364 | 455 | 400 | 500 | 655.2 | 720 | 4250 | 3.8*1.36*2.05",
   "| 400GF | 400 | 500 | 440 | 550 | 720 | 792 | 4250 | 3.8*1.36*2.05",
   "| 400GF | 400 | 500 | 440 | 550 | 720 | 792 | 4400 | 3.8*1.36*2.05",
   "| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 3800 | 3.65*1.23*2.15",
   "| 400GF | 400 | 500 | 440 | 550 | 720 | 792 | 3885 | 3.65*1.23*2.15",
   "| 509GF | 509 | 636.25 | 560 | 700 | 916.2 | 1008 | 6300 | 3.8*1.61*2.33",
   "| 520GF | 520 | 650 | 572 | 715 | 936 | 1029.6 | 4550 | 3.85*1.48*2.42",
   "| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 6390 | 3.9*1.61*2.33",
   "| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 6390 | 4.15*1.66*2.23",
   "| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 6390 | 4.15*1.66*2.23",
   "| 648GF | 648 | 810 | 720 | 900 | 1166.4 | 1296 | 6550 | 4.15*1.66*2.23",
   "| 648GF | 648 | 810 | 720 | 900 | 1166.4 | 1296 | 6550 | 4.15*1.66*2.23",
   "| 728GF | 728 | 910 | 800 | 1000 | 1310.4 | 1440 | 7450 | 4.13*1.83*2.48",
   "| 728GF | 728 | 910 | 800 | 1000 | 1310.4 | 1440 | 7500 | 4.4*1.75*2.48",
   "| 800GF | 800 | 1000 | 880 | 1100 | 1440 | 1584 | 8000 | 4.13*1.83*2.48",
   "| 800GF | 800 | 1000 | 880 | 1100 | 1440 | 1584 | 7375 | 4.4*1.75*2.48",
   "| 1000GF1 | / | / | 1000 | 1250 | / | 1800 | 7500 | 4.46*1.83*2.55",
   "| 908GF | 908 | 1135 | 1000 | 1250 | 1634.4 | 1800 | 8300 | 4.6*2.01*2.56",
   "| 1020GF | 1020 | 1275 | 1120 | 1400 | 1836 | 2016 | 8505 | 4.6*2.01*2.56",
   "| 1020GF | 1020 | 1275 | 1120 | 1400 | 1836 | 2016 | 8505 | 4.6*2.01*2.56",
   "| 1020GF | 1020 | 1275 | 1120 | 1400 | 1836 | 2016 | 9210 | 5.12*2.04*2.6",
   "| 1120GF | 1120 | 1400 | 1340 | 1675 | 2016 | 2412 | 9300 | 5.6*2.14*2.64",
   "| 1120GF | 1120 | 1400 | 1232 | 1540 | 2016 | 2217.6 | 9210 | 5.6*2.14*2.64",
   "| 1200GF | 1200 | 1500 | 1340 | 1675 | 2160 | 2412 | 9570 | 5.6*2.14*2.64",
   "| 1232GF | 1232 | 1540 | 1360 | 1700 | 2217.6 | 2448 | 10000 | 5.6*2.14*2.64",
   "| 1320GF | 1320 | 1650 | 1460 | 1825 | 2376 | 2628 | 12000 | 5.6*2.14*2.64",
   "| 1500GF | 1500 | 1875 | 1650 | 2062.5 | 2700 | 2970 | 15100 | 6.0*2.25*2.66",
   "| 1500GF | 1500 | 1875 | 1650 | 2062.5 | 2700 | 2970 | 15200 | 6.0*2.25*2.66",
   "| 1600GF | 1600 | 2000 | 2000 | 2500 | 2880 | 3600 | 17200 | 6.0*2.25*2.66",
   "| 1636GF | 1636 | 2045 | 1800 | 2250 | 2944.8 | 3240 | 15400 | 6.0*2.25*2.66",
   "| 1800GF | 1800 | 2250 | 2000 | 2500 | 3240 | 3600 | 21000 | 6.0*2.25*2.66",
   "| 2000GF | 2000 | 2500 | 2200 | 2750 | 3600 | 3960 | 22000 | 6.5*2.88*3.5",
   "| 2200GF | 2200 | 2750 | 2400 | 3000 | 3960 | 4320 | 22000 | 6.5*2.88*3.5",
   "| | | | | 9 | | | |"
  ]
 },
 {
  "n": 101,
  "url": "https://www.yingtaigroup.com/pd46310735.html",
  "title": "英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 品 牌 Br and | 发 动 机 型 号 En g ine Ty pe | 功 率 (主用) Power (KW) | 功率 (备用) Po wer (KW) | 缸 数 No Of Cylin ders | 缸径 *行程 Bore /Strokse (MM) | 排 气 量 Exha ust Csp acity (L) | 压 缩 比 Com pression Ratio | 机 油 容 量 Lubri cating Cap acity (L) | 燃油耗 Fuel Consu mptio (G / KW.H) | 燃油消耗率 Fuel Con sum ptio (L/H) | 调 速方式 Type Of Gov ernor | 冷却液容量 Liquid coo lind ca paci ty | 排放等级 Emiss ion l eveis"
  ],
  "rows": [
   "| 进口 康明斯 Import Cummins | X2.5G2 | 24.4 | 27 | 3 | 91.4X127 | 2.5 | 18.5:1 | 6.5 | 204 | 6 | 机械 | 15 | N/A",
   "| X3.3G1 | 32 | 36 | 4 | 91.4X127 | 3.3 | 18.5:1 | 6.5 | 226 | 8.5 | 机械 | 16 | N/A",
   "| S3.8G4 | 38.7 | 43.4 | 4 | 97X128 | 3.8 | 17.5:1 | 11 | 218 | 9.9 | 机械 | 17.2 | N/A",
   "| 4BT3.3 G3 | 46 | 51 | 4 | 95X115 | 3.3 | 18.0:1 | 8 | 212 | 11 | 电调 | 18 | EU S2",
   "| S3.8G6 | 48.7 | 53.6 | 4 | 97X128 | 3.8 | 17.5:1 | 11 | 223 | 12.8 | 机械 | 18 | N/A",
   "| S3.8G7 | 59.6 | 64.9 | 4 | 97X128 | 3.8 | 17.5:1 | 11 | 210 | 14.7 | 机械 | 18 | N/A",
   "| QSB5G3 | 81 | 94 | 4 | 107X124 | 4.5 | 17.3:1 | 11 | 220 | 22 | 电喷 | 22 | 国三",
   "| QSB5G4 | 89 | 103 | 4 | 107X124 | 4.5 | 17.3:1 | 11 | 228 | 24 | 电喷 | 22 | 国三",
   "| QSB5G5 | 97 | 113 | 4 | 107X124 | 4.5 | 17.3:1 | 11 | 219 | 25 | 电喷 | 22 | 国三",
   "| QSB5G6 | 128 | 144 | 4 | 107X124 | 4.5 | 17.3:1 | 11 | 209 | 31 | 电喷 | 22 | 国三",
   "| QSB7G3 | 151 | 174 | 6 | 107X124 | 6.7 | 17.2:1 | 17.5 | 216 | 38 | 电喷 | 25 | 国三",
   "| QSB7G4 | 168 | 196 | 6 | 107X124 | 6.7 | 17.2:1 | 17.5 | 215 | 42 | 电喷 | 22 | 国三",
   "| QSB7G5 | 182 | 213 | 6 | 107X124 | 6.7 | 17.2:1 | 17.5 | 203 | 51 | 电喷 | 22 | 国三",
   "| QSL9G2 | 206 | 239 | 6 | 114X145 | 8.8 | 17.8:1 | 24 | 220 | 62 | 电喷 | 28.5 | 国三",
   "| QSL9G3 | 227 | 257 | 6 | 114X145 | 8.8 | 17.8:1 | 24 | 221 | 59 | 电喷 | 28.5 | 国三",
   "| QSL9G4 | 245 | 279 | 6 | 114X145 | 8.8 | 17.8:1 | 24 | 214 | 61 | 电喷 | 28.5 | 国三",
   "| QSL9G5 | 268 | 310 | 6 | 114X145 | 8.8 | 17.8:1 | 24 | 199 | 63 | 电喷 | 28.5 | N/A",
   "| QSL9G7 | 271 | 300 | 6 | 114X145 | 8.8 | 16.1:1 | 24 | 214 | 70 | 电喷 | 28.5 | 国三",
   "| NT855G6 | 280 | 310 | 6 | 140X152 | 14 | 14.0:1 | 36 | 208 | 69 | 电调 | 63.9 | N/A",
   "| NTA855G4 | 317 | 351 | 6 | 140X152 | 14 | 14.0:1 | 36 | 204 | 84 | 电调 | 65.9 | N/A",
   "| NTA855G7 | / | 391 | 6 | 140X152 | 14 | 14.0:1 | 36 | 212 | 97.7 | 电调 | 65.9 | N/A",
   "| QSX15G4 | 366 | 407 | 6 | 137X169 | 15 | 17.0:1 | 84 | 199 | 85.7 | 电喷 | 65.9 | T2",
   "| QSX15G13 | 418 | 462 | 6 | 137X169 | 14.9 | 17.2:1 | 84 | 199 | 90.8 | 电喷 | 65.9 | 国三",
   "| QSX15G6 | 414 | 459 | 6 | 137X169 | 15 | 17.0:1 | 84 | 197 | 95.7 | 电喷 | 89 | T2",
   "| QSX15G8 | 444 | 500 | 6 | 137X169 | 15 | 17.0:1 | 91 | 198 | 93 | 电喷 | 104 | T2",
   "| QSX15G16 | 461 | 509 | 6 | 137X169 | 15 | 17.2:1 | 91 | 204 | 103 | 电喷 | 104 | 国三",
   "| KTA19G3 | 403 | 448 | 6 | 159X159 | 18.9 | 13.9:1 | 50 | 204 | 97 | 电调 | 95 | N/A",
   "| KTA19G4 | 448 | 504 | 6 | 159X160 | 18.9 | 13.9:1 | 72 | 213 | 107 | 电调 | 95 | N/A",
   "| VTA28G5 | 560 | 612 | 12 | 140X152 | 28 | 13.1:1 | 68 | 213 | 140 | 电调 | 155 | N/A",
   "| QSK19G4 | 574 | 634 | 6 | 159x159 | 18.9 | 15.0:1 | 72 | 215 | 147 | 电喷 | 105 | 国三",
   "| VTA28G6 | / | 733 | 12 | 140X152 | 28 | 13.1:1 | 68 | 226 | 195 | 电调 | 165 | N/A",
   "| QSK23G2 | 656 | 724 | 6 | 170x170 | 23.2 | 16.0:1 | 135 | 196 | 151 | 电喷 | 127 | T1",
   "| QSK23G8 | 656 | 724 | 6 | 170x170 | 23.2 | 16.0:1 | 103 | 193 | 150 | 电喷 | 127 | EU S2",
   "| QSK23G3 | 701 | 768 | 6 | 170x170 | 23.2 | 16.0:1 | 135 | 195 | 161 | 电喷 | 127 | T1",
   "| QSK23G9 | 716 | 719 | 6 | 170x170 | 23.2 | 16.0:1 | 135 | 193 | 163 | 电喷 | 130 | 国三",
   "| QST30G3 | 806 | 895 | 12 | 140X165 | 30.5 | 14.0:1 | 133 | 194 | 184 | 电喷 | 185 | N/A",
   "| KTA38G3 | 806 | 895 | 12 | 159x159 | 37.8 | 13.9:1 | 114 | 209 | 198 | 电调 | 220 | N/A",
   "| QST30G4 | 880 | 969 | 12 | 140X165 | 30.5 | 14.0:1 | 133 | 195 | 202 | 电喷 | 240 | N/A",
   "| KTA38G5 | 880 | 970 | 12 | 159x159 | 37.8 | 13.9:1 | 161 | 201 | 228 | 电调 | 264 | N/A",
   "| KAT38G9 | / | 1089 | 12 | 159x159 | 37.8 | 13.9:1 | 161 | 199 | 261 | 电调 | 305 | N/A",
   "| QSK38G2 | 989 | 1096 | 12 | 159x159 | 37.7 | 15.0:1 | 161 | 201 | 261 | 电喷 | 305 | 国三",
   "| QSK38G3 | 1107 | 1223 | 12 | 159x159 | 37.7 | 15.0:1 | 161 | 203 | 261 | 电喷 | 338 | 国三",
   "| QSK38G5 | 1107 | 1224 | 12 | 159x159 | 37.7 | 15.0:1 | 161 | 208 | 261 | 电喷 | 338 | 国三",
   "| KTA50G3 | 1097 | 1227 | 16 | 159x159 | 50.3 | 13.9:1 | 177 | 202 | 261 | 电调 | 338 | N/A",
   "| KTA50G8 | 1200 | 1429 | 16 | 159x159 | 50.3 | 14.9:1 | 177 | 205 | 289 | 电调 | 338 | N/A",
   "| QSK50G3 | 1210 | 1400 | 16 | 159x159 | 50.3 | 15.0:1 | 204 | 209 | 309 | 电喷 | 378 | 国三",
   "| KTA50GS8 | 1287 | 1429 | 16 | 159x159 | 50.3 | 14.9:1 | 204 | 204 | 309 | 电调 | 378 | N/A",
   "| QSK50G4 | 1328 | 1477 | 16 | 159x159 | 50.3 | 15.0:1 | 204 | 230 | 325 | 电喷 | 378 | 国三",
   "| QSK50G7 | 1421 | 1582 | 16 | 159x159 | 50.3 | 15.0:1 | 204 | 204 | 340 | 电喷 | 380 | 国三",
   "| QSK60G3 | 1615 | 1790 | 16 | 159x190 | 60.2 | 14.5:1 | 261.2 | 191 | 363 | 电喷 | 541 | N/A",
   "| QSK60G7 | 1615 | 1790 | 16 | 159X190 | 60.2 | 16.2:1 | 280 | 197 | 380 | 电喷 | 541 | N/A",
   "| QSK60G13 | 1727 | 2164 | 16 | 159x190 | 60.2 | 14.5:1 | 261.2 | 193 | 394 | 电喷 | 541 | 国三",
   "| QSK60G4 | 1730 | 1915 | 16 | 159x190 | 60.2 | 14.5:1 | 280 | 193 | 394 | 电喷 | 541 | N/A",
   "| QSK60G21 | 1936 | 2164 | 16 | 159X190 | 60.2 | 14.5:1 | 280 | 200 | 455 | 电喷 | 603 | 国三",
   "| QSK78G18 | 2151 | 2383 | 18 | 170×190 | 77.6 | 15.5:1 | 280 | 193 | 500 | 电喷 | 750 | N/A",
   "| QSK78G9 | 2304 | 2539 | 18 | 170X190 | 77.6 | 15.5:1 | 280 | 195 | 528 | 电喷 | 750 | N/A",
   "| | | | | | | 10 | | | | | | |"
  ]
 },
 {
  "n": 102,
  "url": "https://www.yingtaigroup.com/pd41658395.html",
  "title": "重油发电机组-英泰集团有限公司",
  "header": [
   "| 型号 model | 额定功率 rated power(KW) | 原动机 Prime mover | 功率 power (KW) | 燃油消耗量 SFOC (L/h) | 外形尺寸 size（mm） | 净重 weight kg",
   "| L | B | H"
  ],
  "rows": [
   "| 1000GF | 1000 | G6300 | 1103 | 260.2 | 7364 | 2285 | 3211 | 32000",
   "| 1250GF | 1250 | G6300 | 1471 | 324.4 | 7600 | 2300 | 3211 | 33000",
   "| 1500GF | 1500 | G8300 | 1765 | 389.3 | 9501 | 2736 | 3261 | 51500",
   "| 1800GF | 1800 | G8300 | 2000 | 467.1 | 9522 | 2736 | 3261 | 52000",
   "| 2000GF | 2000 | G8300 | 2206 | 519 | 9522 | 2736 | 3261 | 52550"
  ]
 },
 {
  "n": 102,
  "url": "https://www.yingtaigroup.com/pd41658395.html",
  "title": "重油发电机组-英泰集团有限公司",
  "header": [
   "| 型号 model | 额定功率 rated power(KW) | 原动机 Prime mover | 功率 power (KW) | 燃油消耗量 SFOC (L/h) | 外形尺寸 size（mm） | 净重 weight kg",
   "| L | B | H"
  ],
  "rows": [
   "| 1500GF | 1500 | GN6320 | 1618 | 385.2 | 7525 | 2540 | 3211 | 33500",
   "| 2000GF | 2000 | GN8320 | 2206 | 519 | 8550 | 2663 | 3348 | 51000",
   "| 2200GF | 2200 | GN 8320 | 2500 | 571 | 8650 | 2663 | 3348 | 51500",
   "| 2500GF | 2500 | GN 8320 | 2795 | 648.8 | 8900 | 2663 | 3748 | 53000",
   "| 3000GF | 3000 | GN 8320 | 3310 | 778.6 | 9100 | 2663 | 3748 | 54000"
  ]
 },
 {
  "n": 102,
  "url": "https://www.yingtaigroup.com/pd41658395.html",
  "title": "重油发电机组-英泰集团有限公司",
  "header": [
   "| 型号 model | 额定功率 rated power(KW) | 原动机 Prime mover | 功率 power (KW) | 燃油消耗量 SFOC (L/h) | 外形尺寸 size（mm） | 净重 weight kg",
   "| L | B | H"
  ],
  "rows": [
   "| 2000GF | 2000 | DN6330 | 2206 | 449.2 | 8050 | 2600 | 4289 | 53000",
   "| 2200GF | 2200 | DN 6330 | 2427 | 550.3 | 8050 | 2600 | 4289 | 53500",
   "| 2500GF | 2500 | DN 6330 | 2795 | 625 | 8100 | 2600 | 4289 | 56000",
   "| 3000GF | 3000 | DN 6330 | 3319 | 750 | 9400 | 2580 | 4220 | 75000",
   "| 3200GF | 3200 | DN 6330 | 3676 | 804.8 | 9450 | 2680 | 4650 | 79000",
   "| 3500GF | 3500 | DN 6330 | 3800 | 871.8 | 9508 | 2680 | 4650 | 79500"
  ]
 },
 {
  "n": 103,
  "url": "https://www.yingtaigroup.com/pd44310735.html",
  "title": "英泰/东风康明斯柴油发电机组, 英泰/东风康明斯柴油发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| 20GF | 20 | 25 | 22 | 27.5 | 36 | 39.6 | 710 | 1.7*0.9*1.4 | 英泰/东风康明斯 Dongfeng cummins | 4B3.9-G1",
   "| 20GF | 20 | 25 | 22 | 27.5 | 36 | 39.6 | 710 | 1.7*0.9*1.4 | 4B3.9-G2",
   "| 30GF | 30 | 37.5 | 33 | 41.25 | 54 | 59.4 | 810 | 1.8*0.9*1.4 | 4BT3.9-G1",
   "| 30GF | 30 | 37.5 | 33 | 41.25 | 54 | 59.4 | 810 | 1.8*0.9*1.4 | 4BT3.9-G2",
   "| 45GF | 45 | 56.25 | 50 | 62.5 | 81 | 90 | 960 | 1.8*0.9*1.4 | 4BTA3.9-G2",
   "| 50GF | 50 | 62.5 | 55 | 68.75 | 90 | 99 | 960 | 1.8*0.9*1.4 | 4BTA3.9-G2",
   "| 50GF | 50 | 62.5 | 55 | 68.75 | 90 | 99 | 1000 | 1.9*0.9*1.4 | 4BTA3.9-G11",
   "| 64GF | 64 | 80 | 70 | 87.5 | 115.2 | 126 | 1000 | 1.9*0.9*1.4 | 4BTA3.9-G11",
   "| 70GF | 70 | 87.5 | 80 | 100 | 126 | 144 | 1000 | 2.0*0.9*1.1 | QSB3.9-G3",
   "| 80GF | 80 | 100 | 90 | 112.5 | 144 | 162 | 1200 | 2.15*0.9*1.45 | 6BT5.9-G1",
   "| 80GF | 80 | 100 | 90 | 112.5 | 144 | 162 | 1200 | 2.15*0.9*1.45 | 6BT5.9-G2",
   "| 100GF | 100 | 125 | 110 | 137.5 | 180 | 198 | 1295 | 2.35*0.9*1.45 | 6BTA5.9-G2",
   "| 100GF | 100 | 125 | 110 | 137.5 | 180 | 198 | 1375 | 2.35*1.0*1.5 | 6BTAA5.9-G2",
   "| 100GF | 100 | 125 | 110 | 137.5 | 180 | 198 | 1245 | 2.4*0.9*1.47 | QSB5.9-G3",
   "| 110GF | 110 | 137.5 | 120 | 150 | 198 | 216 | 1375 | 2.35*1.0*1.5 | 6BTAA5.9-G2",
   "| 120GF | 120 | 150 | 140 | 175 | 216 | 252 | 1440 | 2.45*1.1*1.65 | 6BTAA5.9-G12",
   "| 150GF | 150 | 187.5 | 165 | 206.25 | 270 | 297 | 1740 | 2.45*1.1*1.65 | 6CTA8.3-G1",
   "| 150GF | 150 | 187.5 | 165 | 206.25 | 270 | 297 | 1740 | 2.45*1.1*1.65 | 6CTA8.3-G2",
   "| 150GF | 150 | 187.5 | 165 | 206.25 | 270 | 297 | 1570 | 2.4*1.0*1.6 | QSB6.7-G4",
   "| 160GF | 160 | 200 | 180 | 225 | 288 | 324 | 1800 | 2.5*1.1*1.65 | 6CTAA8.3-G2",
   "| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 1909.5 | 2.65*1.1*1.7 | 6LTAA8.9-G2",
   "| 200GF | 200 | 250 | 230 | 287.5 | 360 | 414 | 1909.5 | 2.65*1.1*1.7 | 6LTAA8.9-G3",
   "| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 1980 | 2.8*1.1*1.69 | QSL8.9-G4",
   "| 220GF | 220 | 275 | 250 | 312.5 | 396 | 450 | 2160 | 2.9*1.1*1.7 | 6LTAA9.5-G3",
   "| 250GF | 250 | 312.5 | 280 | 350 | 450 | 504 | 2160 | 2.9*1.1*1.7 | 6LTAA9.5-G1",
   "| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2780 | 2.9*1.3*1.9 | 6ZTAA13-G3",
   "| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2850 | 3.3*1.15*2.15 | QSZ13-G6",
   "| 330GF | 330 | 375 | 380 | 475 | 594 | 675 | 2850 | 3.3*1.15*2.15 | QSZ13-G7",
   "| 350GF | 350 | 437.5 | 400 | 500 | 630 | 720 | 2800 | 2.9*1.3*1.9 | 6ZTAA13-G2",
   "| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 2800 | 2.9*1.3*1.9 | QSZ13-G2",
   "| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 2800 | 2.9*1.3*1.9 | 6ZTAA13-G4",
   "| 370GF | 370 | 462.5 | 420 | 525 | 666 | 756 | 2850 | 3.3*1.15*2.15 | QSZ13-G5",
   "| 400GF | 400 | 500 | 450 | 562.5 | 720 | 1012.5 | 2900 | 2.9*1.3*1.9 | QSZ13-G3",
   "| 280GF | 280 | 350 | 300 | 375 | 504 | 540 | 2500 | 3.0*1.0*1.77 | 西康 | QSM11-G2",
   "| | | | | | | 3 | | | |"
  ]
 },
 {
  "n": 103,
  "url": "https://www.yingtaigroup.com/pd44310735.html",
  "title": "英泰/东风康明斯柴油发电机组, 英泰/东风康明斯柴油发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 功率(主用)Power(KW) | 功率(备用Power(KW) | 缸数 No Of Cylinders | 缸径/行程 Bore/Strokse (mm) | 排气量 Exhaust Cspacity (L) | 压缩比 Compression Ratio | 机油容量 Lubricating Capacity (L) | 燃油耗 Fuel Consumptio (g/kw.h) | 燃油消耗率 Fuel Consumptio（l/h） | 调速方式 Type Of Governor | 冷却液容量L Liquid coolind capacity | 排放等级 Emission leveis"
  ],
  "rows": [
   "| 24 | 27 | 4 | 102*120 | 3.9L | 17.3:1 | 10.9 | 228 | 6.7 | 机械调速 | 21 | ∕",
   "| 24 | 27 | 4 | 102*120 | 3.9L | 17.3:1 | 10.9 | 228 | 6.7 | 电子调速 | 21 | ∕",
   "| 36 | 40 | 4 | 102*120 | 3.9L | 17.3:1 | 10.9 | 214 | 9.3 | 机械调速 | 21 | ∕",
   "| 36 | 40 | 4 | 102*120 | 3.9L | 17.3:1 | 10.9 | 214 | 9.3 | 电子调速 | 21 | ∕",
   "| 50 | 55 | 4 | 102*120 | 3.9L | 17.3:1 | 10.9 | 213 | 12.9 | 电子调速 | 25 | ∕",
   "| 58 | 64 | 4 | 102*120 | 3.9L | 17.3:1 | 10.9 | 212 | 14.9 | 电子调速 | 25 | 国Ⅰ",
   "| 70 | 80 | 4 | 102*120 | 3.9L | 17.3:1 | 10.9 | 208 | 17.6 | 电子调速 | 25 | ∕",
   "| 70 | 80 | 4 | 102*120 | 3.9L | 17.3:1 | 10.9 | 208 | 17.6 | 电子调速 | 25 | ∕",
   "| 79 | 88 | 4 | 102*120 | 3.9L | 17.3:1 | 10.9 | 214 | 20 | 电喷 | 30 | 国Ⅱ",
   "| 86 | 92 | 6 | 102*120 | 5.9L | 17.3:1 | 16.4 | 214 | 22.3 | 机械调速 | 29 | ∕",
   "| 86 | 92 | 6 | 102*120 | 5.9L | 17.3:1 | 16.4 | 214 | 22.3 | 电子调速 | 29 | ∕",
   "| 106 | 116 | 6 | 102*120 | 5.9L | 17.3:1 | 16.4 | 211 | 27 | 电子调速 | 29 | 国Ⅰ",
   "| 120 | 130 | 6 | 102*120 | 5.9L | 17.3:1 | 16.4 | 208 | 30 | 电子调速 | 30 | 国Ⅰ",
   "| 120 | 132 | 6 | 102*120 | 5.9L | 17.3:1 | 16.4 | 215 | 31 | 电喷 | 30 | 国Ⅱ",
   "| 120 | 130 | 6 | 102*120 | 5.9L | 17.3:1 | 16.4 | 208 | 30 | 电子调速 | 30 | 国Ⅰ",
   "| 140 | 155 | 6 | 102*120 | 5.9L | 17.3:1 | 16.4 | 203 | 34 | 电子调速 | 30 | ∕",
   "| 163 | 180 | 6 | 114*135 | 8.3L | 17.3:1 | 27.6 | 212 | 42 | 机械调速 | 35 | 国Ⅰ",
   "| 163 | 180 | 6 | 114*135 | 8.3L | 17.3:1 | 27.6 | 212 | 42 | 电子调速 | 35 | 国Ⅰ",
   "| 168 | 185 | 6 | 107*124 | 6.7L | 17.3:1 | 19.5 | 213 | 43 | 电喷 | 61 | 国Ⅱ",
   "| 183 | 203 | 6 | 114*135 | 8.3L | 17.3:1 | 23.8 | 205 | 45 | 电子调速 | 48 | 国Ⅰ",
   "| 220 | 240 | 6 | 114*145 | 8.9L | 16.6:1 | 27.6 | 197 | 53 | 电子调速 | 50 | 国Ⅱ",
   "| 230 | 250 | 6 | 114*145 | 8.9L | 16.6:1 | 27.6 | 195 | 54 | 电子调速 | 40 | ∕",
   "| 235 | 258 | 6 | 114*144.5 | 8.9L | 17.73:1 | 24 | 212 | 60 | 电喷 | 63 | 国Ⅱ",
   "| 250 | 280 | 6 | 116.5*148 | 9.5L | 16.6:1 | 32.4 | 193 | 58 | 电喷 | 63 | ∕",
   "| 290 | 320 | 6 | 116.5*148 | 9.5L | 16.6:1 | 32.4 | 199 | 70 | 电喷 | 63 | ∕",
   "| 340 | 380 | 6 | 130*163 | 13L | 17:1 | 45.42 | 189 | 76.5 | 电子调速 | 85 | 国Ⅱ",
   "| 328 | 374 | 6 | 130*163 | 13L | 17:1 | 75.33 | 212 | 88.7 | 电喷 | 85 | 国Ⅱ",
   "| 367 | 419 | 6 | 130*163 | 13L | 17:1 | 75.33 | 209 | 89.2 | 电喷 | 85 | 国Ⅱ",
   "| 390 | 415 | 6 | 130*163 | 13L | 17:1 | 45.42 | 192 | 89.1 | 电子调速 | 83 | 国Ⅱ",
   "| 400 | 440 | 6 | 130*163 | 13L | 17:1 | 45.42 | 191 | 88.8 | 电控 | 83 | 国Ⅱ",
   "| 400 | 415 | 6 | 130*163 | 13L | 17:1 | 45.42 | 192 | 91.4 | 电子调速 | 83 | ∕",
   "| 411 | 470 | 6 | 130*163 | 13L | 17:1 | 75.33 | 195 | 93.2 | 电喷 | 83 | 欧2",
   "| 450 | 470 | 6 | 130*163 | 13L | 17:1 | 45.42 | 199 | 104.1 | 电喷 | 83 | 国Ⅱ",
   "| 292 | 321 | 6 | 125*147 | 11L | 16.3:1 | 9.7 | 201 | 69 | 电喷 | 83 | ∕",
   "| | | | | | 4 | | | | | |"
  ]
 },
 {
  "n": 104,
  "url": "https://www.yingtaigroup.com/pd45425735.html",
  "title": "帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| 4.5GF | 4.5 | 5.6 | 4.9 | 6.4 | 8.1 | 8.82 | 250 | 1.05* 0.44* 0.95 | 帕金斯 Perkins",
   "| 7GF | 7 | 8.75 | 7.7 | 9.625 | 12.6 | 13.86 | 329 | 1.32* 0.552* 1.18",
   "| 10GF | 10 | 13 | 11 | 15 | 18 | 19.8 | 387 | 1.32* 0.552* 1.18",
   "| 12GF | 12 | 15 | 13 | 16.25 | 21.6 | 23.4 | 1.32* 0.552* 1.18",
   "| 16GF | 16 | 20 | 18 | 22.5 | 28.8 | 32.4 | 400 | 1.32* 0.552* 1.18",
   "| 22GF | 22 | 27 | 24 | 30 | 39.6 | 43.2 | 450 | 1.35* 0.59* 1.18",
   "| 24GF | 24 | 30 | 26 | 32.5 | 43.2 | 46.8 | 827 | 1.54*0.97*1.36",
   "| 36GF | 36 | 45 | 40 | 50 | 64.8 | 72 | 917 | 1.93*1.12*1.36",
   "| 48GF | 48 | 60 | 53 | 66.25 | 86.4 | 95.4 | 967 | 1.93*1.12*1.36",
   "| 52GF | 52 | 65 | 57 | 71.25 | 93.6 | 102.6 | 1107 | 1.93*1.12*1.36",
   "| 64GF | 64 | 80 | 70 | 87.5 | 115.2 | 126 | 1207 | 1.93*1.12*1.36",
   "| 64GF | 64 | 80 | 70 | 87.5 | 115.2 | 126 | 1207 | 1.93*1.12*1.36",
   "| 80GF | 80 | 100 | 88 | 110 | 144 | 158.4 | 1400 | 2.09*1.12*1.37",
   "| 108GF | 108 | 135 | 120 | 150 | 194.4 | 216 | 1580 | 2.5*1.12*1.47",
   "| 120GF | 120 | 150 | 132 | 165 | 216 | 237.6 | 1602 | 2.5*1.12*1.47",
   "| 144GF | 144 | 180 | 160 | 200 | 259.2 | 288 | 1630 | 2.5*1.12*1.47",
   "| 160GF | 160 | 200 | 176 | 220 | 288 | 316.8 | 1650 | 2.5*1.12*1.47",
   "| 160GF | 160 | 200 | 176 | 220 | 288 | 316.8 | 1695 | 2.8*0.9*1.69",
   "| 184GF | 184 | 230 | 200 | 250 | 331.2 | 360 | 1795 | 2.87*0.9*1.69",
   "| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 1895 | 2.87*0.9*1.69",
   "| 220GF | 220 | 275 | 240 | 300 | 396 | 432 | 1908 | 2.9*0.9*1.69",
   "| 240GF | 240 | 300 | 264 | 330 | 432 | 475.2 | 2100 | 3.0*0.9*1.69",
   "| 280GF | 280 | 350 | 320 | 400 | 504 | 576 | 2775 | 3.4*1.13*2.02",
   "| 320GF | 320 | 400 | 360 | 450 | 576 | 648 | 2925 | 3.4*1.13*2.02",
   "| 364GF | 364 | 455 | 400 | 500 | 655.2 | 720 | 3450 | 3.76*1.13*2.06",
   "| 400GF | 400 | 500 | 440 | 550 | 720 | 792 | 3570 | 3.76*1.13*2.06",
   "| 480GF | 480 | 600 | 528 | 660 | 864 | 950.4 | 3975 | 3.76*1.54*2.13",
   "| 520GF | 520 | 650 | 560 | 700 | 936 | 1008 | 4075 | 3.76*1.54*2.13",
   "| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 6359 | 4.28*1.91*2.28",
   "| 640GF | 640 | 800 | 704 | 880 | 1152 | 1267.2 | 4.28*1.91*2.28",
   "| 720GF | 720 | 900 | 800 | 1000 | 1296 | 1440 | 6920 | 4.94*2.04*2.45",
   "| 720GF | 720 | 900 | 800 | 1000 | 1296 | 1440 | 4.94*2.04*2.45",
   "| 808GF | 808 | 1010 | 900 | 1125 | 1454.4 | 1620 | 4.94*2.04*2.45",
   "| 818GF | 818 | 1022.5 | 880 | 1100 | 1472.4 | 1584 | 4.94*2.04*2.45",
   "| 900GF | 900 | 1125 | 1000 | 1250 | 1620 | 1800 | 7000 | 4.94*2.04*2.45",
   "| 1000GF | 1000 | 1250 | 1108 | 1385 | 1800 | 1994.4 | 9059 | 4.92*1.9*2.42",
   "| 1000GF | 1000 | 1250 | 1100 | 1375 | 1800 | 1980 | 9100 | 4.92*1.9*2.42",
   "| 1080GF | 1080 | 1350 | 1188 | 1485 | 1944 | 2138.4 | 9159 | 4.92*1.9*2.42",
   "| 1100GF | 1100 | 1375 | 1200 | 1500 | 1980 | 2160 | 9720 | 5.1*1.9*2.44",
   "| 1200GF | 1200 | 1500 | 1320 | 1650 | 2160 | 2376 | 5.1*1.9*2.44",
   "| 1368GF | 1368 | 1710 | 1500 | 1875 | 2462.4 | 2700 | 10890 | 5.22*2.21*2.49",
   "| 1480G | 1480 | 1850 | 1600 | 2000 | 2664 | 2880 | 15500 | 5.73*2.3*3.02",
   "| 1480G | 1480 | 1850 | 1600 | 2000 | 2664 | 2880 | 5.73*2.3*3.02",
   "| 1600GF | 1600 | 2000 | 1800 | 2250 | 2880 | 3240 | 5.73*2.3*3.02",
   "| 1600GF | 1600 | 2000 | 1800 | 2250 | 2880 | 3240 | 5.73*2.3*3.02",
   "| 1800GF | 1800 | 2250 | 2000 | 2500 | 3240 | 3600 | 5.73*2.3*3.02",
   "| | | | | | | 1 | | |"
  ]
 },
 {
  "n": 104,
  "url": "https://www.yingtaigroup.com/pd45425735.html",
  "title": "帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 发动机型号 Engine Type | 功 率(主用) Power (KW) | 功率 (备用) Power (KW) | 缸数 No Of Cylin ders | 缸径 *行程 Bore /Stro kse (MM) | 排气量 Exha ust Cspa city(L) | 压缩比 Comp ression Ratio | 机油容量 Lubri cating Cap acity (L) | 燃油耗 Fuel Consu mptio (G /KW.H) | 燃油耗 Fuel Cons umptio (L/H) | 调速方式 Type Of Go vernor | 冷却液容量 Liquid coolind capacity | 排放等级 Emission leveis"
  ],
  "rows": [
   "| 403D-07 | 5.4 | 5.9 | 3 | 67x72 | 0.761 | 23.5:1 | 3.05 | ≤252 | 1.63 | | |",
   "| 403A-11G1 | 8 | 9 | 3 | 77x81 | 1.13 | 23.0:1 | 4.9 | ≤252 | 2.42 | 机械 | 5.2 | ／",
   "| 403A-15G1 | 12 | 13 | 3 | 84x90 | 1.496 | 22.5:1 | 4.9 | ≤252 | 3.62 | 机械 | 6 |",
   "| 403A-15G2 | 14 | 15 | 3 | 84x90 | 1.5 | 23.0:1 | 6 | ≤252 | 4.23 | 机械 | 6 | ／",
   "| 404A-22G1 | 18 | 20 | 4 | 84x100 | 2.2 | 23.0:1 | 10.6 | ≤246 | 5.3 | 机械 | 7 | T3",
   "| 404D-22TG | 25 | 27 | 4 | 84x100 | 2.216 | 23.3:1 | 10.6 | ≤246 | 7.1 | 机械 | 9.3 | ／",
   "| 1103A-33G | 28 | 30 | 3 | 105x127 | 3.3 | 17.5:1 | 7.9 | ≤220 | 7.4 | 机/电 | 10.2 | ／",
   "| 1103A-33TG1 | 42 | 46 | 3 | 105x127 | 3.3 | 17.5:1 | 7.9 | ≤220 | 7.2 | 机/电 | 10.2 | ／",
   "| 1103A-33TG2 | 54 | 59 | 3 | 105x127 | 3.3 | 17.5:1 | 7.9 | ≤220 | 14.6 | 机/电 | 10.2 | ／",
   "| 1104A-44TG1 | 58 | 64 | 4 | 105x127 | 4.4 | 17.5:1 | 8 | ≤208 | 14.3 | 机械 | 13 | ／",
   "| 1104A-44TG2 | 72 | 79 | 4 | 105x127 | 4.4 | 17.5:1 | 8 | ≤205 | 18.7 | 机械 | 13 | ／",
   "| 1104C-44TAG1 | 4 | 105x127 | 4.4 | 17.5:1 | 8 | ≤205 | 18.6 | 电子 | 13 | T3",
   "| 1104C-44TAG2 | 90 | 100 | 4 | 105x127 | 4.4 | 17.5:1 | 8 | ≤205 | 22.6 | 电子 | 13 | T3",
   "| 1106A-70TG1 | 119 | 132 | 6 | 105x135 | 6 | 18.2:1 | 16.5 | ≤205 | 29.2 | 电子 | 21 | ／",
   "| 1106A-70TAG2 | 130 | 144 | 6 | 105x135 | 6 | 18.2:1 | 16.5 | ≤207 | 32.3 | 机械 | 21 | ／",
   "| 1106A-70TAG3 | 158 | 175 | 6 | 105x135 | 6 | 16.0:1 | 16.5 | ≤207 | 41.4 | 电子 | 21 | ／",
   "| 1106A-70TAG4 | 174 | 191 | 6 | 105x135 | 6 | 16.0:1 | 16.5 | ≤207 | 45.8 | 电子 | 21 | ／",
   "| 1506A-E88TAG1 | 180 | 198 | 6 | 166.6x135.9 | 8.7 | 16.9:1 | 29.6 | ≤206 | 44.6 | 电喷 | 41 | ／",
   "| 1506A-E88TAG2 | 201 | 223 | 6 | 166.6x135.9 | 8.7 | 16.9:1 | 26.4 | ≤206 | 48.6 | 电喷 | 41 | ／",
   "| 1506A-E88TAG3 | 223 | 245 | 6 | 166.6x135.9 | 8.7 | 16.9:1 | 26.4 | ≤206 | 55.5 | 电喷 | 41 | ／",
   "| 1506A-E88TAG4 | 245 | 268 | 6 | 166.6x146 | 9.3 | 17.2:1 | 29.6 | ≤200 | 60.2 | 电喷 | 41 | ／",
   "| 1506A-E88TAG5 | 263 | 293 | 6 | 166.6x146 | 9.3 | 17.2:1 | 33.2 | ≤198 | 64.9 | 电喷 | 41 | ／",
   "| 2206C-E13TAG2 | 305 | 349 | 6 | 130x157 | 12.5 | 16.3:1 | 40 | ≤208 | 75 | 电喷 | 51 | ／",
   "| 2206C-E13TAG3 | 349 | 392 | 6 | 130x157 | 12.5 | 16.3:1 | 40 | ≤208 | 85 | 电喷 | 51 | ／",
   "| 2506C-E15TAG1 | 396 | 435 | 6 | 135x167 | 15.2 | 16.0:1 | 62 | ≤209 | 99 | 电喷 | 58 | ／",
   "| 2506C-E15TAG2 | 435 | 478 | 6 | 135x167 | 15.2 | 16.0:1 | 62 | ≤209 | 106 | 电喷 | 58 | ／",
   "| 2806C-E18TAG1A | 525 | 574 | 6 | 145x183 | 18.1 | 14.5:1 | 62 | ≤203 | 129 | 电喷 | 61 | ／",
   "| 2806A-E18TAG2 | 565 | 609 | 6 | 145x183 | 18.1 | 14.5:1 | 62 | ≤203 | 123 | 电喷 | 61 | ／",
   "| 4006-23TAG2A | 632 | 695 | 6 | 160x190 | 22.9 | 13.6:1 | 55.5 | ≤209 | 126 | 电子 | 105 | ／",
   "| 4006-23TAG3A | 679 | 760 | 6 | 160x190 | 22.9 | 13.6:1 | 123 | ≤208 | 137 | 电子 | 105 | ／",
   "| 4008TAG1A | 767 | 844 | 8 | 160x190 | 30.6 | 13.6:1 | 153 | ≤203 | 143 | 电子 | 162 | ／",
   "| 4008-30TAG1 | 758 | 842 | 8 | 160x190 | 30.6 | 13.0:1 | 153 | ≤197 | 156 | 电子 | 140 | ／",
   "| 4008-30TAG2 | 851 | 947 | 8 | 160x190 | 30.6 | 13.0:1 | 153 | ≤202 | 170 | 电子 | 140 | ／",
   "| 4008TAG2A | 861 | 8 | 160x190 | 30.6 | 13.6:1 | 153 | ≤205 | 175 | 电子 | 149 | ／",
   "| 4008-30TAG3 | 947 | 1055 | 8 | 160x190 | 30.6 | 13.0:1 | 153 | ≤208 | 206 | 电子 | 140 | ／",
   "| 4012-46TWG2A | 1055 | 1166 | 12 | 160x190 | 45.8 | 13.0:1 | 159 | ≤200 | 207 | 电子 | 196 | ／",
   "| 4012-46TAG0A | 1053 | 1158 | 12 | 160x190 | 45.8 | 13.0:1 | 159 | ≤200 | 207 | 电子 | 196 | ／",
   "| 4012-46TWG3A | 1207 | 1321 | 12 | 160x190 | 45.8 | 13.0:1 | 177 | ≤202 | 224 | 电子 | 196 | ／",
   "| 4012-46TAG1A | 1149 | 1263 | 12 | 160x190 | 45.8 | 13.0:1 | 177 | ≤196 | 221 | 电子 | 210 | ／",
   "| 4012-46TAG2A | 1267 | 1395 | 12 | 160x190 | 45.8 | 13.0:1 | 177 | ≤200 | 248 | 电子 | 210 | ／",
   "| 4012-46TAG3A | 1400 | 1583 | 12 | 160x190 | 45.8 | 13.0:1 | 177 | ≤207 | 303 | 电子 | 210 | ／",
   "| 4016TAG1A | 1537 | 1690 | 16 | 160x190 | 61.1 | 13.0:1 | 238 | ≤199 | 297 | 电子 | 316 | ／",
   "| 4016-61TRG1 | 1558 | 1684 | 16 | 160x190 | 61.1 | 13.0:1 | 238 | ≤209 | 337 | 电子 | 316 | ／",
   "| 4016TAG2A | 1715 | 1886 | 16 | 160x190 | 61.1 | 13.0:1 | 238 | ≤205 | 341 | 电子 | 316 | ／",
   "| 4016-61TRG2 | 1684 | 1895 | 16 | 160x190 | 61.1 | 13.0:1 | 238 | ≤209 | 347 | 电子 | 316 | ／",
   "| 4016-61TRG3 | 1875 | 2083 | 16 | 160x190 | 61.1 | 13.0:1 | 238 | ≤208 | 385 | 电子 | 326 | ／",
   "| | | | | | | 2 | | | | | |"
  ]
 },
 {
  "n": 105,
  "url": "https://www.yingtaigroup.com/pd44892515.html",
  "title": "上柴菱重发电机组-泰集团有限公司",
  "header": [
   "| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| 55GF | 55 | 68.75 | 60 | 75 | 99 | 108 | 1350 | 1.95*0.75*1.35 | 上柴SDEC",
   "| 70GF | 70 | 87.5 | 80 | 100 | 126 | 144 | 1520 | 1.95*0.8*1.35",
   "| 90GF | 90 | 112.5 | 100 | 125 | 162 | 180 | 1805 | 2.0*0.8*1.4",
   "| 110GF | 110 | 137.5 | 120 | 150 | 198 | 216 | 1900 | 2.1*0.8*1.4",
   "| 130GF | 130 | 162.5 | 150 | 187.5 | 198 | 270 | 2005 | 2.35*0.86*1.55",
   "| 140GF | 140 | 175 | 150 | 187.5 | 252 | 270 | 2005 | 2.4*0.86*1.55",
   "| 150GF | 150 | 187.5 | 165 | 206.25 | 270 | 297 | 2100 | 2.4*0.86*1.55",
   "| 160GF | 160 | 200 | 180 | 225 | 288 | 324 | 2200 | 2.55*0.95*1.65",
   "| 180GF | 180 | 225 | 200 | 250 | 324 | 360 | 2250 | 2.6*0.95*1.65",
   "| 180GF | 180 | 225 | 200 | 250 | 324 | 360 | 2300 | 2.8*1.23*1.85",
   "| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2300 | 2.8*1.23*1.85",
   "| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2300 | 2.6*0.95*1.7",
   "| 220GF | 220 | 275 | 250 | 312.5 | 396 | 450 | 2388 | 3.1*1.23*1.85",
   "| 250GF | 250 | 312.5 | 300 | 375 | 450 | 540 | 2415 | 3.1*1.23*1.85",
   "| 280GF | 280 | 350 | 300 | 375 | 504 | 540 | 3370 | 3.1*1.1*1.65",
   "| 320GF | 320 | 400 | 350 | 437.5 | 576 | 630 | 3450 | 3.2*1.23*1.85",
   "| 320GF | 320 | 400 | 350 | 437.5 | 576 | 630 | 3650 | 3.2*1.1*1.65",
   "| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 3675 | 3.5*1.4*2.15",
   "| 400GF | 400 | 500 | 450 | 562.5 | 720 | 810 | 3675 | 3.6*1.4*2.15",
   "| 450GF | 450 | 562.5 | 500 | 625 | 810 | 900 | 4005 | 3.6*1.4*2.15",
   "| 500GF | 500 | 625 | 550 | 687.5 | 900 | 990 | 4500 | 3.6*1.4*2.15",
   "| 550GF | 550 | 687.5 | 600 | 750 | 990 | 1080 | 4500 | 3.6*1.4*2.15",
   "| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 4600 | 4.1*1.58*2.1",
   "| 750GF | 750 | 937.5 | 800 | 1000 | 1350 | 1440 | 4800 | 4.1*1.58*2.1",
   "| 55GF | 55 | 68.75 | 60 | 75 | 99 | 108 | 1150 | 2.0*0.8*1.35",
   "| 80GF | 80 | 100 | 90 | 112.5 | 144 | 162 | 1200 | 2.05*0.8*1.35",
   "| 90GF | 100 | 125 | 90 | 112.5 | 180 | 162 | 1250 | 2.0*0.8*1.35",
   "| 110GF | 110 | 137.5 | 120 | 150 | 198 | 216 | 1300 | 2.05*0.8*1.35",
   "| 120GF | 120 | 150 | 132 | 165 | 216 | 237.6 | 1750 | 2.35*0.87*1.5",
   "| 160GF | 160 | 200 | 180 | 225 | 288 | 324 | 1800 | 2.45*0.87*1.5",
   "| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2100 | 2.6*0.95*1.7",
   "| 220GF | 220 | 275 | 230 | 287.5 | 396 | 414 | 2100 | 2.6*0.95*1.7",
   "| 250GF | 250 | 312.5 | 300 | 375 | 450 | 540 | 2800 | 3.1*1.16*1.8",
   "| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2900 | 3.2*1.16*1.8",
   "| 20GF | 20 | 25 | 22 | 27.5 | 36 | 39.6 | 750 | 1.4*0.55*1.1",
   "| 24GF | 24 | 30 | 26.4 | 33 | 43.2 | 47.5 | 770 | 1.4*0.55*1.1",
   "| 30GF | 30 | 37.5 | 33 | 41.5 | 54 | 59.4 | 980 | 1.5*0.6*1.15",
   "| 40GF | 40 | 50 | 44 | 55 | 72 | 79.2 | 1020 | 1.6*0.78*1.2",
   "| 500GF | 500 | 625 | 550 | 687.5 | 900 | 990 | 5500 | 3.9*1.6*2.1 | 上海菱重SME",
   "| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 5800 | 4.0*1.6*2.1",
   "| 1000GF | 1000 | 1250 | 1100 | 1375 | 1800 | 1980 | 11000 | 4.9*2.2*2.55",
   "| 1100GF | 1100 | 1375 | 1210 | 1512.5 | 1980 | 2178 | 11500 | 5.0*2.2*2.55",
   "| 1200GF | 1200 | 1500 | 1300 | 1625 | 2160 | 2340 | 12000 | 5.0*2.2*2.55",
   "| 1300GF | 1300 | 1625 | 1430 | 1787.5 | 2340 | 2574 | 12500 | 5.4*2.2*2.8",
   "| 1500GF | 1500 | 1875 | 1600 | 2000 | 2700 | 2880 | 13000 | 5.6*2.2*2.8",
   "| 1600GF | 1600 | 2000 | 1800 | 2250 | 2880 | 3240 | 13500 | 5.7*2.2*2.8",
   "| 1800GF | 1800 | 2250 | 1980 | 3364 | 3240 | 3564 | 16000 | 6.3*2.66*3.25",
   "| | | | | | 17 | | | |"
  ]
 },
 {
  "n": 105,
  "url": "https://www.yingtaigroup.com/pd44892515.html",
  "title": "上柴菱重发电机组-泰集团有限公司",
  "header": [
   "| 发动机 型号 Engine Type | 功率( 主用) Power (KW) | 功率( 备用) Power (KW) | 缸数 No Of Cylin ders | 缸径*行程 Bore /Strokse (MM) | 排气量 Exhau st Cs pa city (L) | 压缩比 Compre ssion Ratio | 机油容量 Lubri cating Cap acity (L) | 燃油耗 Fuel Consu mptio (G/ KW.H) | 燃油耗 Fuel Consum ptio (L /H) | 调速方式 Type Of Gover nor | 冷却液容量 Liquid coolind capa city | 排放 等级 Emiss ion leveis"
  ],
  "rows": [
   "| SC4H95D2 | 62 | 68 | 4 | 105x124 | 4.3 | 17.3:1 | 13 | 200 | 14.8 | 机械/电调 | 14 | 国II",
   "| SC4H115D2 | 78 | 86 | 4 | 105x124 | 4.3 | 17.3:1 | 13 | 200 | 18.7 | 机械/电调 | 14 | 国II",
   "| SC4H160D2 | 105 | 116 | 4 | 105x124 | 4.3 | 16:1 | 13 | 195 | 24.5 | 电调 | 14 | 国II",
   "| SC4H180D2 | 120 | 132 | 4 | 105x124 | 4.3 | 16:1 | 13 | 195 | 28 | 电调 | 14 | 国II",
   "| SC7H220D2 | 146 | 160 | 6 | 114×135 | 8.27 | 18:1 | 19 | 200 | 34.9 | 电调 | 24 | 国II",
   "| SC7H230D2 | 154 | 170 | 6 | 105x124 | 6.44 | 16:1 | 17.5 | 195 | 35.9 | 电调 | 19.8 | 国II",
   "| SC7H250D2 | 168 | 185 | 6 | 105x124 | 6.44 | 16:1 | 17.5 | 195 | 39.3 | 电调 | 19.4 | 国II",
   "| SC8D280D2 | 185 | 204 | 6 | 114x135 | 8.27 | 18:1 | 19 | 200 | 44.3 | 电调 | 24 | 国II",
   "| SC9D310D2 | 208 | 228 | 6 | 114x144 | 8.82 | 18:1 | 19 | 197 | 49.1 | 电调 | 24 | 国II",
   "| SC13G280D2 | 187 | 206 | 6 | 135x150 | 12.88 | 15.75:1 | 41 | 205 | 45.9 | 机械 | 52 | 国II",
   "| SC13G310D2 | 206 | 227 | 6 | 135x150 | 12.88 | 15.75:1 | 41 | 205 | 50.6 | 机械 | 52 | 国II",
   "| SC9D355D2 | 228 | 255 | 6 | 114x144 | 8.82 | 16.5:1 | 25 | 195 | 53.2 | 电调 | 24 | 国II",
   "| SC13G355D2 | 236 | 260 | 6 | 135x150 | 12.88 | 15.55:1 | 41 | 200 | 56.5 | 机械 | 51 | 国II",
   "| SC13G420D2 | 280 | 308 | 6 | 135x150 | 12.88 | 15.55:1 | 41 | 200 | 67.1 | 机械 | 51 | 国II",
   "| SC12E460D2 | 307 | 338 | 6 | 128x153 | 11.8 | 17:1 | 41 | 195 | 59.9 | 电调 | 47 | 国II",
   "| SC15G500D2 | 330 | 373 | 6 | 135x165 | 14.16 | 15.55:1 | 41 | 200 | 79 | 电调 | 51 | 国II",
   "| SC12E500D3 | 339 | 373 | 6 | 128x153 | 11.8 | 17:1 | 41 | 195 | 79.2 | 电控 | 27 | 国III",
   "| SC25G610D2 | 405 | 445 | 12 | 135x150 | 25.8 | 16:1 | 65 | 202 | 98 | 电调 | 95 | 国II",
   "| SC25G690D2 | 459 | 505 | 12 | 135x150 | 25.8 | 16:1 | 65 | 202 | 111 | 电调 | 95 | 国II",
   "| SC27G755D2 | 505 | 561 | 12 | 135x155 | 26.6 | 16:1 | 65 | 202 | 122.2 | 电调 | 95 | 国II",
   "| SC27G830D2 | 565 | 610 | 12 | 135x155 | 26.6 | 16:1 | 65 | 202 | 136.7 | 电调 | 95 | 国II",
   "| SC27G900D2 | 600 | 662 | 12 | 135x155 | 26.6 | 16:1 | 65 | 202 | 145.2 | 电调 | 95 | 国II",
   "| SC33W990D2 | 660 | 726 | 6 | 180x215 | 32.8 | 16:1 | 75 | 205 | 162.4 | 电调 | 118 | 国II",
   "| SC33W1150D2 | 782 | 860 | 6 | 180x215 | 32.8 | 15:1 | 75 | 205 | 191.9 | 电调 | 118 | 国II",
   "| 4HTAA4.3-G32 | 62 | 68 | 4 | 105x124 | 4.3 | 16:1 | 13 | 192 | 14.2 | 电控 | 14 | 国III",
   "| 4HTAA4.3-G34 | 95 | 105 | 4 | 105x124 | 4.3 | 16:1 | 13 | 192 | 21.8 | 电控 | 14 | 国III",
   "| 4HTAA4.3-G35 | 106 | 117 | 4 | 105x124 | 4.3 | 16:1 | 13 | 192 | 24.4 | 电控 | 14 | 国III",
   "| 4HTAA4.3-G36 | 120 | 132 | 4 | 105x124 | 4.3 | 16:1 | 13 | 192 | 27.6 | 电控 | 14 | 国III",
   "| 6HTAA6.5-G32 | 140 | 155 | 6 | 105x124 | 6.5 | 16:1 | 17.5 | 192 | 31.6 | 电控 | 19.8 | 国III",
   "| 6HTAA6.5-G34 | 180 | 198 | 6 | 105x124 | 6.5 | 16:1 | 17.5 | 192 | 41.4 | 电控 | 19.8 | 国III",
   "| 6DTAA8.9-G33 | 230 | 253 | 6 | 114x144 | 8.9 | 16:1 | 25 | 192 | 52.9 | 电控 | 24 | 国III",
   "| 6DTAA8.9-G34 | 245 | 253 | 6 | 114x144 | 8.9 | 16:1 | 25 | 192 | 56.3 | 电控 | 24 | 国III",
   "| 6ETAA11.8-G32 | 280 | 308 | 6 | 128x153 | 11.8 | 17:1 | 41 | 190 | 63.7 | 电控 | 47 | 国III",
   "| 6ETAA11.8-G31 | 340 | 380 | 6 | 128×153 | 11.8 | 17:1 | 41 | 190 | 77.4 | 电控 | 47 | 国III",
   "| 4RTAA2.8-G31 | 25 | 28 | 4 | 94x100 | 2.8 | 17:1 | 7 | 195 | 5.8 | 电控 | 9 | 国III",
   "| 4RTAA2.8-G32 | 29 | 32 | 4 | 94x100 | 2.8 | 17:1 | 7 | 195 | 6.8 | 电控 | 9 | 国III",
   "| 4RTAA2.8-G33 | 38 | 42 | 4 | 94x100 | 2.8 | 17:1 | 7 | 195 | 8.9 | 电控 | 9 | 国III",
   "| 4RTAA2.8-G34 | 50 | 55 | 4 | 94x100 | 2.8 | 17:1 | 7 | 195 | 11.7 | 电控 | 9 | 国III",
   "| S6R2-PTA-C | 575 | 635 | 6-L | 170× 220 | 29.96 | 14.1：1 | 94 | 195 | 134.3 | 电子 | 110 | ∕",
   "| S6R2-PTAA-C | 645 | 710 | 6-L | 170× 220 | 29.96 | 14.1：1 | 94 | 206 | 159.2 | 电子 | 110 | ∕",
   "| S12R-PTA-C | 1080 | 1190 | 12-V | 170×180 | 49.03 | 14.0：1 | 180 | 197 | 269 | 电子 | 300 | ∕",
   "| S12R-PTA2-C | 1165 | 1285 | 12-V | 170×180 | 49.03 | 13.5：1 | 180 | 197 | 247.8 | 电子 | 250 | ∕",
   "| S12R-PTAA2-C | 1277 | 1404 | 12-V | 170×180 | 49.03 | 13.5：1 | 180 | 221 | 315 | 电子 | 250 | ∕",
   "| S16R-PTA-C | 1450 | 1590 | 16-V | 170×180 | 65.37 | 14.0：1 | 230 | 214 | 325 | 电子 | 340 | ∕",
   "| S16R-PTA2-C | 1600 | 1760 | 16-V | 170×180 | 65.37 | 13.5：1 | 230 | 216 | 370 | 电子 | 340 | ∕",
   "| S16R-PTAA2-C | 1684 | 1895 | 16-V | 170×180 | 65.37 | 14.0：1 | 230 | 217 | 375 | 电子 | 340 | ∕",
   "| S16R-PTAW-C | 1960 | 2167 | 16-V | 178×180 | 88 | 14.0：1 | 260 | 217 | 380 | 电子 | 340 | ∕",
   "| | | | | | 18 | | | | | | |"
  ]
 },
 {
  "n": 106,
  "url": "https://www.yingtaigroup.com/pd47425735.html",
  "title": "玉柴发电机组, 玉柴发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| 30GF | 30 | 37.5 | 35 | 43.75 | 54 | 63 | 858 | 1.85*0.77*1.20 | 广西玉柴 GUANGXI YUCHAI | YC4D60-D21",
   "| 48GF | 48 | 60 | 50 | 62.5 | 86.4 | 90 | 868 | 1.9*0.77*1.20 | YC4D85Z-D20",
   "| 50GF | 50 | 62.5 | 58 | 72.5 | 90 | 104.4 | 872 | 1.9*0.77*1.20 | YC4D90Z-D21",
   "| 80GF | 80 | 100 | 90 | 112.5 | 144 | 162 | 1328 | 2.30*0.80*1.30 | YC6B135Z-D20",
   "| 90GF | 90 | 112.5 | 100 | 125 | 162 | 180 | 1378 | 2.40*0.80*1.33 | YC6B155L-D21",
   "| 100GF | 100 | 125 | 110 | 137.5 | 180 | 198 | 1378 | 2.50*0.90*1.40 | YC6B180L-D20",
   "| 120GF | 120 | 150 | 140 | 175 | 216 | 252 | 1520 | 2.50*0.90*1.40 | YC6B205L-D20",
   "| 140GF | 140 | 175 | 150 | 187.5 | 252 | 270 | 1554 | 2.50*0.85*1.45 | YC6A230L-D20",
   "| 144GF | 144 | 180 | 160 | 200 | 259.2 | 288 | 1600 | 2.50*0.96*1.52 | YC6A245L-D21",
   "| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2046 | 2.90*1.10*1.66 | YC6MK350L-D20",
   "| 250GF | 250 | 312.5 | 280 | 350 | 450 | 504 | 2056 | 2.83*1.05*1.75 | YC6MK420L-D20",
   "| 280GF | 280 | 350 | 300 | 375 | 504 | 540 | 2108 | 2.93*1.05*1.75 | YC6MJ480L-D20",
   "| 320GF | 320 | 400 | 350 | 437.5 | 576 | 630 | 3525 | 3.55*1.25*1.80 | YC6T550L-D21",
   "| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 3735 | 3.52*1.23*1.80 | YC6T600L-D22",
   "| 400GF | 400 | 500 | 440 | 550 | 720 | 792 | 3735 | 3.52*1.23*1.80 | YC6T660L-D20",
   "| 450GF | 450 | 562.5 | 500 | 625 | 810 | 900 | 3900 | 3.70*1.58*2.13 | YC6TD780L-D20",
   "| 500GF | 500 | 625 | 550 | 687.5 | 900 | 990 | 4000 | 3.70*1.58*2.13 | YC6TD840L-D20",
   "| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 8500 | 4.50*1.68*2.31 | YC6C1020L-D20",
   "| 650GF | 650 | 812.5 | 715 | 893.75 | 1170 | 1287 | 8550 | 4.50*1.68*2.31 | YC6C1070L-D20",
   "| 16GF | 16 | 20 | 18 | 22.5 | 28.8 | 32.4 | 460 | 1.4*0.6*1.08 | 4D24G6",
   "| 16GF | 16 | 20 | 18 | 22.5 | 28.8 | 32.4 | 460 | 1.4*0.6*1.08 | 4D24G4/A",
   "| 20GF | 20 | 25 | 22 | 27.5 | 36 | 39.6 | 490 | 1.5*0.6*1.08 | 4D24G7",
   "| 20GF | 20 | 25 | 22 | 27.5 | 36 | 39.6 | 490 | 1.5*0.6*1.08 | 4D24G2/A",
   "| 24GF | 24 | 30 | 26 | 32.5 | 43.2 | 46.8 | 500 | 1.5*0.6*1.08 | 4D24TG2",
   "| 24GF | 24 | 30 | 36 | 32.5 | 43.2 | 46.8 | 500 | 1.5*0.6*1.08 | 4D24TG2/A",
   "| 30GF | 30 | 37.5 | 33 | 41.25 | 54 | 59.4 | 600 | 1.5*0.6*1.08 | 4D24TG0",
   "| 30GF | 30 | 37.5 | 33 | 41.25 | 54 | 59.4 | 600 | 1.5*0.6*1.08 | 4D24TG0/A",
   "| 40GF | 40 | 20 | 50 | 62.5 | 72 | 90 | 660 | 1.8*0.75*1.2 | YC4D80-D34",
   "| 50GF | 50 | 62.5 | 55 | 68.75 | 90 | 99 | 700 | 1.9*0.75*1.2 | YC4D90-D34",
   "| 60GF | 60 | 75 | 64 | 80 | 108 | 115.2 | 760 | 1.9*0.75*1.2 | YC4D105-D34",
   "| 70GF | 70 | 87.5 | 80 | 100 | 126 | 144 | 875 | 2.0*0.75*1.22 | YC4D120-D30",
   "| 80GF | 80 | 100 | 90 | 112.5 | 144 | 162 | 875 | 2.0*0.75*1.22 | YC4D140-D30",
   "| 90GF | 90 | 112.5 | 100 | 125 | 162 | 180 | 895 | 2.0*0.75*1.22 | YC4D155-D30",
   "| 90GF | 90 | 112.5 | 100 | 125 | 180 | 180 | 1100 | 2.0*0.75*1.4 | YC4A155-D30",
   "| 100GF | 100 | 125 | 110 | 137.5 | 180 | 198 | 1205 | 2.2*0.8*1.4 | YC4A165-D30",
   "| 110GF | 110 | 137.5 | 120 | 150 | 198 | 216 | 1235 | 2.2*0.8*1.4 | YC4A190-D30",
   "| 110GF | 110 | 137.5 | 120 | 150 | 198 | 216 | 1500 | 2.4*0.96*1.52 | YC6A190-D30",
   "| 120GF | 120 | 150 | 140 | 175 | 216 | 252 | 1500 | 2.4*0.96*1.52 | YC6A205-D30",
   "| 140GF | 140 | 175 | 150 | 187.5 | 252 | 270 | 1550 | 2.5*0.96*1.52 | YC6A230-D30",
   "| 150GF | 150 | 187.5 | 160 | 200 | 270 | 288 | 1550 | 2.5*0.96*1.52 | YC6A245-D30",
   "| 160GF | 160 | 200 | 180 | 225 | 288 | 324 | 1550 | 2.5*0.96*1.52 | YC6A275-D30",
   "| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2085 | 2.9*1.13*1.7 | YC6MK350-D30",
   "| 250GF | 250 | 312.5 | 280 | 350 | 450 | 504 | 2200 | 3.0*1.13*1.7 | YC6MK420-D30",
   "| 280GF | 280 | 350 | 300 | 375 | 504 | 540 | 2200 | 3.0*1.13*1.7 | YC6MK450-D30",
   "| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2400 | 3.1*1.13*1.82 | YC6K500-D31",
   "| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2400 | 3.1*1.13*1.82 | YC6K500-D30",
   "| 320GF | 320 | 400 | 350 | 437.5 | 576 | 630 | 2500 | 3.1*1.13*1.82 | YC6K520-D30",
   "| 350GF | 350 | 437.5 | 380 | 475 | 630 | 684 | 2650 | 3.2*1.13*1.82 | YC6K570-D30",
   "| 400GF | 400 | 500 | 440 | 550 | 720 | 792 | 3800 | 3.6*1.24*1.95 | YC6T660-D31",
   "| 450GF | 450 | 562.5 | 500 | 625 | 810 | 900 | 5200 | 3.6*1.58*2.13 | YC6TD780-D31",
   "| 500GF | 500 | 625 | 550 | 687.5 | 900 | 990 | 5500 | 3.6*1.58*2.13 | YC6TD840-D31",
   "| 550GF | 550 | 687.5 | 600 | 750 | 990 | 1080 | 6000 | 3.6*1.58*2.13 | YC6TD900-D31",
   "| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 7000 | 4.5*1.68*2.31 | YC6C1020-D31",
   "| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 6100 | 3.6*1.83*2.13 | YC6TD1000-D30",
   "| 650GF | 650 | 812.5 | 710 | 887.5 | 1170 | 1278 | 7200 | 4.5*1.68*2.31 | YC6C1070-D31",
   "| 730GF | 730 | 912.5 | 800 | 1000 | 1314 | 1440 | 7500 | 4.7*1.76*2.56 | YC6C1220-D31",
   "| 800GF | 800 | 1000 | 900 | 1125 | 1440 | 1620 | 8000 | 4.7*1.76*2.56 | YC6C1320-D31",
   "| 900GF | 900 | 1125 | 1000 | 1250 | 1620 | 1800 | 8200 | 4.7*2.15*2.56 | YC6C1520-D31",
   "| 1000GF | 1000 | 1250 | 1100 | 1375 | 1800 | 1980 | 8500 | 4.7*2.0*2.3 | YC6C1660-D30",
   "| 1000GF | 1000 | 1250 | 1100 | 1375 | 1800 | 1980 | 13600 | 5.5*2.1*2.56 | YC12VC1680-D31",
   "| 1200GF | 1200 | 1500 | 13500 | 16875 | 2160 | 24300 | 14500 | 5.5*2.1*2.56 | YC12VC2070-D31",
   "| 1350GF | 1350 | 1687.5 | 1500 | 1875 | 2430 | 2700 | 14700 | 5.5*2.1*2.56 | YC12VC2270-D31",
   "| 1500GF | 1500 | 1875 | 1600 | 2000 | 2700 | 2880 | 15000 | 5.7*2.1*2.94 | YC12VC2510-D31",
   "| 1700GF | 1700 | 2125 | 1800 | 2250 | 3060 | 3240 | 15500 | 5.7*2.1*2.94 | YC12VC2700-D31",
   "| 1800GF | 1800 | 2250 | 2000 | 2500 | 3240 | 3600 | 17000 | 7.0*2.96*3.5 | YC16VC3000-D31",
   "| 2000GF | 2000 | 2500 | 2200 | 2750 | 3600 | 3960 | 18000 | 7.0*2.96*3.5 | YC16VC3300-D31",
   "| 2200GF | 2200 | 2750 | 2400 | 3000 | 3960 | 4320 | 19000 | 7.0*2.96*3.5 | YC16VC3600-D31",
   "| | | | | | | 7 | | | |"
  ]
 },
 {
  "n": 106,
  "url": "https://www.yingtaigroup.com/pd47425735.html",
  "title": "玉柴发电机组, 玉柴发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 功率 (主用)Power(KW) | 功 率(备用)Power(KW) | 缸 数No Of Cylinders | 缸径/行程 Bore/Strokse (mm) | 排气量Exhaust Cspacity (L) | 压缩比Compression Ratio | 机油容量Lubricating Capacity(L) | 燃油 耗Fuel Consumptio(g/kw.h) | 燃油消耗率Fuel Consumptio(l/h) | 调速方式Type Of Governor | 冷却液容量L Liquid coolind capacity | 排放等级Emission leveis"
  ],
  "rows": [
   "| 40 | 44 | 4 | 108×115 | 4.214 | 17.5：1 | 14 | ≤218 | 10.4 | 电子调速/机械 | 21.35 | T2",
   "| 55 | 60.5 | 4 | 108×115 | 4.214 | 17.5：1 | 13 | ≤224 | 14.7 | 电子调速/机械 | 30 | T2",
   "| 60 | 66 | 4 | 108×115 | 4.214 | 17.5：1 | 13 | ≤228 | 16.3 | 电子调速/机械 | 24 | T2",
   "| 90 | 99 | 6 | 108×125 | 6.871 | 17.5:1 | 17 | ≤225 | 24.3 | 电子调速/机械 | 30 | T2",
   "| 103 | 113 | 6 | 108×125 | 6.871 | 17.5:1 | 17 | ≤216 | 26.6 | 电子调速/机械 | 31 | T2",
   "| 120 | 132 | 6 | 108×125 | 6.871 | 17.5:1 | 17 | ≤199 | 28.5 | 电子调速/机械 | 31 | T2",
   "| 138 | 152 | 6 | 108×125 | 6.871 | 17.5:1 | 17 | ≤211 | 34.9 | 电子调速 | 45 | T2",
   "| 155 | 171 | 6 | 108×132 | 7.255 | 17.5:1 | 22 | ≤204 | 37.8 | 电子调速/机械 | 45 | T2",
   "| 165 | 182 | 6 | 108×132 | 7.255 | 17.5:1 | 24 | ≤204 | 40.1 | 电子调速 | 55 | T2",
   "| 235 | 259 | 6 | 123×145 | 10.340 | 16.8：1 | 30 | ≤203.3 | 46.7 | 电子调速/机械 | 65 | T2",
   "| 281 | 309 | 6 | 123×145 | 10.340 | 16.8：1 | 30 | ≤204 | 69.1 | 电子调速 | 65 | T2",
   "| 321 | 352 | 6 | 131×145 | 11.726 | 16.8：1 | 30 | ≤206 | 79.2 | 电子调速 | 62 | T2",
   "| 368 | 405 | 6 | 145×165 | 16.350 | 15:1 | 56 | ≤203.4 | 89.6 | 电子调速 | 89 | T2",
   "| 401 | 441 | 6 | 145×165 | 16.350 | 15:1 | 56 | ≤205 | 98.2 | 电子调速 | 89 | T2",
   "| 441 | 485 | 6 | 145×165 | 16.350 | 15:1 | 56 | ≤208.4 | 110.1 | 电子调速 | 89 | T2",
   "| 520 | 572 | 6 | 152×180 | 19.598 | 14:1 | 55 | ≤221 | 137.2 | 电子调速/喷/电控单体泵 | 130.5 | T2",
   "| 561 | 616 | 6 | 152×180 | 19.598 | 14:1 | 55 | ≤225 | 151.2 | 电子调速/喷/电控单体泵 | 130.5 | T2",
   "| 680 | 748 | 6 | 200×210 | 39.584 | 14.5:1 | 160 | ≤218 | 191.7 | 电喷 | 195 | T2",
   "| 715 | 787 | 6 | 200×210 | 39.584 | 14.5:1 | 160 | ≤214 | 183.2 | 电喷 | 195 | T2",
   "| 18.5 | 20.4 | 4 | 87×103 | 2.45 | 19:01 | 9.5 | ≤212 | 4.8 | 电控VP泵 | 8.2 | T3",
   "| 18.5 | 20.4 | 4 | 87×103 | 2.450 | 19:1 | 9.5 | ≤212 | 4.8 | 电喷 | 8.2 | 欧3",
   "| 23 | 25.4 | 4 | 87×103 | 2.45 | 19:1 | 9.5 | ≤212 | 6.9 | 电控VP泵 | 13.2 | T3",
   "| 23 | 28 | 4 | 87×103 | 2.450 | 19:1 | 9.5 | ≤212 | 6.9 | 电喷 | 13.2 | 欧3",
   "| 28 | 30.8 | 4 | 87×103 | 2.450 | 19:1 | 9.5 | ≤212 | 7.2 | 电喷 | 15 | T3",
   "| 28 | 30.8 | 4 | 87×103 | 2.450 | 19:1 | 9.5 | ≤212 | 7.2 | 电喷 | 15 | 欧3",
   "| 36 | 39.6 | 4 | 87×103 | 2.45 | 17.8:1 | 9.5 | ≤212 | 9 | 电控VP泵 | 15 | T3",
   "| 36.8 | 40.5 | 4 | 87×103 | 2.450 | 17.5：1 | 8 | ≤212 | 9 | 电喷 | 13.2 | 欧3",
   "| 53 | 59 | 4 | 108×115 | 4.214 | 17.5：1 | 13 | ≤215 | 13.7 | 电控高压共轨/喷 | 27 | T3",
   "| 60 | 66 | 4 | 108×115 | 4.214 | 17.5：1 | 13 | ≤215 | 15.4 | 电控高压共轨 | 27 | T3",
   "| 70 | 77 | 4 | 108×115 | 4.214 | 17.5：1 | 13 | ≤215 | 18 | 电控高压共轨 | 27 | T3",
   "| 80 | 88 | 4 | 108×115 | 4.214 | 17.5：1 | 13 | ≤210 | 20.1 | 电控高压共轨 | 27 | T3",
   "| 95 | 105 | 4 | 108×115 | 4.214 | 17.5：1 | 13 | ≤210 | 23.8 | 电控高压共轨 | 27 | T3",
   "| 103 | 113 | 4 | 108×115 | 4.214 | 17.5：1 | 13 | ≤210 | 27.1 | 电控高压共轨 | 27 | T3",
   "| 103 | 113 | 4 | 108×132 | 4.837 | 17.5：1 | 17 | ≤220 | 27.1 | 电控高压共轨 | 27 | T3",
   "| 110 | 121 | 4 | 108×132 | 4.837 | 17.5：1 | 17 | ≤213 | 28.3 | 电控高压共轨 | 27 | T3",
   "| 125 | 138 | 4 | 108×132 | 4.837 | 17.5：1 | 17 | ≤213 | 31.9 | 电控高压共轨 | 27 | T3",
   "| 125 | 138 | 4 | 108×132 | 4.837 | 17.5：1 | 24 | ≤218 | 32.6 | 电控高压共轨 | 55 | T3",
   "| 138 | 152 | 6 | 108×132 | 7.255 | 17.5:1 | 24 | ≤214 | 35.2 | 电子调速/喷/ | 55 | T3",
   "| 155 | 171 | 6 | 108×132 | 7.255 | 17.5:1 | 24 | ≤214.3 | 39.8 | 电子调速/喷/ | 55 | T3",
   "| 165 | 181 | 6 | 108×132 | 7.255 | 17.5:1 | 24 | ≤211.4 | 41.8 | 电子调速/喷/ | 55 | T3",
   "| 185 | 203 | 6 | 108×132 | 7.255 | 17.5：1 | 24 | ≤212.6 | 47.1 | 电子调速/喷 | 55 | T3",
   "| 235 | 259 | 6 | 123×145 | 10.338 | 16.8:1 | 30 | ≤204.4 | 57.5 | 电子调速/喷 | 65 | T3",
   "| 281 | 309 | 6 | 123×145 | 10.338 | 16.8:1 | 30 | ≤203.1 | 68.3 | 电子调速/喷 | 65 | T3",
   "| 301 | 331 | 6 | 123×145 | 10.338 | 16.8:1 | 30 | ≤201.4 | 72.6 | 电子调速/喷 | 65 | T3",
   "| 335 | 368 | 6 | 129×155 | 12.160 | 16.5:1 | 32 | ≤203 | 83 | 电子调速/喷 | 65 | T3",
   "| 335 | 368 | 6 | 129×155 | 12.155 | 16.5:1 | 32 | ≤203 | 83 | 电子调速/喷 | 65 | T3",
   "| 356 | 382 | 6 | 129×155 | 12.160 | 16.5:1 | 32 | ≤207 | 87 | 电子调速/喷/电控高压共轨 | 65 | T3",
   "| 389 | 420 | 6 | 129×165 | 12.940 | 16.5:1 | 32 | ≤208 | 99 | 电子调速/喷/电控高压共轨 | 65 | T3",
   "| 441 | 485 | 6 | 145×165 | 16.350 | 15:1 | 56 | ≤215.5 | 113.8 | 电子调速/喷/电控单体泵 | 88 | T3",
   "| 520 | 572 | 6 | 152×180 | 19.598 | 14:1 | 55 | ≤220 | 137 | 电子调速/喷/电控单体泵 | 130.5 | T3",
   "| 561 | 616 | 6 | 152×180 | 19.598 | 14:1 | 55 | ≤214.9 | 144.9 | 电子调速/喷/电控单体泵 | 130.5 | T3",
   "| 605 | 665 | 6 | 152×180 | 19.598 | 14:1 | 55 | ≤213 | 154.3 | 电控单体泵 | 148 | T3",
   "| 680 | 748 | 6 | 200×210 | 39.584 | 14.5:1 | 180 | ≤220 | 166.4 | 电控单体泵 | 90 | T3",
   "| 668 | 735 | 6 | 152×180 | 19.598 | 14:1 | 55 | ≤208 | 166.4 | 电控高压共轨 | 160 | T3",
   "| 715 | 787 | 6 | 200×210 | 39.584 | 14.5:1 | 160 | ≤212.1 | 181.6 | 电控单体泵 | 230 | T3",
   "| 815 | 897 | 6 | 200×210 | 39.584 | 14.5:1 | 160 | ≤209 | 203.7 | 电控单体泵 | 230 | T3",
   "| 880 | 968 | 6 | 200×210 | 39.584 | 14.5:1 | 160 | ≤209 | 220.2 | 电控单体泵 | 230 | T3",
   "| 1016 | 1118 | 6 | 200×210 | 39.584 | 13.5:1 | 160 | ≤208.2 | 253.3 | 电控单体泵 | 230 | T3",
   "| 1100 | 1221 | 6 | 200×210 | 39.584 | 13.5:1 | 160 | 208.2 | 276.8 | 电控高压共轨 | 230 | T3",
   "| 1120 | 1230 | 12 | 200×210 | 79.170 | 13.5:1 | 340 | ≤210 | 281.7 | 电控单体泵 | 554 | T3",
   "| 1380 | 1520 | 12 | 200×210 | 79.170 | 13.5:1 | 340 | ≤205.3 | 339.2 | 电控单体泵 | 608 | T3",
   "| 1520 | 1670 | 12 | 200×210 | 79.170 | 13.5:1 | 340 | ≤203.6 | 370.6 | 电控单体泵 | 626 | T3",
   "| 1680 | 1850 | 12 | 200×210 | 79.170 | 13.5:1 | 340 | ≤207 | 319.9 | 电控单体泵 | 651 | T3",
   "| 1805 | 1985 | 12 | 200×210 | 79.170 | 13.5:1 | 370 | ≤204.4 | 441.9 | 电控单体泵 | 676 | T3",
   "| 2005 | 2206 | 16 | 200×210 | 105.558 | 13.5:1 | 430 | ≤206 | 493.9 | 电控单体泵 | 623.6 | T3",
   "| 2205 | 2426 | 16 | 200×210 | 105.558 | 13.5:1 | 430 | ≤206 | 543.2 | 电控单体泵 | 623.6 | T3",
   "| 2405 | 2640 | 16 | 200×210 | 105.558 | 13.5:1 | 430 | ≤206 | 597.5 | 电控单体泵 | 623.6 | T3",
   "| | | | | | | | 8 | | | |"
  ]
 },
 {
  "n": 107,
  "url": "https://www.yingtaigroup.com/pd48425735.html",
  "title": "沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| 68GF | 68 | 85 | 75 | 94 | 122 | 135 | 1150 | 1.94*0.9×1.51 | 原装沃尔沃 VOLVO",
   "| 81GF | 81 | 101 | 88 | 110 | 146 | 158 | 1220 | 1.94*0.9×1.51",
   "| 104GF | 104 | 130 | 113 | 141 | 187 | 203 | 1320 | 1.94*0.9×1.51",
   "| 123GF | 123 | 154 | 134 | 168 | 221 | 241 | 1700 | 2580×1100×1666",
   "| 146GF | 146 | 183 | 159 | 199 | 263 | 286 | 1800 | 2580×1100×1666",
   "| 164GF | 164 | 205 | 176 | 220 | 295 | 317 | 1860 | 2580×1100×1666",
   "| 204GF | 204 | 255 | 219 | 274 | 367 | 394 | 1950 | 2580×1100×1664",
   "| 255GF | 255 | 319 | 272 | 340 | 459 | 490 | 2300 | 3000×1200×1675",
   "| 282GF | 282 | 353 | 303 | 379 | 508 | 545 | 3200 | 3000×1200×1675",
   "| 302GF | 302 | 378 | 325 | 406 | 544 | 585 | 3400 | 3000×1200×1675",
   "| 329GF | 329 | 411 | 354 | 443 | 592 | 637 | 3500 | 3000×1200×1675",
   "| 365GF | 365 | 456 | 388 | 485 | 657 | 698 | 3730 | 3000×1200×1675",
   "| 404GF | 404 | 505 | 430 | 538 | 727 | 774 | 3850 | 3325×1400×1940",
   "| 473GF | 473 | 591 | 503 | 538 | 851 | 774 | 4180 | 3325×1400×1940",
   "| 504GF | 504 | 630 | 536 | 629 | 907 | 905 | 4280 | 3325×1400×1940",
   "| 560GF | 560 | 700 | 595 | 744 | 1008 | 1071 | 4380 | 3425×1400×1940",
   "| 69GF | 69 | 86 | 76 | 95 | 124 | 137 | 1150 | 1.94*0.9×1.51",
   "| 82GF | 82 | 103 | 89 | 111 | 148 | 160 | 1220 | 1.94*0.9×1.51",
   "| 104GF | 104 | 130 | 113 | 141 | 187 | 203 | 1700 | 2580×1100×1666",
   "| 121GF | 121 | 151 | 132 | 165 | 218 | 238 | 1800 | 2580×1100×1666",
   "| 145GF | 145 | 181 | 158 | 198 | 261 | 284 | 1860 | 2580×1100×1666",
   "| 163GF | 163 | 204 | 175 | 219 | 293 | 315 | 1900 | 2580×1100×1664",
   "| 204GF | 204 | 255 | 219 | 274 | 367 | 394 | 1950 | 2580×1100×1664",
   "| 259GF | 259 | 324 | 279 | 349 | 466 | 502 | 3200 | 3000×1200×1675",
   "| 292GF | 292 | 365 | 314 | 393 | 526 | 565 | 3400 | 3000×1200×1675",
   "| 305GF | 305 | 381 | 328 | 410 | 549 | 590 | 3500 | 3000×1200×1675",
   "| 328GF | 328 | 410 | 334 | 418 | 590 | 601 | 3730 | 3000×1200×1675",
   "| 370GF | 370 | 463 | 393 | 491 | 666 | 707 | 3850 | 3325×1400×1940",
   "| 404GF | 404 | 505 | 430 | 538 | 727 | 774 | 4180 | 3325×1400×1940",
   "| 480GF | 480 | 600 | 505 | 631 | 864 | 909 | 4280 | 3325×1400×1940",
   "| 520GF | 520 | 650 | 547 | 684 | 936 | 985 | 4300 | 3325×1400×1940",
   "| 220GF | 210 | 262.5 | 230 | 287.5 | 378 | 414 | 2180 | 3.00×1.40×1.93 | 合资威曼动力 VMAN 1500r/min",
   "| 230GF | 230 | 287.5 | 250 | 312.5 | 414 | 450 | 2240 | 3.00×1.40×1.93",
   "| 250GF | 250 | 312.5 | 275 | 343.75 | 450 | 495 | 2320 | 3.00×1.40×1.93",
   "| 360GF1 | / | / | 360 | 450 | / | 648 | 2420 | 3.10×1.40×1.93",
   "| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2740 | 3.30×1.40×1.93",
   "| 330GF | 330 | 412.5 | 360 | 450 | 594 | 648 | 2740 | 3.30×1.40×1.93",
   "| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 2840 | 3.40×1.40×1.93",
   "| 500GF1 | / | / | 500 | 625 | / | 900 | 2940 | 3.50×1.40×1.93",
   "| 400GF | 400 | 500 | 450 | 562.5 | 720 | 810 | 3630 | 3.70×1.40×1.98",
   "| 460GF | 460 | 575 | 500 | 625 | 828 | 900 | 3780 | 3.70×1.40×1.98",
   "| 480GF | 480 | 600 | 530 | 662.5 | 864 | 954 | 3780 | 3.70×1.40×1.98",
   "| 500GF | 500 | 625 | 550 | 687.5 | 900 | 990 | 3780 | 3.70×1.40×1.98",
   "| 550GF | 550 | 687.5 | 600 | 750 | 990 | 1080 | 4080 | 3.70×1.40×1.98",
   "| 735GF1 | / | / | 735 | 918.75 | / | 1323 | 4400 | 4.0×1.40×1.98",
   "| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 4580 | 4.36×1.85×2.25",
   "| 620GF | 620 | 775 | 700 | 875 | 1116 | 1260 | 4600 | 4.36×1.85×2.25",
   "| 700GF | 700 | 875 | 800 | 1000 | 1260 | 1440 | 4660 | 4.36×1.85×2.25",
   "| 750GF | 750 | 937.5 | 850 | 1062.5 | 1350 | 1530 | 4820 | 4.43×2.14×2.2",
   "| 880GF1 | / | / | 880 | 1100 | 1266 | 1584 | 5050 | 4.43×2.14×2.2",
   "| 210GF | 210 | 262.5 | 230 | 287.5 | 378 | 414 | 2180 | 3.00×1.40×1.93",
   "| 230GF | 230 | 287.5 | 250 | 312.5 | 414 | 450 | 2240 | 3.00×1.40×1.93",
   "| 250GF | 250 | 312.5 | 275 | 343.75 | 450 | 495 | 2320 | 3.00×1.40×1.93",
   "| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2740 | 3.30×1.40×1.93",
   "| 330GF | 330 | 412.5 | 360 | 450 | 594 | 648 | 2740 | 3.30×1.40×1.93",
   "| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 2840 | 3.40×1.40×1.93",
   "| 485GF1 | / | / | 485 | 606.25 | / | 873 | 2940 | 3.50×1.40×1.93",
   "| 400GF | 400 | 500 | 440 | 550 | 720 | 792 | 3630 | 3.70×1.40×1.98",
   "| 460GF | 460 | 575 | 500 | 625 | 828 | 900 | 3780 | 3.70×1.40×1.98",
   "| 480GF | 480 | 600 | 500 | 625 | 864 | 900 | 3780 | 3.70×1.40×1.98",
   "| 500GF | 500 | 625 | 550 | 687.5 | 900 | 990 | 3780 | 3.70×1.40×1.98",
   "| 550GF | 550 | 687.5 | 600 | 750 | 990 | 1080 | 4080 | 3.70×1.40×1.98",
   "| 730GF1 | / | / | 730 | 912.5 | / | 1314 | 4400 | 4.0×1.40×1.98",
   "| 750GF1 | / | / | 750 | 937.5 | / | 1350 | 4400 | 4.0×1.40×1.98",
   "| 620GF | 620 | 775 | 700 | 875 | 1116 | 1260 | 4600 | 4.36×1.85×2.25",
   "| 700GF | 700 | 875 | 800 | 1000 | 1260 | 1440 | 4660 | 4.36×1.85×2.25",
   "| 750GF | 750 | 937.5 | 825 | 1031.3 | 1350 | 1485 | 4820 | 4.43×2.14×2.2",
   "| 900GF1 | / | / | 900 | 1125 | / | 1620 | 5050 | 4.43×2.14×2.2",
   "| | | | | | 11 | | | |"
  ]
 },
 {
  "n": 107,
  "url": "https://www.yingtaigroup.com/pd48425735.html",
  "title": "沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 发动机 型号 Engine Type | 功率 (主用) Power (KW) | 功率 (备用) Power (KW) | 缸数 No Of Cylin ders | 缸径* 行程Bore/ Strokse (MM) | 排气量 Exhaust Cspacity (L) | 压缩比 Compression Ratio | 机 油容量 Lubri cating Capacity (L) | 燃油耗 Fuel Consu mptio (G/ KW.H) | 燃油耗 Fuel Consu mptio (L/H) | 调速方式 Type Of Gov ernor | 冷却液容量 Liquid coolind capa city | 排放等级 Emis sion leveis"
  ],
  "rows": [
   "| TD530GE | 75 | 85 | 4 | 108*130 | 4.76 | 18.:1 | 13 | 213 | 19.0 | 机械 | 20 | 国二",
   "| TAD531GE | 88 | 102 | 4 | 108*130 | 4.76 | 18.:1 | 13 | 218 | 22.9 | 机械 | 20 | 国二",
   "| TAD532GE | 113 | 129 | 4 | 108*130 | 4.76 | 18.:1 | 13 | 214 | 24.2 | EDC4 | 20 | 国二",
   "| TAD731GE | 132 | 153 | 6 | 108*130 | 7.15 | 18:1 | 20 | 215 | 28.1 | 机械 | 24 | 国二",
   "| TAD732GE | 162 | 183 | 6 | 108*130 | 7.15 | 18:1 | 34 | 213 | 34.5 | EDC4 | 38 | 国二",
   "| TAD733GE | 175 | 201 | 6 | 108*130 | 7.15 | 18:1 | 34 | 216 | 45.3 | EDC4 | 38 | 国二",
   "| TAD734GE | 217 | 250 | 6 | 108*130 | 7.15 | 18:1 | 29 | 204 | 53.0 | 共轨 | 32 | 国二",
   "| TAD1341GE | 271 | 315 | 6 | 131*158 | 12.78 | 18.1:1 | 36 | 202 | 65.5 | 电喷 | 44 | 国二",
   "| TAD1342GE | 303 | 352 | 6 | 131*158 | 12.78 | 18.1:1 | 36 | 202 | 73.3 | 电喷 | 44 | 国二",
   "| TAD1343GE | 325 | 363 | 6 | 131*158 | 12.78 | 18.1:1 | 36 | 192 | 74.7 | 电喷 | 44 | 国二",
   "| TAD1344GE | 354 | 398 | 6 | 131*158 | 12.78 | 18.1:1 | 36 | 194 | 82.2 | 电喷 | 44 | 国二",
   "| TAD1345GE | 388 | 441 | 6 | 131*158 | 12.78 | 18.1:1 | 36 | 196 | 91.0 | 电喷 | 44 | 国二",
   "| TAD1641GE | 430 | 484 | 6 | 144*165 | 16.12 | 16.5:1 | 48 | 199 | 102.5 | 电喷 | 93 | 国二",
   "| TAD1642GE | 503 | 547 | 6 | 144*165 | 16.12 | 16.5:1 | 48 | 201 | 121.0 | 电喷 | 93 | 国二",
   "| TWD1643GE | 536 | 613 | 6 | 144*165 | 16.12 | 16.5:1 | 48 | 199 | 141.0 | 电喷 | 128 | 国二",
   "| TWD1645GE | 616 | 655 | 6 | 144×165 | 16.12 | 16.5:2 | 48 | 191 | 108.0 | 电喷 | 166 | 国二",
   "| TAD550GE | 75 | 85 | 4 | 108*130 | 4.76 | 18:1 | 13 | 213 | 16.0 | 共轨 | 29.5 | 国三",
   "| TAD551GE | 88 | 102 | 4 | 108*130 | 4.76 | 18:1 | 20 | 220 | 19.0 | 共轨 | 29.5 | 国三",
   "| TAD750GE | 113 | 129 | 4 | 108*130 | 4.76 | 18:1 | 20 | 214 | 23.0 | 共轨 | 32.9 | 国三",
   "| TAD751GE | 132 | 153 | 6 | 108*130 | 7.15 | 18:1 | 20 | 215 | 28.0 | 共轨 | 32.9 | 国三",
   "| TAD752GE | 162 | 183 | 6 | 108*130 | 7.15 | 18:1 | 34 | 213 | 36.0 | 共轨 | 44 | 国三",
   "| TAD753GE | 175 | 201 | 6 | 108*130 | 7.15 | 18:1 | 34 | 216 | 39.0 | 共轨 | 44 | 国三",
   "| TAD754GE | 217 | 250 | 6 | 108*130 | 7.15 | 18:1 | 34 | 204 | 47.0 | 共轨 | 44 | 国三",
   "| TAD1351GE | 271 | 315 | 6 | 131*158 | 12.78 | 18.1:1 | 36 | 206 | 61.8 | 电喷 | 44 | 国三",
   "| TAD1352GE | 303 | 352 | 6 | 131*158 | 12.78 | 18.1:1 | 36 | 202 | 58.8 | 电喷 | 44 | 国三",
   "| TAD1354GE | 325 | 363 | 6 | 131*158 | 12.78 | 18.1:1 | 36 | 192 | 64.3 | 电喷 | 44 | 国三",
   "| TAD1355GE | 354 | 398 | 6 | 131*158 | 12.78 | 18.1:1 | 36 | 194 | 67.2 | 电喷 | 44 | 国三",
   "| TAD1650GE | 388 | 441 | 6 | 144*165 | 12.78 | 18.1:1 | 48 | 196 | 83.0 | 电喷 | 93 | 国三",
   "| TAD1651GE | 430 | 484 | 6 | 144*165 | 16.12 | 16.5:1 | 48 | 199 | 101.0 | 电喷 | 93 | 国三",
   "| TWD1652GE | 503 | 547 | 6 | 144*165 | 16.12 | 16.5:1 | 48 | 201 | 110.0 | 电喷 | 166 | 国三",
   "| TWD1653GE | 536 | 613 | 6 | 144*165 | 16.12 | 16.5:1 | 48 | 210 | 117.0 | 电喷 | 166 | 国三",
   "| D11A2 | 240 | 264 | 6 | 128×142 | 10.964 | 14.6:1 | 25 | 198 | 57.05 | 电子 | 82 | Tire 2",
   "| D11A1 | 265 | 292 | 6 | 128×142 | 10.964 | 14.6:1 | 25 | 198 | 63.38 | 电子 | 82 | Tire 2",
   "| D11A | 285 | 314 | 6 | 128×142 | 10.964 | 14.6:1 | 25 | 198 | 67.82 | 电子 | 82 | Tire 2",
   "| D11 | / | 360 | 6 | 128×142 | 10.964 | 14.6:1 | 25 | 198 | 85.6 | 电子 | 82 | Tire 2",
   "| D15A2 | 330 | 363 | 8 | 128×142 | 14.618 | 14.6:1 | 27 | 198 | 80.23 | 电子 | 90 | Tire 2",
   "| D15A1 | 365 | 415 | 8 | 128×142 | 14.618 | 14.6：1 | 27 | 198 | 88.7 | 电子 | 90 | Tire 2",
   "| D15A | 405 | 445 | 8 | 128×142 | 14.618 | 14.6:1 | 27 | 198 | 101.01 | 电子 | 90 | Tire 2",
   "| D15 | / | 500 | 8 | 128×142 | 14.618 | 14.6:1 | 27 | 198 | 124.7 | 电子 | 90 | Tire 2",
   "| D22A3 | 455 | 505 | 12 | 128×142 | 21.927 | 14.6:1 | 57 | 198 | 109.42 | 电子 | 116 | Tire 2",
   "| D22A2 | 515 | 565 | 12 | 128×142 | 21.927 | 14.6:1 | 57 | 198 | 123.54 | 电子 | 116 | Tire 2",
   "| D22A1 | 535 | 576 | 12 | 128×142 | 21.927 | 14.6:1 | 57 | 198 | 133.07 | 电子 | 116 | Tire 2",
   "| D22A | 555 | 606 | 12 | 128×142 | 21.927 | 14.6:1 | 57 | 198 | 133.07 | 电子 | 116 | Tire 2",
   "| D22 | 630 | 700 | 12 | 128×142 | 21.927 | 14.6:1 | 57 | 198 | 157.27 | 电子 | 120 | Tire 2",
   "| D22Z | / | 735 | 12 | 128×142 | 21.927 | 14.6:1 | 57 | 198 | 185.08 | 电子 | 120 | Tire 2",
   "| D30A4 | 660 | 725 | 16 | 128×142 | 29.235 | 14.6:1 | 78 | 198 | 153.74 | 电子 | 131 | Tire 2",
   "| D30A3 | 705 | 780 | 16 | 128×142 | 29.325 | 14.6:1 | 78 | 198 | 174.98 | 电子 | 131 | Tire 2",
   "| D30A2 | 795 | 880 | 16 | 128×142 | 29.325 | 14.6:1 | 78 | 198 | 200.3 | 电子 | 131 | Tire 2",
   "| D30A1 | 875 | 960 | 16 | 128×142 | 29.325 | 14.6:1 | 78 | 198 | 223.07 | 电子 | 131 | Tire 2",
   "| D30A | 930 | 1020 | 16 | 128×142 | 29.325 | 14.6:1 | 78 | 198 | 242.25 | 电子 | 131 | Tire 2",
   "| DE11A360 | 240 | 265 | 6 | 128×142 | 10.964 | 14.6:1 | 25 | 198 | 57.6 | 电喷 | 82 | Tire3",
   "| DE11A400 | 265 | 292 | 6 | 128×142 | 10.964 | 14.6:1 | 25 | 198 | 63.06 | 电喷 | 82 | Tire3",
   "| DE11A420 | 285 | 310 | 6 | 128×142 | 10.964 | 14.6:1 | 25 | 198 | 66.39 | 电喷 | 82 | Tire3",
   "| DE15A500 | 330 | 365 | 8 | 128×142 | 14.618 | 14.6:1 | 27 | 198 | 79.84 | 电喷 | 90 | Tire3",
   "| DE15A560 | 365 | 415 | 8 | 128×142 | 14.618 | 14.6:1 | 27 | 198 | 88.61 | 电喷 | 90 | Tire3",
   "| DE15A610 | 405 | 450 | 8 | 128×142 | 14.618 | 14.6:1 | 27 | 198 | 100.52 | 电喷 | 90 | Tire3",
   "| DE15A660 | / | 485 | 8 | 128×142 | 14.618 | 14.6:1 | 27 | 198 | 109.42 | 电喷 | 90 | Tire3",
   "| DE22A690 | 455 | 505 | 12 | 128×142 | 21.927 | 14.6:1 | 57 | 198 | 109.25 | 电喷 | 116 | Tire3",
   "| DE22A750 | 515 | 555 | 12 | 128×142 | 21.927 | 14.6:1 | 57 | 198 | 123.17 | 电喷 | 116 | Tire3",
   "| DE22A780 | 535 | 576 | 12 | 128×142 | 21.927 | 14.6:1 | 57 | 198 | 128.01 | 电喷 | 116 | Tire3",
   "| DE22A840 | 555 | 620 | 12 | 128×142 | 21.927 | 14.6:1 | 57 | 198 | 132.4 | 电喷 | 116 | Tire3",
   "| DE22A950 | 630 | 700 | 12 | 128×142 | 21.927 | 14.6:1 | 57 | 198 | 156.82 | 电喷 | 120 | Tire3",
   "| DE22A950 | 630 | 700 | 12 | 128×142 | 21.927 | 14.6:1 | 57 | 198 | 156.82 | 电喷 | 120 | Tire3",
   "| DE22A990 | / | 730 | 12 | 128×142 | 21.927 | 14.6:1 | 57 | 198 | 162 | 电喷 | 120 | Tire3",
   "| DE30A1080 | 718 | 790 | 16 | 128×142 | 29.325 | 14.6:1 | 78 | 198 | 177.51 | 电喷 | 131 | Tire3",
   "| DE30A1220 | 818 | 900 | 16 | 128×142 | 29.325 | 14.6:1 | 78 | 198 | 205.09 | 电喷 | 131 | Tire3",
   "| DE30A1320 | 880 | 970 | 16 | 128×142 | 29.325 | 14.6:1 | 78 | 198 | 223.29 | 电喷 | 131 | Tire3",
   "| DE30A1400 | / | 1020 | | 128×142 | 29.325 | 14.6:1 | 78 | 198 | 250 | 电喷 | 131 | Tire3",
   "| | | | | 12 | | | | | | | |"
  ]
 },
 {
  "n": 108,
  "url": "https://www.yingtaigroup.com/pd45372615.html",
  "title": "道依茨柴油发电机组, 道依茨柴油发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 主用电流Power(A) | 备用电流Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发 动 机型号 Engine Type | 品牌",
   "| KW | KVA | KW | KVA | 华柴道依 茨 DEUTZ"
  ],
  "rows": [
   "| 180GF | 180 | 225 | 200 | 250 | 324 | 360 | 2320 | 3.0*1.4*2.1 | BF6M1015-LAGA",
   "| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2320 | 3.0*1.4*2.1 | BF6M1015C-LAG1A",
   "| 220GF | 220 | 275 | 250 | 312.5 | 396 | 450 | 2510 | 3.0*1.4*2.1 | BF6M1015C-LAG2A",
   "| 250GF | 250 | 312.5 | 280 | 350 | 450 | 504 | 2520 | 3.0*1.4*2.1 | BF6M1015C-LAG3A",
   "| 280GF | 280 | 350 | 300 | 375 | 504 | 540 | 2610 | 3.0*1.4*2.1 | BF6M1015C-LAG4",
   "| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2595 | 3.0*1.4*2.1 | BF3M1015CP-LAG",
   "| 350GF | 350 | 437.5 | 380 | 475 | 630 | 684 | 3300 | 3.3*1.44*2*2.16 | BF8M1015C-LAG1A",
   "| 360GF | 360 | 450 | 420 | 525 | 648 | 756 | 3300 | 3.3*1.44*2*2.16 | BF8M1015C-LAG2",
   "| 380GF | 380 | 475 | 420 | 525 | 684 | 756 | 3300 | 3.3*1.44*2*2.16 | BF8M1015CP-LAG1A",
   "| 400GF | 400 | 500 | 440 | 550 | 720 | 792 | 3300 | 3.3*1.44*2*2.16 | BF8M1015CP-LAG2",
   "| 410GF | 410 | 512.5 | 450 | 562.5 | 738 | 810 | 3300 | 3.3*1.44*2*2.16 | BF8M1015CP-LAG3",
   "| 430GF | 430 | 537.5 | 470 | 587.5 | 774 | 846 | 3630 | 3.3*1.44*2*2.16 | BF8M1015CP-LAG4",
   "| 450GF | 450 | 562.5 | 480 | 600 | 810 | 864 | 3630 | 3.3*1.44*2*2.16 | BF8M1015CP-LAG5",
   "| 550GF | 550 | 687.5 | 600 | 750 | 990 | 1080 | 4000 | 3.5*1.6*2.3 | HC12V132ZL-LAG1A",
   "| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 4200 | 3.5*1.6*2.3 | HC12V132ZL-LAG2A"
  ]
 },
 {
  "n": 108,
  "url": "https://www.yingtaigroup.com/pd45372615.html",
  "title": "道依茨柴油发电机组, 道依茨柴油发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 功率(主用)Power(KW) | 功率(备用Power(KW) | 缸数/行程 No Of Cylinders | 缸径/行程 Bore/Strokse (mm) | 排气量 Exhaust Cspacity (L) | 压缩比 Compression Ratio | 机油容量 Lubricating Capacity (L) | 燃油耗 Fuel Consumptio (g/kw.h) | 调速方式 Type Of Governor | 冷却液容量L Liquid coolind capacity | 排放等级 Emission leveis"
  ],
  "rows": [
   "| 208 | 231 | 6 | 132*145 | 11.906 | 16.5:1 | 38 | 196 | 电子调速 | 17 | 国2",
   "| 228 | 250 | 6 | 132*145 | 11.906 | 16.5:1 | 38 | 196 | 电子调速 | 17 | 国2",
   "| 256 | 285 | 6 | 132*145 | 11.906 | 16.5:1 | 38 | 196 | 电子调速 | 17 | 国2",
   "| 282 | 314 | 6 | 132*145 | 11.906 | 16.5:1 | 38 | 196 | 电子调速 | 17 | 国2",
   "| 310 | 345 | 6 | 132*145 | 11.906 | 16.5:1 | 38 | 196 | 电子调速 | 17 | 国2",
   "| 328 | 365 | 6 | 132*145 | 11.906 | 16.5:1 | 38 | 196 | 电子调速 | 17 | 国2",
   "| 388 | 418 | 8 | 132*145 | 15.874 | 16.5:1 | 48 | 196 | 电子调速 | 21 | 国2",
   "| 388 | 418 | 8 | 132*145 | 15.874 | 16.5:1 | 48 | 196 | 电子调速 | 21 | 国2",
   "| 413 | 459 | 8 | 132*145 | 15.874 | 16.5:1 | 48 | 196 | 电子调速 | 21 | 国2",
   "| 448 | 490 | 8 | 132*145 | 15.874 | 16.5:1 | 48 | 196 | 电子调速 | 21 | 国2",
   "| 458 | 509 | 8 | 132*145 | 15.874 | 16.5:1 | 48 | 196 | 电子调速 | 21 | 国2",
   "| 480 | 530 | 8 | 132*145 | 15.874 | 16.5:1 | 48 | 196 | 电子调速 | 30 | 国2",
   "| 509 | 560 | 8 | 132*145 | 15.874 | 16.5:1 | 48 | 196 | 电子调速 | 30 | 国2",
   "| 600 | 370 | 12 | 132*145 | 23.812 | 16.5:1 | 54 | 197 | 电子调速 | 30 | 国2",
   "| 666 | 740 | 12 | 132*145 | 23.812 | 16.5:1 | 54 | 197 | 电子调速 | 30 | 国2"
  ]
 },
 {
  "n": 109,
  "url": "https://www.yingtaigroup.com/pd42772615.html",
  "title": "科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌",
   "| KW | KVA | KW | KVA | A | A | kg | m*m*m"
  ],
  "rows": [
   "| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2630 | 3.1*1.2*1.6 |",
   "| 320GF | 320 | 400 | 352 | 440 | 576 | 633.6 | 2645 | 3.1*1.2*1.6 |",
   "| 360GF | 360 | 450 | 396 | 495 | 648 | 712.8 | 2750 | 3.2*1.2*1.6 |",
   "| 400GF | 400 | 500 | 440 | 550 | 720 | 792 | 3000 | 3.2*1.3*1.8 |",
   "| 450GF | 450 | 562.5 | 495 | 618.8 | 810 | 891 | 3400 | 3.2*1.4*2.1 |",
   "| 500GF | 500 | 625 | 550 | 687.5 | 900 | 990 | 3575 | 3.2*1.4*2.1 |",
   "| 540GF | 540 | 675 | 594 | 742.5 | 972 | 1069.2 | 3700 | 3.2*1.4*2.1 |",
   "| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 4200 | 3.7*1.4*2.1 |",
   "| 640GF | 640 | 800 | 704 | 880 | 1152 | 1267.2 | 5500 | 4.4*2.2*2.35 |",
   "| 720GF | 720 | 900 | 792 | 990 | 1296 | 1425.6 | 5850 | 4.5*2.2*2.35 |",
   "| 800GF | 8020 | 1000 | 880 | 1100 | 1440 | 1584 | 6201 | 4.6*2.2*2.4 |",
   "| 900GF | 900 | 1125 | 990 | 1089 | 1620 | 1782 | 8257 | 4.9*1.95*2.4 |",
   "| 1000GF | 1000 | 1250 | 1100 | 1375 | 1800 | 1980 | 8682 | 4.9*1.96*2.6 |",
   "| 1000GF | 1000 | 1250 | 1100 | 1375 | 1800 | 1980 | 10092 | 5.4*2.25*2.8 |",
   "| 1100GF | 1100 | 1375 | 1210 | 1512.5 | 1980 | 2178 | 10100 | 5.4*2.25*2.8 | 科克",
   "| 1100GF | 1100 | 1375 | 1210 | 1512.5 | 1980 | 2178 | 10500 | 5.4*2.25*2.8",
   "| 1200GF | 1200 | 1500 | 1320 | 1650 | 2160 | 2376 | 10559 | 5.4*2.25*2.8",
   "| 1350GF | 1350 | 1687.5 | 1485 | 1856.3 | 2430 | 2673 | 10951 | 5.4*2.25*2.8",
   "| 1500GF | 1500 | 1875 | 1650 | 2062.5 | 2700 | 2970 | 12180 | 5.5*2.3*2.8",
   "| 1600GF | 1600 | 2000 | 1760 | 2200 | 2880 | 3168 | 12980 | 5.5*2.4*2.8",
   "| 1640GF | 1640 | 2050 | 1840 | 2255 | 2952 | 3247.2 | 13201 | 6.1*2.6*3.0",
   "| 1800GF | 1800 | 2250 | 2000 | 2500 | 3240 | 3600 | 13303 | 6.1*2.65*3.0",
   "| 2000GF | 2000 | 2500 | 2200 | 2750 | 3600 | 3960 | 14227 | 6.3*2.65*3.0",
   "| 2000GF | 2000 | 2500 | 2200 | 2750 | 3600 | 3960 | 17402 | 7.0*3.5*3.9",
   "| 2200GF | 2200 | 2750 | 2420 | 3025 | 3960 | 4356 | 21318 | 8.3*3.5*3.9",
   "| 2400GF | 2400 | 3000 | 2640 | 3300 | 4320 | 4752 | 22128 | 8.3*3.5*3.9",
   "| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 2750 | 3.2*1.2*1.6",
   "| 720GF | 720 | 900 | 800 | 1000 | 1296 | 1440 | 5850 | 4.5*2.2*2.35",
   "| 800GF | 800 | 1000 | 880 | 1100 | 1440 | 1584 | 6201 | 4.6*2.2*2.4",
   "| 1200GF | 1200 | 1500 | 1320 | 1650 | 2160 | 2376 | 10559 | 5.4*2.25*2.8",
   "| 1350GF | 1350 | 1688 | 1500 | 1875 | 2430.72 | 2700 | 10951 | 5.4*2.25*2.8",
   "| 1500GF | 1500 | 1875 | 1650 | 2062.5 | 2700 | 2970 | 12180 | 5.6*2.25*3.0",
   "| 1600GF | 1600 | 2000 | 1800 | 2250 | 2880 | 3240 | 13303 | 6.1*2.65*3.0",
   "| 1800GF | 1800 | 2250 | 2000 | 2500 | 3240 | 3600 | 14227 | 6.3*2.65*3.0",
   "| 2000GF | 2000 | 2500 | 2200 | 2750 | 3600 | 3960 | 17402 | 7.0*2.65*3.4",
   "| 2000GF | 2000 | 2500 | 2200 | 2750 | 3600 | 3960 | 20593 | 8.1*3.5*3.9",
   "| 2200GF | 2200 | 2750 | 2420 | 3025 | 3960 | 4356 | 21318 | 8.3*3.5*3.9",
   "| 2400GF | 2400 | 3000 | 2640 | 3300 | 4320 | 4752 | 22128 | 8.3*3.5*3.9",
   "| PTAA13EG1 | 346 | 378 | L6 | 128×166 | 12.8 | 15.5:1 | 40 | 198.75 | 电喷 | 36 | T3",
   "| PTAA13EG3 | 366 | 408 | L6 | 128×166 | 12.8 | 15.5:1 | 40 | 200.86 | 电喷 | 36 | T3",
   "| PTAA13EG5 | 408 | 450 | L6 | 128×166 | 12.8 | 15.5:1 | 40 | 200.86 | 电喷 | 36 | T3",
   "| PTAA13EG7 | 445 | 486 | L6 | 128×166 | 12.8 | 15.5:1 | 40 | 200 | 电喷 | 36 | T3",
   "| PTAA15EG3 | 520 | 568 | V8 | 128×142 | 14.6 | 15.5:1 | 28 | 192 | 电喷 | 45 | T3",
   "| PTAA18EG3 | 570 | 625 | V10 | 128×142 | 18.2 | 15.5:1 | 34 | 210.73 | 电喷 | 45 | T3",
   "| PTAA18EG5 | 610 | 675 | V10 | 128×142 | 18.2 | 15.5:1 | 34 | 201 | 电喷 | 45 | T3",
   "| PTAA22EG5 | 682 | 745 | V12 | 128×142 | 21.9 | 15.5:1 | 36 | 198.82 | 电喷 | 50 | T3",
   "| PTAA22EG7 | 723 | 791 | V12 | 128×142 | 21.9 | 15.5:1 | 36 | 199.25 | 电喷 | 50 | T3",
   "| PTAA29EG5 | 813 | 898 | V16 | 128×142 | 29.2 | 15.5:1 | 48 | 195.4 | 电喷 | 70 | T3",
   "| PTAA29EG7 | 893 | 980 | V16 | 128×142 | 26.2 | 15.5:1 | 48 | 194.27 | 电喷 | 70 | T3",
   "| PTAA29EG9 | 951 | 1056 | V16 | 128×142 | 29.2 | 15.5:1 | 48 | 197.32 | 电喷 | 70 | T3",
   "| PTAA37EG3 | 1110 | 1218 | V20 | 128×142 | 36.5 | 15.5:1 | 60 | 193.52 | 电喷 | 82 | T3",
   "| PTA37EG3 | 1110 | 1218 | V20 | 128×142 | 36.5 | 15.5:1 | 60 | 193.52 | 电喷 | 82 | T3",
   "| PTAA37EG5 | 1155 | 1260 | V20 | 128×142 | 36.5 | 15.5:1 | 60 | 204 | 电喷 | 82 | T3",
   "| QTA53EG3 | 1222 | 1332 | V12 | 170×195 | 53.1 | 13.5:1 | 180 | 193.5 | 电喷 | 210 | T3",
   "| QTA53EG5 | 1332 | 1490 | V12 | 170×195 | 53.1 | 13.5:1 | 克 | 192 | 电喷 | 210 | T3",
   "| QTA53EG7 | 1498 | 1665 | V12 | 170×195 | 53.1 | 13.5:1 | 180 | 192 | 电喷 | 210 | T3",
   "| QTA53EG9 | 1665 | 1832 | V12 | 170×195 | 53.1 | 13.5:1 | 180 | 192 | 电喷 | 210 | T3",
   "| QTA53EG11 | 1668 | 1838 | V12 | 170×195 | 53.1 | 13.5:1 | 180 | 192.2 | 电喷 | 210 | T3",
   "| QTA71EG3 | 1810 | 1988 | V16 | 170×195 | 70.8 | 13.5:1 | 240 | 192 | 电喷 | 290 | T3",
   "| QTA71EG5 | 2000 | 2220 | V16 | 170×195 | 70.8 | 13.5:1 | 240 | 192 | 电喷 | 290 | T3",
   "| QTA71EG7 | 2220 | 2442 | V16 | 170×195 | 70.8 | 13.5:1 | 240 | 192 | 电喷 | 290 | T3",
   "| QTA89EG1 | 2225 | 2445 | V20 | 170×195 | 88.5 | 13.5:1 | 300 | 193.1 | 电喷 | 620 | T3",
   "| QTA89EG3 | 2442 | 2686 | V20 | 170×195 | 88.5 | 13.5:1 | 300 | 192 | 电喷 | 620 | T3",
   "| QTA89EG5 | 2664 | 2930 | V20 | 170×195 | 88.5 | 13.5:1 | 300 | 192 | 电喷 | 620 | T3",
   "| PTAA780G3 | 408 | 450 | 6L | 128*166 | 12.8 | 15.5:1 | 40 | 200.85 | 电子调速 | 36 | T2",
   "| PTAA780-G5 | 445 | 486 | L6 | 128×166 | 12.8 | 15.5:1 | 40 | 200.82 | 电子调速 | 36 | T2",
   "| PTAA1780G5 | 813 | 898 | 16V | 128*142 | 29.2 | 15:1 | 48 | 198.92 | 电子调速 | 65 | T2",
   "| PTAA1780G7 | 893 | 980 | 16V | 128*142 | 29.2 | 15.5:1 | 48 | 197.78 | 电子调速 | 65 | T2",
   "| QTA3240G5 | 1332 | 1490 | 12V | 170*195 | 53.1 | 13.5:1 | 180 | 194.65 | 电子调速 | 230 | T2",
   "| QTA3240G7 | 1498 | 1665 | 12V | 170*195 | 53.1 | 13.5:1 | 180 | 193.78 | 电子调速 | 230 | T2",
   "| QTA3240G9 | 1665 | 1832 | 12V | 170*195 | 53.1 | 13.5:1 | 180 | 193.68 | 电子调速 | 230 | T2",
   "| QTA4320G3 | 1810 | 1988 | 16V | 170*195 | 70.8 | 13.5:1 | 240 | 194.45 | 电子调速 | 340 | T2",
   "| QTA4320G5 | 2000 | 2220 | 16V | 170*195 | 70.8 | 13.5:1 | 240 | 193.93 | 电子调速 | 340 | T2",
   "| QTA4320G7 | 2220 | 2442 | 16V | 170*195 | 70.8 | 13.5:1 | 240 | 193.82 | 电子调速 | 340 | T2",
   "| QTA5400G1 | 2225 | 2445 | 20V | 170*195 | 88.5 | 13.5:1 | 300 | 195.35 | 电子调速 | 620 | T2",
   "| QTA5400G3 | 2442 | 2686 | 20V | 170*195 | 88.5 | 13.5:1 | 300 | 193.98 | 电子调速 | 620 | T2",
   "| QTA5400G5 | 2664 | 2930 | 20V | 170*195 | 88.5 | 13.5:1 | 300 | 194.05 | 电子调速 | 620 | T2"
  ]
 },
 {
  "n": 110,
  "url": "https://www.yingtaigroup.com/pd49525735.html",
  "title": "MTU发电机组-英泰集团有限公司",
  "header": [
   "| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| 220GF | 220 | 275 | 242 | 303 | 396 | 436 | 2760 | 2.9*1.0*2.0 | MTU 1600系列 | 6R1600G10F",
   "| 250GF | 250 | 313 | 275 | 344 | 450 | 495 | 2800 | 2.9*1.0*2.0 | 6R1600G20F",
   "| 293GF | 293 | 366 | 325 | 406 | 527 | 585 | 3250 | 3.05*1.35*2.0 | 8V1600G10F",
   "| 320GF | 320 | 400 | 360 | 450 | 576 | 648 | 3270 | 3.05*1.35*2.0 | 8V1600G20F",
   "| 370GF | 370 | 463 | 407 | 509 | 666 | 733 | 4120 | 3.23*1.25*2.14 | 10V1600G10F",
   "| 400GF | 400 | 500 | 450 | 563 | 720 | 810 | 4220 | 3.23*1.25*2.14 | 10V1600G20F",
   "| 480GF | 480 | 600 | 528 | 660 | 864 | 950 | 4740 | 3.23*1.25*2.14 | 12V1600G10F",
   "| 524GF | 524 | 655 | 583 | 729 | 943 | 1049 | 4900 | 3.31*1.25*2.14 | 12V1600G20F",
   "| 500GF | 500 | 625 | 567 | 709 | 900 | 1021 | 7000 | 3.9*1.42*2.2 | MTU 2000系列 | 12V2000G25",
   "| 500GF | 500 | 625 | 550 | 688 | 900 | 990 | 7000 | 3.9*1.42*2.2 | 12V2000G45",
   "| 640GF | 640 | 800 | 704 | 880 | 1152 | 1267 | 7100 | 3.9*1.42*2.2 | 12V2000G65",
   "| 720GF | 720 | 900 | 800 | 1000 | 1296 | 1440 | 7300 | 3.9*1.42*2.2 | 12V2000G85",
   "| 720GF | 720 | 900 | 800 | 1000 | 1296 | 1440 | 7700 | 4.5*1.6*2.4 | 16V2000G25",
   "| 800GF | 800 | 1000 | 880 | 1100 | 1440 | 1584 | 8000 | 4.6*1.8*2.4 | 16V2000G45",
   "| 800GF | 800 | 1000 | 880 | 1100 | 1440 | 1584 | 8000 | 4.6*1.8*2.4 | 16V2000G65",
   "| 900GF | 900 | 1125 | 1000 | 1250 | 1620 | 1800 | 8000 | 4.6*1.8*2.4 | 16V2000G85",
   "| 900GF | 900 | 1125 | 1000 | 1250 | 1620 | 1800 | 8200 | 4.95*1.85*2.4 | 18V2000G85",
   "| 910GF | 910 | 1138 | 1000 | 1250 | 1638 | 1800 | 8200 | 4.95*1.85*2.4 | 18V2000G65",
   "| 1000GF | 1000 | 1250 | 1100 | 1375 | 1800 | 1980 | 8200 | 4.95*1.85*2.4 | 18V2000G26F",
   "| 1100GF | 1100 | 1375 | 1200 | 1500 | 1980 | 2160 | 13200 | 5.35*2.2*2.55 | MTU 4000系列 | 12V4000G23R",
   "| 1450/1300GF | 1300 | 1625 | 1452 | 1815 | 2340 | 2614 | 13200 | 5.35*2.2*2.55 | 12V4000G23",
   "| 1620/1460GF | 1460 | 1825 | 1617 | 2021 | 2628 | 2911 | 13500 | 5.35*2.2*2.55 | 12V4000G63",
   "| 1800/1650GF | 1650 | 2063 | 1837 | 2296 | 2970 | 3307 | 15500 | 6.1*2.2*2.58 | 16V4000G23",
   "| 2000/1800GF | 1800 | 2250 | 2013 | 2516 | 3240 | 3623 | 16500 | 6.1*2.2*2.58 | 16V4000G63",
   "| 2200/2000GF | 2000 | 2500 | 2240 | 2800 | 3600 | 4032 | 18400 | 6.41*2.6*3.0 | 20V4000G23",
   "| 2420/2200GF | 2200 | 2750 | 2475 | 3094 | 3960 | 4455 | 18600 | 6.41*2.6*3.0 | 20V4000G63",
   "| 2640/2400GF | 2400 | 3000 | 2640 | 3300 | 4320 | 4752 | 18600 | 6.41*2.6*3.0 | 20V4000G63L",
   "| | | | | 19 | | | | | |"
  ]
 },
 {
  "n": 110,
  "url": "https://www.yingtaigroup.com/pd49525735.html",
  "title": "MTU发电机组-英泰集团有限公司",
  "header": [
   "| 主用 功率 Power(KW) | 备 用功率 Power(KW) | 缸数 No Of Cylinders | 缸径*行程 Bore/Strokse (MM) | 排气量 Exhaust Cspacity (L) | 压缩比 Compression Ratio | 机油容量 Lubricating Capacity (L) | 燃油耗 Fuel Consumptio (G/KW.H) | 燃油耗 FuelConsumptio (L/h) | 调速方式 Type Of Governor | 冷却液容量 Liquid coolind capacity （L） | 排放等级 Emission leveis"
  ],
  "rows": [
   "| 250 | 288 | 6/L | 122*150 | 11 | 17.5:1 | 43 | 201 | 52 | 电控共轨 | 89 | EPA2级",
   "| 280 | 322 | 6/L | 122*150 | 11 | 17.5:1 | 43 | 199 | 61.5 | 电控共轨 | 89 | EPA2级",
   "| 330 | 380 | 8/V | 122*150 | 14 | 17.5:1 | 46 | 191 | 80.3 | 电控共轨 | 84 | EPA2级",
   "| 360 | 414 | 8/V | 122*150 | 14 | 17.5:1 | 46 | 191 | 81.2 | 电控共轨 | 84 | EPA2级",
   "| 420 | 483 | 10/V | 122*150 | 18 | 17.5:1 | 61 | 191 | 91.4 | 电控共轨 | 94 | EPA2级",
   "| 450 | 518 | 10/V | 122*150 | 18 | 17.5:1 | 61 | 190 | 99.2 | 电控共轨 | 94 | EPA2级",
   "| 530 | 610 | 12/V | 122*150 | 21 | 17.5:1 | 73 | 195 | 122.7 | 电控共轨 | 99 | EPA2级",
   "| 590 | 679 | 12/V | 122*150 | 21 | 17.5:1 | 73 | 195 | 182.7 | 电控共轨 | 99 | EPA2级",
   "| 580 | 635 | 12/V | 130*150 | 24 | 16.0:1 | 77 | 197 | 130.1 | 电控共轨 | 99 | EPA2级",
   "| 710 | 780 | 12/V | 130*150 | 24 | 16.0:1 | 77 | 202 | 182.7 | 电控共轨 | 176 | EPA2级",
   "| 710 | 780 | 12/V | 130*150 | 24 | 15.2:1 | 77 | 200 | 185.0 | 电控共轨 | 200 | EPA2级",
   "| 810 | 890 | 12/V | 130*150 | 24 | 15.2:1 | 77 | 200 | 187.0 | 电控共轨 | 200 | EPA2级",
   "| 810 | 890 | 16/V | 130*150 | 32 | 16.0:1 | 77 | 200 | 188.9 | 电控共轨 | 223 | EPA2级",
   "| 915 | 1010 | 16/V | 130*150 | 32 | 15.2:1 | 102 | 198 | 198.0 | 电控共轨 | 223 | EPA2级",
   "| 890 | 975 | 16/V | 130*150 | 32 | 15.2:1 | 102 | 198 | 207.3 | 电控共轨 | 223 | EPA2级",
   "| 1010 | 1115 | 16/V | 130*150 | 32 | 15.2:1 | 102 | 198 | 228.3 | 电控共轨 | 223 | EPA2级",
   "| 1191 | 1310 | 18/V | 130*150 | 36 | 15.2:1 | 130 | 202 | 240.0 | 电控共轨 | 232 | EPA2级",
   "| 1000 | 1100 | 18/V | 130*150 | 36 | 15.2:1 | 130 | 200 | 258.3 | 电控共轨 | 222 | EPA2级",
   "| 1102 | 1235 | 18/V | 130*150 | 36 | 15.2:1 | 202 | 130 | 283.0 | 电控共轨 | 222 | EPA2级",
   "| 1205 | 1300 | 12/V | 170*210 | 57 | 16.4:1 | 260 | 195 | 336.1 | 电控共轨 | 467 | EPA2级",
   "| 1420 | 1575 | 12/V | 170*210 | 57 | 16.4:1 | 260 | 189 | 348.9 | 电控共轨 | 467 | EPA2级",
   "| 1575 | 1750 | 12/V | 170*210 | 57 | 16.4:1 | 300 | 192 | 401.2 | 电控共轨 | 470 | EPA2级",
   "| 1798 | 1965 | 16/V | 170*210 | 76 | 16.4:1 | 260 | 192 | 444.0 | 电控共轨 | 508 | EPA2级",
   "| 1965 | 2185 | 16/V | 170*210 | 76 | 16.4:1 | 300 | 191 | 501.2 | 电控共轨 | 512 | EPA2级",
   "| 2200 | 2490 | 20/V | 170*210 | 95 | 16.4:1 | 390 | 190 | 528.9 | 电控共轨 | 588 | EPA2级",
   "| 2420 | 2670 | 20/V | 170*210 | 95 | 16.4:1 | 390 | 193 | 603.1 | 电控共轨 | 611 | EPA2级",
   "| 2590 | 2850 | 20/V | 170*210 | 95 | 16.4:1 | 390 | 192 | 637.8 | 电控共轨 | 611 | EPA2级",
   "| | | | | 20 | | | | | | |"
  ]
 },
 {
  "n": 111,
  "url": "https://www.yingtaigroup.com/pd48859715.html",
  "title": "潍柴柴油发电机组, 潍柴柴油发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| 12GF | 12 | 15 | 15 | 18.75 | 21.6 | 27 | 400 | 1.3*0.62*1.1 | 潍柴动力 weichai power | WP2.1D18E2 | 17.5",
   "| 20GF | 20 | 25 | 22 | 27.5 | 36 | 39.6 | 450 | 1.3*0.62*1.1 | WP2.3D25E200 | 23",
   "| 24GF | 24 | 30 | 26.4 | 33 | 43.2 | 54 | 850 | 1.8*0.9*1.4 | WP2.3D33E200 | 30",
   "| 30GF | 30 | 37.5 | 33 | 41.25 | 54 | 59.4 | 900 | 1.8*0.9*1.4 | WP2.3D40E200 | 36",
   "| 40GF | 40 | 50 | 44 | 55 | 72 | 79.2 | 930 | 1.8*0.9*1.4 | WP3.1D80E200 | 44",
   "| 50GF | 50 | 62.5 | 70.4 | 68.8 | 90 | 99 | 960 | 1.8*0.9*1.4 | WP4.1D66E200 | 60",
   "| 64GF | 64 | 75 | 88 | 88 | 115.2 | 126.7 | 1180 | 1.9*0.9*1.4 | WP4.1D80E200 | 72",
   "| 80GF | 80 | 100 | 20 | 110 | 144 | 158.4 | 1200 | 1.6*0.7*1.3 | 4BTA3.9-G11 | 88",
   "| 16GF | 16 | 20 | 30 | 25 | 28.8 | 36 | 450 | 1.6*0.7*1.3 | QSB3.9-G3 | 22",
   "| 24GF | 24 | 30 | 33 | 37.5 | 43.2 | 54 | 850 | 1.6*0.7*1.3 | 6BT5.9-G1 | 33.3",
   "| 30GF | 30 | 37.5 | 40 | 41.25 | 54 | 59.4 | 900 | 1.55*0.7*1.4 | 6BT5.9-G2 | 38",
   "| 36GF | 36 | 45 | 44 | 50 | 64.8 | 72 | 930 | 2.35*0.9*1.45 | 6BTA5.9-G2 | 44",
   "| 40GF | 40 | 50 | 55 | 55 | 72 | 79.2 | 960 | 2.35*1.0*1.5 | 6BTAA5.9-G2 | 50",
   "| 50GF | 50 | 62.5 | 26 | 68.75 | 90 | 99 | 1180 | 2.4*0.9*1.47 | QSB5.9-G3 | 61",
   "| 24GF | 24 | 30 | 36 | 32.5 | 43.2 | 46.8 | 600 | 2.35*1.0*1.5 | 6BTAA5.9-G2 | 30",
   "| 30GF | 30 | 37.5 | 56 | 45 | 54 | 100.8 | 700 | 2.45*1.1*1.65 | 6BTAA5.9-G12 | 45",
   "| 50GF | 50 | 45 | 90 | 70 | 90 | 162 | 1300 | 2.45*1.1*1.65 | 6CTA8.3-G1 | 60",
   "| 75GF | 75 | 50 | 90 | 112.5 | 135 | 162 | 1400 | 2.45*1.1*1.65 | 6CTA8.3-G2 | 90",
   "| 75GF | 75 | 62.5 | 110 | 112.5 | 135 | 198 | 1400 | 2.4*1.0*1.6 | QSB6.7-G4 | 95",
   "| 100GF | 100 | 30 | 132 | 137.5 | 288 | 237.6 | 1650 | 2.5*1.1*1.65 | 6CTAA8.3-G2 | 120",
   "| 120GF | 120 | 37.5 | 180 | 165 | 324 | 324 | 1700 | 3.3*1.3*1.8 | WP2.1D18E2 | 138",
   "| 160GF | 160 | 62.5 | 200 | 225 | 360 | 360 | 1780 | 3.3*1.3*1.8 | WP2.1D18E2 | 182",
   "| 180GF | 180 | 93.75 | 220 | 250 | / | 396 | 1800 | 3.3*1.3*1.8 | WP2.1D18E2 | 216",
   "| 200GF | 200 | 93.75 | 280 | 275 | 450 | 630 | 1900 | 3.3*1.3*1.8 | WP2.1D18E2 | 240",
   "| 280GF1 | / | 125 | 280 | 350 | 450 | 504 | 2000 | 3.3*1.3*1.8 | WP2.1D18E2 | /",
   "| 250GF | 250 | 150 | 280 | 350 | 540 | 504 | 2200 | 3.3*1.3*1.8 | WP2.1D18E2 | 288",
   "| 250GF | 250 | 200 | 330 | 350 | / | 594 | 3000 | 3.3*1.3*1.8 | WP2.1D18E2 | 288",
   "| 300GF | 300 | 225 | 330 | 412.5 | 630 | 648 | 3300 | 3.3*1.3*1.8 | WP2.1D18E2 | 350",
   "| 360GF1 | / | 250 | 360 | 450 | 648 | 396 | 3400 | 3.3*1.3*1.8 | WP2.1D18E2 | /",
   "| 350GF | 350 | / | 385 | 481.3 | 693 | 720 | 3600 | 3.3*1.3*1.8 | WP2.1D18E2 | 392"
  ]
 },
 {
  "n": 111,
  "url": "https://www.yingtaigroup.com/pd48859715.html",
  "title": "潍柴柴油发电机组, 潍柴柴油发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 功率(主用)Power(KW) | 功率(备用Power(KW) | 缸数 No Of Cylinders | 缸径/行程 Bore/Strokse (mm) | 排气量 Exhaust Cspacity (L) | 压缩比 Compression Ratio | 机油容量 Lubricating Capacity (L) | 燃油耗 Fuel Consumptio (g/kw.h) | 燃油消耗率 Fuel Consumptio（l/h） | 调速方式 Type Of Governor | 冷却液容量L Liquid coolind capacity | 排放等级 Emission leveis"
  ],
  "rows": [
   "| 19.2 | 27 | 4 | 85*92 | 2.1 | 17.5:1 | 76 | ≤235 | 5 | 机械 | 11 | 国二",
   "| 25 | 27 | 4 | 85*92 | 2.3 | 17.5:1 | 77 | ≤ 220 | 6 | 机械 | 11 | 国二",
   "| 33 | 40 | 4 | 85*92 | 2.3 | 17.5:1 | 75 | ≤ 225 | 9.3 | 机械 | 11 | 国二",
   "| 40 | 40 | 4 | 85*92 | 2.3 | 17.5:1 | 10.9 | ≤ ≤ 215 | 9.3 | 机械 | 11 | 国二",
   "| 48.4 | 55 | 4 | 85*92 | 2.3 | 17.5:1 | 10.9 | ≤ 220 | 12.9 | 机械 | 11 | 国二",
   "| 66 | 64 | 4 | 105*118 | 4.087 | 17.5:1 | 10.9 | ≤ 210 | 14.9 | 机械 | 27 | 国二",
   "| 80 | 80 | 4 | 105*118 | 4.087 | 17.5:1 | 10.9 | ≤ 235 | 17.6 | 电控高压共轨 | 27 | 国二",
   "| 100 | 80 | 4 | 105*118 | 4.087 | 17.5:1 | 10.9 | ≤ 230 | 17.6 | 机械 | 23 | 国二",
   "| 24/1500 | 88 | 3 | 90*100 | 2.5 | 18:1 | 10.9 | ≤ 230 | 20 | 机械 | 33 | 国二",
   "| 36/1500 | 92 | 3 | 102*118 | 3.9 | 17.5:1 | 16.4 | ≤ 235 | 22.3 | 机械 | 35 | 国二",
   "| 40/1500 | 92 | 4 | 105*118 | 4.3 | 17.5:1 | 16.4 | ≤ 225 | 22.3 | 机械 | 42 | 国二",
   "| 48/1500 | 116 | 4 | 105*118 | 4.6 | 17.5:1 | 16.4 | ≤ 235 | 27 | 机械 | 33 | 国二",
   "| 55/1500 | 130 | 4 | 108*118 | 4.1 | 17.5:1 | 16.4 | ≤ 230 | 30 | 机械 | 31 | 国Ⅰ",
   "| 67 | 132 | 6 | 105*120 | 4.3 | 16.4:1 | 16.4 | ≤ 220 | 31 | 电调/机械 | 31 | 国二",
   "| 33 | 130 | 6 | 105*130 | 3.117 | 15.5:1 | 16.4 | ≤ 198 | 30 | 电调/机械 | 11 | 国二",
   "| 50 | 155 | 6 | 105*130 | 3.117 | 18:1 | 16.4 | ≤ 198 | 34 | 电调/机械 | 11 | 国二",
   "| 66 | 180 | 6 | 105*130 | 4.5 | 18:1 | 27.6 | ≤ 198 | 42 | 电调/机械 | 11 | 国二",
   "| 100 | 180 | 6 | 105*130 | 4.5 | 18:1 | 27.6 | ≤ 198 | 42 | 电调速 | 17 | 国二",
   "| 108 | 185 | 6 | 105*130 | 6.75 | 18:1 | 19.5 | ≤ 198 | 43 | 电喷 | 17 | 国二",
   "| 132 | 203 | 6 | 126*130 | 6.75 | 18:1 | 23.8 | ≤ 198 | 45 | 电子调速 | 45 | 国二",
   "| 152 | 240 | 6 | 126*130 | 9.726 | 18:1 | 27.6 | ≤ 195 | 53 | 电子调速 | 45 | 国二",
   "| 200 | 250 | 6 | 126*130 | 9.726 | 18:1 | 27.6 | ≤ 195 | 54 | 电子调速 | 45 | 国二",
   "| 238 | 258 | 6 | 126*130 | 9.726 | 18:1 | 24 | ≤ 195 | 60 | 电喷 | 118 | 国二",
   "| 264 | 280 | 6 | 126*155 | 11.596 | 17:1 | 32.4 | ≤ 195 | 58 | 电喷 | 51 | 国二",
   "| 320 | 320 | 6 | 126*155 | 11.596 | 17:1 | 32.4 | ≤ 195 | 70 | 电喷 | 51 | 国二",
   "| 317 | 380 | 6 | 127.165 | 1 2.54 | 17:1 | 45.42 | ≤ 210 | 76.5 | 电子调速 | 118 | 国二",
   "| 317 | 374 | 6 | 127.165 | 1 2.54 | 17:1 | 75.33 | ≤ 210 | 88.7 | 电喷 | 118 | 国二",
   "| 385 | 419 | 6 | 127.165 | 1 2.54 | 17:1 | 75.33 | ≤ 195 | 89.2 | 电喷 | 51 | 国二",
   "| 405 | 415 | 6 | 127.165 | 1 2.54 | 17:1 | 45.42 | ≤ 210 | 89.1 | 电子调速 | 51 | 国二",
   "| 440 | 12 440 | 6 | 127.165 | 1 2.54 | 17:1 | 45.42 | ≤ 205 | 88.8 | 电控 | 51 | 国二"
  ]
 },
 {
  "n": 112,
  "url": "https://www.yingtaigroup.com/pd41869715.html",
  "title": "潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m)",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| 20GF | 20 | 25 | 22 | 27.5 | 36 | 39.6 | 606 | 1.5*0.72*1.15",
   "| 24GF | 24 | 30 | 26.4 | 33 | 43.2 | 47.52 | 620 | 1.6*0.72*1.15",
   "| 30GF1 | / | / | 30 | 37.5 | / | 54 | 650 | 1.6*0.72*1.15",
   "| 30GF | 30 | 37.5 | 33 | 41.25 | 54 | 59.4 | 600 | 1.65*0.6*1.32",
   "| 40GF1 | / | / | 40 | 50 | / | 72 | 711 | 1.65*0.72*1.28",
   "| 50GF | 50 | 62.5 | 55 | 68.75 | 90 | 99 | 807 | 1.7*0.75*1.24",
   "| 50GF | 58 | 73 | 64 | 80 | 104 | 115 | 966 | 1.7*0.75*1.24",
   "| 50GF | 50 | 62.5 | 55 | 68.75 | 90 | 99 | 807 | 1.7*0.75*1.24",
   "| 75GF | 75 | 93.75 | 82.5 | 103.125 | 135 | 148.5 | 1125 | 2.2*0.8*1.5",
   "| 100GF | 100 | 125 | 100 | 125 | 180 | 180 | 1352 | 2.35*0.8*1.5",
   "| 120GF1 | / | / | 120 | 150 | / | 216 | 1352 | 2.35*0.8*1.5",
   "| 120GF | 120 | 150 | 132 | 165 | 216 | 237.6 | 1360 | 2.4*0.9*1.6",
   "| 140GF | 140 | 175 | 150 | 187.5 | 252 | 270 | 1500 | 2.55*0.9*1.65",
   "| 150GF | 150 | 187.5 | 165 | 206.25 | 270 | 297 | 1590 | 2.55*0.9*1.65",
   "| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 1650 | 2.7*1.0*1.7",
   "| 250GF | 250 | 312.5 | 280 | 350 | 450 | 504 | 1700 | 2.7*1.0*1.7",
   "| 280GF | 280 | 350 | 300 | 375 | 504 | 540 | 1780 | 2.8*1.1*1.8",
   "| 630GF | 630 | 787.5 | 700 | 875 | 1134 | 1260 | 8000 | 5.8*1.65*2.55",
   "| | | | | | 13 | | |"
  ]
 },
 {
  "n": 112,
  "url": "https://www.yingtaigroup.com/pd41869715.html",
  "title": "潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 发动机 型号 Engine Type | 功率 (主用) Power (KW) | 功率 (备用) Power (KW) | 缸数 No Of Cylin ders | 缸径*行程 Bore/ Stro kse (MM) | 排气量 Exhaust Cspa city (L) | 压缩比 Compr ession Ratio | 机油容量 Lubrica ting Capacity (L) | 燃油耗 Fuel Consum ptio (G/ KW.H) | 燃油耗 Fuel Consum ptio (L/H) | 调速方式 Type Of Gover nor | 冷却液容量 Liquid coolind capa city | 排放等级 Emiss ion leveis"
  ],
  "rows": [
   "| K4100D | 30.1 | 33 | 4 | 100X115 | 3.61 | 19:1 | 15 | ≦258 | 9.3 | 机械 | 12 | /",
   "| K4100D | 30.1 | 33 | 4 | 100X115 | 3.61 | 19:1 | 15 | ≦258 | 9.3 | 机械 | 12 | /",
   "| K4100D | 30.1 | 33 | 4 | 100X115 | 3.61 | 19:1 | 15 | ≦258 | 9.3 | 机械 | 12 | /",
   "| K4102D | 33 | 36 | 4 | 102X115 | 3.76 | 19:1 | 15 | ≦258 | 10.2 | 机械 | 12 | /",
   "| K4100ZD | 42 | 46 | 4 | 100X115 | 3.61 | 19:1 | 15 | ≦258 | 13 | 机械 | 13 | /",
   "| HT4106ZD | 58 | 63.8 | 4 | 105X125 | 4.23 | 17:1 | 15 | ≦248.8 | 17.3 | 机械 | 27 | /",
   "| HT4105ZD | 56 | 62 | 4 | 105X115 | 4.16 | 19:1 | 14 | ≦248.8 | 16.7 | 机械 | 27 | /",
   "| R4105ZD | 56 | 62 | 4 | 105X125 | 4.33 | 16:1 | 14 | ≦231 | 16.7 | 机械 | 27 | /",
   "| R6105ZD | 84 | 92 | 6 | 105X125 | 6.49 | 16:1 | 16 | ≦224 | 22.6 | 机械 | 28 | /",
   "| R6105AZLD | 110 | 121 | 6 | 105X130 | 6.75 | 16:1 | 16 | ≦224 | 29.5 | 机械 | 28 | /",
   "| R6105AZLD | 110 | 121 | 6 | 105*130 | 6.75 | 16:1 | 16 | ≦224 | 29.5 | 机械 | 28 | /",
   "| R6105IZLD | 132 | 145 | 6 | 105X135 | 7.02 | 16:1 | 16 | ≦235.3 | 37.2 | 机械 | 30 | /",
   "| R6113ZLD | 155 | 170 | 6 | 113X125 | 7.518 | 17:1 | 16 | ≦228 | 42.3 | 机械 | 49 | /",
   "| R6110ZLD | 165 | 180 | 6 | 110X135 | 7.69 | 16:1 | 16 | ≦235.3 | 46.5 | 机械 | 43 | /",
   "| HT6126ZLD | 230 | 253 | 6 | 126X130 | 9.726 | 16:1 | 17 | ≦248 | 68.3 | 机械 | 53 | /",
   "| HT6126IZLD | 250 | 280 | 6 | 126X135 | 9.93 | 16:1 | 17 | ≦248 | 74.3 | 机械 | 53 | /",
   "| HT618D | 308 | 330 | 6 | 126X155 | 11.596 | 17:1 | 19 | ≦248 | 91.5 | 机械 | 62 | /",
   "| 8190ZLD | 720 | 800 | 12 | 190X210 | 71.15 | 14.5:1 | 250 | ≦205 | 176.8 | 电子 | 160 | /",
   "| | | | | | 14 | | | | | | |"
  ]
 },
 {
  "n": 113,
  "url": "https://www.yingtaigroup.com/pd43525735.html",
  "title": "高压发电机组, 高压发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 机组型号 | 功率（KW） | 额定电压 | 电流 | 净重 | 机组外形尺寸 | 发动机型号 | 品牌 | 功率（KW） | 缸数 | 排气量 | 燃油耗 | 调速方式",
   "| 主用 | 备用 | V | A | （kg) | L×W×H(m) | 主用 | 备用 | （L) | (g/kW.h)"
  ],
  "rows": [
   "| 1000GF1 | | 1000 | 6300 | / | 9620 | 5.60×1.85×2.60 | KTA38-G9 | 重庆康明斯 | | 1089 | 12 | 37.8 | ≤208 | 电子",
   "| 1000GF | 1000 | 1100 | 114.3 | 11330 | 6.40×2.04×2.64 | KTA50-G3 | 1097 | 1227 | 16 | 50.3 | ≤209 | 电子",
   "| 1100GF | 1100 | 1300 | 125.7 | 11350 | 6.40×2.04×2.70 | KTA50-G8 | 1200 | 1429 | 16 | 50.3 | ≤206 | 电子",
   "| 1160GF | 1160 | 1300 | 132.6 | 11880 | 6.20×2.04×2.70 | KTA50-GS8 | 1287 | 1429 | 16 | 50.3 | ≤206 | 电子",
   "| 1120GF | 1120 | 1230 | 128 | 11830 | 6.40×2.04×2.64 | QSK50-G3 | 进口康明斯 | 1210 | 1401 | 16 | 50.3 | ≤197 | 电喷",
   "| 1232GF | 1232 | 1360 | 140.8 | 12360 | 6.20×2.04×2.70 | QSK50-G4 | 1328 | 1477 | 16 | 50.3 | ≤198 | 电喷",
   "| 1331GF | 1331 | 1470 | 152.1 | 12360 | 6.20×2.04×2.70 | QSK50-G7 | 1420 | 1581 | 16 | 50.3 | ≤197 | 电喷",
   "| 1500GF | 1500 | 1600 | 171.4 | 17920 | 7.40×2.50×2.65 | QSK60-G3 | 1615 | 1790 | 16 | 60.2 | ≤194 | 电喷",
   "| 1600GF | 1600 | 1800 | 182.9 | 18200 | 7.40×2.50×2.65 | QSK60-G4 | 1730 | 1915 | 16 | 60.2 | ≤197 | 电喷",
   "| 1600GF | 1600 | 2000 | 182.9 | 20000 | 7.50×2.70×3.25 | QSK60-G13 | 1727 | 2145 | 16 | 60.2 | ≤197 | 电喷",
   "| 1000GF1 | | 1000 | 10500 | | 9840 | 5.62×1.85×2.60 | KTA38-G9 | 重庆康明斯 | | 1089 | 12 | 37.8 | ≤208 | 电子",
   "| 1000GF | 1000 | 1100 | 68.6 | 11550 | 6.60×2.04×2.64 | KTA50-G3 | 1097 | 1227 | 16 | 50.3 | ≤209 | 电子",
   "| 1100GF | 1100 | 1300 | 75.4 | 11750 | 6.60×2.04×2.70 | KTA50-G8 | 1200 | 1429 | 16 | 50.3 | ≤206 | 电子",
   "| 1160GF | 1160 | 1300 | 79.5 | 12250 | 6.40×2.04×2.70 | KTA50-GSB | 1287 | 1429 | 16 | 50.3 | ≤206 | 电子",
   "| 1120GF | 1120 | 1230 | 76.8 | 12230 | 6.60×2.04×2.64 | QSK50-G3 | 进口康明斯 | 1210 | 1401 | 16 | 50.3 | ≤197 | 电喷",
   "| 1232GF | 1232 | 1360 | 84.5 | 12730 | 6.40×2.04×2.70 | QSK50-G4 | 1328 | 1477 | 16 | 50.3 | ≤198 | 电喷",
   "| 1331GF | 1331 | 1470 | 91.3 | 12730 | 6.40×2.04×2.70 | QSK50-G7 | 1421 | 1581 | 16 | 50.3 | ≤197 | 电喷",
   "| 1500GF | 1500 | 1600 | 103 | 18380 | 7.60×2.50×2.65 | QSK60-G3 | 1615 | 1790 | 16 | 60.2 | ≤194 | 电喷",
   "| 1600GF | 1600 | 1800 | 109.7 | 18680 | 7.60×2.50×2.65 | QSK60-G4 | 1730 | 1915 | 16 | 60.2 | ≤197 | 电喷",
   "| 1600GF | 1600 | 2000 | 109.7 | 20480 | 7.70×2.70×3.25 | QSK60-G13 | 1727 | 2145 | 16 | 60.2 | ≤197 | 电喷"
  ]
 },
 {
  "n": 114,
  "url": "https://www.yingtaigroup.com/pd41588515.html",
  "title": "燃气发电机组-英泰集团有限公司",
  "header": [
   "| 机组型号 Genset Model | 输出功率（主用） | 备用功率（备用） | 电流Power(A) | 额定转速 | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发动 机型号 Engine Type | 缸数 Number of",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| 30GF-A | 30 | 37.5 | 33 | 36 | 54 | 1500 | 800 | 1.8*0.9*1.4 | 4B-G | 4",
   "| 50GF-A | 50 | 62.5 | 55 | 61 | 90 | 950 | 1.8*0.9*1.4 | 6B-G | 6",
   "| 80GF-A | 80 | 100 | 88 | 96 | 144 | 1250 | 1.8*0.9*1.4 | 6BT-G | 6",
   "| 100GF-A | 100 | 125 | 110 | 125 | 180 | 1500 | 1.8*0.9*1.4 | NT855-GA | 6",
   "| 120GF-A | 120 | 150 | 140 | 160 | 216 | 1700 | 1.8*0.9*1.4 | NTA855-G7 | 6",
   "| 150GF-A | 150 | 187.5 | 163 | 180 | 270 | 2100 | 1.8*0.9*1.4 | NTAA855-G6 | 6",
   "| 200GF-A | 200 | 250 | 220 | 245 | 360 | 2500 | 1.9*0.9*1.4 | KTAA19-G6 | 6",
   "| 300GF-A | 300 | 375 | 330 | 365 | 540 | 3000 | 1.9*0.9*1.4 | KT38-G5 | 6",
   "| 400GF-A | 400 | 500 | 440 | 480 | 720 | 3700 | 2.0*0.9*1.1 | KTA50-G3 | 12",
   "| 500GF-A | 500 | 625 | 550 | 600 | 900 | 4200 | 2.15*0.9*1.45 | KTA50-G8 | 12",
   "| 600GF-A | 600 | 750 | 660 | 720 | 1080 | 5200 | 2.15*0.9*1.45 | YC4D90N-D30 |",
   "| 800GF-A | 800 | 1000 | 880 | 980 | 1440 | 8200 | 2.35*0.9*1.45 | YC4G115N-D30 | 12",
   "| 1000GF-A | 1000 | 1250 | 1100 | 1230 | 1800 | 9200 | 2.35*1.0*1.5 | YC4G135N-D30 | 16",
   "| 50GF-A | 50 | 62.5 | 60 | 66 | 90 | 872 | 2.4*0.9*1.47 | YC6J115N-D30 | 4",
   "| 64GF-A | 64 | 80 | 75 | 83 | 115.2 | 1200 | 2.35*1.0*1.5 | YC6G180N-D30 | 4",
   "| 70GF-A | 70 | 87.5 | 75 | 83 | 126 | 1210 | 2.45*1.1*1.65 | YC6G205N-D30 | 4",
   "| 80GF-A | 80 | 100 | 90 | 99 | 144 | 1378 | 2.45*1.1*1.65 | YC6MK315N-D30 | 4",
   "| 90GF-A | 90 | 112.5 | 103 | 113 | 162 | 1378 | 2.45*1.1*1.65 | YC6MK270N-D30 | 6",
   "| 100GF-A | 100 | 125 | 120 | 132 | 180 | 1520 | 2.4*1.0*1.6 | YC6MK450N-D30 | 6",
   "| 120GF-A | 120 | 150 | 138 | 152 | 216 | 1600 | 2.5*1.1*1.65 | YC6TD600N-D30 | 6",
   "| 160GF-A | 160 | 200 | 180 | 198 | 288 | 1800 | 2.65*1.1*1.7 | YC6C6000N-D30 | 6",
   "| 180GF-A | 180 | 225 | 210 | 231 | 324 | 3400 | 2.65*1.1*1.7 | YC6C750N-D30 | 6",
   "| 250GF-A | 250 | 312.5 | 300 | 330 | 450 | 3735 | 2.8*1.1*1.69 | YC6C750N-D30 | 6",
   "| 350GF-A | 350 | 437.5 | 400 | 440 | 630 | 6700 | 2.9*1.1*1.7 | YC6C750N-D30 | 6",
   "| 400GF-A | 400 | 500 | 441 | 485 | 720 | 6800 | 2.9*1.1*1.7 | YC6C750N-D30 | 6",
   "| 450GF-A | 450 | 562.5 | 500 | 550 | 810 | 6900 | 4.6*1.4*2.2 | YC6C750N-D30 | 6",
   "| 500GF-A | 500 | 625 | 561 | 617 | 900 | 7000 | 4.7*1.8*2.3 | YC6C840N-D30 | 6",
   "| 560GF-A | 560 | 700 | 625 | 687.5 | 1008 | 9000 | 4.8*1.8*2.3 | YC6C935N-D30 | 6",
   "| 900GF-A | 900 | 1125 | 1016 | 1117.7 | 1620 | 7000 | 5.2*1.8*2.3 | YC12VC2070N-D30 | 6",
   "| 1000GF-A | 1000 | 1250 | 1120 | 1232 | 1800 | 12000 | 6.5*1.8*2.3 | YC12VC2070N-D30 | 12",
   "| 1200GF-A | 1200 | 1500 | 1380 | 1518 | 2160 | 13000 | 6.6*1.8*2.3 | YC12VC2070N-D30 | 12"
  ]
 },
 {
  "n": 114,
  "url": "https://www.yingtaigroup.com/pd41588515.html",
  "title": "燃气发电机组-英泰集团有限公司",
  "header": [
   "| 燃气种类 Gas type | 甲烷量 Methane amount (MZ) | 机油消耗量 Power (KW) | 缸径* 行程Bore/ Strokse (MM) | 排气量 Exhaust Cspacity (L) | 压缩比 Compression Ratio | 机 油容量 Lubri cating Capacity (L) | 冷却液容量 Fuel Consu mptio (L/H) | 燃气混合度 Gas mixing degree | 耗气量 Gas Air consumption | 调速方式 Emis sion leveis"
  ],
  "rows": [
   "| 天然气，LNG,CNG | ≥70 | ≤0.5 | 108*130 | 4.76 | 10.5:1 | 10.9 | 17.2 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.5 | 108*130 | 4.76 | 10.5:1 | 16.4 | 21.9 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.5 | 108*130 | 4.76 | 10.5:1 | 16.4 | 21.9 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.5 | 108*130 | 7.15 | 10.5:1 | 23.8 | 24.3 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.5 | 108*130 | 7.15 | 10.5:1 | 36.7 | 63.9 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.5 | 108*130 | 7.15 | 10.5:1 | 36.7 | 63.9 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.6 | 108*130 | 7.15 | 10.5:1 | 36.7 | 63.9 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.6 | 131*158 | 12.78 | 10.5:1 | 50 | 132 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.6 | 131*158 | 12.78 | 10.5:1 | 135 | 290 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.6 | 131*158 | 12.78 | 10.5:1 | 135 | 290 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.6 | 131*158 | 12.78 | 9.5:1 | 135 | 290 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 131*158 | 12.78 | 9.5:1 | 177 | 290 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 144*165 | 16.12 | 9.5:1 | 177 | 351 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 144*165 | 16.12 | 9.5:1 | 13 | 351 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 144*165 | 16.12 | 9.5:1 | 13 | 24 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 144×165 | 16.12 | 9.5:1 | 13 | 24 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 108*130 | 4.76 | 17.5:1 | 17 | 30 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 108*130 | 4.76 | 17.5:1 | 17 | 31 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 108*130 | 4.76 | 17.5:1 | 17 | 31 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 108*130 | 7.15 | 17.5:1 | 46.7 | 31 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 108*130 | 7.15 | 17.5:1 | 46.7 | 45 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 108*130 | 7.15 | 16.8:1 | 56 | 65 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 108*130 | 7.15 | 16.8:1 | 55 | 65 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 131*158 | 12.78 | 16.8:1 | 160 | 89.6 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 131*158 | 12.78 | 16.8:1 | 160 | 130.5 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 131*158 | 12.78 | 16.8:1 | 160 | 191.7 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 131*158 | 12.78 | 14.5:1 | 160 | 191.7 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 144*165 | 12.78 | 14.5:1 | 160 | 191.7 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 144*165 | 16.12 | 14.5:1 | 493 | 191.7 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 144*165 | 16.12 | 13.5:1 | 493 | 600 | ≤50℃ | 0.3 | 燃气电子调速",
   "| 天然气，LNG,CNG | ≥70 | ≤0.3 | 144*165 | 16.12 | 13.5:1 | 493 | 800 | ≤50℃ | 0.3 | 燃气电子调速"
  ]
 },
 {
  "n": 115,
  "url": "https://www.yingtaigroup.com/pd44211025.html",
  "title": "ST/STC 有刷发电机-英泰集团有限公司",
  "header": [
   "| 型号 | 容量KVA | 功率KW | 电压V | 电流A | 相数 | 频率HZ | 防护等级IP | 绝缘等级 | 调压率%"
  ],
  "rows": [
   "| STC5 | 6.25 | 5 | 400 | 9 | 3 | 50 | 21 | B | 5",
   "| STC7.5 | 9.375 | 7.5 | 400 | 13.5 | 3 | 50 | 21 | B | 5",
   "| STC10 | 12.5 | 10 | 400 | 18 | 3 | 50 | 21 | B | 5",
   "| STC12 | 15 | 12 | 400 | 21.6 | 3 | 50 | 21 | B | 5",
   "| STC15 | 18.75 | 15 | 400 | 27 | 3 | 50 | 21 | B | 5",
   "| STC20 | 25 | 20 | 400 | 36 | 3 | 50 | 21 | B | 3",
   "| STC24 | 30 | 24 | 400 | 43.2 | 3 | 50 | 21 | B | 3",
   "| STC30 | 37.5 | 30 | 400 | 54 | 3 | 50 | 21 | B | 3",
   "| STC40 | 50 | 40 | 400 | 72 | 3 | 50 | 21 | B | 3",
   "| STC50 | 62.5 | 50 | 400 | 90 | 3 | 50 | 21 | B | 2",
   "| STC64 | 80 | 64 | 400 | 115.2 | 3 | 50 | 21 | B | 2",
   "| STC75 | 93.75 | 75 | 400 | 136 | 3 | 50 | 21 | B | 2",
   "| STC90 | 112.5 | 90 | 400 | 162 | 3 | 50 | 21 | B | 2",
   "| STC100 | 125 | 100 | 400 | 180 | 3 | 50 | 21 | B | 2",
   "| STC120 | 150 | 120 | 230 | 216 | 1 | 50 | 21 | B | 5",
   "| ST-5 | 5 | 5 | 230 | 21.7 | 1 | 50 | 21 | B | 5",
   "| ST-10 | 10 | 10 | 230 | 43.5 | 1 | 50 | 21 | B | 5",
   "| ST-12 | 12 | 12 | 230 | 52.2 | 1 | 50 | 21 | B | 5",
   "| ST-24 | 24 | 24 | 230 | 104.4 | 1 | 50 | 21 | B | 5"
  ]
 },
 {
  "n": 116,
  "url": "https://www.yingtaigroup.com/pd43411025.html",
  "title": "YTW 无刷发电机-英泰集团有限公司",
  "header": [
   "| 型号 | 容量KVA | 功率KW | 电压V | 电流A | 相数 | 频率HZ | 防护等级IP | 绝缘等级 | 调压率%"
  ],
  "rows": [
   "| YTW6.5 | 8.125 | 6.5 | 400 | 11.7 | 3 | 50 | 21 | H | 1",
   "| YTW9 | 11.25 | 9 | 400 | 16.2 | 3 | 50 | 21 | H | 1",
   "| YTW11 | 13.75 | 11 | 400 | 19.8 | 3 | 50 | 21 | H | 1",
   "| YTW13 | 16.25 | 13 | 400 | 23.4 | 3 | 50 | 21 | H | 1",
   "| YTW18 | 22.5 | 18 | 400 | 32.4 | 3 | 50 | 21 | H | 1",
   "| YTW22 | 31.25 | 22 | 400 | 39.6 | 3 | 50 | 21 | H | 1",
   "| YTW25 | 37.5 | 25 | 400 | 45 | 3 | 50 | 21 | H | 1",
   "| YTW30 | 42.5 | 30 | 400 | 54 | 3 | 50 | 21 | H | 1",
   "| YTW34 | 50 | 34 | 400 | 61.2 | 3 | 50 | 21 | H | 1",
   "| YTW40 | 62.5 | 40 | 400 | 72 | 3 | 50 | 21 | H | 1",
   "| YTW50 | 75 | 50 | 400 | 90 | 3 | 50 | 21 | H | 1",
   "| YTW60 | 87.5 | 60 | 400 | 108 | 3 | 50 | 21 | H | 1",
   "| YTW70 | 100 | 70 | 400 | 126 | 3 | 50 | 21 | H | 1",
   "| YTW80 | 120 | 80 | 400 | 144 | 3 | 50 | 21 | H | 1",
   "| YTW96 | 140 | 96 | 400 | 172.8 | 3 | 50 | 21 | H | 1",
   "| YTW112 | 160 | 112 | 400 | 201.6 | 3 | 50 | 21 | H | 1",
   "| YTW128 | 180 | 128 | 400 | 230.4 | 3 | 50 | 21 | H | 1",
   "| YTW144 | 200 | 144 | 400 | 259.2 | 3 | 50 | 21 | H | 1",
   "| YTW160 | 230 | 160 | 400 | 288 | 3 | 50 | 21 | H | 1",
   "| YTW184 | 250 | 184 | 400 | 331.2 | 3 | 50 | 21 | H | 1",
   "| YTW200 | 250 | 200 | 400 | 360 | 3 | 50 | 21 | H | 1",
   "| YTW235 | 293.75 | 235 | 400 | 360 | 3 | 50 | 21 | H | 1",
   "| YTW268 | 335 | 268 | 400 | 423 | 3 | 50 | 21 | H | 1",
   "| YTW300 | 375 | 300 | 400 | 428.4 | 3 | 50 | 21 | H | 1",
   "| YTW400 | 500 | 400 | 400 | 540 | 3 | 50 | 21 | H | 1",
   "| YTW440 | 550 | 440 | 400 | 720 | 3 | 50 | 21 | H | 1",
   "| YTW488 | 610 | 488 | 400 | 792 | 3 | 50 | 21 | H | 1",
   "| YTW536 | 670 | 536 | 400 | 878.4 | 3 | 50 | 21 | H | 0.5",
   "| YTW600 | 750 | 600 | 400 | 964.8 | 3 | 50 | 21 | H | 0.5",
   "| YTW640 | 800 | 640 | 400 | 1080 | 3 | 50 | 21 | H | 0.5",
   "| YTW728 | 910 | 728 | 400 | 1152 | 3 | 50 | 21 | H | 0.5",
   "| YTW800 | 1000 | 800 | 400 | 1310.4 | 3 | 50 | 21 | H | 0.5",
   "| YTW904 | 1130 | 904 | 400 | 1440 | 3 | 50 | 21 | H | 0.5",
   "| YTW1000 | 1250 | 1000 | 400 | 1627.2 | 3 | 50 | 21 | H | 0.5",
   "| YTW1008 | 1260 | 1008 | 400 | 1800 | 3 | 50 | 21 | H | 0.5",
   "| YTW1120 | 1400 | 1120 | 400 | 1814.4 | 3 | 50 | 21 | H | 0.5",
   "| YTW1240 | 1550 | 1240 | 400 | 2016 | 3 | 50 | 21 | H | 0.5",
   "| YTW1320 | 1650 | 1320 | 400 | 2232 | 3 | 50 | 21 | H | 0.5",
   "| YTW1520 | 1900 | 1520 | 400 | 2376 | 3 | 50 | 21 | H | 0.5",
   "| YTW1664 | 2080 | 1664 | 400 | 2736 | 3 | 50 | 21 | H | 0.5",
   "| YTW1760 | 2200 | 1760 | 400 | 2995.2 | 3 | 50 | 21 | H | 0.5",
   "| YTW2000 | 2500 | 2000 | 400 | 3600 | 3 | 50 | 21 | H | 1",
   "| YTW2200 | 2750 | 2200 | 400 | 3960 | 3 | 50 | 21 | H | 1",
   "| YTW2500 | 3125 | 2500 | 400 | 4500 | 3 | 50 | 21 | H | 1",
   "| YTW3000 | 3750 | 3000 | 400 | 5400 | 3 | 50 | 21 | H | 1"
  ]
 },
 {
  "n": 117,
  "url": "https://www.yingtaigroup.com/pd46425735.html",
  "title": "上柴发电机组, 上柴发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| 55GF | 55 | 68.75 | 60 | 75 | 99 | 108 | 1350 | 1.95*0.75*1.35 | 上柴SDEC",
   "| 70GF | 70 | 87.5 | 80 | 100 | 126 | 144 | 1520 | 1.95*0.8*1.35",
   "| 90GF | 90 | 112.5 | 100 | 125 | 162 | 180 | 1805 | 2.0*0.8*1.4",
   "| 110GF | 110 | 137.5 | 120 | 150 | 198 | 216 | 1900 | 2.1*0.8*1.4",
   "| 130GF | 130 | 162.5 | 150 | 187.5 | 198 | 270 | 2005 | 2.35*0.86*1.55",
   "| 140GF | 140 | 175 | 150 | 187.5 | 252 | 270 | 2005 | 2.4*0.86*1.55",
   "| 150GF | 150 | 187.5 | 165 | 206.25 | 270 | 297 | 2100 | 2.4*0.86*1.55",
   "| 160GF | 160 | 200 | 180 | 225 | 288 | 324 | 2200 | 2.55*0.95*1.65",
   "| 180GF | 180 | 225 | 200 | 250 | 324 | 360 | 2250 | 2.6*0.95*1.65",
   "| 180GF | 180 | 225 | 200 | 250 | 324 | 360 | 2300 | 2.8*1.23*1.85",
   "| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2300 | 2.8*1.23*1.85",
   "| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2300 | 2.6*0.95*1.7",
   "| 220GF | 220 | 275 | 250 | 312.5 | 396 | 450 | 2388 | 3.1*1.23*1.85",
   "| 250GF | 250 | 312.5 | 300 | 375 | 450 | 540 | 2415 | 3.1*1.23*1.85",
   "| 280GF | 280 | 350 | 300 | 375 | 504 | 540 | 3370 | 3.1*1.1*1.65",
   "| 320GF | 320 | 400 | 350 | 437.5 | 576 | 630 | 3450 | 3.2*1.23*1.85",
   "| 320GF | 320 | 400 | 350 | 437.5 | 576 | 630 | 3650 | 3.2*1.1*1.65",
   "| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 3675 | 3.5*1.4*2.15",
   "| 400GF | 400 | 500 | 450 | 562.5 | 720 | 810 | 3675 | 3.6*1.4*2.15",
   "| 450GF | 450 | 562.5 | 500 | 625 | 810 | 900 | 4005 | 3.6*1.4*2.15",
   "| 500GF | 500 | 625 | 550 | 687.5 | 900 | 990 | 4500 | 3.6*1.4*2.15",
   "| 550GF | 550 | 687.5 | 600 | 750 | 990 | 1080 | 4500 | 3.6*1.4*2.15",
   "| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 4600 | 4.1*1.58*2.1",
   "| 750GF | 750 | 937.5 | 800 | 1000 | 1350 | 1440 | 4800 | 4.1*1.58*2.1",
   "| 55GF | 55 | 68.75 | 60 | 75 | 99 | 108 | 1150 | 2.0*0.8*1.35",
   "| 80GF | 80 | 100 | 90 | 112.5 | 144 | 162 | 1200 | 2.05*0.8*1.35",
   "| 90GF | 100 | 125 | 90 | 112.5 | 180 | 162 | 1250 | 2.0*0.8*1.35",
   "| 110GF | 110 | 137.5 | 120 | 150 | 198 | 216 | 1300 | 2.05*0.8*1.35",
   "| 120GF | 120 | 150 | 132 | 165 | 216 | 237.6 | 1750 | 2.35*0.87*1.5",
   "| 160GF | 160 | 200 | 180 | 225 | 288 | 324 | 1800 | 2.45*0.87*1.5",
   "| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2100 | 2.6*0.95*1.7",
   "| 220GF | 220 | 275 | 230 | 287.5 | 396 | 414 | 2100 | 2.6*0.95*1.7",
   "| 250GF | 250 | 312.5 | 300 | 375 | 450 | 540 | 2800 | 3.1*1.16*1.8",
   "| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2900 | 3.2*1.16*1.8",
   "| 20GF | 20 | 25 | 22 | 27.5 | 36 | 39.6 | 750 | 1.4*0.55*1.1",
   "| 24GF | 24 | 30 | 26.4 | 33 | 43.2 | 47.5 | 770 | 1.4*0.55*1.1",
   "| 30GF | 30 | 37.5 | 33 | 41.5 | 54 | 59.4 | 980 | 1.5*0.6*1.15",
   "| 40GF | 40 | 50 | 44 | 55 | 72 | 79.2 | 1020 | 1.6*0.78*1.2",
   "| 500GF | 500 | 625 | 550 | 687.5 | 900 | 990 | 5500 | 3.9*1.6*2.1 | 上海菱重SME",
   "| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 5800 | 4.0*1.6*2.1",
   "| 1000GF | 1000 | 1250 | 1100 | 1375 | 1800 | 1980 | 11000 | 4.9*2.2*2.55",
   "| 1100GF | 1100 | 1375 | 1210 | 1512.5 | 1980 | 2178 | 11500 | 5.0*2.2*2.55",
   "| 1200GF | 1200 | 1500 | 1300 | 1625 | 2160 | 2340 | 12000 | 5.0*2.2*2.55",
   "| 1300GF | 1300 | 1625 | 1430 | 1787.5 | 2340 | 2574 | 12500 | 5.4*2.2*2.8",
   "| 1500GF | 1500 | 1875 | 1600 | 2000 | 2700 | 2880 | 13000 | 5.6*2.2*2.8",
   "| 1600GF | 1600 | 2000 | 1800 | 2250 | 2880 | 3240 | 13500 | 5.7*2.2*2.8",
   "| 1800GF | 1800 | 2250 | 1980 | 3364 | 3240 | 3564 | 16000 | 6.3*2.66*3.25",
   "| | | | | | 17 | | | |"
  ]
 },
 {
  "n": 117,
  "url": "https://www.yingtaigroup.com/pd46425735.html",
  "title": "上柴发电机组, 上柴发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 发动机 型号 Engine Type | 功率( 主用) Power (KW) | 功率( 备用) Power (KW) | 缸数 No Of Cylin ders | 缸径*行程 Bore /Strokse (MM) | 排气量 Exhau st Cs pa city (L) | 压缩比 Compre ssion Ratio | 机油容量 Lubri cating Cap acity (L) | 燃油耗 Fuel Consu mptio (G/ KW.H) | 燃油耗 Fuel Consum ptio (L /H) | 调速方式 Type Of Gover nor | 冷却液容量 Liquid coolind capa city | 排放 等级 Emiss ion leveis"
  ],
  "rows": [
   "| SC4H95D2 | 62 | 68 | 4 | 105x124 | 4.3 | 17.3:1 | 13 | 200 | 14.8 | 机械/电调 | 14 | 国II",
   "| SC4H115D2 | 78 | 86 | 4 | 105x124 | 4.3 | 17.3:1 | 13 | 200 | 18.7 | 机械/电调 | 14 | 国II",
   "| SC4H160D2 | 105 | 116 | 4 | 105x124 | 4.3 | 16:1 | 13 | 195 | 24.5 | 电调 | 14 | 国II",
   "| SC4H180D2 | 120 | 132 | 4 | 105x124 | 4.3 | 16:1 | 13 | 195 | 28 | 电调 | 14 | 国II",
   "| SC7H220D2 | 146 | 160 | 6 | 114×135 | 8.27 | 18:1 | 19 | 200 | 34.9 | 电调 | 24 | 国II",
   "| SC7H230D2 | 154 | 170 | 6 | 105x124 | 6.44 | 16:1 | 17.5 | 195 | 35.9 | 电调 | 19.8 | 国II",
   "| SC7H250D2 | 168 | 185 | 6 | 105x124 | 6.44 | 16:1 | 17.5 | 195 | 39.3 | 电调 | 19.4 | 国II",
   "| SC8D280D2 | 185 | 204 | 6 | 114x135 | 8.27 | 18:1 | 19 | 200 | 44.3 | 电调 | 24 | 国II",
   "| SC9D310D2 | 208 | 228 | 6 | 114x144 | 8.82 | 18:1 | 19 | 197 | 49.1 | 电调 | 24 | 国II",
   "| SC13G280D2 | 187 | 206 | 6 | 135x150 | 12.88 | 15.75:1 | 41 | 205 | 45.9 | 机械 | 52 | 国II",
   "| SC13G310D2 | 206 | 227 | 6 | 135x150 | 12.88 | 15.75:1 | 41 | 205 | 50.6 | 机械 | 52 | 国II",
   "| SC9D355D2 | 228 | 255 | 6 | 114x144 | 8.82 | 16.5:1 | 25 | 195 | 53.2 | 电调 | 24 | 国II",
   "| SC13G355D2 | 236 | 260 | 6 | 135x150 | 12.88 | 15.55:1 | 41 | 200 | 56.5 | 机械 | 51 | 国II",
   "| SC13G420D2 | 280 | 308 | 6 | 135x150 | 12.88 | 15.55:1 | 41 | 200 | 67.1 | 机械 | 51 | 国II",
   "| SC12E460D2 | 307 | 338 | 6 | 128x153 | 11.8 | 17:1 | 41 | 195 | 59.9 | 电调 | 47 | 国II",
   "| SC15G500D2 | 330 | 373 | 6 | 135x165 | 14.16 | 15.55:1 | 41 | 200 | 79 | 电调 | 51 | 国II",
   "| SC12E500D3 | 339 | 373 | 6 | 128x153 | 11.8 | 17:1 | 41 | 195 | 79.2 | 电控 | 27 | 国III",
   "| SC25G610D2 | 405 | 445 | 12 | 135x150 | 25.8 | 16:1 | 65 | 202 | 98 | 电调 | 95 | 国II",
   "| SC25G690D2 | 459 | 505 | 12 | 135x150 | 25.8 | 16:1 | 65 | 202 | 111 | 电调 | 95 | 国II",
   "| SC27G755D2 | 505 | 561 | 12 | 135x155 | 26.6 | 16:1 | 65 | 202 | 122.2 | 电调 | 95 | 国II",
   "| SC27G830D2 | 565 | 610 | 12 | 135x155 | 26.6 | 16:1 | 65 | 202 | 136.7 | 电调 | 95 | 国II",
   "| SC27G900D2 | 600 | 662 | 12 | 135x155 | 26.6 | 16:1 | 65 | 202 | 145.2 | 电调 | 95 | 国II",
   "| SC33W990D2 | 660 | 726 | 6 | 180x215 | 32.8 | 16:1 | 75 | 205 | 162.4 | 电调 | 118 | 国II",
   "| SC33W1150D2 | 782 | 860 | 6 | 180x215 | 32.8 | 15:1 | 75 | 205 | 191.9 | 电调 | 118 | 国II",
   "| 4HTAA4.3-G32 | 62 | 68 | 4 | 105x124 | 4.3 | 16:1 | 13 | 192 | 14.2 | 电控 | 14 | 国III",
   "| 4HTAA4.3-G34 | 95 | 105 | 4 | 105x124 | 4.3 | 16:1 | 13 | 192 | 21.8 | 电控 | 14 | 国III",
   "| 4HTAA4.3-G35 | 106 | 117 | 4 | 105x124 | 4.3 | 16:1 | 13 | 192 | 24.4 | 电控 | 14 | 国III",
   "| 4HTAA4.3-G36 | 120 | 132 | 4 | 105x124 | 4.3 | 16:1 | 13 | 192 | 27.6 | 电控 | 14 | 国III",
   "| 6HTAA6.5-G32 | 140 | 155 | 6 | 105x124 | 6.5 | 16:1 | 17.5 | 192 | 31.6 | 电控 | 19.8 | 国III",
   "| 6HTAA6.5-G34 | 180 | 198 | 6 | 105x124 | 6.5 | 16:1 | 17.5 | 192 | 41.4 | 电控 | 19.8 | 国III",
   "| 6DTAA8.9-G33 | 230 | 253 | 6 | 114x144 | 8.9 | 16:1 | 25 | 192 | 52.9 | 电控 | 24 | 国III",
   "| 6DTAA8.9-G34 | 245 | 253 | 6 | 114x144 | 8.9 | 16:1 | 25 | 192 | 56.3 | 电控 | 24 | 国III",
   "| 6ETAA11.8-G32 | 280 | 308 | 6 | 128x153 | 11.8 | 17:1 | 41 | 190 | 63.7 | 电控 | 47 | 国III",
   "| 6ETAA11.8-G31 | 340 | 380 | 6 | 128×153 | 11.8 | 17:1 | 41 | 190 | 77.4 | 电控 | 47 | 国III",
   "| 4RTAA2.8-G31 | 25 | 28 | 4 | 94x100 | 2.8 | 17:1 | 7 | 195 | 5.8 | 电控 | 9 | 国III",
   "| 4RTAA2.8-G32 | 29 | 32 | 4 | 94x100 | 2.8 | 17:1 | 7 | 195 | 6.8 | 电控 | 9 | 国III",
   "| 4RTAA2.8-G33 | 38 | 42 | 4 | 94x100 | 2.8 | 17:1 | 7 | 195 | 8.9 | 电控 | 9 | 国III",
   "| 4RTAA2.8-G34 | 50 | 55 | 4 | 94x100 | 2.8 | 17:1 | 7 | 195 | 11.7 | 电控 | 9 | 国III",
   "| S6R2-PTA-C | 575 | 635 | 6-L | 170× 220 | 29.96 | 14.1：1 | 94 | 195 | 134.3 | 电子 | 110 | ∕",
   "| S6R2-PTAA-C | 645 | 710 | 6-L | 170× 220 | 29.96 | 14.1：1 | 94 | 206 | 159.2 | 电子 | 110 | ∕",
   "| S12R-PTA-C | 1080 | 1190 | 12-V | 170×180 | 49.03 | 14.0：1 | 180 | 197 | 269 | 电子 | 300 | ∕",
   "| S12R-PTA2-C | 1165 | 1285 | 12-V | 170×180 | 49.03 | 13.5：1 | 180 | 197 | 247.8 | 电子 | 250 | ∕",
   "| S12R-PTAA2-C | 1277 | 1404 | 12-V | 170×180 | 49.03 | 13.5：1 | 180 | 221 | 315 | 电子 | 250 | ∕",
   "| S16R-PTA-C | 1450 | 1590 | 16-V | 170×180 | 65.37 | 14.0：1 | 230 | 214 | 325 | 电子 | 340 | ∕",
   "| S16R-PTA2-C | 1600 | 1760 | 16-V | 170×180 | 65.37 | 13.5：1 | 230 | 216 | 370 | 电子 | 340 | ∕",
   "| S16R-PTAA2-C | 1684 | 1895 | 16-V | 170×180 | 65.37 | 14.0：1 | 230 | 217 | 375 | 电子 | 340 | ∕",
   "| S16R-PTAW-C | 1960 | 2167 | 16-V | 178×180 | 88 | 14.0：1 | 260 | 217 | 380 | 电子 | 340 | ∕",
   "| | | | | | 18 | | | | | | |"
  ]
 },
 {
  "n": 118,
  "url": "https://www.yingtaigroup.com/pd43425735.html",
  "title": "英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand",
   "| KW | KVA | KW | KVA"
  ],
  "rows": [
   "| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2320 | 3.2*1.0*1.8 | 英泰 /重庆康明斯 CHONGQING CUMMINS",
   "| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2400 | 3.2*1.0*1.8",
   "| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2400 | 3.2*1.0*1.8",
   "| 220GF | 220 | 275 | 250 | 312.5 | 396 | 450 | 2400 | 3.2*1.0*1.8",
   "| 250GF | 250 | 312.5 | 280 | 350 | 450 | 504 | 2500 | 3.2*1.0*1.8",
   "| 250GF | 250 | 312.5 | 280 | 350 | 450 | 504 | 2500 | 3.2*1.0*1.8",
   "| 250GF | 250 | 312.5 | 280 | 350 | 450 | 504 | 2500 | 3.2*1.0*1.8",
   "| 275GF | 275 | 343.75 | 300 | 375 | 495 | 540 | 2870 | 3.2*1.05*2.05",
   "| 280GF | 280 | 350 | 310 | 387.5 | 504 | 558 | 2870 | 3.4*1.05*2.05",
   "| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2900 | 3.4*1.05*2.05",
   "| 300GF | 300 | 375 | 320 | 400 | 540 | 576 | 2870 | 3.4*1.05*2.05",
   "| 320GF | 320 | 400 | 350 | 437.5 | 576 | 630 | 2900 | 3.4*1.05*2.05",
   "| 400GF1 | / | / | 400 | 500 | / | 720 | 2950 | 3.4*1.05*2.05",
   "| 360GF1 | / | / | 360 | 450 | / | 648 | 3000 | 3.5*1.05*2.05",
   "| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 3860 | 3.65*1.23*2.15",
   "| 400GF | 400 | 500 | 450 | 562.5 | 720 | 810 | 3800 | 3.65*1.23*2.15",
   "| 400GF | 400 | 500 | 450 | 562.5 | 720 | 810 | 3885 | 3.65*1.23*2.15",
   "| 420GF | 420 | 525 | 505 | 631.25 | 756 | 909 | 4310 | 3.85*1.53*2.27",
   "| 520GF1 | / | / | 520 | 687.5 | / | 936 | 4400 | 3.65*1.23*2.15",
   "| 460GF | 460 | 575 | 520 | 650 | 828 | 936 | 4310 | 3.85*1.53*2.27",
   "| 550GF1 | / | / | 550 | 700 | / | 990 | 4400 | 3.85*1.53*2.27",
   "| 500GF | 500 | 625 | 560 | 700 | 900 | 1008 | 6520 | 4.3*1.62*2.37",
   "| 520GF | 520 | 650 | 570 | 712.5 | 936 | 1026 | 4480 | 3.85*1.48*2.42",
   "| 570GF | 570 | 712.5 | 630 | 787.5 | 1026 | 1134 | 6580 | 4.4*1.75*2.48",
   "| 580GF | 580 | 725 | 640 | 800 | 1044 | 1152 | 6580 | 4.3*1.62*2.37",
   "| 600GF1 | 600 | 750 | 660 | 825 | 1025 | 1134 | 4480 | 3.85*1.48*2.42",
   "| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 6580 | 4.4*1.75*2.48",
   "| 640GF | 640 | 800 | 710 | 887.5 | 1152 | 1278 | 6840 | 4.4*1.75*2.48",
   "| 728GF | 728 | 910 | 800 | 1000 | 1310.4 | 1440 | 6840 | 4.4*1.75*2.48",
   "| 800GF | 800 | 1000 | 880 | 1100 | 1440 | 1584 | 7375 | 4.4*1.75*2.48",
   "| 1000GF1 | / | / | 1000 | 1250 | / | 1800 | 7500 | 4.46*1.83*2.55",
   "| 1000GF | 1000 | 1250 | 1100 | 1375 | 1800 | 1980 | 7700 | 4.6*2.01*2.56",
   "| 1000GF | 1000 | 1250 | 1100 | 1375 | 1800 | 1980 | 9210 | 5.12*2.04*2.6",
   "| 1100GF | 1100 | 1375 | 1320 | 1650 | 1980 | 2376 | 9570 | 5.6*2.14*2.64",
   "| 1180GF | 1180 | 1475 | 1320 | 1650 | 2124 | 2376 | 9570 | 5.6*2.14*2.64",
   "| 1500GF1 | / | / | 1500 | 1875 | / | 2700 | 10070 | 5.8*2.14*2.64",
   "| | | | | 5 | | | | |"
  ]
 },
 {
  "n": 118,
  "url": "https://www.yingtaigroup.com/pd43425735.html",
  "title": "英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司",
  "header": [
   "| 发动机型 Engine Type | 功率(主用) Power(KW) | 功率(备用) Power(KW) | 缸数 NoOf Cylinders | 缸径 *行程 Bore /Stroks (MM) | 排气量 Exhaust Cspacity (L) | 压缩比 Compre ssion Ratio | 机油容量 Compre ssion Ratio | 燃油耗 Fuel Consu mptio (G/KW.H) | 燃油耗 Fuel Consumptio (L/H) | 调速方式 Type Of Governor | 冷却液容量(L) Liquid coolind capacity | 排放等级 Emission leveis"
  ],
  "rows": [
   "| NT855-GA | 231 | 254 | 6 | 140X152 | 14 | 15.0:1 | 36 | 199 | 55 | 电子调速 | 62 | 无",
   "| MTA11-G2A | 234 | 257 | 6 | 125X147 | 10.8 | 16.1:1 | 34 | 199 | 56 | 电子调速 | 62 | 无",
   "| NTA855-G1 | 240 | 264 | 6 | 140X152 | 14 | 14.5:1 | 38.6 | 215 | 61.7 | 电子调速 | 62 | 无",
   "| NTA855-G1A | 264 | 291 | 6 | 140X152 | 14 | 15.0:1 | 38.6 | 177 | 56 | 电子调速 | 62 | 无",
   "| MTAA11-G3 | 282 | 310 | 6 | 125X147 | 10.8 | 15.0:1 | 36.7 | 204 | 69 | 电子调速 | 62 | 无",
   "| NTA855-G1B | 284 | 321 | 6 | 140X152 | 14 | 14.0:1 | 36.7 | 204 | 69 | 电子调速 | 63 | 无",
   "| NTA855-G2 | 284 | 321 | 6 | 140X152 | 14 | 14.0:1 | 36.7 | 209 | 71.4 | 电子调速 | 63 | 无",
   "| NTA855-G2A | 312 | 343 | 6 | 140X152 | 14 | 14.0:1 | 36.7 | 191.3 | 79.9 | 电子调速 | 63 | 无",
   "| NTA855-G4 | 317 | 351 | 6 | 140X152 | 14 | 14.0:1 | 36 | 197.2 | 75.3 | 电子调速 | 63 | 无",
   "| NTAA855-G7 | 343 | 377 | 6 | 140X152 | 14 | 14.0:1 | 36 | 206.9 | 85.4 | 电子调速 | 69.8 | 无",
   "| KTA19-G2 | 336 | 369 | 6 | 159X159 | 19 | 14.5：1 | 37.9 | 210 | 85 | 电子调速 | 165 | 无",
   "| QSNT-G3 | 358 | 392 | 6 | 140X152 | 14 | 16.7:1 | 38.6 | 205 | 82 | 电喷 | 165 | 国3",
   "| QSNT-G4X | 407 | 448 | 6 | 140X152 | 14 | 14.0:1 | 28.4 | 204 | 99 | 电喷 | 165 | 无",
   "| NTAA855-G7A | / | 407 | 6 | 140X152 | 14 | 14.0:1 | 36.7 | 200 | 89.2 | 电子调速 | 69.8 | 无",
   "| KTA19-G3 | 403 | 448 | 6 | 159X159 | 19 | 13.9：1 | 37.9 | 205 | 98.2 | 电子调速 | 165 | 无",
   "| KTA19-G3A | 448 | 504 | 6 | 159X159 | 19 | 13.9：1 | 37.9 | 203 | 109 | 电子调速 | 165 | 无",
   "| KTA19-G4 | 448 | 504 | 6 | 159X159 | 19 | 13.9：1 | 37.9 | 203 | 109 | 电子调速 | 165 | 无",
   "| KTAA19-G5 | 470 | 555 | 6 | 159X159 | 19 | 13.9：1 | 37.9 | 204 | 115 | 电子调速 | 165 | 无",
   "| KTA19-G8 | / | 575 | 6 | 159X159 | 19 | 13.9：1 | 37.9 | 209 | 144 | 电子调速 | 165 | 无",
   "| KTAA19-G6 | 520 | 570 | 6 | 159X159 | 19 | 13.9：1 | 37.9 | 215 | 135 | 电子调速 | 165 | 无",
   "| KTAA19-G6A | / | 610 | 6 | 159X159 | 19 | 13.9：1 | 37.9 | 215 | 158.1 | 电子调速 | 165 | 无",
   "| KT38-G | 560 | 616 | 12 | 159X159 | 38 | 14.5：1 | 113.6 | 213 | 143 | 电子调速 | 185 | 无",
   "| QSK19-G4 | 574 | 634 | 6 | 159X159 | 19 | 15.0：1 | 71.9 | 215 | 145 | 电喷 | 165 | 国3",
   "| KTA38-G1 | 634 | 701 | 12 | 159X159 | 38 | 14.5：1 | 151.4 | 215 | 163 | 电子调速 | 185 | 无",
   "| KT38-GA | 647 | 711 | 12 | 159X159 | 38 | 14.5：1 | 113.6 | 221 | 188 | 电子调速 | 185 | 无",
   "| QSK19-G11X | / | 667 | 6 | 159X159 | 19 | 15.0：1 | 71.9 | 207 | 165 | 电喷 | 165 | 无",
   "| KTA38-G2 | 664 | 731 | 12 | 159X159 | 38 | 14.5：1 | 151.4 | 214 | 170 | 电子调速 | 185 | 无",
   "| KTA38-G2B | 711 | 790 | 12 | 159X159 | 38 | 14.5：1 | 151.4 | 200 | 170 | 电子调速 | 185 | 无",
   "| KTA38-G2A | 813 | 896 | 12 | 159X159 | 38 | 14.5：1 | 151.4 | 203 | 197.6 | 电子调速 | 185 | 无",
   "| KTA38-G5 | 881 | 970 | 12 | 159X159 | 38 | 14.5：1 | 151.4 | 202 | 213 | 电子调速 | 185 | 无",
   "| KTA38-G9 | / | 1090 | 12 | 159X159 | 38 | 14.5：1 | 135.1 | 193 | 253 | 电子调速 | 188 | 无",
   "| QSKTA38-G5 | 1107 | 1224 | 12 | 159X159 | 38 | 15.0：1 | 151.4 | 211 | 274 | 电喷 | 185 | 国3",
   "| KTA50-G3 | 1097 | 1227 | 16 | 159X159 | 50 | 13.9:1 | 178 | 202 | 266 | 电子调速 | 188 | 无",
   "| KTA50-G8 | 1200 | 1429 | 16 | 159X159 | 50 | 13.9:1 | 178 | 205 | 289 | 电子调速 | 188 | 无",
   "| KTA50-GS8 | 1287 | 1429 | 16 | 159X159 | 50 | 13.9:1 | 204 | 204 | 309 | 电子调速 | 190 | 无",
   "| KTA50-G15 | / | 1656 | 16 | 159X159 | 50 | 13.9:1 | 204 | 205 | 405 | 电子调速 | 200 | 无",
   "| | | | | | 6 | | | | | | |"
  ]
 },
 {
  "n": 119,
  "url": "https://www.yingtaigroup.com/pd45525735.html",
  "title": "静音电站, 静音电站 供应 - 英泰集团有限公司",
  "header": [
   "| 机组 型号 | 功率 范围 （ KW ） | 机组尺寸 L*W*H （ M ） | 75% 负载 噪音 Db （ A ） | 100% 负载 噪音 Db （ A ） | 发动机品牌 | 控制类型"
  ],
  "rows": [
   "| 1M | 7M | 1M | 7M",
   "| C10 | 6.4-48 | 1.87*0.8*1 2.2*0.9*1.35 2.5*1*1.5 2.7*1.05*1.5 | 76 | 71.6 | 78 | 72.1 | Isuzu Deutz Perkins VOLVO Cummins John deer 135 系列 潍柴系列 | GC-1F HGM160 HGM170 HGM300 HGM600 HGM6300",
   "| C20 | 50-110 | 2.8*1.05*1.6 2.8*1.05*1.6 3.2*1.1*1.65 3.48*1.15*1.95 | 77 | 72 | 79 | 72.5",
   "| C30 | 112-180 | 2.8*1.05*1.6 3.2*1.1*1.65 3.481.15*1.95 | 77 | 73 | 80 | 73.5",
   "| C40 | 180-280 | 4.35*1.3*2 4.3*1.25*2.1 4.3*1.2*2 4.35*1.3*2.2 | 79 | 72.5 | 80 | 73",
   "| C50 | 280-360 | 5*1.3*2 5.1*1.35*2.2 4.45*1.25*2.1 5.35*1.35*2.25 | 79 | 74 | 80.4 | 74.5",
   "| C60 | 360-456 | 5.1*1.35*2.25 5.45*1.35*2.3 4.85*1.3*2.15 | 79.4 | 75 | 80.5 | 75.5",
   "| C70 | 480-550 | 5.25*1.85*2.4 5.5*1.45*2.4 | 80 | 75 | 81 | 76"
  ]
 }
]
