[
 {
  "n": 101,
  "url": "https://www.elecmama.com/",
  "title": "Diesel Generator Diesel Engine Generator Supplier In China -- Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Engine model : YSD490D",
   "Rated power ( KW/rpm ) : 21/1500 25/1800",
   "Engine model : QC490D",
   "Rated power ( KW/rpm ) : 22/1500 26/1800",
   "Phase number : 3 Phase",
   "Power output : 8kw to 70kw",
   "Power factor : 0.8 lagging",
   "Speed : 1500 rpm",
   "Engine set model : 380J-3",
   "Rated output : 19.7 kW"
  ]
 },
 {
  "n": 102,
  "url": "https://www.elecmama.com/cummins-diesel-generator/150kw-cummins-diesel-generator.html",
  "title": "150kw Cummins Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | YCM150DCM | YCM150DCE"
  ],
  "rows": [
   "| Genset Standby Power – ESP | KVA | 206kva | 206kva",
   "| Genset Standby Power – ESP | KW | 165kw | 165w",
   "| Genset Prime Power – PRP | KVA | 188kva | 188kva",
   "| Genset Prime Power – PRP | KW | 150kw | 150kw",
   "| Genset Frequency | 50 HZ | 50 HZ",
   "| 3 Phase Voltage | 400/230V | 400/230V",
   "| DCEC Cummins Diesel Engine | Engine Manufacturer | Dongfeng Cummins Engine Co., Ltd. in China | Dongfeng Cummins Engine Co., Ltd. in China",
   "| Engine Power | 163~180kw | 163~180kw",
   "| Bore x Stroke | 114 x 135 mm | 114 x 135 mm",
   "| Displacement | 8.3 L | 8.3 L",
   "| Engine Speed | 1500 rpm | 1500 rpm",
   "| Brushless Generator | Generator Manufacturer | Cummins Generator Technologies (China) Co., Ltd. | Cummins Generator Technologies (China) Co., Ltd.",
   "| Rated Power | 145.6kw | 145.6kw",
   "| Ingress Protection | IP23 | IP23",
   "| Packing Information — open type genset | Dimension (LxWxH) | 2400 x 930 x 1540 (mm) | 2400 x 930 x 1540 (mm)",
   "| Weight | 1500 kgs | 1500 kgs",
   "| Packing Information — silent type genset | Dimension (LxWxH) | 3170 x 1180 x 1750 (mm) | 3170 x 1180 x 1750 (mm)",
   "| Weight | 2200 kgs | 2200 kgs"
  ]
 },
 {
  "n": 103,
  "url": "https://www.elecmama.com/ycm-c-series-powered-by-cummins/80kw-cummins-diesel-generator.html",
  "title": "80kw Cummins Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | YCM80DCM | YCM80DCE"
  ],
  "rows": [
   "| Genset Standby Power – ESP | KVA | 110kva | 110kva",
   "| Genset Standby Power – ESP | KW | 88kw | 88kw",
   "| Genset Prime Power – PRP | KVA | 100kva | 100kva",
   "| Genset Prime Power – PRP | KW | 80kw | 80kw",
   "| Genset Frequency | 50 HZ | 50 HZ",
   "| 3 Phase Voltage | 400/230V | 400/230V",
   "| DCEC Cummins Diesel Engine | Engine Manufacturer | Dongfeng Cummins Engine Co., Ltd. in China | Dongfeng Cummins Engine Co., Ltd. in China",
   "| Engine Power | 86-92kw | 86-92kw",
   "| Bore x Stroke | 102 x 120 mm | 102 x 120 mm",
   "| Displacement | 5.9 L | 5.9 L",
   "| Engine Speed | 1500 rpm | 1500 rpm",
   "| Brushless Generator | Generator Manufacturer | Cummins Generator Technologies (China) Co., Ltd. | Cummins Generator Technologies (China) Co., Ltd.",
   "| Rated Power | 80kw | 80kw",
   "| Ingress Protection | IP23 | IP23",
   "| Packing Information — open type genset | Dimension (LxWxH) | 2200 x 900 x 1350 (mm) | 2200 x 900 x 1350 (mm)",
   "| Weight | 1000 kgs | 1000 kgs",
   "| Packing Information — silent type genset | Dimension (LxWxH) | 2870 x 1080 x 1550 (mm) | 2870 x 1080 x 1550 (mm)",
   "| Weight | 1500 kgs | 1500 kgs"
  ]
 },
 {
  "n": 104,
  "url": "https://www.elecmama.com/ycm-c-series-powered-by-cummins/68kw-cummins-diesel-generator.html",
  "title": "68kw Cummins Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | YCM68DCM | YCM68DCE"
  ],
  "rows": [
   "| Genset Standby Power – ESP | KVA | 94kva | 94kva",
   "| Genset Standby Power – ESP | KW | 74.8kw | 74.8kw",
   "| Genset Prime Power – PRP | KVA | 85kva | 85kva",
   "| Genset Prime Power – PRP | KW | 68kw | 68kw",
   "| Genset Frequency | 50 HZ | 50 HZ",
   "| 3 Phase Voltage | 400/230V | 400/230V",
   "| DCEC Cummins Diesel Engine | Engine Manufacturer | Dongfeng Cummins Engine Co., Ltd. in China | Dongfeng Cummins Engine Co., Ltd. in China",
   "| Engine Power | 86~92kw | 86~92kw",
   "| Bore x Stroke | 102 x 120 mm | 102 x 120 mm",
   "| Displacement | 5.9 L | 5.9 L",
   "| Engine Speed | 1500 rpm | 1500 rpm",
   "| Brushless Generator | Generator Manufacturer | Cummins Generator Technologies (China) Co., Ltd. | Cummins Generator Technologies (China) Co., Ltd.",
   "| Rated Power | 68kw | 68kw",
   "| Ingress Protection | IP23 | IP23",
   "| Packing Information — open type genset | Dimension (LxWxH) | 2200 x 900 x 1350 (mm) | 2200 x 900 x 1350 (mm)",
   "| Weight | 1000 kgs | 1000 kgs",
   "| Packing Information — silent type genset | Dimension (LxWxH) | 2870 x 1080 x 1550 (mm) | 2870 x 1080 x 1550 (mm)",
   "| Weight | 1500 kgs | 1500 kgs"
  ]
 },
 {
  "n": 105,
  "url": "https://www.elecmama.com/ycm-c-series-powered-by-cummins/cummins-20kw-generator.html",
  "title": "20kw Cummins Diesel Generator Supplier | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | YCM20DCM | YCM20DCE"
  ],
  "rows": [
   "| Genset Standby Power – ESP | KVA | 28kva | 28kva",
   "| Genset Standby Power – ESP | KW | 22kw | 22kw",
   "| Genset Prime Power – PRP | KVA | 25kva | 25kva",
   "| Genset Prime Power – PRP | KW | 20kw | 20kw",
   "| Genset Frequency | 50 HZ | 50 HZ",
   "| 3 Phase Voltage | 400/230V | 400/230V",
   "| China Cummins Diesel Engine | Engine Manufacturer | Dongfeng Cummins Engine Co., Ltd. in China | Dongfeng Cummins Engine Co., Ltd. in China",
   "| Engine Power | 24~27kw | 24~27kw",
   "| Bore x Stroke | 102 x 120 mm | 102 x 120 mm",
   "| Displacement | 3.9 L | 3.9 L",
   "| Engine Speed | 1500 rpm | 1500 rpm",
   "| Brushless Generator | Generator Manufacturer | Cummins Generator Technologies (China) Co., Ltd. | Cummins Generator Technologies (China) Co., Ltd.",
   "| Rated Power | 20kw | 20kw",
   "| Ingress Protection | IP23 | IP23",
   "| Packing Information — open type genset | Dimension (LxWxH) | 1750 x 800 x 1200 (mm) | 1750 x 800 x 1200 (mm)",
   "| Weight | 800 kgs | 800 kgs",
   "| Packing Information — silent type genset | Dimension (LxWxH) | 2220 x 960 x 1200 (mm) | 2220 x 960 x 1200 (mm)",
   "| Weight | 1100 kgs | 1100 kgs"
  ]
 },
 {
  "n": 106,
  "url": "https://www.elecmama.com/ycm-c-series-powered-by-cummins/150kw-cummins-diesel-generator.html",
  "title": "150kw Cummins Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | YCM150DCM | YCM150DCE"
  ],
  "rows": [
   "| Genset Standby Power – ESP | KVA | 206kva | 206kva",
   "| Genset Standby Power – ESP | KW | 165kw | 165w",
   "| Genset Prime Power – PRP | KVA | 188kva | 188kva",
   "| Genset Prime Power – PRP | KW | 150kw | 150kw",
   "| Genset Frequency | 50 HZ | 50 HZ",
   "| 3 Phase Voltage | 400/230V | 400/230V",
   "| DCEC Cummins Diesel Engine | Engine Manufacturer | Dongfeng Cummins Engine Co., Ltd. in China | Dongfeng Cummins Engine Co., Ltd. in China",
   "| Engine Power | 163~180kw | 163~180kw",
   "| Bore x Stroke | 114 x 135 mm | 114 x 135 mm",
   "| Displacement | 8.3 L | 8.3 L",
   "| Engine Speed | 1500 rpm | 1500 rpm",
   "| Brushless Generator | Generator Manufacturer | Cummins Generator Technologies (China) Co., Ltd. | Cummins Generator Technologies (China) Co., Ltd.",
   "| Rated Power | 145.6kw | 145.6kw",
   "| Ingress Protection | IP23 | IP23",
   "| Packing Information — open type genset | Dimension (LxWxH) | 2400 x 930 x 1540 (mm) | 2400 x 930 x 1540 (mm)",
   "| Weight | 1500 kgs | 1500 kgs",
   "| Packing Information — silent type genset | Dimension (LxWxH) | 3170 x 1180 x 1750 (mm) | 3170 x 1180 x 1750 (mm)",
   "| Weight | 2200 kgs | 2200 kgs"
  ]
 },
 {
  "n": 107,
  "url": "https://www.elecmama.com/ycm-c-series-powered-by-cummins/24kw-cummins-diesel-generator.html",
  "title": "24kw Cummins Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | YCM24DCM | YCM24DCE"
  ],
  "rows": [
   "| Genset Standby Power – ESP | KVA | 33kva | 33kva",
   "| Genset Standby Power – ESP | KW | 26.4kw | 26.4kw",
   "| Genset Prime Power – PRP | KVA | 30kva | 30kva",
   "| Genset Prime Power – PRP | KW | 24kw | 24kw",
   "| Genset Frequency | 50 HZ | 50 HZ",
   "| 3 Phase Voltage | 400/230V | 400/230V",
   "| China Cummins Diesel Engine | Engine Manufacturer | Dongfeng Cummins Engine Co., Ltd. in China | Dongfeng Cummins Engine Co., Ltd. in China",
   "| Engine Power | 36~40kw | 36~40kw",
   "| Bore x Stroke | 102 x 120 mm | 102 x 120 mm",
   "| Displacement | 3.9 L | 3.9 L",
   "| Engine Speed | 1500 rpm | 1500 rpm",
   "| Brushless Generator | Generator Manufacturer | Cummins Generator Technologies (China) Co., Ltd. | Cummins Generator Technologies (China) Co., Ltd.",
   "| Rated Power | 24kw | 24kw",
   "| Ingress Protection | IP23 | IP23",
   "| Packing Information — open type genset | Dimension (LxWxH) | 1750 x 800 x 1200 (mm) | 1750 x 800 x 1200 (mm)",
   "| Weight | 800 kgs | 800 kgs",
   "| Packing Information — silent type genset | Dimension (LxWxH) | 2220 x 960 x 1200 (mm) | 2220 x 960 x 1200 (mm)",
   "| Weight | 1100 kgs | 1100 kgs"
  ]
 },
 {
  "n": 108,
  "url": "https://www.elecmama.com/ycm-c-series-powered-by-cummins/128kw-cummins-diesel-generator.html",
  "title": "128kw Cummins Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | YCM128DCM | YCM128DCE"
  ],
  "rows": [
   "| Genset Standby Power – ESP | KVA | 176kva | 176kva",
   "| Genset Standby Power – ESP | KW | 22kw | 22kw",
   "| Genset Prime Power – PRP | KVA | 25kva | 25kva",
   "| Genset Prime Power – PRP | KW | 20kw | 20kw",
   "| Genset Frequency | 50 HZ | 50 HZ",
   "| 3 Phase Voltage | 400/230V | 400/230V",
   "| China Cummins Diesel Engine | Engine Manufacturer | Dongfeng Cummins Engine Co., Ltd. in China | Dongfeng Cummins Engine Co., Ltd. in China",
   "| Engine Power | 24~27kw | 24~27kw",
   "| Bore x Stroke | 102 x 120 mm | 102 x 120 mm",
   "| Displacement | 3.9 L | 3.9 L",
   "| Engine Speed | 1500 rpm | 1500 rpm",
   "| Brushless Generator | Generator Manufacturer | Cummins Generator Technologies (China) Co., Ltd. | Cummins Generator Technologies (China) Co., Ltd.",
   "| Rated Power | 20kw | 20kw",
   "| Ingress Protection | IP23 | IP23",
   "| Packing Information — open type genset | Dimension (LxWxH) | 1750 x 800 x 1200 (mm) | 1750 x 800 x 1200 (mm)",
   "| Weight | 800 kgs | 800 kgs",
   "| Packing Information — silent type genset | Dimension (LxWxH) | 2220 x 960 x 1200 (mm) | 2220 x 960 x 1200 (mm)",
   "| Weight | 1100 kgs | 1100 kgs"
  ]
 },
 {
  "n": 109,
  "url": "https://www.elecmama.com/ycm-c-series-powered-by-cummins/cummins-30kw-generator.html",
  "title": "Cummins 30kw Generator Supplier | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | YCM30DCM | YCM30DCE"
  ],
  "rows": [
   "| Genset Standby Power – ESP | KVA | 41kva | 41kva",
   "| Genset Standby Power – ESP | KW | 33kw | 33kw",
   "| Genset Prime Power – PRP | KVA | 38kva | 38kva",
   "| Genset Prime Power – PRP | KW | 30kw | 30kw",
   "| Genset Frequency | 50 HZ | 50 HZ",
   "| 3 Phase Voltage | 400/230V | 400/230V"
  ]
 },
 {
  "n": 110,
  "url": "https://www.elecmama.com/ycm-c-series-powered-by-cummins/120kw-cummins-diesel-generator.html",
  "title": "120kw Cummins Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | YCM120DCE | YCM120DCE"
  ],
  "rows": [
   "| Genset Standby Power – ESP | KVA | 165kva | 165kva",
   "| Genset Standby Power – ESP | KW | 132kw | 132kw",
   "| Genset Prime Power – PRP | KVA | 150kva | 150kva",
   "| Genset Prime Power – PRP | KW | 120kw | 120kw",
   "| Genset Frequency | 50 HZ | 50 HZ",
   "| 3 Phase Voltage | 400/230V | 400/230V",
   "| DCEC Cummins Diesel Engine | Engine Manufacturer | Dongfeng Cummins Engine Co., Ltd. in China | Dongfeng Cummins Engine Co., Ltd. in China",
   "| Engine Power | 140~155kw | 140~155kw",
   "| Bore x Stroke | 102 x 120 mm | 102 x 120 mm",
   "| Displacement | 5.9 L | 5.9 L",
   "| Engine Speed | 1500 rpm | 1500 rpm",
   "| Brushless Generator | Generator Manufacturer | Cummins Generator Technologies (China) Co., Ltd. | Cummins Generator Technologies (China) Co., Ltd.",
   "| Rated Power | 128kw | 128kw",
   "| Ingress Protection | IP23 | IP23",
   "| Packing Information — open type genset | Dimension (LxWxH) | 2350 x 900 x 1445 (mm) | 2350 x 900 x 1445 (mm)",
   "| Weight | 1000 kgs | 1000 kgs",
   "| Packing Information — silent type genset | Dimension (LxWxH) | 3070 x 1080 x 1550 (mm) | 3070 x 1080 x 1550 (mm)",
   "| Weight | 1500 kgs | 1500 kgs"
  ]
 },
 {
  "n": 111,
  "url": "https://www.elecmama.com/ycm-c-series-powered-by-cummins/50kw-cummins-diesel-generator.html",
  "title": "50kw Cummins Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | YCM50DCM | YCM50DCE"
  ],
  "rows": [
   "| Genset Standby Power – ESP | KVA | 28kva | 28kva",
   "| Genset Standby Power – ESP | KW | 22kw | 22kw",
   "| Genset Prime Power – PRP | KVA | 25kva | 25kva",
   "| Genset Prime Power – PRP | KW | 20kw | 20kw",
   "| Genset Frequency | 50 HZ | 50 HZ",
   "| 3 Phase Voltage | 400/230V | 400/230V",
   "| DCEC Cummins Diesel Engine | Engine Manufacturer | Dongfeng Cummins Engine Co., Ltd. in China | Dongfeng Cummins Engine Co., Ltd. in China",
   "| Engine Power | 86~92kw | 58~64kw",
   "| Bore x Stroke | 102 x 120 mm | 102 x 120 mm",
   "| Displacement | 5.9 L | 3.9 L",
   "| Engine Speed | 1500 rpm | 1500 rpm",
   "| Brushless Generator | Generator Manufacturer | Cummins Generator Technologies (China) Co., Ltd. | Cummins Generator Technologies (China) Co., Ltd.",
   "| Rated Power | 58kw | 58kw",
   "| Ingress Protection | IP23 | IP23",
   "| Packing Information — open type genset | Dimension (LxWxH) | 2200 x 900 x 1350 (mm) | 1900 x 800 x 1280 (mm)",
   "| Weight | 1000 kgs | 900 kgs",
   "| Packing Information — silent type genset | Dimension (LxWxH) | 2870 x 1080 x 1550 (mm) | 2320 x 960 x 1300 (mm)",
   "| Weight | 1500 kgs | 1200 kgs"
  ]
 },
 {
  "n": 112,
  "url": "https://www.elecmama.com/ycm-c-series-powered-by-cummins/220kw-cummins-diesel-generator.html",
  "title": "220kw Cummins Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | YCM220DC | YCM220CC"
  ],
  "rows": [
   "| Genset Standby Power – ESP | KVA | 303kva | 303va",
   "| Genset Standby Power – ESP | KW | 242kw | 242kw",
   "| Genset Prime Power – PRP | KVA | 275kva | 275kva",
   "| Genset Prime Power – PRP | KW | 220kw | 220kw",
   "| Genset Frequency | 50 HZ | 50 HZ",
   "| 3 Phase Voltage | 400/230V | 400/230V",
   "| China Cummins Diesel Engine | Engine Manufacturer | Dongfeng Cummins Engine Co., Ltd. in China | Chongqing Cummins Engine Co., Ltd. in China",
   "| Engine Power | 24~27kw | 24~27kw",
   "| Bore x Stroke | 102 x 120 mm | 102 x 120 mm",
   "| Displacement | 3.9 L | 3.9 L",
   "| Engine Speed | 1500 rpm | 1500 rpm",
   "| Brushless Generator | Generator Manufacturer | Cummins Generator Technologies (China) Co., Ltd. | Cummins Generator Technologies (China) Co., Ltd.",
   "| Rated Power | 20kw | 20kw",
   "| Ingress Protection | IP23 | IP23",
   "| Packing Information — open type genset | Dimension (LxWxH) | 1750 x 800 x 1200 (mm) | 1750 x 800 x 1200 (mm)",
   "| Weight | 800 kgs | 800 kgs",
   "| Packing Information — silent type genset | Dimension (LxWxH) | 2220 x 960 x 1200 (mm) | 2220 x 960 x 1200 (mm)",
   "| Weight | 1100 kgs | 1100 kgs"
  ]
 },
 {
  "n": 113,
  "url": "https://www.elecmama.com/ycm-c-series-powered-by-cummins/200kw-cummins-diesel-generator.html",
  "title": "200kw Diesel Generator Powered By Cummins | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | YCM200D | YCM200CC"
  ],
  "rows": [
   "| Genset Standby Power – ESP | KVA | 275kva | 275kva",
   "| Genset Standby Power – ESP | KW | 220kw | 220kw",
   "| Genset Prime Power – PRP | KVA | 250kva | 250kva",
   "| Genset Prime Power – PRP | KW | 200kw | 200kw",
   "| Genset Frequency | 50 HZ | 50 HZ",
   "| 3 Phase Voltage | 400/230V | 400/230V",
   "| China Cummins Diesel Engine | Engine Manufacturer | Dongfeng Cummins Engine Co., Ltd. in China | Dongfeng Cummins Engine Co., Ltd. in China",
   "| Engine Power | 220~240kw | 231~254kw",
   "| Bore x Stroke | 114 x 145 mm | 140 x 152 mm",
   "| Displacement | 3.9 L | 3.9 L",
   "| Engine Speed | 1500 rpm | 1500 rpm",
   "| Brushless Generator | Generator Manufacturer | Cummins Generator Technologies (China) Co., Ltd. | Cummins Generator Technologies (China) Co., Ltd.",
   "| Rated Power | 200kw | 200kw",
   "| Ingress Protection | IP23 | IP23",
   "| Packing Information — open type genset | Dimension (LxWxH) | 1750 x 800 x 1200 (mm) | 1750 x 800 x 1200 (mm)",
   "| Weight | 800 kgs | 800 kgs",
   "| Packing Information — silent type genset | Dimension (LxWxH) | 2220 x 960 x 1200 (mm) | 2220 x 960 x 1200 (mm)",
   "| Weight | 1100 kgs | 1100 kgs"
  ]
 },
 {
  "n": 114,
  "url": "https://www.elecmama.com/ycm-c-series-powered-by-cummins/single-phase-20kw-cummins-diesel-generator.html",
  "title": "Single Phase 20kw Cummins Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Diesel Genset | Genset Model | CSMT20-CE | CSMT20-CM"
  ],
  "rows": [
   "| Genset Standby | Kva | 27.5 | 27.5",
   "| Kw | 22 | 22",
   "| Genset Prime | Kva | 25 | 25",
   "| Kw | 20 | 20",
   "| Voltage (V) | 230 | 230",
   "| Frequency (Hz) | 50 Hz | 50 Hz",
   "| Rated Speed (rpm) | 1500 rpm | 1500 rpm",
   "| Rated Current (A) | 87 | 87",
   "| Power Factor | 1 lag | 1 lag",
   "| Diesel Engine | Engine Brand | Cummins | Cummins",
   "| Engine Model | 4B3.9-G2 | 4B3.9-G1",
   "| Engine Power (kw) | 24-27kw | 24-27kw",
   "| Frequency @ Speed | 50hz @ 1500rpm | 50hz @ 1500rpm",
   "| Fuel Consumption @ PRP | 6.7 L/h | 6.7 L/h",
   "| Bore x Stroke (mm) | 102 x 120 | 102 x 120",
   "| Displacement (L) | 3.9 | 3.9",
   "| Lubricating Capacity (L) | 10.9 | 11",
   "| Alternator | Alternator Brand | Stamford | Stamford",
   "| Alternator Model | PI 144J | PI 144J",
   "| Rated Power | 21.76kw | 21.76kw",
   "| Frequency @ Speed | 50hz @ 1500rpm | 50hz @ 1500rpm",
   "| Ingress Protection | IP 23 | IP 23",
   "| Packing | Open Type | Dimension | 1650×750*1230 (mm) | 1650×750*1230 (mm)",
   "| Weight | 850 kgs | 850 kgs",
   "| Silent Type | Dimension | 1900*830*1110 (mm) | 1900*830*1110 (mm)",
   "| Weight | 1000 kgs | 1000 kgs"
  ]
 },
 {
  "n": 115,
  "url": "https://www.elecmama.com/ycm-c-series-powered-by-cummins/20kw-cummins-diesel-generator.html",
  "title": "20kw Cummins Diesel Generator Supplier | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | YCM20DCM | YCM20DCE"
  ],
  "rows": [
   "| Genset Standby Power – ESP | KVA | 28kva | 28kva",
   "| Genset Standby Power – ESP | KW | 22kw | 22kw",
   "| Genset Prime Power – PRP | KVA | 25kva | 25kva",
   "| Genset Prime Power – PRP | KW | 20kw | 20kw",
   "| Genset Frequency | 50 HZ | 50 HZ",
   "| 3 Phase Voltage | 400/230V | 400/230V",
   "| China Cummins Diesel Engine | Engine Manufacturer | Dongfeng Cummins Engine Co., Ltd. in China | Dongfeng Cummins Engine Co., Ltd. in China",
   "| Engine Power | 24~27kw | 24~27kw",
   "| Bore x Stroke | 102 x 120 mm | 102 x 120 mm",
   "| Displacement | 3.9 L | 3.9 L",
   "| Engine Speed | 1500 rpm | 1500 rpm",
   "| Brushless Generator | Generator Manufacturer | Cummins Generator Technologies (China) Co., Ltd. | Cummins Generator Technologies (China) Co., Ltd.",
   "| Rated Power | 20kw | 20kw",
   "| Ingress Protection | IP23 | IP23",
   "| Packing Information — open type genset | Dimension (LxWxH) | 1750 x 800 x 1200 (mm) | 1750 x 800 x 1200 (mm)",
   "| Weight | 800 kgs | 800 kgs",
   "| Packing Information — silent type genset | Dimension (LxWxH) | 2220 x 960 x 1200 (mm) | 2220 x 960 x 1200 (mm)",
   "| Weight | 1100 kgs | 1100 kgs"
  ]
 },
 {
  "n": 116,
  "url": "https://www.elecmama.com/ycm-c-series-powered-by-cummins/30kw-cummins-diesel-generator.html",
  "title": "30kw Cummins Diesel Generator Supplier | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | YCM30DCM | YCM30DCE"
  ],
  "rows": [
   "| Genset Standby Power – ESP | KVA | 41kva | 41kva",
   "| Genset Standby Power – ESP | KW | 33kw | 33kw",
   "| Genset Prime Power – PRP | KVA | 38kva | 38kva",
   "| Genset Prime Power – PRP | KW | 30kw | 30kw",
   "| Genset Frequency | 50 HZ | 50 HZ",
   "| 3 Phase Voltage | 400/230V | 400/230V",
   "| DCEC Cummins Diesel Engine | Engine Manufacturer | Dongfeng Cummins Engine Co., Ltd. in China | Dongfeng Cummins Engine Co., Ltd. in China",
   "| Engine Power | 36~40kw | 36~40kw",
   "| Bore x Stroke | 102 x 120 mm | 102 x 120 mm",
   "| Displacement | 3.9 L | 3.9 L",
   "| Engine Speed | 1500 rpm | 1500 rpm",
   "| Brushless Generator | Generator Manufacturer | Cummins Generator Technologies (China) Co., Ltd. | Cummins Generator Technologies (China) Co., Ltd.",
   "| Rated Power | 32kw | 32kw",
   "| Ingress Protection | IP23 | IP23",
   "| Packing Information — open type genset | Dimension (LxWxH) | 1750 x 800 x 1200 (mm) | 1750 x 800 x 1200 (mm)",
   "| Weight | 800 kgs | 800 kgs",
   "| Packing Information — silent type genset | Dimension (LxWxH) | 2220 x 960 x 1200 (mm) | 2220 x 960 x 1200 (mm)",
   "| Weight | 1100 kgs | 1100 kgs"
  ]
 },
 {
  "n": 117,
  "url": "https://www.elecmama.com/ycm-c-series-powered-by-cummins/cummins-diesel-generators.html",
  "title": "Cummins Diesel Generator,Cummins Generator, Cummins Generating Set,Cummins Power Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | 50HZ Diesel Generator | 50HZ 1500rpm Water-cooled Cummins Diesel Engine Made In China | Stamford Generator",
   "| Standby Power (ESP) | Prime Power (PRP) | Engine Brand | Engine Model | Power Output (KW) | Cylinder No. | Speed Governor | 50HZ 1500rpm 400/230V Brushless Generator",
   "| KVA | KW | KVA | KW | Generator Model | Rated Power"
  ],
  "rows": [
   "| YCM200CC | 275 | 220 | 250 | 200 | CCEC | NT855-GA | 231-254 | 6 | Electronic | UCD274K | 200kw",
   "| YCM220CC | 303 | 242 | 275 | 220 | CCEC | NTA855-G1A | 261-291 | 6 | Electronic | HCI444D | 240kw",
   "| YCM250CC | 344 | 275 | 312.5 | 250 | CCEC | NTA855-G1B | 284-321 | 6 | Electronic | HCI444ES | 260kw",
   "| YCM280CC | 385 | 308 | 350 | 280 | CCEC | NTA855-G2A | 310-343 | 6 | Electronic | HCI444E | 280kw",
   "| YCM300CC | 413 | 330 | 375 | 300 | CCEC | NTAA855-G7 | 343-377 | 6 | Electronic | HCI444FS | 304kw",
   "| YCM320CC | 440 | 352 | 400 | 320 | CCEC | NTAA855-G7A | 407 | 6 | Electronic | HCI444F | 320kw",
   "| YCM360CC | 495 | 396 | 450 | 360 | CCEC | KTA19-G3 | 403-448 | 6 | Electronic | HCI544C | 400kw",
   "| YCM400CC | 550 | 440 | 500 | 400 | CCEC | KTA19-G3A | 448-504 | 6 | Electronic | HCI544C | 400kw",
   "| YCM440CC | 605 | 484 | 550 | 440 | CCEC | KTAA19-G5 | 470-555 | 6 | Electronic | HCI544D | 440kw",
   "| YCM480CC | 660 | 528 | 600 | 480 | CCEC | KTA19-G8 | 575 | 6 | Electronic | HCI544E | 488kw",
   "| YCM500CC | 688 | 550 | 625 | 500 | CCEC | KTAA19-G6A | 527-610 | 6 | Electronic | HCI544FS | 500kw",
   "| YCM520CC | 715 | 572 | 650 | 520 | CCEC | QSKTAA19-G3 | 574-634 | 6 | Electronic | HCI544F | 536kw",
   "| YCM600CC | 825 | 660 | 750 | 600 | CCEC | KTA38-G2 | 664-731 | 12 | Electronic | LVI634B | 600kw",
   "| YCM640CC | 880 | 704 | 800 | 640 | CCEC | KTA38-G2B | 711-789 | 12 | Electronic | LVI634C | 640kw",
   "| YCM720CC | 990 | 792 | 900 | 720 | CCEC | KTA38-G2A | 813-895 | 12 | Electronic | LVI634D | 728kw",
   "| YCM800CC | 1100 | 880 | 1000 | 800 | CCEC | KTA38-G5 | 880-970 | 12 | Electronic | LVI634E | 800kw",
   "| YCM900CC | 1238 | 990 | 1125 | 900 | CCEC | KTA38-G9 | 1090 | 12 | Electronic | LVI634F | 904kw",
   "| YCM1000CC | 1375 | 1100 | 1250 | 1000 | CCEC | KTA50-G3 | 1097-1227 | 16 | Electronic | LVI634G | 1000kw",
   "| YCM1100CC | 1513 | 1210 | 1375 | 1100 | CCEC | KTA50-G8 | 1200-1429 | 16 | Electronic | PI734B | 1120kw",
   "| YCM1200CC | 1650 | 1320 | 1500 | 1200 | CCEC | KTA50-GS8 | 1287-1429 | 16 | Electronic | PI734C | 1240kw"
  ]
 },
 {
  "n": 118,
  "url": "https://www.elecmama.com/yangdong-diesel-generator/22kw-28kva-yangdong-diesel-generator.html",
  "title": "22kw 28kva Yangdong Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM22YD-50",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM22YD",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | Yangdong Y495D",
   "| Engine Power | 27kw",
   "| Bore x Stroke | 95 x 105 mm",
   "| Fuel Consumption | 240 g/kw.h at 100% load",
   "| Displacement | 2.977 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-184F",
   "| Rated Power | 22kw",
   "| Weight | 580 kgs",
   "| Weight | 900 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Engine Speed | Remark",
   "| Engine type | Vertical, water-cooled, 4 stroke",
   "| Cylinder number | 4",
   "| Bore (mm) | 95",
   "| Displacement ( L ) | 2.977",
   "| Rated power ( KW/rpm ) | 27/1500 30/1800",
   "| Dimensions ( LxWxH ) | 716 x 530 x 670 (mm)",
   "Genset model : YCM13YD-50",
   "Genset model : YCM10YD-50",
   "Genset model : YCM9YD-50",
   "Genset model : YCM30YD-50"
  ]
 },
 {
  "n": 119,
  "url": "https://www.elecmama.com/yangdong-diesel-generator/15kva-yangdong-diesel-generator.html",
  "title": "15kva Yangdong Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM12YD",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | Yangdong YD4KD",
   "| Engine Power | 15kw",
   "| Bore x Stroke | 85 x 90 mm",
   "| Fuel Consumption | 250 g/kw.h at 100% load",
   "| Displacement | 2.043 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-164D",
   "| Rated Power | 12.8kw",
   "| Weight | 440 kgs",
   "| Weight | 810 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Engine Speed | Remark",
   "| Engine type | Vertical, water-cooled, 4 stroke",
   "| Cylinder number | 4",
   "| Bore (mm) | 85",
   "| Displacement ( L ) | 2.043",
   "| Rated power ( KW/rpm ) | 15/1500 18/1800",
   "| Dimensions ( LxWxH ) | 820 x 590 x 638 (mm)",
   "Genset model : YCM20YD-50",
   "Genset model : YCM9YD-50",
   "Genset model : YCM50YD-50",
   "Genset model : YCM24YD-50",
   "Genset model : YCM22YD-50"
  ]
 },
 {
  "n": 120,
  "url": "https://www.elecmama.com/yangdong-diesel-generator/24kw-30kva-yangdong-diesel-generator.html",
  "title": "24kw 30kva Yangdong Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM24YD-50",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM24YD",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | Yangdong Y4100D",
   "| Engine Power | 30kw",
   "| Bore x Stroke | 100 x 118 mm",
   "| Fuel Consumption | 237 g/kw.h at 100% load",
   "| Displacement | 3.707 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-184G",
   "| Rated Power | 25kw",
   "| Weight | 670 kgs",
   "| Weight | 1050 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Engine Speed | Remark",
   "| Engine type | Vertical, water-cooled, 4 stroke",
   "| Cylinder number | 4",
   "| Bore (mm) | 100",
   "| Displacement ( L ) | 3.707",
   "| Rated power ( KW/rpm ) | 30/1500 33/1800",
   "| Dimensions ( LxWxH ) | 892 x 618 x 718 (mm)",
   "Genset model : YCM40YD-50",
   "Genset model : YCM20YD-50",
   "Genset model : YCM64YD-50",
   "Genset model : YCM13YD-50",
   "Genset model : YCM50YD-50"
  ]
 },
 {
  "n": 121,
  "url": "https://www.elecmama.com/yangdong-diesel-generator/50kw-yangdong-diesel-generator.html",
  "title": "50kw 60kva Yangdong Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM50YD-50",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM50YD",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | Yangdong Y4105ZLD",
   "| Engine Power | 55kw",
   "| Bore x Stroke | 105 x 118 mm",
   "| Fuel Consumption | 220 g/kw.h at 100% load",
   "| Displacement | 4.087 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-224E",
   "| Rated Power | 48kw",
   "| Weight | 860 kgs",
   "| Weight | 1220 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Engine Speed | Remark",
   "| Engine type | Vertical, water-cooled, 4 stroke",
   "| Cylinder number | 4",
   "| Bore (mm) | 105",
   "| Displacement ( L ) | 4.807",
   "| Rated power ( KW/rpm ) | 55/1500 60/1800",
   "| Dimensions ( LxWxH ) | 892 x 618 x 740 (mm)",
   "Genset model : YCM32YD-50",
   "Genset model : YCM40YD-50",
   "Genset model : YCM22YD-50",
   "Genset model : YCM56YD-50",
   "Genset model : YCM20YD-50"
  ]
 },
 {
  "n": 122,
  "url": "https://www.elecmama.com/yangdong-diesel-generator/20kw-25kva-yangdong-diesel-generator.html",
  "title": "20kw 25kva Yangdong Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM20YD-50",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM20YD",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | Yangdong Y490D",
   "| Engine Power | 24kw",
   "| Bore x Stroke | 90 x 105 mm",
   "| Fuel Consumption | 243 g/kw.h at 100% load",
   "| Displacement | 2.67 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-184F",
   "| Rated Power | 22kw",
   "| Weight | 550 kgs",
   "| Weight | 870 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Engine Speed | Remark",
   "| Engine type | Vertical, water-cooled, 4 stroke",
   "| Cylinder number | 4",
   "| Bore (mm) | 90",
   "| Displacement ( L ) | 2.67",
   "| Rated power ( KW/rpm ) | 24/1500 28/1800",
   "| Dimensions ( LxWxH ) | 716 x 530 x 670 (mm)",
   "Genset model : YCM13YD-50",
   "Genset model : YCM22YD-50",
   "Genset model : YCM8YD",
   "Genset model : YCM10YD-50",
   "Genset model : YCM24YD-50"
  ]
 },
 {
  "n": 123,
  "url": "https://www.elecmama.com/yangdong-diesel-generator/10kw-13kva-yangdong-diesel-generator.html",
  "title": "10kw 13kva Yangdong Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM10YD-50",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM10YD",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | Yangdong YD480D",
   "| Engine Power | 14kw",
   "| Bore x Stroke | 80 x 90 mm",
   "| Fuel Consumption | 250.5 g/kw.h at 100% load",
   "| Displacement | 1.809 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-164C",
   "| Rated Power | 10.8kw",
   "| Weight | 430 kgs",
   "| Weight | 800 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Engine Speed | Remark",
   "| Engine type | Vertical, water-cooled, 4 stroke",
   "| Cylinder number | 4",
   "| Bore (mm) | 80",
   "| Displacement ( L ) | 1.809",
   "| Rated power ( KW/rpm ) | 14/1500 16/1800",
   "| Dimensions ( LxWxH ) | 687 x 494 x 610 (mm)",
   "Genset model : YCM9YD-50",
   "Power output : 8kw to 70kw",
   "Genset model : YCM13YD-50",
   "Genset model : YCM40YD-50",
   "Genset model : YCM64YD-50"
  ]
 },
 {
  "n": 124,
  "url": "https://www.elecmama.com/yangdong-diesel-generator/64kw-80kva-yangdong-diesel-generator.html",
  "title": "64kw 80kva Yangdong Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM64YD-50",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM64YD",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | Yangdong Y4110ZLD",
   "| Engine Power | 80kw",
   "| Bore x Stroke | 110 x 118 mm",
   "| Fuel Consumption | 220 g/kw.h at 100% load",
   "| Displacement | 4.484 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-224G",
   "| Rated Power | 68kw",
   "| Weight | 980 kgs",
   "| Weight | 1800 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Engine Speed | Remark",
   "| Engine type | Vertical, water-cooled, 4 stroke",
   "| Cylinder number | 4",
   "| Bore (mm) | 110",
   "| Displacement ( L ) | 4.484",
   "| Rated power ( KW/rpm ) | 80/1500 85/1800",
   "| Dimensions ( LxWxH ) | 892 x 618 x 740 (mm)",
   "Genset model : YCM8YD",
   "Power output : 8kw to 70kw",
   "Genset model : YCM56YD-50",
   "Genset model : YCM10YD-50",
   "Genset model : YCM9YD-50"
  ]
 },
 {
  "n": 125,
  "url": "https://www.elecmama.com/yangdong-diesel-generator/9kw-11kva-yangdong-diesel-generator.html",
  "title": "9kw 11kva Yangdong Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM9YD-50",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM9YD",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | Yangdong YD385D",
   "| Engine Power | 11kw",
   "| Bore x Stroke | 85 x 90 mm",
   "| Fuel Consumption | 255 g/kw.h at 100% load",
   "| Displacement | 1.532 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-164C",
   "| Rated Power | 10.8kw",
   "| Weight | 400 kgs",
   "| Weight | 770 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Engine Speed | Remark",
   "| Engine type | Vertical, water-cooled, 4 stroke",
   "| Cylinder number | 3",
   "| Bore (mm) | 85",
   "| Displacement ( L ) | 1.532",
   "| Rated power ( KW/rpm ) | 11/1500 13/1800",
   "| Dimensions ( LxWxH ) | 587 x 474 x 615 (mm)",
   "Genset model : YCM8YD",
   "Genset model : YCM30YD-50",
   "Genset model : YCM50YD-50",
   "Genset model : YCM10YD-50",
   "Genset model : YCM32YD-50"
  ]
 },
 {
  "n": 126,
  "url": "https://www.elecmama.com/yangdong-diesel-generator/32kw-40kva-yangdong-diesel-generator.html",
  "title": "32kw 40kva Yangdong Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM32YD-50",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM32YD",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | Yangdong Y4105D",
   "| Engine Power | 38kw",
   "| Bore x Stroke | 80 x 90 mm",
   "| Fuel Consumption | 260 g/kw.h at 100% load",
   "| Displacement | 1.357 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-184J",
   "| Rated Power | 32kw",
   "| Weight | 770 kgs",
   "| Weight | 1150 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Engine Speed | Remark",
   "| Engine type | Vertical, water-cooled, 4 stroke",
   "| Cylinder number | 4",
   "| Bore (mm) | 105",
   "| Displacement ( L ) | 4.087",
   "| Rated power ( KW/rpm ) | 38/1500 45/1800",
   "| Dimensions ( LxWxH ) | 892 x 618 x 740 (mm)",
   "Genset model : YCM64YD-50",
   "Genset model : YCM9YD-50",
   "Power output : 8kw to 70kw",
   "Genset model : YCM24YD-50"
  ]
 },
 {
  "n": 127,
  "url": "https://www.elecmama.com/yangdong-diesel-generator/30kw-38kva-yangdong-diesel-generator.html",
  "title": "30kw 38kva Yangdong Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM30YD-50",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM30YD",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | Yangdong Y4102D",
   "| Engine Power | 33kw",
   "| Bore x Stroke | 102 x 118 mm",
   "| Fuel Consumption | 235 g/kw.h at 100% load",
   "| Displacement | 3.857 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-184H",
   "| Rated Power | 30kw",
   "| Weight | 690 kgs",
   "| Weight | 1070 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Engine Speed | Remark",
   "| Engine type | Vertical, water-cooled, 4 stroke",
   "| Cylinder number | 4",
   "| Bore (mm) | 102",
   "| Displacement ( L ) | 3.857",
   "| Rated power ( KW/rpm ) | 33/1500 36/1800",
   "| Dimensions ( LxWxH ) | 892 x 618 x 740 (mm)",
   "Genset model : YCM13YD-50",
   "Genset model : YCM32YD-50",
   "Genset model : YCM10YD-50",
   "Genset model : YCM64YD-50",
   "Genset model : YCM16YD-50"
  ]
 },
 {
  "n": 128,
  "url": "https://www.elecmama.com/yangdong-diesel-generator/16kw-yangdong-diesel-generator.html",
  "title": "16kw Yangdong Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM16YD-50",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM16YD",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | Yangdong YSD490D",
   "| Engine Power | 21kw",
   "| Bore x Stroke | 90 x 100 mm",
   "| Fuel Consumption | 247.5 g/kw.h at 100% load",
   "| Displacement | 2.54 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-184E",
   "| Rated Power | 18kw",
   "| Weight | 550 kgs",
   "| Weight | 870 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Engine Speed | Remark",
   "| Engine type | Vertical, water-cooled, 4 stroke",
   "| Cylinder number | 4",
   "| Bore (mm) | 90",
   "| Displacement ( L ) | 2.54",
   "| Rated power ( KW/rpm ) | 21/1500 25/1800",
   "| Dimensions ( LxWxH ) | 716 x 530 x 670 (mm)",
   "Genset model : YCM8YD",
   "Genset model : YCM13YD-50",
   "Genset model : YCM32YD-50",
   "Genset model : YCM40YD-50",
   "Genset model : YCM24YD-50"
  ]
 },
 {
  "n": 129,
  "url": "https://www.elecmama.com/yangdong-diesel-generator/40kw-50kva-yangdong-diesel-generator.html",
  "title": "40kw 50kva Yangdong Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM40YD-50",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM40YD",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | Yangdong Y4102ZLD",
   "| Engine Power | 48kw",
   "| Bore x Stroke | 102 x 118 mm",
   "| Fuel Consumption | 225 g/kw.h at 100% load",
   "| Displacement | 3.857 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-224D",
   "| Rated Power | 40kw",
   "| Weight | 850 kgs",
   "| Weight | 1210 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Engine Speed | Remark",
   "| Engine type | Vertical, water-cooled, 4 stroke",
   "| Cylinder number | 4",
   "| Bore (mm) | 102",
   "| Displacement ( L ) | 3.857",
   "| Rated power ( KW/rpm ) | 48/1500 53/1800",
   "| Dimensions ( LxWxH ) | 892 x 618 x 740 (mm)",
   "Genset model : YCM22YD-50",
   "Genset model : YCM20YD-50",
   "Genset model : YCM10YD-50",
   "Genset model : YCM32YD-50"
  ]
 },
 {
  "n": 130,
  "url": "https://www.elecmama.com/yangdong-diesel-generator/13kw-16kva-yangdong-diesel-generator.html",
  "title": "13kw 16kva Yangdong Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM13YD-50",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM13YD",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | Yangdong YND485D",
   "| Engine Power | 17kw",
   "| Bore x Stroke | 85 x 95 mm",
   "| Fuel Consumption | 247 g/kw.h at 100% load",
   "| Displacement | 2.156 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-164D",
   "| Rated Power | 12.8kw",
   "| Weight | 440 kgs",
   "| Weight | 810 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Engine Speed | Remark",
   "| Engine type | Vertical, water-cooled, 4 stroke",
   "| Cylinder number | 4",
   "| Bore (mm) | 85",
   "| Displacement ( L ) | 2.156",
   "| Rated power ( KW/rpm ) | 17/1500 20/1800",
   "| Dimensions ( LxWxH ) | 820 x 590 x 638 (mm)",
   "Genset model : YCM8YD",
   "Genset model : YCM10YD-50",
   "Genset model : YCM56YD-50",
   "Genset model : YCM30YD-50"
  ]
 },
 {
  "n": 131,
  "url": "https://www.elecmama.com/yangdong-diesel-generator/56kw-70kva-yangdong-diesel-generator.html",
  "title": "56kw 70kva Yangdong Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM56YD-50",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM56YD",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | Yangdong YD4EZLD",
   "| Engine Power | 63kw",
   "| Bore x Stroke | 105 x 118 mm",
   "| Fuel Consumption | 220 g/kw.h at 100% load",
   "| Displacement | 4.087 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-224F",
   "| Rated Power | 58kw",
   "| Weight | 900 kgs",
   "| Weight | 1260 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Engine Speed | Remark",
   "| Engine type | Vertical, water-cooled, 4 stroke",
   "| Cylinder number | 4",
   "| Bore (mm) | 105",
   "| Displacement ( L ) | 4.807",
   "| Rated power ( KW/rpm ) | 63/1500 70/1800",
   "| Dimensions ( LxWxH ) | 892 x 618 x 740 (mm)",
   "Genset model : YCM8YD",
   "Genset model : YCM50YD-50",
   "Genset model : YCM24YD-50",
   "Genset model : YCM40YD-50",
   "Genset model : YCM16YD-50"
  ]
 },
 {
  "n": 132,
  "url": "https://www.elecmama.com/yangdong-diesel-generator/10kva-yangdong-diesel-generator.html",
  "title": "10kva Yangdong Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM8YD",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM8YD",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | Yangdong YD380D",
   "| Engine Power | 10kw",
   "| Bore x Stroke | 80 x 90 mm",
   "| Fuel Consumption | 260 g/kw.h at 100% load",
   "| Displacement | 1.357 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-164B",
   "| Rated Power | 8.8kw",
   "| Weight | 400 kgs",
   "| Weight | 770 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Engine Speed | Remark",
   "| Engine type | Vertical, water-cooled, 4 stroke",
   "| Cylinder number | 3",
   "| Bore (mm) | 80",
   "| Displacement ( L ) | 1.357",
   "| Rated power ( KW/rpm ) | 10/1500 12/1800",
   "| Dimensions ( LxWxH ) | 587 x 474 x 628 (mm)",
   "Genset model : YCM50YD-50",
   "Genset model : YCM13YD-50",
   "Power output : 8kw to 70kw",
   "Genset model : YCM32YD-50"
  ]
 },
 {
  "n": 133,
  "url": "https://www.elecmama.com/yangdong-diesel-generator/12kw-yangdong-diesel-generator.html",
  "title": "12kw Yangdong Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM12YD",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | Yangdong YD4KD",
   "| Engine Power | 15kw",
   "| Bore x Stroke | 85 x 90 mm",
   "| Fuel Consumption | 250 g/kw.h at 100% load",
   "| Displacement | 2.043 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-164D",
   "| Rated Power | 12.8kw",
   "| Weight | 440 kgs",
   "| Weight | 810 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Engine Speed | Remark",
   "| Engine type | Vertical, water-cooled, 4 stroke",
   "| Cylinder number | 4",
   "| Bore (mm) | 85",
   "| Displacement ( L ) | 2.043",
   "| Rated power ( KW/rpm ) | 15/1500 18/1800",
   "| Dimensions ( LxWxH ) | 820 x 590 x 638 (mm)",
   "Power output : 8kw to 70kw",
   "Genset model : YCM64YD-50",
   "Genset model : YCM50YD-50",
   "Genset model : YCM10YD-50",
   "Genset model : YCM30YD-50"
  ]
 },
 {
  "n": 134,
  "url": "https://www.elecmama.com/yangdong-diesel-generator/8kw-yangdong-diesel-generator.html",
  "title": "8kw Yangdong Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM8YD",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM8YD",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | Yangdong YD380D",
   "| Engine Power | 10kw",
   "| Bore x Stroke | 80 x 90 mm",
   "| Fuel Consumption | 260 g/kw.h at 100% load",
   "| Displacement | 1.357 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-164B",
   "| Rated Power | 8.8kw",
   "| Weight | 400 kgs",
   "| Weight | 770 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Engine Speed | Remark",
   "| Engine type | Vertical, water-cooled, 4 stroke",
   "| Cylinder number | 3",
   "| Bore (mm) | 80",
   "| Displacement ( L ) | 1.357",
   "| Rated power ( KW/rpm ) | 10/1500 12/1800",
   "| Dimensions ( LxWxH ) | 587 x 474 x 628 (mm)",
   "Power output : 8kw to 70kw",
   "Genset model : YCM30YD-50",
   "Genset model : YCM50YD-50"
  ]
 },
 {
  "n": 135,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/10kw-13kva-quanchai-diesel-generator.html",
  "title": "10kw Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | 50HZ Quanchai Diesel Generator | 50HZ 1500rpm Water-cooled Quanchai Diesel Engine | 50HZ 400/230V Generator",
   "| Standby Power | Prime Power | Engine Brand | Engine Model | Rated Output (KW) | Brushless Generator",
   "| KVA | KW | KVA | KW | Generator Model | Rated Power"
  ],
  "rows": [
   "| YCM8QC-50 | 11 | 9 | 10 | 8 | Quanchai | QC380D | 9-10 | Elecmama-164B | 8.8kw",
   "| YCM9QC-50 | 12 | 10 | 11 | 9 | Quanchai | QC385D | 10-11 | Elecmama-164B | 8.8kw",
   "| YCM10QC-50 | 14 | 11 | 13 | 10 | Quanchai | QC480D | 12.5-14 | Elecmama-164C | 10.8kw",
   "| YCM12QC-50 | 17 | 13 | 15 | 12 | Quanchai | N485D | 15.5-17 | Elecmama-164D | 12.8kw",
   "| YCM16QC-50 | 22 | 18 | 20 | 16 | Quanchai | QC490D | 20-22 | Elecmama-184E | 18kw",
   "| YCM20QC-50 | 28 | 22 | 25 | 20 | Quanchai | QC498D | 22.5-25 | Elecmama-184F | 22kw",
   "| YCM24QC-50 | 33 | 26 | 30 | 24 | Quanchai | QC4102D | 30-33 | Elecmama-184G | 25kw",
   "| YCM30QC-50 | 41 | 33 | 38 | 30 | Quanchai | QC4105D | 34.5-38 | Elecmama-184H | 30kw"
  ]
 },
 {
  "n": 135,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/10kw-13kva-quanchai-diesel-generator.html",
  "title": "10kw Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | 60HZ Quanchai Diesel Generator | 60HZ 1800rpm Water-cooled Quanchai Diesel Engine | 60HZ 440/254V Generator",
   "| Standby Power | Prime Power | Engine Brand | Engine Model | Rated Output (KW) | Brushless Generator",
   "| KVA | KW | KVA | KW | Generator Model | Rated Power"
  ],
  "rows": [
   "| YCM8QC-60 | 11 | 9 | 10 | 8 | Quanchai | QC380D | 11-12 | Elecmama-164A | 8.2kw",
   "| YCM10QC-60 | 14 | 11 | 13 | 10 | Quanchai | QC385D | 12-13.2 | Elecmama-164B | 11kw",
   "| YCM12QC-60 | 17 | 13 | 15 | 12 | Quanchai | QC480D | 15.5-17 | Elecmama-164C | 13.5kw",
   "| YCM16QC-60 | 22 | 18 | 20 | 16 | Quanchai | N485D | 18-20 | Elecmama-164D | 16kw",
   "| YCM20QC-60 | 28 | 22 | 25 | 20 | Quanchai | QC490D | 23.5-26 | Elecmama-184E | 23kw",
   "| YCM24QC-60 | 33 | 26 | 30 | 24 | Quanchai | QC498D | 27-30 | Elecmama-184F | 27.5kw",
   "| YCM30QC-60 | 41 | 33 | 38 | 30 | Quanchai | QC4102D | 36-39.6 | Elecmama-184G | 30kw",
   "| YCM32QC-60 | 44 | 35 | 40 | 32 | Quanchai | QC4105D | 40-45 | Elecmama-184H | 37.5kw"
  ]
 },
 {
  "n": 135,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/10kw-13kva-quanchai-diesel-generator.html",
  "title": "10kw Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "| Quanchai Diesel Engine Model | QC380D | QC385D | QC480D | N485D",
   "| Cylinder No. | 3 | 3 | 4 | 4",
   "| Bore * Stroke (mm) | 80 x 90 | 85 x 90 | 80 x 90 | 85 x 95",
   "| Displacement (L) | 1.357 | 1.532 | 1.809 | 2.156",
   "| Standby Power Output (kw) | 10 | 12 | 11 | 13.2 | 14 | 17 | 17 | 20",
   "| Rated Speed (r/min) | 1500 | 1800 | 1500 | 1800 | 1500 | 1800 | 1500 | 1800",
   "| Smooth Speed Rate (%) | ≤5% | ≤5% | ≤5% | ≤5%",
   "| Fuel Consumption Rate（g/kW·h） | ≤255 | ≤255 | ≤245 | ≤240",
   "| Cylinder Line Type | Wet | Dry | Dry | Wet",
   "| Diesel Engine Type | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke",
   "| Cooling Way | Water-Cooled | Water-Cooled | Water-Cooled | Water-Cooled",
   "| Air Intake Type | Natural aspiration | Natural aspiration | Natural aspiration | Natural aspiration",
   "| Lubricating Type | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid",
   "| Flywheel Cover Type | SAE4# | SAE4# | SAE4# | SAE4#",
   "| Flywheel Type | SAE7.5″ | SAE7.5″ | SAE7.5″ | SAE7.5″",
   "| Fan Diameter | Φ410 | Φ410 | Φ410 | Φ410",
   "| Quanchai Diesel Engine Model | QC490D | QC498D | QC4102D | QC4105D",
   "| Cylinder No. | 4 | 4 | 4 | 4",
   "| Bore * Stroke (mm) | 90 x 105 | 98 x 105 | 102 x 118 | 105 x 118",
   "| Displacement (L) | 2.67 | 2.98 | 3.857 | 4.087",
   "| Standby Power Output (kw) | 22 | 26 | 25 | 30 | 33 | 39.6 | 38 | 45",
   "| Rated Speed (r/min) | 1500 | 1800 | 1500 | 1800 | 1500 | 1800 | 1500 | 1800",
   "| Smooth Speed Rate (%) | ≤5% | ≤5% | ≤5% | ≤5%",
   "| Fuel Consumption Rate（g/kW·h） | ≤235 | ≤235 | ≤230 | ≤230",
   "| Cylinder Line Type | Wet | Dry | Dry | Dry",
   "| Diesel Engine Type | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke",
   "| Cooling Way | Water-Cooled | Water-Cooled | Water-Cooled | Water-Cooled",
   "| Air Intake Type | Natural aspiration | Natural aspiration | Natural aspiration | Natural aspiration",
   "| Lubricating Type | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid",
   "| Flywheel Cover Type | SAE4# | SAE4# | SAE3# | SAE3#",
   "| Flywheel Type | SAE7.5″ | SAE7.5″ | SAE11.5″ | SAE11.5″",
   "| Fan Diameter | Φ410 | Φ410 | Φ450 | Φ450"
  ]
 },
 {
  "n": 136,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/9kw-11kva-quanchai-diesel-generator.html",
  "title": "9kw 11kva Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | 50HZ Quanchai Diesel Generator | 50HZ 1500rpm Water-cooled Quanchai Diesel Engine | 50HZ 400/230V Generator",
   "| Standby Power | Prime Power | Engine Brand | Engine Model | Rated Output (KW) | Brushless Generator",
   "| KVA | KW | KVA | KW | Generator Model | Rated Power"
  ],
  "rows": [
   "| YCM8QC-50 | 11 | 9 | 10 | 8 | Quanchai | QC380D | 9-10 | Elecmama-164B | 8.8kw",
   "| YCM9QC-50 | 12 | 10 | 11 | 9 | Quanchai | QC385D | 10-11 | Elecmama-164B | 8.8kw",
   "| YCM10QC-50 | 14 | 11 | 13 | 10 | Quanchai | QC480D | 12.5-14 | Elecmama-164C | 10.8kw",
   "| YCM12QC-50 | 17 | 13 | 15 | 12 | Quanchai | N485D | 15.5-17 | Elecmama-164D | 12.8kw",
   "| YCM16QC-50 | 22 | 18 | 20 | 16 | Quanchai | QC490D | 20-22 | Elecmama-184E | 18kw",
   "| YCM20QC-50 | 28 | 22 | 25 | 20 | Quanchai | QC498D | 22.5-25 | Elecmama-184F | 22kw",
   "| YCM24QC-50 | 33 | 26 | 30 | 24 | Quanchai | QC4102D | 30-33 | Elecmama-184G | 25kw",
   "| YCM30QC-50 | 41 | 33 | 38 | 30 | Quanchai | QC4105D | 34.5-38 | Elecmama-184H | 30kw"
  ]
 },
 {
  "n": 136,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/9kw-11kva-quanchai-diesel-generator.html",
  "title": "9kw 11kva Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | 60HZ Quanchai Diesel Generator | 60HZ 1800rpm Water-cooled Quanchai Diesel Engine | 60HZ 440/254V Generator",
   "| Standby Power | Prime Power | Engine Brand | Engine Model | Rated Output (KW) | Brushless Generator",
   "| KVA | KW | KVA | KW | Generator Model | Rated Power"
  ],
  "rows": [
   "| YCM8QC-60 | 11 | 9 | 10 | 8 | Quanchai | QC380D | 11-12 | Elecmama-164A | 8.2kw",
   "| YCM10QC-60 | 14 | 11 | 13 | 10 | Quanchai | QC385D | 12-13.2 | Elecmama-164B | 11kw",
   "| YCM12QC-60 | 17 | 13 | 15 | 12 | Quanchai | QC480D | 15.5-17 | Elecmama-164C | 13.5kw",
   "| YCM16QC-60 | 22 | 18 | 20 | 16 | Quanchai | N485D | 18-20 | Elecmama-164D | 16kw",
   "| YCM20QC-60 | 28 | 22 | 25 | 20 | Quanchai | QC490D | 23.5-26 | Elecmama-184E | 23kw",
   "| YCM24QC-60 | 33 | 26 | 30 | 24 | Quanchai | QC498D | 27-30 | Elecmama-184F | 27.5kw",
   "| YCM30QC-60 | 41 | 33 | 38 | 30 | Quanchai | QC4102D | 36-39.6 | Elecmama-184G | 30kw",
   "| YCM32QC-60 | 44 | 35 | 40 | 32 | Quanchai | QC4105D | 40-45 | Elecmama-184H | 37.5kw"
  ]
 },
 {
  "n": 136,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/9kw-11kva-quanchai-diesel-generator.html",
  "title": "9kw 11kva Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "| Quanchai Diesel Engine Model | QC380D | QC385D | QC480D | N485D",
   "| Cylinder No. | 3 | 3 | 4 | 4",
   "| Bore * Stroke (mm) | 80 x 90 | 85 x 90 | 80 x 90 | 85 x 95",
   "| Displacement (L) | 1.357 | 1.532 | 1.809 | 2.156",
   "| Standby Power Output (kw) | 10 | 12 | 11 | 13.2 | 14 | 17 | 17 | 20",
   "| Rated Speed (r/min) | 1500 | 1800 | 1500 | 1800 | 1500 | 1800 | 1500 | 1800",
   "| Smooth Speed Rate (%) | ≤5% | ≤5% | ≤5% | ≤5%",
   "| Fuel Consumption Rate（g/kW·h） | ≤255 | ≤255 | ≤245 | ≤240",
   "| Cylinder Line Type | Wet | Dry | Dry | Wet",
   "| Diesel Engine Type | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke",
   "| Cooling Way | Water-Cooled | Water-Cooled | Water-Cooled | Water-Cooled",
   "| Air Intake Type | Natural aspiration | Natural aspiration | Natural aspiration | Natural aspiration",
   "| Lubricating Type | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid",
   "| Flywheel Cover Type | SAE4# | SAE4# | SAE4# | SAE4#",
   "| Flywheel Type | SAE7.5″ | SAE7.5″ | SAE7.5″ | SAE7.5″",
   "| Fan Diameter | Φ410 | Φ410 | Φ410 | Φ410",
   "| Quanchai Diesel Engine Model | QC490D | QC498D | QC4102D | QC4105D",
   "| Cylinder No. | 4 | 4 | 4 | 4",
   "| Bore * Stroke (mm) | 90 x 105 | 98 x 105 | 102 x 118 | 105 x 118",
   "| Displacement (L) | 2.67 | 2.98 | 3.857 | 4.087",
   "| Standby Power Output (kw) | 22 | 26 | 25 | 30 | 33 | 39.6 | 38 | 45",
   "| Rated Speed (r/min) | 1500 | 1800 | 1500 | 1800 | 1500 | 1800 | 1500 | 1800",
   "| Smooth Speed Rate (%) | ≤5% | ≤5% | ≤5% | ≤5%",
   "| Fuel Consumption Rate（g/kW·h） | ≤235 | ≤235 | ≤230 | ≤230",
   "| Cylinder Line Type | Wet | Dry | Dry | Dry",
   "| Diesel Engine Type | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke",
   "| Cooling Way | Water-Cooled | Water-Cooled | Water-Cooled | Water-Cooled",
   "| Air Intake Type | Natural aspiration | Natural aspiration | Natural aspiration | Natural aspiration",
   "| Lubricating Type | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid",
   "| Flywheel Cover Type | SAE4# | SAE4# | SAE3# | SAE3#",
   "| Flywheel Type | SAE7.5″ | SAE7.5″ | SAE11.5″ | SAE11.5″",
   "| Fan Diameter | Φ410 | Φ410 | Φ450 | Φ450"
  ]
 },
 {
  "n": 137,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/16kw-20kva-quanchai-diesel-generator.html",
  "title": "16kw Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | 50HZ Quanchai Diesel Generator | 50HZ 1500rpm Water-cooled Quanchai Diesel Engine | 50HZ 400/230V Generator",
   "| Standby Power | Prime Power | Engine Brand | Engine Model | Rated Output (KW) | Brushless Generator",
   "| KVA | KW | KVA | KW | Generator Model | Rated Power"
  ],
  "rows": [
   "| YCM8QC-50 | 11 | 9 | 10 | 8 | Quanchai | QC380D | 9-10 | Elecmama-164B | 8.8kw",
   "| YCM9QC-50 | 12 | 10 | 11 | 9 | Quanchai | QC385D | 10-11 | Elecmama-164B | 8.8kw",
   "| YCM10QC-50 | 14 | 11 | 13 | 10 | Quanchai | QC480D | 12.5-14 | Elecmama-164C | 10.8kw",
   "| YCM12QC-50 | 17 | 13 | 15 | 12 | Quanchai | N485D | 15.5-17 | Elecmama-164D | 12.8kw",
   "| YCM16QC-50 | 22 | 18 | 20 | 16 | Quanchai | QC490D | 20-22 | Elecmama-184E | 18kw",
   "| YCM20QC-50 | 28 | 22 | 25 | 20 | Quanchai | QC498D | 22.5-25 | Elecmama-184F | 22kw",
   "| YCM24QC-50 | 33 | 26 | 30 | 24 | Quanchai | QC4102D | 30-33 | Elecmama-184G | 25kw",
   "| YCM30QC-50 | 41 | 33 | 38 | 30 | Quanchai | QC4105D | 34.5-38 | Elecmama-184H | 30kw"
  ]
 },
 {
  "n": 137,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/16kw-20kva-quanchai-diesel-generator.html",
  "title": "16kw Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | 60HZ Quanchai Diesel Generator | 60HZ 1800rpm Water-cooled Quanchai Diesel Engine | 60HZ 440/254V Generator",
   "| Standby Power | Prime Power | Engine Brand | Engine Model | Rated Output (KW) | Brushless Generator",
   "| KVA | KW | KVA | KW | Generator Model | Rated Power"
  ],
  "rows": [
   "| YCM8QC-60 | 11 | 9 | 10 | 8 | Quanchai | QC380D | 11-12 | Elecmama-164A | 8.2kw",
   "| YCM10QC-60 | 14 | 11 | 13 | 10 | Quanchai | QC385D | 12-13.2 | Elecmama-164B | 11kw",
   "| YCM12QC-60 | 17 | 13 | 15 | 12 | Quanchai | QC480D | 15.5-17 | Elecmama-164C | 13.5kw",
   "| YCM16QC-60 | 22 | 18 | 20 | 16 | Quanchai | N485D | 18-20 | Elecmama-164D | 16kw",
   "| YCM20QC-60 | 28 | 22 | 25 | 20 | Quanchai | QC490D | 23.5-26 | Elecmama-184E | 23kw",
   "| YCM24QC-60 | 33 | 26 | 30 | 24 | Quanchai | QC498D | 27-30 | Elecmama-184F | 27.5kw",
   "| YCM30QC-60 | 41 | 33 | 38 | 30 | Quanchai | QC4102D | 36-39.6 | Elecmama-184G | 30kw",
   "| YCM32QC-60 | 44 | 35 | 40 | 32 | Quanchai | QC4105D | 40-45 | Elecmama-184H | 37.5kw"
  ]
 },
 {
  "n": 137,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/16kw-20kva-quanchai-diesel-generator.html",
  "title": "16kw Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "| Quanchai Diesel Engine Model | QC380D | QC385D | QC480D | N485D",
   "| Cylinder No. | 3 | 3 | 4 | 4",
   "| Bore * Stroke (mm) | 80 x 90 | 85 x 90 | 80 x 90 | 85 x 95",
   "| Displacement (L) | 1.357 | 1.532 | 1.809 | 2.156",
   "| Standby Power Output (kw) | 10 | 12 | 11 | 13.2 | 14 | 17 | 17 | 20",
   "| Rated Speed (r/min) | 1500 | 1800 | 1500 | 1800 | 1500 | 1800 | 1500 | 1800",
   "| Smooth Speed Rate (%) | ≤5% | ≤5% | ≤5% | ≤5%",
   "| Fuel Consumption Rate（g/kW·h） | ≤255 | ≤255 | ≤245 | ≤240",
   "| Cylinder Line Type | Wet | Dry | Dry | Wet",
   "| Diesel Engine Type | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke",
   "| Cooling Way | Water-Cooled | Water-Cooled | Water-Cooled | Water-Cooled",
   "| Air Intake Type | Natural aspiration | Natural aspiration | Natural aspiration | Natural aspiration",
   "| Lubricating Type | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid",
   "| Flywheel Cover Type | SAE4# | SAE4# | SAE4# | SAE4#",
   "| Flywheel Type | SAE7.5″ | SAE7.5″ | SAE7.5″ | SAE7.5″",
   "| Fan Diameter | Φ410 | Φ410 | Φ410 | Φ410",
   "| Quanchai Diesel Engine Model | QC490D | QC498D | QC4102D | QC4105D",
   "| Cylinder No. | 4 | 4 | 4 | 4",
   "| Bore * Stroke (mm) | 90 x 105 | 98 x 105 | 102 x 118 | 105 x 118",
   "| Displacement (L) | 2.67 | 2.98 | 3.857 | 4.087",
   "| Standby Power Output (kw) | 22 | 26 | 25 | 30 | 33 | 39.6 | 38 | 45",
   "| Rated Speed (r/min) | 1500 | 1800 | 1500 | 1800 | 1500 | 1800 | 1500 | 1800",
   "| Smooth Speed Rate (%) | ≤5% | ≤5% | ≤5% | ≤5%",
   "| Fuel Consumption Rate（g/kW·h） | ≤235 | ≤235 | ≤230 | ≤230",
   "| Cylinder Line Type | Wet | Dry | Dry | Dry",
   "| Diesel Engine Type | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke",
   "| Cooling Way | Water-Cooled | Water-Cooled | Water-Cooled | Water-Cooled",
   "| Air Intake Type | Natural aspiration | Natural aspiration | Natural aspiration | Natural aspiration",
   "| Lubricating Type | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid",
   "| Flywheel Cover Type | SAE4# | SAE4# | SAE3# | SAE3#",
   "| Flywheel Type | SAE7.5″ | SAE7.5″ | SAE11.5″ | SAE11.5″",
   "| Fan Diameter | Φ410 | Φ410 | Φ450 | Φ450"
  ]
 },
 {
  "n": 138,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/30kw-38kva-quanchai-diesel-generator.html",
  "title": "30kw Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | 50HZ Quanchai Diesel Generator | 50HZ 1500rpm Water-cooled Quanchai Diesel Engine | 50HZ 400/230V Generator",
   "| Standby Power | Prime Power | Engine Brand | Engine Model | Rated Output (KW) | Brushless Generator",
   "| KVA | KW | KVA | KW | Generator Model | Rated Power"
  ],
  "rows": [
   "| YCM8QC-50 | 11 | 9 | 10 | 8 | Quanchai | QC380D | 9-10 | Elecmama-164B | 8.8kw",
   "| YCM9QC-50 | 12 | 10 | 11 | 9 | Quanchai | QC385D | 10-11 | Elecmama-164B | 8.8kw",
   "| YCM10QC-50 | 14 | 11 | 13 | 10 | Quanchai | QC480D | 12.5-14 | Elecmama-164C | 10.8kw",
   "| YCM12QC-50 | 17 | 13 | 15 | 12 | Quanchai | N485D | 15.5-17 | Elecmama-164D | 12.8kw",
   "| YCM16QC-50 | 22 | 18 | 20 | 16 | Quanchai | QC490D | 20-22 | Elecmama-184E | 18kw",
   "| YCM20QC-50 | 28 | 22 | 25 | 20 | Quanchai | QC498D | 22.5-25 | Elecmama-184F | 22kw",
   "| YCM24QC-50 | 33 | 26 | 30 | 24 | Quanchai | QC4102D | 30-33 | Elecmama-184G | 25kw",
   "| YCM30QC-50 | 41 | 33 | 38 | 30 | Quanchai | QC4105D | 34.5-38 | Elecmama-184H | 30kw"
  ]
 },
 {
  "n": 138,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/30kw-38kva-quanchai-diesel-generator.html",
  "title": "30kw Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | 60HZ Quanchai Diesel Generator | 60HZ 1800rpm Water-cooled Quanchai Diesel Engine | 60HZ 440/254V Generator",
   "| Standby Power | Prime Power | Engine Brand | Engine Model | Rated Output (KW) | Brushless Generator",
   "| KVA | KW | KVA | KW | Generator Model | Rated Power"
  ],
  "rows": [
   "| YCM8QC-60 | 11 | 9 | 10 | 8 | Quanchai | QC380D | 11-12 | Elecmama-164A | 8.2kw",
   "| YCM10QC-60 | 14 | 11 | 13 | 10 | Quanchai | QC385D | 12-13.2 | Elecmama-164B | 11kw",
   "| YCM12QC-60 | 17 | 13 | 15 | 12 | Quanchai | QC480D | 15.5-17 | Elecmama-164C | 13.5kw",
   "| YCM16QC-60 | 22 | 18 | 20 | 16 | Quanchai | N485D | 18-20 | Elecmama-164D | 16kw",
   "| YCM20QC-60 | 28 | 22 | 25 | 20 | Quanchai | QC490D | 23.5-26 | Elecmama-184E | 23kw",
   "| YCM24QC-60 | 33 | 26 | 30 | 24 | Quanchai | QC498D | 27-30 | Elecmama-184F | 27.5kw",
   "| YCM30QC-60 | 41 | 33 | 38 | 30 | Quanchai | QC4102D | 36-39.6 | Elecmama-184G | 30kw",
   "| YCM32QC-60 | 44 | 35 | 40 | 32 | Quanchai | QC4105D | 40-45 | Elecmama-184H | 37.5kw"
  ]
 },
 {
  "n": 138,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/30kw-38kva-quanchai-diesel-generator.html",
  "title": "30kw Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "| Quanchai Diesel Engine Model | QC380D | QC385D | QC480D | N485D",
   "| Cylinder No. | 3 | 3 | 4 | 4",
   "| Bore * Stroke (mm) | 80 x 90 | 85 x 90 | 80 x 90 | 85 x 95",
   "| Displacement (L) | 1.357 | 1.532 | 1.809 | 2.156",
   "| Standby Power Output (kw) | 10 | 12 | 11 | 13.2 | 14 | 17 | 17 | 20",
   "| Rated Speed (r/min) | 1500 | 1800 | 1500 | 1800 | 1500 | 1800 | 1500 | 1800",
   "| Smooth Speed Rate (%) | ≤5% | ≤5% | ≤5% | ≤5%",
   "| Fuel Consumption Rate（g/kW·h） | ≤255 | ≤255 | ≤245 | ≤240",
   "| Cylinder Line Type | Wet | Dry | Dry | Wet",
   "| Diesel Engine Type | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke",
   "| Cooling Way | Water-Cooled | Water-Cooled | Water-Cooled | Water-Cooled",
   "| Air Intake Type | Natural aspiration | Natural aspiration | Natural aspiration | Natural aspiration",
   "| Lubricating Type | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid",
   "| Flywheel Cover Type | SAE4# | SAE4# | SAE4# | SAE4#",
   "| Flywheel Type | SAE7.5″ | SAE7.5″ | SAE7.5″ | SAE7.5″",
   "| Fan Diameter | Φ410 | Φ410 | Φ410 | Φ410",
   "| Quanchai Diesel Engine Model | QC490D | QC498D | QC4102D | QC4105D",
   "| Cylinder No. | 4 | 4 | 4 | 4",
   "| Bore * Stroke (mm) | 90 x 105 | 98 x 105 | 102 x 118 | 105 x 118",
   "| Displacement (L) | 2.67 | 2.98 | 3.857 | 4.087",
   "| Standby Power Output (kw) | 22 | 26 | 25 | 30 | 33 | 39.6 | 38 | 45",
   "| Rated Speed (r/min) | 1500 | 1800 | 1500 | 1800 | 1500 | 1800 | 1500 | 1800",
   "| Smooth Speed Rate (%) | ≤5% | ≤5% | ≤5% | ≤5%",
   "| Fuel Consumption Rate（g/kW·h） | ≤235 | ≤235 | ≤230 | ≤230",
   "| Cylinder Line Type | Wet | Dry | Dry | Dry",
   "| Diesel Engine Type | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke",
   "| Cooling Way | Water-Cooled | Water-Cooled | Water-Cooled | Water-Cooled",
   "| Air Intake Type | Natural aspiration | Natural aspiration | Natural aspiration | Natural aspiration",
   "| Lubricating Type | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid",
   "| Flywheel Cover Type | SAE4# | SAE4# | SAE3# | SAE3#",
   "| Flywheel Type | SAE7.5″ | SAE7.5″ | SAE11.5″ | SAE11.5″",
   "| Fan Diameter | Φ410 | Φ410 | Φ450 | Φ450"
  ]
 },
 {
  "n": 139,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/24kw-30kva-quanchai-diesel-generator.html",
  "title": "24kw 30kva Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | 50HZ Quanchai Diesel Generator | 50HZ 1500rpm Water-cooled Quanchai Diesel Engine | 50HZ 400/230V Generator",
   "| Standby Power | Prime Power | Engine Brand | Engine Model | Rated Output (KW) | Brushless Generator",
   "| KVA | KW | KVA | KW | Generator Model | Rated Power"
  ],
  "rows": [
   "| YCM8QC-50 | 11 | 9 | 10 | 8 | Quanchai | QC380D | 9-10 | Elecmama-164B | 8.8kw",
   "| YCM9QC-50 | 12 | 10 | 11 | 9 | Quanchai | QC385D | 10-11 | Elecmama-164B | 8.8kw",
   "| YCM10QC-50 | 14 | 11 | 13 | 10 | Quanchai | QC480D | 12.5-14 | Elecmama-164C | 10.8kw",
   "| YCM12QC-50 | 17 | 13 | 15 | 12 | Quanchai | N485D | 15.5-17 | Elecmama-164D | 12.8kw",
   "| YCM16QC-50 | 22 | 18 | 20 | 16 | Quanchai | QC490D | 20-22 | Elecmama-184E | 18kw",
   "| YCM20QC-50 | 28 | 22 | 25 | 20 | Quanchai | QC498D | 22.5-25 | Elecmama-184F | 22kw",
   "| YCM24QC-50 | 33 | 26 | 30 | 24 | Quanchai | QC4102D | 30-33 | Elecmama-184G | 25kw",
   "| YCM30QC-50 | 41 | 33 | 38 | 30 | Quanchai | QC4105D | 34.5-38 | Elecmama-184H | 30kw"
  ]
 },
 {
  "n": 139,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/24kw-30kva-quanchai-diesel-generator.html",
  "title": "24kw 30kva Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | 60HZ Quanchai Diesel Generator | 60HZ 1800rpm Water-cooled Quanchai Diesel Engine | 60HZ 440/254V Generator",
   "| Standby Power | Prime Power | Engine Brand | Engine Model | Rated Output (KW) | Brushless Generator",
   "| KVA | KW | KVA | KW | Generator Model | Rated Power"
  ],
  "rows": [
   "| YCM8QC-60 | 11 | 9 | 10 | 8 | Quanchai | QC380D | 11-12 | Elecmama-164A | 8.2kw",
   "| YCM10QC-60 | 14 | 11 | 13 | 10 | Quanchai | QC385D | 12-13.2 | Elecmama-164B | 11kw",
   "| YCM12QC-60 | 17 | 13 | 15 | 12 | Quanchai | QC480D | 15.5-17 | Elecmama-164C | 13.5kw",
   "| YCM16QC-60 | 22 | 18 | 20 | 16 | Quanchai | N485D | 18-20 | Elecmama-164D | 16kw",
   "| YCM20QC-60 | 28 | 22 | 25 | 20 | Quanchai | QC490D | 23.5-26 | Elecmama-184E | 23kw",
   "| YCM24QC-60 | 33 | 26 | 30 | 24 | Quanchai | QC498D | 27-30 | Elecmama-184F | 27.5kw",
   "| YCM30QC-60 | 41 | 33 | 38 | 30 | Quanchai | QC4102D | 36-39.6 | Elecmama-184G | 30kw",
   "| YCM32QC-60 | 44 | 35 | 40 | 32 | Quanchai | QC4105D | 40-45 | Elecmama-184H | 37.5kw"
  ]
 },
 {
  "n": 139,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/24kw-30kva-quanchai-diesel-generator.html",
  "title": "24kw 30kva Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "| Quanchai Diesel Engine Model | QC380D | QC385D | QC480D | N485D",
   "| Cylinder No. | 3 | 3 | 4 | 4",
   "| Bore * Stroke (mm) | 80 x 90 | 85 x 90 | 80 x 90 | 85 x 95",
   "| Displacement (L) | 1.357 | 1.532 | 1.809 | 2.156",
   "| Standby Power Output (kw) | 10 | 12 | 11 | 13.2 | 14 | 17 | 17 | 20",
   "| Rated Speed (r/min) | 1500 | 1800 | 1500 | 1800 | 1500 | 1800 | 1500 | 1800",
   "| Smooth Speed Rate (%) | ≤5% | ≤5% | ≤5% | ≤5%",
   "| Fuel Consumption Rate（g/kW·h） | ≤255 | ≤255 | ≤245 | ≤240",
   "| Cylinder Line Type | Wet | Dry | Dry | Wet",
   "| Diesel Engine Type | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke",
   "| Cooling Way | Water-Cooled | Water-Cooled | Water-Cooled | Water-Cooled",
   "| Air Intake Type | Natural aspiration | Natural aspiration | Natural aspiration | Natural aspiration",
   "| Lubricating Type | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid",
   "| Flywheel Cover Type | SAE4# | SAE4# | SAE4# | SAE4#",
   "| Flywheel Type | SAE7.5″ | SAE7.5″ | SAE7.5″ | SAE7.5″",
   "| Fan Diameter | Φ410 | Φ410 | Φ410 | Φ410",
   "| Quanchai Diesel Engine Model | QC490D | QC498D | QC4102D | QC4105D",
   "| Cylinder No. | 4 | 4 | 4 | 4",
   "| Bore * Stroke (mm) | 90 x 105 | 98 x 105 | 102 x 118 | 105 x 118",
   "| Displacement (L) | 2.67 | 2.98 | 3.857 | 4.087",
   "| Standby Power Output (kw) | 22 | 26 | 25 | 30 | 33 | 39.6 | 38 | 45",
   "| Rated Speed (r/min) | 1500 | 1800 | 1500 | 1800 | 1500 | 1800 | 1500 | 1800",
   "| Smooth Speed Rate (%) | ≤5% | ≤5% | ≤5% | ≤5%",
   "| Fuel Consumption Rate（g/kW·h） | ≤235 | ≤235 | ≤230 | ≤230",
   "| Cylinder Line Type | Wet | Dry | Dry | Dry",
   "| Diesel Engine Type | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke",
   "| Cooling Way | Water-Cooled | Water-Cooled | Water-Cooled | Water-Cooled",
   "| Air Intake Type | Natural aspiration | Natural aspiration | Natural aspiration | Natural aspiration",
   "| Lubricating Type | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid",
   "| Flywheel Cover Type | SAE4# | SAE4# | SAE3# | SAE3#",
   "| Flywheel Type | SAE7.5″ | SAE7.5″ | SAE11.5″ | SAE11.5″",
   "| Fan Diameter | Φ410 | Φ410 | Φ450 | Φ450"
  ]
 },
 {
  "n": 140,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/12kw-15kva-quanchai-diesel-generator.html",
  "title": "12kw 15kva Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | 50HZ Quanchai Diesel Generator | 50HZ 1500rpm Water-cooled Quanchai Diesel Engine | 50HZ 400/230V Generator",
   "| Standby Power | Prime Power | Engine Brand | Engine Model | Rated Output (KW) | Brushless Generator",
   "| KVA | KW | KVA | KW | Generator Model | Rated Power"
  ],
  "rows": [
   "| YCM8QC-50 | 11 | 9 | 10 | 8 | Quanchai | QC380D | 9-10 | Elecmama-164B | 8.8kw",
   "| YCM9QC-50 | 12 | 10 | 11 | 9 | Quanchai | QC385D | 10-11 | Elecmama-164B | 8.8kw",
   "| YCM10QC-50 | 14 | 11 | 13 | 10 | Quanchai | QC480D | 12.5-14 | Elecmama-164C | 10.8kw",
   "| YCM12QC-50 | 17 | 13 | 15 | 12 | Quanchai | N485D | 15.5-17 | Elecmama-164D | 12.8kw",
   "| YCM16QC-50 | 22 | 18 | 20 | 16 | Quanchai | QC490D | 20-22 | Elecmama-184E | 18kw",
   "| YCM20QC-50 | 28 | 22 | 25 | 20 | Quanchai | QC498D | 22.5-25 | Elecmama-184F | 22kw",
   "| YCM24QC-50 | 33 | 26 | 30 | 24 | Quanchai | QC4102D | 30-33 | Elecmama-184G | 25kw",
   "| YCM30QC-50 | 41 | 33 | 38 | 30 | Quanchai | QC4105D | 34.5-38 | Elecmama-184H | 30kw"
  ]
 },
 {
  "n": 140,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/12kw-15kva-quanchai-diesel-generator.html",
  "title": "12kw 15kva Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | 60HZ Quanchai Diesel Generator | 60HZ 1800rpm Water-cooled Quanchai Diesel Engine | 60HZ 440/254V Generator",
   "| Standby Power | Prime Power | Engine Brand | Engine Model | Rated Output (KW) | Brushless Generator",
   "| KVA | KW | KVA | KW | Generator Model | Rated Power"
  ],
  "rows": [
   "| YCM8QC-60 | 11 | 9 | 10 | 8 | Quanchai | QC380D | 11-12 | Elecmama-164A | 8.2kw",
   "| YCM10QC-60 | 14 | 11 | 13 | 10 | Quanchai | QC385D | 12-13.2 | Elecmama-164B | 11kw",
   "| YCM12QC-60 | 17 | 13 | 15 | 12 | Quanchai | QC480D | 15.5-17 | Elecmama-164C | 13.5kw",
   "| YCM16QC-60 | 22 | 18 | 20 | 16 | Quanchai | N485D | 18-20 | Elecmama-164D | 16kw",
   "| YCM20QC-60 | 28 | 22 | 25 | 20 | Quanchai | QC490D | 23.5-26 | Elecmama-184E | 23kw",
   "| YCM24QC-60 | 33 | 26 | 30 | 24 | Quanchai | QC498D | 27-30 | Elecmama-184F | 27.5kw",
   "| YCM30QC-60 | 41 | 33 | 38 | 30 | Quanchai | QC4102D | 36-39.6 | Elecmama-184G | 30kw",
   "| YCM32QC-60 | 44 | 35 | 40 | 32 | Quanchai | QC4105D | 40-45 | Elecmama-184H | 37.5kw"
  ]
 },
 {
  "n": 140,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/12kw-15kva-quanchai-diesel-generator.html",
  "title": "12kw 15kva Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "| Quanchai Diesel Engine Model | QC380D | QC385D | QC480D | N485D",
   "| Cylinder No. | 3 | 3 | 4 | 4",
   "| Bore * Stroke (mm) | 80 x 90 | 85 x 90 | 80 x 90 | 85 x 95",
   "| Displacement (L) | 1.357 | 1.532 | 1.809 | 2.156",
   "| Standby Power Output (kw) | 10 | 12 | 11 | 13.2 | 14 | 17 | 17 | 20",
   "| Rated Speed (r/min) | 1500 | 1800 | 1500 | 1800 | 1500 | 1800 | 1500 | 1800",
   "| Smooth Speed Rate (%) | ≤5% | ≤5% | ≤5% | ≤5%",
   "| Fuel Consumption Rate（g/kW·h） | ≤255 | ≤255 | ≤245 | ≤240",
   "| Cylinder Line Type | Wet | Dry | Dry | Wet",
   "| Diesel Engine Type | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke",
   "| Cooling Way | Water-Cooled | Water-Cooled | Water-Cooled | Water-Cooled",
   "| Air Intake Type | Natural aspiration | Natural aspiration | Natural aspiration | Natural aspiration",
   "| Lubricating Type | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid",
   "| Flywheel Cover Type | SAE4# | SAE4# | SAE4# | SAE4#",
   "| Flywheel Type | SAE7.5″ | SAE7.5″ | SAE7.5″ | SAE7.5″",
   "| Fan Diameter | Φ410 | Φ410 | Φ410 | Φ410",
   "| Quanchai Diesel Engine Model | QC490D | QC498D | QC4102D | QC4105D",
   "| Cylinder No. | 4 | 4 | 4 | 4",
   "| Bore * Stroke (mm) | 90 x 105 | 98 x 105 | 102 x 118 | 105 x 118",
   "| Displacement (L) | 2.67 | 2.98 | 3.857 | 4.087",
   "| Standby Power Output (kw) | 22 | 26 | 25 | 30 | 33 | 39.6 | 38 | 45",
   "| Rated Speed (r/min) | 1500 | 1800 | 1500 | 1800 | 1500 | 1800 | 1500 | 1800",
   "| Smooth Speed Rate (%) | ≤5% | ≤5% | ≤5% | ≤5%",
   "| Fuel Consumption Rate（g/kW·h） | ≤235 | ≤235 | ≤230 | ≤230",
   "| Cylinder Line Type | Wet | Dry | Dry | Dry",
   "| Diesel Engine Type | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke",
   "| Cooling Way | Water-Cooled | Water-Cooled | Water-Cooled | Water-Cooled",
   "| Air Intake Type | Natural aspiration | Natural aspiration | Natural aspiration | Natural aspiration",
   "| Lubricating Type | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid",
   "| Flywheel Cover Type | SAE4# | SAE4# | SAE3# | SAE3#",
   "| Flywheel Type | SAE7.5″ | SAE7.5″ | SAE11.5″ | SAE11.5″",
   "| Fan Diameter | Φ410 | Φ410 | Φ450 | Φ450"
  ]
 },
 {
  "n": 141,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/20kw-25kva-quanchai-diesel-generator.html",
  "title": "20kw Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | 50HZ Quanchai Diesel Generator | 50HZ 1500rpm Water-cooled Quanchai Diesel Engine | 50HZ 400/230V Generator",
   "| Standby Power | Prime Power | Engine Brand | Engine Model | Rated Output (KW) | Brushless Generator",
   "| KVA | KW | KVA | KW | Generator Model | Rated Power"
  ],
  "rows": [
   "| YCM8QC-50 | 11 | 9 | 10 | 8 | Quanchai | QC380D | 9-10 | Elecmama-164B | 8.8kw",
   "| YCM9QC-50 | 12 | 10 | 11 | 9 | Quanchai | QC385D | 10-11 | Elecmama-164B | 8.8kw",
   "| YCM10QC-50 | 14 | 11 | 13 | 10 | Quanchai | QC480D | 12.5-14 | Elecmama-164C | 10.8kw",
   "| YCM12QC-50 | 17 | 13 | 15 | 12 | Quanchai | N485D | 15.5-17 | Elecmama-164D | 12.8kw",
   "| YCM16QC-50 | 22 | 18 | 20 | 16 | Quanchai | QC490D | 20-22 | Elecmama-184E | 18kw",
   "| YCM20QC-50 | 28 | 22 | 25 | 20 | Quanchai | QC498D | 22.5-25 | Elecmama-184F | 22kw",
   "| YCM24QC-50 | 33 | 26 | 30 | 24 | Quanchai | QC4102D | 30-33 | Elecmama-184G | 25kw",
   "| YCM30QC-50 | 41 | 33 | 38 | 30 | Quanchai | QC4105D | 34.5-38 | Elecmama-184H | 30kw"
  ]
 },
 {
  "n": 141,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/20kw-25kva-quanchai-diesel-generator.html",
  "title": "20kw Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | 60HZ Quanchai Diesel Generator | 60HZ 1800rpm Water-cooled Quanchai Diesel Engine | 60HZ 440/254V Generator",
   "| Standby Power | Prime Power | Engine Brand | Engine Model | Rated Output (KW) | Brushless Generator",
   "| KVA | KW | KVA | KW | Generator Model | Rated Power"
  ],
  "rows": [
   "| YCM8QC-60 | 11 | 9 | 10 | 8 | Quanchai | QC380D | 11-12 | Elecmama-164A | 8.2kw",
   "| YCM10QC-60 | 14 | 11 | 13 | 10 | Quanchai | QC385D | 12-13.2 | Elecmama-164B | 11kw",
   "| YCM12QC-60 | 17 | 13 | 15 | 12 | Quanchai | QC480D | 15.5-17 | Elecmama-164C | 13.5kw",
   "| YCM16QC-60 | 22 | 18 | 20 | 16 | Quanchai | N485D | 18-20 | Elecmama-164D | 16kw",
   "| YCM20QC-60 | 28 | 22 | 25 | 20 | Quanchai | QC490D | 23.5-26 | Elecmama-184E | 23kw",
   "| YCM24QC-60 | 33 | 26 | 30 | 24 | Quanchai | QC498D | 27-30 | Elecmama-184F | 27.5kw",
   "| YCM30QC-60 | 41 | 33 | 38 | 30 | Quanchai | QC4102D | 36-39.6 | Elecmama-184G | 30kw",
   "| YCM32QC-60 | 44 | 35 | 40 | 32 | Quanchai | QC4105D | 40-45 | Elecmama-184H | 37.5kw"
  ]
 },
 {
  "n": 141,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/20kw-25kva-quanchai-diesel-generator.html",
  "title": "20kw Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "| Quanchai Diesel Engine Model | QC380D | QC385D | QC480D | N485D",
   "| Cylinder No. | 3 | 3 | 4 | 4",
   "| Bore * Stroke (mm) | 80 x 90 | 85 x 90 | 80 x 90 | 85 x 95",
   "| Displacement (L) | 1.357 | 1.532 | 1.809 | 2.156",
   "| Standby Power Output (kw) | 10 | 12 | 11 | 13.2 | 14 | 17 | 17 | 20",
   "| Rated Speed (r/min) | 1500 | 1800 | 1500 | 1800 | 1500 | 1800 | 1500 | 1800",
   "| Smooth Speed Rate (%) | ≤5% | ≤5% | ≤5% | ≤5%",
   "| Fuel Consumption Rate（g/kW·h） | ≤255 | ≤255 | ≤245 | ≤240",
   "| Cylinder Line Type | Wet | Dry | Dry | Wet",
   "| Diesel Engine Type | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke",
   "| Cooling Way | Water-Cooled | Water-Cooled | Water-Cooled | Water-Cooled",
   "| Air Intake Type | Natural aspiration | Natural aspiration | Natural aspiration | Natural aspiration",
   "| Lubricating Type | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid",
   "| Flywheel Cover Type | SAE4# | SAE4# | SAE4# | SAE4#",
   "| Flywheel Type | SAE7.5″ | SAE7.5″ | SAE7.5″ | SAE7.5″",
   "| Fan Diameter | Φ410 | Φ410 | Φ410 | Φ410",
   "| Quanchai Diesel Engine Model | QC490D | QC498D | QC4102D | QC4105D",
   "| Cylinder No. | 4 | 4 | 4 | 4",
   "| Bore * Stroke (mm) | 90 x 105 | 98 x 105 | 102 x 118 | 105 x 118",
   "| Displacement (L) | 2.67 | 2.98 | 3.857 | 4.087",
   "| Standby Power Output (kw) | 22 | 26 | 25 | 30 | 33 | 39.6 | 38 | 45",
   "| Rated Speed (r/min) | 1500 | 1800 | 1500 | 1800 | 1500 | 1800 | 1500 | 1800",
   "| Smooth Speed Rate (%) | ≤5% | ≤5% | ≤5% | ≤5%",
   "| Fuel Consumption Rate（g/kW·h） | ≤235 | ≤235 | ≤230 | ≤230",
   "| Cylinder Line Type | Wet | Dry | Dry | Dry",
   "| Diesel Engine Type | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke",
   "| Cooling Way | Water-Cooled | Water-Cooled | Water-Cooled | Water-Cooled",
   "| Air Intake Type | Natural aspiration | Natural aspiration | Natural aspiration | Natural aspiration",
   "| Lubricating Type | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid",
   "| Flywheel Cover Type | SAE4# | SAE4# | SAE3# | SAE3#",
   "| Flywheel Type | SAE7.5″ | SAE7.5″ | SAE11.5″ | SAE11.5″",
   "| Fan Diameter | Φ410 | Φ410 | Φ450 | Φ450"
  ]
 },
 {
  "n": 142,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/8kw-10kva-quanchai-diesel-generator.html",
  "title": "8kw Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | 50HZ Quanchai Diesel Generator | 50HZ 1500rpm Water-cooled Quanchai Diesel Engine | 50HZ 400/230V Generator",
   "| Standby Power | Prime Power | Engine Brand | Engine Model | Rated Output (KW) | Brushless Generator",
   "| KVA | KW | KVA | KW | Generator Model | Rated Power"
  ],
  "rows": [
   "| YCM8QC-50 | 11 | 9 | 10 | 8 | Quanchai | QC380D | 9-10 | Elecmama-164B | 8.8kw",
   "| YCM9QC-50 | 12 | 10 | 11 | 9 | Quanchai | QC385D | 10-11 | Elecmama-164B | 8.8kw",
   "| YCM10QC-50 | 14 | 11 | 13 | 10 | Quanchai | QC480D | 12.5-14 | Elecmama-164C | 10.8kw",
   "| YCM12QC-50 | 17 | 13 | 15 | 12 | Quanchai | N485D | 15.5-17 | Elecmama-164D | 12.8kw",
   "| YCM16QC-50 | 22 | 18 | 20 | 16 | Quanchai | QC490D | 20-22 | Elecmama-184E | 18kw",
   "| YCM20QC-50 | 28 | 22 | 25 | 20 | Quanchai | QC498D | 22.5-25 | Elecmama-184F | 22kw",
   "| YCM24QC-50 | 33 | 26 | 30 | 24 | Quanchai | QC4102D | 30-33 | Elecmama-184G | 25kw",
   "| YCM30QC-50 | 41 | 33 | 38 | 30 | Quanchai | QC4105D | 34.5-38 | Elecmama-184H | 30kw"
  ]
 },
 {
  "n": 142,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/8kw-10kva-quanchai-diesel-generator.html",
  "title": "8kw Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [
   "| Genset Model | 60HZ Quanchai Diesel Generator | 60HZ 1800rpm Water-cooled Quanchai Diesel Engine | 60HZ 440/254V Generator",
   "| Standby Power | Prime Power | Engine Brand | Engine Model | Rated Output (KW) | Brushless Generator",
   "| KVA | KW | KVA | KW | Generator Model | Rated Power"
  ],
  "rows": [
   "| YCM8QC-60 | 11 | 9 | 10 | 8 | Quanchai | QC380D | 11-12 | Elecmama-164A | 8.2kw",
   "| YCM10QC-60 | 14 | 11 | 13 | 10 | Quanchai | QC385D | 12-13.2 | Elecmama-164B | 11kw",
   "| YCM12QC-60 | 17 | 13 | 15 | 12 | Quanchai | QC480D | 15.5-17 | Elecmama-164C | 13.5kw",
   "| YCM16QC-60 | 22 | 18 | 20 | 16 | Quanchai | N485D | 18-20 | Elecmama-164D | 16kw",
   "| YCM20QC-60 | 28 | 22 | 25 | 20 | Quanchai | QC490D | 23.5-26 | Elecmama-184E | 23kw",
   "| YCM24QC-60 | 33 | 26 | 30 | 24 | Quanchai | QC498D | 27-30 | Elecmama-184F | 27.5kw",
   "| YCM30QC-60 | 41 | 33 | 38 | 30 | Quanchai | QC4102D | 36-39.6 | Elecmama-184G | 30kw",
   "| YCM32QC-60 | 44 | 35 | 40 | 32 | Quanchai | QC4105D | 40-45 | Elecmama-184H | 37.5kw"
  ]
 },
 {
  "n": 142,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/8kw-10kva-quanchai-diesel-generator.html",
  "title": "8kw Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "| Quanchai Diesel Engine Model | QC380D | QC385D | QC480D | N485D",
   "| Cylinder No. | 3 | 3 | 4 | 4",
   "| Bore * Stroke (mm) | 80 x 90 | 85 x 90 | 80 x 90 | 85 x 95",
   "| Displacement (L) | 1.357 | 1.532 | 1.809 | 2.156",
   "| Standby Power Output (kw) | 10 | 12 | 11 | 13.2 | 14 | 17 | 17 | 20",
   "| Rated Speed (r/min) | 1500 | 1800 | 1500 | 1800 | 1500 | 1800 | 1500 | 1800",
   "| Smooth Speed Rate (%) | ≤5% | ≤5% | ≤5% | ≤5%",
   "| Fuel Consumption Rate（g/kW·h） | ≤255 | ≤255 | ≤245 | ≤240",
   "| Cylinder Line Type | Wet | Dry | Dry | Wet",
   "| Diesel Engine Type | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke",
   "| Cooling Way | Water-Cooled | Water-Cooled | Water-Cooled | Water-Cooled",
   "| Air Intake Type | Natural aspiration | Natural aspiration | Natural aspiration | Natural aspiration",
   "| Lubricating Type | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid",
   "| Flywheel Cover Type | SAE4# | SAE4# | SAE4# | SAE4#",
   "| Flywheel Type | SAE7.5″ | SAE7.5″ | SAE7.5″ | SAE7.5″",
   "| Fan Diameter | Φ410 | Φ410 | Φ410 | Φ410",
   "| Quanchai Diesel Engine Model | QC490D | QC498D | QC4102D | QC4105D",
   "| Cylinder No. | 4 | 4 | 4 | 4",
   "| Bore * Stroke (mm) | 90 x 105 | 98 x 105 | 102 x 118 | 105 x 118",
   "| Displacement (L) | 2.67 | 2.98 | 3.857 | 4.087",
   "| Standby Power Output (kw) | 22 | 26 | 25 | 30 | 33 | 39.6 | 38 | 45",
   "| Rated Speed (r/min) | 1500 | 1800 | 1500 | 1800 | 1500 | 1800 | 1500 | 1800",
   "| Smooth Speed Rate (%) | ≤5% | ≤5% | ≤5% | ≤5%",
   "| Fuel Consumption Rate（g/kW·h） | ≤235 | ≤235 | ≤230 | ≤230",
   "| Cylinder Line Type | Wet | Dry | Dry | Dry",
   "| Diesel Engine Type | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke",
   "| Cooling Way | Water-Cooled | Water-Cooled | Water-Cooled | Water-Cooled",
   "| Air Intake Type | Natural aspiration | Natural aspiration | Natural aspiration | Natural aspiration",
   "| Lubricating Type | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid",
   "| Flywheel Cover Type | SAE4# | SAE4# | SAE3# | SAE3#",
   "| Flywheel Type | SAE7.5″ | SAE7.5″ | SAE11.5″ | SAE11.5″",
   "| Fan Diameter | Φ410 | Φ410 | Φ450 | Φ450"
  ]
 },
 {
  "n": 143,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/single-phase-8-6kw-quanchai-diesel-generator.html",
  "title": "Single Phase 8.6kw Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "| Quanchai Diesel Engine Model | QC380D | QC385D | QC480D | N485D",
   "| Cylinder No. | 3 | 3 | 4 | 4",
   "| Bore * Stroke (mm) | 80 x 90 | 85 x 90 | 80 x 90 | 85 x 95",
   "| Displacement (L) | 1.357 | 1.532 | 1.809 | 2.156",
   "| Standby Power Output (kw) | 10 | 12 | 11 | 13.2 | 14 | 17 | 17 | 20",
   "| Rated Speed (r/min) | 1500 | 1800 | 1500 | 1800 | 1500 | 1800 | 1500 | 1800",
   "| Smooth Speed Rate (%) | ≤5% | ≤5% | ≤5% | ≤5%",
   "| Fuel Consumption Rate（g/kW·h） | ≤255 | ≤255 | ≤245 | ≤240",
   "| Cylinder Line Type | Wet | Dry | Dry | Wet",
   "| Diesel Engine Type | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke",
   "| Cooling Way | Water-Cooled | Water-Cooled | Water-Cooled | Water-Cooled",
   "| Air Intake Type | Natural aspiration | Natural aspiration | Natural aspiration | Natural aspiration",
   "| Lubricating Type | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid",
   "| Flywheel Cover Type | SAE4# | SAE4# | SAE4# | SAE4#",
   "| Flywheel Type | SAE7.5″ | SAE7.5″ | SAE7.5″ | SAE7.5″",
   "| Fan Diameter | Φ410 | Φ410 | Φ410 | Φ410"
  ]
 },
 {
  "n": 144,
  "url": "https://www.elecmama.com/quanchai-diesel-generator/single-phase-8kw-10kva-quanchai-diesel-generator.html",
  "title": "Single Phase 8kw 10kva Quanchai Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "| Quanchai Diesel Engine Model | QC380D | QC385D | QC480D | N485D",
   "| Cylinder No. | 3 | 3 | 4 | 4",
   "| Bore * Stroke (mm) | 80 x 90 | 85 x 90 | 80 x 90 | 85 x 95",
   "| Displacement (L) | 1.357 | 1.532 | 1.809 | 2.156",
   "| Standby Power Output (kw) | 10 | 12 | 11 | 13.2 | 14 | 17 | 17 | 20",
   "| Rated Speed (r/min) | 1500 | 1800 | 1500 | 1800 | 1500 | 1800 | 1500 | 1800",
   "| Smooth Speed Rate (%) | ≤5% | ≤5% | ≤5% | ≤5%",
   "| Fuel Consumption Rate（g/kW·h） | ≤255 | ≤255 | ≤245 | ≤240",
   "| Cylinder Line Type | Wet | Dry | Dry | Wet",
   "| Diesel Engine Type | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke | In-Line, Four-Stroke",
   "| Cooling Way | Water-Cooled | Water-Cooled | Water-Cooled | Water-Cooled",
   "| Air Intake Type | Natural aspiration | Natural aspiration | Natural aspiration | Natural aspiration",
   "| Lubricating Type | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid | Pressure, Flying Hybrid",
   "| Flywheel Cover Type | SAE4# | SAE4# | SAE4# | SAE4#",
   "| Flywheel Type | SAE7.5″ | SAE7.5″ | SAE7.5″ | SAE7.5″",
   "| Fan Diameter | Φ410 | Φ410 | Φ410 | Φ410"
  ]
 },
 {
  "n": 145,
  "url": "https://www.elecmama.com/fawde-diesel-generator/12kw-15kva-faw-diesel-generator.html",
  "title": "12kw 15kva Fawde Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "| Engine model | 4DW81-23D | 4DW91-29D | 4DW92-35D | 4DW93-42D",
   "| Air intake type | Natural | Natural | Turbocharged | Turbo & intercool",
   "| Bore × Stroke (mm） | 85×100 | 90×100",
   "| Displacement (L) | 2.27 | 2.54",
   "| Rated power (without fan)(kW) | 17 | 21 | 26 | 31",
   "| Standby power (without fan)(kW) | 19 | 23 | 29 | 34",
   "| Fuel consumption (g/kWh) | 240 | 240 | 230 | 216",
   "| Oil consumption (L/h) | 0.05 | 0.05 | 0.04 | 0.04",
   "| Steady state speed regulation(%) | ≤5 | ≤5 | ≤5 | ≤5",
   "| Oil capacity including filter(L) | 7.8 | 8 | 8 | 8"
  ]
 },
 {
  "n": 145,
  "url": "https://www.elecmama.com/fawde-diesel-generator/12kw-15kva-faw-diesel-generator.html",
  "title": "12kw 15kva Fawde Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "| Dry weight of base(kg) | 220 | 220 | 240 | 240",
   "| Dry weight of Gen Pac(kg) | 240 | 240 | 260 | 280",
   "| Overall dimension (base)(mm) | 750×555×680 | 750×555×680 | 750×600×735",
   "| Overall dimension (G.P)(mm) | 920×610×760 | 1120×810×760",
   "| Fan consumption（kW） | 1.2 | 1.6 | 1.8 | 2",
   "| 27℃ air consumption（m3/min） | 1.4 | 1.7 | 2.1 | 2.4",
   "| Heat rejection of exhaust（kW） | 17.2 | 17.4 | 20.6 | 23.1",
   "| Exhaust gas temperature after turbine（℃） | 550 | 450 | 450 | 450",
   "| Exhaust gas flow（m3/min） | 4.2 | 4.6 | 5.9 | 6.7",
   "| Heat rejection from engine（kW） | 1.1 | 1.3 | 1.6 | 1.9",
   "| Heat rejection of coolant（kW） | 11 | 13.7 | 16.9 | 17.1"
  ]
 },
 {
  "n": 146,
  "url": "https://www.elecmama.com/fawde-diesel-generator/24kw-30kva-faw-diesel-generator-set.html",
  "title": "24kw 30kva FAW Diesel Generator Set Powered By 4DW93-42D | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "| Engine model | 4DW81-23D | 4DW91-29D | 4DW92-35D | 4DW93-42D",
   "| Air intake type | Natural | Natural | Turbocharged | Turbo & intercool",
   "| Bore × Stroke (mm） | 85×100 | 90×100",
   "| Displacement (L) | 2.27 | 2.54",
   "| Rated power (without fan)(kW) | 17 | 21 | 26 | 31",
   "| Standby power (without fan)(kW) | 19 | 23 | 29 | 34",
   "| Fuel consumption (g/kWh) | 240 | 240 | 230 | 216",
   "| Oil consumption (L/h) | 0.05 | 0.05 | 0.04 | 0.04",
   "| Steady state speed regulation(%) | ≤5 | ≤5 | ≤5 | ≤5",
   "| Oil capacity including filter(L) | 7.8 | 8 | 8 | 8"
  ]
 },
 {
  "n": 146,
  "url": "https://www.elecmama.com/fawde-diesel-generator/24kw-30kva-faw-diesel-generator-set.html",
  "title": "24kw 30kva FAW Diesel Generator Set Powered By 4DW93-42D | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "| Dry weight of base(kg) | 220 | 220 | 240 | 240",
   "| Dry weight of Gen Pac(kg) | 240 | 240 | 260 | 280",
   "| Overall dimension (base)(mm) | 750×555×680 | 750×555×680 | 750×600×735",
   "| Overall dimension (G.P)(mm) | 920×610×760 | 1120×810×760",
   "| Fan consumption（kW） | 1.2 | 1.6 | 1.8 | 2",
   "| 27℃ air consumption（m3/min） | 1.4 | 1.7 | 2.1 | 2.4",
   "| Heat rejection of exhaust（kW） | 17.2 | 17.4 | 20.6 | 23.1",
   "| Exhaust gas temperature after turbine（℃） | 550 | 450 | 450 | 450",
   "| Exhaust gas flow（m3/min） | 4.2 | 4.6 | 5.9 | 6.7",
   "| Heat rejection from engine（kW） | 1.1 | 1.3 | 1.6 | 1.9",
   "| Heat rejection of coolant（kW） | 11 | 13.7 | 16.9 | 17.1"
  ]
 },
 {
  "n": 147,
  "url": "https://www.elecmama.com/fawde-diesel-generator/24kw-30kva-faw-generator-set.html",
  "title": "24kw 30kva FAW Generator Set Powered By 4DX21-45D | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM24FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM24FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW 4DX21-45D",
   "| Engine Power | 33-36kw",
   "| Bore x Stroke | 102 x 118 mm",
   "| Fuel Consumption | 230 g/kW.h at 100% load",
   "| Displacement | 3.86 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-184G",
   "| Rated Power | 25kw",
   "| Weight | 650 kgs",
   "| Weight | 900 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | 4DX21-45D",
   "| Bore × Stroke (mm） | 102×118",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 3.86",
   "| Rated power (without fan)(kW) | 33",
   "| Standby power (without fan)(kW) | 36",
   "| Fuel consumption (g/kWh) | 230",
   "| Alternator 35A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM30FA",
   "Genset model : YCM20FA",
   "Genset model : YCM100FA",
   "Genset model : YCM40FA"
  ]
 },
 {
  "n": 148,
  "url": "https://www.elecmama.com/fawde-diesel-generator/40kw-50kva-faw-diesel-generator.html",
  "title": "40kw 50kva FAW Diesel Generator Powered By 4DX22-65D-HMS20W | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM40FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM40FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW 4DX22-65D-HMS20W",
   "| Engine Power | 48-53kw",
   "| Bore x Stroke | 102 x 118 mm",
   "| Fuel Consumption | 220 g/kWh at 100% load",
   "| Displacement | 3.86 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-224D",
   "| Rated Power | 40kw",
   "| Weight | 900 kgs",
   "| Weight | 1000 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | 4DX22-65D-HMS20W",
   "| Bore × Stroke (mm） | 102×118",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 3.86",
   "| Rated power (without fan)(kW) | 48",
   "| Standby power (without fan)(kW) | 53",
   "| Fuel consumption (g/kWh) | 220",
   "| Alternator 35A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM50FA",
   "Genset model : YCM30FA",
   "Genset model : YCM24FA",
   "Genset model : YCM80FA",
   "Genset model : YCM12FA"
  ]
 },
 {
  "n": 149,
  "url": "https://www.elecmama.com/fawde-diesel-generator/80kw-100kva-faw-diesel-generator.html",
  "title": "80kw 100kva FAW Diesel Generator Powered By CA6DF2D-14D | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM80FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM80FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW CA6DF2D-14D",
   "| Engine Power | 96-105kw",
   "| Bore x Stroke | 110 x 115 mm",
   "| Fuel Consumption | 202 g/kWh at 100% load",
   "| Displacement | 6.56 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-274C",
   "| Rated Power | 80kw",
   "| Weight | 1000 kgs",
   "| Weight | 1700 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | CA6DF2D-14D",
   "| Bore × Stroke (mm） | 110×115",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 6.56",
   "| Rated power (without fan)(kW) | 96",
   "| Standby power (without fan)(kW) | 105",
   "| Fuel consumption (g/kWh) | 202",
   "| Alternator 65A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM16FA",
   "Genset model : YCM68FA",
   "Power output : 12kw to 300kw",
   "Genset model : YCM100FA",
   "Genset model : YCM50FA"
  ]
 },
 {
  "n": 150,
  "url": "https://www.elecmama.com/fawde-diesel-generator/50kw-63kva-faw-diesel-generator.html",
  "title": "50kw 63kva FAW Diesel Generator Powered By 4DX23-78D-HMS20W | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM50FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM50FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW 4DX23-78D-HMS20W",
   "| Engine Power | 57-63kw",
   "| Bore x Stroke | 102 x 118 mm",
   "| Fuel Consumption | 215 g/kWh at 100% load",
   "| Displacement | 3.86 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-224E",
   "| Rated Power | 48kw",
   "| Weight | 900 kgs",
   "| Weight | 1000 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | 4DX23-78D-HMS20W",
   "| Bore × Stroke (mm） | 102×118",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 3.86",
   "| Rated power (without fan)(kW) | 57",
   "| Standby power (without fan)(kW) | 63",
   "| Fuel consumption (g/kWh) | 220",
   "| Alternator 35A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM30FA",
   "Genset model : YCM12FA",
   "Genset model : YCM24FA",
   "Genset model : YCM40FA"
  ]
 },
 {
  "n": 151,
  "url": "https://www.elecmama.com/fawde-diesel-generator/40kw-50kva-faw-diesel-generator-set.html",
  "title": "40kw 50kva FAW Diesel Generator Set Powered By 4DX23-65D | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM40FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM40FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW 4DX23-65D",
   "| Engine Power | 48-53kw",
   "| Bore x Stroke | 102 x 118 mm",
   "| Fuel Consumption | 215 g/kWh at 100% load",
   "| Displacement | 3.86 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-224D",
   "| Rated Power | 40kw",
   "| Weight | 900 kgs",
   "| Weight | 1000 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | 4DX23-65D",
   "| Bore × Stroke (mm） | 102×118",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 3.86",
   "| Rated power (without fan)(kW) | 48",
   "| Standby power (without fan)(kW) | 53",
   "| Fuel consumption (g/kWh) | 215",
   "| Alternator 35A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM24FA",
   "Genset model : YCM30FA",
   "Genset model : YCM16FA",
   "Power output : 12kw to 300kw",
   "Genset model : YCM12FA"
  ]
 },
 {
  "n": 152,
  "url": "https://www.elecmama.com/fawde-diesel-generator/16kw-20kva-faw-diesel-generator.html",
  "title": "16kw 20kva Fawde Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "| Engine model | 4DW81-23D | 4DW91-29D | 4DW92-35D | 4DW93-42D",
   "| Air intake type | Natural | Natural | Turbocharged | Turbo & intercool",
   "| Bore × Stroke (mm） | 85×100 | 90×100",
   "| Displacement (L) | 2.27 | 2.54",
   "| Rated power (without fan)(kW) | 17 | 21 | 26 | 31",
   "| Standby power (without fan)(kW) | 19 | 23 | 29 | 34",
   "| Fuel consumption (g/kWh) | 240 | 240 | 230 | 216",
   "| Oil consumption (L/h) | 0.05 | 0.05 | 0.04 | 0.04",
   "| Steady state speed regulation(%) | ≤5 | ≤5 | ≤5 | ≤5",
   "| Oil capacity including filter(L) | 7.8 | 8 | 8 | 8"
  ]
 },
 {
  "n": 152,
  "url": "https://www.elecmama.com/fawde-diesel-generator/16kw-20kva-faw-diesel-generator.html",
  "title": "16kw 20kva Fawde Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "| Dry weight of base(kg) | 220 | 220 | 240 | 240",
   "| Dry weight of Gen Pac(kg) | 240 | 240 | 260 | 280",
   "| Overall dimension (base)(mm) | 750×555×680 | 750×555×680 | 750×600×735",
   "| Overall dimension (G.P)(mm) | 920×610×760 | 1120×810×760",
   "| Fan consumption（kW） | 1.2 | 1.6 | 1.8 | 2",
   "| 27℃ air consumption（m3/min） | 1.4 | 1.7 | 2.1 | 2.4",
   "| Heat rejection of exhaust（kW） | 17.2 | 17.4 | 20.6 | 23.1",
   "| Exhaust gas temperature after turbine（℃） | 550 | 450 | 450 | 450",
   "| Exhaust gas flow（m3/min） | 4.2 | 4.6 | 5.9 | 6.7",
   "| Heat rejection from engine（kW） | 1.1 | 1.3 | 1.6 | 1.9",
   "| Heat rejection of coolant（kW） | 11 | 13.7 | 16.9 | 17.1"
  ]
 },
 {
  "n": 153,
  "url": "https://www.elecmama.com/fawde-diesel-generator/55kw-69kva-faw-diesel-generator.html",
  "title": "55kw 69kva FAW Diesel Generator Powered By 4110/125Z-09D | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM55FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM55FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW 4110/125Z-09D",
   "| Engine Power | 65-72kw",
   "| Bore x Stroke | 110 x 125 mm",
   "| Fuel Consumption | 215 g/kWh at 100% load",
   "| Displacement | 4.75 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-224F",
   "| Rated Power | 58kw",
   "| Weight | 900 kgs",
   "| Weight | 1300 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | 4110/125Z-09D",
   "| Bore × Stroke (mm） | 110×125",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 4.75",
   "| Rated power (without fan)(kW) | 65",
   "| Standby power (without fan)(kW) | 72",
   "| Fuel consumption (g/kWh) | 215",
   "| Alternator 65A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM30FA",
   "Genset model : YCM24FA",
   "Genset model : YCM80FA",
   "Genset model : YCM20FA",
   "Genset model : YCM40FA"
  ]
 },
 {
  "n": 154,
  "url": "https://www.elecmama.com/fawde-diesel-generator/20kw-25kva-faw-diesel-generator.html",
  "title": "20kw 25kva Fawde Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "| Engine model | 4DW81-23D | 4DW91-29D | 4DW92-35D | 4DW93-42D",
   "| Air intake type | Natural | Natural | Turbocharged | Turbo & intercool",
   "| Bore × Stroke (mm） | 85×100 | 90×100",
   "| Displacement (L) | 2.27 | 2.54",
   "| Rated power (without fan)(kW) | 17 | 21 | 26 | 31",
   "| Standby power (without fan)(kW) | 19 | 23 | 29 | 34",
   "| Fuel consumption (g/kWh) | 240 | 240 | 230 | 216",
   "| Oil consumption (L/h) | 0.05 | 0.05 | 0.04 | 0.04",
   "| Steady state speed regulation(%) | ≤5 | ≤5 | ≤5 | ≤5",
   "| Oil capacity including filter(L) | 7.8 | 8 | 8 | 8"
  ]
 },
 {
  "n": 154,
  "url": "https://www.elecmama.com/fawde-diesel-generator/20kw-25kva-faw-diesel-generator.html",
  "title": "20kw 25kva Fawde Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "| Dry weight of base(kg) | 220 | 220 | 240 | 240",
   "| Dry weight of Gen Pac(kg) | 240 | 240 | 260 | 280",
   "| Overall dimension (base)(mm) | 750×555×680 | 750×555×680 | 750×600×735",
   "| Overall dimension (G.P)(mm) | 920×610×760 | 1120×810×760",
   "| Fan consumption（kW） | 1.2 | 1.6 | 1.8 | 2",
   "| 27℃ air consumption（m3/min） | 1.4 | 1.7 | 2.1 | 2.4",
   "| Heat rejection of exhaust（kW） | 17.2 | 17.4 | 20.6 | 23.1",
   "| Exhaust gas temperature after turbine（℃） | 550 | 450 | 450 | 450",
   "| Exhaust gas flow（m3/min） | 4.2 | 4.6 | 5.9 | 6.7",
   "| Heat rejection from engine（kW） | 1.1 | 1.3 | 1.6 | 1.9",
   "| Heat rejection of coolant（kW） | 11 | 13.7 | 16.9 | 17.1"
  ]
 },
 {
  "n": 155,
  "url": "https://www.elecmama.com/fawde-diesel-generator/24kw-30kva-faw-diesel-generator.html",
  "title": "24kw 30kva Fawde Diesel Generator | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM24FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM24FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW 4DW92-39D-HMS20W",
   "| Engine Power | 29-32kw",
   "| Bore x Stroke | 90 x 100 mm",
   "| Fuel Consumption | 230 g/kWh at 100% load",
   "| Displacement | 2.54 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-184G",
   "| Rated Power | 25kw",
   "| Weight | 650 kgs",
   "| Weight | 850 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | 4DW92-39D-HMS20W",
   "| Bore × Stroke (mm） | 90×100",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 2.54",
   "| Rated power (without fan)(kW) | 29",
   "| Standby power (without fan)(kW) | 32",
   "| Fuel consumption (g/kWh) | 230",
   "| Alternator 500W 14V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM20FA",
   "Genset model : YCM12FA",
   "Genset model : YCM100FA",
   "Genset model : YCM50FA",
   "Genset model : YCM40FA"
  ]
 },
 {
  "n": 156,
  "url": "https://www.elecmama.com/fawde-diesel-generator/100kw-125kva-faw-diesel-generator.html",
  "title": "100kw 125kva FAW Diesel Generator Powered By CA6DF2-17D | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM100FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM100FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW CA6DF2-17D",
   "| Engine Power | 125-138kw",
   "| Bore x Stroke | 110 x 115 mm",
   "| Fuel Consumption | 202 g/kWh at 100% load",
   "| Displacement | 6.56 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-274D",
   "| Rated Power | 96kw",
   "| Weight | 1000 kgs",
   "| Weight | 1700 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | CA6DF2-17D",
   "| Bore × Stroke (mm） | 110×115",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 6.56",
   "| Rated power (without fan)(kW) | 125",
   "| Standby power (without fan)(kW) | 138",
   "| Fuel consumption (g/kWh) | 202",
   "| Alternator 65A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM40FA",
   "Genset model : YCM80FA",
   "Genset model : YCM24FA",
   "Genset model : YCM55FA",
   "Genset model : YCM50FA"
  ]
 },
 {
  "n": 157,
  "url": "https://www.elecmama.com/fawde-diesel-generator/30kw-38kva-faw-diesel-generator-set.html",
  "title": "30kw 38kva FAW Diesel Generator Set Powered By 4DX22-50D | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM30FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM30FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW 4DX22-50D",
   "| Engine Power | 37-41kw",
   "| Bore x Stroke | 102 x 118 mm",
   "| Fuel Consumption | 220 g/kWh at 100% load",
   "| Displacement | 3.86 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-184H",
   "| Rated Power | 30kw",
   "| Weight | 750 kgs",
   "| Weight | 950 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | 4DX22-50D",
   "| Bore × Stroke (mm） | 102×118",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 3.86",
   "| Rated power (without fan)(kW) | 37",
   "| Standby power (without fan)(kW) | 41",
   "| Fuel consumption (g/kWh) | 220",
   "| Alternator 35A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM68FA",
   "Genset model : YCM50FA",
   "Genset model : YCM16FA",
   "Genset model : YCM100FA",
   "Genset model : YCM20FA"
  ]
 },
 {
  "n": 158,
  "url": "https://www.elecmama.com/fawde-diesel-generator/68kw-85kva-faw-diesel-generator.html",
  "title": "68kw 85kva FAW Diesel Generator Powered By CA4DF2-12D | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM68FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM68FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW CA4DF2-12D",
   "| Engine Power | 84-92kw",
   "| Bore x Stroke | 110 x 125 mm",
   "| Fuel Consumption | 205 g/kWh at 100% load",
   "| Displacement | 4.75 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-224G",
   "| Rated Power | 68kw",
   "| Weight | 900 kgs",
   "| Weight | 1300 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | CA4DF2-12D",
   "| Bore × Stroke (mm） | 110×125",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 4.75",
   "| Rated power (without fan)(kW) | 84",
   "| Standby power (without fan)(kW) | 92",
   "| Fuel consumption (g/kWh) | 205",
   "| Alternator 65A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM20FA",
   "Genset model : YCM30FA",
   "Genset model : YCM50FA",
   "Genset model : YCM24FA"
  ]
 },
 {
  "n": 159,
  "url": "https://www.elecmama.com/fawde-diesel-generator/30kw-38kva-faw-diesel-generator.html",
  "title": "30kw 38kva FAW Diesel Generator Powered By 4DX21-53D-HMS20W | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM30FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM30FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW 4DX21-53D-HMS20W",
   "| Engine Power | 39-43kw",
   "| Bore x Stroke | 102 x 118 mm",
   "| Fuel Consumption | 230 g/kWh at 100% load",
   "| Displacement | 3.86 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-184H",
   "| Rated Power | 30kw",
   "| Weight | 650 kgs",
   "| Weight | 900 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | 4DX21-53D-HMS20W",
   "| Bore × Stroke (mm） | 102×118",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 3.86",
   "| Rated power (without fan)(kW) | 39",
   "| Standby power (without fan)(kW) | 43",
   "| Fuel consumption (g/kWh) | 230",
   "| Alternator 35A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM40FA",
   "Genset model : YCM80FA",
   "Genset model : YCM24FA"
  ]
 },
 {
  "n": 160,
  "url": "https://www.elecmama.com/fawde-diesel-generator/300kw-375kva-faw-diesel-generator-set.html",
  "title": "300kw 375kva FAW Diesel Generator Set Powered By CA6DN1-45D | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM300FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM300FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW CA6DN1-45D",
   "| Engine Power | 332-365kw",
   "| Bore x Stroke | 131 x 155 mm",
   "| Fuel Consumption | 191 g/kWh at 100% load",
   "| Displacement | 12.53 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-444FS",
   "| Rated Power | 304kw",
   "| Weight | 3600 kgs",
   "| Weight | 4500 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | CA6DN1-45D",
   "| Bore × Stroke (mm） | 131×155",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 12.53",
   "| Rated power (without fan)(kW) | 332",
   "| Standby power (without fan)(kW) | 365",
   "| Fuel consumption (g/kWh) | 191",
   "| Alternator 75A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM55FA",
   "Genset model : YCM24FA",
   "Power output : 12kw to 300kw",
   "Genset model : YCM80FA"
  ]
 },
 {
  "n": 161,
  "url": "https://www.elecmama.com/fawde-diesel-generator/300kw-375kva-faw-diesel-generator.html",
  "title": "300kw 375kva FAW Diesel Generator Powered By CA6DN1J-45D | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM300FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM300FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW CA6DN1J-45D",
   "| Engine Power | 332-365kw",
   "| Bore x Stroke | 131 x 155 mm",
   "| Fuel Consumption | 195 g/kWh at 100% load",
   "| Displacement | 12.53 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-444FS",
   "| Rated Power | 304kw",
   "| Weight | 3600 kgs",
   "| Weight | 4500 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | CA6DN1J-45D",
   "| Bore × Stroke (mm） | 131×155",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 12.53",
   "| Rated power (without fan)(kW) | 332",
   "| Standby power (without fan)(kW) | 365",
   "| Fuel consumption (g/kWh) | 195",
   "| Alternator 75A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM40FA",
   "Genset model : YCM20FA",
   "Genset model : YCM50FA",
   "Genset model : YCM24FA"
  ]
 },
 {
  "n": 162,
  "url": "https://www.elecmama.com/fawde-diesel-generator/270kw-338kva-faw-diesel-generator-set.html",
  "title": "270kw 338kva FAW Diesel Generator Set Powered By CA6DM2-41D | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM270FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM270FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW CA6DM2-41D",
   "| Engine Power | 300-330kw",
   "| Bore x Stroke | 123 x 155 mm",
   "| Fuel Consumption | 189 g/kWh at 100% load",
   "| Displacement | 11.05 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-444E",
   "| Rated Power | 280kw",
   "| Weight | 2850 kgs",
   "| Weight | 4300 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | CA6DM2-41D",
   "| Bore × Stroke (mm） | 123×155",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 11.05",
   "| Rated power (without fan)(kW) | 300",
   "| Standby power (without fan)(kW) | 330",
   "| Fuel consumption (g/kWh) | 189",
   "| Alternator 75A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM40FA",
   "Genset model : YCM30FA",
   "Genset model : YCM24FA",
   "Genset model : YCM80FA"
  ]
 },
 {
  "n": 163,
  "url": "https://www.elecmama.com/fawde-diesel-generator/270kw-338kva-faw-diesel-generator.html",
  "title": "270kw 338kva FAW Diesel Generator Powered By CA6DM2J-41D | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM270FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM270FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW CA6DM2J-41D",
   "| Engine Power | 300-330kw",
   "| Bore x Stroke | 123 x 155 mm",
   "| Fuel Consumption | 195 g/kWh at 100% load",
   "| Displacement | 11.05 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-444E",
   "| Rated Power | 280kw",
   "| Weight | 2850 kgs",
   "| Weight | 4300 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | CA6DM2J-41D",
   "| Bore × Stroke (mm） | 123×155",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 11.05",
   "| Rated power (without fan)(kW) | 300",
   "| Standby power (without fan)(kW) | 330",
   "| Fuel consumption (g/kWh) | 195",
   "| Alternator 75A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM12FA",
   "Genset model : YCM40FA",
   "Power output : 12kw to 300kw",
   "Genset model : YCM24FA"
  ]
 },
 {
  "n": 164,
  "url": "https://www.elecmama.com/fawde-diesel-generator/250kw-313kva-faw-diesel-generator-set.html",
  "title": "250kw 313kva FAW Diesel Generator Set Powered By CA6DM2-39D | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM250FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM250FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW CA6DM2-39D",
   "| Engine Power | 287-316kw",
   "| Bore x Stroke | 123 x 155 mm",
   "| Fuel Consumption | 189 g/kWh at 100% load",
   "| Displacement | 11.05 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-444ES",
   "| Rated Power | 260kw",
   "| Weight | 2850 kgs",
   "| Weight | 4300 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | CA6DM2-39D",
   "| Bore × Stroke (mm） | 123×155",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 11.05",
   "| Rated power (without fan)(kW) | 287",
   "| Standby power (without fan)(kW) | 316",
   "| Fuel consumption (g/kWh) | 189",
   "| Alternator 75A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM30FA",
   "Genset model : YCM55FA",
   "Genset model : YCM80FA",
   "Genset model : YCM50FA"
  ]
 },
 {
  "n": 165,
  "url": "https://www.elecmama.com/fawde-diesel-generator/250kw-313kva-faw-diesel-generator.html",
  "title": "250kw 313kva FAW Diesel Generator Powered By CA6DM2J-39D | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM250FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM250FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW CA6DM2J-39D",
   "| Engine Power | 287-316kw",
   "| Bore x Stroke | 123 x 155 mm",
   "| Fuel Consumption | 195 g/kWh at 100% load",
   "| Displacement | 11.05 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-444ES",
   "| Rated Power | 260kw",
   "| Weight | 2850 kgs",
   "| Weight | 4300 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | CA6DM2J-39D",
   "| Bore × Stroke (mm） | 123×155",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 11.05",
   "| Rated power (without fan)(kW) | 287",
   "| Standby power (without fan)(kW) | 316",
   "| Fuel consumption (g/kWh) | 195",
   "| Alternator 75A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM24FA",
   "Genset model : YCM55FA",
   "Genset model : YCM50FA",
   "Genset model : YCM40FA"
  ]
 },
 {
  "n": 166,
  "url": "https://www.elecmama.com/fawde-diesel-generator/200kw-250kva-faw-diesel-generator.html",
  "title": "200kw 250kva FAW Diesel Generator Powered By CA6DL2-30 | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM200FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM200FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW CA6DL2-30",
   "| Engine Power | 227-251kw",
   "| Bore x Stroke | 112 x 145 mm",
   "| Fuel Consumption | 195 g/kWh at 100% load",
   "| Displacement | 8.57 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-274K",
   "| Rated Power | 200kw",
   "| Weight | 1700 kgs",
   "| Weight | 2650 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | CA6DL2-30",
   "| Bore × Stroke (mm） | 112×145",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 8.57",
   "| Rated power (without fan)(kW) | 227",
   "| Standby power (without fan)(kW) | 251",
   "| Fuel consumption (g/kWh) | 195",
   "| Alternator 75A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM12FA",
   "Genset model : YCM55FA",
   "Genset model : YCM68FA",
   "Genset model : YCM80FA",
   "Power output : 12kw to 300kw"
  ]
 },
 {
  "n": 167,
  "url": "https://www.elecmama.com/fawde-diesel-generator/180kw-225kva-faw-diesel-generator.html",
  "title": "180kw 225kva FAW Diesel Generator Powered By CA6DL2-27D | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM180FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM180FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW CA6DL2-27D",
   "| Engine Power | 205-226kw",
   "| Bore x Stroke | 112 x 145 mm",
   "| Fuel Consumption | 195 g/kWh at 100% load",
   "| Displacement | 8.57 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-274J",
   "| Rated Power | 184kw",
   "| Weight | 1700 kgs",
   "| Weight | 2650 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | CA6DL2-27D",
   "| Bore × Stroke (mm） | 112×145",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 8.57",
   "| Rated power (without fan)(kW) | 205",
   "| Standby power (without fan)(kW) | 226",
   "| Fuel consumption (g/kWh) | 195",
   "| Alternator 75A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM24FA",
   "Genset model : YCM68FA",
   "Genset model : YCM30FA",
   "Power output : 12kw to 300kw"
  ]
 },
 {
  "n": 168,
  "url": "https://www.elecmama.com/fawde-diesel-generator/150kw-188kva-faw-diesel-generator.html",
  "title": "150kw 188kva FAW Diesel Generator Powered By CA6DL1-24D | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM150FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM150FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW CA6DL1-24D",
   "| Engine Power | 176-194kw",
   "| Bore x Stroke | 110 x 135 mm",
   "| Fuel Consumption | 196 g/kWh at 100% load",
   "| Displacement | 7.70 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-274G",
   "| Rated Power | 145.6kw",
   "| Weight | 1500 kgs",
   "| Weight | 2300 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | CA6DL1-24D",
   "| Bore × Stroke (mm） | 110×135",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 7.70",
   "| Rated power (without fan)(kW) | 176",
   "| Standby power (without fan)(kW) | 194",
   "| Fuel consumption (g/kWh) | 196",
   "| Alternator 75A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM20FA",
   "Genset model : YCM40FA",
   "Genset model : YCM30FA",
   "Genset model : YCM50FA"
  ]
 },
 {
  "n": 169,
  "url": "https://www.elecmama.com/fawde-diesel-generator/120kw-150kva-faw-diesel-generator.html",
  "title": "120kw 150kva FAW Diesel Generator Powered By CA6DF2-19D | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Genset model : YCM120FA",
   "Phase number : 3 Phase",
   "Power factor : 0.8 lagging",
   "| Genset Model | YCM120FA",
   "| Power Factor | 0.8 lagging",
   "| Engine Model | FAW CA6DF2-19D",
   "| Engine Power | 140-154kw",
   "| Bore x Stroke | 110 x 125 mm",
   "| Fuel Consumption | 200 g/kWh at 100% load",
   "| Displacement | 7.12 L",
   "| Engine Speed | 1500 rpm",
   "| Generator Model | Elecmama-274F",
   "| Rated Power | 128kw",
   "| Weight | 1500 kgs",
   "| Weight | 2300 kgs",
   "| Frequency | 3P Voltage | Line Voltage | Phase Voltage | Remark",
   "| Engine model | CA6DF2-19D",
   "| Bore × Stroke (mm） | 110×125",
   "| Rated speed (rpm) | 1500",
   "| Displacement (L) | 7.12",
   "| Rated power (without fan)(kW) | 140",
   "| Standby power (without fan)(kW) | 154",
   "| Fuel consumption (g/kWh) | 200",
   "| Alternator 65A 28V | Cooling system: Radiator, Connecting pipes, Fan guard, Belt guard",
   "Genset model : YCM55FA",
   "Genset model : YCM30FA",
   "Genset model : YCM20FA",
   "Genset model : YCM24FA"
  ]
 },
 {
  "n": 170,
  "url": "https://www.elecmama.com/chinese-diesel-engines",
  "title": "Chinese Diesel Engines | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Engine model : C490BPG",
   "Rated power ( KW/rpm ) : 40 kW / 2650 rpm",
   "Engine model : A495BPG",
   "Rated power ( KW/rpm ) : 39 kW / 2500 rpm, 42 kW / 2650 rpm",
   "Engine model : A498BPG",
   "Rated power ( KW/rpm ) : 45 kW / 2500 rpm",
   "Engine model : NC485BPG",
   "Rated power ( KW/rpm ) : 30 kW / 2600 rpm",
   "Power output : 17kw to 19kw",
   "Frequency : 50Hz",
   "Power output : 21kw to 23kw",
   "Power output : 26kw to 29kw",
   "Power output : 29kw to 32kw",
   "Power output : 31kw to 34kw",
   "Power output : 33kw to 36kw",
   "Power output : 39kw to 43kw",
   "Power output : 37kw to 41kw",
   "Power output : 48kw to 53kw",
   "Power output : 57kw to 63kw",
   "Power output : 65kw to 72kw",
   "Power output : 84kw to 92kw",
   "Power output : 96kw to 105kw",
   "Power output : 125kw to 138kw",
   "Power output : 140kw to 154kw",
   "Power output : 176kw to 194kw",
   "Power output : 205kw to 226kw",
   "Power output : 227kw to 251kw",
   "Power output : 287kw to 316kw",
   "Power output : 300kw to 330kw",
   "Power output : 332kw to 365kw",
   "Power output : 12kw to 300kw",
   "Rated power output / speed : 41kw/2650rpm",
   "Rated power output / speed : 37kw/2650rpm",
   "Rated power output / speed : 162kw/2000rpm",
   "Rated power output / speed : 128kw/2200rpm",
   "Rated power output / speed : 92kw/2000rpm or 92kw/2200rpm",
   "Rated power output / speed : 60kw/2200rpm or 68kw/2400rpm",
   "Rated power output : 70kw",
   "Rated power output : 60kw",
   "Rated power output : 53kw",
   "Rated power output : 40kw",
   "Rated power output : 35kw",
   "Rated power output : 30kw",
   "Engine model : LR4B5-15",
   "Rated power ( KW/rpm ) : 48/1500",
   "Engine model : CZ380Q",
   "Rated power ( KW/rpm ) : 12/1500",
   "Engine model : ZN385Q",
   "Rated power ( KW/rpm ) : 13/1500",
   "Engine model : CZ480Q",
   "Rated power ( KW/rpm ) : 15/1500 18/1800",
   "Engine model : ZN485Q",
   "Rated power ( KW/rpm ) : 18/1500 20/1800",
   "Engine model : ZN490B",
   "Rated power ( KW/rpm ) : 21/1500 24/1800",
   "Engine model : 4L68",
   "Rated power ( KW/rpm ) : 24/1500 29/1800",
   "Engine model : 4L88",
   "Rated power ( KW/rpm ) : 29/1500",
   "Engine model : 4G33",
   "Rated power ( KW/rpm ) : 30/1500",
   "Engine model : 4G33TC",
   "Rated power ( KW/rpm ) : 42/1500",
   "Engine model : EV80",
   "Rated power ( KW/rpm ) : 13 . 5/3000 15/3600",
   "Engine model : 3M78",
   "Rated power ( KW/rpm ) : 10 . 6/1500 12 . 8/1800 18 . 5/3000 18 . 5/3600",
   "Engine model : QC380D",
   "Rated power ( KW/rpm ) : 10/1500 12/1800",
   "Engine model : QC385D",
   "Rated power ( KW/rpm ) : 11/1500 13/1800",
   "Engine model : QC480D",
   "Rated power ( KW/rpm ) : 14/1500 17/1800",
   "Engine model : N485D",
   "Rated power ( KW/rpm ) : 17/1500 20/1800",
   "Engine model : QC490D",
   "Rated power ( KW/rpm ) : 22/1500 26/1800"
  ]
 },
 {
  "n": 171,
  "url": "https://www.elecmama.com/yangdong-diesel-engine",
  "title": "Yangdong Diesel Engine | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Engine model : YD380D",
   "Rated power ( KW/rpm ) : 10/1500 12/1800",
   "Engine model : YD385D",
   "Rated power ( KW/rpm ) : 11/1500 13/1800",
   "Engine model : YD480D",
   "Rated power ( KW/rpm ) : 14/1500 16/1800",
   "Engine model : YD4KD",
   "Rated power ( KW/rpm ) : 15/1500 18/1800",
   "Engine model : YND485D",
   "Rated power ( KW/rpm ) : 17/1500 20/1800",
   "Engine model : YSD490D",
   "Rated power ( KW/rpm ) : 21/1500 25/1800",
   "Engine model : Y490D",
   "Rated power ( KW/rpm ) : 24/1500 28/1800",
   "Engine model : Y495D",
   "Rated power ( KW/rpm ) : 27/1500 30/1800",
   "Engine model : Y4100D",
   "Rated power ( KW/rpm ) : 30/1500 33/1800",
   "Engine model : Y4102D",
   "Rated power ( KW/rpm ) : 33/1500 36/1800",
   "Engine model : Y4105D",
   "Rated power ( KW/rpm ) : 38/1500 45/1800",
   "Engine model : Y4102ZLD",
   "Rated power ( KW/rpm ) : 48/1500 53/1800",
   "Engine model : Y4105ZLD",
   "Rated power ( KW/rpm ) : 55/1500 60/1800",
   "Engine model : YD4EZLD",
   "Rated power ( KW/rpm ) : 63/1500 70/1800",
   "Engine model : Y4110ZLD",
   "Rated power ( KW/rpm ) : 80/1500 85/1800",
   "Engine model : YD380D, YD385D, YD480D, YD4KD, YND485D, YSD490D, Y490D, Y495D, Y4100D, Y4102D, Y4105D, Y4110D, Y4102ZLD, Y4105ZLD, YD4EZLD, Y4110ZLD, YD480DE, YND485DE, YND490DE",
   "Engine speed : 1500rpm or 1800rpm",
   "Engine model : YD480DE",
   "Rated power ( KW/rpm ) : 14/1500",
   "Engine model : YND485DE",
   "Rated power ( KW/rpm ) : 17/1500",
   "Engine model : YND490DE",
   "Rated power ( KW/rpm ) : 18.9/1500",
   "Engine model : Y380T",
   "Rated power ( KW/rpm ) : 14.7/2400",
   "Engine model : Y385T",
   "Rated power ( KW/rpm ) : 18.5/2350",
   "Engine model : YD480T",
   "Engine model : YD480Q",
   "Rated power ( KW/rpm ) : 29/3000",
   "Engine Models : YD380G YD385G YD480G YND485G YSD490G Y4100G Y4102G"
  ]
 },
 {
  "n": 172,
  "url": "https://www.elecmama.com/quanchai-diesel-engine",
  "title": "Quanchai Diesel Engine | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Engine model : QC380D",
   "Rated power ( KW/rpm ) : 10/1500 12/1800",
   "Engine model : QC385D",
   "Rated power ( KW/rpm ) : 11/1500 13/1800",
   "Engine model : QC480D",
   "Rated power ( KW/rpm ) : 14/1500 17/1800",
   "Engine model : N485D",
   "Rated power ( KW/rpm ) : 17/1500 20/1800",
   "Engine model : QC490D",
   "Rated power ( KW/rpm ) : 22/1500 26/1800",
   "Frequency : 50Hz or 60Hz",
   "Engine model : QC4102D",
   "Rated power ( KW/rpm ) : 33/1500 39.6/1800",
   "Engine model : QC4105D",
   "Rated power ( KW/rpm ) : 38/1500 45/1800",
   "Engine model : QC385BT",
   "Rated output : 18.8 KW",
   "Engine speed : 2350 rpm"
  ]
 },
 {
  "n": 173,
  "url": "https://www.elecmama.com/xinchai-diesel-engine",
  "title": "Xinchai Diesel Engine | Yangzhou Yongcai Machinery Co., Ltd.",
  "header": [],
  "rows": [
   "Engine model : C490BPG",
   "Rated power ( KW/rpm ) : 40 kW / 2650 rpm",
   "Engine model : A495BPG",
   "Rated power ( KW/rpm ) : 39 kW / 2500 rpm, 42 kW / 2650 rpm",
   "Engine model : A498BPG",
   "Rated power ( KW/rpm ) : 45 kW / 2500 rpm",
   "Engine model : NC485BPG",
   "Rated power ( KW/rpm ) : 30 kW / 2600 rpm"
  ]
 }
]
