[
 {
  "n": 101,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=35",
  "title": "沃尔沃发电机 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| | 机组型号 | 输出功率(KW) | 电流 | 柴油机型号 | 缸数 | 缸径×行程 | 排气量 | 燃油消耗率 | 机组尺寸mm | 机组重量 | 电压(V) | 频率 | 输出 | 详细参数",
   "| 主用 | 备用"
  ],
  "rows": [
   "| ZCDL-V75 | 70 | 75 | 126A | TAD550GE | 4 | 108*130 | 4.76L | 190g/kw.h | 2188*566*1300 | 1256kg | 220/380 | 50Hz | 三相四线 | 详细参数",
   "| ZCDL-V88 | 80 | 88 | 144A | TAD551GE | 4 | 108*130 | 4.76L | 190g/kw.h | 2100*566*1300 | 1276kg | 220/380 | 50Hz | 三相四线 | 详细参数",
   "| ZCDL-V115 | 105 | 115 | 189A | TAD750GE | 6 | 108*130 | 7.15L | 191g/kw.h | 2400*866*1560 | 1620kg | 220/380 | 50Hz | 三相四线 | 详细参数",
   "| ZCDL-V132 | 120 | 132 | 216A | TAD751GE | 6 | 108*130 | 7.15L | 190g/kw.h | 2500*866*1560 | 1650kg | 220/380 | 50Hz | 三相四线 | 详细参数",
   "| ZCDL-V150 | 140 | 150 | 252A | TAD752GE | 6 | 108*130 | 7.15L | 191g/kw.h | 2567*1046*1500 | 1753kg | 220/380 | 50Hz | 三相四线 | 详细参数",
   "| ZCDL-V175 | 160 | 175 | 288A | TAD753GE | 6 | 180*130 | 7.15L | 191g/kw.h | 2600*1046*1500 | 1789kg | 220/380 | 50Hz | 三相四线 | 详细参数",
   "| ZCDL-V220 | 200 | 220 | 360A | TAD754GE | 6 | 108*130 | 7.15L | 210g/kw.h | 2600*1046*1600 | 1900kg | 220/380 | 50Hz | 三相四线 | 详细参数",
   "| ZCDL-V275 | 250 | 275 | 450A | TAD1351GE | 6 | 131*158 | 12.78L | 200g/kw.h | 300*1106*1600 | 3000kg | 220/380 | 50Hz | 三相四线 | 详细参数",
   "| ZCDL-V310 | 280 | 310 | 504A | TAD1352GE | 6 | 131*158 | 12.78L | 200g/kw.h | 3050*1106*1600 | 3050kg | 220/380 | 50Hz | 三相四线 | 详细参数",
   "| ZCDL-V330 | 300 | 330 | 540A | TAD1354GE | 6 | 131*158 | 12.78L | 196g/kw.h | 3050*1106*1600 | 3100kg | 220/380 | 50Hz | 三相四线 | 详细参数",
   "| ZCDL-V360 | 330 | 360 | 594A | TAD1355GE | 6 | 131*158 | 12.78L | 195g/kw.h | 3200*1106*1600 | 3220kg | 220/380 | 50Hz | 三相四线 | 详细参数",
   "| ZCDL-V400 | 360 | 400 | 648A | TAD1650GE | 6 | 144*165 | 16.12L | 202g/kw.h | 330*1160*2000 | 3330kg | 220/380 | 50Hz | 三相四线 | 详细参数",
   "| ZCDL-V440 | 400 | 440 | 720A | TAD1651GE | 6 | 144*165 | 16.12L | 198g/kw.h | 330*1160*2000 | 3330kg | 220/380 | 50Hz | 三相四线 | 详细参数",
   "| ZCDL-V520 | 480 | 520 | 864A | TWD1652GE | 6 | 144*165 | 16.12L | 210g/kw.h | 3300*1400*2100 | 3800kg | 220/380 | 50Hz | 三相四线 | 详细参数",
   "| ZCDL-V570 | 520 | 570 | 936A | TWD1653GE | 6 | 144*165 | 16.12L | 204g/kw.h | 3400*1400*2100 | 3950kg | 220/380 | 50Hz | 三相四线 | 详细参数",
   "| | 热线：400-800-8419 | 固话：0514-87585656 | 在线报价客服 |"
  ]
 },
 {
  "n": 102,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=90",
  "title": "2500KW - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 2400KW | 2670KW | 玉柴 | ZCDL-Y2670G | YC16VC4000-D31 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 20 | 95.42 | 6100×2600×3100 | 13500 | 更多",
   "| 2600KW | 3000KW | 潍柴博杜安 | ZCDL-B3000 | 16M55D3300E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 20 | 95.42 | 6100×2600×3100 | 13500 | 更多",
   "| 2400KW | 2650KW | 潍柴博杜安 | ZCDL-B2650 | 16M55D2900E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 13500 | 更多",
   "| 2430KW | 2673KW | 玉柴 | ZCDL-Y2673 | YC16VC4000-D31 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 13500 | 更多",
   "| 2350KW | 2550KW | 奔驰 | ZCDL-M2550 | 20V4000G63L | 50Hz | 230/400 | 6.3/10.5 | 192g/kw.h | 三相四线 | 20 | 95.4 | 5720 x1925 x 2685 | 26400 | 更多"
  ]
 },
 {
  "n": 103,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=89",
  "title": "2200KW - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 2200KW | 2400KW | 潍柴博杜安 | ZCDL-B2400 | 12M55D2700E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 12000 | 更多",
   "| 2000KW | 2200KW | 潍柴博杜安 | ZCDL-B2200 | 12M55D2450E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 12000 | 更多",
   "| 2200KW | 2405KW | 玉柴 | ZCDL-Y2405 | YC16VC3600-D31 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 12000 | 更多",
   "| 2200KW | 2420KW | 磐谷 | ZCDL-G2420 | STA95EG3 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 12000 | 更多",
   "| 2000KW | 2200KW | 磐谷 | ZCDL-G2200 | STA95EG1 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 12000 | 更多",
   "| 2000KW | 2205KW | 玉柴 | ZCDL-Y2205 | YC16VC3300-D31 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 12000 | 更多",
   "| 2000KW | 2200KW | 奔驰 | ZCDL-M2200 | 20V4000G23 | 50Hz | 230/400 | 6.3/10.5 | 192g/kw.h | 三相四线 | 20 | 95.4 | 5510x1615x2640 | 17900 | 更多"
  ]
 },
 {
  "n": 104,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=133",
  "title": "2100KW - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 1700KW | 2000KW | 康明斯 | ZCDL-C2000 | QSK60G13 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 6400×2800×3700 | 15500 | 更多",
   "| 1800KW | 1980KW | 珀金斯 | ZCDL-P1980 | 4016-61TRG3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 61.123 | 5730×2300×3020 | 15500 | 更多"
  ]
 },
 {
  "n": 105,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=88",
  "title": "2000KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 1700KW | 2000KW | 康明斯：合资发动机（热销） | ZCDL-C2000 | QSK60G13 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 6400×2800×3700 | 15500 | 更多",
   "| 1800KW | 1980KW | 珀金斯：英国进口发动机 | ZCDL-P1980 | 4016-61TRG3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 61.123 | 5730×2300×3020 | 15500 | 更多",
   "| 1800KW | 2000KW | 博杜安 | ZCDL-B2000 | 12M55D2210E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 12000 | 更多",
   "| 1800KW | 2000KW | 磐谷 | ZCDL-G2000 | STA76EG5 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 13000 | 更多",
   "| 1800KW | 2005KW | 玉柴 | ZCDL-Y2005 | YC16VC3000-D31 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 95.42 | 6100×2600×3100 | 12000 | 更多"
  ]
 },
 {
  "n": 106,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=132",
  "title": "1900KW - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 1700KW | 2000KW | 康明斯 | ZCDL-C2000 | QSK60G13 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 6400×2800×3700 | 15500 | 更多",
   "| 1800KW | 1980KW | 珀金斯 | ZCDL-P1980 | 4016-61TRG3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 61.123 | 5730×2300×3020 | 15500 | 更多",
   "| 1780KW | 1960KW | 上柴 | ZCDL-S1960 | S16R2-PTAW-C | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 76.34 | 6100×2600×3100 | 12000 | 更多"
  ]
 },
 {
  "n": 107,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=87",
  "title": "1800KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 1650KW | 1800KW | 康明斯 | ZCDL-C1800 | QSK60G4 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 6200×2300×2550 | 15500 | 更多",
   "| 1600KW | 1760KW | 珀金斯 | ZCDL-P1760 | 4016TAG2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 61.123 | 5730×2300×3020 | 15500 | 更多",
   "| 1600KW | 1800KW | 潍柴博杜安 | ZCDL-B1800 | 20M33D2020E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 76.34 | 6100×2600×3100 | 6200 | 更多",
   "| 1600KW | 1800KW | 磐谷 | ZCDL-G1800 | STA76EG3 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 76.34 | 6100×2600×3100 | 13000 | 更多",
   "| 1700KW | 1805KW | 玉柴 | ZCDL-Y1805 | YC12VC2700-D31 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 76.34 | 6100×2600×3100 | 13000 | 更多"
  ]
 },
 {
  "n": 108,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=131",
  "title": "1700KW - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 1500KW | 1650KW | 康明斯 | ZCDL-C1650 | QSK60G3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 6200×2300×2250 | 15200 | 更多",
   "| 1650KW | 1800KW | 康明斯 | ZCDL-C1800 | QSK60G4 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 6200×2300×2550 | 15500 | 更多",
   "| 1480KW | 1628KW | 珀金斯 | ZCDL-P1628 | 4016TAG1A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 61.123 | 5730×2300×3020 | 15500 | 更多",
   "| 1780KW | 1960KW | 上柴 | ZCDL-S1960 | S16R2-PTAW-C | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 70.82 | 6100×2600×3100 | 12000 | 更多",
   "| 1600KW | 1760KW | 磐谷 | ZCDL-G1760 | STA57EG7 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 76.34 | 6100×2600×3100 | 13000 | 更多",
   "| 1600KW | 1760KW | 磐谷 | ZCDL-G1760 | STAA57EG7 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 76.34 | 6100×2600×3100 | 13500 | 更多"
  ]
 },
 {
  "n": 109,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=130",
  "title": "1600KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 1500KW | 1650KW | 康明斯 | ZCDL-C1650 | QSK60G3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 6200×2300×2550 | 15200 | 更多",
   "| 1480KW | 1628KW | 珀金斯 | ZCDL-P1628 | 4016TAG1A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 61.123 | 5730×2300×3020 | 15500 | 更多",
   "| 1500KW | 1650KW | 玉柴 | ZCDL-Y1650 | YC12V2510L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 12 | 79.17 | 6500×2300×2600 | 13350 | 更多",
   "| 1630KW | 1800KW | 康明斯 | ZCDL-JC1800 | JSQSK60-D8 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 70.82 | 6200×2600×3100 | 12000 | 更多",
   "| 1500KW | 1650KW | 潍柴博杜安 | ZCDL-B1650 | 16M33D1800E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
   "| 1500KW | 1650KW | 磐谷 | ZCDL-G1650 | STA57EG5 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
   "| 1520KW | 1680KW | 玉柴 | ZCDL-Y1680 | YC12VC2510-D31 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
   "| 1455KW | 1600KW | 上柴 | ZCDL-S1600 | S16R-PTA2-C | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多"
  ]
 },
 {
  "n": 110,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=86",
  "title": "1500KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 1500KW | 1650KW | 康明斯 | ZCDL-C1650 | QSK60G3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 6200×2300×2250 | 15200 | 更多",
   "| 1380KW | 1500KW | 玉柴 | ZCDL-Y1500 | YC12VC2270L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 12 | 79.17 | 6500×2300×2600 | 13350 | 更多",
   "| 1368KW | 1505KW | 珀金斯 | ZCDL-P1505 | 4012-46TAG3A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 45.842 | 5220×2210×2490 | 10890 | 更多",
   "| 1500KW | 1650KW | 磐谷 | ZCDL-G1650 | STA57EG5 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6200×2300×2550 | 11000 | 更多",
   "| 1350KW | 1500KW | 磐谷 | ZCDL-G1500 | STA57EG3 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 57.25 | 6300×2600×3100 | 12000 | 更多",
   "| 1520KW | 1680KW | 玉柴 | ZCDL-Y1680 | YC12VC2510-D31 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 70.82 | 6100×2600×3100 | 11500 | 更多",
   "| 1530KW | 1680KW | 上柴 | ZCDL-S1680 | S16R-PTAA2-C | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 70.82 | 6100×2600×3100 | 11000 | 更多",
   "| 1350KW | 1500KW | 康明斯 | ZCDL-C1500 | KTA50-G15A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 70.82 | 6100×2600×3100 | 12000 | 更多",
   "| 1400KW | 1520KW | 博杜安 | Z22B1520 | 16M33D1680E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
   "| 1350KW | 1500KW | 磐谷 | Z22G1500 | STAA57EG3 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
   "| 1320KW | 1520KW | 玉柴 | Z22Y1520 | YC12VC2270-D31 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
   "| 1320KW | 1500KW | 上柴 | Z22S1500 | S16R-PTA-C | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多"
  ]
 },
 {
  "n": 111,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=129",
  "title": "1400KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 1180KW | 1320KW | 康明斯 | ZCDL-C1320 | KTA50-GS8 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 37.8 | 5900×2270×2500 | 12000 | 更多",
   "| 1250KW | 1380KW | 玉柴 | ZCDL-Y1380 | YC12VC2070L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 12 | 79.17 | 6500×2300×2600 | 13500 | 更多",
   "| 1200KW | 1320KW | 珀金斯 | ZCDL-P1320 | 4012-46TAG2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 45.842 | 5100×1900×2440 | 9720 | 更多",
   "| 1368KW | 1505KW | 珀金斯 | ZCDL-P1505 | 4012-46TAG3A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 45.842 | 5220×2210×2490 | 10890 | 更多",
   "| 1300KW | 1440KW | 潍柴博杜安 | ZCDL-B1440 | 16M33D1580E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
   "| 1350KW | 1450KW | 康明斯 | ZCDL-C1450 | QSK38-G15 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多"
  ]
 },
 {
  "n": 112,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=128",
  "title": "1300KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 1100KW | 1300KW | 康明斯 | ZCDL-C1300 | KTA50-G8 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 5900×2270×2500 | 12000 | 更多",
   "| 1200KW | 1320KW | 珀金斯 | ZCDL-P1320 | 4012-46TAG2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 45.842 | 5100×1900×2440 | 9720 | 更多",
   "| 1250KW | 1380KW | 玉柴 | ZCDL-Y1380 | YC12VC2070L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 12 | 79.17 | 6500×2300×2600 | 13350 | 更多",
   "| 1320KW | 1500KW | 上柴 | ZCDL-S1500 | S16R-PTA-C | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 11000 | 更多",
   "| 1300KW | 1450KW | 康明斯 | ZCDL-C1450 | QSK38-G15 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
   "| 1200KW | 1320KW | 博杜安 | ZCDL-B1320 | 12M33D1450E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 76.34 | 6100×2600×3100 | 12000 | 更多",
   "| 1200KW | 1320KW | 磐谷 | ZCDL-G1320 | STA57EG1 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
   "| 1200KW | 1345KW | 玉柴 | ZCDL-Y1345 | YC12VTD2000－D30 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多"
  ]
 },
 {
  "n": 113,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=85",
  "title": "1200KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 1180KW | 1320KW | 康明斯 | ZCDL-C1320 | KTA50-GS8 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 37.8 | 5900×2270×2500 | 12000 | 更多",
   "| 1200KW | 1320KW | 珀金斯 | ZCDL-P1320 | 4012-46TAG2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 45.842 | 5100×1900×2440 | 9720 | 更多",
   "| 1250KW | 1380KW | 玉柴 | ZCDL-Y1380 | YC12VC2070L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 12 | 79.17 | 6500×2300×2600 | 13350 | 更多",
   "| 1110KW | 1220KW | 玉柴 | ZCDL-Y1220 | YC12VTD1830－D30 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
   "| 1160KW | 1280KW | 上柴 | ZCDL-S1280 | S12R-PTAA2-C | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 12000 | 更多",
   "| 1100KW | 1200KW | 康明斯 | ZCDL-C1200 | QSK38-G19 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 57.25 | 5900×2270×2500 | 11000 | 更多"
  ]
 },
 {
  "n": 114,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=127",
  "title": "1100KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 1100KW | 1300KW | 康明斯 | ZCDL-C1300 | KTA50-G8 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 5900×2270×2500 | 12000 | 更多",
   "| 1000KW | 1100KW | 珀金斯 | ZCDL-P1100 | 4012-46TWG2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 45.842 | 5400×1780×2600 | 9059 | 更多",
   "| 1010KW | 1110KW | 玉柴 | ZCDL-Y1110 | YC12VC1680L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 12 | 79.17 | 6500×2300×2600 | 13350 | 更多",
   "| 1000KW | 1100KW | 潍柴博杜安 | ZCDL-B1100 | 12M33D1240E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 16 | 59.69 | 6100×2600×3100 | 6500 | 更多",
   "| 1100KW | 1220KW | 玉柴 | ZCDL-Y1220 | YC12VTD1830－D30 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 16 | 76.34 | 6100×2600×3100 | 13500 | 更多",
   "| 1160KW | 1280KW | 上柴 | ZCDL-S1280 | S12R-PTAA2-C | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 70.82 | 6100×2600×3100 | 13000 | 更多",
   "| 1000KW | 1100KW | 康明斯 | ZCDL-C1100 | QSK38-G11 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 76.34 | 6100×2600×3100 | 13000 | 更多"
  ]
 },
 {
  "n": 115,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=84",
  "title": "1000KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 915KW | 1070KW | 康明斯 | ZCDL-C1070 | QSK38-G2 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 38 | 4800×1800×2400 | 9500 | 更多",
   "| 1000KW | 1100KW | 康明斯 | ZCDL-C1100 | KTA50-G3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 16 | 50.3 | 5300×2300×2700 | 9500 | 更多",
   "| 900KW | 1015 KW | 玉柴 | ZCDL-Y1050 | YC6C1520-D31 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 39 | 4750×1870×2480 | 8500 | 更多",
   "| 1000KW | 1100KW | 玉柴 | ZCDL-Y1100 | YC6C1660-D31 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 12 | 79.17 | 6500×2300×2600 | 13350 | 更多",
   "| 1060KW | 1165 KW | 上柴 | ZCDL-S1165 | S12R-PTA2-C | 50Hz | 230/400 | 6.3/10.5 | 215g/kw.h | 三相四线 | 12 | 50 | 6100×2600×3100 | 11000 | 更多",
   "| 980KW | 1080KW | 上柴 | ZCDL-S1080 | S12R-PTA-C | 50Hz | 230/400 | 6.3/10.5 | 215g/kw.h | 三相四线 | 12 | 50 | 5400×2180×2500 | 11000 | 更多",
   "| 1000KW | 1100KW | 潍柴 | ZCDL-W1100 | 12M33D1240E310 | 50Hz | 230/400 | 6.3/10.5 | 196g/kw.h | 三相四线 | 12 | 78 | 6500×2200×2600 | 13000 | 更多",
   "| 900KW | 1000KW | 潍柴 | ZCDL-W1000 | 12M33D1108E310 | 50Hz | 230/400 | 6.3/10.5 | 196g/kw.h | 三相四线 | 6 | 78 | 4750×1870×2450 | 8600 | 更多",
   "| 1000KW | 1100KW | 珀金斯 | ZCDL-P1100 | 4012-46TWG2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 45.842 | 5400×1780×2600 | 9059 | 更多",
   "| 910KW | 1000KW | 奔驰 | ZCDL-M1000 | 18V2000G65 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 18 | 35.82 | 4550×1910×2430 | 7225 | 更多",
   "| 900KW | 1000KW | 卡特 | ZCDL-T1000 | KT30G1580TLD | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 16 | 39.69 | 6100×2600×3100 | 7000 | 更多",
   "| 1055KW | 1160 KW | 申动 | ZCDL-D1160 | SDNTV1200 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 16 | 39.69 | 6100×2600×3100 | 7000 | 更多",
   "| 936KW | 1030 KW | 申动 | ZCDL-D1030 | SDV1100 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 16 | 19.84 | 6100×2600×3100 | 7000 | 更多",
   "| 1000KW | 1100KW | 磐古 | ZCDL-G1100 | PTAA37EG3 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 16 | 39.69 | 6100×2600×3100 | 7000 | 更多",
   "| 900KW | 1000KW | 磐古 | ZCDL-G1000 | HTAA40EG1 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 16 | 39.69 | 6100×2600×3100 | 7000 | 更多",
   "| 1000KW | 1100 KW | 乾能 | ZCDL-Q1100 | QN32H1480 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 16 | 39.69 | 6100×2600×3100 | 7000 | 更多",
   "| 950KW | 1045 KW | 乾能 | ZCDL-Q1045 | QN32H1420 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 16 | 39.69 | 6100×2600×3100 | 7000 | 更多",
   "| 900KW | 1000KW | 凯普 | ZCDL-K1000 | KPV1300 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 16 | 39.69 | 6100×2600×3100 | 7000 | 更多"
  ]
 },
 {
  "n": 116,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=83",
  "title": "900KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 900KW | 1000KW | 康明斯 | ZCDL-C1000 | KTA38-G9 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 37.8 | 4450×1700×2360 | 9500 | 更多",
   "| 910KW | 1000KW | 奔驰 | ZCDL-M1000 | 18V2000G65 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 18 | 35.82 | 4550×1910×2430 | 7225 | 更多",
   "| 800KW | 900KW | 玉柴 | ZCDL-Y900 | YC6C1320L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 39.584 | 4100×1500×2100 | 7500 | 更多",
   "| 800KW | 880KW | 珀金斯 | ZCDL-P880 | 4008TAG2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 8 | 30.561 | 4940×2040×2450 | 6920 | 更多",
   "| 880KW | 960KW | 通柴 | ZCDL-T960 | TCR890 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 28.8 | 6100×2600×3100 | 6500 | 更多",
   "| 800KW | 900KW | 潍柴博杜安 | ZCDL-B900 | 12M33D968E310 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 29.84 | 6100×2600×3100 | 6200 | 更多",
   "| 900KW | 990KW | 乾能 | ZCDL-Q990 | QN32H1340 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 28.8 | 6100×2600×3100 | 6300 | 更多",
   "| 850KW | 935KW | 乾能 | ZCDL-Q935 | QN32H1280 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 29.84 | 6100×2600×3100 | 6200 | 更多",
   "| 820KW | 900KW | 凯普 | ZCDL-K900 | KPV1100 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 28.8 | 6100×2600×3100 | 6200 | 更多",
   "| 900KW | 990KW | 珀金斯 | ZCDL-P990 | 4008-30TAG3 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 31.75 | 6100×2600×3100 | 6200 | 更多",
   "| 820KW | 900KW | 玉柴 | ZCDL-Y900 | YC12VTD1350－D30 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 38.8 | 6100×2600×3100 | 6200 | 更多",
   "| 850KW | 900KW | 康明斯 | ZCDL-C900 | KTA38-G7E | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 46.6 | 6100×2600×3100 | 7000 | 更多"
  ]
 },
 {
  "n": 117,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=126",
  "title": "880KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 800KW | 880KW | 康明斯 | ZCDL-C880 | KTA38-G5 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 37.8 | 4450*1700*2360 | 7100 | 更多",
   "| 800KW | 880KW | 奔驰 | ZCDL-M880 | 16V2000G65 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 31.48 | 4220*1580*2250 | 6590 | 更多",
   "| 800KW | 880KW | 珀金斯 | ZCDL-P880 | 4008TAG2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 8 | 30.561 | 4940*2040*2450 | 6920 | 更多",
   "| 800KW | 880KW | 锡柴 | ZCDL-X880 | WD327TAD88 | 50Hz | 230/400 | 6.3/10.5 | 217g/kw.h | 三相四线 | 12 | 32.7 | 2472*1800*2135 | 5120 | 更多",
   "| 750KW | 800KW | 康明斯 | ZCDL-C800 | KTA38-G5E | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 57.25 | 5900×2270×2500 | 7000 | 更多"
  ]
 },
 {
  "n": 118,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=125",
  "title": "850KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 800KW | 880KW | 康明斯 | ZCDL-C880 | KTA38-G5 | 50Hz | 230/400 | 6.3/10.5 | 210g/kw.h | 三相四线 | 12 | 37.8 | 4450×1700×2360 | 7100 | 更多",
   "| 800KW | 880KW | 奔驰 | ZCDL-M880 | 16V2000G65 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 31.48 | 4220×1580×2250 | 6590 | 更多",
   "| 800KW | 880KW | 珀金斯 | ZCDL-P880 | 4008TAG2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 8 | 30.561 | 4940×2040×2450 | 6920 | 更多",
   "| 800KW | 880KW | 锡柴 | ZCDL-X880 | WD327TAD88 | 50Hz | 230/400 | 6.3/10.5 | 217g/kw.h | 三相四线 | 12 | 32.7 | 2472×1800×2135 | 5120 | 更多",
   "| 760KW | 850KW | 通柴 | ZCDL-T850 | TCR780 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 19.84 | 6100×2600×3100 | 6000 | 更多",
   "| 750KW | 850KW | 凯普 | ZCDL-K850 | KPV970 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 19.84 | 5000×2200×2500 | 5200 | 更多"
  ]
 },
 {
  "n": 119,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=82",
  "title": "800KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 720KW | 800KW | 博杜安 | ZCDL-B800 | 12M26D902E200 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 36.5 | 5500×2100×2500 | 5200 | 更多",
   "| 740KW | 815KW | 玉柴 | ZCDL-Y815 | YC6C1220-D31 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 29.84 | 5300×2200×2500 | 5200 | 更多",
   "| 800KW | 882KW | 上柴 | ZCDL-S882 | 6WTAA35-G31 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 50 | 6200×2300×2550 | 6000 | 更多",
   "| 800KW | 880KW | 玉柴 | ZCDL-Y880 | YC6C1320-D31 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 57.25 | 6100×2600×3100 | 5900 | 更多",
   "| 730KW | 800KW | 玉柴 | ZCDL-Y800 | YC6C1165L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 39.584 | 4100×1500×2100 | 7500 | 更多",
   "| 800KW | 880KW | 康明斯 | ZCDL-C880 | QSK38-G1 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 53.11 | 6100×2600×3100 | 5800 | 更多",
   "| 728KW | 800KW | 奔驰 | ZCDL-M800 | 16V2000G25 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 31.84 | 4380×1580×2250 | 6190 | 更多",
   "| 720KW | 790KW | 珀金斯 | ZCDL-P790 | 4008TAG1A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 8 | 30.561 | 4940×2040×2450 | 6920 | 更多",
   "| 728KW | 800KW | 康明斯 | ZCDL-C800 | KTA38-G2A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 37.8 | 4450×1700×2360 | 7100 | 更多",
   "| 750KW | 820KW | 通柴 | ZCDL-T820 | TCR750 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 29.84 | 5300×2300×2700 | 5500 | 更多",
   "| 720KW | 800KW | 磐谷 | ZCDL-G800 | HTAA24EG5 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 39.84 | 5200×2200×2500 | 5200 | 更多",
   "| 750KW | 825KW | 乾能 | ZCDL-Q825 | QN28H1150 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 39.84 | 5600×2200×2500 | 5200 | 更多",
   "| 720KW | 800KW | 凯普 | ZCDL-K800 | KPV936 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 39.84 | 5600×2200×2500 | 5200 | 更多"
  ]
 },
 {
  "n": 120,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=81",
  "title": "750KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 720KW | 790KW | 珀金斯 | ZCDL-P790 | 4008TAG1A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 8 | 30.561 | 4940×2040×2450 | 6920 | 更多",
   "| 710KW | 780KW | 上柴 | ZCDL-S780 | SC33W1150D2 | 50Hz | 230/400 | 6.3/10.5 | 215g/kw.h | 三相四线 | 12 | 32.8 | 4400×1700×2150 | 5500 | 更多",
   "| 730KW | 800KW | 玉柴 | ZCDL-Y800 | YC6C1220L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 39.584 | 4100×1500×2100 | 7500 | 更多",
   "| 700KW | 770KW | 康明斯 | ZCDL-HC770 | HBKMS840Z | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5200 | 更多",
   "| 750KW | 800KW | 康明斯 | ZCDL-C800 | KTA38-G5E | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 39.69 | 5730×2300×3020 | 5500 | 更多",
   "| 700KW | 770KW | 通柴 | ZCDL-T770 | TCR700 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 29.84 | 4600×1600×2350 | 4700 | 更多",
   "| 720KW | 792KW | 乾能 | ZCDL-Q792 | QN28H1100 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 29.84 | 5000×2200×2500 | 5200 | 更多",
   "| 700KW | 770KW | 乾能 | ZCDL-Q770 | QN28H960 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 29.84 | 5000×2200×2500 | 5200 | 更多",
   "| 680KW | 750KW | 凯普 | ZCDL-K750 | KPV840 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 31.75 | 54000×2200×2500 | 5200 | 更多",
   "| 745KW | 820KW | 锡柴 | ZCDL-X820 | WD327TAD82 | 50Hz | 230/400 | 6.3/10.5 | 217g/kw.h | 三相四线 | 12 | 32.7 | 2472×1800×2135 | 5120 | 更多"
  ]
 },
 {
  "n": 121,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=80",
  "title": "700KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 640KW | 704KW | 奔驰 | ZCDL-M704 | 12V2000G65 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 23.88 | 3930×1580×2100 | 5155 | 更多",
   "| 640KW | 705KW | 珀金斯 | ZCDL-P705 | 4006-23TAG3A | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5200 | 更多",
   "| 640KW | 700KW | 珀金斯 | ZCDL-P700 | 4006-23TAG3A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 22.9 | 4280×1910×2280 | 6359 | 更多",
   "| 660KW | 728KW | 上柴 | Z22S728 | 6KTAA25-G31 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5500 | 更多",
   "| 640KW | 715KW | 玉柴 | ZCDL-Y715 | YC6C1070-D31 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5200 | 更多",
   "| 600KW | 700KW | 玉柴 | ZCDL-Y700 | YC6C1020L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 39.584 | 4700×1500×2050 | 7500 | 更多",
   "| 640KW | 700KW | 潍柴博杜安 | ZCDL-B700 | 12M26D792E200 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 33.2 | 5500×2200×2500 | 5200 | 更多",
   "| 640KW | 710KW | 康明斯 | ZCDL-C710 | KTA38-G2B | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 37.8 | 4450×1700×2360 | 6700 | 更多",
   "| 640KW | 704KW | 磐谷 | ZCDL-G704 | HTAA24EG3 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5800×2200×2500 | 5500 | 更多",
   "| 650KW | 715KW | 乾能 | ZCDL-Q715 | QN28H884 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5500×2200×2500 | 5200 | 更多",
   "| 650KW | 720KW | 凯普 | ZCDL-K720 | KPV780 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 20 | 5000×2200×2500 | 5500 | 更多"
  ]
 },
 {
  "n": 122,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=79",
  "title": "660KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 600KW | 660KW | 珀金斯 | ZCDL-P660 | 4006-23TAG2A | 50Hz | 230/400 | 6.3/10.5 | 205g/kw.h | 三相四线 | 6 | 22.9 | 4280×1910×2280 | 6359 | 更多",
   "| 600KW | 660KW | 道依茨 | ZCDL-W660 | HC12V132ZL-LAG2A | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5500 | 更多",
   "| 622KW | 685KW | 上柴 | ZCDL-S685 | 6KTAA25-G32 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5200 | 更多",
   "| 600KW | 660KW | 上柴 | ZCDL-S660 | SC33W990D2 | 50Hz | 230/400 | 6.3/10.5 | 215g/kw.h | 三相四线 | 12 | 32.8 | 4400x1690x2150 | 4500 | 更多",
   "| 600KW | 668KW | 玉柴 | ZCDL-Y668 | YC6TD1000-D30 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5200 | 更多",
   "| 650KW | 715KW | 康明斯 | ZCDL-HC715 | HBKMS780Z | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 19.84 | 5000×2200×2500 | 5200 | 更多",
   "| 600KW | 660KW | 康明斯 | ZCDL-C660 | KTA38-G2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 12 | 37.8 | 4450×1700×2360 | 6700 | 更多",
   "| 600KW | 660KW | 通柴 | ZCDL-T660 | TCR600 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5200 | 更多",
   "| 600KW | 660KW | 磐谷 | ZCDL-G660 | HTAA20EG5 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 29.84 | 5000×2200×2500 | 5200 | 更多",
   "| 620KW | 682KW | 乾能 | ZCDL-Q682 | QN28H843 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5300×2200×2500 | 5200 | 更多",
   "| 600KW | 660KW | 乾能 | ZCDL-Q660 | QND27H900G2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5200×2200×2500 | 5100 | 更多",
   "| 620KW | 680KW | 凯普 | ZCDL-K680 | KPV720 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5300×2200×2500 | 5200 | 更多",
   "| 600KW | 660KW | 凯普 | ZCDL-K660 | KP27G900D2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5200 | 更多",
   "| 620KW | 680KW | 珀金斯 | ZCDL-P680 | 2806A-E18TTAG5 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5200 | 更多",
   "| 601KW | 664KW | 斗山 | ZCDL-D664 | DP222LC | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 12 | 21.927 | 3480x1390x1820 | 4200 | 更多"
  ]
 },
 {
  "n": 123,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=78",
  "title": "600KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 570KW | 620KW | 珀金斯 | ZCDL-P620 | 2806A-E18TTAG4 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 31.75 | 5000×2500×2500 | 5200 | 更多",
   "| 550KW | 600KW | 博杜安 | ZCDL-B600 | 6M33D670E200 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 18.2 | 5000×2200×2500 | 5200 | 更多",
   "| 550KW | 600KW | 上柴 | ZCDL-S600 | SC27G900D2 | 50Hz | 230/400 | 6.3/10.5 | 202g/kw.h | 三相四线 | 12 | 26.6 | 3500x1610x2110 | 5000 | 更多",
   "| 600KW | 668KW | 玉柴 | ZCDL-Y668 | YC6TD1000-D30 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 31.75 | 5000×2200×2500 | 5100 | 更多",
   "| 540KW | 605KW | 玉柴 | ZCDL-Y605 | YC6TD900-D30 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 28.8 | 5300×2200×2500 | 5200 | 更多",
   "| 600KW | 660KW | 康明斯 | ZCDL-C660 | QSK19-G20 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 23.81 | 5500×2300×2900 | 5400 | 更多",
   "| 550KW | 600KW | 康明斯 | ZCDL-C600 | KTA19-G9A | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 21.9 | 5000×2200×2500 | 5500 | 更多",
   "| 550KW | 600KW | 通柴 | ZCDL-T600 | TCR550 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5200 | 更多",
   "| 550KW | 600KW | 磐谷 | ZCDL-G600 | HTAA20EG3 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5500 | 更多",
   "| 565KW | 622KW | 乾能 | ZCDL-Q622 | QND27H830G2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.2 | 5000×2200×2500 | 5500 | 更多",
   "| 550KW | 605KW | 乾能 | ZCDL-Q605 | QN28H748 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 31.75 | 5400×2200×2500 | 5400 | 更多",
   "| 565KW | 620KW | 凯普 | ZCDL-K620 | KP27G830D2 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 28.8 | 5000×2200×2600 | 5100 | 更多",
   "| 550KW | 600KW | 凯普 | ZCDL-K600 | KPV630 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 31.75 | 5200×2200×2500 | 5200 | 更多",
   "| 550KW | 600KW | 道依茨 | ZCDL-W600 | HC12V132ZL-LAG1A | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 31.75 | 5300×2200×2500 | 5200 | 更多",
   "| 560KW | 610KW | 锡柴 | ZCDL-X610 | WD287TAD61L | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 28.7 | 2539×1700×2018 | 4450 | 更多",
   "| 552KW | 608KW | 斗山 | ZCDL-D608 | DP222LB | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 12 | 21.927 | 3480×1390×1820 | 4500 | 更多"
  ]
 },
 {
  "n": 124,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=77",
  "title": "550KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 520KW | 570KW | 珀金斯 | ZCDL-P570 | 2806A-E18TAG2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 31.75 | 5000×2200×2500 | 5500 | 更多",
   "| 520KW | 570KW | 沃尔沃 | ZCDL-V570 | TWD1643GE | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.8 | 5000×2200×2500 | 5500 | 更多",
   "| 520KW | 580KW | 潍柴博杜安 | ZCDL-B580 | 6M33D633E200 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 18.2 | 5000×2200×2500 | 5500 | 更多",
   "| 510KW | 560KW | 锡柴 | ZCDL-X560 | WD269TAD56 | 50Hz | 230/400 | 6.3/10.5 | 213g/kw.h | 三相四线 | 12 | 26.9 | 2480×1615×2018 | 4000 | 更多",
   "| 510KW | 560KW | 玉柴 | ZCDL-Y560 | YC6TD840-D30 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 31.75 | 5000×2200×2500 | 5500 | 更多",
   "| 500KW | 550KW | 上柴 | ZCDL-S550 | SC27G830D2 | 50Hz | 230/400 | 6.3/10.5 | 202g/kw.h | 三相四线 | 12 | 26.6 | 3500x1610x2110 | 4200 | 更多",
   "| 500KW | 550KW | 玉柴 | ZCDL-Y550 | YC6TD840L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 19.598 | 4050×1050×2050 | 4100 | 更多",
   "| 550KW | 600KW | 康明斯 | ZCDL-C600 | QSK19-G19 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 21.9 | 5000×2220×2500 | 4800 | 更多",
   "| 500KW | 550KW | 康明斯 | ZCDL-C550 | KTAA19-G6A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 23.81 | 3750×1500×1940 | 4500 | 更多",
   "| 500KW | 550KW | 通柴 | ZCDL-T550 | TCR500 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 18.2 | 5000×2200×2500 | 5500 | 更多",
   "| 500KW | 550KW | 磐谷 | ZCDL-G550 | HTAA20EG1 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 18.2 | 5000×2200×2500 | 5500 | 更多",
   "| 505KW | 556KW | 乾能 | ZCDL-Q556 | QND27H755G2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 18.2 | 5000×2200×2500 | 5500 | 更多",
   "| 505KW | 550KW | 凯普 | ZCDL-K550 | KP27G755D2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 28.8 | 5000×2200×2500 | 5500 | 更多",
   "| 520KW | 572KW | 上柴 | ZCDL-S572 | 6KTAA25-G34 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 21.9 | 5220×2210×2490 | 5500 | 更多",
   "| 505KW | 555KW | 上柴 | ZCDL-S555 | SC27G830D2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 21.9 | 5000×2300×2500 | 5100 | 更多"
  ]
 },
 {
  "n": 125,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=76",
  "title": "500KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 500KW | 560KW | 康明斯 | ZCDL-C560 | KT38-G | 50Hz | 230/400 | 6.3/10.5 | 175g/kw.h | 三相四线 | 6 | 19 | 3700×1550×1940 | 4500 | 更多",
   "| 450KW | 500KW | 康明斯 | ZCDL-C500 | KTAA19-G5 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 18.9 | 3700×1550×1970 | 3800 | 更多",
   "| 510KW | 560KW | 玉柴 | ZCDL-Y560 | YC6TD840-D31 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 19 | 4000×1430×2050 | 4100 | 更多",
   "| 450KW | 500KW | 玉柴 | ZCDL-Y500 | YC6TD780L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 19.598 | 4050×1050×2050 | 4100 | 更多",
   "| 505KW | 555KW | 上柴 | ZCDL-S550 | SC27G830D2 | 50Hz | 230/400 | 6.3/10.5 | 202g/kw.h | 三相四线 | 12 | 27 | 3500×1610×2110 | 4200 | 更多",
   "| 460KW | 505KW | 上柴 | ZCDL-S505 | 12GTAA27-G33 | 50Hz | 230/400 | 6.3/10.5 | 202g/kw.h | 三相四线 | 12 | 27 | 3500×1610×2110 | 3900 | 更多",
   "| 520KW | 580KW | 潍柴 | ZCDL-W580 | 6M33D633E200 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 19 | 4000×1420×2050 | 4120 | 更多",
   "| 460KW | 520KW | 潍柴 | ZCDL-W520 | 6M33D572E200 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 19 | 4060×1060×2000 | 4100 | 更多",
   "| 480KW | 520KW | 沃尔沃 | ZCDL-V520 | TAD1642GE | 50Hz | 230/400 | 6.3/10.5 | 198g/kw.h | 三相四线 | 6 | 16 | 3300*1270*2030 | 3880 | 更多",
   "| 480KW | 530KW | 珀金斯 | ZCDL-P530 | 2806D-E18TAG1A | 50Hz | 230/400 | 6.3/10.5 | 209g/kw.h | 三相四线 | 6 | 18 | 3760×1540×2130 | 3975 | 更多",
   "| 456KW | 503KW | 斗山 | ZCDL-D503 | DP180LA | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 10 | 18.237 | 3300x1390x1780 | 3285 | 更多",
   "| 450KW | 500KW | 道依茨 | ZCDL-H500 | BF8M1015CP-LAG5 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 8 | 15.87 | 3500×1500×2250 | 3600 | 更多",
   "| 500KW | 550KW | 卡特 | ZCDL-T550 | KT29G843TLD | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 17 | 4600×1600×2350 | 4500 | 更多",
   "| 450KW | 500KW | 卡特 | ZCDL-T500 | KT27G755TLD | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 17 | 4600×1600×2350 | 4500 | 更多",
   "| 500KW | 550KW | 申动 | ZCDL-D550 | SD27G755D2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 14.6 | 4600×1600×2350 | 4200 | 更多",
   "| 468KW | 515KW | 申动 | ZCDL-D515 | SDG515 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 14.6 | 4600×1520×2100 | 4200 | 更多",
   "| 500KW | 550KW | 磐古 | ZCDL-G550 | HTAA16EG5 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 17 | 4600×1600×2350 | 4500 | 更多",
   "| 450KW | 500KW | 磐古 | ZCDL-G500 | PTAA15EG3 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 17 | 4600×1600×2350 | 4500 | 更多",
   "| 500KW | 550KW | 乾能 | ZCDL-Q550 | QN26H680 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 17 | 5000×2200×2500 | 5500 | 更多",
   "| 450KW | 495KW | 乾能 | ZCDL-Q495 | QN26H612 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 17 | 5000×2200×2500 | 5500 | 更多",
   "| 500KW | 550KW | 凯普 | ZCDL-K550 | KPV610 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 18.2 | 5000×2200×2500 | 5500 | 更多",
   "| 450KW | 500KW | 凯普 | ZCDL-K500 | KPV550 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 18.2 | 4600×1600×2350 | 4500 | 更多"
  ]
 },
 {
  "n": 126,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=75",
  "title": "450KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 475KW | 525KW | 珀金斯 | ZCDL-P525 | 2806C-E18TAG1A | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 21.9 | 4000×1300×1900 | 3900 | 更多",
   "| 470KW | 520KW | 沃尔沃 | ZCDL-V505 | TAD1642GE | 50Hz | 230/400 | 6.3/10.5 | 198g/kw.h | 三相四线 | 6 | 16.12 | 3300×1275×2030 | 3880 | 更多",
   "| 460KW | 510KW | 上柴 | ZCDL-S510 | SC27G755D2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 21.9 | 3760×1540×2130 | 3600 | 更多",
   "| 410KW | 460KW | 上柴 | ZCDL-S460 | SC25G690D2 | 50Hz | 230/400 | 6.3/10.5 | 202g/kw.h | 三相四线 | 12 | 25.8 | 3500x1610x2110 | 3800 | 更多",
   "| 460KW | 520KW | 潍柴 | ZCDL-B520 | 6M33D572E200 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 21.9 | 3700×1550×1940 | 3600 | 更多",
   "| 480KW | 520KW | 玉柴 | ZCDL-Y520 | YC6TD780-D30 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 21.9 | 3600×1500×2200 | 3500 | 更多",
   "| 420KW | 460KW | 玉柴 | ZCDL-Y460 | YC6T700L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 16.35 | 3950×1100×2000 | 4200 | 更多",
   "| 450KW | 500KW | 康明斯 | ZCDL-C500 | QSK19-G17 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 21.9 | 3600×1500×2200 | 3500 | 更多",
   "| 409KW | 450KW | 康明斯 | ZCDL-C450 | QSZ13-G3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 14.6 | 3500×1570×1980 | 3600 | 更多",
   "| 450KW | 495KW | 乾能 | ZCDL-Q495 | QN26H612 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 26.6 | 4000×1300×1900 | 4100 | 更多",
   "| 450KW | 500KW | 凯普 | ZCDL-K500 | KPV550 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 26.6 | 4000×1300×1900 | 4000 | 更多",
   "| 420KW | 460KW | 凯普 | ZCDL-K460 | KP535 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 21.9 | 4000×1300×1900 | 3900 | 更多",
   "| 450KW | 480KW | 道依茨 | ZCDL-W480 | BF8M1015CP-LA G5 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 21.9 | 4000×1300×1900 | 3900 | 更多",
   "| 410KW | 450KW | 道依茨 | ZCDL-W450 | BF8M1015CP-LA G3 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 19.84 | 4000×1300×1900 | 3890 | 更多",
   "| 420KW | 464KW | 斗山 | ZCDL-D464 | DP158LD | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 8 | 14.618 | 3300x1390x1780 | 3285 | 更多"
  ]
 },
 {
  "n": 127,
  "url": "https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=74",
  "title": "400KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力",
  "header": [
   "| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数"
  ],
  "rows": [
   "| 400KW | 450KW | 康明斯 | ZCDL-C450 | QSK19-G13 | 50Hz | 230/400 | 6.3/10.5 | 203g/kw.h | 三相四线 | 6 | 19 | 3400×1270×1970 | 3600 | 更多",
   "| 360KW | 400KW | 康明斯 | ZCDL-C400 | KTA19-G3 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 18.9 | 3400×1250×1970 | 3500 | 更多",
   "| 400KW | 440KW | 玉柴 | ZCDL-Y440 | YC6T660L-D20 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 13 | 3950×1100×2000 | 4200 | 更多",
   "| 360KW | 400KW | 玉柴 | ZCDL-Y400 | YC6T550L-D21 | 50Hz | 230/400 | 6.3/10.5 | 192g/kw.h | 三相四线 | 6 | 12 | 3100×1100×1900 | 3300 | 更多",
   "| 410KW | 450KW | 上柴 | ZCDL-S450 | 6ETAA12.8-G310 | 50Hz | 230/400 | 6.3/10.5 | 202g/kw.h | 三相四线 | 12 | 26 | 3500×1610×2110 | 3800 | 更多",
   "| 365KW | 405KW | 上柴 | ZCDL-S405 | SC25G610D2 | 50Hz | 230/400 | 6.3/10.5 | 202g/kw.h | 三相四线 | 12 | 25.8 | 3500x1570x1980 | 3650 | 更多",
   "| 400KW | 440KW | 沃尔沃 | ZCDL-V440 | TAD1641GE | 50Hz | 230/400 | 6.3/10.5 | 198g/kw.h | 三相四线 | 6 | 16 | 3300×1275×2030 | 3700 | 更多",
   "| 360KW | 400KW | 沃尔沃 | ZCDL-V400 | TAD1345GE | 50Hz | 230/400 | 6.3/10.5 | 198g/kw.h | 三相四线 | 6 | 12.78 | 3205×1115×1850 | 3300 | 更多",
   "| 400KW | 440KW | 凯普 | ZCDL-K440 | KP515 | 50Hz | 230/400 | 6.3/10.5 | 198g/kw.h | 三相四线 | 12 | 25 | 3500×1610×2110 | 3900 | 更多",
   "| 360KW | 400KW | 凯普 | ZCDL-K400 | KP441 | 50Hz | 230/400 | 6.3/10.5 | 198g/kw.h | 三相四线 | 12 | 25 | 3500×1570×1980 | 3650 | 更多",
   "| 400KW | 440KW | 潍柴 | ZCDL-W440 | WP13D490E310 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 500×1750×2725 | 6320 | 更多",
   "| 360KW | 400KW | 潍柴 | ZCDL-W400 | WP13D440E310 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 5000×1750×2725 | 6217 | 更多",
   "| 370KW | 407KW | 奔驰 | ZCDL-M407 | 10V1600G10F | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 10 | 17.5 | 3220x1350x1850 | 3800 | 更多",
   "| 400KW | 440KW | 道依茨 | ZCDL-D440 | TCD13.0 G2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多",
   "| 360KW | 396KW | 道依茨 | ZCDL-D396 | TCD13.0 G1 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多",
   "| 400KW | 440KW | 云内 | ZCDL-N440 | D6T489-35CR | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多",
   "| 360KW | 400KW | 云内 | ZCDL-N440 | D6T440-35CR | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14 | 4600×1600×2350 | 4500 | 更多",
   "| 400KW | 440KW | 卡特 | ZCDL-T440 | KT27G700TLD | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多",
   "| 360KW | 400KW | 卡特 | ZCDL-T400 | KT16G610D | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多",
   "| 409KW | 450KW | 申动 | ZCDL-S450 | SDV450 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多",
   "| 382KW | 420KW | 申动 | ZCDL-S420 | SDV420 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多",
   "| 400KW | 440KW | 磐古 | ZCDL-G440 | PTAA13EG7 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多",
   "| 360KW | 400KW | 磐古 | ZCDL-G400 | PTAA13EG5 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多",
   "| 400KW | 440KW | 乾能 | ZCDL-Q440 | QN16H560 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14 | 4600×1600×2350 | 4500 | 更多",
   "| 360KW | 396KW | 乾能 | ZCDL-Q396 | 12V135AZLD-1 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 6 | 14.6 | 4600×1600×2350 | 4500 | 更多"
  ]
 }
]
