[{"pkg":"IB2300015591#0","row":"longkai-power|KTA19G8|LK544E||POWERYOURFUTURE|KTA19G8|CUMMINSGENERATOR|PRIMEPOWER:520KW/650KVAGENERATORWILLBEREADYTORUN:“PEACEOF|MODEL|LG460CALTERNATOR|RATEDPRIMEPOWER|KVA|650|MODEL|LONGKAI|LK544E|RATEDSTANDARDPOWER|KVA|715|STAMFORDHCI544ES5L1DE4/S5L1SE4|RATEDVOLTAGELINETOLINE|V|400/230|PHASE|3|RATEDCURRENT|A|93808|VOLTAGE|V|400/230|MAXIMUNSOUNDLEVEL|DB(@7M)|≤100|ENGINEDCECCUMMINS|POWERFACTOR|08|MODEL|KTA19G8|FREQUENCY|HZ|50|ASPIRATION|4STROKE,INLINE,|6CYLINDERDIESELENGINE|PRIMEPOWER|KW|488|EXCITERTYPE|BRUSHLESS,SELFEXCITATION|NOCYLINDERS|6INLINE|VOLTAGEREGULATION|%|±05|DISPLACEMENT|LIQUID|19|PROTECTIONGRADE|IP23|BORE*STROKE|MM|159*159|INSULATIONGRADE|H/H|COMPRESSIONRATIO|139:1|RATEDSPEED|R/MIN|1500CONTROLLERDEEPSEA|MAXPOWER(WITHFAN)|KW|575|MODEL|DSE6120MK3|GOVERNORTYPE|EFCELECTRICAL|STARTMOTOR|V|24|100%LOAD(PRIMEPOWER)|L/H|132|75%LOAD(PRIMEPOWER)|L/H|125|50%LOAD(PRIMEPOWER)|L/H|118CONTROLMODULEOPTIONS|FUELTANKCAPACITY|L|950|(CONTINUOUSOPERATION)|AUTOGENERATORCONTROLMODULE|COOLINGSYSTEM|ATSAUTOLOADTRANSFERSCREENDIMENSIONS(BASICUNIT)ALTERNATOR:SINGLEBEARINGALTERNATORIP23,|WEIGHT|KG|4100|WEIGHT|KG|5200","sup":"longkai-power","from":[16,573],"to":null},{"pkg":"IB2300015591#0","row":"longkai-power|KT38G|LK544FS||POWERYOURFUTURE|KT38G|CUMMINSGENERATOR|PRIMEPOWER:500KW/625KVAGENERATORWILLBEREADYTORUN:“PEACEOF|MODEL|LG500CALTERNATOR|RATEDPRIMEPOWER|KVA|625|MODEL|LONGKAI|LK544FS|RATEDSTANDARDPOWER|KVA|650|STAMFORDHCI544FSS5L1DF4/S5L1SF4|RATEDVOLTAGELINETOLINE|V|400/230|PHASE|3|RATEDCURRENT|A|902|VOLTAGE|V|400/230|MAXIMUNSOUNDLEVEL|DB(@7M)|≤102|ENGINEDCECCUMMINS|POWERFACTOR|08|MODEL|KT38G|FREQUENCY|HZ|50|ASPIRATION|4|STROKE,|60°VTYPE12CYLINDER|PRIMEPOWER|KW|500|EXCITERTYPE|BRUSHLESS,SELFEXCITATION|NOCYLINDERS|V12|VOLTAGEREGULATION|%|±05|DISPLACEMENT|LIQUID|38|PROTECTIONGRADE|IP23|BORE*STROKE|MM|159*159|INSULATIONGRADE|H/H|COMPRESSIONRATIO|155:1|RATEDSPEED|R/MIN|1500CONTROLLERDEEPSEA|RATEDNETPOWER(WITHFAN)|KW|560|MODEL|DSE6120MK3|GOVERNORTYPE|EFCELECTRICAL|STARTMOTOR|V|24|ALLOWINTAKERESISTANCE|KPA|373623|100%LOAD(PRIMEPOWER)|KG/H|1190|75%LOAD(PRIMEPOWER)|KG/H|88|50%LOAD(PRIMEPOWER)|KG/H|62CONTROLMODULEOPTIONS|FUELTANKCAPACITY|L|1500|(CONTINUOUSOPERATION)|AUTOGENERATORCONTROLMODULE|COOLINGSYSTEM|ATSAUTOLOADTRANSFERSCREENALTERNATOR:SINGLEBEARINGALTERNATORIP23,|WEIGHT|KG|4706|WEIGHT|KG|11500","sup":"longkai-power","from":[17,570],"to":[16,570]},{"pkg":"IB2300015591#0","row":"bobig-power|2806AE18TAG2|BWLV6B||BP688|500|625|550|688|2806AE18TAG2MADEINUSA|520|BWLV6B|3800*1740*2745|4500*1810*2360","sup":"bobig-power","from":[18,569],"to":[17,569]},{"pkg":"IB2300015591#0","row":"dingbo|KTA19G8|HCI544FS1||XG500GF|500/625|550/6875|KTA19G8|HCI544FS1|3600X1550X2200|4500","sup":"dingbo","from":[19,569],"to":[18,569]},{"pkg":"IB2300015591#0","row":"bobig-power|KTAA19G5|BW354ES||BC6875S|500|625|550|688|KTAA19G5|533|BW354ES|3650*1500*2460|4600*2000*2360","sup":"bobig-power","from":[20,569],"to":[19,569]},{"pkg":"IB2300015591#0","row":"sinogen|QSK19G4|HCI544F||CDLO520PSOA|520KW|QSK19G4|HCI544F|3600MM*1720MM*2220MM","sup":"sinogen","from":[21,568],"to":[20,568]},{"pkg":"IB2300015591#0","row":"gb-power|400623TAG2A|LVI634B|STANDARDFEATURES|MODEL|GBP700|STANDBYPOWER(50HZ)|616KW/770KVA|PRIMEPOWER(50HZ)|560KW/700KVA|ENGINE|PERKINS400623TAG2A|ALTERNATOR|STAMFORDLVI634B|GENERATOR|SET|VOLTAGE|FREQUENCY|PHASE|PF|STANDBY|STANDBY|(COS¢)|AMPSPRIMEPOWER(PRP):PRIMEPOWERISAVAILABLEFORANUNLIMITEDNUMBEROFANNUALHOURSIN|DIMENSION|OF|DIMENSION(L*W*H)/CMFOROPENTYPE|460×180×225ACM|NETWEIGHT/KGFOROPENTYPE|5900KGS|DIMENSION(L*W*H)/CMFORSOUNDPROOF|TYPE|606×244×260CM|NETWEIGHT/KGFORSOUNDPROOFTYPE|7300KGSDIMENSION(L*W*H)/MMFORTRAILERTYPE|ENGINEMODEL|400623TAG2A|MANUFACTURER|PERKINSUK|EMISSIONSSTATEMENT|EU2007(EU97/68/ECSTAGEII)|PRIMEPOWER|620KW/831HP|STANDBYPOWER|685KW/918HP|ENGINECONFIGURATION|6CYLINDERINLINE,4STROKE,DIRECTINJECTION|GASFEEDINGMODEL|TURBOCHARGEDAIRAIRAFTERCOOLED|ENGINE|BORE×STROKE|160×190(MM)|DISPLACEMENT|2292L|RATEDSPEED|1500RPM|SPEEDGOVERNOR|ELECTRICAL|STARTERMODEL|24VDCSTART|PRIME|157L/H|COOLINGSYSTEM|WATERCOOL|COMPRESSIONRATIO|136:1|COPYRIGHTBYGBPOWER|2/4|ALTERNATORMODEL|LVI634B|MANUFACTURER|STAMFORDCOMPANY|PRIMEOUTPUT|600KW/750KVA|STANDBYOUTPUT|660KW/825KVA|EXCITATIONMODEL|BRUSHLESS,SELFEXCITING|COOLINGMETHOD|AIRCOOLING|POWERFACTOR|08|PROTECTIONCLASS|IP22|INSULATIONCLASS|H|VOLTAGEREGULATION,|≤±1%|ALTERNATOR|INFLUENCEFACTOR|FREQUENCYREDUCE|05%ADJUSTABLE|FREQUENCYREGULATION,|≤15%|FREQUENCYWAVING|≤08%|SUDDENFREQUENCYWARP|≤+12%|SUDDENFREQUENCYWARP|≤10%|FREQUENCYRECOVERYTIME|≤5S|GBPOWER|3/4|DEEPSEA6020CONTROLMODEL/|MANUAL|COPYRIGHTBYGBPOWER|4/4","sup":"gb-power","from":[22,566],"to":[21,566]},{"pkg":"IB2300015591#0","row":"jet-power|400623TAG2A|S5L1DH4||P800|800|640|725|580|400623TAG2A|6L|160X190MM|229|157|S5L1DH4|4350*1800*2250|5525|5200*2000*2500|9045","sup":"jet-power","from":[23,565],"to":[22,565]},{"pkg":"IB2300015591#0","row":"camda-generator|KT38GA|LVI634B||KDGC640S|800|640|728|582|KT38GA|LVI634B|4200×1805×2383|6785","sup":"camda-generator","from":[24,562],"to":[23,562]},{"pkg":"IB2300015591#0","row":"sinogen|KT38GA|LVI634B||CDLO580PSOA|580KW|KT38GA|LVI634B|4350MM*1720MM*2480MM","sup":"sinogen","from":[25,562],"to":[24,562]},{"pkg":"IB2300015591#0","row":"jet-power|400623TAG3A|S5L1DH4||P825|825|660|750|600|400623TAG3A|6L|160X190MM|229|161|S5L1DH4|4350*1800*2250|5525|5200*2000*2500|9045","sup":"jet-power","from":[26,561],"to":[25,561]},{"pkg":"IB2300015591#0","row":"longkai-power|QSK19G12|LK544E||POWERYOURFUTURE|QSK19G12|CUMMINSGENERATOR|PRIMEPOWER:460KW/575KVAGENERATORWILLBEREADYTORUN:“PEACEOF|MODEL|LG460CALTERNATOR|RATEDPRIMEPOWER|KVA|575|MODEL|LONGKAI|LK544E|RATEDSTANDARDPOWER|KVA|633|STAMFORDHCI544ES5L1DE4/S5L1SE4|RATEDVOLTAGELINETOLINE|V|400/230|PHASE|3|RATEDCURRENT|A|830|VOLTAGE|V|400/230|MAXIMUNSOUNDLEVEL|DB(@7M)|≤100|ENGINEDCECCUMMINS|POWERFACTOR|08|MODEL|QSK19G12|FREQUENCY|HZ|50|ASPIRATION|FOURSTROKE,INLINE,SIXCYLINDER|PRIMEPOWER|KW|488|EXCITERTYPE|BRUSHLESS,SELFEXCITATION|NOCYLINDERS|6INLINE|VOLTAGEREGULATION|%|±05|DISPLACEMENT|LIQUID|19|PROTECTIONGRADE|IP23|BORE*STROKE|MM|159*159|INSULATIONGRADE|H/H|COMPRESSIONRATIO|139:1|RATEDSPEED|R/MIN|1500CONTROLLERDEEPSEA|RATEDNETPOWER(WITHFAN)|KW|503|MODEL|DSE6120MK3|GOVERNORTYPE|EFCELECTRICAL|STARTMOTOR|V|24|100%LOAD(PRIMEPOWER)|KG/H|75%LOAD(PRIMEPOWER)|KG/H|50%LOAD(PRIMEPOWER)|KG/HCONTROLMODULEOPTIONS|FUELTANKCAPACITY|L|950|(CONTINUOUSOPERATION)|AUTOGENERATORCONTROLMODULE|COOLINGSYSTEM|ATSAUTOLOADTRANSFERSCREENDIMENSIONS(BASICUNIT)ALTERNATOR:SINGLEBEARINGALTERNATORIP23,|WEIGHT|KG|4100|WEIGHT|KG|5300","sup":"longkai-power","from":[27,561],"to":[26,561]},{"pkg":"IB2300015591#0","row":"uleengen|400623TAG2A|S5L1DH41||UP750GF|600|750|400623TAG2A|PERKINS|628|6L|160×190|229|140|S5L1DH41|4450X1750X2350|4706","sup":"uleengen","from":[28,561],"to":[27,561]},{"pkg":"IB2300015591#0","row":"uleengen|KTA38G2|S5L1DH41||UC750GF|600|750|KTA38G2|CUMMINS|665|12V|159×159|378|140|S5L1DH41|4500X1700X2400|8000","sup":"uleengen","from":[29,561],"to":[28,561]},{"pkg":"IB2300015591#0","row":"sinogen|KTA38G2|LVI634B||CDLO600PSOA|600KW|KTA38G2|LVI634B|4350MM*1720MM*2480MM","sup":"sinogen","from":[30,558],"to":[29,558]},{"pkg":"IB2300015591#0","row":"longkai-power|KTA38G2|LK634B||POWERYOURFUTURE|KTA38G2|CUMMINSGENERATOR|PRIMEPOWER:600KW/750KVAGENERATORWILLBEREADYTORUN:“PEACEOF|MODEL|LG600CALTERNATOR|RATEDPRIMEPOWER|KVA|750|MODEL|LONGKAI|LK634B|RATEDSTANDARDPOWER|KVA|825|STAMFORDLVI634BS5L1DH4|RATEDVOLTAGELINETOLINE|V|400/230|PHASE|3|RATEDCURRENT|A|1083|VOLTAGE|V|400/230|MAXIMUNSOUNDLEVEL|DB(@7M)|≤102|ENGINEDCECCUMMINS|POWERFACTOR|08|MODEL|KTA38G2|FREQUENCY|HZ|50|ASPIRATION|4STROKE,60°V|TYPE12CYLINDER|PRIMEPOWER|KW|600|EXCITERTYPE|BRUSHLESS,SELFEXCITATION|NOCYLINDERS|V12|VOLTAGEREGULATION|%|±05|DISPLACEMENT|LIQUID|38|PROTECTIONGRADE|IP23|BORE*STROKE|MM|159*159|INSULATIONGRADE|H/H|COMPRESSIONRATIO|145:1|RATEDSPEED|R/MIN|1500CONTROLLERDEEPSEA|RATEDNETPOWER(WITHFAN)|KW|664|MODEL|DSE6120MK3|GOVERNORTYPE|EFCELECTRICAL|STARTMOTOR|V|24|ALLOWINTAKERESISTANCE|KPA|623374|100%LOAD(PRIMEPOWER)|KG/H|142|75%LOAD(PRIMEPOWER)|KG/H|109|50%LOAD(PRIMEPOWER)|KG/H|77CONTROLMODULEOPTIONS|FUELTANKCAPACITY|L|1500|(CONTINUOUSOPERATION)|AUTOGENERATORCONTROLMODULE|COOLINGSYSTEM|ATSAUTOLOADTRANSFERSCREENDIMENSIONS(BASICUNIT)ALTERNATOR:SINGLEBEARINGALTERNATORIP23,|WEIGHT|KG|4706|WEIGHT|KG|11500","sup":"longkai-power","from":null,"to":[30,558]},{"pkg":"IB2300153051#0","row":"mecca-power|DP054CA|||MC138D|100|125|110|138|DP054CA|","sup":"mecca-power","from":[13,457],"to":null},{"pkg":"IB2300153051#0","row":"taihai-taizhou|P086TI1|||TH100GF|125|100|P086TI1|6L|111/139|8071|354|2650×950×1400|1800","sup":"taihai-taizhou","from":[14,431],"to":[13,431]},{"pkg":"IB2300153051#0","row":"haifeng-taizhou|P086TI1|||HF100GF|125|100|P086TI1|6L|111/139|8071|354|2650×950×1400|1800","sup":"haifeng-taizhou","from":[15,431],"to":[14,431]},{"pkg":"IB2300153051#0","row":"agg-fuzhou|DP054CA|||H138E5|138/110|125/100|DP054CA|HYUNDAI","sup":"agg-fuzhou","from":null,"to":[15,407]},{"pkg":"IB2300302196#0","row":"longkai-power|KTA19G8|LK544E||POWERYOURFUTURE|KTA19G8|CUMMINSGENERATOR|PRIMEPOWER:520KW/650KVAGENERATORWILLBEREADYTORUN:“PEACEOF|MODEL|LG460CALTERNATOR|RATEDPRIMEPOWER|KVA|650|MODEL|LONGKAI|LK544E|RATEDSTANDARDPOWER|KVA|715|STAMFORDHCI544ES5L1DE4/S5L1SE4|RATEDVOLTAGELINETOLINE|V|400/230|PHASE|3|RATEDCURRENT|A|93808|VOLTAGE|V|400/230|MAXIMUNSOUNDLEVEL|DB(@7M)|≤100|ENGINEDCECCUMMINS|POWERFACTOR|08|MODEL|KTA19G8|FREQUENCY|HZ|50|ASPIRATION|4STROKE,INLINE,|6CYLINDERDIESELENGINE|PRIMEPOWER|KW|488|EXCITERTYPE|BRUSHLESS,SELFEXCITATION|NOCYLINDERS|6INLINE|VOLTAGEREGULATION|%|±05|DISPLACEMENT|LIQUID|19|PROTECTIONGRADE|IP23|BORE*STROKE|MM|159*159|INSULATIONGRADE|H/H|COMPRESSIONRATIO|139:1|RATEDSPEED|R/MIN|1500CONTROLLERDEEPSEA|MAXPOWER(WITHFAN)|KW|575|MODEL|DSE6120MK3|GOVERNORTYPE|EFCELECTRICAL|STARTMOTOR|V|24|100%LOAD(PRIMEPOWER)|L/H|132|75%LOAD(PRIMEPOWER)|L/H|125|50%LOAD(PRIMEPOWER)|L/H|118CONTROLMODULEOPTIONS|FUELTANKCAPACITY|L|950|(CONTINUOUSOPERATION)|AUTOGENERATORCONTROLMODULE|COOLINGSYSTEM|ATSAUTOLOADTRANSFERSCREENDIMENSIONS(BASICUNIT)ALTERNATOR:SINGLEBEARINGALTERNATORIP23,|WEIGHT|KG|4100|WEIGHT|KG|5200","sup":"longkai-power","from":[16,573],"to":null},{"pkg":"IB2300302196#0","row":"longkai-power|KT38G|LK544FS||POWERYOURFUTURE|KT38G|CUMMINSGENERATOR|PRIMEPOWER:500KW/625KVAGENERATORWILLBEREADYTORUN:“PEACEOF|MODEL|LG500CALTERNATOR|RATEDPRIMEPOWER|KVA|625|MODEL|LONGKAI|LK544FS|RATEDSTANDARDPOWER|KVA|650|STAMFORDHCI544FSS5L1DF4/S5L1SF4|RATEDVOLTAGELINETOLINE|V|400/230|PHASE|3|RATEDCURRENT|A|902|VOLTAGE|V|400/230|MAXIMUNSOUNDLEVEL|DB(@7M)|≤102|ENGINEDCECCUMMINS|POWERFACTOR|08|MODEL|KT38G|FREQUENCY|HZ|50|ASPIRATION|4|STROKE,|60°VTYPE12CYLINDER|PRIMEPOWER|KW|500|EXCITERTYPE|BRUSHLESS,SELFEXCITATION|NOCYLINDERS|V12|VOLTAGEREGULATION|%|±05|DISPLACEMENT|LIQUID|38|PROTECTIONGRADE|IP23|BORE*STROKE|MM|159*159|INSULATIONGRADE|H/H|COMPRESSIONRATIO|155:1|RATEDSPEED|R/MIN|1500CONTROLLERDEEPSEA|RATEDNETPOWER(WITHFAN)|KW|560|MODEL|DSE6120MK3|GOVERNORTYPE|EFCELECTRICAL|STARTMOTOR|V|24|ALLOWINTAKERESISTANCE|KPA|373623|100%LOAD(PRIMEPOWER)|KG/H|1190|75%LOAD(PRIMEPOWER)|KG/H|88|50%LOAD(PRIMEPOWER)|KG/H|62CONTROLMODULEOPTIONS|FUELTANKCAPACITY|L|1500|(CONTINUOUSOPERATION)|AUTOGENERATORCONTROLMODULE|COOLINGSYSTEM|ATSAUTOLOADTRANSFERSCREENALTERNATOR:SINGLEBEARINGALTERNATORIP23,|WEIGHT|KG|4706|WEIGHT|KG|11500","sup":"longkai-power","from":[17,570],"to":[16,570]},{"pkg":"IB2300302196#0","row":"bobig-power|2806AE18TAG2|BWLV6B||BP688|500|625|550|688|2806AE18TAG2MADEINUSA|520|BWLV6B|3800*1740*2745|4500*1810*2360","sup":"bobig-power","from":[18,569],"to":[17,569]},{"pkg":"IB2300302196#0","row":"dingbo|KTA19G8|HCI544FS1||XG500GF|500/625|550/6875|KTA19G8|HCI544FS1|3600X1550X2200|4500","sup":"dingbo","from":[19,569],"to":[18,569]},{"pkg":"IB2300302196#0","row":"bobig-power|KTAA19G5|BW354ES||BC6875S|500|625|550|688|KTAA19G5|533|BW354ES|3650*1500*2460|4600*2000*2360","sup":"bobig-power","from":[20,569],"to":[19,569]},{"pkg":"IB2300302196#0","row":"sinogen|QSK19G4|HCI544F||CDLO520PSOA|520KW|QSK19G4|HCI544F|3600MM*1720MM*2220MM","sup":"sinogen","from":[21,568],"to":[20,568]},{"pkg":"IB2300302196#0","row":"gb-power|400623TAG2A|LVI634B|STANDARDFEATURES|MODEL|GBP700|STANDBYPOWER(50HZ)|616KW/770KVA|PRIMEPOWER(50HZ)|560KW/700KVA|ENGINE|PERKINS400623TAG2A|ALTERNATOR|STAMFORDLVI634B|GENERATOR|SET|VOLTAGE|FREQUENCY|PHASE|PF|STANDBY|STANDBY|(COS¢)|AMPSPRIMEPOWER(PRP):PRIMEPOWERISAVAILABLEFORANUNLIMITEDNUMBEROFANNUALHOURSIN|DIMENSION|OF|DIMENSION(L*W*H)/CMFOROPENTYPE|460×180×225ACM|NETWEIGHT/KGFOROPENTYPE|5900KGS|DIMENSION(L*W*H)/CMFORSOUNDPROOF|TYPE|606×244×260CM|NETWEIGHT/KGFORSOUNDPROOFTYPE|7300KGSDIMENSION(L*W*H)/MMFORTRAILERTYPE|ENGINEMODEL|400623TAG2A|MANUFACTURER|PERKINSUK|EMISSIONSSTATEMENT|EU2007(EU97/68/ECSTAGEII)|PRIMEPOWER|620KW/831HP|STANDBYPOWER|685KW/918HP|ENGINECONFIGURATION|6CYLINDERINLINE,4STROKE,DIRECTINJECTION|GASFEEDINGMODEL|TURBOCHARGEDAIRAIRAFTERCOOLED|ENGINE|BORE×STROKE|160×190(MM)|DISPLACEMENT|2292L|RATEDSPEED|1500RPM|SPEEDGOVERNOR|ELECTRICAL|STARTERMODEL|24VDCSTART|PRIME|157L/H|COOLINGSYSTEM|WATERCOOL|COMPRESSIONRATIO|136:1|COPYRIGHTBYGBPOWER|2/4|ALTERNATORMODEL|LVI634B|MANUFACTURER|STAMFORDCOMPANY|PRIMEOUTPUT|600KW/750KVA|STANDBYOUTPUT|660KW/825KVA|EXCITATIONMODEL|BRUSHLESS,SELFEXCITING|COOLINGMETHOD|AIRCOOLING|POWERFACTOR|08|PROTECTIONCLASS|IP22|INSULATIONCLASS|H|VOLTAGEREGULATION,|≤±1%|ALTERNATOR|INFLUENCEFACTOR|FREQUENCYREDUCE|05%ADJUSTABLE|FREQUENCYREGULATION,|≤15%|FREQUENCYWAVING|≤08%|SUDDENFREQUENCYWARP|≤+12%|SUDDENFREQUENCYWARP|≤10%|FREQUENCYRECOVERYTIME|≤5S|GBPOWER|3/4|DEEPSEA6020CONTROLMODEL/|MANUAL|COPYRIGHTBYGBPOWER|4/4","sup":"gb-power","from":[22,566],"to":[21,566]},{"pkg":"IB2300302196#0","row":"jet-power|400623TAG2A|S5L1DH4||P800|800|640|725|580|400623TAG2A|6L|160X190MM|229|157|S5L1DH4|4350*1800*2250|5525|5200*2000*2500|9045","sup":"jet-power","from":[23,565],"to":[22,565]},{"pkg":"IB2300302196#0","row":"camda-generator|KT38GA|LVI634B||KDGC640S|800|640|728|582|KT38GA|LVI634B|4200×1805×2383|6785","sup":"camda-generator","from":[24,562],"to":[23,562]},{"pkg":"IB2300302196#0","row":"sinogen|KT38GA|LVI634B||CDLO580PSOA|580KW|KT38GA|LVI634B|4350MM*1720MM*2480MM","sup":"sinogen","from":[25,562],"to":[24,562]},{"pkg":"IB2300302196#0","row":"jet-power|400623TAG3A|S5L1DH4||P825|825|660|750|600|400623TAG3A|6L|160X190MM|229|161|S5L1DH4|4350*1800*2250|5525|5200*2000*2500|9045","sup":"jet-power","from":[26,561],"to":[25,561]},{"pkg":"IB2300302196#0","row":"longkai-power|QSK19G12|LK544E||POWERYOURFUTURE|QSK19G12|CUMMINSGENERATOR|PRIMEPOWER:460KW/575KVAGENERATORWILLBEREADYTORUN:“PEACEOF|MODEL|LG460CALTERNATOR|RATEDPRIMEPOWER|KVA|575|MODEL|LONGKAI|LK544E|RATEDSTANDARDPOWER|KVA|633|STAMFORDHCI544ES5L1DE4/S5L1SE4|RATEDVOLTAGELINETOLINE|V|400/230|PHASE|3|RATEDCURRENT|A|830|VOLTAGE|V|400/230|MAXIMUNSOUNDLEVEL|DB(@7M)|≤100|ENGINEDCECCUMMINS|POWERFACTOR|08|MODEL|QSK19G12|FREQUENCY|HZ|50|ASPIRATION|FOURSTROKE,INLINE,SIXCYLINDER|PRIMEPOWER|KW|488|EXCITERTYPE|BRUSHLESS,SELFEXCITATION|NOCYLINDERS|6INLINE|VOLTAGEREGULATION|%|±05|DISPLACEMENT|LIQUID|19|PROTECTIONGRADE|IP23|BORE*STROKE|MM|159*159|INSULATIONGRADE|H/H|COMPRESSIONRATIO|139:1|RATEDSPEED|R/MIN|1500CONTROLLERDEEPSEA|RATEDNETPOWER(WITHFAN)|KW|503|MODEL|DSE6120MK3|GOVERNORTYPE|EFCELECTRICAL|STARTMOTOR|V|24|100%LOAD(PRIMEPOWER)|KG/H|75%LOAD(PRIMEPOWER)|KG/H|50%LOAD(PRIMEPOWER)|KG/HCONTROLMODULEOPTIONS|FUELTANKCAPACITY|L|950|(CONTINUOUSOPERATION)|AUTOGENERATORCONTROLMODULE|COOLINGSYSTEM|ATSAUTOLOADTRANSFERSCREENDIMENSIONS(BASICUNIT)ALTERNATOR:SINGLEBEARINGALTERNATORIP23,|WEIGHT|KG|4100|WEIGHT|KG|5300","sup":"longkai-power","from":[27,561],"to":[26,561]},{"pkg":"IB2300302196#0","row":"uleengen|400623TAG2A|S5L1DH41||UP750GF|600|750|400623TAG2A|PERKINS|628|6L|160×190|229|140|S5L1DH41|4450X1750X2350|4706","sup":"uleengen","from":[28,561],"to":[27,561]},{"pkg":"IB2300302196#0","row":"uleengen|KTA38G2|S5L1DH41||UC750GF|600|750|KTA38G2|CUMMINS|665|12V|159×159|378|140|S5L1DH41|4500X1700X2400|8000","sup":"uleengen","from":[29,561],"to":[28,561]},{"pkg":"IB2300302196#0","row":"sinogen|KTA38G2|LVI634B||CDLO600PSOA|600KW|KTA38G2|LVI634B|4350MM*1720MM*2480MM","sup":"sinogen","from":[30,558],"to":[29,558]},{"pkg":"IB2300302196#0","row":"longkai-power|KTA38G2|LK634B||POWERYOURFUTURE|KTA38G2|CUMMINSGENERATOR|PRIMEPOWER:600KW/750KVAGENERATORWILLBEREADYTORUN:“PEACEOF|MODEL|LG600CALTERNATOR|RATEDPRIMEPOWER|KVA|750|MODEL|LONGKAI|LK634B|RATEDSTANDARDPOWER|KVA|825|STAMFORDLVI634BS5L1DH4|RATEDVOLTAGELINETOLINE|V|400/230|PHASE|3|RATEDCURRENT|A|1083|VOLTAGE|V|400/230|MAXIMUNSOUNDLEVEL|DB(@7M)|≤102|ENGINEDCECCUMMINS|POWERFACTOR|08|MODEL|KTA38G2|FREQUENCY|HZ|50|ASPIRATION|4STROKE,60°V|TYPE12CYLINDER|PRIMEPOWER|KW|600|EXCITERTYPE|BRUSHLESS,SELFEXCITATION|NOCYLINDERS|V12|VOLTAGEREGULATION|%|±05|DISPLACEMENT|LIQUID|38|PROTECTIONGRADE|IP23|BORE*STROKE|MM|159*159|INSULATIONGRADE|H/H|COMPRESSIONRATIO|145:1|RATEDSPEED|R/MIN|1500CONTROLLERDEEPSEA|RATEDNETPOWER(WITHFAN)|KW|664|MODEL|DSE6120MK3|GOVERNORTYPE|EFCELECTRICAL|STARTMOTOR|V|24|ALLOWINTAKERESISTANCE|KPA|623374|100%LOAD(PRIMEPOWER)|KG/H|142|75%LOAD(PRIMEPOWER)|KG/H|109|50%LOAD(PRIMEPOWER)|KG/H|77CONTROLMODULEOPTIONS|FUELTANKCAPACITY|L|1500|(CONTINUOUSOPERATION)|AUTOGENERATORCONTROLMODULE|COOLINGSYSTEM|ATSAUTOLOADTRANSFERSCREENDIMENSIONS(BASICUNIT)ALTERNATOR:SINGLEBEARINGALTERNATORIP23,|WEIGHT|KG|4706|WEIGHT|KG|11500","sup":"longkai-power","from":null,"to":[30,558]},{"pkg":"IB2400104884#0","row":"longkai-power|KTA19G8|LK544E||POWERYOURFUTURE|KTA19G8|CUMMINSGENERATOR|PRIMEPOWER:520KW/650KVAGENERATORWILLBEREADYTORUN:“PEACEOF|MODEL|LG460CALTERNATOR|RATEDPRIMEPOWER|KVA|650|MODEL|LONGKAI|LK544E|RATEDSTANDARDPOWER|KVA|715|STAMFORDHCI544ES5L1DE4/S5L1SE4|RATEDVOLTAGELINETOLINE|V|400/230|PHASE|3|RATEDCURRENT|A|93808|VOLTAGE|V|400/230|MAXIMUNSOUNDLEVEL|DB(@7M)|≤100|ENGINEDCECCUMMINS|POWERFACTOR|08|MODEL|KTA19G8|FREQUENCY|HZ|50|ASPIRATION|4STROKE,INLINE,|6CYLINDERDIESELENGINE|PRIMEPOWER|KW|488|EXCITERTYPE|BRUSHLESS,SELFEXCITATION|NOCYLINDERS|6INLINE|VOLTAGEREGULATION|%|±05|DISPLACEMENT|LIQUID|19|PROTECTIONGRADE|IP23|BORE*STROKE|MM|159*159|INSULATIONGRADE|H/H|COMPRESSIONRATIO|139:1|RATEDSPEED|R/MIN|1500CONTROLLERDEEPSEA|MAXPOWER(WITHFAN)|KW|575|MODEL|DSE6120MK3|GOVERNORTYPE|EFCELECTRICAL|STARTMOTOR|V|24|100%LOAD(PRIMEPOWER)|L/H|132|75%LOAD(PRIMEPOWER)|L/H|125|50%LOAD(PRIMEPOWER)|L/H|118CONTROLMODULEOPTIONS|FUELTANKCAPACITY|L|950|(CONTINUOUSOPERATION)|AUTOGENERATORCONTROLMODULE|COOLINGSYSTEM|ATSAUTOLOADTRANSFERSCREENDIMENSIONS(BASICUNIT)ALTERNATOR:SINGLEBEARINGALTERNATORIP23,|WEIGHT|KG|4100|WEIGHT|KG|5200","sup":"longkai-power","from":[12,573],"to":null},{"pkg":"IB2400104884#0","row":"longkai-power|KT38G|LK544FS||POWERYOURFUTURE|KT38G|CUMMINSGENERATOR|PRIMEPOWER:500KW/625KVAGENERATORWILLBEREADYTORUN:“PEACEOF|MODEL|LG500CALTERNATOR|RATEDPRIMEPOWER|KVA|625|MODEL|LONGKAI|LK544FS|RATEDSTANDARDPOWER|KVA|650|STAMFORDHCI544FSS5L1DF4/S5L1SF4|RATEDVOLTAGELINETOLINE|V|400/230|PHASE|3|RATEDCURRENT|A|902|VOLTAGE|V|400/230|MAXIMUNSOUNDLEVEL|DB(@7M)|≤102|ENGINEDCECCUMMINS|POWERFACTOR|08|MODEL|KT38G|FREQUENCY|HZ|50|ASPIRATION|4|STROKE,|60°VTYPE12CYLINDER|PRIMEPOWER|KW|500|EXCITERTYPE|BRUSHLESS,SELFEXCITATION|NOCYLINDERS|V12|VOLTAGEREGULATION|%|±05|DISPLACEMENT|LIQUID|38|PROTECTIONGRADE|IP23|BORE*STROKE|MM|159*159|INSULATIONGRADE|H/H|COMPRESSIONRATIO|155:1|RATEDSPEED|R/MIN|1500CONTROLLERDEEPSEA|RATEDNETPOWER(WITHFAN)|KW|560|MODEL|DSE6120MK3|GOVERNORTYPE|EFCELECTRICAL|STARTMOTOR|V|24|ALLOWINTAKERESISTANCE|KPA|373623|100%LOAD(PRIMEPOWER)|KG/H|1190|75%LOAD(PRIMEPOWER)|KG/H|88|50%LOAD(PRIMEPOWER)|KG/H|62CONTROLMODULEOPTIONS|FUELTANKCAPACITY|L|1500|(CONTINUOUSOPERATION)|AUTOGENERATORCONTROLMODULE|COOLINGSYSTEM|ATSAUTOLOADTRANSFERSCREENALTERNATOR:SINGLEBEARINGALTERNATORIP23,|WEIGHT|KG|4706|WEIGHT|KG|11500","sup":"longkai-power","from":[13,570],"to":[12,570]},{"pkg":"IB2400104884#0","row":"dingbo|KTA19G8|HCI544FS1||XG500GF|500/625|550/6875|KTA19G8|HCI544FS1|3600X1550X2200|4500","sup":"dingbo","from":[14,569],"to":[13,569]},{"pkg":"IB2400104884#0","row":"bobig-power|KTAA19G5|BW354ES||BC6875S|500|625|550|688|KTAA19G5|533|BW354ES|3650*1500*2460|4600*2000*2360","sup":"bobig-power","from":[15,569],"to":[14,569]},{"pkg":"IB2400104884#0","row":"sinogen|QSK19G4|HCI544F||CDLO520PSOA|520KW|QSK19G4|HCI544F|3600MM*1720MM*2220MM","sup":"sinogen","from":[16,568],"to":[15,568]},{"pkg":"IB2400104884#0","row":"sanq-power|KT38G|HCI544F||SQC700|560/700|504/630|KT38G|HCI544F|140|4220|6700|3525×1550×2032|5000×1983×2371","sup":"sanq-power","from":[17,563],"to":[16,563]},{"pkg":"IB2400104884#0","row":"camda-generator|KT38GA|LVI634B||KDGC640S|800|640|728|582|KT38GA|LVI634B|4200×1805×2383|6785","sup":"camda-generator","from":[18,562],"to":[17,562]},{"pkg":"IB2400104884#0","row":"sinogen|KT38GA|LVI634B||CDLO580PSOA|580KW|KT38GA|LVI634B|4350MM*1720MM*2480MM","sup":"sinogen","from":[19,562],"to":[18,562]},{"pkg":"IB2400104884#0","row":"longkai-power|QSK19G12|LK544E||POWERYOURFUTURE|QSK19G12|CUMMINSGENERATOR|PRIMEPOWER:460KW/575KVAGENERATORWILLBEREADYTORUN:“PEACEOF|MODEL|LG460CALTERNATOR|RATEDPRIMEPOWER|KVA|575|MODEL|LONGKAI|LK544E|RATEDSTANDARDPOWER|KVA|633|STAMFORDHCI544ES5L1DE4/S5L1SE4|RATEDVOLTAGELINETOLINE|V|400/230|PHASE|3|RATEDCURRENT|A|830|VOLTAGE|V|400/230|MAXIMUNSOUNDLEVEL|DB(@7M)|≤100|ENGINEDCECCUMMINS|POWERFACTOR|08|MODEL|QSK19G12|FREQUENCY|HZ|50|ASPIRATION|FOURSTROKE,INLINE,SIXCYLINDER|PRIMEPOWER|KW|488|EXCITERTYPE|BRUSHLESS,SELFEXCITATION|NOCYLINDERS|6INLINE|VOLTAGEREGULATION|%|±05|DISPLACEMENT|LIQUID|19|PROTECTIONGRADE|IP23|BORE*STROKE|MM|159*159|INSULATIONGRADE|H/H|COMPRESSIONRATIO|139:1|RATEDSPEED|R/MIN|1500CONTROLLERDEEPSEA|RATEDNETPOWER(WITHFAN)|KW|503|MODEL|DSE6120MK3|GOVERNORTYPE|EFCELECTRICAL|STARTMOTOR|V|24|100%LOAD(PRIMEPOWER)|KG/H|75%LOAD(PRIMEPOWER)|KG/H|50%LOAD(PRIMEPOWER)|KG/HCONTROLMODULEOPTIONS|FUELTANKCAPACITY|L|950|(CONTINUOUSOPERATION)|AUTOGENERATORCONTROLMODULE|COOLINGSYSTEM|ATSAUTOLOADTRANSFERSCREENDIMENSIONS(BASICUNIT)ALTERNATOR:SINGLEBEARINGALTERNATORIP23,|WEIGHT|KG|4100|WEIGHT|KG|5300","sup":"longkai-power","from":[20,561],"to":[19,561]},{"pkg":"IB2400104884#0","row":"uleengen|KTA38G2|S5L1DH41||UC750GF|600|750|KTA38G2|CUMMINS|665|12V|159×159|378|140|S5L1DH41|4500X1700X2400|8000","sup":"uleengen","from":[21,561],"to":[20,561]},{"pkg":"IB2400104884#0","row":"sinogen|KTA38G2|LVI634B||CDLO600PSOA|600KW|KTA38G2|LVI634B|4350MM*1720MM*2480MM","sup":"sinogen","from":[22,558],"to":[21,558]},{"pkg":"IB2400104884#0","row":"longkai-power|KTA38G2|LK634B||POWERYOURFUTURE|KTA38G2|CUMMINSGENERATOR|PRIMEPOWER:600KW/750KVAGENERATORWILLBEREADYTORUN:“PEACEOF|MODEL|LG600CALTERNATOR|RATEDPRIMEPOWER|KVA|750|MODEL|LONGKAI|LK634B|RATEDSTANDARDPOWER|KVA|825|STAMFORDLVI634BS5L1DH4|RATEDVOLTAGELINETOLINE|V|400/230|PHASE|3|RATEDCURRENT|A|1083|VOLTAGE|V|400/230|MAXIMUNSOUNDLEVEL|DB(@7M)|≤102|ENGINEDCECCUMMINS|POWERFACTOR|08|MODEL|KTA38G2|FREQUENCY|HZ|50|ASPIRATION|4STROKE,60°V|TYPE12CYLINDER|PRIMEPOWER|KW|600|EXCITERTYPE|BRUSHLESS,SELFEXCITATION|NOCYLINDERS|V12|VOLTAGEREGULATION|%|±05|DISPLACEMENT|LIQUID|38|PROTECTIONGRADE|IP23|BORE*STROKE|MM|159*159|INSULATIONGRADE|H/H|COMPRESSIONRATIO|145:1|RATEDSPEED|R/MIN|1500CONTROLLERDEEPSEA|RATEDNETPOWER(WITHFAN)|KW|664|MODEL|DSE6120MK3|GOVERNORTYPE|EFCELECTRICAL|STARTMOTOR|V|24|ALLOWINTAKERESISTANCE|KPA|623374|100%LOAD(PRIMEPOWER)|KG/H|142|75%LOAD(PRIMEPOWER)|KG/H|109|50%LOAD(PRIMEPOWER)|KG/H|77CONTROLMODULEOPTIONS|FUELTANKCAPACITY|L|1500|(CONTINUOUSOPERATION)|AUTOGENERATORCONTROLMODULE|COOLINGSYSTEM|ATSAUTOLOADTRANSFERSCREENDIMENSIONS(BASICUNIT)ALTERNATOR:SINGLEBEARINGALTERNATORIP23,|WEIGHT|KG|4706|WEIGHT|KG|11500","sup":"longkai-power","from":[23,558],"to":[22,558]},{"pkg":"IB2400104884#0","row":"sinogen|QSK19G20|LVI634B||CDLO600PSOA|600KW|QSK19G20|LVI634B|4350MM*1720MM*2480MM","sup":"sinogen","from":[24,558],"to":[23,558]},{"pkg":"IB2400104884#0","row":"longkai-power|QSK19G6|LK544E||POWERYOURFUTURE|QSK19G6|CUMMINSGENERATOR|PRIMEPOWER:470KW/5875KVAGENERATORWILLBEREADYTORUN:“PEACEOF|MODEL|LG470CALTERNATOR|RATEDPRIMEPOWER|KVA|5875|MODEL|LONGKAI|LK544E|RATEDSTANDARDPOWER|KVA|64625|STAMFORDHCI544FSS5L1DF4/S5L1SF4|RATEDVOLTAGELINETOLINE|V|400/230|PHASE|3|RATEDCURRENT|A|848|VOLTAGE|V|400/230|MAXIMUNSOUNDLEVEL|DB(@7M)|≤102|ENGINEDCECCUMMINS|POWERFACTOR|08|MODEL|QSK19G6|FREQUENCY|HZ|50|ASPIRATION|4|STROKE,|60°VTYPE12CYLINDER|PRIMEPOWER|KW|500|EXCITERTYPE|BRUSHLESS,SELFEXCITATION|NOCYLINDERS|V12|VOLTAGEREGULATION|%|±05|DISPLACEMENT|LIQUID|PROTECTIONGRADE|IP23|BORE*STROKE|MM|159*159|INSULATIONGRADE|H/H|COMPRESSIONRATIO|ALTITUDE|RATEDSPEED|R/MIN|1500CONTROLLERDEEPSEA|RATEDNETPOWER(WITHFAN)|KW|520|MODEL|DSE6120MK3|GOVERNORTYPE|EFCELECTRICAL|STARTMOTOR|V|24|ALLOWINTAKERESISTANCE|KPA|100%LOAD(PRIMEPOWER)|L/H|75%LOAD(PRIMEPOWER)|L/H|50%LOAD(PRIMEPOWER)|L/HCONTROLMODULEOPTIONS|FUELTANKCAPACITY|L|950|(CONTINUOUSOPERATION)|AUTOGENERATORCONTROLMODULE|COOLINGSYSTEM|ATSAUTOLOADTRANSFERSCREENALTERNATOR:SINGLEBEARINGALTERNATORIP23,|WEIGHT|KG|4100|WEIGHT|KG|5300","sup":"longkai-power","from":null,"to":[24,558]},{"pkg":"IB2400470041#0","row":"longkai-power|20M33D2210E310|LK544G||POWERYOURFUTURE|20M33D2210E310|WEICHAIGENERATOR|PRIMEPOWER:1800KW/2250KVAGENERATORWILLBEREADYTORUN:“PEACEOF|MODEL|LG1800WPALTERNATOR|RATEDPRIMEPOWER|KVA|2250|MODEL|LONGKAI|LK544G|RATEDSTANDARDPOWER|KVA|2475|RATEDVOLTAGELINETOLINE|V|400/230|PHASE|3|RATEDCURRENT|A|3248|VOLTAGE|V|400/230|MAXIMUNSOUNDLEVEL|DB(@7M)|≤100|ENGINEWEICHAI|POWERFACTOR|08|MODEL|20M33D2210E310|FREQUENCY|HZ|50|ASPIRATION|TURBOCHARGINGANDINTERCOOLING|PRIMEPOWER|KW|1989|EXCITERTYPE|BRUSHLESS,SELFEXCITATION|NOCYLINDERS|6INLINE|VOLTAGEREGULATION|%|±05|DISPLACEMENT|LIQUID|654|PROTECTIONGRADE|IP23|BORE*STROKE|MM|150*185|INSULATIONGRADE|H/H|COMPRESSIONRATIO|15:01|RATEDSPEED|R/MIN|1500CONTROLLERDEEPSEA|MAXPOWER(WITHFAN)|KW|1989|MODEL|DSE6120MK3|GOVERNORTYPE|EFCELECTRICAL|STARTMOTOR|V|24|100%LOAD(PRIMEPOWER)|L/H|408|75%LOAD(PRIMEPOWER)|L/H|50%LOAD(PRIMEPOWER)|L/H|FUELTANKCAPACITY|L|3500|(CONTINUOUSOPERATION)|AUTOGENERATORCONTROLMODULE|COOLINGSYSTEM|ATSAUTOLOADTRANSFERSCREENDIMENSIONS(BASICUNIT)ALTERNATOR:SINGLEBEARINGALTERNATORIP23,|WEIGHT|KG","sup":"longkai-power","from":[5,270],"to":null},{"pkg":"IB2400470041#0","row":"fdk-energy|YC16VC3300D31|NIANFENGNF4541||Y2750H1CONTACT|2750KVA/2200KW|2500KVA/2000KW|YC16VC3300D31|YUCHAI(CHINA)|NIANFENGNF4541|CLICKHERE|DOWNLOAD","sup":"fdk-energy","from":[6,270],"to":[5,270]},{"pkg":"IB2400470041#0","row":"dingbo|401661TRG3|MX18004||XG1800GF|1800/2250|1980/2475|401661TRG3|MX18004|6850X2250X2850|15000","sup":"dingbo","from":[7,269],"to":[6,269]},{"pkg":"IB2400470041#0","row":"dingbo|YC16VC3000D31|TFW218004A||XG1800GF|1800/2250|1980/2475|YC16VC3000D31|TFW218004A|7400X2800X3250|22600","sup":"dingbo","from":[8,269],"to":[7,269]},{"pkg":"IB2400470041#0","row":"acepow-fuan|12M55D2210E310|PI734H||APW1800|1800|2250|2000|2500|PI734H|1760|1936|12M55D2210E310|1985","sup":"acepow-fuan","from":[9,269],"to":[8,269]},{"pkg":"IB2400470041#0","row":"jet-power|12M55D2210E310|JET734G||WP2500|2500|2000|2250|1800|12M55D2210E310|12V|ECU|180*215|657|4571|JET734G","sup":"jet-power","from":[10,269],"to":[9,269]},{"pkg":"IB2400470041#0","row":"jet-power|S16R2PTAWC|PI734G/2200KVA||M2500|2500|2000|2250|1800|S16R2PTAWC/1960KW|16V|170×220|799|484L/H|ELECTRONIC|140|PI734G/2200KVA|6050*2450*3460|15200|12192*2435*2896|18200","sup":"jet-power","from":[11,269],"to":[10,269]},{"pkg":"IB2400470041#0","row":"stone-power|S16R2PTAW|PI734H||SM2250E5|2000|1800|2500|2250|S16R2PTAW|PI734H|MX18004|WHI7G","sup":"stone-power","from":[12,269],"to":[11,269]},{"pkg":"IB2400470041#0","row":"fdk-energy|12KTA58G31|NIANFENGNF454H||SC2500H1CONTACT|2500KVA/2000KW|2250KVA/1800KW|12KTA58G31|SHANGCHAI(CHINA)|NIANFENGNF454H|CLICKHERE|DOWNLOAD","sup":"fdk-energy","from":[13,265],"to":[12,265]},{"pkg":"IB2400470041#0","row":"dingbo|16V4000G63|TFW219004||XG1900GF|1900/2375|2090/26125|16V4000G63|TFW219004|6550X2700X2950|17500","sup":"dingbo","from":[14,263],"to":[13,263]},{"pkg":"IB2400470041#0","row":"bobig-power|20M33D2210E310|BW454H||BWC2475|1800|2250|1980|2475|20M33D2210E310|2010|BW454H|4650*2065*2500|N/M","sup":"bobig-power","from":[15,261],"to":[14,261]},{"pkg":"IB2400470041#0","row":"longkai-power|12M55G2750/5|LSA523L12||LG2000WP|2200|2750|2000|2500|12M55G2750/5|LK734H|LSA523L12|OP6200*2850*3290|40HQ*|","sup":"longkai-power","from":[16,259],"to":[15,259]},{"pkg":"IB2400470041#0","row":"dingbo|YC16VC3300D31|TFW220004A||XG2000GF|2000/2500|2200/2750|YC16VC3300D31|TFW220004A|7600X2800X3250|23800","sup":"dingbo","from":[17,258],"to":[16,258]},{"pkg":"IB2400470041#0","row":"bobig-power|12M55D2450E310|BW454H||BWC2750|2000|2500|2200|2750|12M55D2450E310|2205|BW454H|4650*2065*2500|N/M","sup":"bobig-power","from":[18,258],"to":[17,258]},{"pkg":"IB2400470041#0","row":"jet-power|12M55D2450E310|JET734H||WP2750|2750|2200|2500|2000|12M55D2450E310|12V|ECU|180*215|657|4904|JET734H","sup":"jet-power","from":[19,258],"to":[18,258]},{"pkg":"IB2400470041#0","row":"sanq-power|QSK60G7|PI734E||SQIC25006|2000/2500|1825/2281|QSK60G7|PI734E|4818|15510|21065|6175×2286×2537|12192×2438×2896|","sup":"sanq-power","from":[20,256],"to":[19,256]},{"pkg":"IB2400470041#0","row":"jet-power|12KTA58G31|JET734G||SD2500|2500|2000|2250|1800|12KTA58G31|12V|170×210|572|188|JET734G","sup":"jet-power","from":[21,253],"to":[20,253]},{"pkg":"IB2400470041#0","row":"longkai-power|20M33G2200/6|LSA523S7||LG1800WP|1980|2475|1800|2250|20M33G2200/6|LK734G|LSA523S7|OP5800*2800*3400|40HQ*|","sup":"longkai-power","from":[22,246],"to":[21,246]},{"pkg":"IB2400470041#0","row":"comappower|S16RPTAA2|||COM2475SL|2475KVA|1980KW|2250KVA|1800KW|S16RPTAA2|JAPAN|16|COM2475SL","sup":"comappower","from":[28,229],"to":null},{"pkg":"IB2400470041#0","row":"jinjia-power|YC12VC2700D31|||JJY1800GF|1800|1980|2250|YC12VC2700D31|12|7917|210|13200|5650×2350×2600","sup":"jinjia-power","from":[29,229],"to":[28,229]},{"pkg":"IB2400470041#0","row":"wintpower|H16V190ZL|LSA512VL90||WTJ2750E|2200|2000|H16V190ZL|LSA512VL90|***|WT500L2000N","sup":"wintpower","from":[30,226],"to":[29,226]},{"pkg":"IB2400470041#0","row":"longkai-power|12M55G2250/6|LSA523S7||LG1800WP|1980|2475|1800|2250|12M55G2250/6|LK734G|LSA523S7|OP5800*2800*3400|40HQ*|","sup":"longkai-power","from":null,"to":[22,246]},{"pkg":"IB2400470041#0","row":"byc-power|YCC80TA3000G30|734G||BYYC2500|1800|2250|2000|2500|YCC80TA3000G30|1500|2005|734G|1800","sup":"byc-power","from":null,"to":[30,213]}]